datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
1696197600000,2023,10,2023,1,1,7,0.162,0.0665,0.0952,5911.52,35.62,35.62,35.19,1,1,1,267.4,263.2,269.3,157.4,153.2,110,110,110,0,0,0,0.411,0.408,0.418,157.4,153.2,159.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.108,0.11,0.00913,0.00877,0.00929,0.00036,0.00035,0.00037,0.273,0.266,0.277,0.011,0.011,0.011,24.96,24.95,24.98,0.942,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.914,36.28,35.29,36.72,35.19,34.24,35.62,0,0,0,0,0,0,0.195,0,0.0668,0.41,0.59,0.41,36.5
1696802400000,2023,10,2023,1,2,7,0.155,0.0665,0.0884,5478.44,32.98,32.98,32.61,1,1,1,256.1,252.9,257.7,146.1,142.9,110,110,110,0,0,0,0.43,0.427,0.435,146.1,142.9,147.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.104,0.106,0.00817,0.00789,0.00831,0.00032,0.00031,0.00033,0.253,0.247,0.256,0.01,0.0098,0.01,25.02,25.01,25.04,0.938,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,33.62,32.84,34,32.61,31.86,32.98,0,0,0,0,0,0,0.181,0,0.0666,0.43,0.57,0.43,35.3
1697407200000,2023,10,2023,1,3,7,0.148,0.0665,0.0815,5040.44,31.51,31.51,30,1,1,1,244.7,238.2,251.3,134.7,128.2,110,110,110,0,0,0,0.45,0.438,0.462,134.7,128.2,141.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0988,0.103,0.0072,0.00665,0.00776,0.00028,0.00026,0.00031,0.233,0.221,0.244,0.0092,0.0087,0.0097,25.1,25.05,25.15,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.907,30.93,29.42,32.48,30,28.53,31.51,0,0,0,0,0,0,0.167,0,0.0665,0.45,0.55,0.45,34.1
1698012000000,2023,10,2023,1,4,7,0.159,0.0665,0.0922,5719.48,36.12,36.12,34.04,1,1,1,262.4,251.3,271.5,152.4,141.3,110,110,110,0,0,0,0.42,0.405,0.438,152.4,141.3,161.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.103,0.111,0.00871,0.00776,0.00948,0.00034,0.00031,0.00038,0.264,0.244,0.281,0.01,0.0097,0.011,24.99,24.93,25.05,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.907,0.915,35.1,32.48,37.24,34.04,31.51,36.12,0,0,0,0,0,0,0.189,0,0.0668,0.42,0.58,0.42,36
1698616800000,2023,10,2023,1,5,7,0.165,0.0648,0.0999,6226.55,37.59,37.59,37.06,1,1,1,272.4,267.4,276.4,165.3,161.4,107.1,106,110,0,0,0,0.393,0.388,0.398,165.3,161.4,167.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.11,0.112,0.0098,0.00947,0.00998,0.00039,0.00038,0.0004,0.287,0.28,0.291,0.011,0.011,0.012,24.92,24.91,24.95,0.944,0.943,0.945,0.972,0.97,0.973,0.918,0.914,0.919,38.13,37.22,38.63,37.06,36.11,37.59,0,0,0,0,0,0,0.206,0,0.0651,0.39,0.61,0.39,37.7
1699221600000,2023,11,2023,2,6,7,0.168,0.0641,0.104,6493.93,40.54,40.54,38.65,1,1,1,277.6,270.9,285.2,171.6,164.9,106,106,106,0,0,0,0.382,0.372,0.391,171.6,164.9,179.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.111,0.116,0.0103,0.00977,0.011,0.00041,0.00039,0.00044,0.298,0.286,0.312,0.012,0.011,0.012,24.89,24.85,24.93,0.946,0.944,0.948,0.975,0.972,0.979,0.923,0.917,0.928,39.63,38.06,41.4,38.65,36.99,40.54,0,0,0,0,0,0,0.215,0,0.064,0.38,0.62,0.38,38.7
1699826400000,2023,11,2023,2,7,7,0.18,0.0641,0.116,7309.78,44.86,44.86,43.51,1,1,1,297.9,287.6,303.8,191.9,181.6,106,106,106,0,0,0,0.356,0.349,0.369,191.9,181.6,197.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.117,0.123,0.0121,0.0112,0.0126,0.00048,0.00044,0.0005,0.335,0.316,0.345,0.013,0.013,0.014,24.77,24.74,24.83,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,44.4,41.98,45.77,43.51,41.14,44.86,0,0,0,0,0,0,0.242,0,0.064,0.36,0.64,0.36,40.6
1700431200000,2023,11,2023,2,8,7,0.187,0.0641,0.123,7755.78,46.94,46.94,46.17,1,1,1,309.6,307.5,313.1,203.6,201.5,106,106,106,0,0,0,0.343,0.339,0.345,203.6,201.5,207.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.125,0.124,0.126,0.0131,0.0129,0.0134,0.00052,0.00051,0.00053,0.355,0.352,0.362,0.014,0.014,0.014,24.7,24.67,24.71,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.11,46.63,47.9,46.17,45.7,46.94,0,0,0,0,0,0,0.256,0,0.064,0.34,0.66,0.34,41.5
1701036000000,2023,11,2023,2,9,7,0.188,0.0636,0.125,7842.41,48.78,48.78,46.68,1,1,1,311,303.3,319.3,205.9,197.3,105.1,104,106,0,0,0,0.338,0.326,0.349,205.9,197.3,215.3,990,990,990,965,964.9,965,25,25,25.1,0.125,0.123,0.128,0.0132,0.0125,0.014,0.00053,0.0005,0.00056,0.359,0.344,0.375,0.014,0.014,0.015,24.69,24.63,24.74,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.63,45.66,49.78,46.68,44.75,48.78,0,0,0,0,0,0,0.259,0,0.063,0.34,0.66,0.34,41.7
1701640800000,2023,12,2023,3,10,7,0.209,0.0629,0.146,8856.17,57.72,57.72,52.72,2,1,1.8571428571428572,345.6,322.2,369.9,241.6,218.2,104,104,104,0,0,0,0.301,0.281,0.323,241.6,218.2,265.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.137,0.129,0.146,0.0174,0.0143,0.0245,0.0007,0.00057,0.00099,0.281,0.245,0.38,0.011,0.0098,0.015,24.59,24.46,24.69,0.932,0.923,0.958,0.971,0.97,0.98,0.905,0.895,0.939,30.74,25.56,50.44,29.89,24.8,49.43,0,0,0,0,0,0,0.293,0,0.063,0.3,0.7,0.3,42.4
1702245600000,2023,12,2023,3,11,7,0.249,0.0629,0.186,11181.6,73.17,73.17,66.56,2,2,2,411.2,384,442.1,307.2,280,104,104,104,0,0,0,0.254,0.235,0.271,307.2,280,338.1,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.161,0.151,0.171,0.044,0.0312,0.0586,0.0018,0.0013,0.0024,0.354,0.314,0.401,0.014,0.013,0.016,24.2,24.01,24.37,0.941,0.936,0.947,0.97,0.97,0.971,0.913,0.908,0.919,34.3,31.31,37.68,33.28,30.38,36.58,0,0,0,0,0,0,0.37,0,0.063,0.25,0.75,0.25,44.9
1702850400000,2023,12,2023,3,12,7,0.273,0.0629,0.21,12659.7,78.37,78.37,75.36,2,2,2,451.7,440.9,464.9,347.7,336.9,104,104,104,0,0,0,0.231,0.224,0.236,347.7,336.9,360.9,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.175,0.171,0.18,0.0631,0.058,0.0694,0.0026,0.0024,0.0029,0.415,0.399,0.435,0.017,0.016,0.018,23.95,23.87,24.02,0.948,0.946,0.95,0.973,0.971,0.976,0.923,0.919,0.927,38.71,37.55,40.14,37.68,36.45,39.18,0,0,0,0,0,0,0.419,0,0.063,0.23,0.77,0.23,46.4
1703455200000,2023,12,2023,3,13,7,0.295,0.0629,0.232,14008.4,87.55,87.55,83.38,2,2,2,487.7,474.8,507.8,383.7,370.8,104,104,104,0,0,0,0.214,0.205,0.219,383.7,370.8,403.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.188,0.183,0.195,0.0801,0.074,0.0896,0.0033,0.0031,0.0037,0.469,0.45,0.499,0.019,0.019,0.021,23.74,23.62,23.81,0.953,0.951,0.955,0.98,0.979,0.98,0.933,0.931,0.936,42.56,41.19,44.67,41.69,40.31,43.77,0,0,0,0,0,0,0.463,0,0.063,0.21,0.79,0.21,47.5
1704060000000,2024,1,2023,4,14,7,0.338,0.0726,0.265,15712.8,100,100,93.53,2,2,2,558.9,515.6,607.3,438.9,395.6,120,120,120,0,0,0,0.215,0.198,0.233,438.9,395.6,487.3,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.21,0.193,0.232,0.106,0.0857,0.129,0.0044,0.0036,0.0054,0.555,0.488,0.633,0.023,0.02,0.027,23.33,23.04,23.59,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.99,43.68,52.61,46.76,42.8,50,0,0,0,0,0,0,0.52,0,0.073,0.21,0.78,0.22,46.5
1704664800000,2024,1,2023,4,15,7,0.379,0.0726,0.306,17664.3,107.5,107.5,105.1,3,3,3,626.6,611.4,639.1,506.6,491.4,120,120,120,0,0,0,0.191,0.188,0.196,506.6,491.4,519.1,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.243,0.235,0.25,0.14,0.131,0.148,0.0059,0.0055,0.0063,0.554,0.529,0.574,0.023,0.022,0.024,23.04,22.97,23.13,0.947,0.945,0.948,0.97,0.97,0.97,0.919,0.917,0.92,36.13,35.12,36.96,35.05,34.06,35.85,0,0,0,0,0,0,0.584,0,0.073,0.19,0.81,0.19,46.6
1705269600000,2024,1,2023,4,16,7,0.395,0.0726,0.323,18557,111.3,111.3,110.5,3,3,3,653.5,647.6,657.9,533.5,527.6,120,120,120,0,0,0,0.183,0.182,0.185,533.5,527.6,537.9,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.259,0.255,0.261,0.157,0.153,0.16,0.0067,0.0065,0.0068,0.599,0.589,0.606,0.025,0.025,0.026,22.89,22.86,22.92,0.949,0.949,0.95,0.972,0.971,0.972,0.922,0.921,0.923,37.9,37.52,38.18,36.82,36.42,37.12,0,0,0,0,0,0,0.614,0,0.072,0.18,0.82,0.18,47
1705874400000,2024,1,2023,4,17,7,0.409,0.0726,0.337,19351,118.3,118.3,115.2,3,3,3,676.7,664.4,691.9,556.7,544.4,120,120,120,0,0,0,0.177,0.173,0.181,556.7,544.4,571.9,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.272,0.265,0.28,0.173,0.165,0.183,0.0074,0.007,0.0078,0.638,0.617,0.663,0.027,0.026,0.028,22.76,22.67,22.83,0.951,0.95,0.952,0.975,0.973,0.977,0.927,0.925,0.93,39.39,38.6,40.36,38.39,37.56,39.42,0,0,0,0,0,0,0.64,0,0.072,0.18,0.82,0.18,47.3
1706479200000,2024,1,2023,4,18,7,0.43,0.0674,0.363,20804.5,128.1,128.1,123.8,3,3,3,710.9,693.6,726.4,599.5,573.6,111.4,105,120,0,0,0,0.157,0.145,0.173,599.5,573.6,621.4,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.295,0.281,0.306,0.201,0.184,0.216,0.0087,0.0079,0.0093,0.709,0.666,0.745,0.03,0.029,0.032,22.55,22.45,22.66,0.954,0.952,0.955,0.979,0.977,0.98,0.934,0.931,0.936,42.16,40.47,43.56,41.28,39.54,42.69,0,0,0,0,0,0,0.688,0,0.067,0.16,0.84,0.16,48.4
1707084000000,2024,2,2023,5,19,7,0.444,0.0635,0.38,21723.7,130.4,130.4,129.3,3,3,3,733.3,727.2,739.4,628.3,622.2,105,105,105,0,0,0,0.143,0.142,0.144,628.3,622.2,634.4,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.31,0.307,0.314,0.221,0.217,0.225,0.0095,0.0093,0.0097,0.756,0.746,0.766,0.033,0.032,0.033,22.41,22.38,22.45,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.98,43.61,44.35,43.1,42.74,43.46,0,0,0,0,0,0,0.718,0,0.064,0.14,0.86,0.14,48.9
1707688800000,2024,2,2023,5,20,7,0.451,0.0635,0.387,22089.1,132.3,132.3,131.5,3,3,3,745.6,740.8,750.2,640.6,635.8,105,105,105,0,0,0,0.141,0.14,0.142,640.6,635.8,645.2,990,990,990,966.9,966.9,966.9,23.1,23.1,23.1,0.317,0.315,0.32,0.229,0.226,0.232,0.0099,0.0098,0.01,0.777,0.769,0.785,0.034,0.033,0.034,22.34,22.31,22.37,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,44.72,44.43,45,43.83,43.55,44.1,0,0,0,0,0,0,0.73,0,0.064,0.14,0.86,0.14,49
1708293600000,2024,2,2023,5,21,7,0.455,0.0635,0.391,22284.1,133.4,133.4,132.6,3,3,3,752.2,748.9,756.7,647.2,643.9,105,105,105,0,0,0,0.139,0.139,0.14,647.2,643.9,651.7,990,990,990,966.9,966.9,966.9,23.1,23.1,23.1,0.321,0.319,0.324,0.233,0.231,0.236,0.01,0.01,0.01,0.788,0.782,0.796,0.034,0.034,0.034,22.3,22.28,22.32,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,45.12,44.92,45.39,44.21,44.02,44.48,0,0,0,0,0,0,0.737,0,0.064,0.14,0.86,0.14,49
1708898400000,2024,2,2023,5,22,7,0.451,0.064,0.387,22040.4,132.1,132.1,131.2,3,3,3,745,736.6,748.9,639.1,629.6,105.9,105,107,0,0,0,0.142,0.14,0.145,639.1,629.6,643.9,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.317,0.313,0.319,0.228,0.222,0.231,0.0099,0.0096,0.01,0.775,0.76,0.782,0.034,0.033,0.034,22.35,22.32,22.39,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.62,44.04,44.92,43.73,43.16,44.02,0,0,0,0,0,0,0.729,0,0.064,0.14,0.86,0.14,48.9
1709503200000,2024,3,2023,6,23,7,0.43,0.0647,0.366,20986.2,128.4,128.4,124.9,3,3,3,711.5,690.5,730.4,604.5,583.5,107,107,107,0,0,0,0.15,0.146,0.155,604.5,583.5,623.4,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.298,0.287,0.309,0.205,0.191,0.217,0.0088,0.0082,0.0094,0.718,0.682,0.75,0.031,0.029,0.032,22.54,22.43,22.66,0.954,0.953,0.955,0.98,0.979,0.98,0.935,0.933,0.936,42.5,41.19,43.66,41.64,40.31,42.79,0,0,0,0,0,0,0.694,0,0.064,0.15,0.85,0.15,48.8
1710108000000,2024,3,2023,6,24,7,0.399,0.0647,0.334,19246,119,119,114.6,3,3,3,659.2,641.8,680.8,552.2,534.8,107,107,107,0,0,0,0.162,0.157,0.167,552.2,534.8,573.8,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.269,0.259,0.281,0.17,0.158,0.184,0.0072,0.0067,0.0079,0.63,0.6,0.666,0.027,0.026,0.028,22.83,22.71,22.93,0.951,0.95,0.952,0.974,0.972,0.977,0.926,0.923,0.931,39.19,38.07,40.58,38.19,37,39.65,0,0,0,0,0,0,0.636,0,0.065,0.16,0.84,0.16,48.2
1710712800000,2024,3,2023,6,25,7,0.38,0.0647,0.315,18194.4,109.7,109.7,108.3,3,3,3,628.5,615.5,635.3,521.5,508.5,107,107,107,0,0,0,0.17,0.168,0.174,521.5,508.5,528.3,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.251,0.244,0.255,0.149,0.141,0.154,0.0063,0.006,0.0065,0.578,0.556,0.589,0.025,0.024,0.025,23.01,22.97,23.08,0.948,0.947,0.949,0.97,0.97,0.971,0.92,0.919,0.922,37.2,36.34,37.65,36.1,35.25,36.56,0,0,0,0,0,0,0.602,0,0.065,0.17,0.83,0.17,47.9
1711317600000,2024,3,2023,6,26,7,0.382,0.0647,0.318,18324.4,116.2,116.2,109.1,3,3,3,632,610.1,667.1,525,503.1,107,107,107,0,0,0,0.169,0.16,0.175,525,503.1,560.1,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.253,0.241,0.273,0.152,0.137,0.175,0.0064,0.0058,0.0075,0.584,0.547,0.643,0.025,0.023,0.027,22.99,22.79,23.11,0.949,0.947,0.951,0.972,0.97,0.975,0.922,0.918,0.928,37.42,35.98,39.7,36.36,34.9,38.72,0,0,0,0,0,0,0.606,0,0.064,0.17,0.83,0.17,48
1711922400000,2024,4,2023,7,27,7,0.393,0.0756,0.318,18264.4,109.7,109.7,108.7,3,3,3,650.6,646.3,655.2,525.6,521.3,125,125,125,0,0,0,0.192,0.191,0.193,525.6,521.3,530.2,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.258,0.256,0.261,0.152,0.149,0.155,0.0065,0.0063,0.0066,0.589,0.582,0.597,0.025,0.025,0.025,22.91,22.88,22.93,0.949,0.948,0.949,0.97,0.97,0.971,0.921,0.92,0.922,37.35,37.06,37.64,36.24,35.95,36.55,0,0,0,0,0,0,0.604,0,0.075,0.19,0.81,0.19,46.5
1712527200000,2024,4,2023,7,28,7,0.392,0.0756,0.316,18154,108.3,108.3,108.1,3,3,3,647.3,646.3,648.8,522.3,521.3,125,125,125,0,0,0,0.193,0.193,0.193,522.3,521.3,523.8,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.256,0.256,0.257,0.15,0.149,0.151,0.0064,0.0063,0.0064,0.584,0.582,0.586,0.025,0.025,0.025,22.93,22.92,22.93,0.949,0.948,0.949,0.97,0.97,0.97,0.92,0.92,0.92,37.13,37.06,37.23,36.02,35.95,36.12,0,0,0,0,0,0,0.6,0,0.076,0.19,0.81,0.19,46.3
1713132000000,2024,4,2023,7,29,7,0.401,0.0756,0.325,18673.8,113.9,113.9,111.2,3,3,3,662.6,650.8,675.9,537.6,525.8,125,125,125,0,0,0,0.189,0.185,0.192,537.6,525.8,550.9,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.265,0.258,0.273,0.16,0.152,0.169,0.0068,0.0065,0.0072,0.609,0.59,0.632,0.026,0.025,0.027,22.84,22.76,22.91,0.95,0.949,0.951,0.972,0.97,0.974,0.923,0.921,0.926,38.12,37.36,38.98,37.05,36.25,37.96,0,0,0,0,0,0,0.618,0,0.076,0.19,0.81,0.19,46.6
1713736800000,2024,4,2023,7,30,7,0.424,0.0756,0.349,19990.4,124.7,124.7,119,3,3,3,701.3,674.5,730.4,576.3,549.5,125,125,125,0,0,0,0.178,0.171,0.185,576.3,549.5,605.4,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.287,0.272,0.304,0.186,0.168,0.205,0.008,0.0072,0.0089,0.675,0.63,0.724,0.029,0.027,0.031,22.62,22.45,22.77,0.953,0.951,0.955,0.977,0.974,0.98,0.931,0.926,0.935,40.59,38.89,42.42,39.66,37.86,41.57,0,0,0,0,0,0,0.661,0,0.075,0.18,0.82,0.18,47.1
1714341600000,2024,4,2023,7,31,7,0.456,0.0851,0.371,21108.1,128.1,128.1,125.6,3,3,3,753.4,733.3,774.4,612.6,601.9,140.7,125,147,0,0,0,0.187,0.169,0.196,612.6,601.9,627.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.308,0.302,0.317,0.21,0.203,0.22,0.0091,0.0088,0.0096,0.736,0.718,0.762,0.032,0.031,0.033,22.35,22.24,22.44,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.74,42.03,43.58,41.88,41.19,42.71,0,0,0,0,0,0,0.698,0,0.085,0.19,0.81,0.19,46.3
1714946400000,2024,5,2023,8,32,7,0.481,0.0889,0.392,22126.7,135.7,135.7,131.7,3,3,3,794.9,775.2,818.1,647.9,628.2,147,147,147,0,0,0,0.185,0.18,0.19,647.9,628.2,671.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.328,0.317,0.341,0.234,0.221,0.249,0.01,0.0096,0.011,0.796,0.763,0.835,0.035,0.033,0.037,22.12,21.99,22.24,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.8,43.63,46.16,43.9,42.75,45.24,0,0,0,0,0,0,0.732,0,0.089,0.18,0.81,0.19,46
1715551200000,2024,5,2023,8,33,7,0.506,0.0889,0.417,23332.5,141.2,141.2,138.9,3,3,3,837.1,822.7,851.1,690.1,675.7,147,147,147,0,0,0,0.176,0.173,0.179,690.1,675.7,704.1,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.352,0.344,0.36,0.262,0.252,0.271,0.012,0.011,0.012,0.867,0.843,0.891,0.038,0.037,0.039,21.88,21.8,21.97,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.24,46.43,48.02,46.29,45.51,47.06,0,0,0,0,0,0,0.772,0,0.089,0.18,0.82,0.18,46.1
1716156000000,2024,5,2023,8,34,7,0.524,0.0889,0.435,24150.9,145.1,145.1,143.8,3,3,3,867,858.1,875.5,720,711.1,147,147,147,0,0,0,0.17,0.168,0.171,720,711.1,728.5,990,990,990,967.4,967.3,967.4,22.6,22.6,22.7,0.37,0.364,0.376,0.282,0.276,0.288,0.012,0.012,0.013,0.918,0.903,0.934,0.041,0.04,0.041,21.71,21.66,21.76,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.9,48.41,49.36,47.92,47.44,48.37,0,0,0,0,0,0,0.799,0,0.089,0.17,0.83,0.17,46.1
1716760800000,2024,5,2023,8,35,7,0.525,0.0841,0.441,24455.6,148.6,148.6,145.6,3,3,3,868.9,859.6,875.5,729.9,720.2,139,119,147,0,0,0,0.16,0.138,0.17,729.9,720.2,745.2,990,990,990,967.4,967.3,967.4,22.6,22.6,22.7,0.376,0.369,0.388,0.289,0.282,0.299,0.013,0.012,0.013,0.936,0.918,0.964,0.041,0.041,0.043,21.69,21.66,21.71,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.51,48.91,50.53,48.52,47.93,49.52,0,0,0,0,0,0,0.809,0,0.084,0.16,0.84,0.16,46.6
1717365600000,2024,6,2023,9,36,7,0.494,0.072,0.422,23685.2,146.2,146.2,141,3,3,3,817.6,775.6,849.6,698.6,656.6,119,119,119,0,0,0,0.146,0.14,0.153,698.6,656.6,730.6,990,990,990,967.2,967,967.3,22.8,22.7,23,0.355,0.331,0.374,0.268,0.24,0.289,0.012,0.01,0.013,0.879,0.808,0.934,0.039,0.035,0.041,21.95,21.77,22.19,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.95,45.55,49.74,46.99,44.64,48.75,0,0,0,0,0,0,0.783,0,0.072,0.15,0.85,0.15,47.9
1717970400000,2024,6,2023,9,37,7,0.424,0.0937,0.331,18905.8,132,132,112.5,3,2,2.857142857142857,701.6,636.8,764.3,546.6,475.8,155,119,161,0,0,0,0.223,0.156,0.253,546.6,475.8,645.3,990,990,990,966.7,966.4,967,23.3,23,23.6,0.273,0.233,0.325,0.167,0.124,0.232,0.0072,0.0052,0.01,0.644,0.54,0.789,0.028,0.023,0.034,22.65,22.25,22.94,0.952,0.946,0.957,0.975,0.97,0.98,0.928,0.917,0.937,40.92,35,51.18,39.89,33.95,50,0,0,0,0,0,0,0.625,0,0.093,0.22,0.78,0.22,44.6
1718575200000,2024,6,2023,9,38,7,0.347,0.0974,0.25,14824.3,97.35,97.35,88.24,2,2,2,573.9,531.9,620.4,412.9,370.9,161,161,161,0,0,0,0.281,0.26,0.303,412.9,370.9,459.4,990,990,990,966.2,966,966.4,23.8,23.6,24,0.204,0.189,0.224,0.0939,0.074,0.116,0.0039,0.0031,0.0049,0.519,0.456,0.592,0.022,0.019,0.025,23.3,23.03,23.55,0.955,0.951,0.958,0.98,0.978,0.98,0.936,0.93,0.938,45.03,40.74,49.67,44.12,39.83,48.67,0,0,0,0,0,0,0.49,0,0.097,0.28,0.72,0.28,42.7
1719180000000,2024,6,2023,9,39,7,0.3,0.0974,0.203,12071.2,77.34,77.34,71.85,2,2,2,496.5,474.8,521.5,335.5,313.8,161,161,161,0,0,0,0.325,0.309,0.339,335.5,313.8,360.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.177,0.169,0.185,0.0573,0.0471,0.0692,0.0024,0.0019,0.0029,0.403,0.37,0.44,0.017,0.015,0.018,23.76,23.61,23.89,0.946,0.943,0.95,0.971,0.97,0.975,0.919,0.915,0.926,36.99,34.67,39.65,35.93,33.63,38.67,0,0,0,0,0,0,0.399,0,0.097,0.32,0.68,0.32,40.2
1719784800000,2024,7,2023,10,40,7,0.274,0.0816,0.192,11482.3,72.26,72.26,68.35,2,2,2,452.4,436.9,471.1,317.4,301.9,135,135,135,0,0,0,0.299,0.287,0.309,317.4,301.9,336.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.168,0.163,0.175,0.0488,0.0415,0.0577,0.002,0.0017,0.0024,0.374,0.351,0.402,0.015,0.014,0.017,23.99,23.88,24.08,0.943,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.918,35.23,33.55,37.25,34.17,32.55,36.13,0,0,0,0,0,0,0.38,0,0.082,0.3,0.7,0.3,41.9
1720389600000,2024,7,2023,10,41,7,0.249,0.0816,0.167,10026.1,61.2,61.2,59.68,2,2,2,411.7,404.5,418.8,276.7,269.5,135,135,135,0,0,0,0.328,0.322,0.334,276.7,269.5,283.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.154,0.151,0.157,0.0296,0.0262,0.0329,0.0012,0.0011,0.0013,0.313,0.302,0.324,0.013,0.012,0.013,24.23,24.19,24.28,0.936,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,30.76,29.97,31.55,29.84,29.07,30.6,0,0,0,0,0,0,0.332,0,0.082,0.33,0.67,0.33,40.3
1720994400000,2024,7,2023,10,42,7,0.237,0.0816,0.155,9313.72,58.03,58.03,55.44,2,2,2,392,380.8,404,257,245.8,135,135,135,0,0,0,0.345,0.334,0.355,257,245.8,269,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.147,0.143,0.151,0.0206,0.0166,0.026,0.00084,0.00067,0.0011,0.284,0.268,0.301,0.012,0.011,0.012,24.36,24.28,24.43,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.58,27.33,29.91,27.72,26.51,29.01,0,0,0,0,0,0,0.308,0,0.082,0.34,0.65,0.35,39.3
1721599200000,2024,7,2023,10,43,7,0.22,0.0816,0.139,8446.82,51.87,51.87,50.28,2,1,1.4285714285714286,364.1,354.2,375.6,229.1,219.2,135,135,135,0,0,0,0.371,0.359,0.381,229.1,219.2,240.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.137,0.134,0.141,0.0152,0.0144,0.0162,0.00061,0.00058,0.00066,0.336,0.253,0.404,0.014,0.01,0.016,24.44,24.37,24.51,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.57,25.81,52.49,39.37,25.03,50,0,0,0,0,0,0,0.279,0,0.081,0.37,0.63,0.37,38.4
1722204000000,2024,7,2023,10,44,7,0.207,0.0747,0.132,8242.21,50,50,49.06,1,1,1,342.6,334.6,350.2,219,209.6,123.6,115,135,0,0,0,0.361,0.336,0.392,219,209.6,227.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.132,0.13,0.134,0.0144,0.0136,0.0151,0.00058,0.00055,0.00061,0.385,0.369,0.399,0.015,0.015,0.016,24.5,24.47,24.54,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.42,48.19,52.43,49.06,47.22,50,0,0,0,0,0,0,0.273,0,0.075,0.36,0.64,0.36,39.8
1722808800000,2024,8,2023,11,45,7,0.195,0.0696,0.126,7896.54,48.6,48.6,47,1,1,1,322.7,314.8,329.9,207.7,199.8,115,115,115,0,0,0,0.356,0.349,0.365,207.7,199.8,214.9,990,990,990,965,965,965,25,25,25,0.127,0.124,0.129,0.0134,0.0127,0.014,0.00054,0.00051,0.00056,0.363,0.349,0.376,0.015,0.014,0.015,24.62,24.57,24.68,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.96,46.17,49.59,47,45.24,48.6,0,0,0,0,0,0,0.261,0,0.069,0.36,0.65,0.35,40.5
1723413600000,2024,8,2023,11,46,7,0.183,0.0696,0.114,7134.32,44.61,44.61,42.47,1,1,1,302.7,294.9,312,187.7,179.9,115,115,115,0,0,0,0.38,0.369,0.39,187.7,179.9,197,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.123,0.0117,0.011,0.0125,0.00047,0.00044,0.0005,0.327,0.313,0.344,0.013,0.012,0.014,24.76,24.7,24.81,0.951,0.949,0.954,0.98,0.979,0.98,0.932,0.929,0.935,43.34,41.51,45.52,42.47,40.65,44.61,0,0,0,0,0,0,0.236,0,0.069,0.38,0.62,0.38,39
1724018400000,2024,8,2023,11,47,7,0.17,0.0696,0.1,6241.31,38.84,38.84,37.15,1,1,1,280.7,270.5,287.6,165.7,155.5,115,115,115,0,0,0,0.41,0.4,0.425,165.7,155.5,172.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.114,0.00983,0.00897,0.0104,0.00039,0.00036,0.00041,0.288,0.27,0.3,0.011,0.011,0.012,24.89,24.85,24.95,0.944,0.941,0.946,0.973,0.97,0.976,0.918,0.913,0.923,38.19,35.81,39.81,37.15,34.73,38.84,0,0,0,0,0,0,0.206,0,0.07,0.41,0.59,0.41,36.7
1724623200000,2024,8,2023,11,48,7,0.159,0.0675,0.0915,5680.23,37.01,37.01,33.81,1,1,1,262.9,255.6,268.3,151.4,145.9,111.6,91,115,0,0,0,0.424,0.356,0.441,151.4,145.9,164.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.105,0.109,0.00862,0.00816,0.00974,0.00034,0.00032,0.00039,0.262,0.253,0.284,0.01,0.01,0.011,24.99,24.96,25,0.939,0.938,0.944,0.97,0.97,0.972,0.912,0.909,0.917,34.85,33.55,38.08,33.81,32.54,37.01,0,0,0,0,0,0,0.188,0,0.0675,0.42,0.58,0.42,35.7
1725228000000,2024,9,2023,12,49,7,0.149,0.055,0.0944,5881.23,37.16,37.16,35.01,1,1,1,247.1,238.2,256.2,156.1,147.2,91,91,91,0,0,0,0.369,0.355,0.382,156.1,147.2,165.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.109,0.00902,0.00827,0.00979,0.00036,0.00033,0.00039,0.268,0.253,0.285,0.011,0.01,0.011,25.05,24.99,25.12,0.941,0.938,0.944,0.97,0.97,0.972,0.913,0.91,0.918,36.07,34.01,38.22,35.01,32.99,37.16,0,0,0,0,0,0,0.194,0,0.0546,0.37,0.63,0.37,39.5
1725832800000,2024,9,2023,12,50,7,0.14,0.055,0.0854,5313.1,32.76,32.76,31.63,1,1,1,232.3,229.1,237.2,141.3,138.1,91,91,91,0,0,0,0.392,0.384,0.397,141.3,138.1,146.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0998,0.103,0.00776,0.00749,0.00818,0.00031,0.00029,0.00032,0.242,0.236,0.251,0.0095,0.0093,0.0099,25.16,25.13,25.19,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,32.6,31.87,33.77,31.63,30.91,32.76,0,0,0,0,0,0,0.176,0,0.0546,0.39,0.61,0.39,38
1726437600000,2024,9,2023,12,51,7,0.138,0.055,0.0833,5175.74,32.76,32.76,30.81,1,1,1,228.7,217.9,237.2,137.7,126.9,91,91,91,0,0,0,0.398,0.384,0.418,137.7,126.9,146.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0996,0.0958,0.103,0.00745,0.00653,0.00818,0.00029,0.00026,0.00032,0.235,0.216,0.251,0.0093,0.0085,0.0099,25.19,25.13,25.28,0.934,0.929,0.937,0.97,0.97,0.97,0.906,0.901,0.909,31.76,29.23,33.77,30.81,28.35,32.76,0,0,0,0,0,0,0.171,0,0.0547,0.4,0.6,0.4,37.5
1727042400000,2024,9,2023,12,52,7,0.138,0.055,0.083,5159.94,31.35,31.35,30.71,1,1,1,228.3,221.4,231.1,137.3,130.4,91,91,91,0,0,0,0.399,0.394,0.411,137.3,130.4,140.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0995,0.0971,0.1,0.00742,0.00683,0.00766,0.00029,0.00027,0.0003,0.235,0.222,0.24,0.0092,0.0087,0.0094,25.2,25.17,25.25,0.934,0.931,0.935,0.97,0.97,0.97,0.906,0.903,0.907,31.66,30.05,32.32,30.71,29.15,31.35,0,0,0,0,0,0,0.171,0,0.055,0.4,0.6,0.4,37.4
1727647200000,2024,9,2023,12,53,1,0.0188,0.00786,0.011,680.417,28.35,28.35,28.35,1,1,1,217.9,217.9,217.9,126.9,126.9,91,91,91,0,0,0,0.418,0.418,0.418,126.9,126.9,126.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0958,0.0958,0.0958,0.00653,0.00653,0.00653,0.00026,0.00026,0.00026,0.216,0.216,0.216,0.0085,0.0085,0.0085,25.28,25.28,25.28,0.929,0.929,0.929,0.97,0.97,0.97,0.901,0.901,0.901,29.23,29.23,29.23,28.35,28.35,28.35,0,0,0,0,0,0,0.158,0,0.0078,0.42,0.59,0.41,36.2