date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1933-01-09,1932,4,15,610.8,120,0.197,490.8,990,966.3,23.7,0.575,23.09,0.951,0.974,0.927,42.47,41.29,102.7,17254.4
1933-01-16,1932,4,16,724,120,0.166,604,990,966.8,23.2,0.718,22.49,0.954,0.978,0.933,42.33,41.41,124.2,20871.9
1933-01-23,1932,4,17,728.8,120,0.165,608.8,990,966.8,23.2,0.726,22.46,0.955,0.98,0.935,42.67,41.81,125.4,21070
1933-01-30,1932,4,18,743.3,132.1,0.178,611.2,990,966.9,23.1,0.731,22.4,0.955,0.98,0.936,42.72,41.86,125.6,21099.2
1933-02-06,1932,5,19,779.1,127.9,0.165,651.2,990,967,23,0.798,22.19,0.956,0.98,0.937,45.15,44.25,132.7,22301.4
1933-02-13,1932,5,20,826.1,105,0.127,721.1,990,967.2,22.8,0.914,21.88,0.957,0.98,0.938,49.35,48.35,145.1,24369.9
1933-02-20,1932,5,21,900.8,105,0.117,795.8,990,967.5,22.5,0.986,21.51,0.954,0.978,0.933,43.74,42.62,156.2,26238.7
1933-02-27,1932,5,22,973.4,122.1,0.126,851.3,990,967.8,22.2,1.06,21.14,0.954,0.98,0.935,42.12,41.26,165.1,27729.1
1933-03-06,1932,6,23,1037,129,0.124,907.6,990,968,22,1.16,20.82,0.955,0.98,0.936,44.25,43.37,173.5,29142
1933-03-13,1932,6,24,1144,129,0.113,1015,990,968.4,21.6,1.42,20.23,0.955,0.98,0.936,48.07,47.11,188.5,31659.7
1933-03-20,1932,6,25,1259,129,0.103,1093,990,968.7,21.3,1.72,19.57,0.954,0.98,0.935,50.03,49.03,196.1,32948.3
1933-03-27,1932,6,26,1417,134.4,0.0948,1100,990,969.2,20.8,1.81,18.97,0.953,0.98,0.933,48.74,47.76,191,32096.2
1933-04-03,1932,7,27,1553,148,0.0954,1100,990,969.7,20.3,1.86,18.48,0.952,0.98,0.933,47.45,46.5,186,31249.2
1933-04-10,1932,7,28,1528,148,0.0969,1100,990,969.6,20.4,1.86,18.57,0.952,0.98,0.933,47.67,46.71,186.9,31391.8
1933-04-17,1932,7,29,1439,148,0.103,1100,990,969.3,20.7,1.83,18.89,0.952,0.98,0.933,48.52,47.55,190.2,31950.7
1933-04-24,1932,7,30,1318,148,0.113,1100,990,968.9,21.1,1.77,19.33,0.953,0.98,0.934,49.7,48.7,194.8,32728.8
1933-05-01,1932,8,31,1187,192,0.162,994.6,990,968.5,21.5,1.36,20.16,0.955,0.98,0.936,46.94,46,184,30914.4
1933-05-08,1932,8,32,1063,166.3,0.156,896.6,990,968.1,21.9,1.15,20.75,0.955,0.98,0.936,43.56,42.69,170.8,28686.1
1933-05-15,1932,8,33,962.8,147,0.153,815.8,990,967.8,22.2,1.02,21.23,0.954,0.978,0.933,42.33,41.38,158.4,26608.4
1933-05-22,1932,8,34,810.2,147,0.182,663.2,990,967.1,22.9,0.823,22.04,0.956,0.98,0.937,45.63,44.71,134.1,22533.2
1933-05-29,1932,8,35,665,131,0.197,534,990,966.6,23.4,0.619,22.82,0.951,0.974,0.926,40.32,39.23,110.5,18571.6
1933-06-05,1932,9,36,522.1,119,0.229,403.1,990,965.9,24.1,0.501,23.55,0.954,0.979,0.934,44.39,43.48,86.95,14607.8
1933-06-12,1932,9,37,455.5,119,0.261,336.5,990,965.6,24.4,0.401,23.95,0.946,0.971,0.919,37.4,36.33,72.66,12206.3
1933-06-19,1932,9,38,426,119,0.28,307,990,965.5,24.5,0.357,24.13,0.942,0.97,0.913,34.2,33.17,66.35,11146.5
1933-06-26,1932,9,39,398.4,115.9,0.291,282.5,990,965.4,24.6,0.32,24.29,0.937,0.97,0.909,31.52,30.57,61.15,10273.1
1933-07-03,1932,10,40,366.4,108,0.295,258.4,990,965.2,24.8,0.283,24.48,0.931,0.97,0.903,28.88,28.01,56.03,9412.88
1933-07-10,1932,10,41,337.4,108,0.32,229.4,990,965.1,24.9,0.311,24.6,0.939,0.974,0.915,36.94,35.94,50.5,8483.4
1933-07-17,1932,10,42,319.1,108,0.339,211.1,990,965,25,0.369,24.64,0.957,0.98,0.938,48.78,47.81,47.81,8031.39
1933-07-24,1932,10,43,299.4,108,0.361,191.4,990,964.9,25.1,0.334,24.77,0.952,0.98,0.933,44.26,43.38,43.38,7287.43
1933-07-31,1932,10,44,285.2,95.14,0.334,190,990,964.8,25.2,0.33,24.83,0.952,0.98,0.933,44.03,43.15,43.15,7249.69
1933-08-07,1932,11,45,261.4,93,0.356,168.4,990,964.7,25.3,0.291,24.96,0.945,0.974,0.92,38.96,37.94,37.94,6374.27
1933-08-14,1932,11,46,236.1,93,0.394,143.1,990,964.6,25.4,0.246,25.14,0.936,0.97,0.908,33.03,32.04,32.04,5382.38
1933-08-21,1932,11,47,222.6,93,0.417,129.6,990,964.5,25.5,0.222,25.24,0.93,0.97,0.903,29.85,28.96,28.96,4864.95
1933-08-28,1932,11,48,215.7,84,0.389,131.7,990,964.5,25.5,0.225,25.28,0.931,0.97,0.903,30.41,29.49,29.49,4954.89
1933-09-04,1932,12,49,204.7,72,0.352,132.7,990,964.4,25.6,0.225,25.35,0.932,0.97,0.904,30.74,29.82,29.82,5009.22
1933-09-11,1932,12,50,202.1,72,0.356,130.1,990,964.4,25.6,0.22,25.37,0.93,0.97,0.903,30.11,29.21,29.21,4907.24
1933-09-18,1932,12,51,198.8,72,0.362,126.8,990,964.4,25.6,0.215,25.38,0.929,0.97,0.901,29.34,28.46,28.46,4780.98
1933-09-25,1932,12,52,191.6,69.14,0.361,122.5,990,964.4,25.6,0.206,25.38,0.926,0.97,0.898,28.23,27.39,27.39,4601.01
1933-10-02,1933,1,1,183,52,0.284,131,990,964.4,25.6,0.219,25.35,0.931,0.97,0.903,30.31,29.4,29.4,4938.69
1933-10-09,1933,1,2,172.4,67,0.389,105.4,990,964.5,25.5,0.175,25.37,0.916,0.969,0.888,24.03,23.28,23.28,3911.05
1933-10-16,1933,1,3,164.2,67,0.408,97.15,990,964.5,25.5,0.16,25.37,0.919,0.967,0.888,22.2,21.47,21.47,3606.47
1933-10-23,1933,1,4,164.8,52,0.316,112.8,990,964.5,25.5,0.186,25.34,0.92,0.97,0.892,25.79,25.02,25.02,4202.74
1933-10-30,1933,1,5,179,62.71,0.351,116.3,990,964.4,25.6,0.194,25.36,0.922,0.97,0.894,26.68,25.88,25.88,4347.51
1933-11-06,1933,2,6,194.6,67,0.345,127.6,990,964.4,25.6,0.214,25.37,0.929,0.97,0.901,29.52,28.63,28.63,4809.82
1933-11-13,1933,2,7,212.5,67,0.316,145.5,990,964.5,25.5,0.246,25.28,0.937,0.97,0.909,33.8,32.78,32.78,5507.25
1933-11-20,1933,2,8,230.3,67,0.291,163.3,990,964.6,25.4,0.278,25.14,0.943,0.972,0.917,37.95,36.91,36.91,6201.03
1933-11-27,1933,2,9,269.6,71.29,0.265,198.3,990,964.8,25.2,0.319,24.9,0.948,0.979,0.928,42.2,41.32,44.88,7539.93
1933-12-04,1933,3,10,331,77,0.233,254,990,965.1,24.9,0.274,24.67,0.93,0.97,0.902,28.57,27.71,55.43,9312
1933-12-11,1933,3,11,388.6,104,0.268,284.6,990,965.3,24.7,0.321,24.34,0.937,0.97,0.909,31.83,30.87,61.75,10373.4
1933-12-18,1933,3,12,453.5,104,0.23,349.5,990,965.6,24.4,0.418,23.94,0.948,0.975,0.924,38.89,37.92,75.83,12740.1
1933-12-25,1933,3,13,508.1,104,0.205,404.1,990,965.9,24.1,0.5,23.61,0.955,0.98,0.936,44.67,43.78,87.55,14709.1
1934-01-01,1933,4,14,587.6,120,0.204,467.6,990,966.2,23.8,0.584,23.17,0.956,0.979,0.935,48.17,46.89,98.82,16601.4
1934-01-08,1933,4,15,651.9,120,0.184,531.9,990,966.5,23.5,0.596,22.9,0.949,0.972,0.922,37.79,36.72,110.2,18508.8
1934-01-15,1933,4,16,700.7,120,0.171,580.7,990,966.7,23.3,0.678,22.62,0.953,0.978,0.932,40.91,40,120,20158.6
1934-01-22,1933,4,17,757.3,120,0.159,637.3,990,966.9,23.1,0.774,22.3,0.956,0.98,0.937,44.39,43.5,130.5,21926
1934-01-29,1933,4,18,789.5,129.7,0.164,659.8,990,967.1,22.9,0.813,22.13,0.957,0.98,0.937,45.65,44.74,134.2,22548.6
1934-02-05,1933,5,19,829.1,137,0.165,692.1,990,967.2,22.8,0.868,21.92,0.957,0.98,0.938,47.44,46.49,139.5,23432.6
1934-02-12,1933,5,20,857.1,137,0.16,720.1,990,967.3,22.7,0.916,21.76,0.957,0.98,0.938,49,48.02,144.1,24202.4
1934-02-19,1933,5,21,1043,114.1,0.112,928.9,990,968,22,1.25,20.73,0.955,0.979,0.935,46.78,45.76,175.9,29551.1
1934-02-26,1933,5,22,1512,149.6,0.0976,1100,990,969.5,20.5,1.82,18.66,0.952,0.98,0.933,47.91,46.95,187.8,31550.2
1934-03-05,1933,6,23,2325,191,0.0826,1100,990,971.9,18.1,1.87,16.25,0.946,0.978,0.925,41.45,40.54,162.2,27241.3
1934-03-12,1933,6,24,3296,239,0.0732,1100,990,974.2,15.8,1.87,13.96,0.935,0.97,0.907,35.19,34.15,136.6,22945.7
1934-03-19,1933,6,25,4996,239,0.0485,1100,990.02,977.4,12.6,1.87,10.72,0.889,0.97,0.862,25.77,23.76,95.02,15964.2
1934-03-26,1933,6,26,5491,256.9,0.047,1100,990.05,978.3,11.8,1.86,9.924,0.862,0.969,0.836,23.09,20.32,81.28,13655.2
1934-04-02,1933,7,27,4869,364,0.0749,1100,990,977.3,12.7,1.87,10.87,0.903,0.97,0.876,26.46,24.92,99.68,16746.5
1934-04-09,1933,7,28,4247,314.7,0.074,1100,990,976.1,13.9,1.87,11.99,0.92,0.97,0.892,29.75,28.86,115.4,19395.2
1934-04-16,1933,7,29,3692,295,0.08,1100,990,975,15,1.87,13.1,0.929,0.97,0.901,32.83,31.85,127.4,21400.7
1934-04-23,1933,7,30,3227,295,0.0915,1100,990,974,16,1.87,14.09,0.936,0.97,0.907,35.55,34.49,137.9,23175.1
1934-04-30,1933,7,31,2872,317.3,0.11,1100,990,973.2,16.8,1.87,14.92,0.94,0.971,0.914,37.85,36.76,147.1,24705.3
1934-05-07,1933,8,32,2579,321,0.125,1100,990,972.5,17.5,1.87,15.63,0.944,0.976,0.92,39.77,38.79,155.2,26069.9
1934-05-14,1933,8,33,2244,321,0.143,1100,990,971.7,18.3,1.87,16.44,0.946,0.979,0.927,41.95,41.08,164.3,27609
1934-05-21,1933,8,34,1982,276,0.139,1100,990,971,19,1.87,17.1,0.948,0.98,0.929,43.74,42.86,171.4,28803.6
1934-05-28,1933,8,35,1739,247.7,0.142,1100,990,970.3,19.7,1.87,17.87,0.951,0.98,0.932,45.83,44.91,179.6,30180.7
1934-06-04,1933,9,36,1435,210,0.146,1100,990,969.3,20.7,1.81,18.91,0.952,0.98,0.933,48.58,47.61,190.4,31993.5
1934-06-11,1933,9,37,1175,210,0.179,964.9,990,968.4,21.6,1.33,20.22,0.955,0.98,0.936,45.61,44.69,178.8,30034.4
1934-06-18,1933,9,38,1005,210,0.209,794.6,990,967.9,22.1,1.02,21.07,0.955,0.978,0.934,44.59,43.57,153.1,25724.8
1934-06-25,1933,9,39,856.3,206.6,0.242,649.8,990,967.3,22.7,0.81,21.86,0.955,0.979,0.935,44.32,43.4,130.2,21875.6
1934-07-02,1933,10,40,666.5,186,0.28,480.5,990,966.6,23.4,0.599,22.83,0.955,0.978,0.934,45.96,44.8,100.1,16809.8
1934-07-09,1933,10,41,550.8,186,0.338,364.8,990,966.1,23.9,0.449,23.47,0.95,0.975,0.927,39.89,38.92,77.83,13075.7
1934-07-16,1933,10,42,490.3,186,0.38,304.3,990,965.8,24.2,0.358,23.84,0.941,0.97,0.913,33.48,32.47,64.95,10911
1934-07-23,1933,10,43,443.8,186,0.42,257.8,990,965.6,24.4,0.288,24.11,0.932,0.97,0.904,28.4,27.55,55.1,9256.17
1934-07-30,1933,10,44,422.4,163.9,0.388,258.5,990,965.5,24.5,0.288,24.21,0.932,0.97,0.904,28.59,27.73,55.47,9318.44
1934-08-06,1933,11,45,394,155,0.394,239,990,965.4,24.6,0.305,24.33,0.937,0.973,0.911,33.99,32.99,51.8,8701.77
1934-08-13,1933,11,46,355.5,155,0.436,200.5,990,965.2,24.8,0.354,24.47,0.954,0.98,0.935,45.91,44.99,44.99,7558.46
1934-08-20,1933,11,47,327,155,0.474,172,990,965,25,0.303,24.66,0.946,0.975,0.922,39.36,38.36,38.36,6445.24
1934-08-27,1933,11,48,308.8,144.4,0.467,164.4,990,964.9,25.1,0.288,24.77,0.944,0.973,0.918,37.7,36.7,36.7,6164.88
1934-09-03,1933,12,49,283.2,118,0.417,165.2,990,964.8,25.2,0.287,24.88,0.944,0.973,0.918,38.05,37.02,37.02,6218.87
1934-09-10,1933,12,50,263,118,0.449,145,990,964.8,25.2,0.251,25,0.937,0.97,0.909,33.31,32.31,32.31,5427.57
1934-09-17,1933,12,51,255.3,118,0.462,137.3,990,964.7,25.3,0.237,25.04,0.934,0.97,0.906,31.49,30.54,30.54,5130.99
1934-09-24,1933,12,52,243.4,118,0.486,125.4,990,964.7,25.3,0.216,25.13,0.928,0.97,0.9,28.68,27.82,27.82,4673.88
1934-10-01,1934,1,1,225.4,97,0.43,128.4,990,964.6,25.4,0.219,25.23,0.93,0.97,0.902,29.53,28.65,28.65,4812.44
1934-10-08,1934,1,2,206,97,0.471,109,990,964.4,25.6,0.185,25.38,0.787,0.831,0.763,21.53,20.89,20.89,3508.75
1934-10-15,1934,1,3,191.6,93.57,0.488,98,990,964.4,25.6,0.165,25.42,0.131,0.139,0.127,3.522,3.416,3.416,573.874
1934-10-22,1934,1,4,187.9,73,0.389,114.9,990,964.4,25.6,0.193,25.38,0.921,0.97,0.894,26.36,25.57,25.57,4296.21
1934-10-29,1934,1,5,209.5,69.57,0.333,139.9,990,964.5,25.5,0.237,25.31,0.934,0.97,0.906,32.45,31.48,31.48,5288.86
1934-11-05,1934,2,6,227.9,70.71,0.31,157.2,990,964.6,25.4,0.268,25.16,0.941,0.971,0.914,36.51,35.45,35.45,5955.97
1934-11-12,1934,2,7,255.3,93,0.365,162.3,990,964.7,25.3,0.28,25,0.943,0.972,0.917,37.53,36.49,36.49,6129.92
1934-11-19,1934,2,8,284.1,93,0.328,191.1,990,964.8,25.2,0.331,24.83,0.952,0.979,0.932,44.29,43.37,43.37,7285.85
1934-11-26,1934,2,9,389.9,100.1,0.259,289.7,990,965.3,24.7,0.352,24.31,0.942,0.972,0.916,36.13,35.13,63.12,10604.7
1934-12-03,1934,3,10,437.3,118,0.27,319.3,990,965.6,24.4,0.375,24.06,0.944,0.97,0.915,35.55,34.48,68.97,11586.3
1934-12-10,1934,3,11,461.4,118,0.256,343.4,990,965.7,24.3,0.411,23.91,0.947,0.972,0.921,38.15,37.09,74.17,12461
1934-12-17,1934,3,12,491.5,118,0.24,373.5,990,965.8,24.2,0.456,23.73,0.952,0.979,0.931,41.36,40.48,80.96,13601.5
1934-12-24,1934,3,13,542.5,118,0.218,424.5,990,966,24,0.533,23.43,0.956,0.98,0.937,46.63,45.7,91.4,15354.5
1934-12-31,1934,3,14,590.7,136,0.23,454.7,990,966.3,23.7,0.581,23.16,0.958,0.98,0.939,49.46,48.47,96.94,16285.2
1935-01-07,1934,4,15,639.7,130.9,0.205,508.9,990,966.5,23.5,0.576,22.96,0.949,0.972,0.923,38.66,37.61,105.7,17763.6
1935-01-14,1934,4,16,716,120,0.168,596,990,966.8,23.2,0.704,22.53,0.954,0.978,0.933,41.86,40.95,122.9,20640.4
1935-01-21,1934,4,17,782,120,0.154,662,990,967,23,0.815,22.16,0.956,0.98,0.937,45.85,44.94,134.8,22648.4
1935-01-28,1934,4,18,859.4,138,0.16,721.4,990,967.3,22.7,0.92,21.74,0.957,0.98,0.938,49.06,48.08,144.2,24230.8
1935-02-04,1934,5,19,940.7,162,0.172,778.7,990,967.7,22.3,0.995,21.34,0.955,0.978,0.935,46.14,45.08,152,25543.9
1935-02-11,1934,5,20,1054,137,0.13,917.1,990,968.1,21.9,1.18,20.75,0.955,0.98,0.936,44.53,43.64,174.6,29326.8
1935-02-18,1934,5,21,1260,151.3,0.12,1068,990,968.7,21.3,1.63,19.66,0.954,0.98,0.935,49.07,48.09,192.4,32316.2
1935-02-25,1934,5,22,1627,195,0.119,1100,990,969.9,20.1,1.86,18.25,0.951,0.98,0.932,46.83,45.9,183.6,30841.7
1935-03-04,1934,6,23,2185,239,0.11,1100,990,971.5,18.5,1.87,16.6,0.947,0.979,0.927,42.38,41.5,166,27890.4
1935-03-11,1934,6,24,2849,239,0.0845,1100,990,973.1,16.9,1.87,14.98,0.94,0.972,0.914,38,36.96,147.8,24834.4
1935-03-18,1934,6,25,3066,239,0.078,1100,990,973.7,16.3,1.87,14.46,0.938,0.97,0.91,36.56,35.46,141.9,23832.3
1935-03-25,1934,6,26,2907,239,0.0822,1100,990,973.3,16.7,1.87,14.84,0.94,0.971,0.913,37.61,36.51,146.1,24538
1935-04-01,1934,7,27,2724,217,0.0797,1100,990,972.8,17.2,1.87,15.28,0.942,0.973,0.917,38.82,37.79,151.2,25396.2
1935-04-08,1934,7,28,2495,217,0.0871,1100,990,972.3,17.7,1.87,15.83,0.944,0.977,0.922,40.32,39.38,157.5,26462.9
1935-04-15,1934,7,29,2179,207.1,0.095,1100,990,971.5,18.5,1.87,16.59,0.947,0.98,0.928,42.37,41.51,166,27895.5
1935-04-22,1934,7,30,1997,148,0.0741,1100,990,971.1,18.9,1.87,17.05,0.948,0.98,0.929,43.59,42.72,170.9,28704.6
1935-04-29,1934,7,31,1904,179.4,0.0943,1100,990,970.8,19.2,1.87,17.34,0.949,0.98,0.93,44.37,43.49,173.9,29222.4
1935-05-06,1934,8,32,1756,192,0.11,1100,990,970.3,19.7,1.87,17.82,0.951,0.98,0.932,45.68,44.77,179.1,30086.3
1935-05-13,1934,8,33,1650,192,0.116,1100,990,970,20,1.86,18.17,0.952,0.98,0.932,46.63,45.69,182.8,30705.5
1935-05-20,1934,8,34,1566,192,0.123,1100,990,969.7,20.3,1.86,18.45,0.952,0.98,0.933,47.35,46.41,185.6,31184.3
1935-05-27,1934,8,35,1425,197.1,0.139,1096,990,969.2,20.8,1.79,18.97,0.953,0.98,0.934,48.56,47.59,190.3,31978.2
1935-06-03,1934,9,36,1128,210,0.187,917.9,990,968.3,21.7,1.21,20.49,0.955,0.98,0.936,44,43.11,172.5,28973.1
1935-06-10,1934,9,37,995.5,168,0.169,827.5,990,967.9,22.1,1.03,21.09,0.954,0.978,0.932,40.81,39.89,159.6,26809.4
1935-06-17,1934,9,38,870.9,161,0.185,709.9,990,967.4,22.6,0.908,21.71,0.957,0.98,0.937,48.16,47.11,141.3,23743.7
1935-06-24,1934,9,39,711.6,161,0.227,550.6,990,966.7,23.3,0.651,22.6,0.952,0.976,0.928,41.18,39.99,112.8,18956.2
1935-07-01,1934,10,40,613,186,0.304,427,990,966.4,23.6,0.543,23.11,0.956,0.98,0.937,46.26,45.34,90.68,15233.5
1935-07-08,1934,10,41,540.4,186,0.345,354.4,990,966,24,0.433,23.54,0.949,0.974,0.925,38.8,37.82,75.65,12709
1935-07-15,1934,10,42,474.7,186,0.392,288.7,990,965.7,24.3,0.334,23.93,0.938,0.97,0.91,31.79,30.84,61.67,10360.8
1935-07-22,1934,10,43,428.4,186,0.435,242.4,990,965.5,24.5,0.313,24.16,0.937,0.973,0.912,34.32,33.18,52.08,8748.77
1935-07-29,1934,10,44,404.1,168.3,0.416,235.8,990,965.4,24.6,0.324,24.26,0.941,0.974,0.917,37.29,36.3,51.29,8617.38
1935-08-05,1934,11,45,381.7,155,0.406,226.7,990,965.3,24.7,0.355,24.34,0.948,0.977,0.927,43.89,42.61,49.8,8366.39
1935-08-12,1934,11,46,354.4,155,0.438,199.4,990,965.2,24.8,0.352,24.48,0.954,0.98,0.935,45.68,44.76,44.76,7520.29
1935-08-19,1934,11,47,334,155,0.464,179,990,965.1,24.9,0.315,24.61,0.949,0.977,0.927,40.98,40.06,40.06,6729.7
1935-08-26,1934,11,48,314.5,149.7,0.476,164.7,990,965,25,0.289,24.74,0.944,0.972,0.918,37.74,36.71,36.71,6166.86
1935-09-02,1934,12,49,294.7,118,0.401,176.7,990,964.9,25.1,0.307,24.81,0.948,0.977,0.926,40.76,39.82,39.82,6689.82
1935-09-09,1934,12,50,279.8,118,0.422,161.8,990,964.8,25.2,0.281,24.9,0.943,0.972,0.916,37.25,36.2,36.2,6081.64
1935-09-16,1934,12,51,264.7,118,0.446,146.7,990,964.8,25.2,0.254,24.99,0.938,0.97,0.91,33.72,32.71,32.71,5495.74
1935-09-23,1934,12,52,256.9,118,0.459,138.9,990,964.7,25.3,0.24,25.03,0.935,0.97,0.907,31.87,30.91,30.91,5193.62
1935-09-30,1934,12,53,248,100,0.403,148,990,964.7,25.3,0.255,25.06,0.938,0.97,0.91,34.13,33.11,33.11,5562.03
1935-10-07,1935,1,1,235.1,97,0.413,138.1,990,964.6,25.4,0.237,25.15,0.934,0.97,0.906,31.81,30.86,30.86,5184.01
1935-10-14,1935,1,2,222.6,97,0.436,125.6,990,964.5,25.5,0.214,25.25,0.929,0.97,0.901,28.88,28.01,28.01,4706.49
1935-10-21,1935,1,3,209,97,0.464,112,990,964.5,25.5,0.19,25.36,0.919,0.97,0.892,25.61,24.85,24.85,4174
1935-10-28,1935,1,4,202.4,95.29,0.471,107.1,990,964.4,25.6,0.181,25.4,0.523,0.554,0.508,13.98,13.56,13.56,2277.84
1935-11-04,1935,2,5,194.5,93,0.478,101.5,990,964.4,25.6,0.171,25.42,0,0,0,0,0,0,0
1935-11-11,1935,2,6,215.4,67,0.312,148.4,990,964.5,25.5,0.251,25.25,0.938,0.971,0.91,34.45,33.46,33.46,5621.07
1935-11-18,1935,2,7,222.6,67,0.301,155.6,990,964.5,25.5,0.264,25.2,0.94,0.97,0.912,36.17,35.08,35.08,5893.86
1935-11-25,1935,2,8,232.5,68.43,0.294,164,990,964.6,25.4,0.28,25.13,0.943,0.972,0.917,38.12,37.07,37.07,6227.87
1935-12-02,1935,3,9,282.4,77,0.275,205.4,990,964.8,25.2,0.309,24.86,0.944,0.977,0.923,39.58,38.7,46.12,7748.05
1935-12-09,1935,3,10,336.1,96.29,0.286,239.8,990,965.1,24.9,0.301,24.62,0.936,0.973,0.911,34.58,33.32,52.35,8795
1935-12-16,1935,3,11,375,96.29,0.258,278.7,990,965.3,24.7,0.311,24.41,0.935,0.97,0.907,31.21,30.28,60.55,10172.4
1935-12-23,1935,3,12,409.2,77,0.188,332.2,990,965.4,24.6,0.389,24.17,0.945,0.971,0.918,37.23,36.15,72.31,12147.5
1935-12-30,1935,3,13,447.9,87,0.194,360.9,990,965.6,24.4,0.433,23.95,0.95,0.976,0.927,40.26,39.3,78.61,13205.9
1936-01-06,1935,4,14,501.1,91,0.182,410.1,990,965.9,24.1,0.507,23.64,0.956,0.98,0.936,45.42,44.51,89.02,14955.2
1936-01-13,1935,4,15,550.8,91,0.165,459.8,990,966.1,23.9,0.583,23.34,0.957,0.98,0.938,50.34,48.97,97.94,16454.1
1936-01-20,1935,4,16,602.2,91,0.152,511.2,990,966.3,23.7,0.573,23.12,0.949,0.972,0.923,39.14,37.92,106.6,17909.8
1936-01-27,1935,4,17,698.1,95,0.136,603.1,990,966.7,23.3,0.712,22.6,0.954,0.979,0.934,42.49,41.61,124.8,20969.2
1936-02-03,1935,5,18,759.1,105,0.138,654.1,990,966.9,23.1,0.8,22.26,0.956,0.98,0.937,45.53,44.62,133.8,22486.8
1936-02-10,1935,5,19,805.8,105,0.13,700.8,990,967.1,22.9,0.879,22,0.957,0.98,0.938,48.23,47.26,141.8,23821.3
1936-02-17,1935,5,20,867.1,105,0.121,762.1,990,967.4,22.6,0.962,21.67,0.956,0.979,0.936,47.77,46.71,151.3,25417.8
1936-02-24,1935,5,21,974,108.4,0.111,865.5,990,967.8,22.2,1.08,21.12,0.955,0.98,0.935,42.79,41.91,167.7,28166
1936-03-02,1935,6,22,1089,129,0.119,959.8,990,968.2,21.8,1.26,20.56,0.956,0.98,0.936,46.21,45.28,181.1,30430.5
1936-03-09,1935,6,23,1224,167.6,0.137,1054,990,968.6,21.4,1.56,19.84,0.955,0.98,0.936,48.92,47.94,191.8,32216.4
1936-03-16,1935,6,24,1410,167.6,0.12,1100,990,969.2,20.8,1.8,19,0.953,0.98,0.934,48.83,47.85,191.4,32154.6
1936-03-23,1935,6,25,1673,129,0.0777,1100,990,970,20,1.86,18.1,0.951,0.98,0.932,46.42,45.5,182,30573
1936-03-30,1935,6,26,2168,191.9,0.0879,1100,990,971.5,18.5,1.87,16.62,0.947,0.98,0.928,42.45,41.59,166.4,27948.8
1936-04-06,1935,7,27,2397,217,0.0905,1100,990,972.1,17.9,1.87,16.07,0.945,0.978,0.924,40.96,40.06,160.2,26919
1936-04-13,1935,7,28,2398,217,0.0905,1100,990,972.1,17.9,1.87,16.06,0.945,0.978,0.924,40.95,40.05,160.2,26916.1
1936-04-20,1935,7,29,2438,217,0.089,1100,990,972.2,17.8,1.87,15.97,0.945,0.978,0.924,40.69,39.78,159.1,26730.4
1936-04-27,1935,7,30,2484,242.3,0.0977,1100,990,972.3,17.7,1.87,15.86,0.944,0.977,0.923,40.39,39.46,157.8,26513.9
1936-05-04,1935,8,31,2351,276,0.117,1100,990,971.9,18.1,1.87,16.18,0.946,0.979,0.925,41.26,40.38,161.5,27134
1936-05-11,1935,8,32,2078,276,0.133,1100,990,971.3,18.7,1.87,16.85,0.948,0.98,0.929,43.05,42.19,168.7,28349.5
1936-05-18,1935,8,33,1872,276,0.147,1100,990,970.7,19.3,1.87,17.44,0.949,0.98,0.93,44.65,43.76,175,29407.7
1936-05-25,1935,8,34,1561,276,0.177,1100,990,969.7,20.3,1.84,18.48,0.952,0.98,0.933,47.45,46.5,186,31245.4
1936-06-01,1935,9,35,1249,210,0.169,1028,990,968.7,21.3,1.51,19.81,0.954,0.98,0.935,47.57,46.62,186.5,31329.3
1936-06-08,1935,9,36,957.9,182,0.19,775.9,990,967.7,22.3,0.994,21.29,0.955,0.979,0.935,45.74,44.77,151.3,25412.6
1936-06-15,1935,9,37,769.4,161,0.21,608.4,990,967,23,0.732,22.29,0.954,0.979,0.934,42.28,41.38,124.2,20857.6
1936-06-22,1935,9,38,625.5,161,0.258,464.5,990,966.4,23.6,0.57,23.03,0.954,0.977,0.933,44.81,43.79,97.67,16409.2
1936-06-29,1935,9,39,539.7,142.4,0.264,397.3,990,966,24,0.494,23.48,0.954,0.98,0.935,43.64,42.76,85.51,14366.2
1936-07-06,1935,10,40,473.9,135,0.285,338.9,990,965.7,24.3,0.406,23.86,0.947,0.972,0.92,37.54,36.48,72.95,12256.3
1936-07-13,1935,10,41,426,135,0.317,291,990,965.5,24.5,0.334,24.15,0.939,0.97,0.91,32.34,31.37,62.73,10539.4
1936-07-20,1935,10,42,392.9,135,0.344,257.9,990,965.4,24.6,0.285,24.35,0.931,0.97,0.903,28.68,27.82,55.64,9347.21
1936-07-27,1935,10,43,366.8,129.3,0.352,237.6,990,965.2,24.8,0.28,24.49,0.931,0.971,0.904,30.28,29.25,51.36,8627.76
1936-08-03,1935,11,44,342.6,115,0.336,227.6,990,965.1,24.9,0.354,24.53,0.948,0.977,0.927,44.52,42.72,49.9,8382.6
1936-08-10,1935,11,45,319.5,115,0.36,204.5,990,965,25,0.358,24.64,0.955,0.98,0.936,47.23,46.29,46.29,7775.94
1936-08-17,1935,11,46,292.7,115,0.393,177.7,990,964.9,25.1,0.309,24.82,0.948,0.977,0.926,41,40.06,40.06,6730.4
1936-08-24,1935,11,47,265.7,115,0.433,150.7,990,964.8,25.2,0.261,24.98,0.939,0.97,0.911,34.67,33.63,33.63,5649.21
1936-08-31,1935,11,48,255.9,94.43,0.369,161.5,990,964.7,25.3,0.278,25,0.943,0.972,0.916,37.32,36.26,36.26,6091.67
1936-09-07,1935,12,49,242.8,91,0.375,151.8,990,964.7,25.3,0.261,25.08,0.939,0.97,0.911,35.07,34.03,34.03,5716.85
1936-09-14,1935,12,50,229.9,91,0.396,138.9,990,964.6,25.4,0.238,25.18,0.934,0.97,0.906,32.06,31.09,31.09,5223.89
1936-09-21,1935,12,51,221.1,91,0.411,130.1,990,964.5,25.5,0.222,25.25,0.931,0.97,0.903,29.99,29.09,29.09,4886.85
1936-09-28,1935,12,52,210.9,80.71,0.382,130.2,990,964.5,25.5,0.221,25.31,0.931,0.97,0.903,30.07,29.17,29.17,4900.66
1936-10-05,1936,1,1,204.8,73,0.356,131.8,990,964.4,25.6,0.223,25.35,0.931,0.97,0.903,30.5,29.59,29.59,4970.8
1936-10-12,1936,1,2,203.8,73,0.358,130.8,990,964.4,25.6,0.221,25.36,0.931,0.97,0.903,30.28,29.37,29.37,4934.27
1936-10-19,1936,1,3,203.8,90.14,0.442,113.7,990,964.4,25.6,0.192,25.38,0.92,0.97,0.892,26.04,25.26,25.26,4243.98
1936-10-26,1936,1,4,203.8,96.43,0.473,107.4,990,964.4,25.6,0.182,25.4,0.916,0.97,0.888,24.49,23.76,23.76,3991.5
1936-11-02,1936,2,5,208,93,0.447,115,990,964.4,25.6,0.195,25.36,0.921,0.97,0.894,26.36,25.57,25.57,4295.69
1936-11-09,1936,2,6,221.2,93,0.422,128.2,990,964.5,25.5,0.218,25.25,0.929,0.97,0.901,29.48,28.6,28.6,4804.85
1936-11-16,1936,2,7,242.2,93,0.384,149.2,990,964.7,25.3,0.256,25.09,0.938,0.97,0.91,34.44,33.41,33.41,5613.19
1936-11-23,1936,2,8,259.3,93,0.359,166.3,990,964.7,25.3,0.287,24.98,0.944,0.973,0.918,38.46,37.41,37.41,6285.57
1936-11-30,1936,2,9,288.9,79.29,0.276,209.7,990,964.9,25.1,0.318,24.82,0.945,0.977,0.923,40.85,39.74,46.87,7874.46
1936-12-07,1936,3,10,317.4,77,0.243,240.4,990,965,25,0.255,24.76,0.926,0.97,0.898,27.03,26.22,52.44,8810.64
1936-12-14,1936,3,11,353.7,77,0.218,276.7,990,965.2,24.8,0.306,24.53,0.935,0.97,0.907,31.12,30.19,60.38,10143.3
1936-12-21,1936,3,12,380.6,77,0.202,303.6,990,965.3,24.7,0.346,24.35,0.941,0.97,0.913,34.1,33.08,66.16,11115
1936-12-28,1936,3,13,447.4,83,0.185,364.4,990,965.6,24.4,0.438,23.95,0.95,0.977,0.928,40.65,39.71,79.43,13344.2
1937-01-04,1936,4,14,531.7,91,0.172,440.7,990,966,24,0.554,23.45,0.956,0.98,0.937,48.45,47.28,94.56,15885.6
1937-01-11,1936,4,15,595.5,120,0.202,475.5,990,966.3,23.7,0.581,23.14,0.954,0.977,0.932,46.35,44.88,99.69,16747.9
1937-01-18,1936,4,16,708.4,120,0.17,588.4,990,966.7,23.3,0.691,22.58,0.953,0.978,0.932,41.38,40.47,121.4,20397.9
1937-01-25,1936,4,17,776.9,120,0.155,656.9,990,967,23,0.807,22.19,0.956,0.98,0.937,45.54,44.63,133.9,22492
1937-02-01,1936,5,18,1053,137,0.131,915.9,990,968.1,21.9,1.2,20.75,0.955,0.98,0.936,46.27,45.23,173.8,29194.7
1937-02-08,1936,5,19,1319,151.3,0.115,1076,990,968.9,21.1,1.68,19.42,0.954,0.98,0.935,48.8,47.82,191.3,32137.8
1937-02-15,1936,5,20,2102,162,0.079,1100,990,971.3,18.7,1.87,16.87,0.948,0.979,0.928,43.12,42.22,168.9,28372
1937-02-22,1936,5,21,2911,162,0.0559,1100,990,973.3,16.7,1.87,14.83,0.94,0.972,0.913,37.59,36.52,146.1,24539.1
1937-03-01,1936,6,22,3103,239,0.0771,1100,990,973.8,16.2,1.87,14.37,0.937,0.97,0.909,36.32,35.23,140.9,23675.2
1937-03-08,1936,6,23,2897,239,0.0825,1100,990,973.3,16.7,1.87,14.86,0.94,0.971,0.913,37.68,36.59,146.4,24587
1937-03-15,1936,6,24,2959,239,0.0809,1100,990,973.4,16.6,1.87,14.71,0.939,0.971,0.912,37.26,36.18,144.7,24312.9
1937-03-22,1936,6,25,3361,239,0.0712,1100,990,974.3,15.7,1.87,13.8,0.934,0.97,0.906,34.75,33.71,134.8,22653.7
1937-03-29,1936,6,26,3602,271,0.0753,1100,990,974.8,15.2,1.87,13.29,0.931,0.97,0.903,33.35,32.35,129.4,21742.1
1937-04-05,1936,7,27,3345,295,0.0883,1100,990,974.3,15.7,1.87,13.83,0.934,0.97,0.906,34.85,33.8,135.2,22715.4
1937-04-12,1936,7,28,2928,295,0.101,1100,990,973.3,16.7,1.87,14.79,0.94,0.971,0.913,37.47,36.39,145.6,24453.9
1937-04-19,1936,7,29,2584,239.3,0.0924,1100,990,972.5,17.5,1.87,15.62,0.943,0.975,0.92,39.73,38.76,155,26046.4
1937-04-26,1936,7,30,2493,233.9,0.0939,1100,990,972.3,17.7,1.87,15.84,0.944,0.977,0.922,40.33,39.39,157.6,26473.1
1937-05-03,1936,8,31,2460,276,0.112,1100,990,972.2,17.8,1.87,15.92,0.945,0.977,0.923,40.55,39.62,158.5,26627.5
1937-05-10,1936,8,32,2413,276,0.114,1100,990,972.1,17.9,1.87,16.03,0.945,0.978,0.924,40.85,39.95,159.8,26846.7
1937-05-17,1936,8,33,2398,295.3,0.123,1100,990,972.1,17.9,1.87,16.06,0.945,0.978,0.924,40.95,40.05,160.2,26916.1
1937-05-24,1936,8,34,2293,321,0.14,1100,990,971.8,18.2,1.87,16.32,0.946,0.979,0.926,41.63,40.77,163.1,27399.1
1937-05-31,1936,8,35,1949,266.1,0.137,1100,990,970.9,19.1,1.87,17.21,0.949,0.98,0.93,44.04,43.16,172.6,29001.6
1937-06-07,1936,9,36,1566,257,0.164,1100,990,969.7,20.3,1.85,18.45,0.952,0.98,0.933,47.36,46.41,185.7,31190.8
1937-06-14,1936,9,37,1306,257,0.197,1044,990,968.9,21.1,1.57,19.57,0.954,0.98,0.935,47.75,46.8,187.2,31448.7
1937-06-21,1936,9,38,1104,257,0.234,846.8,990,968.2,21.8,1.11,20.66,0.955,0.979,0.934,44.49,43.55,160.1,26902.6
1937-06-28,1936,9,39,935.4,239.9,0.256,695.5,990,967.6,22.4,0.895,21.46,0.956,0.98,0.937,46.64,45.71,137.1,23037.4
1937-07-05,1936,10,40,744.4,221.1,0.298,523.3,990,966.9,23.1,0.629,22.49,0.952,0.975,0.928,41.42,40.17,106.5,17897
1937-07-12,1936,10,41,644.5,186,0.289,458.5,990,966.5,23.5,0.594,22.93,0.957,0.98,0.938,49.33,48.2,96.4,16194.9
1937-07-19,1936,10,42,569.8,215.3,0.38,354.5,990,966.2,23.8,0.436,23.4,0.948,0.973,0.923,38.57,37.54,75.09,12614.9
1937-07-26,1936,10,43,504.3,220.9,0.438,283.4,990,965.9,24.1,0.33,23.8,0.937,0.97,0.909,31.01,30.08,60.15,10106
1937-08-02,1936,11,44,468,184,0.393,284,990,965.7,24.3,0.328,23.97,0.937,0.97,0.909,31.29,30.35,60.7,10197.9
1937-08-09,1936,11,45,431.7,184,0.426,247.7,990,965.5,24.5,0.275,24.18,0.929,0.97,0.901,27.28,26.46,52.92,8891
1937-08-16,1936,11,46,401.6,184,0.458,217.6,990,965.4,24.6,0.388,24.21,0.957,0.98,0.938,49.45,48.25,48.25,8106.68
1937-08-23,1936,11,47,370.7,184,0.497,186.7,990,965.3,24.7,0.333,24.41,0.951,0.978,0.93,42.51,41.58,41.58,6985.15
1937-08-30,1936,11,48,333.7,136.9,0.409,196.9,990,965.1,24.9,0.346,24.59,0.953,0.977,0.931,45.26,44.26,44.26,7434.94
1937-09-06,1936,12,49,316.5,123.7,0.392,192.7,990,965,25,0.337,24.68,0.952,0.978,0.932,44.43,43.47,43.47,7303.58
1937-09-13,1936,12,50,292.4,138,0.472,154.4,990,964.9,25.1,0.271,24.86,0.941,0.97,0.913,35.41,34.36,34.36,5772.37
1937-09-20,1936,12,51,275.4,120.9,0.439,154.6,990,964.8,25.2,0.268,24.93,0.941,0.97,0.913,35.55,34.5,34.5,5795.24
1937-09-27,1936,12,52,263.8,114.6,0.434,149.3,990,964.8,25.2,0.258,24.99,0.939,0.97,0.911,34.34,33.31,33.31,5596.28
1937-10-04,1937,1,1,255.2,110,0.431,145.2,990,964.7,25.3,0.251,25.03,0.937,0.97,0.909,33.41,32.41,32.41,5444.32
1937-10-11,1937,1,2,242.2,110,0.455,132.2,990,964.7,25.3,0.228,25.12,0.932,0.97,0.904,30.34,29.43,29.43,4943.53
1937-10-18,1937,1,3,236.2,102.6,0.435,133.6,990,964.6,25.4,0.229,25.15,0.932,0.97,0.904,30.73,29.81,29.81,5007.71
1937-10-25,1937,1,4,229.9,97,0.422,132.9,990,964.6,25.4,0.227,25.19,0.932,0.97,0.904,30.6,29.69,29.69,4987.25
1937-11-01,1937,2,5,235.7,93,0.396,142.7,990,964.6,25.4,0.244,25.15,0.935,0.971,0.908,32.92,31.96,31.96,5369.47
1937-11-08,1937,2,6,265.1,100.4,0.379,164.7,990,964.8,25.2,0.285,24.95,0.944,0.973,0.918,38.05,37.01,37.01,6217.46
1937-11-15,1937,2,7,260.6,104.1,0.4,156.5,990,964.7,25.3,0.271,24.99,0.941,0.971,0.914,36.09,35.03,35.03,5885.72
1937-11-22,1937,2,8,286.5,93,0.326,193.5,990,964.8,25.2,0.335,24.82,0.952,0.979,0.932,44.83,43.89,43.89,7373.21
1937-11-29,1937,2,9,344.7,100.9,0.293,243.8,990,965.1,24.9,0.307,24.57,0.938,0.973,0.912,34.91,33.81,53.34,8961.06
1937-12-06,1937,3,10,401,104,0.26,297,990,965.4,24.6,0.339,24.26,0.94,0.97,0.911,33.19,32.2,64.39,10817.6
1937-12-13,1937,3,11,435.9,104,0.239,331.9,990,965.6,24.4,0.391,24.05,0.946,0.971,0.918,37,35.92,71.84,12068.6
1937-12-20,1937,3,12,476.3,104,0.219,372.3,990,965.7,24.3,0.452,23.8,0.951,0.978,0.931,41.34,40.45,80.89,13589.7
1937-12-27,1937,3,13,524.2,108.6,0.207,415.6,990,966,24,0.517,23.52,0.956,0.98,0.937,45.83,44.91,89.82,15089.3
1938-01-03,1937,4,14,580.3,120,0.207,460.3,990,966.2,23.8,0.588,23.2,0.957,0.98,0.938,50.12,48.77,97.55,16388.4
1938-01-10,1937,4,15,634.8,120,0.189,514.8,990,966.4,23.6,0.567,22.99,0.948,0.97,0.92,36.67,35.58,106.7,17931.4
1938-01-17,1937,4,16,693,120,0.173,573,990,966.7,23.3,0.665,22.66,0.952,0.977,0.93,40.42,39.49,118.5,19901.7
1938-01-24,1937,4,17,749.7,120,0.16,629.7,990,966.9,23.1,0.761,22.34,0.955,0.98,0.936,43.94,43.06,129.2,21701.6
1938-01-31,1937,4,18,799.4,134.6,0.168,664.9,990,967.1,22.9,0.822,22.08,0.957,0.98,0.937,45.9,44.98,134.9,22671.5
1938-02-07,1937,5,19,856.5,137,0.16,719.5,990,967.3,22.7,0.916,21.76,0.957,0.98,0.938,48.96,47.98,144,24183.8
1938-02-14,1937,5,20,912.9,137,0.15,775.9,990,967.6,22.4,0.994,21.45,0.956,0.979,0.935,48.17,46.82,151.6,25475.8
1938-02-21,1937,5,21,982.2,137,0.14,845.2,990,967.8,22.2,1.05,21.12,0.954,0.979,0.934,41.76,40.89,163.6,27478.2
1938-02-28,1937,5,22,1045,176.4,0.169,868.3,990,968,22,1.1,20.85,0.955,0.98,0.935,42.38,41.53,166.1,27904.9
1938-03-07,1937,6,23,1120,159.9,0.143,960,990,968.3,21.7,1.27,20.46,0.955,0.98,0.936,45.99,45.07,180.3,30289.2
1938-03-14,1937,6,24,1195,129,0.108,1066,990,968.5,21.5,1.6,19.89,0.955,0.98,0.936,49.63,48.64,194.5,32684.1
1938-03-21,1937,6,25,1341,129,0.0965,1100,990,969,21,1.78,19.25,0.953,0.98,0.934,49.48,48.49,194,32588.3
1938-03-28,1937,6,26,2046,137.1,0.0687,1100,990,971.1,18.9,1.87,17.03,0.948,0.979,0.928,43.55,42.62,170.5,28642.6
1938-04-04,1937,7,27,3076,148,0.0482,1100,990,973.7,16.3,1.87,14.43,0.938,0.97,0.91,36.5,35.42,141.7,23802.4
1938-04-11,1937,7,28,3062,217,0.0709,1100,990,973.7,16.3,1.87,14.46,0.938,0.97,0.91,36.58,35.48,141.9,23843.9
1938-04-18,1937,7,29,2685,217,0.0812,1100,990,972.8,17.2,1.87,15.37,0.942,0.974,0.918,39.07,38.06,152.2,25576.7
1938-04-25,1937,7,30,2295,225.4,0.0983,1100,990,971.8,18.2,1.87,16.31,0.946,0.979,0.927,41.62,40.76,163,27391.5
1938-05-02,1937,8,31,2008,276,0.138,1100,990,971.1,18.9,1.87,17.05,0.948,0.98,0.929,43.59,42.72,170.9,28706.7
1938-05-09,1937,8,32,1750,216,0.123,1100,990,970.3,19.7,1.87,17.84,0.951,0.98,0.932,45.73,44.82,179.3,30117
1938-05-16,1937,8,33,1544,192,0.124,1100,990,969.6,20.4,1.84,18.53,0.952,0.98,0.933,47.57,46.62,186.5,31326.8
1938-05-23,1937,8,34,1327,192,0.145,1088,990,968.9,21.1,1.72,19.35,0.953,0.98,0.934,49.22,48.24,192.9,32414.3
1938-05-30,1937,8,35,1207,169.9,0.141,1037,990,968.6,21.4,1.51,19.94,0.955,0.98,0.936,48.39,47.42,189.7,31867.7
1938-06-06,1937,9,36,1022,161,0.158,861.3,990,968,22,1.09,20.95,0.954,0.979,0.934,42.19,41.3,165.2,27752.6
1938-06-13,1937,9,37,842.3,161,0.192,681.3,990,967.3,22.7,0.857,21.87,0.956,0.98,0.937,46.56,45.54,136.6,22951.9
1938-06-20,1937,9,38,676.2,161,0.24,515.2,990,966.6,23.4,0.608,22.79,0.952,0.975,0.929,40.94,39.95,106.7,17932.8
1938-06-27,1937,9,39,556.2,149.9,0.269,406.3,990,966.1,23.9,0.508,23.39,0.955,0.98,0.936,44.5,43.61,87.23,14654.2
1938-07-04,1937,10,40,490.7,135,0.276,355.7,990,965.8,24.2,0.431,23.76,0.949,0.975,0.925,39.33,38.34,76.67,12881.1
1938-07-11,1937,10,41,444.7,135,0.304,309.7,990,965.6,24.4,0.362,24.04,0.942,0.97,0.914,34.39,33.36,66.73,11209.8
1938-07-18,1937,10,42,421.7,135,0.32,286.7,990,965.5,24.5,0.328,24.17,0.938,0.97,0.91,31.87,30.92,61.83,10388.2
1938-07-25,1937,10,43,383.5,135,0.353,248.5,990,965.3,24.7,0.317,24.37,0.939,0.973,0.913,35.35,34.03,53.78,9035.75
1938-08-01,1937,11,44,361.2,115,0.319,246.2,990,965.2,24.8,0.266,24.53,0.928,0.97,0.9,27.48,26.66,53.32,8957.35
1938-08-08,1937,11,45,344.1,137.9,0.402,206.2,990,965.1,24.9,0.295,24.59,0.939,0.975,0.916,35.42,34.58,45.45,7635.69
1938-08-15,1937,11,46,325.1,155,0.477,170.1,990,965,25,0.3,24.67,0.946,0.974,0.921,38.94,37.94,37.94,6373.32
1938-08-22,1937,11,47,303.1,155,0.512,148.1,990,964.9,25.1,0.26,24.82,0.939,0.97,0.91,33.84,32.83,32.83,5515.08
1938-08-29,1937,11,48,280.4,133.9,0.477,146.5,990,964.8,25.2,0.255,24.92,0.937,0.97,0.909,33.58,32.58,32.58,5474.19
1938-09-05,1937,12,49,265.8,118,0.444,147.8,990,964.8,25.2,0.256,24.98,0.938,0.97,0.91,33.98,32.96,32.96,5537.72
1938-09-12,1937,12,50,258.4,118,0.457,140.4,990,964.7,25.3,0.242,25.02,0.935,0.97,0.907,32.22,31.25,31.25,5250.6
1938-09-19,1937,12,51,253.4,118,0.466,135.4,990,964.7,25.3,0.233,25.05,0.933,0.97,0.905,31.03,30.1,30.1,5056.71
1938-09-26,1937,12,52,240,112,0.466,128,990,964.6,25.4,0.22,25.14,0.93,0.97,0.902,29.35,28.47,28.47,4782.19
1938-10-03,1938,1,1,225.9,97,0.43,128.9,990,964.6,25.4,0.22,25.22,0.93,0.97,0.902,29.66,28.77,28.77,4832.87
1938-10-10,1938,1,2,220.7,97,0.439,123.7,990,964.5,25.5,0.211,25.26,0.928,0.97,0.9,28.43,27.58,27.58,4633.69
1938-10-17,1938,1,3,223.4,97,0.434,126.4,990,964.5,25.5,0.216,25.24,0.929,0.97,0.901,29.08,28.21,28.21,4738.67
1938-10-24,1938,1,4,219.2,97,0.442,122.2,990,964.5,25.5,0.208,25.28,0.927,0.97,0.899,28.07,27.23,27.23,4574.31
1938-10-31,1938,1,5,233.4,93.57,0.401,139.8,990,964.6,25.4,0.239,25.16,0.935,0.97,0.907,32.24,31.28,31.28,5254.25
1938-11-07,1938,2,6,246.7,93,0.377,153.7,990,964.7,25.3,0.264,25.06,0.94,0.97,0.912,35.52,34.47,34.47,5790.25
1938-11-14,1938,2,7,262.9,93,0.355,169.9,990,964.8,25.2,0.293,24.96,0.945,0.973,0.919,39.3,38.24,38.24,6423.95
1938-11-21,1938,2,8,324.4,93,0.287,231.4,990,965,25,0.267,24.71,0.929,0.971,0.903,29.57,28.75,50.6,8500.52
1938-11-28,1938,2,9,323.5,107.3,0.331,216.2,990,965,25,0.356,24.63,0.952,0.979,0.932,46.01,44.97,48.56,8157.57
1938-12-05,1938,3,10,366.6,116,0.318,250.6,990,965.2,24.8,0.297,24.47,0.934,0.971,0.907,31.78,30.77,54.4,9139.27
1938-12-12,1938,3,11,466.1,104,0.224,362.1,990,965.7,24.3,0.437,23.87,0.95,0.977,0.928,40.25,39.33,78.65,13213.6
1938-12-19,1938,3,12,529.6,114,0.215,415.6,990,966,24,0.519,23.5,0.956,0.98,0.937,45.76,44.84,89.69,15067.4
1938-12-26,1938,3,13,572.9,121,0.211,451.9,990,966.2,23.8,0.575,23.25,0.958,0.98,0.939,49.34,48.35,96.69,16244.4
1939-01-02,1938,4,14,639.6,139,0.218,500.6,990,966.5,23.5,0.564,22.98,0.949,0.972,0.922,38,36.96,104,17465.6
1939-01-09,1938,4,15,720.1,139,0.193,581.1,990,966.8,23.2,0.683,22.54,0.953,0.978,0.932,40.79,39.88,119.7,20101.9
1939-01-16,1938,4,16,769.6,139,0.181,630.6,990,967,23,0.767,22.25,0.955,0.98,0.936,43.82,42.95,128.8,21645.3
1939-01-23,1938,4,17,849.9,139,0.163,710.9,990,967.3,22.7,0.903,21.8,0.957,0.98,0.938,48.47,47.5,142.5,23938.6
1939-01-30,1938,4,18,926.9,155.4,0.168,771.4,990,967.6,22.4,0.992,21.4,0.956,0.979,0.936,47.66,46.65,151.4,25430.3
1939-02-06,1938,5,19,1007,162,0.161,845.3,990,967.9,22.1,1.06,21.02,0.954,0.979,0.934,41.55,40.68,162.7,27334.9
1939-02-13,1938,5,20,1085,162,0.15,922.6,990,968.2,21.8,1.2,20.64,0.955,0.98,0.936,44.58,43.69,174.8,29361.1
1939-02-20,1938,5,21,1442,162,0.114,1088,990,969.3,20.7,1.75,18.94,0.953,0.98,0.934,48.1,47.13,188.5,31674.1
1939-02-27,1938,5,22,2089,217,0.104,1100,990,971.3,18.7,1.87,16.87,0.948,0.979,0.928,43.11,42.21,168.8,28365.3
1939-03-06,1938,6,23,2791,239,0.0858,1100,990,973,17,1.87,15.12,0.941,0.973,0.916,38.38,37.33,149.3,25084.4
1939-03-13,1938,6,24,2765,239,0.0864,1100,990,972.9,17.1,1.87,15.18,0.942,0.973,0.916,38.55,37.51,150,25206.9
1939-03-20,1938,6,25,2683,239,0.0892,1100,990,972.7,17.3,1.87,15.38,0.943,0.974,0.918,39.09,38.08,152.3,25588.1
1939-03-27,1938,6,26,2549,232.7,0.0913,1100,990,972.4,17.6,1.87,15.7,0.944,0.976,0.921,39.97,39.01,156,26212
1939-04-03,1938,7,27,2436,217,0.0891,1100,990,972.2,17.8,1.87,15.97,0.945,0.978,0.924,40.71,39.79,159.2,26739.9
1939-04-10,1938,7,28,2328,217,0.0933,1100,990,971.9,18.1,1.87,16.23,0.946,0.979,0.926,41.4,40.54,162.1,27239.7
1939-04-17,1938,7,29,2125,187.4,0.0882,1100,990,971.4,18.6,1.87,16.73,0.947,0.98,0.928,42.72,41.87,167.5,28136.4
1939-04-24,1938,7,30,1896,148,0.0782,1100,990,970.8,19.2,1.87,17.36,0.949,0.98,0.93,44.45,43.56,174.3,29275.6
1939-05-01,1938,8,31,1622,192,0.119,1100,990,969.9,20.1,1.86,18.26,0.952,0.98,0.933,46.86,45.92,183.7,30858.8
1939-05-08,1938,8,32,1402,192,0.137,1100,990,969.2,20.8,1.79,19.04,0.953,0.98,0.934,48.92,47.94,191.8,32217.1
1939-05-15,1938,8,33,1236,192,0.155,1044,990,968.6,21.4,1.52,19.83,0.955,0.98,0.936,48.44,47.47,189.9,31902.8
1939-05-22,1938,8,34,1064,192,0.181,872.3,990,968.1,21.9,1.11,20.78,0.954,0.979,0.934,42.38,41.49,165.9,27878.5
1939-05-29,1938,8,35,929.9,174.3,0.187,755.7,990,967.6,22.4,0.966,21.41,0.956,0.979,0.935,46.73,45.58,147.8,24828.3
1939-06-05,1938,9,36,781.2,161,0.207,620.2,990,967,23,0.752,22.22,0.955,0.979,0.934,42.99,42.08,126.2,21207
1939-06-12,1938,9,37,646,161,0.25,485,990,966.5,23.5,0.573,22.94,0.951,0.975,0.927,41.5,40.37,100.9,16944.8
1939-06-19,1938,9,38,540.8,161,0.299,379.8,990,966,24,0.469,23.5,0.952,0.978,0.931,41.65,40.72,81.44,13682.7
1939-06-26,1938,9,39,475.1,153.6,0.323,321.5,990,965.7,24.3,0.381,23.88,0.944,0.97,0.916,35.55,34.48,68.97,11586.7
1939-07-03,1938,10,40,433.1,135,0.312,298.1,990,965.5,24.5,0.345,24.11,0.94,0.97,0.912,33.14,32.14,64.28,10799.5
1939-07-10,1938,10,41,411.3,135,0.329,276.3,990,965.5,24.5,0.312,24.24,0.935,0.97,0.907,30.72,29.8,59.6,10012.2
1939-07-17,1938,10,42,387.6,135,0.349,252.6,990,965.3,24.7,0.277,24.39,0.93,0.97,0.902,28.09,27.25,54.5,9156.2
1939-07-24,1938,10,43,369.1,135,0.366,234.1,990,965.2,24.8,0.297,24.46,0.935,0.973,0.91,33.44,32.58,51.07,8579.89
1939-07-31,1938,10,44,340.3,117.9,0.346,222.5,990,965.1,24.9,0.39,24.51,0.958,0.98,0.939,51.25,49.71,49.71,8350.84
1939-08-07,1938,11,45,326.7,115,0.352,211.7,990,965,25,0.37,24.6,0.957,0.98,0.938,48.86,47.88,47.88,8044.22
1939-08-14,1938,11,46,313.7,115,0.367,198.7,990,965,25,0.347,24.68,0.954,0.98,0.935,45.9,44.98,44.98,7556.19
1939-08-21,1938,11,47,303.8,115,0.379,188.8,990,964.9,25.1,0.329,24.75,0.951,0.979,0.931,43.58,42.68,42.68,7169.5
1939-08-28,1938,11,48,279.9,104.7,0.374,175.2,990,964.8,25.2,0.304,24.88,0.947,0.976,0.924,40.49,39.53,39.53,6641.4
1939-09-04,1938,12,49,265.4,91,0.343,174.4,990,964.8,25.2,0.301,24.94,0.947,0.977,0.925,40.39,39.45,39.45,6627.22
1939-09-11,1938,12,50,249,118,0.474,131,990,964.7,25.3,0.226,25.08,0.931,0.97,0.903,30,29.1,29.1,4889.11
1939-09-18,1938,12,51,242.4,118,0.487,124.4,990,964.7,25.3,0.214,25.13,0.928,0.97,0.9,28.46,27.61,27.61,4638.17
1939-09-25,1938,12,52,240.6,115,0.478,125.6,990,964.6,25.4,0.216,25.14,0.929,0.97,0.901,28.77,27.9,27.9,4687.63
1939-10-02,1939,1,1,233.6,97,0.416,136.6,990,964.6,25.4,0.234,25.16,0.933,0.97,0.905,31.46,30.52,30.52,5127.27
1939-10-09,1939,1,2,215.4,97,0.45,118.4,990,964.5,25.5,0.201,25.31,0.924,0.97,0.896,27.14,26.33,26.33,4423.18
1939-10-16,1939,1,3,220.2,97,0.44,123.2,990,964.5,25.5,0.21,25.27,0.927,0.97,0.899,28.29,27.44,27.44,4609.95
1939-10-23,1939,1,4,248.3,97,0.391,151.3,990,964.7,25.3,0.26,25.05,0.939,0.97,0.911,34.91,33.87,33.87,5689.63
1939-10-30,1939,1,5,260.5,103.4,0.397,157,990,964.7,25.3,0.272,24.99,0.941,0.97,0.913,36.22,35.14,35.14,5903.83
1939-11-06,1939,2,6,265.3,106,0.4,159.3,990,964.8,25.2,0.276,24.96,0.942,0.971,0.915,36.74,35.67,35.67,5993.13
1939-11-13,1939,2,7,290.1,106,0.365,184.1,990,964.9,25.1,0.321,24.82,0.95,0.979,0.93,42.57,41.69,41.69,7004.14
1939-11-20,1939,2,8,362.1,106,0.294,256.1,990,965.2,24.8,0.302,24.49,0.936,0.971,0.909,32.31,31.41,55.86,9384.49
1939-11-27,1939,2,9,427.8,111.1,0.26,316.6,990,965.5,24.5,0.37,24.1,0.943,0.97,0.915,35.3,34.24,68.48,11504.4
1939-12-04,1939,3,10,486.8,118,0.243,368.8,990,965.8,24.2,0.449,23.76,0.951,0.977,0.929,40.86,39.93,79.86,13417.2
1939-12-11,1939,3,11,541.9,118,0.218,423.9,990,966,24,0.532,23.43,0.956,0.98,0.937,46.58,45.65,91.29,15337.5
1939-12-18,1939,3,12,597.7,118,0.198,479.7,990,966.3,23.7,0.589,23.13,0.954,0.977,0.932,46.68,45.55,101.2,17003.5
1939-12-25,1939,3,13,705.3,118,0.167,587.3,990,966.7,23.3,0.691,22.59,0.953,0.978,0.932,41.32,40.42,121.3,20370.4
1940-01-01,1939,4,14,761.3,139,0.183,622.3,990,966.9,23.1,0.753,22.3,0.955,0.98,0.936,43.33,42.47,127.4,21403.8
1940-01-08,1939,4,15,793.7,139,0.175,654.7,990,967.1,22.9,0.808,22.12,0.956,0.98,0.937,45.27,44.36,133.1,22357.5
1940-01-15,1939,4,16,868.1,139,0.16,729.1,990,967.4,22.6,0.936,21.69,0.957,0.98,0.938,49.44,48.25,144.8,24320.1
1940-01-22,1939,4,17,950,139,0.147,811,990,967.7,22.3,0.999,21.3,0.953,0.977,0.931,40.38,39.45,157.8,26507.5
1940-01-29,1939,4,18,1005,152.1,0.151,853.3,990,967.9,22.1,1.08,21.01,0.954,0.98,0.935,41.95,41.09,164.4,27613.8
1940-02-05,1939,5,19,1048,162,0.154,885.7,990,968,22,1.13,20.82,0.955,0.98,0.936,43.16,42.3,169.2,28426.3
1940-02-12,1939,5,20,1120,162,0.145,958.3,990,968.3,21.7,1.26,20.46,0.955,0.98,0.936,45.93,45.01,180,30246.8
1940-02-19,1939,5,21,1166,162,0.139,1004,990,968.4,21.6,1.38,20.2,0.955,0.98,0.936,47.51,46.56,186.3,31291.3
1940-02-26,1939,5,22,1328,171,0.129,1094,990,968.9,21.1,1.75,19.32,0.953,0.98,0.934,49.42,48.43,193.7,32545.1
1940-03-04,1939,6,23,1999,183,0.0931,1100,990,971,19,1.87,17.12,0.948,0.98,0.929,43.78,42.89,171.6,28821.2
1940-03-11,1939,6,24,2767,183,0.0666,1100,990,973,17,1.87,15.17,0.941,0.974,0.916,38.52,37.51,150,25204.6
1940-03-18,1939,6,25,3677,215,0.0585,1100,990,975,15,1.87,13.14,0.929,0.97,0.902,32.94,31.95,127.8,21471.8
1940-03-25,1939,6,26,4803,239,0.05,1100,990,977.1,12.9,1.87,10.99,0.904,0.97,0.877,26.81,25.27,101.1,16984.4
1940-04-01,1939,7,27,5212,295,0.0566,1100,990.02,977.8,12.2,1.87,10.32,0.885,0.97,0.859,24.64,22.34,89.35,15011.1
1940-04-08,1939,7,28,4897,295,0.0603,1100,990,977.3,12.7,1.87,10.81,0.902,0.97,0.875,26.3,24.7,98.79,16596.4
1940-04-15,1939,7,29,4365,295,0.0676,1100,990,976.3,13.7,1.87,11.78,0.918,0.97,0.89,29.15,28.28,113.1,19001.7
1940-04-22,1939,7,30,3907,295,0.0756,1100,990,975.5,14.5,1.87,12.65,0.926,0.97,0.898,31.59,30.64,122.6,20590.2
1940-04-29,1939,7,31,3417,313.6,0.092,1100,990,974.4,15.6,1.87,13.68,0.933,0.97,0.905,34.43,33.4,133.6,22443.1
1940-05-06,1939,8,32,3031,321,0.106,1100,990,973.6,16.4,1.87,14.54,0.938,0.97,0.91,36.79,35.7,142.8,23990.5
1940-05-13,1939,8,33,2654,321,0.121,1100,990,972.7,17.3,1.87,15.45,0.943,0.974,0.919,39.28,38.27,153.1,25720.3
1940-05-20,1939,8,34,2303,321,0.139,1100,990,971.8,18.2,1.87,16.3,0.946,0.979,0.926,41.57,40.69,162.8,27346.5
1940-05-27,1939,8,35,2023,302.7,0.149,1100,990,971.1,18.9,1.87,16.99,0.948,0.98,0.929,43.43,42.56,170.2,28598.5
1940-06-03,1939,9,36,1780,257,0.145,1100,990,970.4,19.6,1.87,17.74,0.95,0.98,0.931,45.47,44.56,178.2,29943.2
1940-06-10,1939,9,37,1456,257,0.177,1100,990,969.3,20.7,1.82,18.84,0.952,0.98,0.933,48.39,47.42,189.7,31868.7
1940-06-17,1939,9,38,1270,257,0.202,1013,990,968.7,21.3,1.46,19.79,0.954,0.98,0.935,46.88,45.94,183.8,30874.8
1940-06-24,1939,9,39,1064,257,0.242,807.3,990,968.1,21.9,1.05,20.84,0.955,0.978,0.934,44.71,43.6,153.6,25798.9
1940-07-01,1939,10,40,907.2,227,0.251,680.2,990,967.5,22.5,0.865,21.61,0.956,0.98,0.937,45.9,44.98,134.9,22669.7
1940-07-08,1939,10,41,762,227,0.298,535,990,966.9,23.1,0.634,22.42,0.951,0.973,0.925,39.77,38.49,108.3,18197.9
1940-07-15,1939,10,42,695.3,227,0.327,468.3,990,966.7,23.3,0.617,22.7,0.957,0.98,0.938,49.87,48.65,97.29,16345.3
1940-07-22,1939,10,43,590.8,227,0.385,363.8,990,966.3,23.7,0.451,23.29,0.95,0.974,0.925,39.47,38.45,76.91,12920.1
1940-07-29,1939,10,44,531.8,202.4,0.38,329.4,990,966,24,0.397,23.61,0.945,0.971,0.918,36.05,35,70,11759.4
1940-08-05,1939,11,45,482.6,184,0.381,298.6,990,965.8,24.2,0.35,23.88,0.94,0.97,0.912,32.88,31.89,63.78,10715.2
1940-08-12,1939,11,46,440.8,184,0.418,256.8,990,965.6,24.4,0.288,24.13,0.931,0.97,0.903,28.3,27.45,54.9,9223.12
1940-08-19,1939,11,47,404.2,184,0.455,220.2,990,965.4,24.6,0.37,24.21,0.953,0.979,0.932,46.06,45,48.63,8169.92
1940-08-26,1939,11,48,372.6,177.4,0.476,195.2,990,965.3,24.7,0.347,24.39,0.953,0.98,0.934,44.5,43.6,43.6,7325.15
1940-09-02,1939,12,49,338.4,138,0.408,200.4,990,965.1,24.9,0.353,24.56,0.954,0.98,0.935,46.06,45.13,45.13,7582.53
1940-09-09,1939,12,50,310.9,138,0.444,172.9,990,965,25,0.304,24.74,0.947,0.975,0.923,39.71,38.73,38.73,6506.31
1940-09-16,1939,12,51,285.5,138,0.484,147.5,990,964.8,25.2,0.258,24.9,0.938,0.97,0.91,33.8,32.78,32.78,5507.61
1940-09-23,1939,12,52,258.4,138,0.534,120.4,990,964.7,25.3,0.21,25.06,0.926,0.97,0.898,27.38,26.56,26.56,4462.02
1940-09-30,1939,12,53,261.9,114,0.435,147.9,990,964.7,25.3,0.257,25,0.938,0.97,0.91,34.01,32.99,32.99,5542.62
1940-10-07,1940,1,1,258,110,0.426,148,990,964.7,25.3,0.256,25.01,0.938,0.97,0.91,34.07,33.05,33.05,5551.95
1940-10-14,1940,1,2,265.3,110,0.415,155.3,990,964.8,25.2,0.269,24.97,0.941,0.97,0.913,35.78,34.72,34.72,5832.9
1940-10-21,1940,1,3,293.6,110,0.375,183.6,990,964.9,25.1,0.32,24.8,0.95,0.979,0.929,42.42,41.52,41.52,6974.58
1940-10-28,1940,1,4,313,108.3,0.346,204.7,990,965,25,0.358,24.68,0.956,0.98,0.936,47.35,46.4,46.4,7795.72
1940-11-04,1940,2,5,326.2,106,0.325,220.2,990,965,25,0.385,24.58,0.958,0.98,0.939,50.86,49.72,49.72,8352.61
1940-11-11,1940,2,6,330,106,0.322,224,990,965,25,0.392,24.56,0.959,0.98,0.939,51.7,50,50,8400
1940-11-18,1940,2,7,334.4,106,0.317,228.4,990,965.1,24.9,0.4,24.53,0.959,0.98,0.939,52.67,50,50,8400
1940-11-25,1940,2,8,340.9,107.7,0.316,233.2,990,965.1,24.9,0.273,24.62,0.929,0.971,0.903,29.84,28.96,50.77,8529.04
1940-12-02,1940,3,9,356.7,118,0.331,238.7,990,965.2,24.8,0.28,24.54,0.931,0.971,0.905,30.44,29.47,51.8,8702.52
1940-12-09,1940,3,10,391.4,108,0.276,283.4,990,965.4,24.6,0.319,24.32,0.937,0.97,0.909,31.66,30.71,61.43,10320
1940-12-16,1940,3,11,417.3,104,0.25,313.3,990,965.5,24.5,0.363,24.16,0.943,0.971,0.915,34.97,33.97,67.93,11412.4
1940-12-23,1940,3,12,481.6,104,0.216,377.6,990,965.8,24.2,0.46,23.77,0.952,0.979,0.932,41.9,41.04,82.07,13788.4
1940-12-30,1940,3,13,510.4,115.4,0.226,395,990,965.9,24.1,0.487,23.62,0.954,0.98,0.935,43.64,42.77,85.54,14370.7
1941-01-06,1940,4,14,590,120,0.204,470,990,966.3,23.7,0.572,23.18,0.954,0.977,0.932,45.76,44.62,99.27,16678.2
1941-01-13,1940,4,15,695.2,120,0.173,575.2,990,966.7,23.3,0.669,22.65,0.952,0.976,0.929,40.52,39.54,118.6,19929
1941-01-20,1940,4,16,885.7,120,0.136,765.6,990,967.4,22.6,0.959,21.6,0.955,0.979,0.935,45.84,44.74,151.1,25385.9
1941-01-27,1940,4,17,1000,132,0.132,868.2,990,967.9,22.1,1.09,21.02,0.955,0.98,0.936,42.7,41.84,167.4,28119.6
1941-02-03,1940,5,18,1012,162,0.16,849.5,990,967.9,22.1,1.07,21,0.954,0.979,0.934,41.72,40.84,163.4,27445.7
1941-02-10,1940,5,19,1163,162,0.14,1001,990,968.4,21.6,1.39,20.19,0.955,0.98,0.936,47.32,46.37,185.5,31162.7
1941-02-17,1940,5,20,1327,162,0.122,1098,990,968.9,21.1,1.76,19.31,0.953,0.98,0.934,49.56,48.57,194.3,32641.3
1941-02-24,1940,5,21,1554,184,0.118,1100,990,969.7,20.3,1.85,18.49,0.952,0.98,0.933,47.48,46.53,186.1,31265.7
1941-03-03,1940,6,22,1669,239,0.143,1100,990,970,20,1.87,18.1,0.951,0.98,0.932,46.45,45.52,182.1,30587.7
1941-03-10,1940,6,23,1950,191,0.0986,1100,990,970.9,19.1,1.87,17.21,0.949,0.98,0.93,44.03,43.15,172.6,28998.7
1941-03-17,1940,6,24,2414,183,0.0766,1100,990,972.1,17.9,1.87,16.03,0.945,0.978,0.924,40.84,39.94,159.7,26836.9
1941-03-24,1940,6,25,3155,183,0.0581,1100,990,973.9,16.1,1.87,14.26,0.937,0.97,0.909,36.01,34.93,139.7,23475.5
1941-03-31,1940,6,26,3242,279,0.0863,1100,990,974.1,15.9,1.87,14.06,0.935,0.97,0.907,35.47,34.41,137.6,23123
1941-04-07,1940,7,27,2911,261.6,0.0897,1100,990,973.3,16.7,1.87,14.83,0.94,0.971,0.913,37.58,36.49,146,24521.8
1941-04-14,1940,7,28,2725,217,0.0797,1100,990,972.8,17.2,1.87,15.28,0.942,0.973,0.917,38.81,37.78,151.1,25391.4
