date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1941-04-21,1940,7,29,2449,217,0.0887,1100,990,972.2,17.8,1.87,15.94,0.945,0.977,0.923,40.62,39.7,158.8,26680.6
1941-04-28,1940,7,30,2255,250.7,0.112,1100,990,971.7,18.3,1.87,16.41,0.946,0.979,0.927,41.88,41.02,164.1,27564.3
1941-05-05,1940,8,31,1937,264,0.136,1100,990,970.9,19.1,1.87,17.24,0.949,0.98,0.93,44.12,43.23,172.9,29052.5
1941-05-12,1940,8,32,1663,192,0.116,1100,990,970,20,1.86,18.12,0.951,0.98,0.932,46.5,45.57,182.3,30626.2
1941-05-19,1940,8,33,1449,192,0.133,1100,990,969.3,20.7,1.81,18.87,0.952,0.98,0.933,48.47,47.5,190,31918.5
1941-05-26,1940,8,34,1266,187.6,0.148,1072,990,968.7,21.3,1.64,19.63,0.954,0.98,0.935,49.2,48.21,192.9,32398.9
1941-06-02,1940,9,35,1092,161,0.148,931.2,990,968.2,21.8,1.23,20.58,0.955,0.98,0.936,44.83,43.93,175.7,29519
1941-06-09,1940,9,36,902,161,0.179,741,990,967.5,22.5,0.938,21.55,0.956,0.979,0.936,46.04,45.03,146.3,24572.6
1941-06-16,1940,9,37,734.1,161,0.22,573.1,990,966.8,23.2,0.673,22.49,0.952,0.976,0.929,40.09,39.12,117.4,19718.7
1941-06-23,1940,9,38,616.1,161,0.262,455.1,990,966.4,23.6,0.586,23.05,0.957,0.98,0.937,49.19,47.9,95.8,16095.1
1941-06-30,1940,9,39,551.9,138.7,0.251,413.2,990,966.1,23.9,0.518,23.4,0.956,0.98,0.937,45.3,44.39,88.79,14916.7
1941-07-07,1940,10,40,485.3,135,0.279,350.3,990,965.8,24.2,0.423,23.79,0.948,0.974,0.923,38.75,37.74,75.48,12679.9
1941-07-14,1940,10,41,440.7,135,0.306,305.7,990,965.6,24.4,0.356,24.06,0.942,0.97,0.913,33.96,32.94,65.88,11068.3
1941-07-21,1940,10,42,416.4,135,0.324,281.4,990,965.5,24.5,0.32,24.21,0.937,0.97,0.909,31.28,30.34,60.69,10195.8
1941-07-28,1940,10,43,382,126.4,0.331,255.5,990,965.3,24.7,0.28,24.41,0.931,0.97,0.903,28.47,27.62,55.23,9278.92
1941-08-04,1940,11,44,347.5,115,0.331,232.5,990,965.1,24.9,0.315,24.55,0.94,0.974,0.916,37.32,36.17,50.96,8561.56
1941-08-11,1940,11,45,320.6,115,0.359,205.6,990,965,25,0.359,24.64,0.956,0.98,0.937,47.47,46.52,46.52,7815.38
1941-08-18,1940,11,46,310.9,115,0.37,195.9,990,965,25,0.342,24.7,0.954,0.98,0.934,45.25,44.35,44.35,7450.03
1941-08-25,1940,11,47,283.1,115,0.407,168.1,990,964.8,25.2,0.292,24.88,0.945,0.974,0.92,38.76,37.75,37.75,6341.2
1941-09-01,1940,12,48,273.3,91,0.333,182.3,990,964.8,25.2,0.315,24.89,0.949,0.98,0.93,42.24,41.4,41.4,6954.5
1941-09-08,1940,12,49,262.9,106.4,0.405,156.4,990,964.8,25.2,0.27,24.98,0.941,0.973,0.915,36.07,35.09,35.09,5895.56
1941-09-15,1940,12,50,261.9,118,0.451,143.9,990,964.7,25.3,0.249,25,0.937,0.97,0.909,33.04,32.05,32.05,5384.69
1941-09-22,1940,12,51,244.5,118,0.483,126.5,990,964.7,25.3,0.218,25.12,0.929,0.97,0.901,28.94,28.07,28.07,4715.55
1941-09-29,1940,12,52,215.3,103,0.478,112.3,990,964.5,25.5,0.191,25.32,0.92,0.97,0.892,25.66,24.89,24.89,4181.31
1941-10-06,1941,1,1,204.7,90.14,0.44,114.6,990,964.4,25.6,0.194,25.38,0.92,0.97,0.893,26.26,25.48,25.48,4279.83
1941-10-13,1941,1,2,203.8,73,0.358,130.8,990,964.4,25.6,0.221,25.36,0.931,0.97,0.903,30.28,29.37,29.37,4934.27
1941-10-20,1941,1,3,204.1,93.57,0.458,110.6,990,964.4,25.6,0.187,25.39,0.918,0.97,0.89,25.28,24.52,24.52,4118.98
1941-10-27,1941,1,4,211,95.86,0.455,115.2,990,964.5,25.5,0.195,25.34,0.921,0.97,0.894,26.37,25.58,25.58,4297.21
1941-11-03,1941,2,5,223.4,93,0.416,130.4,990,964.5,25.5,0.222,25.24,0.931,0.97,0.903,30.03,29.13,29.13,4893.51
1941-11-10,1941,2,6,225.7,93,0.412,132.7,990,964.6,25.4,0.227,25.22,0.932,0.97,0.904,30.59,29.67,29.67,4984.69
1941-11-17,1941,2,7,250,93,0.372,157,990,964.7,25.3,0.27,25.04,0.941,0.971,0.914,36.28,35.22,35.22,5917.69
1941-11-24,1941,2,8,256.3,93,0.363,163.3,990,964.7,25.3,0.281,24.99,0.943,0.972,0.917,37.75,36.69,36.69,6163.8
1941-12-01,1941,3,9,277.1,77,0.279,200.1,990,964.8,25.2,0.345,24.85,0.954,0.98,0.935,46.51,45.38,45.38,7623.86
1941-12-08,1941,3,10,319.2,77,0.241,242.2,990,965,25,0.257,24.75,0.927,0.97,0.899,27.24,26.42,52.84,8877.37
1941-12-15,1941,3,11,329.8,77,0.234,252.8,990,965,25,0.27,24.68,0.93,0.97,0.902,28.45,27.6,55.19,9271.96
1941-12-22,1941,3,12,380.5,77,0.204,303.5,990,965.3,24.7,0.346,24.36,0.94,0.971,0.913,34.06,33.08,66.15,11113.4
1941-12-29,1941,3,13,444.9,101.6,0.23,343.3,990,965.6,24.4,0.408,23.99,0.947,0.974,0.923,38.24,37.28,74.56,12526.1
1942-01-05,1941,4,14,456.1,115.9,0.255,340.2,990,965.7,24.3,0.405,23.94,0.947,0.972,0.92,37.82,36.77,73.54,12355.3
1942-01-12,1941,4,15,486.8,91,0.187,395.8,990,965.8,24.2,0.486,23.72,0.954,0.98,0.935,43.95,43.07,86.14,14471.7
1942-01-19,1941,4,16,511.7,78.14,0.153,433.5,990,965.9,24.1,0.541,23.56,0.957,0.98,0.938,47.91,46.95,93.9,15775.6
1942-01-26,1941,4,17,553.3,77.57,0.14,475.7,990,966.1,23.9,0.591,23.32,0.955,0.979,0.934,49.4,47.75,100.4,16872.3
1942-02-02,1941,5,18,603,105,0.174,498,990,966.3,23.7,0.569,23.12,0.95,0.973,0.924,40.67,39.37,103.8,17444.2
1942-02-09,1941,5,19,680.5,90.71,0.134,589.8,990,966.6,23.4,0.689,22.69,0.953,0.978,0.932,41.69,40.76,122.3,20544.2
1942-02-16,1941,5,20,752.8,90.71,0.12,662.1,990,966.9,23.1,0.811,22.28,0.957,0.98,0.938,46.13,45.21,135.6,22783.9
1942-02-23,1941,5,21,813.6,108.4,0.133,705.2,990,967.2,22.8,0.887,21.96,0.957,0.98,0.938,48.43,47.46,142.4,23921.4
1942-03-02,1941,6,22,881.6,129,0.146,752.6,990,967.4,22.6,0.976,21.6,0.957,0.98,0.937,50.82,49.44,148.3,24916.4
1942-03-09,1941,6,23,951.5,129,0.136,822.5,990,967.7,22.3,1.02,21.28,0.954,0.978,0.933,40.92,40.02,160.1,26891.5
1942-03-16,1941,6,24,1007,129,0.128,877.7,990,967.9,22.1,1.11,20.97,0.955,0.98,0.936,43.09,42.23,168.9,28376.3
1942-03-23,1941,6,25,1076,129,0.12,946.6,990,968.1,21.9,1.23,20.63,0.956,0.98,0.936,45.74,44.83,179.3,30122.5
1942-03-30,1941,6,26,1192,142.6,0.12,1048,990,968.5,21.5,1.54,19.96,0.955,0.98,0.936,48.95,47.97,191.9,32237
1942-04-06,1941,7,27,1572,148,0.0954,1100,990,969.7,20.3,1.84,18.44,0.952,0.98,0.933,47.33,46.38,185.5,31168.8
1942-04-13,1941,7,28,2028,148,0.0731,1100,990,971.1,18.9,1.87,16.98,0.948,0.98,0.929,43.41,42.54,170.2,28589.4
1942-04-20,1941,7,29,2200,148,0.0673,1100,990,971.6,18.4,1.87,16.54,0.947,0.98,0.928,42.24,41.39,165.6,27814.6
1942-04-27,1941,7,30,2079,166.9,0.0805,1100,990,971.3,18.7,1.87,16.83,0.948,0.98,0.929,43.02,42.16,168.6,28330.9
1942-05-04,1941,8,31,1842,192,0.104,1100,990,970.6,19.4,1.87,17.54,0.95,0.98,0.931,44.92,44.02,176.1,29582.2
1942-05-11,1941,8,32,1594,192,0.121,1100,990,969.8,20.2,1.86,18.35,0.952,0.98,0.933,47.11,46.17,184.7,31023.7
1942-05-18,1941,8,33,1409,192,0.137,1095,990,969.2,20.8,1.78,19.03,0.953,0.98,0.934,48.68,47.71,190.8,32058.1
1942-05-25,1941,8,34,1158,192,0.166,966.4,990,968.4,21.6,1.3,20.3,0.955,0.98,0.936,45.89,44.98,179.9,30224.1
1942-06-01,1941,9,35,953.2,161,0.169,792.2,990,967.7,22.3,1.01,21.29,0.955,0.979,0.935,44.77,43.79,154.3,25927.7
1942-06-08,1941,9,36,723,161,0.224,562,990,966.8,23.2,0.67,22.54,0.953,0.976,0.93,41.86,40.76,115.2,19345.5
1942-06-15,1941,9,37,565.1,155,0.275,410.1,990,966.1,23.9,0.515,23.34,0.955,0.98,0.936,44.82,43.9,87.81,14751.8
1942-06-22,1941,9,38,486.6,119,0.245,367.6,990,965.8,24.2,0.448,23.76,0.951,0.977,0.929,40.72,39.79,79.57,13368.1
1942-06-29,1941,9,39,435.5,111.1,0.255,324.3,990,965.6,24.4,0.382,24.06,0.944,0.97,0.916,36.13,35.06,70.11,11778.5
1942-07-06,1941,10,40,402.8,115.7,0.288,287.1,990,965.4,24.6,0.326,24.26,0.938,0.97,0.909,32.02,31.06,62.12,10437
1942-07-13,1941,10,41,377.7,135,0.358,242.7,990,965.3,24.7,0.287,24.42,0.932,0.971,0.906,30.84,29.78,52.42,8807.3
1942-07-20,1941,10,42,347.7,135,0.388,212.7,990,965.1,24.9,0.375,24.49,0.957,0.98,0.938,48.88,47.86,47.86,8040.62
1942-07-27,1941,10,43,329.5,129.3,0.392,200.2,990,965,25,0.352,24.6,0.955,0.98,0.936,46.12,45.2,45.2,7593.16
1942-08-03,1941,11,44,304.6,115,0.378,189.6,990,964.9,25.1,0.331,24.75,0.952,0.98,0.932,43.79,42.91,42.91,7208.84
1942-08-10,1941,11,45,285.7,96.14,0.336,189.5,990,964.8,25.2,0.329,24.83,0.951,0.98,0.932,43.91,43.03,43.03,7228.87
1942-08-17,1941,11,46,268.5,102.4,0.382,166.1,990,964.8,25.2,0.288,24.94,0.944,0.975,0.921,38.36,37.41,37.41,6285.33
1942-08-24,1941,11,47,255.7,115,0.45,140.7,990,964.7,25.3,0.243,25.03,0.935,0.97,0.907,32.32,31.35,31.35,5266.45
1942-08-31,1941,11,48,237.5,94.43,0.397,143,990,964.6,25.4,0.245,25.13,0.936,0.97,0.908,33,32.01,32.01,5377.81
1942-09-07,1941,12,49,222.9,91,0.408,131.9,990,964.5,25.5,0.225,25.24,0.931,0.97,0.903,30.41,29.5,29.5,4955.92
1942-09-14,1941,12,50,208.7,91,0.436,117.7,990,964.5,25.5,0.2,25.35,0.923,0.97,0.896,27.01,26.2,26.2,4400.78
1942-09-21,1941,12,51,201,91,0.453,110,990,964.4,25.6,0.186,25.4,0.394,0.416,0.382,11.06,10.73,10.73,1802.36
1942-09-28,1941,12,52,184,68.71,0.37,115.3,990,964.4,25.6,0.193,25.38,0.53,0.554,0.514,16.63,16.13,16.13,2710.28
1942-10-05,1942,1,1,195.9,55,0.28,140.9,990,964.4,25.6,0.237,25.36,0.935,0.97,0.907,32.75,31.77,31.77,5337.28
1942-10-12,1942,1,2,199.8,73,0.365,126.8,990,964.4,25.6,0.214,25.38,0.929,0.97,0.901,29.33,28.45,28.45,4779.77
1942-10-19,1942,1,3,203.7,73,0.358,130.7,990,964.4,25.6,0.221,25.36,0.931,0.97,0.903,30.25,29.34,29.34,4929.61
1942-10-26,1942,1,4,206.9,75.86,0.366,131,990,964.4,25.6,0.222,25.34,0.931,0.97,0.903,30.31,29.4,29.4,4939.35
1942-11-02,1942,2,5,215.2,93,0.432,122.2,990,964.5,25.5,0.208,25.3,0.927,0.97,0.899,28.09,27.24,27.24,4576.88
1942-11-09,1942,2,6,220,93,0.423,127,990,964.5,25.5,0.216,25.26,0.929,0.97,0.901,29.24,28.36,28.36,4764.54
1942-11-16,1942,2,7,234,93,0.397,141,990,964.6,25.4,0.241,25.15,0.935,0.97,0.907,32.52,31.54,31.54,5299.25
1942-11-23,1942,2,8,248.8,93,0.374,155.8,990,964.7,25.3,0.268,25.04,0.941,0.97,0.913,36.01,34.93,34.93,5868.74
1942-11-30,1942,2,9,254.7,79.29,0.311,175.4,990,964.7,25.3,0.301,24.98,0.947,0.977,0.925,40.7,39.78,39.78,6682.39
1942-12-07,1942,3,10,271.8,69.29,0.257,202.5,990,964.8,25.2,0.304,24.91,0.943,0.977,0.922,39.22,38.18,45.35,7618.7
1942-12-14,1942,3,11,322,59,0.184,263,990,965,25,0.284,24.71,0.932,0.97,0.904,29.68,28.79,57.58,9674.2
1942-12-21,1942,3,12,372.1,77,0.207,295.1,990,965.3,24.7,0.333,24.41,0.939,0.97,0.911,33.16,32.17,64.34,10808.4
1942-12-28,1942,3,13,396.4,83,0.209,313.4,990,965.4,24.6,0.362,24.26,0.942,0.97,0.914,35.14,34.08,68.16,11451.4
1943-01-04,1942,4,14,435.9,91,0.209,344.9,990,965.6,24.4,0.409,24.03,0.948,0.973,0.922,38.5,37.46,74.92,12586
1943-01-11,1942,4,15,480.1,73,0.152,407.1,990,965.8,24.2,0.501,23.74,0.955,0.98,0.936,45.27,44.36,88.73,14906.6
1943-01-18,1942,4,16,515.6,73,0.142,442.6,990,965.9,24.1,0.554,23.53,0.957,0.98,0.938,48.87,47.9,95.79,16093
1943-01-25,1942,4,17,534.4,73,0.137,461.4,990,966,24,0.583,23.41,0.957,0.98,0.938,50.71,49.63,99.26,16676
1943-02-01,1942,5,18,559.1,85,0.152,474.1,990,966.1,23.9,0.574,23.31,0.953,0.977,0.931,46.66,45.29,100.3,16843.7
1943-02-08,1942,5,19,618.4,85,0.138,533.4,990,966.4,23.6,0.593,23.03,0.949,0.972,0.923,38.13,37.06,111.2,18680.4
1943-02-15,1942,5,20,672.8,85,0.127,587.8,990,966.6,23.4,0.685,22.72,0.953,0.978,0.932,41.62,40.71,122.1,20516.2
1943-02-22,1942,5,21,737,85,0.115,652,990,966.8,23.2,0.793,22.36,0.956,0.98,0.937,45.58,44.67,134,22513.9
1943-03-01,1942,6,22,789.4,107,0.136,682.4,990,967.1,22.9,0.849,22.09,0.957,0.98,0.938,47.15,46.21,138.6,23287.5
1943-03-08,1942,6,23,879,119.6,0.136,759.4,990,967.4,22.6,0.975,21.61,0.956,0.979,0.936,49.4,48.11,149.8,25172.7
1943-03-15,1942,6,24,975,129,0.132,846,990,967.8,22.2,1.06,21.15,0.954,0.979,0.934,41.84,40.96,163.9,27527.3
1943-03-22,1942,6,25,1129,129,0.115,1000,990,968.3,21.7,1.39,20.3,0.955,0.98,0.936,47.51,46.56,186.3,31290
1943-03-29,1942,6,26,1350,139.9,0.104,1100,990,969,21,1.78,19.21,0.953,0.98,0.934,49.39,48.4,193.6,32523.9
1943-04-05,1942,7,27,1580,148,0.0937,1100,990,969.7,20.3,1.86,18.39,0.952,0.98,0.933,47.21,46.27,185.1,31092.9
1943-04-12,1942,7,28,1646,148,0.0899,1100,990,970,20,1.87,18.18,0.952,0.98,0.932,46.64,45.71,182.8,30715.7
1943-04-19,1942,7,29,1657,148,0.0894,1100,990,970,20,1.87,18.14,0.951,0.98,0.932,46.55,45.62,182.5,30657.3
1943-04-26,1942,7,30,1662,160.6,0.0966,1100,990,970,20,1.87,18.13,0.951,0.98,0.932,46.51,45.58,182.3,30630.9
1943-05-03,1942,8,31,1669,192,0.115,1100,990,970,20,1.86,18.1,0.951,0.98,0.932,46.46,45.53,182.1,30593.6
1943-05-10,1942,8,32,1645,192,0.117,1100,990,970,20,1.86,18.19,0.952,0.98,0.932,46.67,45.73,182.9,30733.1
1943-05-17,1942,8,33,1568,192,0.122,1100,990,969.7,20.3,1.86,18.44,0.952,0.98,0.933,47.33,46.39,185.5,31172.4
1943-05-24,1942,8,34,1454,192,0.132,1100,990,969.3,20.7,1.81,18.85,0.952,0.98,0.933,48.41,47.45,189.8,31884.1
1943-05-31,1942,8,35,1298,165.4,0.127,1098,990,968.8,21.2,1.75,19.41,0.954,0.98,0.934,49.84,48.84,195.4,32821
1943-06-07,1942,9,36,1169,182,0.157,987.1,990,968.4,21.6,1.38,20.19,0.955,0.98,0.936,46.6,45.67,182.7,30690.7
1943-06-14,1942,9,37,988.3,210,0.213,778.3,990,967.8,22.2,1,21.16,0.955,0.979,0.935,45.59,44.59,150.7,25318.1
1943-06-21,1942,9,38,783.9,210,0.269,573.9,990,967,23,0.698,22.27,0.953,0.976,0.931,42.27,41.09,116.1,19508.7
1943-06-28,1942,9,39,631.9,196.3,0.311,435.6,990,966.4,23.6,0.559,23.02,0.957,0.98,0.938,47.02,46.08,92.15,15481.7
1943-07-05,1942,10,40,531.5,178.7,0.336,352.8,990,966,24,0.43,23.58,0.949,0.974,0.924,38.69,37.69,75.38,12664.2
1943-07-12,1942,10,41,469.6,135,0.288,334.6,990,965.7,24.3,0.4,23.89,0.946,0.971,0.919,37.08,36.03,72.06,12105.3
1943-07-19,1942,10,42,427.8,135,0.316,292.8,990,965.5,24.5,0.337,24.14,0.939,0.97,0.911,32.55,31.57,63.14,10607.5
1943-07-26,1942,10,43,395.3,132.1,0.334,263.2,990,965.4,24.6,0.292,24.33,0.933,0.97,0.905,29.28,28.41,56.81,9544.21
1943-08-02,1942,11,44,368,115,0.313,253,990,965.2,24.8,0.276,24.48,0.93,0.97,0.902,28.24,27.39,54.79,9204.18
1943-08-09,1942,11,45,336.5,115,0.342,221.5,990,965.1,24.9,0.365,24.55,0.953,0.979,0.933,47.11,45.72,49.31,8283.85
1943-08-16,1942,11,46,313.1,115,0.368,198.1,990,965,25,0.346,24.69,0.954,0.98,0.935,45.76,44.85,44.85,7534.3
1943-08-23,1942,11,47,295.2,115,0.39,180.2,990,964.9,25.1,0.314,24.8,0.949,0.979,0.928,41.59,40.71,40.71,6838.93
1943-08-30,1942,11,48,272.3,117.1,0.431,155.2,990,964.8,25.2,0.269,24.94,0.941,0.971,0.913,35.71,34.67,34.67,5825.03
1943-09-06,1942,12,49,257.6,110.3,0.428,147.3,990,964.7,25.3,0.254,25.02,0.938,0.97,0.91,33.89,32.88,32.88,5523.69
1943-09-13,1942,12,50,237.9,91,0.383,146.9,990,964.6,25.4,0.252,25.12,0.938,0.97,0.909,33.93,32.92,32.92,5529.88
1943-09-20,1942,12,51,220.7,91,0.413,129.7,990,964.5,25.5,0.221,25.25,0.93,0.97,0.902,29.89,29,29,4871.46
1943-09-27,1942,12,52,206.1,83.29,0.404,122.9,990,964.4,25.6,0.208,25.36,0.926,0.97,0.898,28.3,27.45,27.45,4612.18
1943-10-04,1943,1,1,201.3,73,0.362,128.3,990,964.4,25.6,0.217,25.38,0.93,0.97,0.902,29.69,28.79,28.79,4837.55
1943-10-11,1943,1,2,195.5,73,0.373,122.5,990,964.4,25.6,0.206,25.38,0.926,0.97,0.899,28.26,27.42,27.42,4605.78
1943-10-18,1943,1,3,180.9,73,0.404,107.9,990,964.4,25.6,0.18,25.38,0.916,0.97,0.889,24.6,23.86,23.86,4008.59
1943-10-25,1943,1,4,177.1,73,0.412,104.1,990,964.4,25.6,0.173,25.38,0.913,0.97,0.886,23.66,22.95,22.95,3856.21
1943-11-01,1943,2,5,197.7,67,0.339,130.7,990,964.4,25.6,0.22,25.37,0.931,0.97,0.903,30.27,29.36,29.36,4932.18
1943-11-08,1943,2,6,200.3,67,0.335,133.3,990,964.4,25.6,0.224,25.37,0.932,0.97,0.904,30.89,29.97,29.97,5034.5
1943-11-15,1943,2,7,214.1,67,0.314,147.1,990,964.5,25.5,0.249,25.27,0.937,0.97,0.909,34.15,33.14,33.14,5567.48
1943-11-22,1943,2,8,245,67,0.274,178,990,964.7,25.3,0.304,25.03,0.948,0.976,0.925,41.42,40.44,40.44,6794
1943-11-29,1943,2,9,271.6,93.43,0.343,178.1,990,964.8,25.2,0.308,24.91,0.948,0.977,0.926,41.26,40.32,40.32,6773.71
1943-12-06,1943,3,10,340.9,104,0.306,236.9,990,965.1,24.9,0.295,24.6,0.936,0.973,0.911,33.61,32.55,51.79,8701.05
1943-12-13,1943,3,11,378.9,104,0.275,274.9,990,965.3,24.7,0.306,24.4,0.935,0.97,0.907,30.75,29.83,59.66,10023.2
1943-12-20,1943,3,12,443.1,104,0.236,339.1,990,965.6,24.4,0.402,24,0.946,0.973,0.921,37.77,36.77,73.54,12355.2
1943-12-27,1943,3,13,544.1,108.6,0.2,435.6,990,966,24,0.548,23.4,0.957,0.98,0.938,47.81,46.85,93.7,15741.6
1944-01-03,1943,4,14,656.3,120,0.184,536.3,990,966.5,23.5,0.619,22.86,0.951,0.974,0.926,40.58,39.34,110.9,18626
1944-01-10,1943,4,15,704.6,136.3,0.194,568.3,990,966.7,23.3,0.661,22.62,0.952,0.976,0.929,40,39.04,117.1,19678.6
1944-01-17,1943,4,16,767.7,139,0.181,628.7,990,967,23,0.764,22.27,0.955,0.98,0.936,43.71,42.84,128.5,21589.5
1944-01-24,1943,4,17,869.4,139,0.16,730.4,990,967.4,22.6,0.939,21.68,0.957,0.98,0.938,49.52,48.39,145.2,24389.5
1944-01-31,1943,4,18,979.1,158.7,0.162,820.4,990,967.8,22.2,1.03,21.16,0.954,0.978,0.933,42.44,41.39,158.4,26613.3
1944-02-07,1943,5,19,1150,162,0.141,988,990,968.4,21.6,1.36,20.27,0.955,0.98,0.936,46.84,45.9,183.6,30848.1
1944-02-14,1943,5,20,1339,162,0.121,1098,990,969,21,1.76,19.27,0.953,0.98,0.934,49.43,48.44,193.8,32551.7
1944-02-21,1943,5,21,1659,162,0.098,1100,990,970,20,1.86,18.14,0.951,0.98,0.932,46.55,45.62,182.5,30657.7
1944-02-28,1943,5,22,1968,217,0.11,1100,990,971,19,1.87,17.15,0.949,0.98,0.93,43.87,42.99,172,28891.5
1944-03-06,1943,6,23,2077,223,0.107,1100,990,971.3,18.7,1.87,16.84,0.948,0.98,0.929,43.03,42.17,168.7,28338
1944-03-13,1943,6,24,2050,183,0.0893,1100,990,971.2,18.8,1.87,16.91,0.948,0.98,0.929,43.21,42.35,169.4,28456
1944-03-20,1943,6,25,2142,183,0.0855,1100,990,971.4,18.6,1.87,16.68,0.947,0.98,0.928,42.61,41.76,167,28059.6
1944-03-27,1943,6,26,2269,192.7,0.0848,1100,990,971.8,18.2,1.87,16.38,0.946,0.98,0.927,41.78,40.94,163.7,27509
1944-04-03,1943,7,27,2360,217,0.092,1100,990,972,18,1.87,16.16,0.945,0.979,0.925,41.2,40.32,161.3,27093.6
1944-04-10,1943,7,28,2449,217,0.0887,1100,990,972.2,17.8,1.87,15.94,0.945,0.977,0.923,40.62,39.7,158.8,26679
1944-04-17,1943,7,29,2515,217,0.0863,1100,990,972.3,17.7,1.87,15.78,0.944,0.976,0.922,40.19,39.24,157,26367.8
1944-04-24,1943,7,30,2499,217,0.0868,1100,990,972.3,17.7,1.87,15.82,0.944,0.977,0.922,40.29,39.35,157.4,26444.8
1944-05-01,1943,8,31,2349,276,0.118,1100,990,971.9,18.1,1.87,16.18,0.946,0.979,0.925,41.27,40.39,161.6,27143.2
1944-05-08,1943,8,32,2109,276,0.131,1100,990,971.4,18.6,1.87,16.76,0.947,0.98,0.928,42.83,41.97,167.9,28203.7
1944-05-15,1943,8,33,1872,276,0.148,1100,990,970.7,19.3,1.87,17.44,0.949,0.98,0.93,44.66,43.76,175,29408.1
1944-05-22,1943,8,34,1655,276,0.167,1100,990,970,20,1.86,18.15,0.951,0.98,0.932,46.57,45.64,182.6,30669.3
1944-05-29,1943,8,35,1397,238.3,0.17,1096,990,969.2,20.8,1.77,19.07,0.953,0.98,0.934,48.85,47.87,191.5,32168.7
1944-06-05,1943,9,36,1144,203,0.178,940.8,990,968.4,21.6,1.26,20.39,0.955,0.98,0.936,44.87,43.97,175.9,29548.2
1944-06-12,1943,9,37,884,161,0.183,723,990,967.4,22.6,0.907,21.66,0.955,0.979,0.936,44.96,44.02,143.4,24088.6
1944-06-19,1943,9,38,690.8,161,0.234,529.8,990,966.7,23.3,0.632,22.71,0.952,0.976,0.929,42.31,41.17,109.2,18348.3
1944-06-26,1943,9,39,572.7,153.6,0.268,419.1,990,966.2,23.8,0.528,23.3,0.956,0.98,0.937,45.76,44.84,89.68,15067
1944-07-03,1943,10,40,506.6,135,0.267,371.6,990,965.9,24.1,0.455,23.66,0.951,0.977,0.93,41.02,40.1,80.19,13472.2
1944-07-10,1943,10,41,451.2,135,0.299,316.2,990,965.6,24.4,0.372,24,0.943,0.97,0.915,35.1,34.05,68.09,11439.6
1944-07-17,1943,10,42,403,135,0.336,268,990,965.4,24.6,0.3,24.29,0.934,0.97,0.906,29.8,28.9,57.8,9710.8
1944-07-24,1943,10,43,363,135,0.372,228,990,965.2,24.8,0.356,24.43,0.949,0.977,0.928,44.14,42.89,50.35,8458.35
1944-07-31,1943,10,44,339.8,117.9,0.347,221.9,990,965.1,24.9,0.389,24.51,0.958,0.98,0.939,51.12,49.45,49.45,8308.35
1944-08-07,1943,11,45,318.4,115,0.362,203.4,990,965,25,0.355,24.65,0.955,0.98,0.936,46.96,45.99,45.99,7726.89
1944-08-14,1943,11,46,288.4,115,0.399,173.4,990,964.9,25.1,0.302,24.84,0.947,0.976,0.924,39.98,39.02,39.02,6554.98
1944-08-21,1943,11,47,273.1,115,0.421,158.1,990,964.8,25.2,0.274,24.93,0.942,0.971,0.914,36.41,35.35,35.35,5938.59
1944-08-28,1943,11,48,254.8,104.7,0.41,150.1,990,964.7,25.3,0.259,25.02,0.939,0.97,0.911,34.59,33.56,33.56,5637.6
1944-09-04,1943,12,49,235.4,91,0.387,144.4,990,964.6,25.4,0.247,25.14,0.937,0.97,0.908,33.34,32.34,32.34,5432.5
1944-09-11,1943,12,50,223.5,91,0.407,132.5,990,964.5,25.5,0.226,25.23,0.932,0.97,0.904,30.55,29.63,29.63,4977.68
1944-09-18,1943,12,51,207.5,91,0.439,116.5,990,964.4,25.6,0.198,25.36,0.922,0.97,0.895,26.72,25.92,25.92,4354.79
1944-09-25,1943,12,52,202.7,88.43,0.436,114.2,990,964.4,25.6,0.193,25.39,0.658,0.693,0.639,18.98,18.41,18.41,3092.36
1944-10-02,1944,1,1,200.6,73,0.364,127.6,990,964.4,25.6,0.215,25.38,0.929,0.97,0.902,29.51,28.63,28.63,4809.17
1944-10-09,1944,1,2,198.1,73,0.368,125.1,990,964.4,25.6,0.211,25.39,0.928,0.97,0.9,28.91,28.04,28.04,4710.81
1944-10-16,1944,1,3,195.5,73,0.374,122.5,990,964.4,25.6,0.206,25.38,0.927,0.97,0.899,28.25,27.4,27.4,4603.31
1944-10-23,1944,1,4,196.8,73,0.371,123.8,990,964.4,25.6,0.208,25.39,0.928,0.97,0.9,28.58,27.72,27.72,4657.67
1944-10-30,1944,1,5,200.6,68.71,0.343,131.8,990,964.4,25.6,0.222,25.37,0.931,0.97,0.903,30.55,29.63,29.63,4978.66
1944-11-06,1944,2,6,206.5,67,0.325,139.5,990,964.4,25.6,0.236,25.33,0.934,0.97,0.906,32.37,31.4,31.4,5275.66
1944-11-13,1944,2,7,231.2,67,0.29,164.2,990,964.6,25.4,0.28,25.13,0.943,0.973,0.918,38.17,37.17,37.17,6243.84
1944-11-20,1944,2,8,258.2,89.29,0.345,168.9,990,964.7,25.3,0.291,24.98,0.945,0.974,0.92,39.1,38.08,38.08,6397.43
1944-11-27,1944,2,9,295.1,97.71,0.331,197.4,990,964.9,25.1,0.343,24.77,0.954,0.98,0.934,45.73,44.82,44.82,7529.52
1944-12-04,1944,3,10,357.5,104,0.292,253.5,990,965.2,24.8,0.299,24.51,0.935,0.971,0.908,32.16,31.18,55.22,9277.33
1944-12-11,1944,3,11,416.5,104,0.25,312.5,990,965.5,24.5,0.362,24.16,0.942,0.97,0.914,34.9,33.85,67.7,11373.7
1944-12-18,1944,3,12,431.2,104,0.241,327.2,990,965.5,24.5,0.384,24.08,0.945,0.971,0.917,36.5,35.43,70.87,11905.5
1944-12-25,1944,3,13,472.4,104,0.22,368.4,990,965.7,24.3,0.446,23.83,0.951,0.978,0.93,40.93,40.03,80.06,13449.4
1945-01-01,1944,4,14,493.9,120,0.243,373.9,990,965.8,24.2,0.456,23.72,0.952,0.979,0.931,41.38,40.5,80.99,13606.7
1945-01-08,1944,4,15,527.4,120,0.228,407.4,990,966,24,0.506,23.52,0.955,0.98,0.936,44.88,43.98,87.96,14778
1945-01-15,1944,4,16,588,115.9,0.198,472.2,990,966.2,23.8,0.591,23.17,0.956,0.979,0.936,48.51,47.24,99.83,16771.5
1945-01-22,1944,4,17,663.1,91,0.137,572.1,990,966.6,23.4,0.659,22.79,0.952,0.977,0.93,40.58,39.65,119,19983.7
1945-01-29,1944,4,18,739.1,99,0.134,640.1,990,966.9,23.1,0.775,22.37,0.956,0.98,0.937,44.74,43.85,131.5,22098.5
1945-02-05,1944,5,19,822.9,109.6,0.133,713.4,990,967.2,22.8,0.901,21.91,0.957,0.98,0.938,48.87,47.9,143.7,24139.6
1945-02-12,1944,5,20,897.3,137,0.153,760.3,990,967.5,22.5,0.977,21.53,0.956,0.979,0.936,49.25,47.89,149.3,25076.6
1945-02-19,1944,5,21,1063,137,0.13,925.9,990,968.1,21.9,1.21,20.7,0.955,0.98,0.936,44.82,43.9,175.6,29503.8
1945-02-26,1944,5,22,1098,163.3,0.151,934.9,990,968.2,21.8,1.28,20.51,0.954,0.979,0.934,44.7,43.75,175,29403.1
1945-03-05,1944,6,23,1690,183,0.116,1067,990,970.1,19.9,1.7,18.22,0.951,0.98,0.932,45.17,44.27,177.1,29748.3
1945-03-12,1944,6,24,2550,183,0.0723,1100,990,972.4,17.6,1.87,15.7,0.944,0.976,0.921,39.95,38.99,156,26203.7
1945-03-19,1944,6,25,3271,223,0.068,1100,990,974.1,15.9,1.87,14,0.935,0.97,0.907,35.31,34.25,137,23014.9
1945-03-26,1944,6,26,3806,247,0.0649,1100,990,975.3,14.7,1.87,12.86,0.928,0.97,0.9,32.16,31.2,124.8,20965.1
1945-04-02,1944,7,27,3758,295,0.0786,1100,990,975.2,14.8,1.87,12.96,0.928,0.97,0.901,32.45,31.47,125.9,21150.7
1945-04-09,1944,7,28,3388,295,0.0872,1100,990,974.4,15.6,1.87,13.74,0.933,0.97,0.905,34.6,33.56,134.2,22553.5
1945-04-16,1944,7,29,2986,272.7,0.0912,1100,990,973.5,16.5,1.87,14.65,0.939,0.971,0.911,37.09,35.99,144,24187.4
1945-04-23,1944,7,30,2633,217,0.0825,1100,990,972.6,17.4,1.87,15.5,0.943,0.975,0.919,39.41,38.42,153.7,25816.6
1945-04-30,1944,7,31,2404,267.6,0.112,1100,990,972.1,17.9,1.87,16.05,0.945,0.978,0.924,40.91,40.01,160,26888.1
1945-05-07,1944,8,32,2172,276,0.127,1100,990,971.5,18.5,1.87,16.61,0.947,0.98,0.928,42.41,41.56,166.3,27930.6
1945-05-14,1944,8,33,1907,276,0.145,1100,990,970.8,19.2,1.87,17.33,0.949,0.98,0.93,44.36,43.47,173.9,29212.4
1945-05-21,1944,8,34,1671,276,0.165,1100,990,970,20,1.87,18.1,0.951,0.98,0.932,46.43,45.5,182,30577.7
1945-05-28,1944,8,35,1436,247.7,0.172,1100,990,969.3,20.7,1.8,18.92,0.953,0.98,0.933,48.61,47.64,190.6,32013.1
1945-06-04,1944,9,36,1179,210,0.179,969.4,990,968.5,21.5,1.34,20.2,0.955,0.98,0.936,45.78,44.87,179.5,30149.8
1945-06-11,1944,9,37,934.5,161,0.173,773.5,990,967.6,22.4,0.983,21.38,0.955,0.979,0.936,45.7,44.66,151.3,25415.3
1945-06-18,1944,9,38,783.8,161,0.206,622.8,990,967,23,0.757,22.21,0.955,0.979,0.935,43.16,42.27,126.8,21305
1945-06-25,1944,9,39,662.2,157.3,0.238,504.9,990,966.5,23.5,0.605,22.85,0.952,0.975,0.929,43.16,42.01,104.7,17595
1945-07-02,1944,10,40,558.5,135,0.242,423.5,990,966.1,23.9,0.533,23.35,0.956,0.98,0.937,46.36,45.43,90.87,15265.9
1945-07-09,1944,10,41,496.5,135,0.272,361.5,990,965.8,24.2,0.44,23.73,0.95,0.976,0.927,39.96,39,77.99,13102.8
1945-07-16,1944,10,42,455.4,149.6,0.329,305.8,990,965.6,24.4,0.358,23.99,0.941,0.97,0.913,33.87,32.86,65.71,11039.3
1945-07-23,1944,10,43,423.4,186,0.44,237.4,990,965.5,24.5,0.306,24.19,0.936,0.973,0.911,33.6,32.7,51.23,8606.6
1945-07-30,1944,10,44,392.7,163.9,0.417,228.8,990,965.4,24.6,0.337,24.3,0.944,0.976,0.921,40.23,39.08,49.97,8394.88
1945-08-06,1944,11,45,355.9,155,0.436,200.9,990,965.2,24.8,0.355,24.47,0.955,0.98,0.936,46.02,45.1,45.1,7576.18
1945-08-13,1944,11,46,337.5,155,0.46,182.5,990,965.1,24.9,0.322,24.59,0.95,0.979,0.929,41.79,40.9,40.9,6870.88
1945-08-20,1944,11,47,314.7,155,0.493,159.7,990,965,25,0.281,24.75,0.943,0.971,0.915,36.53,35.46,35.46,5957.79
1945-08-27,1944,11,48,288.4,144.4,0.5,143.9,990,964.9,25.1,0.252,24.9,0.936,0.97,0.909,32.92,31.95,31.95,5367.12
1945-09-03,1944,12,49,266.3,118,0.443,148.3,990,964.8,25.2,0.257,24.98,0.938,0.97,0.91,34.09,33.07,33.07,5555.29
1945-09-10,1944,12,50,252.1,118,0.468,134.1,990,964.7,25.3,0.231,25.06,0.933,0.97,0.905,30.74,29.81,29.81,5008.73
1945-09-17,1944,12,51,232.9,106.4,0.457,126.5,990,964.6,25.4,0.217,25.19,0.928,0.97,0.9,29,28.13,28.13,4726.34
1945-09-24,1944,12,52,225.9,91,0.403,134.9,990,964.6,25.4,0.231,25.21,0.933,0.97,0.905,31.12,30.19,30.19,5071.26
1945-10-01,1945,1,1,217.4,97,0.446,120.4,990,964.5,25.5,0.205,25.29,0.925,0.97,0.898,27.63,26.81,26.81,4503.39
1945-10-08,1945,1,2,205.3,97,0.473,108.3,990,964.4,25.6,0.183,25.38,0.916,0.97,0.889,24.71,23.97,23.97,4026.31
1945-10-15,1945,1,3,201.8,93.57,0.464,108.2,990,964.4,25.6,0.183,25.41,0.394,0.416,0.382,11.13,10.8,10.8,1813.94
1945-10-22,1945,1,4,202,73,0.361,129,990,964.4,25.6,0.218,25.36,0.93,0.97,0.902,29.86,28.96,28.96,4865.25
1945-10-29,1945,1,5,205.4,84.43,0.411,120.9,990,964.4,25.6,0.205,25.36,0.924,0.97,0.897,27.82,26.99,26.99,4533.76
1945-11-05,1945,2,6,217.8,93,0.427,124.8,990,964.5,25.5,0.213,25.28,0.928,0.97,0.9,28.72,27.86,27.86,4679.7
1945-11-12,1945,2,7,230.3,93,0.404,137.3,990,964.6,25.4,0.235,25.18,0.934,0.97,0.906,31.67,30.72,30.72,5160.22
1945-11-19,1945,2,8,250.3,93,0.372,157.3,990,964.7,25.3,0.271,25.04,0.941,0.971,0.914,36.35,35.31,35.31,5932.25
1945-11-26,1945,2,9,291.6,96.14,0.33,195.5,990,964.9,25.1,0.339,24.79,0.953,0.98,0.934,45.3,44.38,44.38,7455.53
1945-12-03,1945,3,10,327.9,104,0.318,223.9,990,965,25,0.323,24.64,0.943,0.976,0.921,39.78,38.78,49.67,8344.86
1945-12-10,1945,3,11,364.8,104,0.286,260.8,990,965.2,24.8,0.286,24.49,0.931,0.97,0.904,29.17,28.29,56.59,9506.77
1945-12-17,1945,3,12,430.1,104,0.242,326.1,990,965.5,24.5,0.383,24.08,0.945,0.97,0.917,36.38,35.3,70.59,11859.9
1945-12-24,1945,3,13,490.5,104,0.212,386.5,990,965.8,24.2,0.473,23.72,0.953,0.98,0.934,42.85,41.99,83.98,14108.7
1945-12-31,1945,3,14,535.6,117.7,0.22,417.9,990,966,24,0.522,23.47,0.956,0.98,0.937,45.97,45.05,90.11,15137.7
1946-01-07,1945,4,15,629.2,120,0.192,509.2,990,966.4,23.6,0.606,22.98,0.953,0.976,0.93,43.64,42.58,106.6,17904.8
1946-01-14,1945,4,16,781.4,120,0.154,661.4,990,967,23,0.814,22.16,0.956,0.98,0.937,45.78,44.86,134.6,22611.6
1946-01-21,1945,4,17,911.8,139,0.153,772.8,990,967.5,22.5,0.979,21.47,0.955,0.978,0.935,46.06,44.91,151.6,25461.1
1946-01-28,1945,4,18,978,148.9,0.152,829.2,990,967.8,22.2,1.03,21.16,0.954,0.978,0.933,41.02,40.13,160.5,26966
1946-02-04,1945,5,19,982,162,0.165,820,990,967.8,22.2,1.02,21.15,0.954,0.977,0.932,40.55,39.63,158.5,26630.4
1946-02-11,1945,5,20,982,162,0.165,820,990,967.8,22.2,1.02,21.15,0.954,0.977,0.932,40.55,39.63,158.5,26630.4
1946-02-18,1945,5,21,982,147.7,0.151,834.3,990,967.8,22.2,1.04,21.13,0.954,0.979,0.934,41.24,40.36,161.4,27120.8
1946-02-25,1945,5,22,986.6,133.6,0.136,853,990,967.8,22.2,1.07,21.09,0.954,0.98,0.935,42.09,41.24,165,27713
1946-03-04,1945,6,23,1039,129,0.124,910.3,990,968,22,1.17,20.81,0.955,0.98,0.936,44.36,43.48,173.9,29216.2
1946-03-11,1945,6,24,1120,129,0.115,991.4,990,968.3,21.7,1.34,20.38,0.955,0.98,0.936,47.32,46.38,185.5,31164.4
1946-03-18,1945,6,25,1189,129,0.109,1060,990,968.5,21.5,1.57,19.93,0.955,0.98,0.936,49.48,48.49,193.9,32582.5
1946-03-25,1945,6,26,1209,129,0.107,1080,990,968.6,21.4,1.65,19.79,0.955,0.98,0.935,50.02,49.02,196.1,32944
1946-04-01,1945,7,27,1249,148,0.119,1097,990,968.7,21.3,1.73,19.59,0.954,0.98,0.935,50.23,49.23,196.9,33080.9
1946-04-08,1945,7,28,1308,148,0.113,1100,990,968.9,21.1,1.77,19.37,0.953,0.98,0.934,49.79,48.8,195.2,32792.5
1946-04-15,1945,7,29,1413,148,0.105,1100,990,969.2,20.8,1.81,18.98,0.953,0.98,0.934,48.76,47.79,191.1,32113
1946-04-22,1945,7,30,1496,148,0.0988,1100,990,969.5,20.5,1.85,18.68,0.952,0.98,0.933,47.95,47,188,31581
1946-04-29,1945,7,31,1561,179.4,0.115,1100,990,969.7,20.3,1.86,18.46,0.952,0.98,0.933,47.39,46.44,185.7,31206
1946-05-06,1945,8,32,1516,192,0.127,1100,990,969.5,20.5,1.84,18.62,0.952,0.98,0.933,47.82,46.86,187.5,31492.1
1946-05-13,1945,8,33,1410,192,0.136,1100,990,969.2,20.8,1.79,19.01,0.953,0.98,0.934,48.85,47.87,191.5,32168
1946-05-20,1945,8,34,1370,192,0.14,1100,990,969.1,20.9,1.78,19.16,0.953,0.98,0.934,49.24,48.25,193,32427.3
1946-05-27,1945,8,35,1262,183.1,0.145,1071,990,968.7,21.3,1.63,19.64,0.954,0.98,0.935,49.21,48.23,192.9,32408.1
1946-06-03,1945,9,36,1081,161,0.149,920.4,990,968.2,21.8,1.2,20.64,0.955,0.98,0.936,44.44,43.54,174.2,29261.7
1946-06-10,1945,9,37,885.2,161,0.183,724.2,990,967.4,22.6,0.921,21.64,0.956,0.979,0.936,47.02,45.97,143.5,24104.1
1946-06-17,1945,9,38,713.6,161,0.226,552.6,990,966.8,23.2,0.638,22.61,0.951,0.974,0.926,38.8,37.81,113.4,19055.1
1946-06-24,1945,9,39,599.9,161,0.269,438.9,990,966.3,23.7,0.561,23.15,0.956,0.98,0.937,47.59,46.5,93,15623.7
1946-07-01,1945,10,40,479,135,0.283,344,990,965.8,24.2,0.414,23.83,0.947,0.973,0.922,38.08,37.06,74.13,12453.3
1946-07-08,1945,10,41,422.1,135,0.32,287.1,990,965.5,24.5,0.329,24.17,0.938,0.97,0.91,31.92,30.96,61.92,10401.9
1946-07-15,1945,10,42,393.2,135,0.343,258.2,990,965.4,24.6,0.285,24.35,0.931,0.97,0.903,28.71,27.85,55.7,9358.19
1946-07-22,1945,10,43,359,135,0.377,224,990,965.2,24.8,0.349,24.46,0.949,0.977,0.927,43.34,42.15,49.5,8315.73
1946-07-29,1945,10,44,335.1,123.6,0.368,211.6,990,965.1,24.9,0.371,24.55,0.957,0.98,0.938,48.75,47.77,47.77,8025.41
1946-08-05,1945,11,45,308.5,115,0.373,193.5,990,964.9,25.1,0.338,24.72,0.953,0.98,0.934,44.68,43.79,43.79,7356.33
1946-08-12,1945,11,46,288.3,115,0.399,173.3,990,964.9,25.1,0.302,24.85,0.947,0.976,0.924,39.97,39.01,39.01,6554.19
1946-08-19,1945,11,47,272.1,115,0.423,157.1,990,964.8,25.2,0.273,24.94,0.941,0.971,0.914,36.17,35.11,35.11,5898.64
1946-08-26,1945,11,48,257,111.6,0.434,145.4,990,964.7,25.3,0.251,25.02,0.937,0.97,0.909,33.44,32.44,32.44,5449.53
1946-09-02,1945,12,49,236.8,91,0.384,145.8,990,964.6,25.4,0.25,25.13,0.937,0.97,0.909,33.66,32.65,32.65,5485.82
1946-09-09,1945,12,50,222.9,91,0.408,131.9,990,964.5,25.5,0.225,25.24,0.931,0.97,0.903,30.41,29.5,29.5,4955.92
1946-09-16,1945,12,51,209.2,91,0.435,118.2,990,964.5,25.5,0.201,25.34,0.924,0.97,0.896,27.15,26.33,26.33,4424.23
1946-09-23,1945,12,52,203.7,91,0.446,112.7,990,964.4,25.6,0.191,25.39,0.92,0.97,0.892,25.81,25.03,25.03,4205.45
1946-09-30,1945,12,53,201.7,75.57,0.374,126.2,990,964.4,25.6,0.213,25.38,0.928,0.97,0.9,29.15,28.28,28.28,4750.99
1946-10-07,1946,1,1,199.6,73,0.366,126.6,990,964.4,25.6,0.214,25.39,0.929,0.97,0.901,29.28,28.4,28.4,4772.03
1946-10-14,1946,1,2,197.9,73,0.369,124.9,990,964.4,25.6,0.21,25.39,0.928,0.97,0.9,28.85,27.99,27.99,4702.05
1946-10-21,1946,1,3,197.1,73,0.37,124.1,990,964.4,25.6,0.209,25.39,0.928,0.97,0.9,28.68,27.81,27.81,4672.92
1946-10-28,1946,1,4,196.6,70.43,0.358,126.2,990,964.4,25.6,0.212,25.38,0.929,0.97,0.901,29.17,28.29,28.29,4753.41
1946-11-04,1946,2,5,196.6,67,0.341,129.6,990,964.4,25.6,0.218,25.38,0.93,0.97,0.902,30.01,29.11,29.11,4889.86
1946-11-11,1946,2,6,197.3,67,0.34,130.3,990,964.4,25.6,0.219,25.38,0.931,0.97,0.903,30.16,29.26,29.26,4915.61
1946-11-18,1946,2,7,213.5,57.29,0.271,156.3,990,964.5,25.5,0.264,25.25,0.94,0.973,0.915,36.39,35.44,35.44,5953.43
1946-11-25,1946,2,8,250.1,53.86,0.215,196.3,990,964.7,25.3,0.335,24.97,0.953,0.98,0.934,45.82,44.9,44.9,7543.07
1946-12-02,1946,3,9,301.3,77,0.256,224.3,990,964.9,25.1,0.319,24.77,0.944,0.976,0.921,39.73,38.62,49.91,8385.26
1946-12-09,1946,3,10,356.5,96.29,0.269,260.2,990,965.2,24.8,0.283,24.53,0.932,0.97,0.904,29.16,28.28,56.57,9503.5
1946-12-16,1946,3,11,395.5,104,0.263,291.5,990,965.4,24.6,0.331,24.29,0.938,0.97,0.91,32.58,31.6,63.21,10619.1
1946-12-23,1946,3,12,448.3,104,0.232,344.3,990,965.6,24.4,0.41,23.97,0.947,0.973,0.922,38.35,37.32,74.64,12539.4
1946-12-30,1946,3,13,498.1,115.4,0.232,382.7,990,965.8,24.2,0.469,23.69,0.953,0.98,0.933,42.36,41.5,83,13944
1947-01-06,1946,4,14,545.5,120,0.22,425.5,990,966.1,23.9,0.533,23.41,0.957,0.98,0.937,46.73,45.79,91.58,15386.1
1947-01-13,1946,4,15,598.4,120,0.201,478.4,990,966.3,23.7,0.586,23.12,0.954,0.977,0.932,46.62,45.33,100.6,16894.7
1947-01-20,1946,4,16,703.1,120,0.171,583.1,990,966.7,23.3,0.682,22.61,0.953,0.977,0.931,41.04,40.12,120.4,20219.3
1947-01-27,1946,4,17,718.8,124.9,0.174,594,990,966.8,23.2,0.701,22.52,0.954,0.979,0.934,41.71,40.85,122.6,20588.9
1947-02-03,1946,5,18,744.9,137,0.184,607.9,990,966.9,23.1,0.726,22.39,0.955,0.98,0.936,42.48,41.63,124.9,20981.7
1947-02-10,1946,5,19,793.3,109.6,0.138,683.7,990,967.1,22.9,0.85,22.08,0.957,0.98,0.938,47.2,46.25,138.8,23311.8
1947-02-17,1946,5,20,897.3,105,0.117,792.3,990,967.5,22.5,1,21.51,0.956,0.98,0.936,47.2,46.08,155.9,26185.9
1947-02-24,1946,5,21,1096,127.3,0.115,968.5,990,968.2,21.8,1.29,20.51,0.955,0.98,0.936,46.5,45.57,182.3,30620.7
1947-03-03,1946,6,22,1388,183,0.132,1095,990,969.1,20.9,1.77,19.11,0.953,0.98,0.934,48.85,47.88,191.5,32172.8
1947-03-10,1946,6,23,1667,183,0.11,1100,990,970,20,1.86,18.12,0.951,0.98,0.932,46.48,45.55,182.2,30607.6
1947-03-17,1946,6,24,2087,183,0.0885,1100,990,971.3,18.7,1.87,16.85,0.948,0.98,0.928,43.07,42.19,168.7,28348.7
1947-03-24,1946,6,25,3167,183,0.0587,1100,990,973.9,16.1,1.87,14.26,0.936,0.971,0.909,36.02,34.98,139.9,23505.1
1947-03-31,1946,6,26,4449,279,0.0625,1100,990,976.5,13.5,1.87,11.63,0.916,0.97,0.889,28.73,27.8,111.2,18680.5
1947-04-07,1946,7,27,4682,295,0.0631,1100,990,976.9,13.1,1.87,11.2,0.912,0.97,0.885,27.54,26.49,106,17799.8
1947-04-14,1946,7,28,4354,295,0.0678,1100,990,976.3,13.7,1.87,11.8,0.918,0.97,0.89,29.21,28.33,113.3,19040.4
1947-04-21,1946,7,29,4164,295,0.0708,1100,990,976,14,1.87,12.15,0.921,0.97,0.894,30.18,29.27,117.1,19671.2
1947-04-28,1946,7,30,3924,309.9,0.079,1100,990,975.5,14.5,1.87,12.61,0.925,0.97,0.898,31.48,30.53,122.1,20517.5
1947-05-05,1946,8,31,3654,321,0.088,1100,990,974.9,15.1,1.87,13.18,0.93,0.97,0.902,33.05,32.06,128.2,21545.2
1947-05-12,1946,8,32,3199,321,0.101,1100,990,974,16,1.87,14.16,0.936,0.97,0.908,35.74,34.67,138.7,23296.9
1947-05-19,1946,8,33,2760,321,0.117,1100,990,972.9,17.1,1.87,15.19,0.942,0.973,0.916,38.58,37.54,150.2,25226.9
1947-05-26,1946,8,34,2390,311.9,0.13,1100,990,972,18,1.87,16.08,0.945,0.978,0.925,41,40.11,160.4,26952.5
1947-06-02,1946,9,35,2039,257,0.126,1100,990,971.2,18.8,1.87,16.95,0.948,0.98,0.929,43.33,42.47,169.9,28537.2
1947-06-09,1946,9,36,1649,257,0.157,1100,990,970,20,1.87,18.17,0.951,0.98,0.932,46.61,45.68,182.7,30697.3
1947-06-16,1946,9,37,1470,257,0.175,1097,990,969.4,20.6,1.82,18.8,0.952,0.98,0.933,48.16,47.2,188.8,31717.8
1947-06-23,1946,9,38,1233,257,0.209,975.5,990,968.6,21.4,1.35,20.02,0.955,0.98,0.936,45.67,44.76,179,30075.8
1947-06-30,1946,9,39,1062,231.3,0.218,830.3,990,968.1,21.9,1.08,20.83,0.955,0.979,0.934,44.07,43.14,158.4,26609
1947-07-07,1946,10,40,888.9,227,0.256,661.9,990,967.5,22.5,0.834,21.71,0.956,0.98,0.937,44.85,43.96,131.9,22153.8
1947-07-14,1946,10,41,740.2,227,0.307,513.2,990,966.9,23.1,0.629,22.51,0.953,0.975,0.929,43.23,41.96,104.7,17592.1
1947-07-21,1946,10,42,635.6,227,0.358,408.6,990,966.4,23.6,0.518,23.04,0.955,0.98,0.936,44.08,43.19,86.39,14513.2
1947-07-28,1946,10,43,559.7,208.6,0.372,351.1,990,966.1,23.9,0.431,23.45,0.949,0.973,0.923,38.3,37.25,74.5,12516.4
1947-08-04,1946,11,44,501.8,184,0.367,317.8,990,965.9,24.1,0.379,23.76,0.944,0.97,0.915,34.95,33.9,67.8,11390.5
1947-08-11,1946,11,45,467.4,184,0.394,283.4,990,965.7,24.3,0.327,23.97,0.937,0.97,0.909,31.23,30.29,60.58,10177.5
1947-08-18,1946,11,46,433.4,184,0.425,249.4,990,965.6,24.4,0.278,24.17,0.929,0.97,0.901,27.48,26.65,53.31,8955.82
1947-08-25,1946,11,47,401.2,184,0.459,217.2,990,965.4,24.6,0.365,24.23,0.952,0.979,0.932,45.45,44.41,47.97,8059.74
1947-09-01,1946,12,48,368.8,138,0.375,230.8,990,965.2,24.8,0.338,24.42,0.945,0.976,0.922,40.71,39.44,50.56,8494.14
1947-09-08,1946,12,49,338.5,138,0.408,200.5,990,965.1,24.9,0.353,24.55,0.955,0.98,0.936,46.08,45.16,45.16,7587.27
1947-09-15,1946,12,50,318.3,138,0.434,180.3,990,965,25,0.317,24.69,0.949,0.978,0.928,41.42,40.52,40.52,6806.94
1947-09-22,1946,12,51,301.9,138,0.457,163.9,990,964.9,25.1,0.288,24.8,0.944,0.971,0.917,37.63,36.56,36.56,6142.24
1947-09-29,1946,12,52,291.3,118,0.404,173.3,990,964.9,25.1,0.302,24.83,0.947,0.977,0.925,39.96,39.04,39.04,6559.1
1947-10-06,1947,1,1,277.6,110,0.396,167.6,990,964.8,25.2,0.292,24.9,0.945,0.973,0.92,38.67,37.64,37.64,6324.25
1947-10-13,1947,1,2,266.8,110,0.413,156.8,990,964.8,25.2,0.272,24.96,0.941,0.97,0.913,36.13,35.05,35.05,5887.85
1947-10-20,1947,1,3,262.9,110,0.418,152.9,990,964.8,25.2,0.265,24.98,0.94,0.97,0.912,35.23,34.17,34.17,5740.59
1947-10-27,1947,1,4,266,108.9,0.41,157.1,990,964.8,25.2,0.273,24.96,0.941,0.97,0.913,36.21,35.13,35.13,5901.76
1947-11-03,1947,2,5,266.8,106,0.397,160.8,990,964.8,25.2,0.279,24.95,0.943,0.97,0.915,37.09,35.99,35.99,6047.09
1947-11-10,1947,2,6,263.7,106,0.402,157.7,990,964.8,25.2,0.273,24.97,0.942,0.97,0.914,36.37,35.3,35.3,5929.87
1947-11-17,1947,2,7,290.6,100.4,0.346,190.2,990,964.9,25.1,0.331,24.8,0.951,0.979,0.931,44,43.07,43.07,7236.21
1947-11-24,1947,2,8,298.9,93,0.312,205.9,990,964.9,25.1,0.335,24.76,0.95,0.979,0.93,43.82,42.91,46.45,7803.69
1947-12-01,1947,3,9,327.2,104,0.319,223.2,990,965,25,0.296,24.67,0.938,0.974,0.914,35.14,34.28,49.27,8277.23
1947-12-08,1947,3,10,378.6,104,0.275,274.6,990,965.3,24.7,0.306,24.4,0.935,0.97,0.907,30.72,29.8,59.6,10012.3
1947-12-15,1947,3,11,412.1,104,0.252,308.1,990,965.5,24.5,0.356,24.19,0.942,0.97,0.914,34.42,33.39,66.78,11219.2
1947-12-22,1947,3,12,469.6,104,0.223,365.6,990,965.7,24.3,0.442,23.84,0.95,0.976,0.927,40.57,39.6,79.19,13304.7
1947-12-29,1947,3,13,521.5,113.1,0.217,408.3,990,965.9,24.1,0.507,23.55,0.955,0.98,0.936,45.02,44.12,88.24,14825.1
1948-01-05,1947,4,14,622,120,0.193,502,990,966.4,23.6,0.578,23.04,0.95,0.973,0.925,40.78,39.67,104.7,17596.5
1948-01-12,1947,4,15,731.2,120,0.165,611.2,990,966.8,23.2,0.73,22.45,0.954,0.978,0.934,42.77,41.86,125.6,21097.2
1948-01-19,1947,4,16,807.8,133.6,0.165,674.2,990,967.1,22.9,0.839,22.03,0.957,0.98,0.938,46.45,45.52,136.6,22942.4
1948-01-26,1947,4,17,840.5,138.7,0.165,701.8,990,967.3,22.7,0.887,21.85,0.957,0.98,0.938,47.96,47,141,23688.1
1948-02-02,1947,5,18,934,137,0.147,797,990,967.6,22.4,1.01,21.36,0.955,0.979,0.935,45.31,44.19,155.5,26117.3
1948-02-09,1947,5,19,1065,154.9,0.145,909.9,990,968.1,21.9,1.17,20.72,0.955,0.98,0.936,44.13,43.25,173,29061.6
1948-02-16,1947,5,20,1359,162,0.121,1081,990,969,21,1.71,19.26,0.953,0.98,0.934,48.62,47.64,190.6,32015.9
1948-02-23,1947,5,21,2638,162,0.0659,1100,990,972.6,17.4,1.87,15.56,0.942,0.976,0.919,39.55,38.6,154.4,25940.5
1948-03-01,1947,6,22,5407,239,0.0445,1100,990.04,978.1,11.9,1.86,10.07,0.86,0.968,0.833,23.42,20.86,83.42,14014.9
1948-03-08,1947,6,23,6060,282.4,0.0466,1100,990.09,979.1,11,1.84,9.131,0.793,0.962,0.762,19.52,16.04,64.15,10776.7
1948-03-15,1947,6,24,5873,315,0.0536,1100,990.08,978.9,11.2,1.85,9.377,0.815,0.964,0.786,20.62,17.31,69.25,11634.7
1948-03-22,1947,6,25,5764,315,0.0547,1100,990.07,978.7,11.4,1.85,9.533,0.83,0.966,0.802,21.34,18.16,72.63,12202.3
1948-03-29,1947,6,26,5653,343,0.0607,1100,990.06,978.5,11.5,1.85,9.692,0.845,0.967,0.817,22.08,19.05,76.21,12803.7
1948-04-05,1947,7,27,5452,364,0.0668,1100,990.04,978.2,11.8,1.86,9.979,0.871,0.97,0.845,23.43,20.72,82.86,13920.8
1948-04-12,1947,7,28,5286,364,0.0689,1100,990.03,978,12.1,1.86,10.22,0.881,0.97,0.855,24.28,21.84,87.38,14679.3
1948-04-19,1947,7,29,4820,364,0.0757,1100,990,977.2,12.8,1.87,10.95,0.905,0.97,0.878,26.74,25.32,101.3,17014.4
1948-04-26,1947,7,30,4251,351.7,0.0827,1100,990,976.1,13.9,1.87,11.99,0.92,0.97,0.892,29.73,28.84,115.4,19381.8
1948-05-03,1947,8,31,3804,321,0.0845,1100,990,975.3,14.7,1.87,12.86,0.928,0.97,0.9,32.17,31.21,124.8,20970.2
1948-05-10,1947,8,32,3330,321,0.0965,1100,990,974.3,15.7,1.87,13.86,0.934,0.97,0.906,34.93,33.89,135.5,22770.9
1948-05-17,1947,8,33,2940,321,0.109,1100,990,973.4,16.6,1.87,14.76,0.94,0.971,0.912,37.39,36.3,145.2,24393.7
1948-05-24,1947,8,34,2552,321,0.126,1100,990,972.4,17.6,1.87,15.69,0.944,0.976,0.921,39.94,38.98,155.9,26194.3
1948-05-31,1947,8,35,2263,266.1,0.117,1100,990,971.7,18.3,1.87,16.39,0.946,0.98,0.927,41.83,40.97,163.9,27533
1948-06-07,1947,9,36,1938,257,0.133,1100,990,970.9,19.1,1.87,17.24,0.949,0.98,0.93,44.12,43.24,172.9,29054.4
1948-06-14,1947,9,37,1660,257,0.155,1100,990,970,20,1.87,18.13,0.951,0.98,0.932,46.52,45.59,182.4,30635.9
1948-06-21,1947,9,38,1445,257,0.178,1094,990,969.3,20.7,1.79,18.9,0.953,0.98,0.933,48.26,47.3,189.2,31784.3
1948-06-28,1947,9,39,1206,239.9,0.199,966,990,968.5,21.5,1.31,20.14,0.955,0.98,0.936,45.53,44.62,178.5,29982.6
1948-07-05,1947,10,40,1019,227,0.223,792.3,990,968,22,1.03,21.01,0.955,0.979,0.935,46.21,45.1,152.2,25563.2
1948-07-12,1947,10,41,884.9,227,0.257,657.9,990,967.4,22.6,0.826,21.73,0.956,0.979,0.936,44.62,43.71,131.1,22030
1948-07-19,1947,10,42,748.7,227,0.304,521.7,990,966.9,23.1,0.643,22.46,0.953,0.975,0.929,43.91,42.41,105.8,17782.2
1948-07-26,1947,10,43,646.3,220.9,0.342,425.4,990,966.5,23.5,0.545,22.97,0.956,0.98,0.937,45.8,44.88,89.76,15080.4
1948-08-02,1947,11,44,575.4,184,0.32,391.4,990,966.2,23.8,0.489,23.32,0.953,0.979,0.933,42.67,41.78,83.56,14037.8
1948-08-09,1947,11,45,510,184,0.361,326,990,965.9,24.1,0.391,23.71,0.945,0.971,0.917,35.82,34.76,69.53,11680.3
1948-08-16,1947,11,46,461,184,0.399,277,990,965.7,24.3,0.318,24.01,0.936,0.97,0.908,30.52,29.61,59.21,9947.84
1948-08-23,1947,11,47,424,184,0.434,240,990,965.5,24.5,0.288,24.2,0.932,0.971,0.905,30.23,29.29,51.44,8642.26
1948-08-30,1947,11,48,393.8,151.1,0.383,242.7,990,965.4,24.6,0.309,24.32,0.938,0.973,0.912,34.29,33.4,52.77,8865.44
1948-09-06,1947,12,49,363.8,138,0.38,225.8,990,965.2,24.8,0.352,24.43,0.949,0.977,0.927,43.7,42.41,49.76,8359.88
1948-09-13,1947,12,50,330.9,138,0.417,192.9,990,965.1,24.9,0.34,24.61,0.953,0.98,0.933,44.34,43.46,43.46,7300.81
1948-09-20,1947,12,51,311.6,138,0.443,173.6,990,965,25,0.305,24.74,0.947,0.975,0.924,39.87,38.89,38.89,6533.91
1948-09-27,1947,12,52,286.4,126,0.439,160.4,990,964.8,25.2,0.28,24.87,0.942,0.973,0.917,36.88,35.88,35.88,6027.31
1948-10-04,1948,1,1,283.2,110,0.388,173.2,990,964.8,25.2,0.301,24.87,0.946,0.976,0.924,39.98,39.02,39.02,6555.42
1948-10-11,1948,1,2,283.2,110,0.388,173.2,990,964.8,25.2,0.301,24.87,0.946,0.976,0.924,39.98,39.02,39.02,6555.42
1948-10-18,1948,1,3,288.6,110,0.381,178.6,990,964.9,25.1,0.311,24.83,0.948,0.978,0.927,41.25,40.34,40.34,6776.44
1948-10-25,1948,1,4,316.2,110,0.348,206.2,990,965,25,0.36,24.66,0.956,0.98,0.937,47.66,46.7,46.7,7845.97
1948-11-01,1948,2,5,334.7,114,0.341,220.7,990,965.1,24.9,0.388,24.54,0.958,0.98,0.939,50.89,49.56,49.56,8326.34
1948-11-08,1948,2,6,351.1,114,0.325,237.1,990,965.2,24.8,0.257,24.59,0.925,0.97,0.898,26.45,25.66,51.32,8621.13
1948-11-15,1948,2,7,352.1,112.9,0.321,239.3,990,965.2,24.8,0.26,24.58,0.926,0.97,0.898,26.7,25.9,51.8,8702.35
1948-11-22,1948,2,8,364,106,0.291,258,990,965.2,24.8,0.282,24.5,0.931,0.97,0.903,28.86,28,56,9407.43
1948-11-29,1948,2,9,385.6,114.6,0.297,271.1,990,965.3,24.7,0.302,24.37,0.934,0.97,0.906,30.26,29.35,58.7,9861.91
1948-12-06,1948,3,10,406.7,118,0.29,288.7,990,965.4,24.6,0.329,24.24,0.938,0.97,0.91,32.19,31.23,62.45,10492
1948-12-13,1948,3,11,406.7,118,0.29,288.7,990,965.4,24.6,0.329,24.24,0.938,0.97,0.91,32.19,31.23,62.45,10492
1948-12-20,1948,3,12,406.7,106,0.261,300.7,990,965.4,24.6,0.345,24.22,0.941,0.97,0.912,33.6,32.59,65.17,10949.4
1948-12-27,1948,3,13,406.7,100.3,0.247,306.4,990,965.4,24.6,0.353,24.22,0.941,0.97,0.913,34.26,33.23,66.46,11165.4
1949-01-03,1948,4,14,431.9,91,0.211,340.9,990,965.5,24.5,0.403,24.05,0.947,0.973,0.921,38.06,37.03,74.05,12440.8
1949-01-10,1948,4,15,446.6,91,0.204,355.6,990,965.6,24.4,0.426,23.96,0.949,0.975,0.926,39.66,38.68,77.36,12996.7
1949-01-17,1948,4,16,464,83.29,0.181,380.8,990,965.7,24.3,0.463,23.85,0.952,0.977,0.93,42.39,41.43,82.86,13920.9
1949-01-24,1948,4,17,490.4,73,0.149,417.4,990,965.8,24.2,0.516,23.68,0.956,0.98,0.937,46.33,45.4,90.81,15255.8
1949-01-31,1948,4,18,490.4,83.29,0.17,407.1,990,965.8,24.2,0.502,23.69,0.955,0.98,0.936,45.18,44.28,88.56,14878.1
1949-02-07,1948,5,19,502.3,85,0.169,417.3,990,965.9,24.1,0.517,23.62,0.956,0.98,0.937,46.22,45.29,90.58,15217.7
1949-02-14,1948,5,20,551.5,85,0.154,466.5,990,966.1,23.9,0.562,23.36,0.954,0.977,0.932,45.89,44.83,99.51,16717
1949-02-21,1948,5,21,599.7,85,0.142,514.7,990,966.3,23.7,0.561,23.14,0.948,0.971,0.92,36.9,35.82,107.5,18055.4
1949-02-28,1948,5,22,644.6,103.9,0.161,540.7,990,966.5,23.5,0.61,22.91,0.95,0.973,0.924,38.48,37.43,112.3,18863.9
1949-03-07,1948,6,23,730.4,107,0.147,623.4,990,966.8,23.2,0.75,22.43,0.955,0.979,0.935,43.63,42.73,128.2,21535.4
1949-03-14,1948,6,24,764,107,0.14,657,990,967,23,0.806,22.24,0.957,0.98,0.937,45.68,44.77,134.3,22563.8
1949-03-21,1948,6,25,779.1,107,0.137,672.1,990,967,23,0.832,22.15,0.957,0.98,0.938,46.56,45.63,136.9,22998.6
1949-03-28,1948,6,26,815.4,114.7,0.141,700.7,990,967.2,22.8,0.882,21.96,0.957,0.98,0.938,48.13,47.16,141.5,23770.9
1949-04-04,1948,7,27,847.8,125,0.148,722.8,990,967.3,22.7,0.925,21.78,0.957,0.98,0.938,49.24,48.16,144.5,24273.3
1949-04-11,1948,7,28,902.5,125,0.139,777.5,990,967.5,22.5,1.02,21.47,0.956,0.98,0.937,52.17,50,150,25200
1949-04-18,1948,7,29,902.5,125,0.139,777.5,990,967.5,22.5,1.02,21.47,0.956,0.98,0.937,52.17,50,150,25200
1949-04-25,1948,7,30,913.1,128.1,0.14,785,990,967.6,22.4,0.977,21.47,0.954,0.977,0.932,43.09,41.94,153.5,25790.2
1949-05-02,1948,8,31,895.6,147,0.164,748.6,990,967.5,22.5,0.974,21.54,0.957,0.98,0.938,50.44,49.43,148.3,24912.2
1949-05-09,1948,8,32,810.6,147,0.182,663.6,990,967.1,22.9,0.823,22.04,0.956,0.98,0.937,45.68,44.77,134.3,22561.8
1949-05-16,1948,8,33,698.9,147,0.211,551.9,990,966.7,23.3,0.634,22.67,0.95,0.974,0.926,38.85,37.87,113.6,19085.1
1949-05-23,1948,8,34,582.7,147,0.253,435.7,990,966.2,23.8,0.554,23.23,0.956,0.98,0.937,47.41,46.24,92.49,15537.7
1949-05-30,1948,8,35,491.5,127,0.258,364.5,990,965.8,24.2,0.444,23.74,0.95,0.976,0.928,40.33,39.38,78.76,13231.3
1949-06-06,1948,9,36,445.2,119,0.267,326.2,990,965.6,24.4,0.386,24.01,0.945,0.97,0.917,36.29,35.2,70.41,11828.7
1949-06-13,1948,9,37,416.7,119,0.286,297.7,990,965.5,24.5,0.343,24.18,0.94,0.97,0.912,33.17,32.18,64.36,10812.3
1949-06-20,1948,9,38,375.9,119,0.317,256.9,990,965.3,24.7,0.283,24.44,0.931,0.97,0.903,28.65,27.79,55.58,9337.89
1949-06-27,1948,9,39,364,114.3,0.314,249.7,990,965.2,24.8,0.272,24.51,0.929,0.97,0.901,27.89,27.05,54.1,9089.06
1949-07-04,1948,10,40,349.6,108,0.31,241.6,990,965.1,24.9,0.305,24.55,0.937,0.973,0.912,34.59,33.53,52.82,8874.01
1949-07-11,1948,10,41,324.1,108,0.333,216,990,965,25,0.378,24.6,0.958,0.98,0.938,49.91,48.92,48.92,8217.88
1949-07-18,1948,10,42,318.1,108,0.34,210.1,990,965,25,0.367,24.64,0.956,0.98,0.937,48.57,47.59,47.59,7995.82
