date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1957-10-28,1957,1,4,308.9,108.3,0.351,200.6,990,964.9,25.1,0.35,24.71,0.955,0.98,0.936,46.4,45.47,45.47,7639.01
1957-11-04,1957,2,5,320,106,0.331,214,990,965,25,0.374,24.63,0.957,0.98,0.938,49.47,48.48,48.48,8144.19
1957-11-11,1957,2,6,329.9,106,0.322,223.9,990,965,25,0.392,24.56,0.959,0.98,0.939,51.7,49.91,49.91,8385.12
1957-11-18,1957,2,7,339.5,106,0.312,233.5,990,965.1,24.9,0.273,24.63,0.929,0.971,0.903,29.96,28.91,50.68,8513.41
1957-11-25,1957,2,8,378.5,107.7,0.285,270.7,990,965.3,24.7,0.302,24.41,0.934,0.97,0.906,30.26,29.35,58.7,9861.3
1957-12-02,1957,3,9,372.3,118,0.317,254.3,990,965.3,24.7,0.279,24.46,0.93,0.97,0.902,28.37,27.52,55.04,9246.4
1957-12-09,1957,3,10,464.5,118,0.256,346.5,990,965.7,24.3,0.416,23.89,0.947,0.975,0.924,38.43,37.5,75,12599.4
1957-12-16,1957,3,11,646.5,120.3,0.187,526.2,990,966.5,23.5,0.605,22.91,0.951,0.974,0.926,39.73,38.71,109.4,18386.1
1957-12-23,1957,3,12,756.2,126,0.167,630.2,990,966.9,23.1,0.766,22.31,0.955,0.98,0.936,43.89,43,129,21671.3
1957-12-30,1957,3,13,956.6,143.1,0.15,813.4,990,967.7,22.3,1.05,21.24,0.956,0.979,0.936,47.68,46.56,157.8,26517.4
1958-01-06,1957,4,14,1341,150,0.112,1093,990,969,21,1.75,19.27,0.953,0.98,0.934,49.24,48.26,193,32427.6
1958-01-13,1957,4,15,1442,150,0.104,1100,990,969.3,20.7,1.82,18.88,0.952,0.98,0.933,48.5,47.53,190.1,31942.4
1958-01-20,1957,4,16,1633,150,0.0927,1100,990,969.9,20.1,1.85,18.23,0.951,0.98,0.932,46.78,45.85,183.4,30808.1
1958-01-27,1957,4,17,3487,163.4,0.0497,1100,990,974.5,15.5,1.87,13.67,0.929,0.973,0.903,34.34,33.26,133,22347.9
1958-02-03,1957,5,18,7671,197,0.0264,1100,990.32,980.7,9.6,1.78,7.815,0.341,0.413,0.328,8.095,6.518,26.07,4380.33
1958-02-10,1957,5,19,8759,197,0.0225,1100,990.5,981.7,8.79,1.74,7.047,0,0,0,0,0,0,0
1958-02-17,1957,5,20,9723,197,0.0203,1100,990.73,982.3,8.41,1.74,6.671,0,0,0,0,0,0,0
1958-02-24,1957,5,21,9714,230.7,0.0239,1100,990.73,982.3,8.41,1.74,6.674,0,0,0,0,0,0,0
1958-03-03,1957,6,22,9204,315,0.0342,1100,990.61,982,8.62,1.74,6.875,0,0,0,0,0,0,0
1958-03-10,1957,6,23,8577,315,0.0368,1100,990.46,981.6,8.86,1.75,7.112,0,0,0,0,0,0,0
1958-03-17,1957,6,24,7408,315,0.0426,1100,990.21,980.7,9.54,1.8,7.739,0.338,0.411,0.324,7.218,5.349,21.4,3594.41
1958-03-24,1957,6,25,6542,315,0.0483,1100,990.13,979.7,10.4,1.83,8.586,0.801,0.96,0.77,18.54,14.56,58.24,9784.8
1958-03-31,1957,6,26,5585,357,0.0641,1100,990.05,978.4,11.6,1.85,9.788,0.851,0.968,0.823,22.48,19.57,78.29,13153.4
1958-04-07,1957,7,27,4691,334.4,0.0712,1100,990,976.9,13.1,1.87,11.19,0.909,0.97,0.882,27.44,26.21,104.8,17611.4
1958-04-14,1957,7,28,3973,295,0.0744,1100,990,975.6,14.4,1.87,12.52,0.925,0.97,0.897,31.23,30.29,121.2,20355.1
1958-04-21,1957,7,29,3396,295,0.087,1100,990,974.4,15.6,1.87,13.73,0.933,0.97,0.905,34.55,33.51,134.1,22522.1
1958-04-28,1957,7,30,2919,309.9,0.107,1100,990,973.3,16.7,1.87,14.81,0.94,0.971,0.913,37.53,36.45,145.8,24494.1
1958-05-05,1957,8,31,2534,314.6,0.124,1100,990,972.4,17.6,1.87,15.74,0.944,0.976,0.921,40.06,39.11,156.4,26279.3
1958-05-12,1957,8,32,2238,276,0.123,1100,990,971.7,18.3,1.87,16.45,0.946,0.98,0.927,41.99,41.13,164.5,27640.2
1958-05-19,1957,8,33,1918,276,0.144,1100,990,970.8,19.2,1.87,17.3,0.949,0.98,0.93,44.27,43.39,173.5,29156.2
1958-05-26,1957,8,34,1620,266.6,0.164,1100,990,969.9,20.1,1.86,18.27,0.952,0.98,0.933,46.88,45.95,183.8,30876
1958-06-02,1957,9,35,1362,210,0.155,1089,990,969,21,1.74,19.21,0.953,0.98,0.934,48.89,47.91,191.6,32194.3
1958-06-09,1957,9,36,1185,210,0.177,974.8,990,968.5,21.5,1.33,20.19,0.955,0.98,0.936,46.07,45.15,180.6,30337.7
1958-06-16,1957,9,37,1019,210,0.206,809.4,990,968,22,1.05,21,0.955,0.979,0.935,45.25,44.16,155.3,26086.8
1958-06-23,1957,9,38,894.4,210,0.235,684.4,990,967.5,22.5,0.871,21.65,0.956,0.98,0.937,46.3,45.38,136.1,22869.4
1958-06-30,1957,9,39,798.3,189.4,0.237,608.9,990,967.1,22.9,0.737,22.17,0.954,0.979,0.935,42.11,41.24,123.7,20782.7
1958-07-07,1957,10,40,735.8,203.6,0.277,532.2,990,966.8,23.2,0.658,22.5,0.954,0.977,0.932,44.74,43.28,108.4,18218.7
1958-07-14,1957,10,41,681.5,227,0.333,454.5,990,966.6,23.4,0.593,22.78,0.957,0.98,0.938,48.59,47.62,95.23,15999.3
1958-07-21,1957,10,42,634.9,227,0.358,407.9,990,966.4,23.6,0.517,23.04,0.955,0.98,0.936,44.02,43.14,86.28,14494.9
1958-07-28,1957,10,43,593.5,208.6,0.351,384.9,990,966.3,23.7,0.481,23.25,0.953,0.978,0.932,41.82,40.92,81.83,13747.5
1958-08-04,1957,11,44,565,184,0.326,381,990,966.1,23.9,0.474,23.38,0.952,0.979,0.933,41.61,40.74,81.49,13689.7
1958-08-11,1957,11,45,533.3,184,0.345,349.3,990,966,24,0.426,23.57,0.948,0.973,0.922,38.29,37.25,74.5,12515.9
1958-08-18,1957,11,46,502.2,194.3,0.387,307.9,990,965.9,24.1,0.365,23.77,0.942,0.97,0.914,33.81,32.8,65.6,11020.6
1958-08-25,1957,11,47,481.7,202,0.42,279.7,990,965.8,24.2,0.324,23.91,0.937,0.97,0.908,30.71,29.79,59.58,10009.2
1958-09-01,1957,12,48,456.1,146,0.32,310.1,990,965.7,24.3,0.364,23.98,0.942,0.97,0.914,34.37,33.34,66.67,11200.9
1958-09-08,1957,12,49,430,146,0.34,284,990,965.5,24.5,0.325,24.14,0.937,0.97,0.909,31.51,30.57,61.13,10269.9
1958-09-15,1957,12,50,400.1,146,0.365,254.1,990,965.4,24.6,0.281,24.32,0.93,0.97,0.903,28.2,27.35,54.7,9189.88
1958-09-22,1957,12,51,383.6,146,0.381,237.6,990,965.3,24.7,0.26,24.42,0.926,0.97,0.898,26.33,25.54,51.08,8581.99
1958-09-29,1957,12,52,368.2,127.4,0.346,240.8,990,965.2,24.8,0.263,24.5,0.926,0.97,0.899,26.8,25.99,51.98,8733.31
1958-10-06,1958,1,1,358.7,120,0.335,238.7,990,965.2,24.8,0.26,24.55,0.926,0.97,0.898,26.6,25.8,51.6,8668.94
1958-10-13,1958,1,2,343,120,0.35,223,990,965.1,24.9,0.324,24.56,0.943,0.976,0.921,39.31,38.41,49.39,8298.21
1958-10-20,1958,1,3,335.2,120,0.358,215.2,990,965.1,24.9,0.379,24.55,0.957,0.98,0.938,49.58,48.45,48.45,8140.29
1958-10-27,1958,1,4,372.2,118.3,0.318,253.9,990,965.3,24.7,0.301,24.44,0.935,0.971,0.909,32.18,31.11,55.08,9254.06
1958-11-03,1958,2,5,391.4,114,0.291,277.4,990,965.4,24.6,0.312,24.33,0.936,0.97,0.907,30.96,30.03,60.06,10090.2
1958-11-10,1958,2,6,404.9,114,0.281,290.9,990,965.4,24.6,0.333,24.25,0.939,0.97,0.91,32.46,31.49,62.97,10579.3
1958-11-17,1958,2,7,418.6,114,0.272,304.6,990,965.5,24.5,0.353,24.16,0.941,0.97,0.913,33.97,32.95,65.89,11070
1958-11-24,1958,2,8,452.5,114,0.252,338.5,990,965.6,24.4,0.404,23.96,0.947,0.972,0.92,37.64,36.6,73.2,12296.9
1958-12-01,1958,3,9,544.9,126,0.232,418.9,990,966.1,23.9,0.526,23.42,0.956,0.98,0.937,45.97,45.05,90.09,15135.9
1958-12-08,1958,3,10,639.9,126,0.198,513.9,990,966.5,23.5,0.617,22.92,0.953,0.976,0.93,43.97,42.76,107,17974.5
1958-12-15,1958,3,11,726.9,126,0.173,600.9,990,966.8,23.2,0.716,22.48,0.954,0.979,0.935,42.13,41.26,123.8,20796.3
1958-12-22,1958,3,12,820.1,126,0.155,694.1,990,967.2,22.8,0.865,21.95,0.956,0.98,0.937,45.43,44.37,139.1,23374.5
1958-12-29,1958,3,13,939.2,139.7,0.149,799.5,990,967.7,22.3,0.993,21.35,0.954,0.977,0.931,41.76,40.66,155.5,26124.4
1959-01-05,1958,4,14,901.8,150,0.166,751.8,990,967.5,22.5,0.97,21.52,0.956,0.979,0.936,48.69,47.55,148.1,24885
1959-01-12,1958,4,15,847.5,150,0.177,697.5,990,967.3,22.7,0.883,21.83,0.957,0.98,0.938,47.62,46.67,140,23521.7
1959-01-19,1958,4,16,856.9,142.1,0.166,714.8,990,967.3,22.7,0.91,21.76,0.957,0.98,0.938,48.65,47.68,143,24031.1
1959-01-26,1958,4,17,886.3,142.3,0.16,744,990,967.4,22.6,0.964,21.59,0.957,0.98,0.938,50.23,49.07,147.2,24730.2
1959-02-02,1958,5,18,931.2,162,0.174,769.2,990,967.6,22.4,1,21.37,0.956,0.979,0.936,49.47,48.26,150.3,25256.2
1959-02-09,1958,5,19,1021,144.1,0.142,877.2,990,968,22,1.11,20.93,0.955,0.979,0.935,42.95,42.05,168.2,28260.5
1959-02-16,1958,5,20,1088,137,0.126,950.6,990,968.2,21.8,1.24,20.59,0.955,0.98,0.936,45.84,44.93,179.7,30191
1959-02-23,1958,5,21,1132,143.6,0.127,988.7,990,968.3,21.7,1.31,20.37,0.956,0.98,0.936,47.19,46.24,185,31074.6
1959-03-02,1958,6,22,1240,183,0.148,1047,990,968.7,21.3,1.54,19.8,0.955,0.98,0.935,48.47,47.5,190,31921.8
1959-03-09,1958,6,23,1736,183,0.108,1100,990,970.2,19.8,1.85,17.94,0.95,0.98,0.931,45.98,45.06,180.2,30280.3
1959-03-16,1958,6,24,3262,199,0.0619,1100,990,974.1,15.9,1.87,14.07,0.935,0.972,0.908,35.5,34.5,138,23186.4
1959-03-23,1958,6,25,4453,239,0.0537,1100,990,976.5,13.5,1.87,11.62,0.916,0.97,0.889,28.71,27.84,111.4,18711.8
1959-03-30,1958,6,26,4123,279,0.0679,1100,990,975.9,14.1,1.87,12.23,0.922,0.97,0.894,30.4,29.49,118,19818.2
1959-04-06,1958,7,27,3541,295,0.0834,1100,990,974.7,15.3,1.87,13.42,0.931,0.97,0.904,33.71,32.7,130.8,21973.1
1959-04-13,1958,7,28,3095,295,0.0955,1100,990,973.7,16.3,1.87,14.39,0.937,0.97,0.909,36.39,35.3,141.2,23720
1959-04-20,1958,7,29,2697,228.1,0.0845,1100,990,972.8,17.2,1.87,15.34,0.942,0.974,0.918,38.99,37.97,151.9,25518.9
1959-04-27,1958,7,30,2407,242.3,0.101,1100,990,972.1,17.9,1.87,16.04,0.945,0.978,0.924,40.89,39.99,160,26872.3
1959-05-04,1958,8,31,2192,276,0.126,1100,990,971.6,18.4,1.87,16.56,0.947,0.98,0.928,42.29,41.44,165.8,27846.2
1959-05-11,1958,8,32,1940,276,0.142,1100,990,970.9,19.1,1.87,17.23,0.949,0.98,0.93,44.08,43.2,172.8,29031
1959-05-18,1958,8,33,1703,276,0.162,1100,990,970.1,19.9,1.87,17.99,0.951,0.98,0.932,46.15,45.23,180.9,30391.7
1959-05-25,1958,8,34,1496,276,0.185,1100,990,969.5,20.5,1.82,18.71,0.952,0.98,0.933,48.05,47.09,188.3,31642
1959-06-01,1958,9,35,1284,210,0.164,1062,990,968.8,21.2,1.62,19.59,0.954,0.98,0.935,48.63,47.66,190.6,32024.7
1959-06-08,1958,9,36,1143,210,0.184,933,990,968.3,21.7,1.23,20.42,0.955,0.98,0.936,44.61,43.71,174.9,29375.5
1959-06-15,1958,9,37,960.3,210,0.219,750.3,990,967.7,22.3,0.966,21.3,0.956,0.979,0.935,46.05,45.09,146.4,24602
1959-06-22,1958,9,38,792.1,210,0.266,582.1,990,967.1,22.9,0.695,22.24,0.952,0.976,0.929,40.28,39.31,117.9,19811.3
1959-06-29,1958,9,39,673,192.9,0.287,480.2,990,966.6,23.4,0.6,22.81,0.954,0.977,0.932,46.13,44.83,99.54,16723.1
1959-07-06,1958,10,40,583.9,186,0.319,397.9,990,966.2,23.8,0.498,23.28,0.954,0.979,0.934,43.32,42.42,84.83,14252.2
1959-07-13,1958,10,41,524.3,186,0.355,338.3,990,966,24,0.409,23.63,0.947,0.971,0.919,37.11,36.04,72.07,12107.8
1959-07-20,1958,10,42,489.6,186,0.38,303.6,990,965.8,24.2,0.357,23.84,0.941,0.97,0.913,33.41,32.4,64.81,10887.9
1959-07-27,1958,10,43,454.2,177.1,0.39,277.1,990,965.6,24.4,0.316,24.04,0.936,0.97,0.908,30.57,29.66,59.31,9964.45
1959-08-03,1958,11,44,424.8,155,0.365,269.8,990,965.5,24.5,0.303,24.18,0.934,0.97,0.906,29.89,29,57.99,9742.66
1959-08-10,1958,11,45,394.8,155,0.393,239.8,990,965.4,24.6,0.284,24.34,0.931,0.971,0.905,30.4,29.36,51.58,8665.09
1959-08-17,1958,11,46,372.9,155,0.416,217.9,990,965.3,24.7,0.385,24.35,0.957,0.98,0.938,49.82,48.54,48.54,8154.43
1959-08-24,1958,11,47,342.6,155,0.453,187.6,990,965.1,24.9,0.331,24.56,0.951,0.98,0.932,42.97,42.11,42.11,7073.88
1959-08-31,1958,11,48,321.2,123.3,0.383,198,990,965,25,0.346,24.65,0.954,0.98,0.935,45.65,44.72,44.72,7513.69
1959-09-07,1958,12,49,299.1,118,0.395,181.1,990,964.9,25.1,0.315,24.79,0.949,0.979,0.929,41.79,40.91,40.91,6872.73
1959-09-14,1958,12,50,272.1,118,0.434,154.1,990,964.8,25.2,0.267,24.94,0.94,0.97,0.913,35.46,34.41,34.41,5780.33
1959-09-21,1958,12,51,260.3,118,0.453,142.3,990,964.7,25.3,0.246,25.01,0.936,0.97,0.908,32.67,31.69,31.69,5324.09
1959-09-28,1958,12,52,241.3,106,0.439,135.3,990,964.6,25.4,0.232,25.12,0.933,0.97,0.905,31.09,30.16,30.16,5066.64
1959-10-05,1959,1,1,221.7,97,0.438,124.7,990,964.5,25.5,0.213,25.26,0.928,0.97,0.9,28.65,27.79,27.79,4668.78
1959-10-12,1959,1,2,205.4,97,0.472,108.4,990,964.4,25.6,0.183,25.38,0.917,0.97,0.889,24.72,23.98,23.98,4028.9
1959-10-19,1959,1,3,203.1,97,0.478,106.1,990,964.4,25.6,0.179,25.4,0.654,0.693,0.634,17.4,16.87,16.87,2834.82
1959-10-26,1959,1,4,199.9,96.43,0.482,103.5,990,964.4,25.6,0.175,25.42,0.131,0.139,0.127,3.622,3.514,3.514,590.31
1959-11-02,1959,2,5,213.8,93,0.436,120.8,990,964.5,25.5,0.205,25.31,0.925,0.97,0.897,27.73,26.9,26.9,4519.22
1959-11-09,1959,2,6,229.9,93,0.405,136.9,990,964.6,25.4,0.234,25.19,0.934,0.97,0.905,31.57,30.63,30.63,5145.15
1959-11-16,1959,2,7,243.9,93,0.382,150.9,990,964.7,25.3,0.259,25.08,0.939,0.97,0.911,34.86,33.82,33.82,5681.3
1959-11-23,1959,2,8,263.8,93,0.355,170.8,990,964.8,25.2,0.295,24.95,0.945,0.974,0.921,39.5,38.51,38.51,6469.23
1959-11-30,1959,2,9,293,102.4,0.35,190.5,990,964.9,25.1,0.331,24.8,0.952,0.98,0.932,44.09,43.2,43.2,7257.09
1959-12-07,1959,3,10,347,104,0.301,243,990,965.1,24.9,0.305,24.56,0.938,0.973,0.912,34.41,33.52,53.32,8958.39
1959-12-14,1959,3,11,413.6,104,0.252,309.6,990,965.5,24.5,0.358,24.18,0.942,0.97,0.913,34.57,33.54,67.07,11267.8
1959-12-21,1959,3,12,476.4,104,0.219,372.4,990,965.7,24.3,0.452,23.8,0.951,0.978,0.931,41.35,40.45,80.9,13591.3
1959-12-28,1959,3,13,536.2,110.9,0.207,425.3,990,966,24,0.532,23.46,0.957,0.98,0.937,46.79,45.85,91.7,15406.2
1960-01-04,1959,4,14,567.9,120,0.211,447.9,990,966.2,23.8,0.567,23.28,0.958,0.98,0.939,48.98,48,96.01,16129.1
1960-01-11,1959,4,15,590.3,120,0.203,470.3,990,966.3,23.7,0.588,23.16,0.956,0.979,0.935,48.47,47.23,99.41,16700.5
1960-01-18,1959,4,16,636.8,120,0.189,516.8,990,966.4,23.6,0.57,22.98,0.948,0.97,0.92,36.8,35.7,107.1,17994
1960-01-25,1959,4,17,702.1,120,0.171,582.1,990,966.7,23.3,0.681,22.61,0.953,0.978,0.932,40.99,40.08,120.2,20201.6
1960-02-01,1959,5,18,760.6,137,0.18,623.6,990,966.9,23.1,0.753,22.3,0.955,0.98,0.936,43.42,42.54,127.6,21441.8
1960-02-08,1959,5,19,816.8,137,0.168,679.8,990,967.2,22.8,0.848,21.98,0.957,0.98,0.938,46.74,45.81,137.4,23087.2
1960-02-15,1959,5,20,858.1,132.4,0.155,725.7,990,967.3,22.7,0.925,21.74,0.957,0.98,0.938,49.35,48.25,144.7,24315.5
1960-02-22,1959,5,21,908.4,105,0.116,803.4,990,967.5,22.5,0.987,21.48,0.954,0.978,0.933,42.21,41.16,157.5,26457.6
1960-02-29,1959,5,22,1052,125.6,0.12,925.9,990,968.1,21.9,1.21,20.73,0.955,0.98,0.936,44.89,44,176,29565.7
1960-03-07,1959,6,23,1475,152.1,0.103,1096,990,969.4,20.6,1.79,18.81,0.952,0.98,0.933,48.14,47.18,188.7,31704.1
1960-03-14,1959,6,24,2598,183,0.0713,1100,990,972.5,17.5,1.87,15.58,0.943,0.975,0.92,39.64,38.66,154.6,25977
1960-03-21,1959,6,25,3569,239,0.0673,1100,990,974.8,15.2,1.87,13.36,0.931,0.97,0.903,33.55,32.54,130.2,21868.8
1960-03-28,1959,6,26,4172,263,0.0629,1100,990,976,14,1.87,12.13,0.921,0.97,0.894,30.14,29.24,116.9,19646.8
1960-04-04,1959,7,27,4658,295,0.0634,1100,990,976.9,13.1,1.87,11.24,0.912,0.97,0.885,27.66,26.62,106.5,17886
1960-04-11,1959,7,28,4513,295,0.0655,1100,990,976.6,13.4,1.87,11.51,0.915,0.97,0.888,28.4,27.49,110,18472.9
1960-04-18,1959,7,29,3931,295,0.0752,1100,990,975.5,14.5,1.87,12.61,0.925,0.97,0.898,31.46,30.52,122.1,20508.4
1960-04-25,1959,7,30,3276,298.7,0.0916,1100,990,974.1,15.9,1.87,13.99,0.935,0.97,0.907,35.28,34.22,136.9,22994
1960-05-02,1959,8,31,2723,321,0.118,1100,990,972.8,17.2,1.87,15.28,0.942,0.973,0.917,38.83,37.8,151.2,25400.9
1960-05-09,1959,8,32,2343,288.9,0.123,1100,990,971.9,18.1,1.87,16.2,0.946,0.979,0.926,41.31,40.43,161.7,27170.8
1960-05-16,1959,8,33,2084,276,0.133,1100,990,971.3,18.7,1.87,16.82,0.947,0.98,0.929,42.99,42.13,168.5,28310.3
1960-05-23,1959,8,34,1831,276,0.151,1100,990,970.6,19.4,1.87,17.57,0.95,0.98,0.931,45.02,44.12,176.5,29645.6
1960-05-30,1959,8,35,1629,228.9,0.14,1100,990,969.9,20.1,1.87,18.23,0.952,0.98,0.933,46.79,45.86,183.4,30816.2
1960-06-06,1959,9,36,1440,210,0.146,1100,990,969.3,20.7,1.82,18.89,0.952,0.98,0.933,48.54,47.56,190.3,31963.3
1960-06-13,1959,9,37,1255,210,0.168,1045,990,968.7,21.3,1.55,19.75,0.954,0.98,0.935,48.26,47.3,189.2,31784.6
1960-06-20,1959,9,38,1113,250.3,0.226,863,990,968.3,21.7,1.13,20.62,0.954,0.979,0.934,43.41,42.48,162.8,27351
1960-06-27,1959,9,39,965.4,244.1,0.253,721.2,990,967.8,22.2,0.944,21.3,0.956,0.98,0.937,48.01,47.05,141.1,23711.6
1960-07-04,1959,10,40,805.2,227,0.283,578.2,990,967.1,22.9,0.691,22.19,0.952,0.975,0.929,39.91,38.94,116.8,19625.8
1960-07-11,1959,10,41,672.7,227,0.339,445.7,990,966.6,23.4,0.564,22.85,0.955,0.979,0.934,45.09,44.1,93.12,15644.6
1960-07-18,1959,10,42,577.8,227,0.393,350.8,990,966.2,23.8,0.431,23.37,0.949,0.973,0.923,38.12,37.09,74.19,12463.7
1960-07-25,1959,10,43,514.5,227,0.442,287.5,990,965.9,24.1,0.336,23.75,0.938,0.97,0.91,31.4,30.46,60.92,10234.7
1960-08-01,1959,11,44,468.5,184,0.393,284.5,990,965.7,24.3,0.329,23.96,0.938,0.97,0.909,31.34,30.4,60.81,10215.4
1960-08-08,1959,11,45,436.2,167.4,0.383,268.8,990,965.6,24.4,0.303,24.13,0.934,0.97,0.906,29.71,28.82,57.64,9683.69
1960-08-15,1959,11,46,406.9,159.1,0.392,247.7,990,965.4,24.6,0.294,24.28,0.934,0.971,0.908,30.94,30.08,53.48,8984.1
1960-08-22,1959,11,47,379.3,184,0.486,195.3,990,965.3,24.7,0.348,24.36,0.953,0.98,0.934,44.47,43.58,43.58,7320.85
1960-08-29,1959,11,48,345.3,157.7,0.456,187.5,990,965.1,24.9,0.332,24.54,0.951,0.977,0.929,42.95,41.97,41.97,7051.11
1960-09-05,1959,12,49,323.2,138,0.427,185.2,990,965,25,0.326,24.66,0.95,0.979,0.931,42.57,41.69,41.69,7003.87
1960-09-12,1959,12,50,295.8,138,0.467,157.8,990,964.9,25.1,0.277,24.84,0.942,0.971,0.915,36.19,35.15,35.15,5904.76
1960-09-19,1959,12,51,268.3,123.7,0.46,144.5,990,964.8,25.2,0.251,24.98,0.937,0.97,0.909,33.17,32.18,32.18,5406.17
1960-09-26,1959,12,52,254.4,112,0.44,142.4,990,964.7,25.3,0.245,25.04,0.936,0.97,0.908,32.73,31.74,31.74,5332.9
1960-10-03,1960,1,1,238.6,97,0.407,141.6,990,964.6,25.4,0.243,25.13,0.935,0.97,0.907,32.63,31.65,31.65,5317.38
1960-10-10,1960,1,2,224.1,97,0.433,127.1,990,964.5,25.5,0.217,25.24,0.929,0.97,0.901,29.23,28.35,28.35,4763.21
1960-10-17,1960,1,3,207.8,97,0.467,110.8,990,964.4,25.6,0.188,25.37,0.918,0.97,0.891,25.32,24.56,24.56,4125.73
1960-10-24,1960,1,4,203.8,97,0.476,106.8,990,964.4,25.6,0.181,25.4,0.915,0.97,0.888,24.35,23.62,23.62,3968.55
1960-10-31,1960,1,5,232.2,93.57,0.403,138.6,990,964.6,25.4,0.237,25.17,0.934,0.97,0.906,31.97,31.01,31.01,5209.19
1960-11-07,1960,2,6,252.8,93,0.369,159.8,990,964.7,25.3,0.275,25.02,0.942,0.972,0.916,36.94,35.93,35.93,6036.54
1960-11-14,1960,2,7,298.7,93,0.311,205.7,990,964.9,25.1,0.357,24.75,0.955,0.98,0.936,47.7,46.74,46.74,7852.97
1960-11-21,1960,2,8,335.5,106,0.316,229.5,990,965.1,24.9,0.31,24.61,0.939,0.974,0.915,36.85,35.94,50.63,8505.75
1960-11-28,1960,2,9,364.6,112.9,0.309,251.8,990,965.2,24.8,0.274,24.5,0.93,0.97,0.902,28.13,27.28,54.56,9166.84
1960-12-05,1960,3,10,381,116,0.304,265,990,965.3,24.7,0.293,24.4,0.933,0.97,0.905,29.58,28.7,57.39,9641.98
1960-12-12,1960,3,11,385.2,104,0.27,281.2,990,965.3,24.7,0.315,24.36,0.936,0.97,0.908,31.45,30.5,61.01,10249.4
1960-12-19,1960,3,12,406.4,104,0.256,302.4,990,965.4,24.6,0.347,24.22,0.941,0.97,0.912,33.8,32.78,65.56,11014.5
1960-12-26,1960,3,13,448.8,106.3,0.237,342.6,990,965.6,24.4,0.408,23.97,0.947,0.973,0.921,38.14,37.1,74.2,12465.5
1961-01-02,1960,4,14,492.5,120,0.244,372.5,990,965.8,24.2,0.454,23.73,0.951,0.978,0.93,41.24,40.32,80.64,13547.9
1961-01-09,1960,4,15,581.6,120,0.206,461.6,990,966.2,23.8,0.574,23.21,0.955,0.979,0.935,47.66,46.62,98.11,16482.6
1961-01-16,1960,4,16,650.1,120,0.185,530.1,990,966.5,23.5,0.609,22.89,0.951,0.974,0.926,40.16,39,109.9,18455.9
1961-01-23,1960,4,17,747.3,120,0.161,627.3,990,966.9,23.1,0.757,22.35,0.955,0.98,0.936,43.78,42.89,128.7,21618.8
1961-01-30,1960,4,18,808.6,132.1,0.163,676.5,990,967.1,22.9,0.841,22.02,0.957,0.98,0.938,46.6,45.67,137,23018.1
1961-02-06,1960,5,19,858.8,137,0.16,721.8,990,967.3,22.7,0.918,21.75,0.957,0.98,0.938,49.1,48.11,144.3,24249.9
1961-02-13,1960,5,20,905,137,0.151,768,990,967.5,22.5,1,21.48,0.956,0.98,0.937,51.56,49.82,149.5,25108.3
1961-02-20,1960,5,21,973.2,137,0.141,836.2,990,967.8,22.2,1.06,21.15,0.955,0.979,0.935,45.12,43.84,161.1,27057.5
1961-02-27,1960,5,22,1173,169.9,0.145,1003,990,968.4,21.6,1.4,20.16,0.955,0.98,0.936,47.3,46.36,185.4,31150.7
1961-03-06,1960,6,23,1470,183,0.125,1100,990,969.4,20.6,1.82,18.79,0.952,0.98,0.933,48.27,47.31,189.2,31790.2
1961-03-13,1960,6,24,2210,183,0.0845,1100,990,971.6,18.4,1.87,16.56,0.947,0.978,0.926,42.29,41.38,165.5,27806.5
1961-03-20,1960,6,25,3600,183,0.0518,1100,990,974.8,15.2,1.87,13.32,0.93,0.97,0.902,33.44,32.45,129.8,21805
1961-03-27,1960,6,26,5155,215,0.0414,1100,990.02,977.7,12.3,1.87,10.43,0.885,0.97,0.858,24.93,22.84,91.35,15347
1961-04-03,1960,7,27,5860,295,0.0503,1100,990.08,978.8,11.2,1.85,9.396,0.817,0.965,0.788,20.71,17.42,69.68,11705.9
1961-04-10,1960,7,28,6036,354.1,0.0587,1100,990.09,979.1,11,1.84,9.158,0.795,0.962,0.765,19.63,16.17,64.67,10865.3
1961-04-17,1960,7,29,5793,364,0.0629,1100,990.07,978.7,11.3,1.85,9.492,0.826,0.965,0.798,21.15,17.95,71.8,12062.6
1961-04-24,1960,7,30,5137,364,0.071,1100,990.02,977.7,12.3,1.87,10.44,0.889,0.97,0.862,25.05,22.93,91.73,15410.3
1961-05-01,1960,8,31,4292,340,0.0794,1100,990,976.2,13.8,1.87,11.91,0.919,0.97,0.891,29.53,28.64,114.6,19245.2
1961-05-08,1960,8,32,3683,340,0.0925,1100,990,975,15,1.87,13.12,0.929,0.97,0.902,32.88,31.89,127.6,21432.9
1961-05-15,1960,8,33,3227,337.3,0.105,1100,990,974,16,1.87,14.09,0.936,0.97,0.907,35.55,34.49,137.9,23174.9
1961-05-22,1960,8,34,2779,321,0.116,1100,990,973,17,1.87,15.15,0.941,0.973,0.916,38.46,37.41,149.6,25139.6
1961-05-29,1960,8,35,2388,284.4,0.119,1100,990,972,18,1.87,16.09,0.945,0.978,0.925,41.02,40.12,160.5,26961.5
1961-06-05,1960,9,36,2101,257,0.122,1100,990,971.3,18.7,1.87,16.78,0.947,0.98,0.928,42.88,42.02,168.1,28240.3
1961-06-12,1960,9,37,1806,257,0.143,1100,990,970.5,19.5,1.87,17.65,0.95,0.98,0.931,45.24,44.33,177.3,29792.7
1961-06-19,1960,9,38,1577,257,0.163,1100,990,969.7,20.3,1.86,18.41,0.952,0.98,0.933,47.26,46.31,185.2,31121.2
1961-06-26,1960,9,39,1335,256.7,0.193,1055,990,969,21,1.61,19.43,0.954,0.98,0.935,47.91,46.95,187.8,31552.1
1961-07-03,1960,10,40,1165,256,0.22,909.5,990,968.4,21.6,1.2,20.38,0.954,0.979,0.935,43.35,42.45,169.8,28529.3
1961-07-10,1960,10,41,1008,256,0.254,751.6,990,967.9,22.1,0.99,21.1,0.956,0.979,0.936,47.66,46.61,145.3,24410.3
1961-07-17,1960,10,42,883.9,256,0.291,627.9,990,967.4,22.6,0.779,21.79,0.954,0.978,0.933,42.63,41.69,125.1,21012.8
1961-07-24,1960,10,43,766.7,256,0.334,510.7,990,967,23,0.629,22.4,0.952,0.974,0.928,42.88,41.62,103.7,17414
1961-07-31,1960,10,44,662.3,209.7,0.316,452.6,990,966.5,23.5,0.59,22.86,0.957,0.98,0.938,48.56,47.53,95.07,15971.6
1961-08-07,1960,11,45,593.1,202,0.341,391.1,990,966.3,23.7,0.491,23.24,0.953,0.978,0.933,42.48,41.57,83.13,13966.7
1961-08-14,1960,11,46,517.5,202,0.391,315.5,990,965.9,24.1,0.378,23.69,0.943,0.97,0.915,34.57,33.53,67.07,11267.2
1961-08-21,1960,11,47,477.9,184,0.385,293.9,990,965.8,24.2,0.343,23.91,0.939,0.97,0.911,32.36,31.39,62.78,10547.4
1961-08-28,1960,11,48,438,164.3,0.374,273.7,990,965.6,24.4,0.311,24.12,0.935,0.97,0.907,30.27,29.36,58.73,9866.3
1961-09-04,1960,12,49,400.2,138,0.345,262.2,990,965.4,24.6,0.292,24.31,0.932,0.97,0.904,29.14,28.27,56.54,9498.43
1961-09-11,1960,12,50,380.1,138,0.363,242.1,990,965.3,24.7,0.286,24.41,0.932,0.971,0.905,30.77,29.69,52.23,8774.36
1961-09-18,1960,12,51,346.3,138,0.399,208.3,990,965.1,24.9,0.367,24.5,0.956,0.98,0.937,47.87,46.91,46.91,7881.22
1961-09-25,1960,12,52,326.6,134,0.41,192.6,990,965,25,0.339,24.63,0.952,0.98,0.933,44.31,43.43,43.43,7295.77
1961-10-02,1961,1,1,294.2,110,0.374,184.2,990,964.9,25.1,0.321,24.8,0.95,0.978,0.929,42.57,41.65,41.65,6996.8
1961-10-09,1961,1,2,271.9,110,0.405,161.9,990,964.8,25.2,0.281,24.93,0.943,0.972,0.917,37.32,36.3,36.3,6098.67
1961-10-16,1961,1,3,263.1,110,0.418,153.1,990,964.8,25.2,0.266,24.98,0.94,0.97,0.912,35.27,34.21,34.21,5747.4
1961-10-23,1961,1,4,263.5,110,0.417,153.5,990,964.8,25.2,0.266,24.98,0.94,0.97,0.912,35.36,34.3,34.3,5762.88
1961-10-30,1961,1,5,274.7,107.1,0.391,167.5,990,964.8,25.2,0.291,24.91,0.945,0.974,0.92,38.66,37.65,37.65,6324.76
1961-11-06,1961,2,6,295.6,106,0.359,189.6,990,964.9,25.1,0.33,24.78,0.951,0.979,0.931,43.84,42.93,42.93,7211.97
1961-11-13,1961,2,7,335.5,106,0.316,229.5,990,965.1,24.9,0.31,24.61,0.939,0.974,0.915,36.85,35.94,50.63,8505.75
1961-11-20,1961,2,8,384.2,106,0.277,278.2,990,965.3,24.7,0.312,24.37,0.936,0.97,0.907,31.1,30.17,60.33,10135.7
1961-11-27,1961,2,9,427.5,111.1,0.26,316.3,990,965.5,24.5,0.37,24.11,0.943,0.97,0.915,35.27,34.21,68.42,11493.8
1961-12-04,1961,3,10,459.3,118,0.257,341.3,990,965.7,24.3,0.408,23.92,0.947,0.972,0.921,37.92,36.87,73.75,12389.3
1961-12-11,1961,3,11,492.9,118,0.24,374.9,990,965.8,24.2,0.458,23.72,0.952,0.978,0.931,41.5,40.6,81.2,13641
1961-12-18,1961,3,12,521.4,118,0.226,403.4,990,965.9,24.1,0.501,23.55,0.955,0.98,0.936,44.48,43.59,87.18,14646.6
1961-12-25,1961,3,13,580.9,118,0.203,462.9,990,966.2,23.8,0.577,23.21,0.956,0.979,0.935,47.74,46.66,98.37,16525.6
1962-01-01,1961,4,14,674.6,139,0.206,535.6,990,966.6,23.4,0.607,22.79,0.949,0.973,0.924,37.87,36.85,110.6,18574.2
1962-01-08,1961,4,15,776.2,139,0.18,637.2,990,967,23,0.778,22.22,0.955,0.98,0.936,44.19,43.3,129.9,21820.9
1962-01-15,1961,4,16,926.9,139,0.15,787.9,990,967.6,22.4,1.01,21.39,0.955,0.979,0.936,46.69,45.5,153.8,25844.3
1962-01-22,1961,4,17,1092,139,0.127,953.1,990,968.2,21.8,1.27,20.54,0.955,0.98,0.936,45.81,44.9,179.6,30169.7
1962-01-29,1961,4,18,1282,152.1,0.119,1094,990,968.8,21.2,1.73,19.48,0.954,0.98,0.935,49.83,48.83,195.3,32814.4
1962-02-05,1961,5,19,1615,162,0.101,1100,990,969.9,20.1,1.85,18.29,0.952,0.98,0.932,46.94,46,184,30914.5
1962-02-12,1961,5,20,1949,162,0.0834,1100,990,970.9,19.1,1.87,17.21,0.949,0.98,0.93,44.04,43.16,172.6,29000.2
1962-02-19,1961,5,21,2328,162,0.0698,1100,990,971.9,18.1,1.87,16.23,0.946,0.979,0.926,41.4,40.52,162.1,27230.8
1962-02-26,1961,5,22,3242,206,0.0634,1100,990,974,16,1.87,14.1,0.935,0.971,0.908,35.57,34.54,138.2,23212.9
1962-03-05,1961,6,23,4425,249.9,0.0564,1100,990,976.5,13.5,1.87,11.67,0.917,0.97,0.889,28.85,27.98,111.9,18803.5
1962-03-12,1961,6,24,4531,315,0.0696,1100,990,976.7,13.3,1.87,11.47,0.915,0.97,0.887,28.31,27.46,109.8,18452.4
1962-03-19,1961,6,25,4456,260.7,0.0586,1100,990,976.5,13.5,1.87,11.61,0.916,0.97,0.889,28.69,27.83,111.3,18699.6
1962-03-26,1961,6,26,4967,247,0.0498,1100,990.01,977.4,12.6,1.87,10.72,0.898,0.97,0.871,25.97,24.24,96.98,16292.2
1962-04-02,1961,7,27,5548,295,0.0532,1100,990.05,978.4,11.7,1.86,9.842,0.858,0.969,0.832,22.78,19.92,79.66,13383.3
1962-04-09,1961,7,28,5587,344.3,0.0616,1100,990.05,978.4,11.6,1.85,9.786,0.853,0.968,0.826,22.53,19.6,78.39,13169.2
1962-04-16,1961,7,29,5372,364,0.0678,1100,990.04,978.1,12,1.86,10.09,0.876,0.97,0.849,23.84,21.25,85.02,14283.1
1962-04-23,1961,7,30,4869,364,0.0748,1100,990,977.3,12.7,1.87,10.87,0.903,0.97,0.876,26.48,24.97,99.87,16777.5
1962-04-30,1961,7,31,4330,343.4,0.0794,1100,990,976.3,13.7,1.87,11.84,0.918,0.97,0.891,29.33,28.45,113.8,19118.7
1962-05-07,1961,8,32,3834,340,0.0888,1100,990,975.3,14.7,1.87,12.8,0.927,0.97,0.899,32,31.04,124.2,20861.7
1962-05-14,1961,8,33,3419,340,0.0996,1100,990,974.4,15.6,1.87,13.68,0.933,0.97,0.905,34.42,33.38,133.5,22433.7
1962-05-21,1961,8,34,2977,340,0.114,1100,990,973.5,16.5,1.87,14.67,0.939,0.971,0.911,37.15,36.05,144.2,24227.6
1962-05-28,1961,8,35,2603,319.9,0.123,1100,990,972.6,17.4,1.87,15.57,0.943,0.975,0.92,39.61,38.63,154.5,25957.7
1962-06-04,1961,9,36,2265,293,0.129,1100,990,971.7,18.3,1.87,16.39,0.946,0.979,0.927,41.81,40.95,163.8,27521.2
1962-06-11,1961,9,37,1931,293,0.152,1100,990,970.9,19.1,1.87,17.26,0.949,0.98,0.93,44.17,43.29,173.1,29089.1
1962-06-18,1961,9,38,1605,293,0.183,1100,990,969.8,20.2,1.86,18.31,0.952,0.98,0.933,47,46.06,184.2,30953.6
1962-06-25,1961,9,39,1347,287.7,0.214,1046,990,969,21,1.58,19.42,0.954,0.98,0.935,47.44,46.5,186,31245
1962-07-02,1961,10,40,1172,256,0.219,916.3,990,968.4,21.6,1.21,20.35,0.955,0.98,0.935,43.62,42.73,170.9,28712.1
1962-07-09,1961,10,41,1022,256,0.251,766.4,990,968,22,1.01,21.03,0.955,0.979,0.935,46.56,45.57,147.7,24815.3
1962-07-16,1961,10,42,910.4,256,0.282,654.4,990,967.5,22.5,0.824,21.63,0.955,0.98,0.936,44.2,43.3,129.9,21825
1962-07-23,1961,10,43,802.4,256,0.319,546.4,990,967.1,22.9,0.641,22.25,0.95,0.972,0.924,37.74,36.7,110.1,18498.3
1962-07-30,1961,10,44,708.4,217.4,0.306,491,990,966.7,23.3,0.608,22.66,0.952,0.976,0.929,44.37,43.18,101.1,16977.3
1962-08-06,1961,11,45,628.7,202,0.322,426.7,990,966.4,23.6,0.546,23.04,0.956,0.98,0.937,46.11,45.18,90.37,15181.8
1962-08-13,1961,11,46,573.5,202,0.352,371.5,990,966.2,23.8,0.462,23.36,0.951,0.977,0.929,40.47,39.54,79.09,13286.8
1962-08-20,1961,11,47,523.5,202,0.386,321.5,990,966,24,0.387,23.66,0.944,0.97,0.916,35.22,34.16,68.32,11478.4
1962-08-27,1961,11,48,486.2,186,0.382,300.2,990,965.8,24.2,0.353,23.86,0.94,0.97,0.912,33.04,32.04,64.09,10766.8
1962-09-03,1961,12,49,458.6,146,0.319,312.6,990,965.7,24.3,0.368,23.97,0.943,0.97,0.914,34.63,33.59,67.18,11286.8
1962-09-10,1961,12,50,426.8,146,0.342,280.8,990,965.5,24.5,0.32,24.16,0.937,0.97,0.908,31.16,30.22,60.44,10154.3
1962-09-17,1961,12,51,396.9,146,0.368,250.9,990,965.4,24.6,0.277,24.34,0.929,0.97,0.902,27.83,26.99,53.99,9070.28
1962-09-24,1961,12,52,372.7,146,0.392,226.7,990,965.3,24.7,0.332,24.4,0.944,0.976,0.921,39.87,38.96,49.94,8389.97
1962-10-01,1962,1,1,345.8,120,0.347,225.8,990,965.1,24.9,0.375,24.5,0.954,0.979,0.934,47.95,46.54,50.23,8438.42
1962-10-08,1962,1,2,331.6,120,0.362,211.6,990,965.1,24.9,0.372,24.57,0.957,0.98,0.938,48.79,47.67,47.67,8009.27
1962-10-15,1962,1,3,303.1,120,0.396,183.1,990,964.9,25.1,0.321,24.76,0.95,0.98,0.931,42.23,41.38,41.38,6952.56
1962-10-22,1962,1,4,285.5,120,0.421,165.5,990,964.8,25.2,0.29,24.87,0.944,0.972,0.918,38.1,37.03,37.03,6221.21
1962-10-29,1962,1,5,297.6,112,0.377,185.6,990,964.9,25.1,0.324,24.78,0.95,0.978,0.929,42.89,41.94,41.94,7046.14
1962-11-05,1962,2,6,318.4,106,0.333,212.4,990,965,25,0.371,24.64,0.957,0.98,0.938,49.1,48.12,48.12,8084.41
1962-11-12,1962,2,7,333.1,106,0.318,227.1,990,965.1,24.9,0.329,24.61,0.944,0.976,0.921,40.36,39.31,50.32,8454.15
1962-11-19,1962,2,8,375,106,0.284,269,990,965.3,24.7,0.299,24.43,0.933,0.97,0.905,30.06,29.16,58.32,9797.82
1962-11-26,1962,2,9,439.6,109.4,0.249,330.1,990,965.6,24.4,0.39,24.03,0.945,0.972,0.919,36.77,35.74,71.47,12007.4
1962-12-03,1962,3,10,520,118,0.228,402,990,965.9,24.1,0.499,23.56,0.954,0.979,0.934,44.3,43.37,86.74,14572.9
1962-12-10,1962,3,11,655.2,124.9,0.193,530.3,990,966.5,23.5,0.645,22.84,0.955,0.979,0.935,44.68,43.74,110.7,18597.9
1962-12-17,1962,3,12,852.7,126,0.148,726.7,990,967.3,22.7,0.908,21.78,0.956,0.979,0.936,45.49,44.56,145.1,24375.7
1962-12-24,1962,3,13,1044,126,0.121,918,990,968,22,1.18,20.78,0.955,0.98,0.936,44.66,43.77,175.1,29410.2
1962-12-31,1962,3,14,1170,146.6,0.126,1023,990,968.4,21.6,1.44,20.13,0.955,0.98,0.936,48.23,47.27,189.1,31765.2
1963-01-07,1962,4,15,1231,150,0.122,1074,990,968.6,21.4,1.64,19.73,0.954,0.98,0.935,49.59,48.6,194.4,32658.8
1963-01-14,1962,4,16,1562,150,0.097,1100,990,969.7,20.3,1.84,18.48,0.952,0.98,0.933,47.44,46.49,186,31239.7
1963-01-21,1962,4,17,2198,150,0.0688,1100,990,971.6,18.4,1.87,16.56,0.947,0.979,0.927,42.29,41.42,165.7,27832.1
1963-01-28,1962,4,18,2823,170.1,0.0601,1100,990,973.1,16.9,1.87,15.04,0.941,0.973,0.915,38.16,37.12,148.5,24943.5
1963-02-04,1962,5,19,3583,197,0.0552,1100,990,974.8,15.2,1.87,13.33,0.931,0.97,0.903,33.47,32.46,129.9,21815.1
1963-02-11,1962,5,20,4202,197,0.047,1100,990,976,14,1.87,12.08,0.921,0.97,0.893,29.99,29.09,116.4,19551.3
1963-02-18,1962,5,21,4598,197,0.0428,1100,990,976.8,13.2,1.87,11.35,0.914,0.97,0.886,27.96,27.08,108.3,18194.7
1963-02-25,1962,5,22,5195,247.6,0.0472,1100,990.03,977.8,12.2,1.86,10.37,0.882,0.969,0.855,24.7,22.51,90.05,15128.3
1963-03-04,1962,6,23,6359,315,0.0496,1100,990.12,979.5,10.6,1.83,8.797,0.799,0.961,0.768,18.96,15.16,60.64,10187.9
1963-03-11,1962,6,24,6983,315,0.0451,1100,990.17,980.3,9.91,1.81,8.093,0.822,0.96,0.789,17.94,13.5,53.99,9070.97
1963-03-18,1962,6,25,6742,315,0.0467,1100,990.15,980,10.2,1.82,8.359,0.81,0.96,0.777,18.25,14.05,56.2,9441.47
1963-03-25,1962,6,26,6367,315,0.0495,1100,990.12,979.5,10.6,1.83,8.782,0.79,0.96,0.759,18.72,14.93,59.7,10029.6
1963-04-01,1962,7,27,6183,364,0.0589,1100,990.1,979.3,10.8,1.84,8.99,0.786,0.961,0.755,19.05,15.46,61.85,10390
1963-04-08,1962,7,28,5802,364,0.0628,1100,990.07,978.7,11.3,1.85,9.479,0.825,0.965,0.796,21.09,17.88,71.51,12012.9
1963-04-15,1962,7,29,5355,364,0.0681,1100,990.04,978.1,12,1.86,10.12,0.874,0.97,0.847,23.85,21.31,85.24,14320.4
1963-04-22,1962,7,30,4660,364,0.0782,1100,990,976.9,13.1,1.87,11.24,0.911,0.97,0.884,27.61,26.46,105.9,17782.8
1963-04-29,1962,7,31,4036,333.3,0.0826,1100,990,975.7,14.3,1.87,12.39,0.924,0.97,0.896,30.87,29.94,119.8,20121.9
1963-05-06,1962,8,32,3473,321,0.0926,1100,990,974.6,15.4,1.87,13.56,0.932,0.97,0.904,34.11,33.08,132.3,22231
1963-05-13,1962,8,33,2996,321,0.107,1100,990,973.5,16.5,1.87,14.62,0.939,0.971,0.911,37.02,35.94,143.8,24151
1963-05-20,1962,8,34,2542,321,0.127,1100,990,972.4,17.6,1.87,15.72,0.944,0.976,0.921,40.01,39.05,156.2,26244.2
1963-05-27,1962,8,35,2232,302.7,0.135,1100,990,971.7,18.3,1.87,16.47,0.946,0.98,0.927,42.03,41.17,164.7,27666.4
1963-06-03,1962,9,36,1855,257,0.139,1100,990,970.6,19.4,1.87,17.5,0.95,0.98,0.931,44.81,43.92,175.7,29512.6
1963-06-10,1962,9,37,1556,257,0.165,1100,990,969.7,20.3,1.85,18.48,0.952,0.98,0.933,47.44,46.49,186,31241.9
1963-06-17,1962,9,38,1349,257,0.191,1069,990,969,21,1.66,19.34,0.953,0.98,0.934,48.31,47.35,189.4,31818.2
1963-06-24,1962,9,39,1178,257,0.218,921.4,990,968.5,21.5,1.22,20.32,0.955,0.98,0.935,43.79,42.91,171.6,28834.3
1963-07-01,1962,10,40,1030,227,0.221,802.5,990,968,22,1.04,20.97,0.955,0.978,0.934,44.83,43.79,153.9,25848.7
1963-07-08,1962,10,41,917.3,227,0.248,690.3,990,967.6,22.4,0.883,21.55,0.956,0.98,0.937,46.48,45.55,136.6,22955.9
1963-07-15,1962,10,42,811.1,227,0.28,584.1,990,967.1,22.9,0.7,22.16,0.953,0.976,0.93,40.3,39.35,118,19832.1
1963-07-22,1962,10,43,735.2,227,0.309,508.2,990,966.8,23.2,0.604,22.55,0.951,0.973,0.925,40.44,39.37,103.9,17457.3
1963-07-29,1962,10,44,667.7,212.7,0.319,455,990,966.6,23.4,0.593,22.84,0.957,0.98,0.938,48.76,47.79,95.58,16056.9
1963-08-05,1962,11,45,618.1,202,0.327,416.1,990,966.4,23.6,0.529,23.1,0.956,0.98,0.937,45.04,44.14,88.27,14829.7
1963-08-12,1962,11,46,577.5,202,0.35,375.5,990,966.2,23.8,0.468,23.33,0.952,0.978,0.931,40.89,39.98,79.96,13433.1
1963-08-19,1962,11,47,528.8,202,0.382,326.8,990,966,24,0.395,23.63,0.945,0.97,0.917,35.77,34.7,69.41,11660.1
1963-08-26,1962,11,48,492.3,194,0.394,298.3,990,965.8,24.2,0.351,23.83,0.94,0.97,0.912,32.78,31.8,63.61,10685.8
1963-09-02,1962,12,49,465.8,146,0.314,319.8,990,965.7,24.3,0.379,23.92,0.944,0.97,0.916,35.41,34.35,68.7,11542.4
1963-09-09,1962,12,50,438.1,146,0.334,292.1,990,965.6,24.4,0.337,24.09,0.939,0.97,0.911,32.4,31.43,62.86,10559.7
1963-09-16,1962,12,51,415.7,146,0.352,269.7,990,965.5,24.5,0.304,24.23,0.934,0.97,0.906,29.92,29.02,58.05,9751.84
1963-09-23,1962,12,52,393,146,0.372,247,990,965.4,24.6,0.271,24.36,0.929,0.97,0.901,27.4,26.58,53.16,8931.02
1963-09-30,1962,12,53,378.7,123.7,0.327,255,990,965.3,24.7,0.281,24.43,0.93,0.97,0.903,28.42,27.57,55.13,9262.32
1963-10-07,1963,1,1,355.8,120,0.337,235.8,990,965.2,24.8,0.256,24.56,0.925,0.97,0.897,26.27,25.48,50.96,8561.02
1963-10-14,1963,1,2,361.8,120,0.332,241.8,990,965.2,24.8,0.263,24.53,0.927,0.97,0.899,26.96,26.15,52.3,8786.28
1963-10-21,1963,1,3,361.1,120,0.333,241.1,990,965.2,24.8,0.262,24.53,0.927,0.97,0.899,26.87,26.06,52.13,8757.83
1963-10-28,1963,1,4,366.9,117.4,0.321,249.5,990,965.2,24.8,0.273,24.49,0.929,0.97,0.901,27.83,27,54,9071.56
1963-11-04,1963,2,5,409.6,114,0.279,295.6,990,965.4,24.6,0.34,24.22,0.939,0.97,0.911,32.97,31.98,63.96,10745.3
1963-11-11,1963,2,6,456,114,0.25,342,990,965.7,24.3,0.409,23.94,0.947,0.972,0.921,38.02,36.96,73.92,12419.2
1963-11-18,1963,2,7,510.8,114,0.224,396.8,990,965.9,24.1,0.492,23.61,0.954,0.979,0.934,43.79,42.87,85.75,14405.2
1963-11-25,1963,2,8,636.7,115.7,0.182,520.9,990,966.4,23.6,0.628,22.93,0.953,0.977,0.931,44.59,43.24,108.3,18190.8
1963-12-02,1963,3,9,765.6,126,0.165,639.6,990,967,23,0.782,22.26,0.956,0.98,0.937,44.46,43.57,130.7,21961
1963-12-09,1963,3,10,831.6,126,0.151,705.6,990,967.2,22.8,0.893,21.88,0.957,0.98,0.938,48.29,47.33,142,23852.5
1963-12-16,1963,3,11,848.3,126,0.149,722.3,990,967.3,22.7,0.921,21.79,0.957,0.98,0.938,49.22,48.24,144.7,24311.4
1963-12-23,1963,3,12,875.6,126,0.144,749.6,990,967.4,22.6,0.961,21.64,0.956,0.979,0.936,48.81,47.65,148.4,24936.4
1963-12-30,1963,3,13,938.8,143.1,0.152,795.6,990,967.7,22.3,0.987,21.36,0.954,0.976,0.931,41.58,40.47,154.7,25995
1964-01-06,1963,4,14,976.2,150,0.154,826.2,990,967.8,22.2,1.03,21.17,0.954,0.978,0.933,40.89,39.99,159.9,26871.1
1964-01-13,1963,4,15,998.8,150,0.15,848.8,990,967.9,22.1,1.07,21.04,0.954,0.98,0.935,41.78,40.92,163.7,27500.5
1964-01-20,1963,4,16,1033,150,0.145,882.8,990,968,22,1.13,20.87,0.955,0.98,0.936,43.13,42.27,169.1,28406.3
1964-01-27,1963,4,17,1082,153.4,0.142,928.9,990,968.2,21.8,1.21,20.63,0.955,0.98,0.936,44.89,43.99,176,29560.9
1964-02-03,1963,5,18,1177,162,0.138,1015,990,968.5,21.5,1.42,20.12,0.955,0.98,0.936,47.83,46.88,187.5,31500.6
1964-02-10,1963,5,19,1283,162,0.127,1094,990,968.8,21.2,1.73,19.48,0.954,0.98,0.935,49.85,48.85,195.4,32826
1964-02-17,1963,5,20,1402,162,0.116,1100,990,969.2,20.8,1.8,19.03,0.953,0.98,0.934,48.9,47.92,191.7,32203.9
1964-02-24,1963,5,21,1585,173,0.109,1100,990,969.8,20.2,1.85,18.39,0.952,0.98,0.933,47.21,46.26,185.1,31088.8
1964-03-02,1963,6,22,1978,239,0.121,1100,990,971,19,1.87,17.13,0.948,0.98,0.929,43.83,42.95,171.8,28862.5
1964-03-09,1963,6,23,2326,199,0.086,1100,990,971.9,18.1,1.87,16.24,0.946,0.979,0.926,41.42,40.55,162.2,27249.2
1964-03-16,1963,6,24,2431,183,0.0753,1100,990,972.1,17.9,1.87,15.98,0.945,0.978,0.924,40.73,39.82,159.3,26760.7
1964-03-23,1963,6,25,2343,183,0.0781,1100,990,971.9,18.1,1.87,16.2,0.946,0.979,0.926,41.3,40.43,161.7,27169.2
1964-03-30,1963,6,26,2291,207.3,0.0905,1100,990,971.8,18.2,1.87,16.32,0.946,0.98,0.927,41.64,40.79,163.2,27411.6
1964-04-06,1963,7,27,2310,217,0.094,1100,990,971.8,18.2,1.87,16.28,0.946,0.979,0.926,41.52,40.66,162.7,27326.3
1964-04-13,1963,7,28,2341,217,0.0927,1100,990,971.9,18.1,1.87,16.2,0.946,0.979,0.926,41.32,40.45,161.8,27181.4
1964-04-20,1963,7,29,2310,217,0.094,1100,990,971.8,18.2,1.87,16.28,0.946,0.979,0.926,41.52,40.67,162.7,27326.9
1964-04-27,1963,7,30,2200,242.3,0.11,1100,990,971.6,18.4,1.87,16.54,0.947,0.98,0.928,42.23,41.39,165.5,27812.3
1964-05-04,1963,8,31,1983,276,0.139,1100,990,971,19,1.87,17.1,0.948,0.98,0.929,43.72,42.85,171.4,28795.5
1964-05-11,1963,8,32,1735,276,0.159,1100,990,970.2,19.8,1.87,17.89,0.951,0.98,0.932,45.87,44.95,179.8,30206.1
1964-05-18,1963,8,33,1512,228,0.15,1100,990,969.5,20.5,1.83,18.64,0.952,0.98,0.933,47.87,46.91,187.6,31524.2
1964-05-25,1963,8,34,1287,192,0.149,1073,990,968.8,21.2,1.65,19.55,0.954,0.98,0.935,49.03,48.05,192.2,32287.6
1964-06-01,1963,9,35,1103,161,0.146,942.1,990,968.2,21.8,1.25,20.53,0.955,0.98,0.936,45.25,44.34,177.4,29797.1
1964-06-08,1963,9,36,931.5,161,0.173,770.5,990,967.6,22.4,0.979,21.39,0.955,0.979,0.935,45.68,44.62,150.7,25324.9
1964-06-15,1963,9,37,789.3,161,0.204,628.3,990,967.1,22.9,0.766,22.18,0.955,0.979,0.935,43.48,42.59,127.8,21462.9
1964-06-22,1963,9,38,681.3,161,0.237,520.3,990,966.6,23.4,0.616,22.76,0.951,0.974,0.927,41.78,40.41,106.9,17965.8
1964-06-29,1963,9,39,603.3,142.4,0.236,460.9,990,966.3,23.7,0.593,23.1,0.957,0.98,0.938,49.97,48.97,97.93,16452.5
1964-07-06,1963,10,40,555.4,149.6,0.27,405.8,990,966.1,23.9,0.508,23.39,0.954,0.978,0.934,44.43,43.46,86.93,14604.2
1964-07-13,1963,10,41,513.8,186,0.362,327.8,990,965.9,24.1,0.393,23.69,0.945,0.97,0.917,36,34.92,69.85,11734.5
1964-07-20,1963,10,42,487.1,186,0.382,301.1,990,965.8,24.2,0.353,23.86,0.941,0.97,0.913,33.14,32.14,64.29,10800.1
1964-07-27,1963,10,43,466.1,177.1,0.38,288.9,990,965.7,24.3,0.334,23.97,0.939,0.97,0.91,31.87,30.91,61.83,10387
1964-08-03,1963,11,44,438.4,155,0.354,283.4,990,965.6,24.4,0.324,24.1,0.937,0.97,0.909,31.4,30.45,60.91,10232.3
1964-08-10,1963,11,45,422.9,155,0.367,267.9,990,965.5,24.5,0.3,24.2,0.934,0.97,0.906,29.68,28.79,57.58,9673.31
1964-08-17,1963,11,46,397.6,167.4,0.422,230.2,990,965.4,24.6,0.313,24.3,0.94,0.974,0.916,35.89,35.02,50.18,8430.53
1964-08-24,1963,11,47,376.1,184,0.49,192.1,990,965.3,24.7,0.342,24.38,0.953,0.979,0.933,43.74,42.85,42.85,7198.02
1964-08-31,1963,11,48,356.3,144.6,0.406,211.8,990,965.2,24.8,0.374,24.44,0.956,0.979,0.937,48.56,47.56,47.56,7990.34
1964-09-07,1963,12,49,339.5,138,0.407,201.5,990,965.1,24.9,0.355,24.55,0.955,0.98,0.936,46.32,45.39,45.39,7625.43
1964-09-14,1963,12,50,324.7,138,0.425,186.7,990,965,25,0.328,24.65,0.951,0.98,0.932,42.91,42.05,42.05,7064.19
1964-09-21,1963,12,51,310.1,138,0.445,172.1,990,965,25,0.302,24.75,0.946,0.975,0.923,39.52,38.53,38.53,6473.32
1964-09-28,1963,12,52,289.3,122,0.421,167.3,990,964.9,25.1,0.292,24.85,0.945,0.974,0.92,38.53,37.54,37.54,6306.79
1964-10-05,1964,1,1,272.5,110,0.404,162.5,990,964.8,25.2,0.282,24.93,0.943,0.972,0.916,37.47,36.41,36.41,6117.02
1964-10-12,1964,1,2,262.4,110,0.419,152.4,990,964.7,25.3,0.264,24.99,0.94,0.97,0.912,35.1,34.05,34.05,5720.15
1964-10-19,1964,1,3,265.3,110,0.415,155.3,990,964.8,25.2,0.269,24.97,0.941,0.97,0.913,35.77,34.71,34.71,5831.88
1964-10-26,1964,1,4,283.5,109.4,0.386,174.1,990,964.8,25.2,0.303,24.86,0.947,0.976,0.924,40.19,39.24,39.24,6592.97
1964-11-02,1964,2,5,290.5,106,0.365,184.5,990,964.9,25.1,0.321,24.82,0.95,0.98,0.931,42.67,41.8,41.8,7022.98
1964-11-09,1964,2,6,316.4,106,0.335,210.4,990,965,25,0.368,24.65,0.957,0.98,0.937,48.64,47.67,47.67,8008.66
1964-11-16,1964,2,7,326,106,0.325,220,990,965,25,0.385,24.59,0.958,0.98,0.939,50.83,49.56,49.56,8325.59
1964-11-23,1964,2,8,389.8,106,0.274,283.8,990,965.3,24.7,0.322,24.33,0.936,0.97,0.908,31.7,30.75,61.5,10332
1964-11-30,1964,2,9,433.6,116.3,0.269,317.3,990,965.6,24.4,0.372,24.08,0.943,0.97,0.915,35.33,34.28,68.57,11519.1
1964-12-07,1964,3,10,443.8,118,0.266,325.8,990,965.6,24.4,0.385,24.02,0.945,0.97,0.916,36.25,35.16,70.33,11815.2
1964-12-14,1964,3,11,466.5,118,0.253,348.5,990,965.7,24.3,0.419,23.88,0.948,0.973,0.923,38.7,37.67,75.34,12657.8
1964-12-21,1964,3,12,512.4,118,0.231,394.4,990,965.9,24.1,0.488,23.61,0.954,0.98,0.935,43.55,42.67,85.35,14338.7
1964-12-28,1964,3,13,567.1,127,0.224,440.1,990,966.2,23.8,0.557,23.29,0.957,0.98,0.938,48.12,47.16,94.31,15844.1
1965-01-04,1964,4,14,637,139,0.218,498,990,966.4,23.6,0.575,22.98,0.95,0.973,0.925,40.32,39.24,103.7,17415.1
1965-01-11,1964,4,15,719.1,139,0.194,580.1,990,966.8,23.2,0.682,22.54,0.953,0.977,0.931,40.72,39.8,119.4,20061.4
1965-01-18,1964,4,16,773.4,139,0.18,634.4,990,967,23,0.773,22.23,0.956,0.98,0.936,44.05,43.17,129.5,21759.4
1965-01-25,1964,4,17,831.6,139,0.167,692.6,990,967.2,22.8,0.872,21.9,0.957,0.98,0.938,47.44,46.49,139.5,23432.9
1965-02-01,1964,5,18,909.7,137,0.151,772.7,990,967.5,22.5,0.975,21.49,0.955,0.978,0.934,46.12,44.89,151.4,25430.2
1965-02-08,1964,5,19,992.6,137,0.138,855.6,990,967.9,22.1,1.07,21.06,0.954,0.98,0.935,42.16,41.3,165.2,27754.4
1965-02-15,1964,5,20,1080,137,0.127,943.2,990,968.2,21.8,1.23,20.62,0.955,0.98,0.936,45.54,44.63,178.5,29991.4
1965-02-22,1964,5,21,1263,137,0.109,1080,990,968.7,21.3,1.67,19.6,0.954,0.98,0.935,49.51,48.52,194.1,32606.4
1965-03-01,1964,6,22,1735,183,0.107,1100,990,970.2,19.8,1.86,17.9,0.951,0.98,0.932,45.88,44.97,179.9,30216.8
1965-03-08,1964,6,23,2237,183,0.082,1100,990,971.7,18.3,1.87,16.45,0.946,0.98,0.927,41.99,41.13,164.5,27641.8
1965-03-15,1964,6,24,2510,183,0.0729,1100,990,972.3,17.7,1.87,15.79,0.944,0.976,0.922,40.22,39.27,157.1,26390.4
1965-03-22,1964,6,25,2630,183,0.0696,1100,990,972.6,17.4,1.87,15.51,0.943,0.975,0.919,39.43,38.44,153.8,25832
1965-03-29,1964,6,26,2677,202.4,0.0756,1100,990,972.7,17.3,1.87,15.39,0.943,0.974,0.918,39.13,38.12,152.5,25613.5
1965-04-05,1964,7,27,2705,217,0.0803,1100,990,972.8,17.2,1.87,15.32,0.942,0.974,0.918,38.94,37.92,151.7,25483
1965-04-12,1964,7,28,2599,217,0.0835,1100,990,972.5,17.5,1.87,15.58,0.943,0.975,0.92,39.64,38.65,154.6,25976.1
1965-04-19,1964,7,29,2459,217,0.0883,1100,990,972.2,17.8,1.87,15.92,0.945,0.977,0.923,40.55,39.63,158.5,26628.9
1965-04-26,1964,7,30,2296,233.9,0.102,1100,990,971.8,18.2,1.87,16.31,0.946,0.979,0.926,41.61,40.75,163,27384.9
1965-05-03,1964,8,31,2122,276,0.13,1100,990,971.4,18.6,1.87,16.73,0.947,0.98,0.928,42.74,41.89,167.5,28147
1965-05-10,1964,8,32,1888,276,0.146,1100,990,970.7,19.3,1.87,17.39,0.949,0.98,0.93,44.52,43.63,174.5,29316.1
1965-05-17,1964,8,33,1660,276,0.166,1100,990,970,20,1.87,18.13,0.951,0.98,0.932,46.53,45.6,182.4,30641
1965-05-24,1964,8,34,1447,276,0.191,1095,990,969.3,20.7,1.78,18.91,0.953,0.98,0.933,48.34,47.37,189.5,31836
1965-05-31,1964,8,35,1236,177.4,0.143,1055,990,968.6,21.4,1.57,19.79,0.955,0.98,0.935,48.85,47.87,191.5,32169.8
1965-06-07,1964,9,36,1061,161,0.152,900.1,990,968.1,21.9,1.16,20.75,0.955,0.98,0.935,43.69,42.8,171.2,28762.9
1965-06-14,1964,9,37,903.4,161,0.179,742.4,990,967.5,22.5,0.94,21.55,0.956,0.979,0.935,46.13,45.12,146.5,24611.2
1965-06-21,1964,9,38,760.6,161,0.212,599.6,990,966.9,23.1,0.717,22.34,0.954,0.978,0.933,41.74,40.83,122.5,20576.8
1965-06-28,1964,9,39,659.7,175.3,0.267,484.4,990,966.5,23.5,0.588,22.87,0.954,0.976,0.931,43.85,42.82,101,16976.1
1965-07-05,1964,10,40,586.6,186,0.317,400.6,990,966.2,23.8,0.502,23.26,0.954,0.98,0.935,43.6,42.72,85.43,14352.5
1965-07-12,1964,10,41,528.3,186,0.352,342.3,990,966,24,0.415,23.61,0.947,0.972,0.921,37.53,36.47,72.95,12255.6
1965-07-19,1964,10,42,487,186,0.382,301,990,965.8,24.2,0.353,23.86,0.941,0.97,0.913,33.13,32.13,64.27,10797
1965-07-26,1964,10,43,457.5,181.6,0.397,275.9,990,965.7,24.3,0.315,24.03,0.936,0.97,0.908,30.42,29.5,59.01,9913.19
1965-08-02,1964,11,44,430.7,155,0.36,275.7,990,965.5,24.5,0.312,24.15,0.935,0.97,0.907,30.54,29.63,59.25,9954.22
1965-08-09,1964,11,45,405.5,155,0.382,250.5,990,965.4,24.6,0.275,24.3,0.93,0.97,0.902,27.75,26.92,53.83,9043.47
1965-08-16,1964,11,46,387.1,155,0.4,232.1,990,965.3,24.7,0.342,24.32,0.944,0.976,0.921,40.99,39.5,50.42,8471.06
1965-08-23,1964,11,47,364.8,155,0.425,209.8,990,965.2,24.8,0.37,24.41,0.956,0.98,0.937,48.04,47.08,47.08,7908.62
1965-08-30,1964,11,48,342.9,142.9,0.416,200,990,965.1,24.9,0.352,24.53,0.955,0.98,0.936,45.94,45.02,45.02,7563.95
1965-09-06,1964,12,49,330.8,138,0.417,192.8,990,965.1,24.9,0.339,24.61,0.953,0.98,0.934,44.33,43.45,43.45,7298.95
1965-09-13,1964,12,50,316.2,138,0.437,178.2,990,965,25,0.313,24.71,0.948,0.977,0.927,40.94,40.02,40.02,6722.65
1965-09-20,1964,12,51,302.8,138,0.456,164.8,990,964.9,25.1,0.289,24.79,0.944,0.973,0.918,37.83,36.8,36.8,6181.85
1965-09-27,1964,12,52,285.4,126,0.441,159.4,990,964.8,25.2,0.278,24.88,0.942,0.972,0.916,36.66,35.64,35.64,5987.15
1965-10-04,1965,1,1,270.8,110,0.406,160.8,990,964.8,25.2,0.279,24.94,0.943,0.971,0.915,37.07,35.98,35.98,6044.75
1965-10-11,1965,1,2,265.6,110,0.414,155.6,990,964.8,25.2,0.27,24.97,0.941,0.97,0.913,35.86,34.78,34.78,5843.85
1965-10-18,1965,1,3,267.2,110,0.412,157.2,990,964.8,25.2,0.273,24.96,0.941,0.97,0.913,36.24,35.15,35.15,5905.06
1965-10-25,1965,1,4,257.1,110,0.428,147.1,990,964.7,25.3,0.255,25.02,0.938,0.97,0.91,33.84,32.83,32.83,5514.6
1965-11-01,1965,2,5,256.2,106,0.414,150.2,990,964.7,25.3,0.26,25.02,0.939,0.97,0.911,34.6,33.56,33.56,5637.72
1965-11-08,1965,2,6,260.6,98.57,0.379,162,990,964.7,25.3,0.28,24.98,0.943,0.973,0.918,37.42,36.43,36.43,6119.46
1965-11-15,1965,2,7,282.9,93,0.33,189.9,990,964.8,25.2,0.307,24.86,0.946,0.978,0.925,40.1,39.23,42.77,7184.91
1965-11-22,1965,2,8,328.6,93,0.283,235.6,990,965,25,0.273,24.68,0.93,0.971,0.904,30.17,29.33,51.51,8653.85
1965-11-29,1965,2,9,367,110.9,0.302,256.2,990,965.2,24.8,0.28,24.48,0.931,0.97,0.903,28.63,27.77,55.54,9330.55
1965-12-06,1965,3,10,408.6,118,0.289,290.6,990,965.4,24.6,0.332,24.23,0.938,0.97,0.91,32.41,31.43,62.87,10561.9
1965-12-13,1965,3,11,444.9,118,0.265,326.9,990,965.6,24.4,0.386,24.01,0.945,0.97,0.917,36.36,35.29,70.58,11856.9
1965-12-20,1965,3,12,485.8,118,0.243,367.8,990,965.8,24.2,0.448,23.77,0.951,0.977,0.929,40.75,39.83,79.66,13382.7
1965-12-27,1965,3,13,520.3,118.6,0.228,401.8,990,965.9,24.1,0.498,23.56,0.955,0.98,0.936,44.31,43.42,86.85,14590.2
1966-01-03,1965,4,14,565.7,120,0.212,445.7,990,966.1,23.9,0.564,23.29,0.958,0.98,0.938,48.73,47.76,95.52,16047
1966-01-10,1965,4,15,607.1,120,0.198,487.1,990,966.3,23.7,0.616,23.06,0.955,0.979,0.934,49.98,47.89,100.8,16937.6
1966-01-17,1965,4,16,680.4,120,0.177,560.4,990,966.6,23.4,0.644,22.73,0.951,0.975,0.928,39.61,38.63,115.9,19471.5
1966-01-24,1965,4,17,766.2,120,0.157,646.2,990,967,23,0.789,22.25,0.956,0.98,0.937,44.93,44.03,132.1,22191.2
1966-01-31,1965,4,18,875.4,134.6,0.154,740.8,990,967.4,22.6,0.955,21.64,0.957,0.98,0.938,50.14,49.08,147.2,24735.6
