date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1974-05-13,1973,8,33,2354,276,0.117,1100,990,972,18,1.87,16.17,0.946,0.979,0.925,41.24,40.36,161.4,27119.6
1974-05-20,1973,8,34,2169,276,0.127,1100,990,971.5,18.5,1.87,16.62,0.947,0.98,0.928,42.43,41.58,166.3,27942.8
1974-05-27,1973,8,35,1867,257.1,0.137,1100,990,970.7,19.3,1.87,17.46,0.95,0.98,0.931,44.7,43.8,175.2,29436.7
1974-06-03,1973,9,36,1600,210,0.131,1100,990,969.8,20.2,1.86,18.33,0.952,0.98,0.933,47.05,46.11,184.4,30985.1
1974-06-10,1973,9,37,1374,210,0.153,1092,990,969.1,20.9,1.76,19.16,0.953,0.98,0.934,48.86,47.88,191.5,32178.6
1974-06-17,1973,9,38,1156,210,0.182,946.4,990,968.4,21.6,1.27,20.34,0.955,0.98,0.936,45.02,44.12,176.5,29645.7
1974-06-24,1973,9,39,942.7,210,0.224,732.7,990,967.7,22.3,0.946,21.39,0.956,0.98,0.937,46.88,45.8,143.3,24073.5
1974-07-01,1973,10,40,731.8,186,0.255,545.8,990,966.8,23.2,0.646,22.53,0.952,0.975,0.928,40.67,39.61,111.7,18762.9
1974-07-08,1973,10,41,605.6,186,0.308,419.6,990,966.3,23.7,0.532,23.15,0.956,0.98,0.937,45.5,44.59,89.18,14983
1974-07-15,1973,10,42,530.3,186,0.351,344.3,990,966,24,0.418,23.6,0.948,0.973,0.922,37.75,36.72,73.43,12336.5
1974-07-22,1973,10,43,483,186,0.385,297,990,965.8,24.2,0.347,23.88,0.94,0.97,0.912,32.7,31.71,63.43,10656
1974-07-29,1973,10,44,445.5,168.3,0.377,277.3,990,965.6,24.4,0.316,24.08,0.936,0.97,0.908,30.64,29.72,59.44,9986.36
1974-08-05,1973,11,45,416.9,155,0.372,261.9,990,965.5,24.5,0.292,24.23,0.932,0.97,0.904,29.02,28.15,56.29,9457.43
1974-08-12,1973,11,46,386,155,0.401,231,990,965.3,24.7,0.362,24.31,0.949,0.977,0.928,44.66,43.08,50.44,8473.97
1974-08-19,1973,11,47,363.8,155,0.427,208.8,990,965.2,24.8,0.369,24.41,0.956,0.98,0.937,47.79,46.78,46.78,7859.4
1974-08-26,1973,11,48,341.9,149.7,0.438,192.1,990,965.1,24.9,0.338,24.55,0.952,0.98,0.933,44.06,43.18,43.18,7254.05
1974-09-02,1973,12,49,328.4,118,0.359,210.4,990,965,25,0.368,24.59,0.957,0.98,0.937,48.54,47.57,47.57,7991.36
1974-09-09,1973,12,50,313,132.3,0.423,180.8,990,965,25,0.317,24.72,0.949,0.977,0.927,41.58,40.63,40.63,6825.44
1974-09-16,1973,12,51,288.7,138,0.478,150.7,990,964.9,25.1,0.264,24.88,0.939,0.97,0.911,34.54,33.5,33.5,5628.42
1974-09-23,1973,12,52,267,138,0.517,129,990,964.8,25.2,0.225,25.01,0.93,0.97,0.902,29.43,28.54,28.54,4795.34
1974-09-30,1973,12,53,248.4,114,0.459,134.4,990,964.7,25.3,0.232,25.08,0.933,0.97,0.905,30.84,29.91,29.91,5024.97
1974-10-07,1974,1,1,234.9,104.4,0.445,130.4,990,964.6,25.4,0.224,25.17,0.931,0.97,0.903,29.97,29.07,29.07,4883.54
1974-10-14,1974,1,2,221,97,0.439,124,990,964.5,25.5,0.211,25.26,0.927,0.97,0.9,28.49,27.64,27.64,4643.15
1974-10-21,1974,1,3,229.2,97,0.423,132.2,990,964.6,25.4,0.226,25.2,0.931,0.97,0.903,30.43,29.51,29.51,4958.11
1974-10-28,1974,1,4,242,95.29,0.394,146.7,990,964.7,25.3,0.252,25.1,0.937,0.97,0.909,33.85,32.83,32.83,5516.01
1974-11-04,1974,2,5,258,93,0.361,165,990,964.7,25.3,0.284,24.98,0.944,0.973,0.918,38.16,37.11,37.11,6234.94
1974-11-11,1974,2,6,283.1,106,0.375,177.1,990,964.8,25.2,0.308,24.86,0.948,0.978,0.927,40.91,40.01,40.01,6722.14
1974-11-18,1974,2,7,301.4,106,0.352,195.4,990,964.9,25.1,0.341,24.75,0.953,0.98,0.934,45.22,44.31,44.31,7444.85
1974-11-25,1974,2,8,314.3,105.7,0.336,208.6,990,965,25,0.364,24.66,0.956,0.98,0.937,48.25,47.1,47.1,7912.29
1974-12-02,1974,3,9,441,104,0.237,337,990,965.6,24.4,0.399,24.02,0.946,0.972,0.92,37.54,36.5,72.99,12263.1
1974-12-09,1974,3,10,507.8,114,0.224,393.8,990,965.9,24.1,0.486,23.63,0.954,0.98,0.935,43.53,42.66,85.32,14333.5
1974-12-16,1974,3,11,548,118,0.215,430,990,966.1,23.9,0.541,23.39,0.957,0.98,0.938,47.19,46.25,92.49,15538.7
1974-12-23,1974,3,12,621.1,118,0.19,503.1,990,966.4,23.6,0.549,23.07,0.947,0.97,0.918,35.91,34.83,104.5,17553.8
1974-12-30,1974,3,13,665.6,133,0.2,532.6,990,966.6,23.4,0.601,22.84,0.949,0.971,0.922,37.74,36.67,110,18480.3
1975-01-06,1974,4,14,758.2,139,0.184,619.2,990,966.9,23.1,0.748,22.32,0.955,0.979,0.935,43.11,42.22,126.7,21279.1
1975-01-13,1974,4,15,904.3,139,0.154,765.3,990,967.5,22.5,0.975,21.51,0.956,0.98,0.937,47.36,46.41,151.1,25380.6
1975-01-20,1974,4,16,1084,139,0.128,945.5,990,968.2,21.8,1.24,20.59,0.955,0.98,0.936,45.57,44.66,178.6,30012.8
1975-01-27,1974,4,17,1318,155.6,0.118,1093,990,968.9,21.1,1.74,19.36,0.953,0.98,0.934,49.45,48.46,193.8,32566
1975-02-03,1974,5,18,1999,197,0.1,1100,990,971,19,1.87,17.13,0.948,0.98,0.929,43.81,42.92,171.7,28843.7
1975-02-10,1974,5,19,2670,197,0.074,1100,990,972.7,17.3,1.87,15.41,0.943,0.974,0.918,39.17,38.16,152.7,25646.8
1975-02-17,1974,5,20,3103,197,0.0637,1100,990,973.7,16.3,1.87,14.38,0.937,0.97,0.909,36.35,35.27,141.1,23699.6
1975-02-24,1974,5,21,3288,209,0.0636,1100,990,974.2,15.8,1.87,13.96,0.935,0.97,0.907,35.18,34.12,136.5,22931.9
1975-03-03,1974,6,22,3216,239,0.0743,1100,990,974,16,1.87,14.11,0.936,0.97,0.908,35.6,34.53,138.1,23202.5
1975-03-10,1974,6,23,3580,239,0.0669,1100,990,974.8,15.2,1.87,13.34,0.931,0.97,0.903,33.48,32.48,129.9,21826.4
1975-03-17,1974,6,24,4302,239,0.0558,1100,990,976.2,13.8,1.87,11.9,0.919,0.97,0.891,29.49,28.54,114.2,19179
1975-03-24,1974,6,25,5173,239,0.0463,1100,990.02,977.8,12.2,1.87,10.38,0.887,0.97,0.861,24.86,22.65,90.59,15218.8
1975-03-31,1974,6,26,5501,346.1,0.0629,1100,990.05,978.3,11.8,1.86,9.908,0.865,0.97,0.839,23.11,20.31,81.25,13650.7
1975-04-07,1974,7,27,5393,364,0.0675,1100,990.04,978.1,11.9,1.86,10.06,0.875,0.97,0.848,23.74,21.12,84.49,14194.5
1975-04-14,1974,7,28,4965,364,0.0735,1100,990.01,977.4,12.6,1.87,10.72,0.898,0.97,0.871,25.96,24.21,96.84,16268.9
1975-04-21,1974,7,29,4185,364,0.0871,1100,990,976,14,1.87,12.11,0.921,0.97,0.893,30.08,29.18,116.7,19606.7
1975-04-28,1974,7,30,3745,339.4,0.0906,1100,990,975.1,14.9,1.87,12.99,0.928,0.97,0.901,32.52,31.54,126.2,21196.4
1975-05-05,1974,8,31,3250,321,0.0989,1100,990,974.1,15.9,1.87,14.04,0.935,0.97,0.907,35.42,34.35,137.4,23085.8
1975-05-12,1974,8,32,2902,321,0.111,1100,990,973.3,16.7,1.87,14.85,0.94,0.971,0.913,37.64,36.55,146.2,24564.7
1975-05-19,1974,8,33,2493,321,0.129,1100,990,972.3,17.7,1.87,15.84,0.944,0.977,0.922,40.33,39.39,157.6,26473
1975-05-26,1974,8,34,2189,311.9,0.142,1100,990,971.5,18.5,1.87,16.58,0.947,0.98,0.928,42.34,41.48,165.9,27873.3
1975-06-02,1974,9,35,1790,257,0.144,1100,990,970.4,19.6,1.87,17.71,0.95,0.98,0.931,45.38,44.47,177.9,29885.8
1975-06-09,1974,9,36,1562,257,0.165,1100,990,969.7,20.3,1.86,18.46,0.952,0.98,0.933,47.39,46.44,185.8,31207.8
1975-06-16,1974,9,37,1324,257,0.195,1053,990,968.9,21.1,1.6,19.48,0.954,0.98,0.935,47.94,46.98,187.9,31573.8
1975-06-23,1974,9,38,1165,257,0.221,907.5,990,968.4,21.6,1.2,20.38,0.954,0.979,0.934,43.25,42.35,169.4,28457.9
1975-06-30,1974,9,39,985.9,231.3,0.235,754.7,990,967.8,22.2,0.989,21.18,0.956,0.979,0.936,48.05,46.94,146.3,24576.2
1975-07-07,1974,10,40,823.6,227,0.276,596.6,990,967.2,22.8,0.722,22.08,0.953,0.977,0.932,41.05,40.12,120.4,20222.1
1975-07-14,1974,10,41,730,227,0.311,503,990,966.8,23.2,0.628,22.55,0.953,0.976,0.93,45.11,43.61,102.5,17225.1
1975-07-21,1974,10,42,655.4,227,0.347,428.4,990,966.5,23.5,0.551,22.93,0.956,0.98,0.937,46.04,45.12,90.23,15159
1975-07-28,1974,10,43,598.1,208.6,0.348,389.5,990,966.3,23.7,0.488,23.22,0.953,0.979,0.933,42.29,41.4,82.8,13910.5
1975-08-04,1974,11,44,546.7,184,0.337,362.7,990,966.1,23.9,0.446,23.49,0.95,0.975,0.927,39.69,38.73,77.45,13011.9
1975-08-11,1974,11,45,503.3,184,0.366,319.3,990,965.9,24.1,0.381,23.75,0.944,0.97,0.916,35.1,34.05,68.1,11440.7
1975-08-18,1974,11,46,446.3,184,0.414,262.3,990,965.6,24.4,0.298,24.09,0.932,0.97,0.904,28.88,28.01,56.02,9411.3
1975-08-25,1974,11,47,398.8,184,0.461,214.8,990,965.4,24.6,0.383,24.22,0.957,0.98,0.938,48.83,47.65,47.65,8004.83
1975-09-01,1974,12,48,374.9,138,0.368,236.9,990,965.3,24.7,0.301,24.42,0.936,0.973,0.911,33.78,32.91,51.65,8677.13
1975-09-08,1974,12,49,346.8,138,0.398,208.8,990,965.1,24.9,0.368,24.5,0.956,0.98,0.937,47.96,47,47,7896.73
1975-09-15,1974,12,50,329.9,138,0.418,191.9,990,965,25,0.338,24.61,0.952,0.98,0.933,44.12,43.24,43.24,7263.76
1975-09-22,1974,12,51,312.1,138,0.442,174.1,990,965,25,0.306,24.73,0.947,0.976,0.924,39.99,39.03,39.03,6556.87
1975-09-29,1974,12,52,292.3,118,0.403,174.3,990,964.9,25.1,0.304,24.83,0.947,0.976,0.924,40.2,39.25,39.25,6594.52
1975-10-06,1975,1,1,276.2,110,0.398,166.2,990,964.8,25.2,0.289,24.91,0.944,0.973,0.918,38.34,37.29,37.29,6265.31
1975-10-13,1975,1,2,263.8,110,0.417,153.8,990,964.8,25.2,0.267,24.98,0.94,0.97,0.912,35.41,34.35,34.35,5770.91
1975-10-20,1975,1,3,250.8,110,0.439,140.8,990,964.7,25.3,0.243,25.06,0.935,0.97,0.907,32.36,31.39,31.39,5273.52
1975-10-27,1975,1,4,243.5,108.9,0.447,134.6,990,964.7,25.3,0.232,25.11,0.933,0.97,0.905,30.92,29.99,29.99,5037.97
1975-11-03,1975,2,5,247.8,106,0.428,141.8,990,964.7,25.3,0.245,25.07,0.936,0.97,0.908,32.63,31.65,31.65,5317.19
1975-11-10,1975,2,6,252.8,94.86,0.375,158,990,964.7,25.3,0.272,25.02,0.942,0.97,0.913,36.49,35.4,35.4,5947.75
1975-11-17,1975,2,7,268.3,93,0.347,175.3,990,964.8,25.2,0.303,24.92,0.947,0.976,0.924,40.58,39.62,39.62,6656.45
1975-11-24,1975,2,8,285.4,93,0.326,192.4,990,964.8,25.2,0.333,24.83,0.952,0.98,0.933,44.6,43.71,43.71,7343.32
1975-12-01,1975,3,9,352.1,104,0.298,248.1,990,965.2,24.8,0.313,24.53,0.938,0.973,0.913,35.17,34.08,54.22,9109.01
1975-12-08,1975,3,10,381.1,104,0.273,277.1,990,965.3,24.7,0.309,24.39,0.935,0.97,0.907,30.99,30.06,60.13,10101.2
1975-12-15,1975,3,11,412.8,104,0.252,308.8,990,965.5,24.5,0.357,24.19,0.942,0.97,0.914,34.49,33.46,66.91,11241.6
1975-12-22,1975,3,12,447.3,104,0.233,343.3,990,965.6,24.4,0.409,23.98,0.947,0.972,0.921,38.24,37.18,74.37,12493.4
1975-12-29,1975,3,13,507.6,113.1,0.223,394.4,990,965.9,24.1,0.486,23.63,0.954,0.98,0.935,43.6,42.72,85.43,14352.7
1976-01-05,1975,4,14,552,120,0.217,432,990,966.1,23.9,0.543,23.37,0.957,0.98,0.938,47.38,46.43,92.86,15600.9
1976-01-12,1975,4,15,608.9,120,0.197,488.9,990,966.3,23.7,0.572,23.09,0.951,0.974,0.926,42.42,41.2,102.2,17170.4
1976-01-19,1975,4,16,688.4,120,0.175,568.4,990,966.7,23.3,0.657,22.69,0.952,0.976,0.929,40.12,39.16,117.5,19738.6
1976-01-26,1975,4,17,762.3,122.4,0.161,639.9,990,966.9,23.1,0.778,22.27,0.956,0.98,0.937,44.53,43.64,130.9,21993.6
1976-02-02,1975,5,18,790.1,137,0.174,653.1,990,967.1,22.9,0.803,22.14,0.956,0.98,0.937,45.19,44.28,132.9,22319.2
1976-02-09,1975,5,19,846.7,137,0.162,709.7,990,967.3,22.7,0.899,21.81,0.957,0.98,0.938,48.42,47.45,142.4,23916.4
1976-02-16,1975,5,20,909.5,137,0.151,772.5,990,967.5,22.5,0.988,21.47,0.956,0.979,0.936,47.98,46.74,151.5,25444.7
1976-02-23,1975,5,21,1081,137,0.127,944.4,990,968.2,21.8,1.26,20.58,0.955,0.98,0.936,45.43,44.52,178.1,29915.2
1976-03-01,1975,6,22,1688,183,0.114,1093,990,970,20,1.8,18.16,0.951,0.98,0.932,46.26,45.33,181.3,30463.9
1976-03-08,1975,6,23,3103,215,0.0693,1100,990,973.7,16.3,1.87,14.4,0.937,0.971,0.91,36.4,35.35,141.4,23754.1
1976-03-15,1975,6,24,4179,239,0.0574,1100,990,976,14,1.87,12.13,0.921,0.97,0.893,30.12,29.22,116.9,19635.6
1976-03-22,1975,6,25,4956,239,0.0483,1100,990.01,977.4,12.6,1.87,10.72,0.899,0.97,0.872,26.01,24.27,97.1,16312.6
1976-03-29,1975,6,26,5437,310.4,0.057,1100,990.04,978.2,11.9,1.86,10,0.87,0.97,0.844,23.48,20.78,83.13,13966.4
1976-04-05,1975,7,27,5182,364,0.0703,1100,990.02,977.8,12.2,1.87,10.37,0.887,0.97,0.86,24.79,22.55,90.19,15151.6
1976-04-12,1975,7,28,4683,364,0.0778,1100,990,976.9,13.1,1.87,11.2,0.911,0.97,0.883,27.5,26.39,105.6,17735.8
1976-04-19,1975,7,29,4487,314.7,0.0701,1100,990,976.6,13.4,1.87,11.55,0.916,0.97,0.888,28.53,27.67,110.7,18595.8
1976-04-26,1975,7,30,4506,307.9,0.0683,1100,990,976.6,13.4,1.87,11.52,0.915,0.97,0.888,28.43,27.58,110.3,18534.1
1976-05-03,1975,8,31,4502,340,0.0756,1100,990,976.6,13.4,1.87,11.53,0.915,0.97,0.888,28.46,27.6,110.4,18548.6
1976-05-10,1975,8,32,4134,340,0.0823,1100,990,975.9,14.1,1.87,12.2,0.922,0.97,0.894,30.33,29.42,117.7,19771.2
1976-05-17,1975,8,33,3652,340,0.0934,1100,990,974.9,15.1,1.87,13.18,0.93,0.97,0.902,33.06,32.07,128.3,21548
1976-05-24,1975,8,34,3164,340,0.108,1100,990,973.9,16.1,1.87,14.23,0.936,0.97,0.908,35.94,34.86,139.4,23427.5
1976-05-31,1975,8,35,2774,299.7,0.108,1100,990,973,17,1.87,15.16,0.941,0.973,0.916,38.49,37.44,149.8,25159.5
1976-06-07,1975,9,36,2395,293,0.122,1100,990,972.1,17.9,1.87,16.07,0.945,0.978,0.924,40.97,40.07,160.3,26929.7
1976-06-14,1975,9,37,2047,293,0.143,1100,990,971.2,18.8,1.87,16.93,0.948,0.98,0.929,43.28,42.41,169.6,28500.6
1976-06-21,1975,9,38,1716,293,0.171,1100,990,970.2,19.8,1.87,17.95,0.951,0.98,0.932,46.02,45.1,180.4,30308.3
1976-06-28,1975,9,39,1440,271.9,0.189,1095,990,969.3,20.7,1.79,18.91,0.953,0.98,0.933,48.37,47.4,189.6,31855.8
1976-07-05,1975,10,40,1227,256,0.209,971.4,990,968.6,21.4,1.34,20.05,0.955,0.98,0.936,45.56,44.65,178.6,30006.1
1976-07-12,1975,10,41,1061,256,0.242,804.6,990,968.1,21.9,1.06,20.85,0.955,0.979,0.936,46.42,45.32,153.4,25766.3
1976-07-19,1975,10,42,907.4,256,0.283,651.4,990,967.5,22.5,0.82,21.65,0.955,0.98,0.936,44.02,43.12,129.4,21733.9
1976-07-26,1975,10,43,768.4,248.3,0.323,520.1,990,967,23,0.628,22.4,0.951,0.973,0.926,41.12,39.85,105.3,17695.3
1976-08-02,1975,11,44,663.7,202,0.305,461.7,990,966.6,23.4,0.588,22.86,0.955,0.979,0.935,46.89,45.78,96.45,16204.2
1976-08-09,1975,11,45,585.1,202,0.346,383.1,990,966.2,23.8,0.479,23.29,0.953,0.978,0.932,41.67,40.77,81.55,13700.2
1976-08-16,1975,11,46,527,202,0.384,325,990,966,24,0.392,23.64,0.945,0.97,0.917,35.58,34.53,69.06,11601.5
1976-08-23,1975,11,47,487.6,202,0.415,285.6,990,965.8,24.2,0.333,23.87,0.938,0.97,0.91,31.35,30.41,60.82,10218.3
1976-08-30,1975,11,48,455.5,162,0.355,293.5,990,965.6,24.4,0.341,24.01,0.939,0.97,0.911,32.47,31.49,62.98,10581.3
1976-09-06,1975,12,49,421.6,146,0.347,275.6,990,965.5,24.5,0.313,24.19,0.935,0.97,0.907,30.58,29.66,59.32,9965.06
1976-09-13,1975,12,50,402.8,146,0.363,256.8,990,965.4,24.6,0.284,24.3,0.931,0.97,0.903,28.5,27.64,55.29,9288.18
1976-09-20,1975,12,51,385.9,146,0.379,239.9,990,965.3,24.7,0.263,24.41,0.926,0.97,0.899,26.6,25.8,51.6,8668.32
1976-09-27,1975,12,52,380.5,134.9,0.355,245.7,990,965.3,24.7,0.27,24.43,0.928,0.97,0.9,27.31,26.49,52.97,8899.6
1976-10-04,1976,1,1,381,120,0.315,261,990,965.3,24.7,0.289,24.41,0.932,0.97,0.904,29.12,28.24,56.49,9489.79
1976-10-11,1976,1,2,385.2,120,0.312,265.2,990,965.3,24.7,0.295,24.38,0.933,0.97,0.905,29.58,28.69,57.38,9639.12
1976-10-18,1976,1,3,384.8,120,0.312,264.8,990,965.3,24.7,0.294,24.38,0.933,0.97,0.905,29.53,28.65,57.3,9625.75
1976-10-25,1976,1,4,388,120,0.31,268,990,965.3,24.7,0.299,24.36,0.934,0.97,0.906,29.88,28.98,57.97,9738.86
1976-11-01,1976,2,5,385,114,0.296,271,990,965.3,24.7,0.303,24.37,0.934,0.97,0.906,30.25,29.34,58.68,9858.96
1976-11-08,1976,2,6,373.3,114,0.306,259.3,990,965.3,24.7,0.285,24.45,0.932,0.97,0.904,28.96,28.09,56.18,9437.48
1976-11-15,1976,2,7,377.9,112.9,0.299,265,990,965.3,24.7,0.294,24.42,0.933,0.97,0.905,29.6,28.71,57.42,9646.54
1976-11-22,1976,2,8,391.8,106,0.271,285.8,990,965.4,24.6,0.323,24.32,0.937,0.97,0.909,31.95,30.99,61.98,10412.4
1976-11-29,1976,2,9,409.6,114.6,0.279,295,990,965.4,24.6,0.338,24.22,0.939,0.97,0.911,32.91,31.93,63.85,10727.4
1976-12-06,1976,3,10,437.1,118,0.27,319.1,990,965.6,24.4,0.375,24.06,0.944,0.97,0.915,35.53,34.46,68.93,11579.7
1976-12-13,1976,3,11,479.8,118,0.247,361.8,990,965.8,24.2,0.439,23.8,0.95,0.976,0.927,40.11,39.14,78.28,13151.6
1976-12-20,1976,3,12,523,118,0.226,405,990,966,24,0.504,23.54,0.955,0.98,0.936,44.66,43.77,87.54,14706.3
1976-12-27,1976,3,13,564.5,124,0.219,440.5,990,966.1,23.9,0.557,23.3,0.957,0.98,0.938,48.19,47.23,94.46,15868.8
1977-01-03,1976,4,14,637.2,139,0.218,498.2,990,966.4,23.6,0.576,22.98,0.95,0.973,0.924,40.38,39.2,103.5,17382.8
1977-01-10,1976,4,15,668.9,139,0.208,529.9,990,966.6,23.4,0.597,22.83,0.949,0.971,0.922,37.52,36.45,109.3,18369.7
1977-01-17,1976,4,16,756.3,130.9,0.173,625.4,990,966.9,23.1,0.756,22.32,0.955,0.979,0.935,43.56,42.66,128,21502.5
1977-01-24,1976,4,17,858.3,120,0.14,738.3,990,967.3,22.7,0.924,21.74,0.956,0.979,0.936,46.24,45.22,147,24694.1
1977-01-31,1976,4,18,878.4,156,0.177,722.4,990,967.4,22.6,0.925,21.66,0.957,0.98,0.938,48.94,47.93,143.8,24155.6
1977-02-07,1976,5,19,944.4,151.3,0.16,793.1,990,967.7,22.3,1,21.32,0.955,0.979,0.934,45.02,43.98,154.6,25980.7
1977-02-14,1976,5,20,1027,137,0.134,889.7,990,968,22,1.14,20.89,0.955,0.98,0.936,43.46,42.58,170.3,28616.4
1977-02-21,1976,5,21,1285,137,0.107,1100,990,968.8,21.2,1.75,19.46,0.954,0.98,0.935,50.03,49.03,196.1,32945.2
1977-02-28,1976,5,22,1705,176.4,0.104,1100,990,970.1,19.9,1.86,17.99,0.951,0.98,0.932,46.13,45.21,180.8,30382.5
1977-03-07,1976,6,23,2012,183,0.091,1100,990,971.1,18.9,1.87,17,0.948,0.98,0.929,43.47,42.6,170.4,28625.8
1977-03-14,1976,6,24,2127,183,0.0861,1100,990,971.4,18.6,1.87,16.72,0.947,0.98,0.928,42.71,41.85,167.4,28125.6
1977-03-21,1976,6,25,2252,183,0.0813,1100,990,971.7,18.3,1.87,16.42,0.946,0.98,0.927,41.9,41.05,164.2,27587.4
1977-03-28,1976,6,26,2420,197.6,0.0815,1100,990,972.1,17.9,1.87,16.01,0.945,0.978,0.924,40.81,39.9,159.6,26814.2
1977-04-04,1976,7,27,2584,217,0.084,1100,990,972.5,17.5,1.87,15.61,0.943,0.975,0.92,39.73,38.76,155,26044.2
1977-04-11,1976,7,28,2637,217,0.0823,1100,990,972.6,17.4,1.87,15.49,0.943,0.975,0.919,39.39,38.39,153.6,25800.6
1977-04-18,1976,7,29,2614,217,0.083,1100,990,972.6,17.4,1.87,15.54,0.943,0.975,0.92,39.54,38.55,154.2,25905.2
1977-04-25,1976,7,30,2646,225.4,0.0851,1100,990,972.7,17.3,1.87,15.47,0.943,0.975,0.919,39.33,38.33,153.3,25757.1
1977-05-02,1976,8,31,2777,276,0.0992,1100,990,973,17,1.87,15.15,0.942,0.973,0.916,38.47,37.43,149.7,25150.3
1977-05-09,1976,8,32,2838,308.1,0.109,1100,990,973.1,16.9,1.87,15,0.941,0.972,0.915,38.07,37,148,24865.1
1977-05-16,1976,8,33,2722,321,0.118,1100,990,972.8,17.2,1.87,15.28,0.942,0.974,0.917,38.83,37.8,151.2,25404.8
1977-05-23,1976,8,34,2460,321,0.131,1100,990,972.2,17.8,1.87,15.92,0.945,0.977,0.923,40.55,39.62,158.5,26627.7
1977-05-30,1976,8,35,2191,275.3,0.126,1100,990,971.6,18.4,1.87,16.57,0.947,0.98,0.928,42.3,41.44,165.8,27849.3
1977-06-06,1976,9,36,1867,257,0.138,1100,990,970.7,19.3,1.87,17.46,0.95,0.98,0.931,44.7,43.81,175.2,29438.9
1977-06-13,1976,9,37,1588,257,0.162,1100,990,969.8,20.2,1.86,18.37,0.952,0.98,0.933,47.15,46.21,184.8,31053.8
1977-06-20,1976,9,38,1336,257,0.193,1052,990,969,21,1.61,19.43,0.954,0.98,0.935,47.76,46.81,187.2,31455.6
1977-06-27,1976,9,39,1124,244.1,0.217,879.7,990,968.3,21.7,1.14,20.57,0.954,0.979,0.934,42.31,41.42,165.7,27834.8
1977-07-04,1976,10,40,951.8,227,0.239,724.8,990,967.7,22.3,0.946,21.35,0.956,0.98,0.937,48.34,47.28,141.8,23829.9
1977-07-11,1976,10,41,822.3,227,0.276,595.3,990,967.2,22.8,0.719,22.09,0.953,0.977,0.931,40.96,40.02,120.1,20170
1977-07-18,1976,10,42,715.3,227,0.318,488.3,990,966.8,23.2,0.603,22.64,0.953,0.976,0.93,43.87,42.8,100.7,16912.6
1977-07-25,1976,10,43,630.8,227,0.36,403.8,990,966.4,23.6,0.511,23.07,0.955,0.98,0.935,43.59,42.71,85.42,14350.9
1977-08-01,1976,11,44,578.7,184,0.318,394.7,990,966.2,23.8,0.494,23.3,0.954,0.979,0.934,43.01,42.13,84.26,14155.2
1977-08-08,1976,11,45,529,184,0.348,345,990,966,24,0.42,23.6,0.948,0.972,0.921,37.84,36.79,73.58,12362.3
1977-08-15,1976,11,46,491.1,184,0.375,307.1,990,965.8,24.2,0.363,23.83,0.942,0.97,0.914,33.79,32.78,65.56,11014.3
1977-08-22,1976,11,47,461.2,184,0.399,277.2,990,965.7,24.3,0.318,24.01,0.936,0.97,0.908,30.55,29.63,59.26,9956.02
1977-08-29,1976,11,48,433.3,157.7,0.363,275.6,990,965.5,24.5,0.313,24.14,0.935,0.97,0.907,30.52,29.6,59.21,9946.64
1977-09-05,1976,12,49,401.8,139.1,0.346,262.6,990,965.4,24.6,0.292,24.3,0.932,0.97,0.904,29.18,28.3,56.61,9510.3
1977-09-12,1976,12,50,379.2,146,0.385,233.2,990,965.3,24.7,0.299,24.41,0.935,0.973,0.909,33.38,32.34,50.55,8491.85
1977-09-19,1976,12,51,352.1,140.3,0.398,211.8,990,965.2,24.8,0.374,24.47,0.957,0.98,0.938,48.63,47.65,47.65,8005.63
1977-09-26,1976,12,52,338.6,130,0.384,208.6,990,965.1,24.9,0.367,24.54,0.956,0.98,0.937,48,46.83,46.83,7867.58
1977-10-03,1977,1,1,329.4,110,0.334,219.4,990,965,25,0.384,24.57,0.958,0.98,0.939,50.66,49.54,49.54,8322.25
1977-10-10,1977,1,2,319.8,118.6,0.371,201.2,990,965,25,0.353,24.65,0.955,0.98,0.936,46.43,45.5,45.5,7643.84
1977-10-17,1977,1,3,299.3,120,0.401,179.3,990,964.9,25.1,0.315,24.79,0.948,0.979,0.928,41.34,40.46,40.46,6798.05
1977-10-24,1977,1,4,287.3,120,0.418,167.3,990,964.8,25.2,0.293,24.86,0.945,0.973,0.919,38.54,37.5,37.5,6299.44
1977-10-31,1977,1,5,282.5,108,0.382,174.5,990,964.8,25.2,0.304,24.87,0.947,0.977,0.925,40.29,39.35,39.35,6610.6
1977-11-07,1977,2,6,276.9,106,0.383,170.9,990,964.8,25.2,0.297,24.9,0.946,0.975,0.922,39.45,38.46,38.46,6461.26
1977-11-14,1977,2,7,304.3,106,0.349,198.3,990,964.9,25.1,0.346,24.73,0.953,0.979,0.934,45.86,44.79,44.79,7524.14
1977-11-21,1977,2,8,336.4,106,0.315,230.4,990,965.1,24.9,0.292,24.63,0.933,0.973,0.908,33.49,32.18,50.06,8410.91
1977-11-28,1977,2,9,348.5,112.9,0.324,235.6,990,965.1,24.9,0.277,24.58,0.93,0.971,0.903,30.17,29.11,51.07,8579.44
1977-12-05,1977,3,10,414.9,118,0.285,296.9,990,965.5,24.5,0.341,24.19,0.94,0.97,0.911,33.08,32.09,64.18,10783
1977-12-12,1977,3,11,549.3,118,0.218,431.3,990,966.1,23.9,0.515,23.42,0.951,0.975,0.928,41.72,40.7,91.64,15395.6
1977-12-19,1977,3,12,652.1,123.7,0.19,528.4,990,966.5,23.5,0.593,22.9,0.949,0.971,0.921,37.54,36.44,109.3,18365.9
1977-12-26,1977,3,13,753.7,127.9,0.171,625.9,990,966.9,23.1,0.76,22.33,0.954,0.978,0.933,43.48,42.38,127.1,21357.9
1978-01-02,1977,4,14,923.5,139,0.151,784.5,990,967.6,22.4,0.999,21.41,0.956,0.979,0.936,46.4,45.46,154,25871.4
1978-01-09,1977,4,15,930.7,139,0.15,791.7,990,967.6,22.4,0.989,21.39,0.954,0.977,0.933,43.27,42.2,154.5,25963.9
1978-01-16,1977,4,16,1000,139,0.139,861,990,967.9,22.1,1.09,21.02,0.955,0.98,0.935,42.35,41.49,166,27880.9
1978-01-23,1977,4,17,1094,139,0.127,954.8,990,968.2,21.8,1.25,20.55,0.955,0.98,0.936,45.96,45.04,180.2,30270.1
1978-01-30,1977,4,18,1172,155.4,0.133,1016,990,968.4,21.6,1.41,20.15,0.955,0.98,0.936,47.93,46.97,187.9,31564.1
1978-02-06,1977,5,19,1282,162,0.127,1089,990,968.8,21.2,1.71,19.5,0.954,0.98,0.935,49.68,48.68,194.7,32715.6
1978-02-13,1977,5,20,1491,162,0.109,1100,990,969.5,20.5,1.83,18.71,0.952,0.98,0.933,48.05,47.09,188.4,31646.9
1978-02-20,1977,5,21,1706,162,0.0952,1100,990,970.2,19.8,1.86,17.99,0.951,0.98,0.932,46.14,45.21,180.9,30383.7
1978-02-27,1977,5,22,2162,217,0.0999,1100,990,971.5,18.5,1.87,16.64,0.947,0.98,0.928,42.5,41.64,166.6,27981.8
1978-03-06,1977,6,23,2539,239,0.0944,1100,990,972.4,17.6,1.87,15.73,0.944,0.976,0.921,40.03,39.08,156.3,26258.8
1978-03-13,1977,6,24,3254,239,0.074,1100,990,974.1,15.9,1.87,14.05,0.935,0.97,0.907,35.45,34.39,137.6,23111.8
1978-03-20,1977,6,25,4549,239,0.0529,1100,990,976.7,13.3,1.87,11.45,0.911,0.97,0.884,28.16,26.9,107.6,18078.8
1978-03-27,1977,6,26,5384,255,0.0473,1100,990.04,978.1,11.9,1.86,10.08,0.873,0.97,0.846,23.72,21.12,84.5,14195.7
1978-04-03,1977,7,27,5776,295,0.0511,1100,990.07,978.7,11.4,1.85,9.517,0.828,0.966,0.8,21.27,18.08,72.33,12150.8
1978-04-10,1977,7,28,6244,354.1,0.0567,1100,990.11,979.4,10.8,1.83,8.921,0.786,0.961,0.755,18.92,15.26,61.05,10257.2
1978-04-17,1977,7,29,6281,364,0.058,1100,990.11,979.4,10.7,1.83,8.879,0.786,0.96,0.755,18.82,15.13,60.51,10164.9
1978-04-24,1977,7,30,5967,364,0.061,1100,990.09,979,11.1,1.84,9.256,0.804,0.963,0.775,20.08,16.69,66.76,11216.2
1978-05-01,1977,8,31,5610,340,0.0606,1100,990.06,978.4,11.6,1.85,9.754,0.85,0.968,0.823,22.38,19.42,77.67,13048.2
1978-05-08,1977,8,32,5152,340,0.066,1100,990.02,977.7,12.3,1.87,10.41,0.888,0.97,0.862,24.95,22.78,91.11,15305.6
1978-05-15,1977,8,33,4554,340,0.0748,1100,990,976.7,13.3,1.87,11.43,0.914,0.97,0.887,28.18,27.19,108.8,18273.2
1978-05-22,1977,8,34,3879,340,0.0879,1100,990,975.4,14.6,1.87,12.71,0.926,0.97,0.898,31.75,30.8,123.2,20698.2
1978-05-29,1977,8,35,3338,313.1,0.0937,1100,990,974.3,15.7,1.87,13.85,0.934,0.97,0.906,34.89,33.84,135.4,22743.3
1978-06-05,1977,9,36,2874,293,0.102,1100,990,973.2,16.8,1.87,14.92,0.94,0.972,0.914,37.83,36.75,147,24698.3
1978-06-12,1977,9,37,2460,293,0.119,1100,990,972.2,17.8,1.87,15.92,0.945,0.977,0.923,40.55,39.62,158.5,26626
1978-06-19,1977,9,38,2124,293,0.138,1100,990,971.4,18.6,1.87,16.73,0.947,0.98,0.928,42.74,41.89,167.5,28148.1
1978-06-26,1977,9,39,1769,282.4,0.16,1100,990,970.4,19.6,1.87,17.77,0.95,0.98,0.931,45.56,44.65,178.6,30002.9
1978-07-03,1977,10,40,1491,256,0.172,1100,990,969.5,20.5,1.83,18.72,0.952,0.98,0.933,48.06,47.1,188.4,31650.9
1978-07-10,1977,10,41,1257,256,0.204,1001,990,968.7,21.3,1.42,19.87,0.954,0.98,0.935,46.5,45.57,182.3,30620.2
1978-07-17,1977,10,42,1099,256,0.234,842.5,990,968.2,21.8,1.1,20.69,0.955,0.979,0.934,44.45,43.37,159.2,26742
1978-07-24,1977,10,43,958.5,256,0.268,702.5,990,967.7,22.3,0.912,21.36,0.956,0.98,0.937,46.87,45.93,137.8,23149.5
1978-07-31,1977,10,44,848.8,209.7,0.247,639.1,990,967.3,22.7,0.793,21.91,0.955,0.98,0.936,43.74,42.86,128.6,21602.1
1978-08-07,1977,11,45,768.5,202,0.263,566.5,990,967,23,0.67,22.36,0.952,0.975,0.928,39.4,38.41,115.2,19358.1
1978-08-14,1977,11,46,694.6,202,0.291,492.6,990,966.7,23.3,0.593,22.73,0.952,0.974,0.927,41.94,40.9,101.7,17090.9
1978-08-21,1977,11,47,629.6,202,0.321,427.6,990,966.4,23.6,0.547,23.03,0.957,0.98,0.937,46.2,45.27,90.54,15211.3
1978-08-28,1977,11,48,579.8,178,0.306,401.8,990,966.2,23.8,0.505,23.29,0.955,0.98,0.935,43.8,42.91,85.82,14418.4
1978-09-04,1977,12,49,544.6,146,0.268,398.6,990,966.1,23.9,0.497,23.45,0.954,0.98,0.935,43.75,42.87,85.74,14405.1
1978-09-11,1977,12,50,506.8,146,0.288,360.8,990,965.9,24.1,0.44,23.68,0.95,0.976,0.927,39.79,38.82,77.64,13044.2
1978-09-18,1977,12,51,480,146,0.304,334,990,965.8,24.2,0.4,23.84,0.946,0.97,0.918,36.93,35.84,71.68,12041.8
1978-09-25,1977,12,52,452.9,142.3,0.314,310.6,990,965.6,24.4,0.365,24,0.942,0.97,0.914,34.45,33.41,66.83,11227.2
1978-10-02,1978,1,1,437.5,120,0.274,317.5,990,965.6,24.4,0.373,24.06,0.943,0.97,0.915,35.34,34.28,68.56,11518.2
1978-10-09,1978,1,2,422.3,120,0.284,302.3,990,965.5,24.5,0.351,24.15,0.941,0.97,0.913,33.68,32.67,65.34,10977
1978-10-16,1978,1,3,406.4,120,0.295,286.4,990,965.4,24.6,0.327,24.24,0.938,0.97,0.909,31.92,30.96,61.93,10403.6
1978-10-23,1978,1,4,416.1,120,0.289,296.1,990,965.5,24.5,0.341,24.19,0.94,0.97,0.911,32.99,32,64,10752.1
1978-10-30,1978,1,5,458.2,115.7,0.253,342.5,990,965.7,24.3,0.41,23.93,0.947,0.973,0.921,38.05,37.03,74.06,12441.4
1978-11-06,1978,2,6,509.8,114,0.224,395.8,990,965.9,24.1,0.49,23.62,0.954,0.98,0.935,43.74,42.86,85.72,14401.2
1978-11-13,1978,2,7,536.9,114,0.213,422.9,990,966,24,0.531,23.45,0.956,0.98,0.937,46.51,45.58,91.17,15315.9
1978-11-20,1978,2,8,579.6,114,0.197,465.6,990,966.2,23.8,0.598,23.19,0.957,0.98,0.938,50.67,49.12,98.24,16504.1
1978-11-27,1978,2,9,628.2,119.1,0.19,509,990,966.4,23.6,0.577,23.01,0.949,0.972,0.922,38.82,37.54,105.5,17717.8
1978-12-04,1978,3,10,715.2,126,0.176,589.2,990,966.8,23.2,0.697,22.54,0.954,0.979,0.933,41.4,40.53,121.6,20426
1978-12-11,1978,3,11,731.6,126,0.172,605.6,990,966.8,23.2,0.724,22.45,0.955,0.98,0.935,42.42,41.57,124.7,20952.9
1978-12-18,1978,3,12,751.3,126,0.168,625.3,990,966.9,23.1,0.757,22.34,0.955,0.98,0.936,43.62,42.74,128.2,21542.8
1978-12-25,1978,3,13,794,126,0.159,668,990,967.1,22.9,0.829,22.09,0.957,0.98,0.938,46.15,45.23,135.7,22796.5
1979-01-01,1978,4,14,839.7,150,0.179,689.7,990,967.3,22.7,0.869,21.87,0.957,0.98,0.938,47.18,46.24,138.7,23302.8
1979-01-08,1978,4,15,902.3,143.7,0.159,758.6,990,967.5,22.5,0.992,21.5,0.956,0.98,0.937,50.99,49.46,148.4,24926.3
1979-01-15,1978,4,16,962.3,139,0.145,823.3,990,967.7,22.3,1.02,21.23,0.954,0.978,0.933,40.86,39.96,159.8,26852
1979-01-22,1978,4,17,1035,139,0.134,896.4,990,968,22,1.15,20.84,0.955,0.98,0.936,43.74,42.87,171.5,28807.6
1979-01-29,1978,4,18,1159,152.1,0.131,1007,990,968.4,21.6,1.38,20.22,0.955,0.98,0.936,47.69,46.73,186.9,31405.1
1979-02-05,1978,5,19,1249,162,0.13,1079,990,968.7,21.3,1.66,19.66,0.954,0.98,0.935,49.61,48.62,194.5,32671.8
1979-02-12,1978,5,20,1416,162,0.115,1100,990,969.2,20.8,1.8,18.98,0.953,0.98,0.934,48.77,47.79,191.2,32118.1
1979-02-19,1978,5,21,1707,162,0.095,1100,990,970.2,19.8,1.86,17.98,0.951,0.98,0.932,46.12,45.2,180.8,30376
1979-02-26,1978,5,22,1982,206,0.103,1100,990,971,19,1.87,17.11,0.948,0.98,0.929,43.77,42.9,171.6,28826.6
1979-03-05,1978,6,23,2322,239,0.103,1100,990,971.9,18.1,1.87,16.25,0.946,0.979,0.926,41.44,40.57,162.3,27262.6
1979-03-12,1978,6,24,2708,239,0.0885,1100,990,972.8,17.2,1.87,15.32,0.942,0.974,0.917,38.92,37.9,151.6,25469.4
1979-03-19,1978,6,25,3174,239,0.0754,1100,990,973.9,16.1,1.87,14.21,0.936,0.97,0.908,35.88,34.81,139.2,23389.6
1979-03-26,1978,6,26,3516,247,0.0702,1100,990,974.7,15.3,1.87,13.47,0.932,0.97,0.904,33.86,32.84,131.4,22069
1979-04-02,1978,7,27,4030,295,0.0734,1100,990,975.7,14.3,1.87,12.41,0.924,0.97,0.896,30.92,29.99,120,20156.4
1979-04-09,1978,7,28,5078,295,0.0582,1100,990.02,977.6,12.4,1.87,10.54,0.892,0.97,0.865,25.37,23.4,93.58,15721.5
1979-04-16,1978,7,29,5296,314.7,0.0596,1100,990.03,978,12.1,1.86,10.2,0.881,0.97,0.854,24.23,21.78,87.13,14637
1979-04-23,1978,7,30,4734,364,0.0771,1100,990,977,13,1.87,11.11,0.908,0.97,0.881,27.2,25.92,103.7,17418.7
1979-04-30,1978,7,31,4026,343.4,0.0854,1100,990,975.7,14.3,1.87,12.41,0.924,0.97,0.896,30.92,29.99,120,20156
1979-05-07,1978,8,32,3463,331.9,0.0959,1100,990,974.5,15.5,1.87,13.58,0.933,0.97,0.905,34.17,33.14,132.6,22270.5
1979-05-14,1978,8,33,2982,321,0.108,1100,990,973.5,16.5,1.87,14.66,0.939,0.971,0.911,37.12,36.03,144.1,24211.1
1979-05-21,1978,8,34,2531,321,0.127,1100,990,972.4,17.6,1.87,15.74,0.944,0.976,0.921,40.08,39.13,156.5,26295.9
1979-05-28,1978,8,35,2190,293.6,0.134,1100,990,971.6,18.4,1.87,16.57,0.947,0.98,0.928,42.3,41.45,165.8,27851.3
1979-06-04,1978,9,36,1830,257,0.141,1100,990,970.6,19.4,1.87,17.57,0.95,0.98,0.931,45.02,44.12,176.5,29650.9
1979-06-11,1978,9,37,1541,257,0.167,1100,990,969.6,20.4,1.85,18.54,0.952,0.98,0.933,47.59,46.64,186.5,31339
1979-06-18,1978,9,38,1291,257,0.199,1031,990,968.8,21.2,1.52,19.66,0.954,0.98,0.935,47.38,46.43,185.7,31199.7
1979-06-25,1978,9,39,1120,252.7,0.226,867.4,990,968.3,21.7,1.12,20.6,0.954,0.978,0.933,41.77,40.86,163.4,27457.3
1979-07-02,1978,10,40,974.2,227,0.233,747.2,990,967.8,22.2,0.974,21.24,0.956,0.979,0.936,47.67,46.59,145.3,24410.1
1979-07-09,1978,10,41,851.8,227,0.267,624.8,990,967.3,22.7,0.769,21.92,0.955,0.979,0.935,42.74,41.86,125.6,21096.1
1979-07-16,1978,10,42,762.6,227,0.298,535.6,990,967,23,0.619,22.43,0.949,0.971,0.922,37.28,36.22,108.6,18253.2
1979-07-23,1978,10,43,685.6,227,0.332,458.6,990,966.6,23.4,0.6,22.76,0.957,0.98,0.938,48.96,47.75,95.51,16045.5
1979-07-30,1978,10,44,623.6,196.3,0.314,427.3,990,966.4,23.6,0.545,23.06,0.957,0.98,0.937,46.22,45.3,90.59,15219.7
1979-08-06,1978,11,45,571.8,184,0.322,387.8,990,966.2,23.8,0.484,23.34,0.953,0.979,0.934,42.31,41.44,82.88,13924.2
1979-08-13,1978,11,46,542.1,184,0.34,358.1,990,966,24,0.439,23.52,0.95,0.974,0.925,39.22,38.21,76.43,12839.9
1979-08-20,1978,11,47,503.1,199.4,0.397,303.6,990,965.9,24.1,0.36,23.78,0.941,0.97,0.913,33.32,32.32,64.65,10861.1
1979-08-27,1978,11,48,472.3,186,0.394,286.3,990,965.7,24.3,0.332,23.94,0.938,0.97,0.91,31.53,30.58,61.16,10274.7
1979-09-03,1978,12,49,446.5,146,0.327,300.5,990,965.6,24.4,0.35,24.04,0.941,0.97,0.913,33.32,32.32,64.65,10860.5
1979-09-10,1978,12,50,419.8,146,0.348,273.8,990,965.5,24.5,0.31,24.2,0.935,0.97,0.907,30.38,29.47,58.93,9900.78
1979-09-17,1978,12,51,391.4,146,0.373,245.4,990,965.4,24.6,0.27,24.37,0.928,0.97,0.9,27.21,26.4,52.79,8869.01
1979-09-24,1978,12,52,352.8,146,0.414,206.8,990,965.2,24.8,0.366,24.47,0.956,0.98,0.936,47.41,46.28,46.28,7774.42
1979-10-01,1979,1,1,335.6,120,0.358,215.6,990,965.1,24.9,0.379,24.54,0.957,0.98,0.938,49.68,48.68,48.68,8178.9
1979-10-08,1979,1,2,340.3,120,0.353,220.3,990,965.1,24.9,0.388,24.51,0.958,0.98,0.939,50.74,49.59,49.59,8331.08
1979-10-15,1979,1,3,331.3,120,0.362,211.3,990,965.1,24.9,0.372,24.57,0.957,0.98,0.938,48.71,47.73,47.73,8019.19
1979-10-22,1979,1,4,352.7,120,0.341,232.7,990,965.2,24.8,0.318,24.52,0.94,0.974,0.916,37.32,36.07,50.85,8542.81
1979-10-29,1979,1,5,373.2,116.6,0.313,256.6,990,965.3,24.7,0.283,24.45,0.931,0.97,0.903,28.63,27.77,55.55,9331.64
1979-11-05,1979,2,6,392.9,114,0.29,278.9,990,965.4,24.6,0.315,24.32,0.936,0.97,0.908,31.13,30.2,60.4,10147.3
1979-11-12,1979,2,7,434.4,114,0.263,320.4,990,965.6,24.4,0.377,24.07,0.944,0.97,0.916,35.69,34.62,69.25,11633.3
1979-11-19,1979,2,8,483.6,114,0.237,369.6,990,965.8,24.2,0.451,23.77,0.951,0.976,0.928,40.94,39.96,79.92,13427
1979-11-26,1979,2,9,576.6,117.4,0.204,459.2,990,966.2,23.8,0.573,23.23,0.955,0.979,0.935,47.44,46.19,97.25,16338.6
1979-12-03,1979,3,10,651.4,126,0.194,525.4,990,966.5,23.5,0.589,22.91,0.949,0.971,0.921,37.32,36.24,108.7,18264.9
1979-12-10,1979,3,11,705.7,126,0.179,579.7,990,966.7,23.3,0.68,22.6,0.953,0.977,0.931,40.79,39.86,119.6,20091.8
1979-12-17,1979,3,12,797.9,126,0.158,671.9,990,967.1,22.9,0.836,22.07,0.957,0.98,0.937,46.36,45.43,136.3,22898.8
1979-12-24,1979,3,13,842.8,126,0.149,716.8,990,967.3,22.7,0.913,21.82,0.957,0.98,0.938,48.91,47.93,143.8,24157.6
1979-12-31,1979,3,14,886.8,146.6,0.165,740.3,990,967.4,22.6,0.96,21.59,0.957,0.98,0.938,49.99,48.92,146.8,24656.7
1980-01-07,1979,4,15,989.6,150,0.152,839.6,990,967.8,22.2,1.07,21.09,0.955,0.979,0.935,43.27,42.23,161.8,27180.9
1980-01-14,1979,4,16,1225,150,0.123,1049,990,968.6,21.4,1.56,19.83,0.954,0.98,0.935,48.62,47.65,190.6,32019.4
1980-01-21,1979,4,17,1903,150,0.0801,1100,990,970.7,19.3,1.87,17.39,0.949,0.98,0.93,44.52,43.63,174.5,29317.5
1980-01-28,1979,4,18,2264,170.1,0.0751,1100,990,971.7,18.3,1.87,16.39,0.946,0.98,0.927,41.82,40.98,163.9,27536.7
1980-02-04,1979,5,19,2299,197,0.0857,1100,990,971.8,18.2,1.87,16.3,0.946,0.979,0.926,41.59,40.74,163,27375.7
1980-02-11,1979,5,20,2289,197,0.0861,1100,990,971.8,18.2,1.87,16.33,0.946,0.979,0.927,41.66,40.8,163.2,27420.2
1980-02-18,1979,5,21,2300,177,0.0769,1100,990,971.8,18.2,1.87,16.3,0.946,0.979,0.926,41.59,40.73,162.9,27371.4
1980-02-25,1979,5,22,2279,184,0.0807,1100,990,971.8,18.2,1.87,16.35,0.946,0.98,0.927,41.72,40.88,163.5,27468.1
1980-03-03,1979,6,23,2364,239,0.101,1100,990,972,18,1.87,16.15,0.945,0.979,0.925,41.17,40.29,161.1,27072.4
1980-03-10,1979,6,24,2535,239,0.0943,1100,990,972.4,17.6,1.87,15.73,0.944,0.976,0.921,40.05,39.1,156.4,26274.8
1980-03-17,1979,6,25,2697,215,0.0799,1100,990,972.8,17.2,1.87,15.34,0.942,0.974,0.918,39,37.98,151.9,25519.8
1980-03-24,1979,6,26,2846,183,0.0643,1100,990,973.1,16.9,1.87,14.98,0.941,0.972,0.914,38.02,36.95,147.8,24828.3
1980-03-31,1979,6,27,2980,212.1,0.0712,1100,990,973.5,16.5,1.87,14.66,0.939,0.97,0.911,37.12,36.01,144,24198.8
1980-04-07,1979,7,28,3036,217,0.0715,1100,990,973.6,16.4,1.87,14.52,0.938,0.97,0.91,36.75,35.65,142.6,23954.7
1980-04-14,1979,7,29,3007,217,0.0722,1100,990,973.5,16.5,1.87,14.59,0.939,0.97,0.91,36.94,35.83,143.3,24079.9
1980-04-21,1979,7,30,2864,217,0.0758,1100,990,973.2,16.8,1.87,14.94,0.941,0.972,0.914,37.9,36.82,147.3,24742.7
1980-04-28,1979,7,31,2667,250.7,0.0943,1100,990,972.7,17.3,1.87,15.42,0.943,0.974,0.918,39.19,38.18,152.7,25658.7
1980-05-05,1979,8,32,2489,276,0.111,1100,990,972.3,17.7,1.87,15.85,0.944,0.977,0.922,40.36,39.42,157.7,26491.8
1980-05-12,1979,8,33,2338,276,0.118,1100,990,971.9,18.1,1.87,16.21,0.946,0.979,0.926,41.34,40.47,161.9,27192.7
1980-05-19,1979,8,34,2148,276,0.128,1100,990,971.5,18.5,1.87,16.67,0.947,0.98,0.928,42.57,41.72,166.9,28034.8
1980-05-26,1979,8,35,1886,266.6,0.141,1100,990,970.7,19.3,1.87,17.4,0.949,0.98,0.93,44.54,43.65,174.6,29331.8
1980-06-02,1979,9,36,1612,210,0.13,1100,990,969.8,20.2,1.86,18.29,0.952,0.98,0.933,46.94,46,184,30913.2
1980-06-09,1979,9,37,1357,210,0.155,1087,990,969,21,1.73,19.24,0.953,0.98,0.934,48.85,47.87,191.5,32170.8
1980-06-16,1979,9,38,1156,210,0.182,946.4,990,968.4,21.6,1.27,20.34,0.955,0.98,0.936,45.03,44.13,176.5,29652.1
1980-06-23,1979,9,39,977.9,210,0.215,767.9,990,967.8,22.2,0.997,21.2,0.956,0.979,0.935,46.99,45.92,149,25024.2
1980-06-30,1979,9,40,845.4,189.4,0.224,656,990,967.3,22.7,0.816,21.9,0.956,0.98,0.937,44.9,44,132,22177
1980-07-07,1979,10,41,737.8,203.6,0.277,534.3,990,966.9,23.1,0.645,22.5,0.953,0.976,0.93,42.25,41.21,109.5,18391.6
1980-07-14,1979,10,42,655.4,227,0.347,428.4,990,966.5,23.5,0.55,22.93,0.956,0.98,0.937,46.06,45.14,90.28,15167.6
1980-07-21,1979,10,43,600.9,227,0.378,373.9,990,966.3,23.7,0.466,23.23,0.952,0.977,0.929,40.53,39.59,79.17,13300.9
1980-07-28,1979,10,44,552.2,208.6,0.377,343.6,990,966.1,23.9,0.419,23.5,0.948,0.972,0.921,37.51,36.46,72.93,12251.9
1980-08-04,1979,11,45,513,184,0.359,329,990,965.9,24.1,0.395,23.7,0.945,0.97,0.917,36.13,35.06,70.12,11780.6
1980-08-11,1979,11,46,485.1,184,0.379,301.1,990,965.8,24.2,0.354,23.86,0.941,0.97,0.913,33.15,32.15,64.31,10803.7
1980-08-18,1979,11,47,458,184,0.402,274,990,965.7,24.3,0.313,24.03,0.935,0.97,0.907,30.19,29.29,58.58,9840.9
1980-08-25,1979,11,48,430.5,184,0.428,246.5,990,965.5,24.5,0.274,24.19,0.929,0.97,0.901,27.15,26.34,52.67,8848.75
1980-09-01,1979,12,49,398.7,138,0.346,260.7,990,965.4,24.6,0.289,24.32,0.932,0.97,0.904,28.98,28.11,56.22,9444.96
1980-09-08,1979,12,50,382,138,0.361,244,990,965.3,24.7,0.289,24.4,0.933,0.971,0.906,30.98,29.89,52.64,8843.24
1980-09-15,1979,12,51,355.4,138,0.389,217.4,990,965.2,24.8,0.383,24.44,0.957,0.98,0.938,49.88,48.54,48.54,8154.25
1980-09-22,1979,12,52,335.5,138,0.411,197.5,990,965.1,24.9,0.348,24.57,0.954,0.98,0.935,45.41,44.51,44.51,7477.05
1980-09-29,1979,12,53,312.7,118,0.377,194.7,990,965,25,0.341,24.7,0.953,0.979,0.933,44.94,44.02,44.02,7395.04
1980-10-06,1980,1,1,306.8,110,0.359,196.8,990,964.9,25.1,0.344,24.72,0.954,0.98,0.935,45.5,44.59,44.59,7490.97
1980-10-13,1980,1,2,295.2,110,0.372,185.2,990,964.9,25.1,0.323,24.8,0.95,0.98,0.931,42.78,41.92,41.92,7043.28
1980-10-20,1980,1,3,286.5,110,0.384,176.5,990,964.8,25.2,0.307,24.85,0.948,0.977,0.926,40.76,39.84,39.84,6692.32
1980-10-27,1980,1,4,329.2,111.1,0.338,218.1,990,965,25,0.382,24.57,0.957,0.98,0.938,50.31,48.67,48.67,8177.35
1980-11-03,1980,2,5,342.2,114,0.333,228.2,990,965.1,24.9,0.312,24.58,0.939,0.974,0.915,36.81,35.73,50.09,8414.51
1980-11-10,1980,2,6,379.6,114,0.301,265.6,990,965.3,24.7,0.295,24.41,0.933,0.97,0.905,29.66,28.77,57.54,9666.31
1980-11-17,1980,2,7,389.6,114,0.293,275.6,990,965.3,24.7,0.31,24.34,0.935,0.97,0.907,30.77,29.84,59.69,10027.6
1980-11-24,1980,2,8,415.4,114,0.275,301.4,990,965.5,24.5,0.349,24.18,0.941,0.97,0.912,33.62,32.61,65.23,10958.2
1980-12-01,1980,3,9,463.8,118,0.255,345.8,990,965.7,24.3,0.415,23.9,0.948,0.973,0.922,38.4,37.37,74.75,12557.2
1980-12-08,1980,3,10,504,118,0.234,386,990,965.9,24.1,0.475,23.66,0.953,0.979,0.934,42.67,41.8,83.6,14044.2
1980-12-15,1980,3,11,546.2,118,0.216,428.2,990,966.1,23.9,0.538,23.4,0.957,0.98,0.938,47.01,46.07,92.15,15480.8
1980-12-22,1980,3,12,585.7,118,0.202,467.7,990,966.2,23.8,0.57,23.2,0.954,0.977,0.932,45.72,44.69,99.11,16650.9
1980-12-29,1980,3,13,641.6,130,0.202,511.6,990,966.5,23.5,0.565,22.97,0.947,0.97,0.919,36.39,35.31,105.9,17794.7
1981-01-05,1980,4,14,687.5,139,0.202,548.5,990,966.7,23.3,0.628,22.72,0.951,0.973,0.925,38.72,37.69,113.1,18995.6
1981-01-12,1980,4,15,764.5,139,0.182,625.5,990,967,23,0.758,22.28,0.955,0.98,0.936,43.49,42.62,127.9,21482.3
1981-01-19,1980,4,16,834.6,139,0.167,695.6,990,967.2,22.8,0.877,21.89,0.957,0.98,0.938,47.6,46.65,139.9,23510
1981-01-26,1980,4,17,908,142.3,0.157,765.7,990,967.5,22.5,0.979,21.49,0.956,0.979,0.935,47.59,46.34,150.1,25217.3
1981-02-02,1980,5,18,936.2,162,0.173,774.2,990,967.6,22.4,1.01,21.34,0.956,0.979,0.936,49.75,48.35,150.5,25289.1
1981-02-09,1980,5,19,986.3,144.1,0.147,842.2,990,967.8,22.2,1.05,21.11,0.954,0.978,0.933,41.57,40.67,162.7,27329.8
1981-02-16,1980,5,20,1151,144.1,0.126,1007,990,968.4,21.6,1.42,20.2,0.955,0.98,0.936,47.58,46.63,186.5,31333.3
1981-02-23,1980,5,21,1312,165,0.125,1100,990,968.9,21.1,1.76,19.36,0.953,0.98,0.934,49.77,48.78,195.1,32779.3
1981-03-02,1980,6,22,1421,183,0.129,1100,990,969.2,20.8,1.8,18.97,0.953,0.98,0.933,48.72,47.75,191,32088
1981-03-09,1980,6,23,1700,183,0.109,1100,990,970.1,19.9,1.86,18.01,0.951,0.98,0.932,46.19,45.26,181.1,30418.1
1981-03-16,1980,6,24,2349,183,0.0782,1100,990,971.9,18.1,1.87,16.18,0.945,0.978,0.925,41.27,40.38,161.5,27135.1
1981-03-23,1980,6,25,2822,183,0.0649,1100,990,973.1,16.9,1.87,15.04,0.941,0.972,0.915,38.17,37.11,148.4,24936.8
1981-03-30,1980,6,26,3034,207.3,0.0683,1100,990,973.6,16.4,1.87,14.53,0.938,0.97,0.91,36.77,35.66,142.7,23965.3
1981-04-06,1980,7,27,3046,217,0.0712,1100,990,973.6,16.4,1.87,14.5,0.938,0.97,0.91,36.69,35.59,142.3,23913.6
1981-04-13,1980,7,28,3080,217,0.0705,1100,990,973.7,16.3,1.87,14.42,0.938,0.97,0.909,36.46,35.36,141.5,23764.9
1981-04-20,1980,7,29,3269,217,0.0664,1100,990,974.1,15.9,1.87,13.99,0.935,0.97,0.907,35.29,34.23,136.9,23001.6
1981-04-27,1980,7,30,3412,261.6,0.0766,1100,990,974.4,15.6,1.87,13.69,0.933,0.97,0.905,34.46,33.42,133.7,22459.3
1981-05-04,1980,8,31,3186,321,0.101,1100,990,973.9,16.1,1.87,14.19,0.936,0.97,0.908,35.82,34.74,139,23346.9
1981-05-11,1980,8,32,2826,321,0.114,1100,990,973.1,16.9,1.87,15.03,0.941,0.972,0.915,38.15,37.08,148.3,24918.3
1981-05-18,1980,8,33,2495,321,0.129,1100,990,972.3,17.7,1.87,15.83,0.944,0.977,0.922,40.32,39.38,157.5,26461.7
1981-05-25,1980,8,34,2139,321,0.15,1100,990,971.4,18.6,1.87,16.69,0.947,0.98,0.928,42.63,41.77,167.1,28071.9
1981-06-01,1980,9,35,1785,257,0.144,1100,990,970.4,19.6,1.87,17.72,0.95,0.98,0.931,45.42,44.51,178,29910.5
1981-06-08,1980,9,36,1496,257,0.172,1100,990,969.5,20.5,1.83,18.7,0.952,0.98,0.933,48.01,47.05,188.2,31617.5
1981-06-15,1980,9,37,1253,257,0.206,994.6,990,968.7,21.3,1.42,19.89,0.954,0.98,0.935,46.23,45.3,181.2,30444.8
1981-06-22,1980,9,38,1044,257,0.247,786.9,990,968,22,1.03,20.94,0.955,0.979,0.935,45.59,44.58,150.8,25327.6
1981-06-29,1980,9,39,869,235.6,0.271,633.5,990,967.4,22.6,0.785,21.84,0.955,0.979,0.935,43.17,42.29,126.9,21312.4
1981-07-06,1980,10,40,752.7,227,0.302,525.7,990,966.9,23.1,0.634,22.46,0.952,0.974,0.927,41.63,40.35,106.8,17942.5
1981-07-13,1980,10,41,661.1,227,0.344,434.1,990,966.5,23.5,0.559,22.9,0.956,0.98,0.937,46.6,45.67,91.33,15344
1981-07-20,1980,10,42,592.3,227,0.384,365.3,990,966.3,23.7,0.453,23.28,0.951,0.975,0.927,39.64,38.67,77.33,12991.9
1981-07-27,1980,10,43,551.3,214.7,0.389,336.5,990,966.1,23.9,0.409,23.51,0.947,0.971,0.919,36.73,35.67,71.33,11983.9
1981-08-03,1980,11,44,510,184,0.361,326,990,965.9,24.1,0.391,23.71,0.945,0.97,0.917,35.82,34.76,69.52,11679
1981-08-10,1980,11,45,473.4,184,0.389,289.4,990,965.7,24.3,0.336,23.93,0.939,0.97,0.91,31.88,30.92,61.84,10389.2
1981-08-17,1980,11,46,434.8,184,0.424,250.8,990,965.6,24.4,0.302,24.14,0.935,0.971,0.908,31.44,30.46,53.78,9035.7
1981-08-24,1980,11,47,410.9,184,0.448,226.9,990,965.4,24.6,0.404,24.15,0.958,0.98,0.939,51.46,49.81,49.81,8368.18
1981-08-31,1980,11,48,391.1,144.6,0.369,246.5,990,965.4,24.6,0.292,24.35,0.934,0.971,0.907,31.03,30.17,53.38,8968.4
1981-09-07,1980,12,49,371.8,138,0.372,233.8,990,965.3,24.7,0.319,24.42,0.94,0.974,0.916,37.23,36.1,51.03,8573.29
1981-09-14,1980,12,50,345.7,138,0.399,207.7,990,965.1,24.9,0.366,24.51,0.956,0.98,0.937,47.7,46.75,46.75,7853.95
1981-09-21,1980,12,51,315.8,138,0.437,177.8,990,965,25,0.312,24.71,0.948,0.977,0.927,40.84,39.92,39.92,6707.16
1981-09-28,1980,12,52,289.1,122,0.421,167.1,990,964.9,25.1,0.292,24.85,0.945,0.974,0.92,38.49,37.49,37.49,6298.25
1981-10-05,1981,1,1,273.1,110,0.403,163.1,990,964.8,25.2,0.283,24.92,0.943,0.972,0.917,37.62,36.57,36.57,6143.95
1981-10-12,1981,1,2,266,110,0.414,156,990,964.8,25.2,0.271,24.97,0.941,0.97,0.913,35.93,34.86,34.86,5855.74
1981-10-19,1981,1,3,261.4,110,0.421,151.4,990,964.7,25.3,0.262,24.99,0.94,0.97,0.911,34.86,33.81,33.81,5680.84
1981-10-26,1981,1,4,251.5,109.4,0.435,142.1,990,964.7,25.3,0.246,25.05,0.936,0.97,0.908,32.66,31.68,31.68,5322.84
1981-11-02,1981,2,5,256.4,106,0.414,150.4,990,964.7,25.3,0.26,25.01,0.939,0.97,0.911,34.66,33.62,33.62,5647.94
1981-11-09,1981,2,6,275.5,106,0.385,169.5,990,964.8,25.2,0.295,24.9,0.945,0.974,0.921,39.14,38.15,38.15,6408.38
1981-11-16,1981,2,7,286.3,106,0.37,180.3,990,964.8,25.2,0.314,24.84,0.949,0.979,0.929,41.66,40.8,40.8,6853.9
1981-11-23,1981,2,8,304.6,106,0.348,198.6,990,964.9,25.1,0.347,24.73,0.954,0.98,0.935,45.96,45.04,45.04,7566.06
1981-11-30,1981,2,9,326,104.3,0.32,221.8,990,965,25,0.343,24.63,0.948,0.977,0.926,43.39,42.08,49.21,8267.82
1981-12-07,1981,3,10,364.8,104,0.286,260.8,990,965.2,24.8,0.286,24.49,0.931,0.97,0.903,29.17,28.3,56.59,9507.45
1981-12-14,1981,3,11,393.3,104,0.264,289.3,990,965.4,24.6,0.328,24.31,0.938,0.97,0.91,32.34,31.37,62.75,10541.3
1981-12-21,1981,3,12,399.8,104,0.26,295.8,990,965.4,24.6,0.337,24.26,0.94,0.97,0.911,33.06,32.07,64.14,10775.9
1981-12-28,1981,3,13,409.2,98.43,0.241,310.8,990,965.4,24.6,0.359,24.2,0.942,0.97,0.914,34.75,33.71,67.41,11325.7
1982-01-04,1981,4,14,443.6,91,0.205,352.6,990,965.6,24.4,0.421,23.98,0.949,0.975,0.925,39.33,38.34,76.67,12880.9
1982-01-11,1981,4,15,482.6,91,0.189,391.6,990,965.8,24.2,0.48,23.75,0.954,0.98,0.934,43.48,42.6,85.2,14312.8
1982-01-18,1981,4,16,530.2,91,0.172,439.2,990,966,24,0.551,23.46,0.957,0.98,0.938,48.38,47.41,94.82,15929.5
1982-01-25,1981,4,17,571,91,0.16,480,990,966.2,23.8,0.568,23.26,0.952,0.976,0.929,44.5,43.18,101.1,16992.2
1982-02-01,1981,5,18,611,105,0.172,506,990,966.3,23.7,0.55,23.11,0.947,0.97,0.918,36.19,35.1,105.3,17692.6
1982-02-08,1981,5,19,654.8,105,0.16,549.8,990,966.5,23.5,0.624,22.86,0.951,0.974,0.926,39.06,38.04,114.1,19173
1982-02-15,1981,5,20,684.5,102.1,0.149,582.4,990,966.6,23.4,0.678,22.68,0.953,0.978,0.932,41.16,40.26,120.8,20288.9
1982-02-22,1981,5,21,723,85,0.118,638,990,966.8,23.2,0.769,22.44,0.956,0.98,0.937,44.73,43.84,131.5,22094
1982-03-01,1981,6,22,765.4,107,0.14,658.4,990,967,23,0.809,22.23,0.957,0.98,0.937,45.77,44.85,134.6,22605.8
1982-03-08,1981,6,23,800.4,107,0.134,693.4,990,967.1,22.9,0.868,22.03,0.957,0.98,0.938,47.79,46.83,140.5,23603
1982-03-15,1981,6,24,841.9,107,0.127,734.9,990,967.3,22.7,0.94,21.79,0.957,0.98,0.938,50.1,49.1,147.3,24745
1982-03-22,1981,6,25,901.2,107,0.119,794.2,990,967.5,22.5,0.997,21.5,0.955,0.979,0.934,45.52,44.19,155.3,26097.7
1982-03-29,1981,6,26,1012,117.3,0.116,895.2,990,967.9,22.1,1.14,20.93,0.955,0.98,0.936,43.86,42.99,171.9,28887
1982-04-05,1981,7,27,1202,125,0.104,1062,990,968.5,21.5,1.59,19.87,0.955,0.98,0.935,49.37,48.39,193.5,32514.7
1982-04-12,1981,7,28,1359,125,0.092,1100,990,969,21,1.79,19.18,0.953,0.98,0.934,49.29,48.31,193.2,32463.1
1982-04-19,1981,7,29,1377,141.4,0.103,1100,990,969.1,20.9,1.8,19.12,0.953,0.98,0.934,49.12,48.14,192.6,32350.5
1982-04-26,1981,7,30,1288,160.6,0.125,1098,990,968.8,21.2,1.75,19.45,0.954,0.98,0.935,49.91,48.91,195.7,32870.5
1982-05-03,1981,8,31,1234,192,0.155,1042,990,968.6,21.4,1.52,19.85,0.955,0.98,0.936,48.4,47.43,189.7,31874.5
1982-05-10,1981,8,32,1168,192,0.164,976.3,990,968.4,21.6,1.3,20.27,0.955,0.98,0.936,46.35,45.42,181.7,30521.2
1982-05-17,1981,8,33,1108,192,0.173,916.3,990,968.2,21.8,1.19,20.57,0.955,0.98,0.936,44.13,43.25,173,29061
1982-05-24,1981,8,34,1040,192,0.185,847.7,990,968,22,1.07,20.91,0.954,0.979,0.934,41.45,40.57,162.3,27260.3
1982-05-31,1981,8,35,970.9,165.4,0.17,805.5,990,967.8,22.2,1.02,21.2,0.954,0.978,0.933,43.62,42.54,155.9,26185.3
1982-06-07,1981,9,36,848.3,161,0.19,687.3,990,967.3,22.7,0.867,21.84,0.957,0.98,0.937,46.92,45.98,137.9,23173.9
1982-06-14,1981,9,37,723.4,161,0.223,562.4,990,966.8,23.2,0.655,22.55,0.951,0.975,0.927,39.41,38.43,115.3,19370.6
1982-06-21,1981,9,38,607.3,161,0.265,446.3,990,966.3,23.7,0.572,23.1,0.957,0.98,0.937,48.35,47.19,94.38,15855.5
1982-06-28,1981,9,39,539.3,146.1,0.271,393.1,990,966,24,0.488,23.48,0.954,0.98,0.935,43.19,42.32,84.64,14219.7
1982-07-05,1981,10,40,492.6,135,0.274,357.6,990,965.8,24.2,0.434,23.75,0.949,0.975,0.926,39.54,38.55,77.11,12953.8
1982-07-12,1981,10,41,463,135,0.292,328,990,965.7,24.3,0.39,23.93,0.945,0.97,0.917,36.37,35.29,70.59,11859
1982-07-19,1981,10,42,435,135,0.31,300,990,965.6,24.4,0.348,24.09,0.941,0.97,0.912,33.33,32.33,64.66,10863.2
1982-07-26,1981,10,43,407.7,137.9,0.338,269.9,990,965.4,24.6,0.303,24.26,0.934,0.97,0.906,29.99,29.09,58.17,9773.21
1982-08-02,1981,11,44,385.6,155,0.402,230.6,990,965.3,24.7,0.339,24.33,0.944,0.976,0.921,40.73,39.43,50.28,8447.5
1982-08-09,1981,11,45,361.1,155,0.429,206.1,990,965.2,24.8,0.364,24.43,0.956,0.98,0.937,47.21,46.26,46.26,7771.92
