date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1999-02-22,1998,5,21,1319,137,0.105,1089,990,968.9,21.1,1.72,19.37,0.954,0.98,0.934,49.29,48.3,193.2,32460.1
1999-03-01,1998,6,22,1840,183,0.1,1100,990,970.6,19.4,1.87,17.56,0.95,0.98,0.931,44.97,44.07,176.3,29613
1999-03-08,1998,6,23,2262,183,0.081,1100,990,971.7,18.3,1.87,16.39,0.946,0.979,0.927,41.83,40.97,163.9,27533.2
1999-03-15,1998,6,24,2449,183,0.0747,1100,990,972.2,17.8,1.87,15.94,0.945,0.977,0.923,40.62,39.7,158.8,26677
1999-03-22,1998,6,25,2504,183,0.0731,1100,990,972.3,17.7,1.87,15.81,0.944,0.977,0.922,40.26,39.32,157.3,26421.1
1999-03-29,1998,6,26,2620,202.4,0.0772,1100,990,972.6,17.4,1.87,15.53,0.943,0.975,0.919,39.5,38.51,154,25877.1
1999-04-05,1998,7,27,2718,217,0.0798,1100,990,972.8,17.2,1.87,15.29,0.942,0.974,0.917,38.86,37.83,151.3,25420.5
1999-04-12,1998,7,28,2881,217,0.0754,1100,990,973.2,16.8,1.87,14.9,0.94,0.971,0.913,37.79,36.7,146.8,24664.2
1999-04-19,1998,7,29,3197,217,0.068,1100,990,974,16,1.87,14.16,0.936,0.97,0.908,35.74,34.67,138.7,23295.6
1999-04-26,1998,7,30,3370,246.7,0.0733,1100,990,974.3,15.7,1.87,13.78,0.934,0.97,0.906,34.7,33.66,134.6,22618.1
1999-05-03,1998,8,31,3208,321,0.1,1100,990,974,16,1.87,14.13,0.936,0.97,0.908,35.66,34.59,138.4,23245.8
1999-05-10,1998,8,32,2899,321,0.111,1100,990,973.3,16.7,1.87,14.86,0.94,0.971,0.913,37.66,36.57,146.3,24577.4
1999-05-17,1998,8,33,2537,321,0.127,1100,990,972.4,17.6,1.87,15.73,0.944,0.976,0.921,40.04,39.09,156.4,26267.5
1999-05-24,1998,8,34,2202,321,0.146,1100,990,971.6,18.4,1.87,16.54,0.947,0.98,0.927,42.22,41.37,165.5,27799.5
1999-05-31,1998,8,35,1958,266.1,0.136,1100,990,971,19,1.87,17.16,0.949,0.98,0.93,43.91,43.03,172.1,28915.1
1999-06-07,1998,9,36,1548,257,0.168,1090,990,969.6,20.4,1.8,18.56,0.952,0.98,0.933,47.19,46.25,185,31079.6
1999-06-14,1998,9,37,1169,257,0.221,911.6,990,968.4,21.6,1.22,20.35,0.955,0.98,0.935,45.22,44.18,169.6,28490.3
1999-06-21,1998,9,38,928.5,210,0.227,718.5,990,967.6,22.4,0.922,21.47,0.956,0.979,0.936,46.23,45.23,141.2,23723.3
1999-06-28,1998,9,39,727.5,196.3,0.27,531.2,990,966.8,23.2,0.639,22.55,0.952,0.975,0.929,42.13,41.08,109,18305.6
1999-07-05,1998,10,40,605.6,186,0.308,419.6,990,966.3,23.7,0.533,23.15,0.955,0.979,0.936,45.47,44.52,89.05,14960.3
1999-07-12,1998,10,41,508.5,186,0.366,322.5,990,965.9,24.1,0.385,23.73,0.944,0.971,0.917,35.42,34.39,68.77,11553.8
1999-07-19,1998,10,42,458.2,186,0.406,272.2,990,965.7,24.3,0.31,24.03,0.935,0.97,0.907,29.98,29.08,58.16,9770.39
1999-07-26,1998,10,43,423.1,181.6,0.429,241.5,990,965.5,24.5,0.289,24.21,0.932,0.971,0.906,30.32,29.49,51.9,8719.87
1999-08-02,1998,11,44,379.2,155,0.409,224.2,990,965.3,24.7,0.351,24.35,0.948,0.977,0.926,43.36,42.03,49.19,8263.53
1999-08-09,1998,11,45,354.5,155,0.438,199.5,990,965.2,24.8,0.352,24.48,0.954,0.98,0.935,45.69,44.78,44.78,7522.8
1999-08-16,1998,11,46,327.9,155,0.473,172.9,990,965,25,0.304,24.66,0.947,0.975,0.923,39.57,38.58,38.58,6481.93
1999-08-23,1998,11,47,292.8,155,0.53,137.8,990,964.9,25.1,0.242,24.89,0.934,0.97,0.906,31.43,30.48,30.48,5121.32
1999-08-30,1998,11,48,265.5,109.3,0.409,156.2,990,964.8,25.2,0.27,24.97,0.94,0.973,0.915,36.01,35.05,35.05,5887.95
1999-09-06,1998,12,49,248.8,91,0.366,157.8,990,964.7,25.3,0.271,25.04,0.941,0.97,0.913,36.48,35.39,35.39,5945.68
1999-09-13,1998,12,50,235.9,91,0.386,144.9,990,964.6,25.4,0.248,25.14,0.937,0.97,0.909,33.47,32.46,32.46,5453.56
1999-09-20,1998,12,51,207.8,91,0.438,116.8,990,964.4,25.6,0.198,25.36,0.923,0.97,0.895,26.79,25.99,25.99,4365.99
1999-09-27,1998,12,52,203.5,83.29,0.409,120.2,990,964.4,25.6,0.203,25.38,0.924,0.97,0.897,27.67,26.84,26.84,4508.33
1999-10-04,1999,1,1,200.4,73,0.364,127.4,990,964.4,25.6,0.215,25.38,0.929,0.97,0.901,29.47,28.58,28.58,4801.62
1999-10-11,1999,1,2,199.7,73,0.366,126.7,990,964.4,25.6,0.214,25.39,0.929,0.97,0.901,29.3,28.42,28.42,4775.1
1999-10-18,1999,1,3,199.7,73,0.366,126.7,990,964.4,25.6,0.214,25.39,0.929,0.97,0.901,29.3,28.42,28.42,4775.1
1999-10-25,1999,1,4,197.9,73,0.369,124.9,990,964.4,25.6,0.211,25.39,0.928,0.97,0.9,28.87,28,28,4704.74
1999-11-01,1999,2,5,194.2,67,0.345,127.2,990,964.4,25.6,0.214,25.37,0.929,0.97,0.901,29.41,28.53,28.53,4792.6
1999-11-08,1999,2,6,201,67,0.333,134,990,964.4,25.6,0.226,25.36,0.932,0.97,0.904,31.07,30.13,30.13,5062.4
1999-11-15,1999,2,7,204.7,67,0.327,137.7,990,964.4,25.6,0.232,25.34,0.934,0.97,0.906,31.94,30.98,30.98,5204.22
1999-11-22,1999,2,8,212.8,67,0.315,145.8,990,964.5,25.5,0.247,25.28,0.937,0.97,0.909,33.86,32.84,32.84,5517.53
1999-11-29,1999,2,9,251.7,61.29,0.245,190.4,990,964.7,25.3,0.326,24.98,0.951,0.978,0.931,44.37,43.42,43.42,7293.94
1999-12-06,1999,3,10,273.1,64.14,0.235,209,990,964.8,25.2,0.36,24.85,0.956,0.98,0.937,48.7,47.5,47.5,7979.56
1999-12-13,1999,3,11,301,77,0.257,224,990,964.9,25.1,0.34,24.75,0.949,0.977,0.928,43.46,42.51,50.36,8460.92
1999-12-20,1999,3,12,337.7,77,0.228,260.7,990,965.1,24.9,0.282,24.63,0.932,0.97,0.904,29.33,28.45,56.9,9559.65
1999-12-27,1999,3,13,394.3,81,0.205,313.3,990,965.4,24.6,0.361,24.27,0.942,0.97,0.914,35.13,34.07,68.14,11448.3
2000-01-03,1999,4,14,436,91,0.209,345,990,965.6,24.4,0.41,24.03,0.948,0.973,0.922,38.51,37.47,74.94,12590.4
2000-01-10,1999,4,15,458,91,0.199,367,990,965.7,24.3,0.443,23.9,0.951,0.977,0.929,40.87,39.93,79.86,13416.2
2000-01-17,1999,4,16,497.5,91,0.183,406.5,990,965.8,24.2,0.502,23.66,0.955,0.98,0.936,45.06,44.16,88.31,14836.6
2000-01-24,1999,4,17,497.5,91,0.183,406.5,990,965.8,24.2,0.502,23.66,0.955,0.98,0.936,45.06,44.16,88.31,14836.6
2000-01-31,1999,4,18,546.2,85.86,0.158,460.4,990,966.1,23.9,0.554,23.39,0.955,0.978,0.934,44.95,43.99,98.47,16543.4
2000-02-07,1999,5,19,656.2,93.57,0.142,562.6,990,966.5,23.5,0.643,22.83,0.952,0.976,0.929,39.96,39,117,19656.4
2000-02-14,1999,5,20,764.5,105,0.138,659.5,990,967,23,0.809,22.23,0.956,0.979,0.936,45.74,44.8,134.4,22579.1
2000-02-21,1999,5,21,846.5,105,0.124,741.5,990,967.3,22.7,0.949,21.76,0.957,0.98,0.938,50.48,49.47,148.4,24933.7
2000-02-28,1999,5,22,848.5,122.1,0.144,726.4,990,967.3,22.7,0.926,21.78,0.957,0.98,0.938,49.49,48.5,145.5,24442
2000-03-06,1999,6,23,932.8,129,0.138,803.8,990,967.6,22.4,1.01,21.36,0.954,0.978,0.934,43.86,42.72,156.6,26310.3
2000-03-13,1999,6,24,1001,129,0.129,872,990,967.9,22.1,1.1,21,0.955,0.98,0.936,42.87,42.01,168,28230.9
2000-03-20,1999,6,25,1305,129,0.104,1009,990,968.9,21.1,1.49,19.64,0.954,0.98,0.935,46.12,45.2,180.8,30375.2
2000-03-27,1999,6,26,2589,154.1,0.0594,1100,990,972.5,17.5,1.87,15.62,0.943,0.975,0.919,39.72,38.73,154.9,26028.3
2000-04-03,1999,7,27,3295,217,0.0659,1100,990,974.2,15.8,1.87,13.94,0.935,0.97,0.907,35.15,34.09,136.4,22909.3
2000-04-10,1999,7,28,3241,283.9,0.0879,1100,990,974.1,15.9,1.87,14.07,0.935,0.97,0.907,35.49,34.42,137.7,23132.5
2000-04-17,1999,7,29,2904,261.6,0.0898,1100,990,973.3,16.7,1.87,14.84,0.94,0.971,0.913,37.63,36.54,146.2,24553.5
2000-04-24,1999,7,30,2718,217,0.0799,1100,990,972.8,17.2,1.87,15.29,0.942,0.974,0.917,38.86,37.83,151.3,25424.5
2000-05-01,1999,8,31,2481,276,0.111,1100,990,972.3,17.7,1.87,15.86,0.944,0.977,0.923,40.41,39.48,157.9,26528.3
2000-05-08,1999,8,32,2321,276,0.119,1100,990,971.9,18.1,1.87,16.25,0.946,0.979,0.926,41.45,40.59,162.3,27274.3
2000-05-15,1999,8,33,2114,276,0.131,1100,990,971.4,18.6,1.87,16.75,0.947,0.98,0.928,42.79,41.94,167.7,28181.2
2000-05-22,1999,8,34,1834,276,0.151,1100,990,970.6,19.4,1.87,17.56,0.95,0.98,0.931,44.99,44.09,176.4,29630.1
2000-05-29,1999,8,35,1586,238.3,0.15,1100,990,969.8,20.2,1.86,18.38,0.952,0.98,0.933,47.17,46.22,184.9,31062.3
2000-06-05,1999,9,36,1311,210,0.161,1065,990,968.9,21.1,1.64,19.48,0.954,0.98,0.935,48.47,47.5,190,31922.1
2000-06-12,1999,9,37,1080,210,0.195,870.2,990,968.1,21.9,1.14,20.71,0.955,0.979,0.936,45.78,44.7,164.6,27659.7
2000-06-19,1999,9,38,860.8,210,0.246,650.8,990,967.3,22.7,0.814,21.84,0.955,0.978,0.934,44.29,43.33,130,21836.3
2000-06-26,1999,9,39,663.7,188.6,0.283,475.1,990,966.6,23.4,0.592,22.85,0.954,0.977,0.932,45.56,44.22,98.53,16552.6
2000-07-03,1999,10,40,545.8,135,0.248,410.8,990,966.1,23.9,0.515,23.43,0.955,0.98,0.935,45.03,44.12,88.24,14823.5
2000-07-10,1999,10,41,465.2,135,0.291,330.2,990,965.7,24.3,0.393,23.91,0.945,0.971,0.918,36.6,35.55,71.1,11944.4
2000-07-17,1999,10,42,414,135,0.326,279,990,965.5,24.5,0.316,24.22,0.936,0.97,0.908,31.02,30.09,60.17,10109.3
2000-07-24,1999,10,43,382.7,135,0.353,247.7,990,965.3,24.7,0.293,24.39,0.934,0.971,0.907,31.34,30.39,53.65,9012.58
2000-07-31,1999,10,44,340.2,117.9,0.346,222.3,990,965.1,24.9,0.367,24.53,0.953,0.979,0.933,47.24,45.98,49.6,8332.9
2000-08-07,1999,11,45,319.6,115,0.36,204.6,990,965,25,0.358,24.64,0.956,0.98,0.936,47.25,46.3,46.3,7778.94
2000-08-14,1999,11,46,296.6,115,0.388,181.6,990,964.9,25.1,0.316,24.79,0.949,0.978,0.928,41.91,41,41,6887.97
2000-08-21,1999,11,47,270.1,115,0.426,155.1,990,964.8,25.2,0.269,24.95,0.941,0.971,0.913,35.7,34.65,34.65,5821.59
2000-08-28,1999,11,48,256.4,104.7,0.408,151.7,990,964.7,25.3,0.262,25.01,0.939,0.97,0.911,34.96,33.92,33.92,5697.92
2000-09-04,1999,12,49,242.8,91,0.375,151.8,990,964.7,25.3,0.261,25.08,0.939,0.97,0.911,35.08,34.03,34.03,5717.05
2000-09-11,1999,12,50,226.6,91,0.402,135.6,990,964.6,25.4,0.232,25.21,0.933,0.97,0.905,31.27,30.33,30.33,5095.95
2000-09-18,1999,12,51,207.6,91,0.439,116.6,990,964.4,25.6,0.198,25.36,0.922,0.97,0.895,26.74,25.94,25.94,4357.42
2000-09-25,1999,12,52,199.2,88.43,0.444,110.7,990,964.4,25.6,0.187,25.4,0.395,0.416,0.383,11.21,10.87,10.87,1826.07
2000-10-02,2000,1,1,179.6,73,0.407,106.6,990,964.4,25.6,0.178,25.38,0.915,0.97,0.888,24.28,23.55,23.55,3957.14
2000-10-09,2000,1,2,156,58,0.37,97.97,990,964.5,25.5,0.16,25.35,0.916,0.968,0.886,22.3,21.58,21.58,3626.25
2000-10-16,2000,1,3,150.8,52,0.345,98.83,990,964.5,25.5,0.161,25.35,0.917,0.967,0.887,22.53,21.79,21.79,3661.27
2000-10-23,2000,1,4,158.7,52,0.328,106.7,990,964.5,25.5,0.175,25.34,0.916,0.97,0.888,24.28,23.55,23.55,3956.18
2000-10-30,2000,1,5,149.4,50.57,0.338,98.81,990,964.5,25.5,0.161,25.34,0.912,0.968,0.883,22.4,21.68,21.68,3642.68
2000-11-06,2000,2,6,143.5,50,0.349,93.52,990,964.5,25.5,0.151,25.35,0.919,0.966,0.888,21.36,20.63,20.63,3466.27
2000-11-13,2000,2,7,167,50,0.3,117,990,964.5,25.5,0.193,25.34,0.923,0.97,0.895,26.85,26.04,26.04,4374.89
2000-11-20,2000,2,8,188,50,0.266,138,990,964.4,25.6,0.231,25.34,0.934,0.97,0.906,32.03,31.07,31.07,5219.28
2000-11-27,2000,2,9,227.3,53.86,0.237,173.4,990,964.6,25.4,0.295,25.14,0.946,0.977,0.924,40.45,39.52,39.52,6639.37
2000-12-04,2000,3,10,260.3,59,0.228,201.3,990,964.7,25.3,0.345,24.92,0.954,0.98,0.935,46.92,45.75,45.75,7686.49
2000-12-11,2000,3,11,324.2,77,0.238,247.2,990,965,25,0.286,24.69,0.933,0.971,0.907,31.49,30.62,54.23,9110.32
2000-12-18,2000,3,12,384.2,77,0.201,307.2,990,965.3,24.7,0.352,24.33,0.941,0.97,0.913,34.49,33.45,66.91,11240.3
2000-12-25,2000,3,13,445.2,77,0.173,368.2,990,965.6,24.4,0.443,23.95,0.951,0.977,0.929,41.11,40.18,80.36,13500.1
2001-01-01,2000,4,14,515.3,120,0.233,395.3,990,965.9,24.1,0.488,23.59,0.954,0.979,0.934,43.62,42.72,85.44,14354.6
2001-01-08,2000,4,15,578.7,120,0.208,458.7,990,966.2,23.8,0.57,23.23,0.955,0.979,0.935,47.39,46.23,97.31,16348.5
2001-01-15,2000,4,16,640.7,120,0.188,520.7,990,966.5,23.5,0.577,22.96,0.948,0.971,0.921,37.05,35.99,108,18137.1
2001-01-22,2000,4,17,723.9,120,0.166,603.9,990,966.8,23.2,0.717,22.49,0.954,0.98,0.935,42.36,41.51,124.5,20919.3
2001-01-29,2000,4,18,837.5,129.7,0.154,707.8,990,967.3,22.7,0.894,21.86,0.957,0.98,0.938,48.38,47.42,142.3,23898.1
2001-02-05,2000,5,19,892,137,0.154,755,990,967.5,22.5,0.968,21.56,0.956,0.98,0.937,48.91,47.93,149.6,25125.4
2001-02-12,2000,5,20,1034,137,0.133,897.4,990,968,22,1.15,20.85,0.955,0.98,0.936,43.79,42.91,171.7,28838.6
2001-02-19,2000,5,21,1358,154.9,0.115,1095,990,969,21,1.75,19.22,0.953,0.98,0.934,49.16,48.18,192.7,32375.4
2001-02-26,2000,5,22,2081,206,0.0982,1100,990,971.3,18.7,1.87,16.88,0.948,0.98,0.928,43.14,42.26,169,28399.4
2001-03-05,2000,6,23,2636,239,0.091,1100,990,972.6,17.4,1.87,15.49,0.943,0.975,0.919,39.39,38.4,153.6,25804.5
2001-03-12,2000,6,24,3109,239,0.077,1100,990,973.8,16.2,1.87,14.36,0.937,0.97,0.909,36.3,35.21,140.9,23663.1
2001-03-19,2000,6,25,3226,239,0.0741,1100,990,974,16,1.87,14.09,0.936,0.97,0.907,35.54,34.47,137.9,23166.9
2001-03-26,2000,6,26,3065,235.9,0.077,1100,990,973.7,16.3,1.87,14.46,0.938,0.97,0.91,36.56,35.46,141.8,23829.9
2001-04-02,2000,7,27,3040,217,0.0714,1100,990,973.6,16.4,1.87,14.52,0.938,0.97,0.91,36.72,35.62,142.5,23937.9
2001-04-09,2000,7,28,3097,217,0.0701,1100,990,973.7,16.3,1.87,14.38,0.937,0.97,0.909,36.35,35.26,141,23691.6
2001-04-16,2000,7,29,3402,239.3,0.0701,1100,990,974.4,15.6,1.87,13.71,0.933,0.97,0.905,34.52,33.48,133.9,22498.5
2001-04-23,2000,7,30,3613,295,0.0816,1100,990,974.9,15.1,1.87,13.27,0.931,0.97,0.903,33.29,32.29,129.2,21701.2
2001-04-30,2000,7,31,3617,317.3,0.0877,1100,990,974.9,15.1,1.87,13.26,0.931,0.97,0.903,33.27,32.27,129.1,21686
2001-05-07,2000,8,32,3281,321,0.098,1100,990,974.2,15.8,1.87,13.97,0.935,0.97,0.907,35.22,34.17,136.7,22960.2
2001-05-14,2000,8,33,2996,321,0.107,1100,990,973.5,16.5,1.87,14.62,0.939,0.97,0.911,37.02,35.92,143.7,24138.9
2001-05-21,2000,8,34,2629,321,0.122,1100,990,972.6,17.4,1.87,15.51,0.943,0.975,0.919,39.44,38.45,153.8,25837.1
2001-05-28,2000,8,35,2331,293.6,0.126,1100,990,971.9,18.1,1.87,16.23,0.946,0.979,0.926,41.38,40.52,162.1,27226.6
2001-06-04,2000,9,36,2032,257,0.127,1100,990,971.2,18.8,1.87,16.97,0.948,0.98,0.929,43.39,42.52,170.1,28575.1
2001-06-11,2000,9,37,1660,257,0.155,1100,990,970,20,1.87,18.13,0.951,0.98,0.932,46.51,45.58,182.3,30631.5
2001-06-18,2000,9,38,1329,257,0.194,1043,990,968.9,21.1,1.57,19.49,0.954,0.98,0.935,47.47,46.52,186.1,31262.4
2001-06-25,2000,9,39,1102,252.7,0.23,848.9,990,968.2,21.8,1.11,20.67,0.955,0.979,0.935,44.67,43.73,160.6,26985.2
2001-07-02,2000,10,40,948.2,227,0.24,721.2,990,967.7,22.3,0.939,21.37,0.957,0.98,0.937,48.18,47.21,141.6,23796.2
2001-07-09,2000,10,41,762.7,227,0.299,535.7,990,967,23,0.651,22.4,0.953,0.976,0.93,42.05,41.06,109.2,18353.7
2001-07-16,2000,10,42,626.1,227,0.363,399.1,990,966.4,23.6,0.505,23.09,0.954,0.978,0.933,43.09,42.16,84.33,14166.9
2001-07-23,2000,10,43,532.9,227,0.427,305.9,990,966,24,0.364,23.64,0.941,0.97,0.913,33.37,32.37,64.74,10877
2001-07-30,2000,10,44,472.2,196.3,0.415,275.9,990,965.7,24.3,0.317,23.96,0.936,0.97,0.908,30.34,29.43,58.85,9887.41
2001-08-06,2000,11,45,431.5,175.7,0.407,255.8,990,965.5,24.5,0.285,24.17,0.931,0.97,0.903,28.23,27.39,54.77,9202.11
2001-08-13,2000,11,46,400,155,0.388,245,990,965.4,24.6,0.269,24.33,0.928,0.97,0.9,27.13,26.31,52.63,8841.5
2001-08-20,2000,11,47,373.3,155,0.416,218.3,990,965.3,24.7,0.363,24.37,0.952,0.979,0.932,45.98,44.75,48.34,8121.71
2001-08-27,2000,11,48,342.1,144.4,0.422,197.7,990,965.1,24.9,0.348,24.54,0.954,0.98,0.935,45.38,44.47,44.47,7471.04
2001-09-03,2000,12,49,314.4,118,0.376,196.4,990,965,25,0.343,24.69,0.953,0.98,0.934,45.33,44.42,44.42,7462.69
2001-09-10,2000,12,50,296,118,0.399,178,990,964.9,25.1,0.31,24.81,0.948,0.978,0.927,41.05,40.14,40.14,6744.32
2001-09-17,2000,12,51,276.6,118,0.427,158.6,990,964.8,25.2,0.275,24.92,0.942,0.971,0.915,36.5,35.45,35.45,5955.45
2001-09-24,2000,12,52,250.4,118,0.472,132.4,990,964.7,25.3,0.228,25.08,0.932,0.97,0.904,30.33,29.42,29.42,4942.62
2001-10-01,2001,1,1,228,97,0.426,131,990,964.6,25.4,0.224,25.21,0.931,0.97,0.903,30.14,29.24,29.24,4912.2
2001-10-08,2001,1,2,211.1,97,0.46,114.1,990,964.5,25.5,0.194,25.34,0.921,0.97,0.893,26.11,25.33,25.33,4255.3
2001-10-15,2001,1,3,201.3,97,0.482,104.3,990,964.4,25.6,0.176,25.41,0.262,0.277,0.254,6.973,6.764,6.764,1136.35
2001-10-22,2001,1,4,205.7,97,0.472,108.7,990,964.4,25.6,0.184,25.38,0.917,0.97,0.889,24.82,24.07,24.07,4044.24
2001-10-29,2001,1,5,210.1,94.71,0.452,115.4,990,964.5,25.5,0.196,25.34,0.79,0.831,0.767,23,22.31,22.31,3748.7
2001-11-05,2001,2,6,238.6,93,0.39,145.6,990,964.6,25.4,0.25,25.12,0.937,0.97,0.909,33.61,32.6,32.6,5476.5
2001-11-12,2001,2,7,273.6,93,0.342,180.6,990,964.8,25.2,0.312,24.89,0.948,0.976,0.925,41.82,40.82,40.82,6857.83
2001-11-19,2001,2,8,321.3,102.3,0.318,219,990,965,25,0.36,24.63,0.953,0.979,0.932,46.68,45.66,49.25,8274.48
2001-11-26,2001,2,9,368.1,109.4,0.298,258.7,990,965.2,24.8,0.284,24.48,0.931,0.97,0.903,28.91,28.04,56.09,9422.31
2001-12-03,2001,3,10,422.1,118,0.28,304.1,990,965.5,24.5,0.352,24.15,0.941,0.97,0.913,33.88,32.87,65.74,11043.6
2001-12-10,2001,3,11,412.4,118,0.286,294.4,990,965.5,24.5,0.338,24.21,0.939,0.97,0.911,32.83,31.85,63.69,10699.9
2001-12-17,2001,3,12,424.5,112,0.264,312.5,990,965.5,24.5,0.364,24.13,0.943,0.97,0.914,34.85,33.8,67.6,11357
2001-12-24,2001,3,13,448.9,104,0.232,344.9,990,965.6,24.4,0.411,23.97,0.948,0.973,0.922,38.41,37.36,74.73,12554.3
2001-12-31,2001,3,14,507.3,117.7,0.232,389.6,990,965.9,24.1,0.479,23.64,0.954,0.979,0.934,43.05,42.17,84.33,14168.2
2002-01-07,2001,4,15,536.2,120,0.224,416.2,990,966,24,0.519,23.47,0.956,0.98,0.937,45.78,44.87,89.73,15074.9
2002-01-14,2001,4,16,591.4,120,0.203,471.4,990,966.3,23.7,0.59,23.15,0.955,0.979,0.935,48.61,47.34,99.53,16721.9
2002-01-21,2001,4,17,610.9,91,0.149,519.9,990,966.3,23.7,0.571,23.09,0.948,0.97,0.92,37.21,36.09,108.3,18191.2
2002-01-28,2001,4,18,638.1,97,0.152,541.1,990,966.5,23.5,0.608,22.94,0.95,0.973,0.924,38.55,37.5,112.5,18901.1
2002-02-04,2001,5,19,684.3,105,0.153,579.3,990,966.6,23.4,0.674,22.69,0.953,0.978,0.932,40.94,40.04,120.1,20181
2002-02-11,2001,5,20,731.4,105,0.144,626.4,990,966.8,23.2,0.753,22.42,0.955,0.98,0.936,43.85,42.98,128.9,21659.7
2002-02-18,2001,5,21,806.5,105,0.13,701.5,990,967.1,22.9,0.88,21.99,0.957,0.98,0.938,48.27,47.3,141.9,23839.7
2002-02-25,2001,5,22,860.9,115.3,0.134,745.6,990,967.3,22.7,0.96,21.7,0.957,0.98,0.938,50.59,49.42,148.3,24909.3
2002-03-04,2001,6,23,968,129,0.134,839,990,967.8,22.2,1.04,21.19,0.954,0.978,0.933,41.56,40.66,162.7,27326.5
2002-03-11,2001,6,24,1150,129,0.112,1021,990,968.4,21.6,1.46,20.17,0.955,0.98,0.936,48.19,47.22,188.9,31734.8
2002-03-18,2001,6,25,1472,159.9,0.109,1100,990,969.4,20.6,1.83,18.78,0.952,0.98,0.933,48.22,47.26,189,31758.1
2002-03-25,2001,6,26,1560,183,0.117,1100,990,969.7,20.3,1.85,18.47,0.952,0.98,0.933,47.41,46.47,185.9,31225.4
2002-04-01,2001,7,27,1657,148,0.0893,1100,990,970,20,1.87,18.14,0.951,0.98,0.932,46.54,45.61,182.5,30652.3
2002-04-08,2001,7,28,1732,148,0.0854,1100,990,970.2,19.8,1.87,17.89,0.951,0.98,0.932,45.88,44.97,179.9,30216.7
2002-04-15,2001,7,29,1759,148,0.0841,1100,990,970.3,19.7,1.87,17.8,0.951,0.98,0.932,45.65,44.73,178.9,30061.6
2002-04-22,2001,7,30,1860,148,0.0796,1100,990,970.6,19.4,1.87,17.48,0.95,0.98,0.931,44.76,43.86,175.5,29475.9
2002-04-29,2001,7,31,1945,179.4,0.0922,1100,990,970.9,19.1,1.87,17.2,0.949,0.98,0.93,44.02,43.14,172.5,28987.9
2002-05-06,2001,8,32,2009,216,0.108,1100,990,971.1,18.9,1.87,17,0.948,0.98,0.929,43.48,42.61,170.4,28631.2
2002-05-13,2001,8,33,1935,276,0.143,1100,990,970.9,19.1,1.87,17.24,0.949,0.98,0.93,44.1,43.22,172.9,29045.6
2002-05-20,2001,8,34,1884,276,0.146,1100,990,970.7,19.3,1.87,17.4,0.949,0.98,0.93,44.55,43.66,174.6,29338.4
2002-05-27,2001,8,35,1729,257.1,0.149,1100,990,970.2,19.8,1.87,17.91,0.951,0.98,0.932,45.92,45,180,30240.6
2002-06-03,2001,9,36,1561,210,0.135,1100,990,969.7,20.3,1.86,18.46,0.952,0.98,0.933,47.4,46.45,185.8,31213
2002-06-10,2001,9,37,1331,210,0.158,1084,990,968.9,21.1,1.71,19.35,0.953,0.98,0.934,49.02,48.04,192.2,32284.3
2002-06-17,2001,9,38,1154,210,0.182,944.4,990,968.4,21.6,1.26,20.35,0.955,0.98,0.936,44.96,44.06,176.2,29608.8
2002-06-24,2001,9,39,939.7,210,0.225,729.7,990,967.7,22.3,0.94,21.41,0.956,0.98,0.937,46.8,45.7,142.8,23990.8
2002-07-01,2001,10,40,742.8,186,0.252,556.8,990,966.9,23.1,0.664,22.46,0.952,0.976,0.929,41.4,40.21,113.5,19066.1
2002-07-08,2001,10,41,606.3,186,0.308,420.3,990,966.3,23.7,0.533,23.15,0.955,0.98,0.936,45.55,44.62,89.24,14991.9
2002-07-15,2001,10,42,512.1,186,0.364,326.1,990,965.9,24.1,0.391,23.7,0.945,0.971,0.917,35.81,34.77,69.54,11683.4
2002-07-22,2001,10,43,457.7,186,0.407,271.7,990,965.7,24.3,0.309,24.03,0.935,0.97,0.907,29.92,29.03,58.05,9752.83
2002-07-29,2001,10,44,413.3,168.3,0.407,245.1,990,965.5,24.5,0.27,24.27,0.928,0.97,0.9,27.07,26.25,52.51,8821.51
2002-08-05,2001,11,45,378.4,155,0.41,223.4,990,965.3,24.7,0.35,24.36,0.948,0.977,0.927,43.18,42.03,49.2,8265.51
2002-08-12,2001,11,46,345.1,155,0.449,190.1,990,965.1,24.9,0.335,24.54,0.952,0.98,0.933,43.55,42.67,42.67,7168.82
2002-08-19,2001,11,47,321.4,155,0.483,166.4,990,965,25,0.293,24.7,0.945,0.973,0.919,38.08,37.07,37.07,6227.18
2002-08-26,2001,11,48,299,149.7,0.5,149.3,990,964.9,25.1,0.262,24.84,0.939,0.971,0.911,34.15,33.16,33.16,5570.27
2002-09-02,2001,12,49,266.5,118,0.443,148.5,990,964.8,25.2,0.257,24.98,0.938,0.97,0.91,34.14,33.13,33.13,5565.29
2002-09-09,2001,12,50,257.3,98.71,0.384,158.6,990,964.7,25.3,0.273,25,0.941,0.972,0.915,36.61,35.59,35.59,5978.78
2002-09-16,2001,12,51,243.2,98.71,0.406,144.5,990,964.7,25.3,0.248,25.09,0.936,0.97,0.908,33.3,32.31,32.31,5427.33
2002-09-23,2001,12,52,234.1,118,0.504,116.1,990,964.6,25.4,0.199,25.2,0.923,0.97,0.895,26.48,25.68,25.68,4314.54
2002-09-30,2001,12,53,221,100,0.452,121,990,964.5,25.5,0.206,25.27,0.926,0.97,0.898,27.76,26.93,26.93,4523.54
2002-10-07,2002,1,1,207.5,97,0.468,110.5,990,964.4,25.6,0.187,25.37,0.918,0.97,0.891,25.25,24.49,24.49,4114.08
2002-10-14,2002,1,2,204,97,0.475,107,990,964.4,25.6,0.181,25.39,0.915,0.97,0.888,24.4,23.67,23.67,3976.61
2002-10-21,2002,1,3,202.1,97,0.48,105.1,990,964.4,25.6,0.178,25.41,0.262,0.277,0.254,6.973,6.764,6.764,1136.35
2002-10-28,2002,1,4,198.8,84.14,0.423,114.6,990,964.4,25.6,0.193,25.4,0.399,0.416,0.387,13.06,12.67,12.67,2128.36
2002-11-04,2002,2,5,198.9,67,0.337,131.9,990,964.4,25.6,0.222,25.37,0.931,0.97,0.903,30.57,29.65,29.65,4981.35
2002-11-11,2002,2,6,206.4,67,0.325,139.4,990,964.4,25.6,0.235,25.33,0.934,0.97,0.906,32.36,31.39,31.39,5272.93
2002-11-18,2002,2,7,227.7,67,0.294,160.7,990,964.6,25.4,0.273,25.16,0.942,0.971,0.915,37.36,36.28,36.28,6094.36
2002-11-25,2002,2,8,232.9,68.43,0.294,164.4,990,964.6,25.4,0.28,25.12,0.943,0.972,0.917,38.22,37.16,37.16,6242.65
2002-12-02,2002,3,9,259.8,77,0.297,182.8,990,964.7,25.3,0.314,24.95,0.949,0.979,0.929,42.46,41.57,41.57,6983.66
2002-12-09,2002,3,10,290.1,77,0.265,213.1,990,964.9,25.1,0.369,24.77,0.957,0.98,0.938,49.55,48.46,48.46,8140.69
2002-12-16,2002,3,11,319.3,77,0.241,242.3,990,965,25,0.258,24.75,0.927,0.97,0.899,27.25,26.43,52.86,8881.29
2002-12-23,2002,3,12,349.9,77,0.221,272.9,990,965.1,24.9,0.3,24.55,0.934,0.97,0.906,30.69,29.77,59.55,10003.8
2002-12-30,2002,3,13,422.3,74.14,0.176,348.2,990,965.5,24.5,0.413,24.09,0.948,0.974,0.923,38.97,37.97,75.93,12756.8
2003-01-06,2002,4,14,488.9,78.14,0.16,410.8,990,965.8,24.2,0.507,23.69,0.956,0.98,0.937,45.61,44.7,89.39,15017.8
2003-01-13,2002,4,15,582.4,91,0.157,491.4,990,966.2,23.8,0.572,23.21,0.952,0.975,0.928,42.65,41.46,103.4,17369.5
2003-01-20,2002,4,16,656.2,115.9,0.177,540.3,990,966.5,23.5,0.609,22.87,0.95,0.973,0.924,38.36,37.31,111.9,18805.5
2003-01-27,2002,4,17,727.6,124.9,0.172,602.8,990,966.8,23.2,0.716,22.47,0.954,0.979,0.935,42.25,41.38,124.1,20855.1
2003-02-03,2002,5,18,804,137,0.17,667,990,967.1,22.9,0.826,22.06,0.956,0.98,0.937,46,45.08,135.2,22718.2
2003-02-10,2002,5,19,874.1,137,0.157,737.1,990,967.4,22.6,0.948,21.66,0.957,0.98,0.938,49.91,48.79,146.4,24591.9
2003-02-17,2002,5,20,977.2,137,0.14,840.2,990,967.8,22.2,1.05,21.15,0.954,0.979,0.934,41.56,40.67,162.7,27332.5
2003-02-24,2002,5,21,1068,150.1,0.14,918,990,968.1,21.9,1.18,20.7,0.955,0.98,0.936,44.51,43.62,174.5,29312.6
2003-03-03,2002,6,22,1195,183,0.153,1012,990,968.5,21.5,1.41,20.07,0.955,0.98,0.936,47.57,46.62,186.5,31326.7
2003-03-10,2002,6,23,1355,183,0.135,1095,990,969,21,1.76,19.22,0.953,0.98,0.934,49.18,48.2,192.8,32390.9
2003-03-17,2002,6,24,1654,183,0.111,1100,990,970,20,1.86,18.16,0.951,0.98,0.932,46.59,45.66,182.6,30680.8
2003-03-24,2002,6,25,1925,183,0.0951,1100,990,970.9,19.1,1.87,17.27,0.949,0.98,0.93,44.19,43.3,173.2,29099.2
2003-03-31,2002,6,26,2072,212.1,0.102,1100,990,971.3,18.7,1.87,16.85,0.948,0.98,0.929,43.07,42.21,168.8,28364.1
2003-04-07,2002,7,27,2303,217,0.0943,1100,990,971.8,18.2,1.87,16.29,0.946,0.979,0.926,41.56,40.7,162.8,27350.1
2003-04-14,2002,7,28,3023,217,0.0726,1100,990,973.5,16.5,1.87,14.58,0.938,0.972,0.912,36.9,35.86,143.4,24096.2
2003-04-21,2002,7,29,3796,295,0.0778,1100,990,975.2,14.8,1.87,12.88,0.928,0.97,0.9,32.22,31.26,125,21004.5
2003-04-28,2002,7,30,3832,309.9,0.0809,1100,990,975.3,14.7,1.87,12.8,0.927,0.97,0.899,32.01,31.05,124.2,20868.5
2003-05-05,2002,8,31,3538,321,0.0908,1100,990,974.7,15.3,1.87,13.42,0.932,0.97,0.904,33.73,32.72,130.9,21985.4
2003-05-12,2002,8,32,3176,321,0.101,1100,990,973.9,16.1,1.87,14.2,0.936,0.97,0.908,35.87,34.79,139.2,23378.7
2003-05-19,2002,8,33,2831,321,0.114,1100,990,973.1,16.9,1.87,15.02,0.941,0.972,0.915,38.12,37.05,148.2,24896.1
2003-05-26,2002,8,34,2492,311.9,0.125,1100,990,972.3,17.7,1.87,15.84,0.944,0.977,0.922,40.34,39.4,157.6,26476
2003-06-02,2002,9,35,2238,257,0.115,1100,990,971.7,18.3,1.87,16.45,0.946,0.98,0.927,41.99,41.13,164.5,27642.5
2003-06-09,2002,9,36,1915,257,0.134,1100,990,970.8,19.2,1.87,17.31,0.949,0.98,0.93,44.29,43.41,173.6,29170.3
2003-06-16,2002,9,37,1589,257,0.162,1100,990,969.8,20.2,1.85,18.37,0.952,0.98,0.933,47.16,46.22,184.9,31058.6
2003-06-23,2002,9,38,1286,257,0.2,1023,990,968.8,21.2,1.5,19.7,0.954,0.98,0.935,47.1,46.16,184.6,31018.8
2003-06-30,2002,9,39,1068,231.3,0.217,837,990,968.1,21.9,1.1,20.79,0.955,0.98,0.936,46.11,45.05,159.2,26737.2
2003-07-07,2002,10,40,862.9,227,0.264,635.9,990,967.4,22.6,0.788,21.86,0.955,0.978,0.934,43.34,42.41,127.2,21374.3
2003-07-14,2002,10,41,702.8,227,0.324,475.8,990,966.7,23.3,0.582,22.71,0.953,0.976,0.93,42.63,41.63,98.37,16526.7
2003-07-21,2002,10,42,572.1,227,0.397,345.1,990,966.2,23.8,0.423,23.4,0.948,0.973,0.922,37.53,36.51,73.03,12269
2003-07-28,2002,10,43,509.1,208.6,0.409,300.5,990,965.9,24.1,0.355,23.75,0.941,0.97,0.912,32.94,31.95,63.89,10734.3
2003-08-04,2002,11,44,455.2,184,0.405,271.2,990,965.6,24.4,0.309,24.04,0.935,0.97,0.907,29.89,28.99,57.98,9740.87
2003-08-11,2002,11,45,415.9,184,0.443,231.9,990,965.5,24.5,0.321,24.21,0.94,0.974,0.916,36.57,35.69,50.39,8465.22
2003-08-18,2002,11,46,378.2,167.4,0.442,210.7,990,965.3,24.7,0.374,24.34,0.957,0.98,0.937,48.11,47.12,47.12,7916.28
2003-08-25,2002,11,47,342.9,155,0.452,187.9,990,965.1,24.9,0.331,24.55,0.951,0.979,0.932,43.03,42.15,42.15,7081.27
2003-09-01,2002,12,48,312.3,118,0.379,194.3,990,965,25,0.339,24.7,0.953,0.98,0.933,44.83,43.92,43.92,7378.68
2003-09-08,2002,12,49,286.1,118,0.412,168.1,990,964.8,25.2,0.292,24.86,0.945,0.973,0.92,38.74,37.71,37.71,6334.65
2003-09-15,2002,12,50,260.7,118,0.453,142.7,990,964.7,25.3,0.247,25.01,0.936,0.97,0.908,32.76,31.78,31.78,5339.27
2003-09-22,2002,12,51,238.4,118,0.495,120.4,990,964.6,25.4,0.207,25.16,0.926,0.97,0.898,27.5,26.68,26.68,4482.16
2003-09-29,2002,12,52,217.2,103,0.474,114.2,990,964.5,25.5,0.194,25.3,0.921,0.97,0.893,26.11,25.33,25.33,4255.59
2003-10-06,2003,1,1,227.7,97,0.428,130.7,990,964.6,25.4,0.223,25.21,0.929,0.97,0.901,30.06,29.16,29.16,4898.16
2003-10-13,2003,1,2,202.1,97,0.48,105.1,990,964.4,25.6,0.178,25.41,0.262,0.277,0.254,7.006,6.796,6.796,1141.71
2003-10-20,2003,1,3,193.4,76.43,0.395,117,990,964.4,25.6,0.197,25.39,0.792,0.831,0.769,23.59,22.88,22.88,3843.5
2003-10-27,2003,1,4,196.4,71.29,0.363,125.1,990,964.4,25.6,0.211,25.38,0.928,0.97,0.9,28.9,28.03,28.03,4709.27
2003-11-03,2003,2,5,211.5,67,0.317,144.5,990,964.5,25.5,0.244,25.29,0.936,0.97,0.908,33.55,32.54,32.54,5466.79
2003-11-10,2003,2,6,211.7,89.29,0.422,122.4,990,964.5,25.5,0.208,25.32,0.926,0.97,0.898,28.14,27.3,27.3,4586.07
2003-11-17,2003,2,7,225.4,81.86,0.363,143.6,990,964.6,25.4,0.245,25.2,0.936,0.97,0.908,33.22,32.23,32.23,5414.16
2003-11-24,2003,2,8,235.5,67,0.285,168.5,990,964.6,25.4,0.287,25.1,0.945,0.974,0.92,39.18,38.18,38.18,6414.45
2003-12-01,2003,3,9,266.5,77,0.29,189.5,990,964.8,25.2,0.326,24.91,0.951,0.98,0.932,44.03,43.14,43.14,7247.09
2003-12-08,2003,3,10,302.9,77,0.255,225.9,990,964.9,25.1,0.301,24.78,0.938,0.974,0.914,36.45,35.56,50.14,8423.24
2003-12-15,2003,3,11,349.5,77,0.221,272.5,990,965.1,24.9,0.3,24.55,0.934,0.97,0.906,30.65,29.73,59.45,9988.19
2003-12-22,2003,3,12,411.6,77,0.187,334.6,990,965.5,24.5,0.393,24.16,0.946,0.971,0.918,37.48,36.4,72.8,12229.9
2003-12-29,2003,3,13,470.1,101.6,0.215,368.6,990,965.7,24.3,0.446,23.84,0.951,0.978,0.93,40.97,40.05,80.11,13458
2004-01-05,2003,4,14,525.4,120,0.229,405.4,990,966,24,0.503,23.53,0.955,0.98,0.936,44.67,43.78,87.55,14708.6
2004-01-12,2003,4,15,603.8,120,0.2,483.8,990,966.3,23.7,0.58,23.11,0.953,0.976,0.93,44.27,42.99,101.4,17032.1
2004-01-19,2003,4,16,716.7,120,0.168,596.7,990,966.8,23.2,0.705,22.53,0.954,0.978,0.933,41.89,40.99,123,20656.9
2004-01-26,2003,4,17,775,122.4,0.158,652.6,990,967,23,0.8,22.2,0.956,0.98,0.937,45.29,44.38,133.1,22368.6
2004-02-02,2003,5,18,841.7,137,0.163,704.7,990,967.3,22.7,0.89,21.84,0.957,0.98,0.938,48.14,47.17,141.5,23775.9
2004-02-09,2003,5,19,932,137,0.147,795,990,967.6,22.4,1,21.37,0.955,0.979,0.935,45.21,44.16,155.4,26103.8
2004-02-16,2003,5,20,1104,137,0.125,965.3,990,968.2,21.8,1.32,20.45,0.955,0.98,0.936,46.13,45.2,180.8,30377.6
2004-02-23,2003,5,21,1454,137,0.0949,1100,990,969.3,20.7,1.81,18.85,0.952,0.98,0.933,48.43,47.46,189.9,31895.9
2004-03-01,2003,6,22,1877,239,0.128,1100,990,970.7,19.3,1.87,17.44,0.949,0.98,0.93,44.67,43.78,175.1,29418.9
2004-03-08,2003,6,23,2432,239,0.0986,1100,990,972.1,17.9,1.87,15.98,0.945,0.978,0.924,40.73,39.81,159.3,26755.1
2004-03-15,2003,6,24,3318,239,0.0727,1100,990,974.2,15.8,1.87,13.91,0.934,0.97,0.907,35.06,34.02,136.1,22860.7
2004-03-22,2003,6,25,4217,239,0.0568,1100,990,976.1,13.9,1.87,12.05,0.92,0.97,0.893,29.91,29.02,116.1,19498.4
2004-03-29,2003,6,26,4327,271,0.0628,1100,990,976.3,13.7,1.87,11.85,0.918,0.97,0.891,29.35,28.47,113.9,19129.8
2004-04-05,2003,7,27,4133,295,0.0714,1100,990,975.9,14.1,1.87,12.2,0.922,0.97,0.894,30.33,29.42,117.7,19773.2
2004-04-12,2003,7,28,4033,295,0.0732,1100,990,975.7,14.3,1.87,12.39,0.923,0.97,0.896,30.85,29.92,119.7,20109.4
2004-04-19,2003,7,29,4041,295,0.073,1100,990,975.8,14.2,1.87,12.37,0.923,0.97,0.896,30.81,29.89,119.5,20083
2004-04-26,2003,7,30,3922,302.4,0.0771,1100,990,975.5,14.5,1.87,12.61,0.925,0.97,0.898,31.48,30.53,122.1,20518.2
2004-05-03,2003,8,31,3655,321,0.0879,1100,990,974.9,15.1,1.87,13.18,0.93,0.97,0.902,33.05,32.06,128.2,21544.9
2004-05-10,2003,8,32,3401,321,0.0945,1100,990,974.4,15.6,1.87,13.72,0.933,0.97,0.905,34.52,33.49,133.9,22502.9
2004-05-17,2003,8,33,2951,321,0.109,1100,990,973.4,16.6,1.87,14.73,0.939,0.971,0.912,37.32,36.23,144.9,24344.1
2004-05-24,2003,8,34,2585,321,0.124,1100,990,972.5,17.5,1.87,15.61,0.943,0.975,0.92,39.73,38.75,155,26040.7
2004-05-31,2003,8,35,2314,266.1,0.115,1100,990,971.9,18.1,1.87,16.27,0.946,0.979,0.926,41.49,40.63,162.5,27302.7
2004-06-07,2003,9,36,2047,257,0.126,1100,990,971.2,18.8,1.87,16.93,0.948,0.98,0.929,43.27,42.41,169.6,28497.8
2004-06-14,2003,9,37,1713,257,0.151,1100,990,970.2,19.8,1.87,17.96,0.951,0.98,0.932,46.05,45.13,180.5,30326.8
2004-06-21,2003,9,38,1374,257,0.188,1067,990,969.1,20.9,1.67,19.25,0.953,0.98,0.934,47.96,47,188,31586.2
2004-06-28,2003,9,39,1111,239.9,0.216,871.3,990,968.2,21.8,1.14,20.61,0.955,0.979,0.935,43.82,42.9,164.5,27630
2004-07-05,2003,10,40,889.5,227,0.256,662.5,990,967.5,22.5,0.836,21.71,0.955,0.979,0.936,44.86,43.94,131.8,22144.3
2004-07-12,2003,10,41,729.4,227,0.312,502.4,990,966.8,23.2,0.61,22.57,0.953,0.975,0.929,42.29,41.22,103.1,17318.2
2004-07-19,2003,10,42,605,227,0.376,378,990,966.3,23.7,0.472,23.21,0.952,0.976,0.929,40.94,39.98,79.96,13434
2004-07-26,2003,10,43,529.7,220.9,0.417,308.8,990,966,24,0.368,23.65,0.942,0.97,0.914,33.73,32.72,65.44,10993.6
2004-08-02,2003,11,44,472.2,184,0.39,288.2,990,965.7,24.3,0.334,23.94,0.938,0.97,0.91,31.75,30.8,61.59,10347.5
2004-08-09,2003,11,45,427.6,184,0.431,243.6,990,965.5,24.5,0.292,24.18,0.933,0.971,0.906,30.58,29.74,52.34,8793.56
2004-08-16,2003,11,46,380.6,175.7,0.462,204.8,990,965.3,24.7,0.364,24.33,0.955,0.98,0.936,46.69,45.76,45.76,7687.73
2004-08-23,2003,11,47,366,155,0.424,211,990,965.2,24.8,0.372,24.4,0.957,0.98,0.938,48.29,47.32,47.32,7949.96
2004-08-30,2003,11,48,324.1,142.9,0.441,181.2,990,965,25,0.319,24.66,0.949,0.978,0.929,41.61,40.7,40.7,6837.95
2004-09-06,2003,12,49,298,132.3,0.444,165.7,990,964.9,25.1,0.29,24.82,0.944,0.972,0.918,38.09,37.03,37.03,6221.63
2004-09-13,2003,12,50,269.1,118,0.439,151.1,990,964.8,25.2,0.262,24.96,0.939,0.97,0.911,34.76,33.72,33.72,5664.43
2004-09-20,2003,12,51,254.7,118,0.463,136.7,990,964.7,25.3,0.236,25.05,0.934,0.97,0.906,31.35,30.41,30.41,5108.23
2004-09-27,2003,12,52,238.9,109,0.456,129.9,990,964.6,25.4,0.223,25.14,0.93,0.97,0.902,29.81,28.91,28.91,4857.25
2004-10-04,2004,1,1,227.7,97,0.426,130.7,990,964.6,25.4,0.223,25.21,0.931,0.97,0.903,30.09,29.19,29.19,4903.22
2004-10-11,2004,1,2,214.5,97,0.452,117.5,990,964.5,25.5,0.2,25.31,0.923,0.97,0.896,26.93,26.12,26.12,4388.45
2004-10-18,2004,1,3,204.4,97,0.475,107.4,990,964.4,25.6,0.182,25.39,0.916,0.97,0.888,24.49,23.75,23.75,3990.73
2004-10-25,2004,1,4,205.6,97,0.472,108.6,990,964.4,25.6,0.184,25.38,0.917,0.97,0.889,24.78,24.03,24.03,4037.61
2004-11-01,2004,2,5,206.2,93,0.451,113.2,990,964.4,25.6,0.192,25.37,0.92,0.97,0.892,25.9,25.13,25.13,4221.14
2004-11-08,2004,2,6,212.6,78.14,0.369,134.5,990,964.5,25.5,0.228,25.3,0.931,0.97,0.903,31.09,30.16,30.16,5066.06
2004-11-15,2004,2,7,220.6,67,0.304,153.6,990,964.5,25.5,0.261,25.22,0.94,0.97,0.912,35.7,34.63,34.63,5817.56
2004-11-22,2004,2,8,265.9,67,0.257,198.9,990,964.8,25.2,0.316,24.92,0.948,0.976,0.925,41.38,40.42,44.89,7541.6
2004-11-29,2004,2,9,328,103.4,0.323,224.5,990,965,25,0.34,24.62,0.949,0.977,0.927,41.61,40.68,50.1,8416.37
2004-12-06,2004,3,10,313.8,106.3,0.342,207.5,990,965,25,0.314,24.72,0.945,0.977,0.924,39.23,38.36,46.35,7787.24
2004-12-13,2004,3,11,345.3,77,0.223,268.3,990,965.1,24.9,0.293,24.58,0.933,0.97,0.905,30.18,29.27,58.54,9835.3
2004-12-20,2004,3,12,366.1,77,0.211,289.1,990,965.2,24.8,0.324,24.45,0.938,0.97,0.91,32.49,31.52,63.04,10590.1
2004-12-27,2004,3,13,391.6,81,0.207,310.6,990,965.4,24.6,0.357,24.29,0.942,0.97,0.914,34.84,33.79,67.59,11354.3
2005-01-03,2004,4,14,444.7,91,0.205,353.7,990,965.6,24.4,0.423,23.98,0.949,0.975,0.925,39.44,38.46,76.93,12923.9
2005-01-10,2004,4,15,546.8,91,0.168,455.8,990,966.1,23.9,0.548,23.39,0.954,0.978,0.933,44.39,43.41,97.35,16355.5
2005-01-17,2004,4,16,591.9,91,0.154,500.9,990,966.3,23.7,0.556,23.18,0.948,0.971,0.921,38.47,37.2,104.5,17550.9
2005-01-24,2004,4,17,643.9,91,0.141,552.9,990,966.5,23.5,0.627,22.9,0.951,0.975,0.927,39.35,38.36,115.1,19331.2
2005-01-31,2004,4,18,719,103,0.143,616,990,966.8,23.2,0.735,22.49,0.955,0.98,0.936,43.24,42.36,127.1,21350.9
2005-02-07,2004,5,19,790.3,105,0.133,685.3,990,967.1,22.9,0.852,22.09,0.957,0.98,0.938,47.34,46.4,139.2,23384.1
2005-02-14,2004,5,20,854.8,105,0.123,749.8,990,967.3,22.7,0.952,21.73,0.956,0.979,0.936,49.04,47.91,149.2,25065.6
2005-02-21,2004,5,21,936.9,105,0.112,831.9,990,967.6,22.4,1.02,21.33,0.954,0.978,0.934,41.49,40.6,162.4,27283.2
2005-02-28,2004,5,22,1034,125.6,0.121,908.5,990,968,22,1.16,20.83,0.955,0.98,0.936,44.31,43.43,173.7,29183.6
2005-03-07,2004,6,23,1145,129,0.113,1016,990,968.4,21.6,1.41,20.24,0.955,0.98,0.936,48.13,47.17,188.7,31695.3
2005-03-14,2004,6,24,1223,129,0.105,1089,990,968.6,21.4,1.69,19.71,0.954,0.98,0.935,50.2,49.2,196.8,33061
2005-03-21,2004,6,25,1284,129,0.101,1100,990,968.8,21.2,1.75,19.45,0.954,0.98,0.935,50.04,49.04,196.1,32951.5
2005-03-28,2004,6,26,1297,137.1,0.106,1100,990,968.8,21.2,1.76,19.41,0.954,0.98,0.934,49.9,48.91,195.6,32865.2
2005-04-04,2004,7,27,1276,148,0.116,1100,990,968.8,21.2,1.76,19.48,0.954,0.98,0.935,50.1,49.1,196.4,32992.2
2005-04-11,2004,7,28,1253,148,0.118,1099,990,968.7,21.3,1.74,19.56,0.954,0.98,0.935,50.28,49.28,197.1,33115.4
2005-04-18,2004,7,29,1243,148,0.119,1095,990,968.7,21.3,1.72,19.61,0.954,0.98,0.935,50.23,49.23,196.9,33082.3
2005-04-25,2004,7,30,1254,154.3,0.123,1095,990,968.7,21.3,1.72,19.58,0.954,0.98,0.935,50.13,49.13,196.5,33014.8
2005-05-02,2004,8,31,1286,192,0.149,1089,990,968.8,21.2,1.7,19.5,0.954,0.98,0.935,49.66,48.67,194.7,32706.8
2005-05-09,2004,8,32,1312,192,0.146,1100,990,968.9,21.1,1.75,19.36,0.953,0.98,0.934,49.79,48.79,195.2,32789.9
2005-05-16,2004,8,33,1291,192,0.149,1094,990,968.8,21.2,1.72,19.47,0.954,0.98,0.935,49.77,48.78,195.1,32778.6
2005-05-23,2004,8,34,1231,192,0.156,1039,990,968.6,21.4,1.51,19.87,0.955,0.98,0.936,48.32,47.36,189.4,31823
2005-05-30,2004,8,35,1136,169.9,0.149,966,990,968.3,21.7,1.28,20.39,0.955,0.98,0.936,46.12,45.2,180.8,30374.5
2005-06-06,2004,9,36,977.5,161,0.165,816.5,990,967.8,22.2,1.04,21.16,0.955,0.979,0.935,44.03,43.11,158.3,26588.8
2005-06-13,2004,9,37,830.4,161,0.195,669.4,990,967.2,22.8,0.836,21.94,0.956,0.979,0.936,45.82,44.88,134.6,22620.4
2005-06-20,2004,9,38,652.5,161,0.247,491.5,990,966.5,23.5,0.583,22.91,0.952,0.975,0.928,42.01,40.98,102.4,17196.1
2005-06-27,2004,9,39,538.6,149.9,0.278,388.8,990,966,24,0.482,23.49,0.953,0.979,0.934,42.69,41.82,83.64,14050.9
2005-07-04,2004,10,40,479.4,135,0.282,344.4,990,965.8,24.2,0.414,23.83,0.948,0.972,0.921,38.13,37.08,74.16,12458.5
2005-07-11,2004,10,41,434.8,135,0.311,299.8,990,965.6,24.4,0.348,24.1,0.94,0.97,0.912,33.31,32.32,64.63,10857.9
2005-07-18,2004,10,42,402,135,0.336,267,990,965.4,24.6,0.298,24.3,0.933,0.97,0.905,29.69,28.8,57.59,9675.68
2005-07-25,2004,10,43,377.4,135,0.358,242.4,990,965.3,24.7,0.264,24.45,0.927,0.97,0.899,26.94,26.13,52.26,8780.22
2005-08-01,2004,11,44,348.3,115,0.331,233.3,990,965.1,24.9,0.338,24.52,0.945,0.976,0.923,41.23,39.96,51.38,8631.59
2005-08-08,2004,11,45,320.3,115,0.359,205.3,990,965,25,0.359,24.64,0.956,0.98,0.936,47.41,46.46,46.46,7805.82
2005-08-15,2004,11,46,292.3,115,0.394,177.3,990,964.9,25.1,0.309,24.82,0.948,0.977,0.926,40.9,39.97,39.97,6715.43
2005-08-22,2004,11,47,281.9,115,0.408,166.9,990,964.8,25.2,0.29,24.88,0.945,0.973,0.919,38.46,37.41,37.41,6284.68
2005-08-29,2004,11,48,270,101.3,0.375,168.7,990,964.8,25.2,0.292,24.93,0.945,0.975,0.921,38.97,38.01,38.01,6384.91
2005-09-05,2004,12,49,260.3,91,0.35,169.3,990,964.7,25.3,0.292,24.97,0.945,0.974,0.921,39.19,38.18,38.18,6414.61
2005-09-12,2004,12,50,227.5,91,0.402,136.5,990,964.6,25.4,0.233,25.2,0.933,0.97,0.905,31.49,30.55,30.55,5133.13
2005-09-19,2004,12,51,204.5,91,0.445,113.5,990,964.4,25.6,0.192,25.38,0.789,0.831,0.765,22.37,21.7,21.7,3644.91
2005-09-26,2004,12,52,194,85.86,0.442,108.1,990,964.4,25.6,0.182,25.41,0.263,0.277,0.255,7.437,7.214,7.214,1212.01
2005-10-03,2005,1,1,177.1,73,0.412,104.1,990,964.4,25.6,0.173,25.38,0.914,0.97,0.886,23.68,22.97,22.97,3858.5
2005-10-10,2005,1,2,172.1,73,0.424,99.14,990,964.5,25.5,0.164,25.38,0.914,0.968,0.885,22.55,21.83,21.83,3668.02
2005-10-17,2005,1,3,161.2,73,0.453,88.22,990,964.5,25.5,0.145,25.38,0.924,0.964,0.891,20.29,19.55,19.55,3285.2
2005-10-24,2005,1,4,157.2,73,0.465,84.16,990,964.5,25.5,0.138,25.38,0.929,0.962,0.894,19.46,18.72,18.72,3144.78
2005-10-31,2005,1,5,170.9,53.29,0.313,117.6,990,964.5,25.5,0.195,25.35,0.926,0.969,0.898,27.08,26.25,26.25,4409.59
2005-11-07,2005,2,6,171.8,50,0.291,121.8,990,964.5,25.5,0.202,25.34,0.926,0.97,0.898,28.03,27.19,27.19,4567.31
2005-11-14,2005,2,7,204.8,50,0.245,154.8,990,964.5,25.5,0.261,25.29,0.94,0.972,0.914,36.08,35.09,35.09,5894.69
2005-11-21,2005,2,8,260.1,67,0.259,193.1,990,964.7,25.3,0.331,24.93,0.952,0.979,0.932,44.95,44.01,44.01,7393.22
2005-11-28,2005,2,9,274.1,88.14,0.322,185.9,990,964.8,25.2,0.321,24.88,0.95,0.977,0.928,43.12,42.13,42.13,7078.57
2005-12-05,2005,3,10,272.9,100.1,0.369,172.7,990,964.8,25.2,0.299,24.91,0.946,0.973,0.921,39.93,38.89,38.89,6532.96
2005-12-12,2005,3,11,324.7,77,0.238,247.7,990,965,25,0.287,24.69,0.933,0.971,0.907,31.61,30.74,54.34,9129.58
2005-12-19,2005,3,12,366.3,77,0.21,289.3,990,965.2,24.8,0.325,24.44,0.938,0.97,0.91,32.51,31.54,63.08,10597.3
2005-12-26,2005,3,13,446.1,79,0.182,367.1,990,965.6,24.4,0.428,23.97,0.947,0.973,0.921,37.85,36.83,79.2,13305.7
2006-01-02,2005,4,14,570.9,91,0.162,479.9,990,966.2,23.8,0.572,23.27,0.952,0.977,0.93,43.71,42.34,100.9,16944.3
2006-01-09,2005,4,15,592.2,125.3,0.212,466.9,990,966.3,23.7,0.568,23.17,0.954,0.977,0.933,45.44,44.42,98.89,16613.4
2006-01-16,2005,4,16,604.2,125.3,0.21,479,990,966.3,23.7,0.574,23.12,0.954,0.978,0.933,43.46,42.5,101.1,16983.6
2006-01-23,2005,4,17,726.9,91,0.126,635.9,990,966.8,23.2,0.767,22.43,0.956,0.98,0.936,44.52,43.63,130.9,21987.8
2006-01-30,2005,4,18,846.7,123.9,0.146,722.9,990,967.3,22.7,0.92,21.79,0.957,0.98,0.938,49.27,48.28,144.9,24334.9
2006-02-06,2005,5,19,945,137,0.145,808,990,967.7,22.3,1,21.32,0.954,0.978,0.932,42.13,41.07,157.2,26401.8
2006-02-13,2005,5,20,1018,137,0.135,881,990,968,22,1.12,20.93,0.955,0.98,0.936,43.16,42.3,169.2,28424.6
2006-02-20,2005,5,21,1034,137,0.133,897.3,990,968,22,1.15,20.85,0.955,0.98,0.936,43.81,42.93,171.7,28851.8
2006-02-27,2005,5,22,1109,169.9,0.153,939.3,990,968.2,21.8,1.23,20.52,0.955,0.98,0.936,45.13,44.22,176.9,29719.1
2006-03-06,2005,6,23,1295,183,0.142,1068,990,968.8,21.2,1.64,19.53,0.954,0.98,0.935,48.73,47.75,191,32088.5
2006-03-13,2005,6,24,1521,183,0.12,1100,990,969.6,20.4,1.84,18.61,0.952,0.98,0.933,47.79,46.83,187.3,31469.6
2006-03-20,2005,6,25,1895,183,0.0972,1100,990,970.7,19.3,1.87,17.39,0.949,0.98,0.93,44.51,43.62,174.5,29313.1
2006-03-27,2005,6,26,2303,192.7,0.0836,1100,990,971.8,18.2,1.87,16.29,0.946,0.979,0.926,41.57,40.7,162.8,27353.2
2006-04-03,2005,7,27,2525,217,0.086,1100,990,972.4,17.6,1.87,15.76,0.944,0.976,0.922,40.12,39.17,156.7,26322.6
2006-04-10,2005,7,28,2652,217,0.0818,1100,990,972.7,17.3,1.87,15.45,0.943,0.974,0.919,39.29,38.29,153.2,25730.9
2006-04-17,2005,7,29,2634,217,0.0824,1100,990,972.6,17.4,1.87,15.49,0.943,0.975,0.919,39.4,38.41,153.6,25810.9
2006-04-24,2005,7,30,2569,217,0.0845,1100,990,972.5,17.5,1.87,15.65,0.944,0.976,0.921,39.83,38.87,155.5,26117.3
2006-05-01,2005,8,31,2530,276,0.109,1100,990,972.4,17.6,1.87,15.75,0.944,0.976,0.922,40.09,39.14,156.5,26299
2006-05-08,2005,8,32,2482,276,0.111,1100,990,972.3,17.7,1.87,15.86,0.944,0.977,0.923,40.41,39.47,157.9,26525.7
2006-05-15,2005,8,33,2392,282.4,0.118,1100,990,972,18,1.87,16.08,0.945,0.978,0.925,40.99,40.1,160.4,26945.3
2006-05-22,2005,8,34,2249,321,0.143,1100,990,971.7,18.3,1.87,16.42,0.946,0.98,0.927,41.91,41.07,164.3,27595.9
2006-05-29,2005,8,35,2039,284.4,0.139,1100,990,971.2,18.8,1.87,16.94,0.948,0.98,0.929,43.3,42.43,169.7,28512.6
2006-06-05,2005,9,36,1789,257,0.144,1100,990,970.4,19.6,1.87,17.71,0.95,0.98,0.931,45.38,44.47,177.9,29886
2006-06-12,2005,9,37,1492,257,0.173,1100,990,969.5,20.5,1.83,18.71,0.952,0.98,0.933,48.05,47.09,188.3,31641.7
2006-06-19,2005,9,38,1242,257,0.208,985.5,990,968.7,21.3,1.4,19.94,0.954,0.98,0.935,45.92,45,180,30242.3
2006-06-26,2005,9,39,982.2,248.4,0.253,733.8,990,967.8,22.2,0.954,21.23,0.956,0.979,0.936,46.73,45.71,142.7,23975.7
2006-07-03,2005,10,40,783.5,227,0.291,556.5,990,967,23,0.67,22.3,0.952,0.975,0.929,41,40,112.9,18972.8
2006-07-10,2005,10,41,622.5,227,0.365,395.5,990,966.4,23.6,0.499,23.11,0.954,0.978,0.933,42.73,41.8,83.6,14044.2
2006-07-17,2005,10,42,528,209.4,0.396,318.6,990,966,24,0.381,23.64,0.944,0.97,0.915,34.86,33.82,67.63,11362.1
2006-07-24,2005,10,43,466.8,186,0.399,280.8,990,965.7,24.3,0.323,23.98,0.937,0.97,0.909,30.92,29.99,59.99,10078.1
2006-07-31,2005,10,44,418.9,159.4,0.381,259.4,990,965.5,24.5,0.289,24.23,0.932,0.97,0.904,28.72,27.86,55.71,9359.46
2006-08-07,2005,11,45,378.2,155,0.41,223.2,990,965.3,24.7,0.349,24.36,0.948,0.977,0.927,43.08,41.93,49.17,8260.25
2006-08-14,2005,11,46,346.2,155,0.448,191.2,990,965.1,24.9,0.337,24.53,0.952,0.98,0.933,43.8,42.91,42.91,7209.16
2006-08-21,2005,11,47,313.4,155,0.495,158.4,990,965,25,0.279,24.75,0.942,0.971,0.915,36.23,35.18,35.18,5909.71
2006-08-28,2005,11,48,288.1,139.1,0.482,149,990,964.9,25.1,0.26,24.89,0.938,0.971,0.911,34.13,33.14,33.14,5566.78
2006-09-04,2005,12,49,273.1,118,0.433,155.1,990,964.8,25.2,0.269,24.94,0.941,0.97,0.912,35.69,34.62,34.62,5816.78
2006-09-11,2005,12,50,242.4,118,0.487,124.4,990,964.7,25.3,0.214,25.13,0.928,0.97,0.9,28.46,27.6,27.6,4637.23
2006-09-18,2005,12,51,233.2,102.6,0.439,130.6,990,964.6,25.4,0.224,25.18,0.93,0.97,0.902,30.01,29.11,29.11,4890.37
2006-09-25,2005,12,52,215.4,88.43,0.41,127,990,964.5,25.5,0.216,25.29,0.929,0.97,0.901,29.26,28.38,28.38,4768.44
2006-10-02,2006,1,1,211.9,73,0.344,138.9,990,964.5,25.5,0.236,25.29,0.934,0.97,0.906,32.19,31.23,31.23,5245.91
2006-10-09,2006,1,2,220.7,90.14,0.408,130.6,990,964.5,25.5,0.222,25.25,0.931,0.97,0.903,30.1,29.2,29.2,4905.11
2006-10-16,2006,1,3,218,97,0.445,121,990,964.5,25.5,0.206,25.29,0.925,0.97,0.898,27.76,26.93,26.93,4524.38
2006-10-23,2006,1,4,217.6,97,0.446,120.6,990,964.5,25.5,0.205,25.29,0.925,0.97,0.898,27.69,26.86,26.86,4512.55
2006-10-30,2006,1,5,228.2,94.14,0.413,134.1,990,964.6,25.4,0.229,25.2,0.932,0.97,0.904,30.89,29.96,29.96,5034.01
2006-11-06,2006,2,6,240,93,0.388,147,990,964.6,25.4,0.252,25.11,0.938,0.97,0.91,33.93,32.92,32.92,5529.93
2006-11-13,2006,2,7,258.9,93,0.36,165.9,990,964.7,25.3,0.286,24.98,0.944,0.974,0.92,38.36,37.38,37.38,6280.17
2006-11-20,2006,2,8,289.4,93,0.322,196.4,990,964.9,25.1,0.34,24.8,0.953,0.98,0.934,45.53,44.61,44.61,7494.53
2006-11-27,2006,2,9,327.4,97.71,0.298,229.7,990,965,25,0.311,24.65,0.939,0.974,0.915,37.24,35.85,50.28,8446.64
2006-12-04,2006,3,10,368.6,104,0.282,264.6,990,965.2,24.8,0.291,24.47,0.933,0.97,0.905,29.6,28.72,57.43,9648.68
2006-12-11,2006,3,11,419.6,104,0.248,315.6,990,965.5,24.5,0.367,24.14,0.943,0.97,0.915,35.23,34.18,68.36,11485.2
2006-12-18,2006,3,12,491.1,112,0.228,379.1,990,965.8,24.2,0.464,23.73,0.952,0.978,0.931,41.98,41.07,82.15,13801
2006-12-25,2006,3,13,561.3,118,0.21,443.3,990,966.1,23.9,0.561,23.31,0.957,0.98,0.938,48.5,47.53,95.06,15969.6
2007-01-01,2006,4,14,619.2,139,0.225,480.2,990,966.4,23.6,0.577,23.05,0.953,0.976,0.929,44.04,42.97,100.8,16926.2
2007-01-08,2006,4,15,709.6,139,0.197,570.6,990,966.7,23.3,0.666,22.6,0.952,0.976,0.929,40.11,39.14,117.4,19728.4
2007-01-15,2006,4,16,817.1,139,0.17,678.1,990,967.2,22.8,0.848,21.98,0.956,0.98,0.937,46.59,45.65,137,23009.4
2007-01-22,2006,4,17,1008,139,0.139,868.7,990,967.9,22.1,1.12,20.98,0.955,0.979,0.935,44.41,43.48,166.8,28021.2
2007-01-29,2006,4,18,1558,152.1,0.0992,1095,990,969.7,20.3,1.8,18.52,0.952,0.98,0.933,47.34,46.39,185.6,31173.6
2007-02-05,2006,5,19,2322,167,0.0721,1100,990,971.9,18.1,1.87,16.25,0.946,0.978,0.925,41.44,40.55,162.2,27252.9
2007-02-12,2006,5,20,3521,197,0.057,1100,990,974.6,15.4,1.87,13.49,0.931,0.97,0.903,33.91,32.9,131.6,22106.8
2007-02-19,2006,5,21,4576,197,0.0431,1100,990,976.7,13.3,1.87,11.39,0.914,0.97,0.887,28.08,27.23,108.9,18299.1
2007-02-26,2006,5,22,4609,264.4,0.0573,1100,990,976.8,13.2,1.87,11.33,0.913,0.97,0.886,27.91,27.05,108.2,18174.7
2007-03-05,2006,6,23,4472,315,0.0705,1100,990,976.5,13.5,1.87,11.58,0.916,0.97,0.888,28.61,27.75,111,18648.8
2007-03-12,2006,6,24,4060,315,0.0777,1100,990,975.8,14.2,1.87,12.35,0.923,0.97,0.895,30.74,29.81,119.3,20035.4
2007-03-19,2006,6,25,3686,260.7,0.0706,1100,990,975,15,1.87,13.11,0.93,0.97,0.902,32.87,31.88,127.5,21424.3
2007-03-26,2006,6,26,3525,247,0.0701,1100,990,974.7,15.3,1.87,13.45,0.932,0.97,0.904,33.8,32.79,131.1,22032
2007-04-02,2006,7,27,3504,295,0.0842,1100,990,974.6,15.4,1.87,13.5,0.932,0.97,0.904,33.93,32.91,131.6,22114.1
2007-04-09,2006,7,28,3414,295,0.0864,1100,990,974.4,15.6,1.87,13.69,0.933,0.97,0.905,34.44,33.41,133.6,22451.9
2007-04-16,2006,7,29,3225,295,0.0915,1100,990,974,16,1.87,14.09,0.936,0.97,0.907,35.55,34.49,138,23176.1
2007-04-23,2006,7,30,3046,295,0.0968,1100,990,973.6,16.4,1.87,14.5,0.938,0.97,0.91,36.68,35.58,142.3,23910.2
2007-04-30,2006,7,31,2914,278.7,0.0956,1100,990,973.3,16.7,1.87,14.82,0.94,0.971,0.912,37.56,36.47,145.9,24505.3
2007-05-07,2006,8,32,2708,295.3,0.109,1100,990,972.8,17.2,1.87,15.32,0.942,0.974,0.917,38.92,37.9,151.6,25470
2007-05-14,2006,8,33,2475,321,0.13,1100,990,972.2,17.8,1.87,15.88,0.944,0.977,0.923,40.45,39.51,158.1,26554.1
2007-05-21,2006,8,34,2269,321,0.141,1100,990,971.8,18.2,1.87,16.38,0.946,0.98,0.927,41.78,40.93,163.7,27505.8
