date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
2015-08-31,2014,11,48,274.2,123.3,0.45,150.9,990,964.8,25.2,0.262,24.94,0.939,0.97,0.911,34.67,33.64,33.64,5651.66
2015-09-07,2014,12,49,247.7,106.4,0.429,141.3,990,964.7,25.3,0.243,25.08,0.935,0.97,0.907,32.51,31.54,31.54,5297.91
2015-09-14,2014,12,50,230.1,91,0.395,139.1,990,964.6,25.4,0.238,25.18,0.934,0.97,0.906,32.1,31.14,31.14,5231.75
2015-09-21,2014,12,51,224.7,91,0.405,133.7,990,964.5,25.5,0.228,25.22,0.932,0.97,0.904,30.82,29.9,29.9,5022.5
2015-09-28,2014,12,52,208.4,80.71,0.387,127.7,990,964.5,25.5,0.216,25.33,0.929,0.97,0.901,29.47,28.59,28.59,4802.59
2015-10-05,2015,1,1,205.9,73,0.354,132.9,990,964.4,25.6,0.225,25.34,0.932,0.97,0.904,30.77,29.85,29.85,5014.72
2015-10-12,2015,1,2,198.8,73,0.367,125.8,990,964.4,25.6,0.212,25.37,0.928,0.97,0.9,29.06,28.19,28.19,4735.92
2015-10-19,2015,1,3,185.6,73,0.394,112.6,990,964.4,25.6,0.189,25.38,0.92,0.97,0.892,25.78,25.01,25.01,4201.69
2015-10-26,2015,1,4,175.2,72.14,0.411,103.1,990,964.4,25.6,0.171,25.38,0.913,0.97,0.885,23.42,22.72,22.72,3816.68
2015-11-02,2015,2,5,180.9,67,0.371,113.9,990,964.4,25.6,0.19,25.37,0.921,0.97,0.893,26.1,25.32,25.32,4254.04
2015-11-09,2015,2,6,200.4,67,0.334,133.4,990,964.4,25.6,0.225,25.36,0.932,0.97,0.904,30.92,29.99,29.99,5038.97
2015-11-16,2015,2,7,207.9,67,0.322,140.9,990,964.4,25.6,0.238,25.31,0.935,0.97,0.907,32.7,31.72,31.72,5328.95
2015-11-23,2015,2,8,225.4,67,0.297,158.4,990,964.6,25.4,0.269,25.18,0.941,0.971,0.914,36.81,35.74,35.74,6004.45
2015-11-30,2015,2,9,248,75.57,0.305,172.4,990,964.7,25.3,0.296,25.02,0.946,0.976,0.923,40.02,39.07,39.07,6562.99
2015-12-07,2015,3,10,263.5,69.29,0.264,194.2,990,964.8,25.2,0.334,24.91,0.952,0.98,0.933,45.2,44.29,44.29,7440.97
2015-12-14,2015,3,11,304.8,59,0.194,245.8,990,964.9,25.1,0.282,24.79,0.933,0.971,0.906,31.57,30.57,53.99,9071.07
2015-12-21,2015,3,12,344,77,0.224,267,990,965.1,24.9,0.291,24.59,0.933,0.97,0.905,30.03,29.13,58.26,9787.22
2015-12-28,2015,3,13,392,83,0.212,309,990,965.4,24.6,0.355,24.29,0.942,0.97,0.913,34.66,33.62,67.23,11294.9
2016-01-04,2015,4,14,438.5,91,0.208,347.5,990,965.6,24.4,0.413,24.01,0.948,0.973,0.923,38.78,37.75,75.51,12685.6
2016-01-11,2015,4,15,491.7,91,0.185,400.7,990,965.8,24.2,0.493,23.69,0.955,0.98,0.936,44.45,43.56,87.11,14635.2
2016-01-18,2015,4,16,532.9,91,0.171,441.9,990,966,24,0.555,23.45,0.957,0.98,0.938,48.64,47.67,95.34,16016.8
2016-01-25,2015,4,17,605.7,91,0.15,514.7,990,966.3,23.7,0.578,23.1,0.949,0.972,0.923,39.39,38.13,107.2,18015.4
2016-02-01,2015,5,18,682.7,105,0.154,577.7,990,966.6,23.4,0.671,22.7,0.953,0.978,0.931,40.83,39.92,119.8,20119.7
2016-02-08,2015,5,19,759.8,105,0.138,654.8,990,966.9,23.1,0.801,22.26,0.956,0.98,0.937,45.56,44.65,133.9,22502.6
2016-02-15,2015,5,20,875.6,109.6,0.125,766,990,967.4,22.6,0.946,21.65,0.955,0.978,0.933,44.14,43.12,151.6,25469.7
2016-02-22,2015,5,21,1108,137,0.125,965.6,990,968.2,21.8,1.33,20.43,0.955,0.98,0.936,46.06,45.13,180.5,30327.4
2016-02-29,2015,5,22,1757,176.4,0.102,1100,990,970.3,19.7,1.85,17.86,0.95,0.98,0.931,45.76,44.85,179.4,30136.2
2016-03-07,2015,6,23,2421,207,0.0853,1100,990,972.1,17.9,1.87,16.01,0.945,0.978,0.924,40.8,39.89,159.6,26807.9
2016-03-14,2015,6,24,2561,239,0.0934,1100,990,972.5,17.5,1.87,15.67,0.944,0.976,0.921,39.89,38.92,155.7,26156.1
2016-03-21,2015,6,25,2611,183,0.0701,1100,990,972.6,17.4,1.87,15.55,0.943,0.975,0.92,39.56,38.57,154.3,25920.4
2016-03-28,2015,6,26,2740,197.6,0.072,1100,990,972.9,17.1,1.87,15.24,0.942,0.973,0.917,38.71,37.68,150.7,25319.9
2016-04-04,2015,7,27,2929,217,0.0741,1100,990,973.3,16.7,1.87,14.78,0.94,0.971,0.912,37.47,36.36,145.5,24436.7
2016-04-11,2015,7,28,2989,217,0.0726,1100,990,973.5,16.5,1.87,14.64,0.939,0.97,0.911,37.06,35.95,143.8,24157.8
2016-04-18,2015,7,29,2980,217,0.0728,1100,990,973.5,16.5,1.87,14.66,0.939,0.97,0.911,37.12,36.01,144,24198.7
2016-04-25,2015,7,30,2951,225.4,0.0765,1100,990,973.4,16.6,1.87,14.73,0.939,0.97,0.912,37.32,36.21,144.8,24334.3
2016-05-02,2015,8,31,2829,276,0.0976,1100,990,973.1,16.9,1.87,15.03,0.941,0.972,0.915,38.13,37.07,148.3,24908.8
2016-05-09,2015,8,32,2609,308.1,0.118,1100,990,972.6,17.4,1.87,15.56,0.943,0.975,0.92,39.57,38.59,154.4,25932.3
2016-05-16,2015,8,33,2384,321,0.135,1100,990,972,18,1.87,16.1,0.945,0.978,0.925,41.04,40.15,160.6,26981.3
2016-05-23,2015,8,34,2121,321,0.152,1100,990,971.4,18.6,1.87,16.74,0.947,0.98,0.928,42.75,41.9,167.6,28156.4
2016-05-30,2015,8,35,1807,275.3,0.152,1100,990,970.5,19.5,1.87,17.65,0.95,0.98,0.931,45.23,44.33,177.3,29786.8
2016-06-06,2015,9,36,1469,243.6,0.166,1100,990,969.4,20.6,1.82,18.79,0.952,0.98,0.933,48.27,47.3,189.2,31786.4
2016-06-13,2015,9,37,1217,210,0.173,1003,990,968.6,21.4,1.43,19.99,0.955,0.98,0.936,46.87,45.93,183.7,30867.7
2016-06-20,2015,9,38,950,210,0.222,740,990,967.7,22.3,0.959,21.35,0.956,0.98,0.937,47.35,46.24,144.4,24267.2
2016-06-27,2015,9,39,760.9,199.7,0.263,561.2,990,966.9,23.1,0.658,22.4,0.951,0.974,0.927,39.06,38.07,114.2,19186.4
2016-07-04,2015,10,40,591.6,186,0.316,405.6,990,966.3,23.7,0.511,23.23,0.954,0.979,0.934,44.06,43.12,86.24,14487.7
2016-07-11,2015,10,41,511.3,186,0.364,325.3,990,965.9,24.1,0.389,23.71,0.945,0.971,0.917,35.73,34.69,69.38,11655.9
2016-07-18,2015,10,42,461.9,186,0.403,275.9,990,965.7,24.3,0.315,24.01,0.936,0.97,0.908,30.39,29.48,58.96,9905.37
2016-07-25,2015,10,43,414.7,186,0.449,228.7,990,965.5,24.5,0.337,24.2,0.944,0.976,0.922,39.87,38.89,49.89,8381.76
2016-08-01,2015,11,44,382.9,155,0.405,227.9,990,965.3,24.7,0.356,24.33,0.949,0.977,0.927,43.94,42.47,49.86,8376.78
2016-08-08,2015,11,45,352.4,155,0.44,197.4,990,965.2,24.8,0.348,24.49,0.954,0.98,0.935,45.22,44.31,44.31,7444.72
2016-08-15,2015,11,46,321,149.3,0.465,171.8,990,965,25,0.302,24.69,0.946,0.974,0.922,39.37,38.37,38.37,6446.98
2016-08-22,2015,11,47,299.4,115,0.384,184.4,990,964.9,25.1,0.322,24.78,0.95,0.979,0.93,42.58,41.69,41.69,7003.76
2016-08-29,2015,11,48,280.1,116.7,0.417,163.4,990,964.8,25.2,0.284,24.9,0.943,0.972,0.917,37.63,36.59,36.59,6147.52
2016-09-05,2015,12,49,257.8,114.1,0.442,143.6,990,964.7,25.3,0.248,25.02,0.936,0.97,0.908,33.01,32.02,32.02,5379.8
2016-09-12,2015,12,50,237.3,91,0.383,146.3,990,964.6,25.4,0.251,25.13,0.937,0.97,0.909,33.78,32.77,32.77,5504.97
2016-09-19,2015,12,51,225.3,91,0.404,134.3,990,964.6,25.4,0.229,25.22,0.932,0.97,0.904,30.96,30.03,30.03,5045.87
2016-09-26,2015,12,52,214.1,85.86,0.4,128.3,990,964.5,25.5,0.218,25.3,0.93,0.97,0.902,29.59,28.7,28.7,4821.59
2016-10-03,2016,1,1,200.5,73,0.364,127.5,990,964.4,25.6,0.215,25.37,0.929,0.97,0.901,29.48,28.59,28.59,4803.79
2016-10-10,2016,1,2,188.9,73,0.387,115.9,990,964.4,25.6,0.194,25.38,0.922,0.97,0.894,26.6,25.8,25.8,4334.94
2016-10-17,2016,1,3,178.3,73,0.409,105.3,990,964.4,25.6,0.176,25.38,0.914,0.97,0.887,23.98,23.26,23.26,3907.31
2016-10-24,2016,1,4,172.7,73,0.423,99.72,990,964.5,25.5,0.165,25.38,0.913,0.969,0.884,22.66,21.95,21.95,3687.94
2016-10-31,2016,1,5,160.6,67.86,0.422,92.76,990,964.5,25.5,0.152,25.37,0.919,0.966,0.887,21.2,20.47,20.47,3439.72
2016-11-07,2016,2,6,172.1,59.71,0.35,112.4,990,964.5,25.5,0.186,25.36,0.921,0.969,0.892,25.76,24.96,24.96,4193.31
2016-11-14,2016,2,7,194.1,50,0.257,144.1,990,964.4,25.6,0.242,25.34,0.936,0.97,0.908,33.53,32.53,32.53,5464.52
2016-11-21,2016,2,8,202.8,50,0.246,152.8,990,964.4,25.6,0.257,25.32,0.939,0.97,0.911,35.65,34.58,34.58,5809.69
2016-11-28,2016,2,9,241.4,55.14,0.229,186.2,990,964.6,25.4,0.318,25.05,0.95,0.978,0.929,43.44,42.47,42.47,7134.98
2016-12-05,2016,3,10,308.3,61.57,0.2,246.7,990,964.9,25.1,0.261,24.79,0.928,0.97,0.9,27.83,26.99,53.99,9070.04
2016-12-12,2016,3,11,336.2,77,0.23,259.2,990,965.1,24.9,0.281,24.64,0.931,0.97,0.903,29.15,28.27,56.54,9499.13
2016-12-19,2016,3,12,427.5,96.29,0.225,331.2,990,965.5,24.5,0.39,24.09,0.945,0.971,0.918,36.98,35.91,71.82,12066.3
2016-12-26,2016,3,13,507.7,109,0.217,398.7,990,965.9,24.1,0.478,23.64,0.951,0.976,0.929,41.25,40.3,85.69,14396.6
2017-01-02,2016,4,14,558.9,139,0.252,419.9,990,966.1,23.9,0.514,23.37,0.952,0.976,0.93,43.2,42.19,89.34,15009.1
2017-01-09,2016,4,15,815.3,125.4,0.159,689.9,990,967.2,22.8,0.859,21.98,0.955,0.979,0.935,45.63,44.56,138,23190.7
2017-01-16,2016,4,16,1003,125.4,0.125,877.9,990,967.9,22.1,1.11,20.98,0.955,0.98,0.936,43.13,42.27,169.1,28405.8
2017-01-23,2016,4,17,1067,139,0.13,928.5,990,968.1,21.9,1.2,20.68,0.955,0.98,0.936,44.98,44.08,176.3,29623.1
2017-01-30,2016,4,18,1113,155.4,0.139,957.2,990,968.3,21.7,1.26,20.49,0.955,0.98,0.936,45.94,45.02,180.1,30253.9
2017-02-06,2016,5,19,1126,162,0.144,963.6,990,968.3,21.7,1.28,20.43,0.955,0.98,0.936,46.09,45.17,180.7,30354.5
2017-02-13,2016,5,20,1241,162,0.13,1076,990,968.7,21.3,1.65,19.7,0.954,0.98,0.935,49.55,48.56,194.2,32633.2
2017-02-20,2016,5,21,1384,162,0.117,1100,990,969.1,20.9,1.79,19.1,0.953,0.98,0.934,49.07,48.09,192.4,32317.4
2017-02-27,2016,5,22,1548,177,0.114,1100,990,969.6,20.4,1.85,18.51,0.952,0.98,0.933,47.52,46.57,186.3,31292.9
2017-03-06,2016,6,23,1636,183,0.112,1100,990,969.9,20.1,1.86,18.21,0.951,0.98,0.932,46.74,45.81,183.2,30782
2017-03-13,2016,6,24,2157,183,0.0856,1100,990,971.5,18.5,1.87,16.67,0.947,0.979,0.927,42.58,41.7,166.8,28021.2
2017-03-20,2016,6,25,3088,183,0.06,1100,990,973.7,16.3,1.87,14.43,0.937,0.971,0.911,36.5,35.46,141.8,23829.7
2017-03-27,2016,6,26,3843,215,0.0558,1100,990,975.3,14.7,1.87,12.78,0.927,0.97,0.899,31.95,30.99,123.9,20823.1
2017-04-03,2016,7,27,3826,295,0.0771,1100,990,975.3,14.7,1.87,12.81,0.927,0.97,0.899,32.05,31.09,124.3,20889.7
2017-04-10,2016,7,28,3559,295,0.0829,1100,990,974.7,15.3,1.87,13.38,0.931,0.97,0.903,33.6,32.6,130.4,21904.2
2017-04-17,2016,7,29,3256,295,0.0907,1100,990,974.1,15.9,1.87,14.03,0.935,0.97,0.907,35.37,34.31,137.3,23058.5
2017-04-24,2016,7,30,2954,295,0.0999,1100,990,973.4,16.6,1.87,14.72,0.939,0.971,0.912,37.3,36.2,144.8,24329.1
2017-05-01,2016,8,31,2645,276,0.104,1100,990,972.7,17.3,1.87,15.47,0.943,0.975,0.919,39.33,38.33,153.3,25760.5
2017-05-08,2016,8,32,2375,276,0.116,1100,990,972,18,1.87,16.12,0.945,0.978,0.925,41.1,40.21,160.8,27020.2
2017-05-15,2016,8,33,2114,276,0.131,1100,990,971.4,18.6,1.87,16.75,0.947,0.98,0.928,42.79,41.94,167.8,28182.3
2017-05-22,2016,8,34,1869,276,0.148,1100,990,970.7,19.3,1.87,17.45,0.949,0.98,0.93,44.68,43.79,175.2,29427.4
2017-05-29,2016,8,35,1591,238.3,0.149,1100,990,969.8,20.2,1.86,18.36,0.952,0.98,0.933,47.13,46.19,184.8,31038.5
2017-06-05,2016,9,36,1346,210,0.156,1087,990,969,21,1.73,19.28,0.953,0.98,0.934,48.97,47.99,192,32252.1
2017-06-12,2016,9,37,1150,210,0.183,940.2,990,968.4,21.6,1.25,20.38,0.955,0.98,0.936,44.81,43.9,175.6,29500.9
2017-06-19,2016,9,38,926.8,210,0.228,716.8,990,967.6,22.4,0.918,21.48,0.956,0.979,0.936,46.14,45.18,141.1,23701.8
2017-06-26,2016,9,39,738.1,203.1,0.275,535,990,966.9,23.1,0.631,22.52,0.951,0.974,0.926,39.87,38.76,109.2,18337.5
2017-07-03,2016,10,40,599.3,186,0.311,413.3,990,966.3,23.7,0.523,23.19,0.955,0.979,0.935,44.84,43.9,87.81,14751.4
2017-07-10,2016,10,41,503.2,186,0.37,317.2,990,965.9,24.1,0.377,23.76,0.943,0.97,0.915,34.87,33.83,67.65,11366
2017-07-17,2016,10,42,446.4,186,0.417,260.4,990,965.6,24.4,0.293,24.1,0.932,0.97,0.904,28.67,27.81,55.63,9345.74
2017-07-24,2016,10,43,405.8,186,0.459,219.8,990,965.4,24.6,0.369,24.21,0.953,0.979,0.932,46.02,44.99,48.55,8156.81
2017-07-31,2016,10,44,372.6,125.1,0.335,247.4,990,965.3,24.7,0.29,24.45,0.934,0.971,0.907,30.94,30.07,53.78,9035.49
2017-08-07,2016,11,45,340.8,115,0.338,225.8,990,965.1,24.9,0.328,24.57,0.944,0.976,0.921,40.14,39.16,50,8400.71
2017-08-14,2016,11,46,315.3,115,0.365,200.3,990,965,25,0.35,24.67,0.954,0.98,0.935,46.26,45.33,45.33,7615.82
2017-08-21,2016,11,47,289.5,115,0.398,174.5,990,964.9,25.1,0.304,24.84,0.947,0.976,0.925,40.25,39.3,39.3,6602.98
2017-08-28,2016,11,48,263.1,104.7,0.397,158.3,990,964.8,25.2,0.274,24.97,0.942,0.971,0.915,36.53,35.48,35.48,5960.19
2017-09-04,2016,12,49,243.6,91,0.374,152.6,990,964.7,25.3,0.262,25.08,0.94,0.97,0.911,35.27,34.21,34.21,5747.35
2017-09-11,2016,12,50,221.5,91,0.411,130.5,990,964.5,25.5,0.223,25.25,0.931,0.97,0.903,30.07,29.17,29.17,4900.57
2017-09-18,2016,12,51,209.7,91,0.434,118.7,990,964.5,25.5,0.201,25.34,0.924,0.97,0.896,27.25,26.43,26.43,4440.88
2017-09-25,2016,12,52,202.9,88.43,0.436,114.5,990,964.4,25.6,0.194,25.39,0.79,0.831,0.766,22.63,21.95,21.95,3687.49
2017-10-02,2017,1,1,187.7,73,0.389,114.7,990,964.4,25.6,0.192,25.38,0.921,0.97,0.893,26.3,25.51,25.51,4286.18
2017-10-09,2017,1,2,179.6,73,0.407,106.6,990,964.4,25.6,0.178,25.38,0.915,0.97,0.888,24.28,23.55,23.55,3955.9
2017-10-16,2017,1,3,176.6,73,0.414,103.6,990,964.4,25.6,0.172,25.38,0.914,0.969,0.886,23.57,22.85,22.85,3838.34
2017-10-23,2017,1,4,187.1,73,0.39,114.1,990,964.4,25.6,0.191,25.38,0.921,0.97,0.893,26.15,25.37,25.37,4261.88
2017-10-30,2017,1,5,191,68.71,0.361,122.3,990,964.4,25.6,0.205,25.38,0.925,0.97,0.898,28.18,27.33,27.33,4591.49
2017-11-06,2017,2,6,193.6,67,0.346,126.6,990,964.4,25.6,0.212,25.37,0.928,0.97,0.901,29.25,28.38,28.38,4767.07
2017-11-13,2017,2,7,208.8,67,0.321,141.8,990,964.5,25.5,0.24,25.31,0.935,0.97,0.907,32.91,31.93,31.93,5363.66
2017-11-20,2017,2,8,218.8,67,0.307,151.8,990,964.5,25.5,0.258,25.23,0.939,0.97,0.911,35.27,34.23,34.23,5750.11
2017-11-27,2017,2,9,264.8,71.29,0.269,193.5,990,964.8,25.2,0.333,24.91,0.953,0.98,0.933,45.02,44.12,44.12,7412.18
2017-12-04,2017,3,10,303.9,77,0.254,226.9,990,964.9,25.1,0.303,24.78,0.939,0.974,0.915,36.78,35.73,50.23,8438.1
2017-12-11,2017,3,11,358.4,77,0.216,281.4,990,965.2,24.8,0.313,24.49,0.936,0.97,0.908,31.63,30.68,61.37,10309.5
2017-12-18,2017,3,12,448.3,92.43,0.205,355.8,990,965.6,24.4,0.426,23.96,0.949,0.975,0.926,39.67,38.7,77.39,13002
2017-12-25,2017,3,13,518.5,104,0.201,414.5,990,965.9,24.1,0.515,23.55,0.956,0.98,0.937,45.74,44.82,89.65,15060.6
2018-01-01,2017,4,14,604.9,139,0.23,465.9,990,966.3,23.7,0.569,23.11,0.954,0.977,0.932,45.33,44.29,98.33,16519.1
2018-01-08,2017,4,15,678.7,139,0.205,539.7,990,966.6,23.4,0.614,22.77,0.95,0.973,0.924,38.15,37.11,111.3,18703.5
2018-01-15,2017,4,16,752.7,139,0.185,613.7,990,966.9,23.1,0.738,22.35,0.955,0.98,0.935,42.8,41.92,125.8,21128.4
2018-01-22,2017,4,17,880.9,139,0.158,741.9,990,967.4,22.6,0.947,21.63,0.956,0.98,0.937,48.14,47.08,147.1,24707.7
2018-01-29,2017,4,18,1008,152.1,0.151,856.3,990,967.9,22.1,1.08,21.01,0.954,0.978,0.933,42.04,41.12,164.5,27630.7
2018-02-05,2017,5,19,1425,162,0.114,1100,990,969.2,20.8,1.8,18.96,0.953,0.98,0.934,48.7,47.73,190.9,32073.6
2018-02-12,2017,5,20,2088,162,0.0783,1100,990,971.3,18.7,1.87,16.86,0.948,0.98,0.929,43.09,42.22,168.9,28371.4
2018-02-19,2017,5,21,2545,162,0.0637,1100,990,972.4,17.6,1.87,15.71,0.944,0.976,0.921,39.99,39.03,156.1,26228.3
2018-02-26,2017,5,22,2951,206,0.0695,1100,990,973.4,16.6,1.87,14.73,0.939,0.971,0.912,37.32,36.23,144.9,24349.2
2018-03-05,2017,6,23,3175,239,0.0753,1100,990,973.9,16.1,1.87,14.2,0.936,0.97,0.908,35.84,34.77,139.1,23362.5
2018-03-12,2017,6,24,3261,239,0.0733,1100,990,974.1,15.9,1.87,14.01,0.935,0.97,0.907,35.33,34.27,137.1,23031.9
2018-03-19,2017,6,25,3494,239,0.0684,1100,990,974.6,15.4,1.87,13.52,0.932,0.97,0.904,33.98,32.96,131.8,22150
2018-03-26,2017,6,26,3667,247,0.0673,1100,990,975,15,1.87,13.15,0.93,0.97,0.902,32.98,31.99,128,21499.5
2018-04-02,2017,7,27,3834,295,0.077,1100,990,975.3,14.7,1.87,12.8,0.927,0.97,0.899,32,31.04,124.2,20859.5
2018-04-09,2017,7,28,4053,295,0.0728,1100,990,975.8,14.2,1.87,12.35,0.923,0.97,0.895,30.75,29.83,119.3,20044.7
2018-04-16,2017,7,29,4216,295,0.07,1100,990,976.1,13.9,1.87,12.05,0.92,0.97,0.893,29.91,29.01,116.1,19497.1
2018-04-23,2017,7,30,4553,295,0.0648,1100,990,976.7,13.3,1.87,11.43,0.914,0.97,0.887,28.2,27.32,109.3,18360.4
2018-04-30,2017,7,31,4730,333.6,0.0705,1100,990,977,13,1.87,11.11,0.911,0.97,0.883,27.29,26.15,104.6,17571.6
2018-05-07,2017,8,32,4581,340,0.0742,1100,990,976.7,13.3,1.87,11.38,0.914,0.97,0.886,28.06,27.18,108.7,18263
2018-05-14,2017,8,33,4281,340,0.0795,1100,990,976.2,13.8,1.87,11.93,0.919,0.97,0.892,29.58,28.69,114.8,19281.5
2018-05-21,2017,8,34,3836,340,0.0889,1100,990,975.3,14.7,1.87,12.8,0.927,0.97,0.899,32,31.04,124.2,20859.5
2018-05-28,2017,8,35,3229,319.9,0.0989,1100,990,974,16,1.87,14.09,0.936,0.97,0.907,35.54,34.48,137.9,23168.5
2018-06-04,2017,9,36,2800,293,0.105,1100,990,973,17,1.87,15.09,0.941,0.972,0.915,38.32,37.26,149.1,25040.8
2018-06-11,2017,9,37,2379,293,0.123,1100,990,972,18,1.87,16.11,0.945,0.978,0.925,41.07,40.18,160.7,27003.7
2018-06-18,2017,9,38,2012,293,0.146,1100,990,971.1,18.9,1.87,17.03,0.948,0.98,0.929,43.56,42.69,170.8,28687.1
2018-06-25,2017,9,39,1624,287.7,0.178,1100,990,969.9,20.1,1.86,18.26,0.951,0.98,0.932,46.85,45.91,183.7,30854
2018-07-02,2017,10,40,1326,256,0.194,1051,990,968.9,21.1,1.6,19.47,0.954,0.98,0.935,47.79,46.84,187.4,31475.1
2018-07-09,2017,10,41,1114,256,0.23,858.5,990,968.3,21.7,1.13,20.61,0.955,0.979,0.935,45.05,44,161.8,27176.1
2018-07-16,2017,10,42,935.1,256,0.274,679.1,990,967.6,22.4,0.87,21.49,0.956,0.98,0.937,45.56,44.65,133.9,22501.1
2018-07-23,2017,10,43,789.5,256,0.325,533.5,990,967.1,22.9,0.652,22.29,0.952,0.975,0.928,41.84,40.71,108,18142.8
2018-07-30,2017,10,44,656.8,217.4,0.33,439.3,990,966.5,23.5,0.568,22.9,0.957,0.98,0.938,47.21,46.27,92.54,15546.5
2018-08-06,2017,11,45,570.4,202,0.355,368.4,990,966.2,23.8,0.457,23.38,0.951,0.976,0.928,40.15,39.18,78.36,13165.2
2018-08-13,2017,11,46,494.8,202,0.409,292.8,990,965.8,24.2,0.344,23.83,0.939,0.97,0.911,32.13,31.17,62.34,10473.2
2018-08-20,2017,11,47,451.6,186.6,0.414,265,990,965.6,24.4,0.3,24.07,0.933,0.97,0.905,29.19,28.31,56.62,9512.54
2018-08-27,2017,11,48,395.2,170.9,0.432,224.3,990,965.4,24.6,0.329,24.3,0.944,0.976,0.921,38.91,38.01,49.17,8259.9
2018-09-03,2017,12,49,371.4,138,0.372,233.4,990,965.3,24.7,0.297,24.45,0.935,0.973,0.91,33.42,32.56,50.87,8546.2
2018-09-10,2017,12,50,350.2,138,0.394,212.2,990,965.2,24.8,0.374,24.47,0.957,0.98,0.938,48.74,47.76,47.76,8024.01
2018-09-17,2017,12,51,307.5,138,0.45,169.5,990,964.9,25.1,0.298,24.76,0.945,0.974,0.921,38.93,37.95,37.95,6374.86
2018-09-24,2017,12,52,264,138,0.524,126,990,964.8,25.2,0.22,25.03,0.928,0.97,0.9,28.7,27.84,27.84,4677.64
2018-10-01,2018,1,1,237.5,97,0.409,140.5,990,964.6,25.4,0.241,25.13,0.935,0.97,0.907,32.39,31.41,31.41,5277.65
2018-10-08,2018,1,2,217.8,97,0.446,120.8,990,964.5,25.5,0.206,25.29,0.925,0.97,0.898,27.72,26.89,26.89,4516.71
2018-10-15,2018,1,3,206,97,0.471,109,990,964.4,25.6,0.185,25.38,0.917,0.97,0.889,24.88,24.13,24.13,4053.93
2018-10-22,2018,1,4,197.3,97,0.492,100.3,990,964.4,25.6,0.169,25.42,0,0,0,0,0,0,0
2018-10-29,2018,1,5,181.3,79.86,0.44,101.5,990,964.4,25.6,0.169,25.39,0.526,0.554,0.51,14.74,14.3,14.3,2402.56
2018-11-05,2018,2,6,173.2,64.57,0.372,108.7,990,964.5,25.5,0.18,25.37,0.917,0.97,0.889,24.79,24.04,24.04,4039.26
2018-11-12,2018,2,7,207.4,50,0.241,157.4,990,964.4,25.6,0.265,25.29,0.941,0.971,0.913,36.72,35.65,35.65,5989.81
2018-11-19,2018,2,8,218.3,62.14,0.285,156.1,990,964.5,25.5,0.265,25.23,0.941,0.971,0.913,36.33,35.28,35.28,5926.41
2018-11-26,2018,2,9,224.8,64.71,0.288,160.1,990,964.5,25.5,0.272,25.18,0.942,0.971,0.915,37.24,36.17,36.17,6076.31
2018-12-03,2018,3,10,221.5,59,0.267,162.5,990,964.5,25.5,0.276,25.2,0.943,0.972,0.916,37.85,36.77,36.77,6177.72
2018-12-10,2018,3,11,236.8,59,0.249,177.8,990,964.6,25.4,0.303,25.08,0.948,0.978,0.926,41.42,40.5,40.5,6804.46
2018-12-17,2018,3,12,280.7,59,0.212,221.7,990,964.8,25.2,0.31,24.86,0.943,0.976,0.921,38.75,37.85,49.64,8339.65
2018-12-24,2018,3,13,345.6,59,0.171,286.6,990,965.1,24.9,0.319,24.55,0.937,0.97,0.909,32.33,31.36,62.73,10538
2018-12-31,2018,3,14,394,71,0.18,323,990,965.4,24.6,0.375,24.26,0.944,0.971,0.916,36.26,35.19,70.39,11825.1
2019-01-07,2018,4,15,462.7,80.71,0.174,382,990,965.7,24.3,0.464,23.85,0.953,0.98,0.933,42.57,41.7,83.41,14012.6
2019-01-14,2018,4,16,487.5,91,0.187,396.5,990,965.8,24.2,0.487,23.72,0.954,0.98,0.935,44,43.12,86.25,14489.6
2019-01-21,2018,4,17,484.9,73,0.151,411.9,990,965.8,24.2,0.508,23.71,0.956,0.98,0.937,45.76,44.85,89.7,15069.1
2019-01-28,2018,4,18,483.7,78.14,0.161,405.6,990,965.8,24.2,0.499,23.72,0.955,0.98,0.936,45.08,44.17,88.35,14842.6
2019-02-04,2018,5,19,572,85,0.149,487,990,966.2,23.8,0.579,23.25,0.953,0.976,0.931,44.89,43.77,103.1,17315.3
2019-02-11,2018,5,20,663.1,85,0.128,578.1,990,966.6,23.4,0.668,22.78,0.953,0.977,0.931,41,40.07,120.2,20195.1
2019-02-18,2018,5,21,751,85,0.113,666,990,966.9,23.1,0.816,22.28,0.957,0.98,0.938,46.39,45.47,136.4,22915
2019-02-25,2018,5,22,779.4,94.43,0.121,685,990,967,23,0.851,22.13,0.957,0.98,0.938,47.43,46.48,139.4,23426.6
2019-03-04,2018,6,23,771.4,107,0.139,664.4,990,967,23,0.819,22.2,0.957,0.98,0.938,46.12,45.2,135.6,22779.3
2019-03-11,2018,6,24,768.7,107,0.139,661.7,990,967,23,0.814,22.21,0.957,0.98,0.938,45.96,45.04,135.1,22701.4
2019-03-18,2018,6,25,775.3,107,0.138,668.3,990,967,23,0.825,22.17,0.957,0.98,0.938,46.35,45.42,136.3,22891.4
2019-03-25,2018,6,26,830.5,107,0.129,723.5,990,967.2,22.8,0.92,21.86,0.957,0.98,0.938,49.46,48.45,145.4,24420.9
2019-04-01,2018,7,27,898.1,125,0.139,773.1,990,967.5,22.5,0.98,21.53,0.955,0.978,0.934,46.25,45.13,152.1,25547.1
2019-04-08,2018,7,28,964.9,125,0.13,839.9,990,967.8,22.2,1.05,21.19,0.954,0.979,0.934,41.64,40.77,163.1,27395.2
2019-04-15,2018,7,29,1024,125,0.122,898.7,990,968,22,1.15,20.87,0.955,0.98,0.936,43.94,43.06,172.2,28936.6
2019-04-22,2018,7,30,1067,125,0.117,942.2,990,968.1,21.9,1.23,20.66,0.956,0.98,0.936,45.61,44.7,178.8,30035.8
2019-04-29,2018,7,31,1030,140.7,0.137,889.3,990,968,22,1.13,20.87,0.955,0.98,0.936,43.45,42.58,170.3,28614.9
2019-05-06,2018,8,32,1000,147,0.147,853.1,990,967.9,22.1,1.07,21.03,0.954,0.98,0.935,41.98,41.14,164.5,27643.7
2019-05-13,2018,8,33,1019,147,0.144,871.8,990,968,22,1.1,20.94,0.955,0.98,0.936,42.73,41.87,167.5,28137.2
2019-05-20,2018,8,34,954.8,147,0.154,807.8,990,967.7,22.3,1.01,21.28,0.954,0.977,0.932,42.03,40.98,156.8,26339.1
2019-05-27,2018,8,35,890.4,139,0.156,751.4,990,967.5,22.5,0.978,21.56,0.957,0.98,0.938,50.67,49.59,148.8,24992.3
2019-06-03,2018,9,36,836.6,119,0.142,717.6,990,967.2,22.8,0.913,21.84,0.957,0.98,0.938,49.02,48.04,144.1,24213.1
2019-06-10,2018,9,37,764.4,155,0.203,609.4,990,967,23,0.733,22.31,0.954,0.979,0.935,42.41,41.53,124.6,20930.6
2019-06-17,2018,9,38,698.1,161,0.231,537.1,990,966.7,23.3,0.612,22.7,0.949,0.972,0.923,37.82,36.79,110.4,18539.9
2019-06-24,2018,9,39,615.1,161,0.262,454.1,990,966.4,23.6,0.585,23.06,0.957,0.98,0.938,49.11,47.87,95.73,16083.4
2019-07-01,2018,10,40,540.8,135,0.25,405.8,990,966,24,0.507,23.46,0.955,0.98,0.936,44.57,43.67,87.33,14672.1
2019-07-08,2018,10,41,475.5,135,0.284,340.5,990,965.7,24.3,0.409,23.85,0.947,0.972,0.921,37.71,36.67,73.33,12320.2
2019-07-15,2018,10,42,419.9,135,0.322,284.9,990,965.5,24.5,0.325,24.19,0.937,0.97,0.909,31.67,30.72,61.43,10321.1
2019-07-22,2018,10,43,373,135,0.362,238,990,965.3,24.7,0.325,24.41,0.941,0.974,0.917,37.87,36.65,51.9,8718.82
2019-07-29,2018,10,44,341,123.6,0.362,217.5,990,965.1,24.9,0.382,24.51,0.958,0.98,0.939,50.07,48.84,48.84,8204.95
2019-08-05,2018,11,45,310.7,115,0.371,195.7,990,965,25,0.342,24.7,0.953,0.98,0.934,45.18,44.28,44.28,7438.85
2019-08-12,2018,11,46,282,115,0.408,167,990,964.8,25.2,0.29,24.88,0.945,0.974,0.92,38.5,37.49,37.49,6297.83
2019-08-19,2018,11,47,254.3,99.29,0.39,155.1,990,964.7,25.3,0.268,25.02,0.941,0.97,0.913,35.79,34.73,34.73,5834.3
2019-08-26,2018,11,48,232.3,90,0.387,142.3,990,964.6,25.4,0.244,25.16,0.936,0.97,0.908,32.85,31.86,31.86,5353
2019-09-02,2018,12,49,212.1,72,0.34,140.1,990,964.5,25.5,0.238,25.29,0.935,0.97,0.907,32.47,31.5,31.5,5291.46
2019-09-09,2018,12,50,197.9,72,0.364,125.9,990,964.4,25.6,0.213,25.38,0.928,0.97,0.9,29.09,28.22,28.22,4740.93
2019-09-16,2018,12,51,180.4,72,0.399,108.4,990,964.4,25.6,0.182,25.38,0.917,0.97,0.889,24.73,23.99,23.99,4030.44
2019-09-23,2018,12,52,165.4,72,0.436,93.4,990,964.5,25.5,0.155,25.38,0.918,0.966,0.887,21.34,20.61,20.61,3462.76
2019-09-30,2018,12,53,150.4,54.86,0.364,95.54,990,964.5,25.5,0.156,25.35,0.917,0.967,0.886,21.77,21.04,21.04,3535.47
2019-10-07,2019,1,1,134.1,52,0.388,82.12,990,964.5,25.5,0.131,25.37,0.931,0.961,0.895,19.02,18.28,18.28,3071.02
2019-10-14,2019,1,2,138.5,52,0.376,86.49,990,964.5,25.5,0.139,25.36,0.926,0.963,0.891,19.9,19.17,19.17,3220.41
2019-10-21,2019,1,3,148.8,52,0.35,96.83,990,964.5,25.5,0.157,25.35,0.917,0.967,0.887,22.05,21.33,21.33,3583.93
2019-10-28,2019,1,4,169,51.14,0.303,117.8,990,964.5,25.5,0.195,25.34,0.923,0.97,0.896,27.05,26.24,26.24,4408.27
2019-11-04,2019,2,5,188.8,50,0.265,138.8,990,964.4,25.6,0.232,25.35,0.934,0.97,0.906,32.23,31.26,31.26,5252.24
2019-11-11,2019,2,6,202.7,67,0.331,135.7,990,964.4,25.6,0.229,25.35,0.933,0.97,0.905,31.47,30.52,30.52,5127.62
2019-11-18,2019,2,7,217.8,67,0.308,150.8,990,964.5,25.5,0.256,25.24,0.939,0.97,0.911,35.03,33.98,33.98,5708.32
2019-11-25,2019,2,8,237.9,68.43,0.287,169.5,990,964.6,25.4,0.289,25.08,0.945,0.975,0.921,39.4,38.41,38.41,6453.16
2019-12-02,2019,3,9,258.3,77,0.298,181.3,990,964.7,25.3,0.312,24.96,0.949,0.979,0.929,42.1,41.23,41.23,6927.11
2019-12-09,2019,3,10,286.2,77,0.269,209.2,990,964.8,25.2,0.362,24.79,0.956,0.98,0.937,48.65,47.6,47.6,7996.69
2019-12-16,2019,3,11,313.1,71.86,0.231,241.2,990,965,25,0.301,24.73,0.937,0.973,0.911,34.82,33.65,53.01,8906.27
2019-12-23,2019,3,12,357.1,59,0.165,298.1,990,965.2,24.8,0.336,24.48,0.939,0.97,0.911,33.61,32.6,65.2,10952.8
2019-12-30,2019,3,13,410.9,81.86,0.199,329,990,965.4,24.6,0.385,24.17,0.945,0.971,0.917,36.85,35.77,71.54,12018.8
2020-01-06,2019,4,14,474.6,91,0.192,383.6,990,965.7,24.3,0.468,23.8,0.953,0.979,0.933,42.65,41.76,83.51,14030.2
2020-01-13,2019,4,15,530.1,91,0.172,439.1,990,966,24,0.551,23.46,0.957,0.98,0.938,48.36,47.39,94.78,15922.8
2020-01-20,2019,4,16,579.8,91,0.157,488.8,990,966.2,23.8,0.567,23.22,0.951,0.974,0.926,42.64,41.32,102.6,17231.2
2020-01-27,2019,4,17,656.8,95,0.145,561.8,990,966.5,23.5,0.642,22.83,0.952,0.976,0.928,39.89,38.92,116.8,19617.2
2020-02-03,2019,5,18,751.8,105,0.14,646.8,990,966.9,23.1,0.787,22.31,0.956,0.98,0.937,45.09,44.19,132.6,22271.2
2020-02-10,2019,5,19,806.3,105,0.13,701.3,990,967.1,22.9,0.879,22,0.957,0.98,0.938,48.25,47.29,141.9,23833.4
2020-02-17,2019,5,20,883.7,105,0.119,778.7,990,967.4,22.6,0.979,21.59,0.955,0.979,0.935,46.69,45.45,153.3,25753.8
2020-02-24,2019,5,21,1125,116.1,0.103,991.6,990,968.3,21.7,1.39,20.32,0.955,0.98,0.936,47.01,46.07,184.3,30961.5
2020-03-02,2019,6,22,1881,183,0.103,1100,990,970.6,19.4,1.85,17.58,0.949,0.979,0.929,45.01,44.07,176.3,29617.4
2020-03-09,2019,6,23,3214,223,0.0698,1100,990,974,16,1.87,14.16,0.936,0.971,0.909,35.74,34.71,138.8,23323.1
2020-03-16,2019,6,24,4258,239,0.0562,1100,990,976.2,13.8,1.87,11.97,0.92,0.97,0.892,29.7,28.81,115.2,19358.5
2020-03-23,2019,6,25,4057,239,0.0589,1100,990,975.8,14.2,1.87,12.34,0.923,0.97,0.895,30.73,29.81,119.2,20032.5
2020-03-30,2019,6,26,3880,279,0.0719,1100,990,975.4,14.6,1.87,12.7,0.926,0.97,0.899,31.73,30.77,123.1,20680.3
2020-04-06,2019,7,27,4060,295,0.0727,1100,990,975.8,14.2,1.87,12.34,0.923,0.97,0.895,30.71,29.79,119.2,20018.5
2020-04-13,2019,7,28,4407,295,0.067,1100,990,976.4,13.6,1.87,11.7,0.917,0.97,0.889,28.94,28.07,112.3,18863.3
2020-04-20,2019,7,29,4598,295,0.0642,1100,990,976.8,13.2,1.87,11.35,0.914,0.97,0.886,27.97,27.11,108.4,18217.7
2020-04-27,2019,7,30,4410,314.3,0.0714,1100,990,976.4,13.6,1.87,11.7,0.917,0.97,0.889,28.92,28.06,112.2,18853.4
2020-05-04,2019,8,31,4093,340,0.0832,1100,990,975.8,14.2,1.87,12.28,0.923,0.97,0.895,30.56,29.65,118.6,19923.2
2020-05-11,2019,8,32,3662,340,0.0929,1100,990,975,15,1.87,13.16,0.93,0.97,0.902,33.01,32.02,128.1,21517.3
2020-05-18,2019,8,33,3209,340,0.106,1100,990,974,16,1.87,14.14,0.936,0.97,0.908,35.69,34.62,138.5,23263.6
2020-05-25,2019,8,34,2737,340,0.124,1100,990,972.9,17.1,1.87,15.25,0.942,0.973,0.917,38.73,37.7,150.8,25333.8
2020-06-01,2019,9,35,2286,293,0.129,1100,990,971.8,18.2,1.87,16.33,0.946,0.979,0.926,41.68,40.81,163.2,27421.4
2020-06-08,2019,9,36,1895,272.4,0.144,1100,990,970.7,19.3,1.87,17.38,0.949,0.98,0.93,44.5,43.61,174.4,29303.5
2020-06-15,2019,9,37,1526,257,0.169,1100,990,969.6,20.4,1.84,18.59,0.952,0.98,0.933,47.73,46.78,187.1,31433.3
2020-06-22,2019,9,38,1272,257,0.202,1015,990,968.8,21.2,1.47,19.78,0.954,0.98,0.935,46.94,46,184,30911
2020-06-29,2019,9,39,1100,235.6,0.214,864.5,990,968.2,21.8,1.12,20.66,0.955,0.979,0.935,43.63,42.6,163.3,27428.3
2020-07-06,2019,10,40,946.4,227,0.24,719.4,990,967.7,22.3,0.936,21.38,0.956,0.98,0.937,48.06,47.1,141.3,23737.3
2020-07-13,2019,10,41,818.6,227,0.278,591.6,990,967.2,22.8,0.713,22.11,0.953,0.977,0.931,40.74,39.81,119.4,20061.8
2020-07-20,2019,10,42,708.3,227,0.321,481.3,990,966.7,23.3,0.591,22.68,0.953,0.976,0.93,43.29,42.26,99.42,16702.7
2020-07-27,2019,10,43,617,214.7,0.348,402.3,990,966.4,23.6,0.508,23.13,0.955,0.98,0.935,43.55,42.67,85.34,14336.9
2020-08-03,2019,11,44,545,184,0.338,361,990,966.1,23.9,0.444,23.5,0.95,0.975,0.926,39.52,38.53,77.06,12946.7
2020-08-10,2019,11,45,498.8,184,0.369,314.8,990,965.8,24.2,0.374,23.78,0.943,0.97,0.915,34.62,33.58,67.16,11283.1
2020-08-17,2019,11,46,467.7,184,0.394,283.7,990,965.7,24.3,0.328,23.97,0.937,0.97,0.909,31.26,30.32,60.64,10187.2
2020-08-24,2019,11,47,434.5,184,0.424,250.5,990,965.6,24.4,0.28,24.17,0.93,0.97,0.902,27.59,26.76,53.53,8992.98
2020-08-31,2019,11,48,406,144.6,0.356,261.4,990,965.4,24.6,0.314,24.26,0.937,0.971,0.91,32.84,31.78,56.41,9477.1
2020-09-07,2019,12,49,387.5,138,0.356,249.5,990,965.3,24.7,0.273,24.39,0.929,0.97,0.901,27.73,26.9,53.8,9038.78
2020-09-14,2019,12,50,366.7,138,0.376,228.7,990,965.2,24.8,0.313,24.45,0.939,0.974,0.915,36.67,35.64,49.99,8397.98
2020-09-21,2019,12,51,343.6,138,0.402,205.6,990,965.1,24.9,0.362,24.52,0.956,0.98,0.937,47.24,46.29,46.29,7777.07
2020-09-28,2019,12,52,330.5,127.7,0.387,202.8,990,965.1,24.9,0.357,24.59,0.955,0.98,0.936,46.7,45.76,45.76,7688.25
2020-10-05,2020,1,1,303.8,118.6,0.39,185.3,990,964.9,25.1,0.325,24.75,0.95,0.98,0.931,42.74,41.87,41.87,7033.65
2020-10-12,2020,1,2,289.7,110,0.38,179.7,990,964.9,25.1,0.313,24.83,0.949,0.979,0.929,41.51,40.63,40.63,6826.3
2020-10-19,2020,1,3,283.9,110,0.387,173.9,990,964.8,25.2,0.303,24.86,0.947,0.976,0.924,40.13,39.18,39.18,6582.25
2020-10-26,2020,1,4,272.9,109.4,0.401,163.5,990,964.8,25.2,0.284,24.92,0.943,0.972,0.917,37.7,36.65,36.65,6157.64
2020-11-02,2020,2,5,273.4,106,0.388,167.4,990,964.8,25.2,0.291,24.92,0.945,0.974,0.92,38.64,37.64,37.64,6323.85
2020-11-09,2020,2,6,295.6,106,0.359,189.6,990,964.9,25.1,0.33,24.79,0.951,0.98,0.932,43.85,42.96,42.96,7217.65
2020-11-16,2020,2,7,302.7,106,0.35,196.7,990,964.9,25.1,0.343,24.74,0.953,0.98,0.934,45.51,44.6,44.6,7492.6
2020-11-23,2020,2,8,328.1,106,0.323,222.1,990,965,25,0.322,24.64,0.943,0.976,0.92,39.51,38.39,49.11,8250.06
2020-11-30,2020,2,9,363.9,116.3,0.321,247.6,990,965.2,24.8,0.315,24.47,0.939,0.973,0.913,35.2,34.18,54.08,9085.19
2020-12-07,2020,3,10,445,118,0.266,327,990,965.6,24.4,0.387,24.01,0.945,0.971,0.918,36.37,35.33,70.66,11870.7
2020-12-14,2020,3,11,494.4,118,0.239,376.4,990,965.8,24.2,0.461,23.71,0.952,0.978,0.931,41.66,40.75,81.5,13692.8
2020-12-21,2020,3,12,544.3,118,0.217,426.3,990,966,24,0.535,23.42,0.957,0.98,0.938,46.82,45.88,91.76,15416.5
2020-12-28,2020,3,13,612.2,127,0.207,485.2,990,966.3,23.7,0.568,23.09,0.951,0.974,0.926,42.07,40.88,101.4,17037.3
2021-01-04,2020,4,14,708.5,139,0.197,569.5,990,966.7,23.3,0.664,22.6,0.952,0.976,0.929,40.05,39.09,117.3,19700.6
2021-01-11,2020,4,15,822.3,139,0.169,683.3,990,967.2,22.8,0.856,21.95,0.957,0.98,0.937,46.9,45.96,137.9,23164.1
2021-01-18,2020,4,16,990.4,139,0.141,851.4,990,967.8,22.2,1.07,21.08,0.954,0.979,0.934,41.97,41.07,164.3,27600.1
2021-01-25,2020,4,17,1139,139,0.123,997.5,990,968.3,21.7,1.38,20.28,0.955,0.98,0.936,47.32,46.38,185.5,31164.2
2021-02-01,2020,5,18,1361,162,0.12,1098,990,969,21,1.78,19.18,0.953,0.98,0.934,49.24,48.25,193,32424.8
2021-02-08,2020,5,19,1988,162,0.0831,1100,990,971,19,1.87,17.16,0.949,0.98,0.929,43.91,43.02,172.1,28909
2021-02-15,2020,5,20,2906,167,0.0578,1100,990,973.3,16.7,1.87,14.85,0.94,0.972,0.914,37.63,36.59,146.4,24589
2021-02-22,2020,5,21,3629,197,0.0543,1100,990,974.9,15.1,1.87,13.23,0.93,0.97,0.902,33.2,32.21,128.8,21642.2
2021-03-01,2020,6,22,3660,315,0.0861,1100,990,975,15,1.87,13.17,0.93,0.97,0.902,33.02,32.03,128.1,21524
2021-03-08,2020,6,23,3526,271.6,0.077,1100,990,974.7,15.3,1.87,13.45,0.932,0.97,0.904,33.8,32.78,131.1,22029.6
2021-03-15,2020,6,24,3447,239,0.0694,1100,990,974.5,15.5,1.87,13.62,0.933,0.97,0.905,34.25,33.23,132.9,22328.2
2021-03-22,2020,6,25,3344,239,0.0715,1100,990,974.3,15.7,1.87,13.83,0.934,0.97,0.906,34.85,33.8,135.2,22716.2
2021-03-29,2020,6,26,3152,271,0.0862,1100,990,973.9,16.1,1.87,14.25,0.937,0.97,0.908,35.99,34.91,139.7,23462.3
2021-04-05,2020,7,27,2953,283.9,0.096,1100,990,973.4,16.6,1.87,14.73,0.939,0.97,0.912,37.31,36.21,144.8,24330.9
2021-04-12,2020,7,28,2819,217,0.077,1100,990,973.1,16.9,1.87,15.05,0.941,0.972,0.915,38.2,37.14,148.5,24956
2021-04-19,2020,7,29,2812,217,0.0772,1100,990,973.1,16.9,1.87,15.07,0.941,0.972,0.915,38.24,37.18,148.7,24986.4
2021-04-26,2020,7,30,2927,233.9,0.0799,1100,990,973.3,16.7,1.87,14.79,0.94,0.971,0.912,37.48,36.38,145.5,24444.3
2021-05-03,2020,8,31,2910,276,0.0949,1100,990,973.3,16.7,1.87,14.83,0.94,0.971,0.913,37.59,36.5,146,24527.1
2021-05-10,2020,8,32,2672,314.6,0.118,1100,990,972.7,17.3,1.87,15.4,0.943,0.974,0.918,39.16,38.15,152.6,25637.9
2021-05-17,2020,8,33,2404,321,0.134,1100,990,972.1,17.9,1.87,16.05,0.945,0.978,0.924,40.91,40.01,160.1,26889
2021-05-24,2020,8,34,2128,321,0.151,1100,990,971.4,18.6,1.87,16.72,0.947,0.98,0.928,42.7,41.85,167.4,28122.2
2021-05-31,2020,8,35,1854,266.1,0.144,1100,990,970.6,19.4,1.87,17.5,0.95,0.98,0.931,44.81,43.91,175.7,29510.6
2021-06-07,2020,9,36,1609,257,0.16,1100,990,969.8,20.2,1.87,18.3,0.952,0.98,0.933,46.96,46.02,184.1,30928.2
2021-06-14,2020,9,37,1384,257,0.186,1080,990,969.1,20.9,1.72,19.17,0.953,0.98,0.934,48.38,47.41,189.6,31858.2
2021-06-21,2020,9,38,1202,257,0.214,945.3,990,968.5,21.5,1.27,20.2,0.955,0.98,0.936,44.67,43.78,175.1,29417.7
2021-06-28,2020,9,39,1036,239.9,0.231,796.1,990,968,22,1.04,20.95,0.955,0.979,0.935,46.3,45.09,152.1,25554.7
2021-07-05,2020,10,40,896.2,227,0.254,669.2,990,967.5,22.5,0.846,21.67,0.956,0.98,0.937,45.28,44.38,133.1,22366
2021-07-12,2020,10,41,771.7,227,0.294,544.7,990,967,23,0.634,22.38,0.95,0.973,0.924,37.84,36.81,110.4,18550.5
2021-07-19,2020,10,42,662.4,227,0.343,435.4,990,966.5,23.5,0.562,22.89,0.956,0.98,0.937,46.72,45.78,91.55,15380.6
2021-07-26,2020,10,43,577.4,220.9,0.382,356.6,990,966.2,23.8,0.44,23.36,0.949,0.974,0.924,38.78,37.76,75.53,12688.8
2021-08-02,2020,11,44,521.8,184,0.353,337.8,990,965.9,24.1,0.409,23.64,0.947,0.971,0.919,37.08,36.01,72.03,12100.5
2021-08-09,2020,11,45,482,184,0.382,298,990,965.8,24.2,0.349,23.88,0.94,0.97,0.912,32.82,31.83,63.66,10695.3
2021-08-16,2020,11,46,446.3,184,0.412,262.3,990,965.6,24.4,0.296,24.1,0.933,0.97,0.905,28.9,28.04,56.07,9420.37
2021-08-23,2020,11,47,416.7,184,0.442,232.7,990,965.5,24.5,0.323,24.2,0.94,0.974,0.916,36.84,35.83,50.42,8470.77
2021-08-30,2020,11,48,385,151.1,0.392,233.9,990,965.3,24.7,0.297,24.38,0.936,0.973,0.91,32.95,32.1,50.86,8543.86
2021-09-06,2020,12,49,357,138,0.387,219,990,965.2,24.8,0.364,24.45,0.953,0.979,0.932,46.33,45.26,48.82,8201.92
2021-09-13,2020,12,50,333.9,138,0.413,195.9,990,965.1,24.9,0.345,24.59,0.953,0.98,0.934,45.03,44.13,44.13,7414.26
2021-09-20,2020,12,51,312.2,138,0.442,174.2,990,965,25,0.306,24.73,0.947,0.976,0.924,40.01,39.06,39.06,6561.89
2021-09-27,2020,12,52,293.5,126,0.429,167.5,990,964.9,25.1,0.293,24.83,0.945,0.974,0.92,38.55,37.53,37.53,6305.81
2021-10-04,2021,1,1,273.5,110,0.402,163.5,990,964.8,25.2,0.284,24.92,0.943,0.972,0.917,37.71,36.66,36.66,6159.71
2021-10-11,2021,1,2,276,110,0.398,166,990,964.8,25.2,0.289,24.91,0.944,0.973,0.918,38.29,37.25,37.25,6258.39
2021-10-18,2021,1,3,272.5,110,0.404,162.5,990,964.8,25.2,0.282,24.93,0.943,0.971,0.916,37.47,36.37,36.37,6110.38
2021-10-25,2021,1,4,270.5,110,0.406,160.5,990,964.8,25.2,0.279,24.94,0.943,0.97,0.915,37.01,35.91,35.91,6032.42
2021-11-01,2021,2,5,272.5,106,0.389,166.5,990,964.8,25.2,0.289,24.92,0.944,0.973,0.918,38.42,37.37,37.37,6277.85
2021-11-08,2021,2,6,288.6,106,0.368,182.6,990,964.9,25.1,0.318,24.83,0.949,0.978,0.928,42.22,41.28,41.28,6935.67
2021-11-15,2021,2,7,288.1,106,0.368,182.1,990,964.9,25.1,0.317,24.83,0.949,0.98,0.93,42.09,41.24,41.24,6928.06
2021-11-22,2021,2,8,293.9,106,0.361,187.9,990,964.9,25.1,0.327,24.8,0.951,0.98,0.932,43.46,42.59,42.59,7154.58
2021-11-29,2021,2,9,308.8,104.6,0.339,204.2,990,964.9,25.1,0.356,24.7,0.955,0.98,0.936,47.25,46.31,46.31,7779.79
2021-12-06,2021,3,10,334.7,104,0.311,230.7,990,965.1,24.9,0.289,24.64,0.934,0.973,0.909,33.25,32.35,50.58,8497.4
2021-12-13,2021,3,11,352.1,104,0.296,248.1,990,965.2,24.8,0.268,24.57,0.929,0.97,0.901,27.76,26.93,53.86,9048.6
2021-12-20,2021,3,12,373.9,80.86,0.217,293.1,990,965.3,24.7,0.331,24.4,0.939,0.97,0.911,32.91,31.93,63.85,10727.3
2021-12-27,2021,3,13,452.2,81,0.179,371.2,990,965.6,24.4,0.448,23.92,0.951,0.976,0.928,41.36,40.39,80.78,13571.5
2022-01-03,2021,4,14,688.9,91,0.134,597.9,990,966.7,23.3,0.719,22.63,0.955,0.978,0.934,44.61,43.54,123.5,20745.2
2022-01-10,2021,4,15,727.8,132.1,0.182,595.7,990,966.8,23.2,0.707,22.48,0.954,0.978,0.932,41.73,40.81,122.4,20565.9
2022-01-17,2021,4,16,791.4,139,0.176,652.4,990,967.1,22.9,0.804,22.13,0.956,0.98,0.937,45.09,44.18,132.5,22267.5
2022-01-24,2021,4,17,893.2,139,0.156,754.2,990,967.5,22.5,0.983,21.54,0.957,0.98,0.937,50.81,49.6,148.8,24997.5
2022-01-31,2021,4,18,923.4,158.7,0.172,764.7,990,967.6,22.4,1.01,21.4,0.956,0.98,0.937,51.17,49.91,149.7,25154
2022-02-07,2021,5,19,972.8,151.3,0.156,821.5,990,967.8,22.2,1.03,21.18,0.954,0.978,0.933,42.56,41.47,158.7,26667.7
2022-02-14,2021,5,20,1010,137,0.136,873.1,990,967.9,22.1,1.1,20.97,0.955,0.98,0.936,42.85,42,168,28221.3
2022-02-21,2021,5,21,1097,137,0.125,956.3,990,968.2,21.8,1.28,20.51,0.955,0.98,0.936,45.88,44.97,179.9,30217.6
2022-02-28,2021,5,22,1241,176.4,0.142,1057,990,968.7,21.3,1.58,19.77,0.954,0.98,0.935,48.86,47.88,191.5,32177.8
2022-03-07,2021,6,23,1570,183,0.117,1100,990,969.7,20.3,1.84,18.45,0.952,0.98,0.933,47.36,46.41,185.6,31186.7
2022-03-14,2021,6,24,2166,183,0.0848,1100,990,971.5,18.5,1.87,16.63,0.947,0.98,0.928,42.48,41.62,166.5,27971.2
2022-03-21,2021,6,25,2354,183,0.0777,1100,990,972,18,1.87,16.17,0.946,0.979,0.925,41.23,40.35,161.4,27118.3
2022-03-28,2021,6,26,2445,197.6,0.0808,1100,990,972.2,17.8,1.87,15.95,0.945,0.977,0.923,40.65,39.73,158.9,26699.2
2022-04-04,2021,7,27,2520,217,0.0861,1100,990,972.4,17.6,1.87,15.77,0.944,0.976,0.922,40.15,39.2,156.8,26344.3
2022-04-11,2021,7,28,2613,217,0.0831,1100,990,972.6,17.4,1.87,15.55,0.943,0.975,0.92,39.54,38.56,154.2,25910.3
2022-04-18,2021,7,29,2837,217,0.0765,1100,990,973.1,16.9,1.87,15.01,0.941,0.972,0.914,38.08,37.01,148,24867.8
2022-04-25,2021,7,30,3052,231.9,0.076,1100,990,973.6,16.4,1.87,14.49,0.938,0.97,0.91,36.64,35.54,142.2,23883.9
2022-05-02,2021,8,31,3066,321,0.105,1100,990,973.7,16.3,1.87,14.45,0.938,0.97,0.91,36.55,35.45,141.8,23825.3
2022-05-09,2021,8,32,2967,321,0.108,1100,990,973.4,16.6,1.87,14.69,0.939,0.97,0.911,37.21,36.11,144.4,24263.6
2022-05-16,2021,8,33,2752,321,0.117,1100,990,972.9,17.1,1.87,15.21,0.942,0.973,0.916,38.64,37.6,150.4,25264.6
2022-05-23,2021,8,34,2449,321,0.131,1100,990,972.2,17.8,1.87,15.94,0.945,0.977,0.923,40.62,39.7,158.8,26677.4
2022-05-30,2021,8,35,2170,275.3,0.127,1100,990,971.5,18.5,1.87,16.62,0.947,0.98,0.928,42.43,41.58,166.3,27941.4
2022-06-06,2021,9,36,1792,257,0.144,1100,990,970.4,19.6,1.87,17.7,0.95,0.98,0.931,45.36,44.45,177.8,29873
2022-06-13,2021,9,37,1464,257,0.176,1095,990,969.4,20.6,1.8,18.83,0.952,0.98,0.933,48.15,47.19,188.8,31710.8
2022-06-20,2021,9,38,1216,257,0.212,959.1,990,968.6,21.4,1.31,20.11,0.955,0.98,0.936,45.1,44.2,176.8,29702
2022-06-27,2021,9,39,998,244.1,0.245,753.9,990,967.9,22.1,0.991,21.13,0.956,0.979,0.936,47.86,46.78,145.9,24513.9
2022-07-04,2021,10,40,820.8,227,0.277,593.8,990,967.2,22.8,0.717,22.1,0.953,0.976,0.931,40.86,39.9,119.7,20111.8
2022-07-11,2021,10,41,686.2,227,0.332,459.2,990,966.6,23.4,0.569,22.79,0.954,0.977,0.932,43.83,42.85,95.53,16049.2
2022-07-18,2021,10,42,586.3,227,0.388,359.3,990,966.2,23.8,0.444,23.32,0.95,0.974,0.925,39.01,38.01,76.03,12772.9
2022-07-25,2021,10,43,516.9,227,0.439,289.9,990,965.9,24.1,0.34,23.73,0.939,0.97,0.91,31.66,30.71,61.42,10319.3
2022-08-01,2021,11,44,471.9,184,0.39,287.9,990,965.7,24.3,0.334,23.94,0.938,0.97,0.91,31.71,30.76,61.52,10336.2
2022-08-08,2021,11,45,431.7,184,0.426,247.7,990,965.5,24.5,0.276,24.18,0.929,0.97,0.901,27.28,26.47,52.93,8892.24
2022-08-15,2021,11,46,402.8,184,0.457,218.8,990,965.4,24.6,0.39,24.2,0.957,0.98,0.938,49.71,48.46,48.46,8141.72
2022-08-22,2021,11,47,369.6,184,0.498,185.6,990,965.2,24.8,0.331,24.42,0.951,0.979,0.93,42.26,41.36,41.36,6947.9
2022-08-29,2021,11,48,343.4,146.3,0.424,197.1,990,965.1,24.9,0.347,24.54,0.952,0.976,0.93,45.21,44.02,44.02,7395.11
2022-09-05,2021,12,49,322.4,118,0.366,204.4,990,965,25,0.357,24.63,0.955,0.98,0.936,47.17,46.23,46.23,7766.28
2022-09-12,2021,12,50,301.6,118,0.392,183.6,990,964.9,25.1,0.32,24.77,0.95,0.979,0.93,42.35,41.47,41.47,6966.62
2022-09-19,2021,12,51,281.1,118,0.42,163.1,990,964.8,25.2,0.283,24.89,0.943,0.972,0.917,37.57,36.51,36.51,6132.85
2022-09-26,2021,12,52,265,115.7,0.437,149.3,990,964.8,25.2,0.258,24.98,0.939,0.97,0.911,34.34,33.31,33.31,5596.56
2022-10-03,2022,1,1,256.7,110,0.428,146.7,990,964.7,25.3,0.254,25.02,0.938,0.97,0.91,33.75,32.74,32.74,5499.65
2022-10-10,2022,1,2,243.3,98.86,0.406,144.4,990,964.7,25.3,0.248,25.09,0.937,0.97,0.909,33.29,32.29,32.29,5425.11
2022-10-17,2022,1,3,232.6,97,0.417,135.6,990,964.6,25.4,0.232,25.17,0.933,0.97,0.905,31.23,30.29,30.29,5088.84
2022-10-24,2022,1,4,236.4,97,0.411,139.4,990,964.6,25.4,0.239,25.14,0.935,0.97,0.907,32.13,31.16,31.16,5235.54
2022-10-31,2022,1,5,239.9,93.57,0.391,146.3,990,964.6,25.4,0.251,25.11,0.937,0.97,0.909,33.78,32.77,32.77,5505.49
2022-11-07,2022,2,6,270.1,98.57,0.365,171.5,990,964.8,25.2,0.297,24.92,0.946,0.975,0.922,39.66,38.68,38.68,6498.17
2022-11-14,2022,2,7,307,106,0.346,201,990,964.9,25.1,0.351,24.71,0.954,0.98,0.935,46.47,45.55,45.55,7651.6
2022-11-21,2022,2,8,323.7,106,0.327,217.7,990,965,25,0.381,24.6,0.958,0.98,0.939,50.3,49.23,49.23,8270.78
2022-11-28,2022,2,9,359,112.9,0.314,246.1,990,965.2,24.8,0.267,24.54,0.928,0.97,0.9,27.49,26.66,53.33,8958.8
2022-12-05,2022,3,10,410.7,118,0.288,292.7,990,965.4,24.6,0.335,24.22,0.939,0.97,0.911,32.63,31.66,63.31,10636.2
2022-12-12,2022,3,11,435.5,118,0.271,317.5,990,965.6,24.4,0.372,24.07,0.943,0.97,0.915,35.35,34.29,68.58,11521.6
2022-12-19,2022,3,12,470,108,0.23,362,990,965.7,24.3,0.437,23.85,0.95,0.976,0.927,40.21,39.27,78.53,13193.1
2022-12-26,2022,3,13,511.3,106.3,0.208,405.1,990,965.9,24.1,0.501,23.6,0.955,0.98,0.936,44.76,43.87,87.74,14740
2023-01-02,2022,4,14,549.6,120,0.218,429.6,990,966.1,23.9,0.539,23.39,0.957,0.98,0.938,47.13,46.19,92.37,15518.4
2023-01-09,2022,4,15,667.5,120,0.181,547.5,990,966.6,23.4,0.623,22.81,0.95,0.974,0.925,38.75,37.75,113.3,19028.5
2023-01-16,2022,4,16,796.9,125.4,0.157,671.5,990,967.1,22.9,0.833,22.08,0.956,0.98,0.937,46.34,45.41,136.2,22886.4
2023-01-23,2022,4,17,951.5,139,0.146,812.5,990,967.7,22.3,1.03,21.27,0.955,0.979,0.935,44.1,43.02,157.9,26520.4
2023-01-30,2022,4,18,1150,155.4,0.136,988.5,990,968.4,21.6,1.38,20.25,0.955,0.98,0.936,46.78,45.84,183.4,30806.3
2023-02-06,2022,5,19,1978,162,0.0842,1100,990,970.9,19.1,1.86,17.21,0.948,0.98,0.929,44.02,43.14,172.5,28986.9
2023-02-13,2022,5,20,2465,162,0.0657,1100,990,972.2,17.8,1.87,15.9,0.945,0.977,0.923,40.51,39.58,158.3,26600.7
2023-02-20,2022,5,21,2597,162,0.0624,1100,990,972.5,17.5,1.87,15.58,0.943,0.975,0.92,39.65,38.67,154.7,25986
2023-02-27,2022,5,22,2590,217,0.0839,1100,990,972.5,17.5,1.87,15.6,0.943,0.975,0.92,39.69,38.72,154.9,26017
2023-03-06,2022,6,23,2515,239,0.0951,1100,990,972.3,17.7,1.87,15.78,0.944,0.976,0.922,40.19,39.24,157,26370.3
2023-03-13,2022,6,24,2389,239,0.0999,1100,990,972,18,1.87,16.09,0.945,0.978,0.925,41.01,40.11,160.5,26956.8
2023-03-20,2022,6,25,2271,191,0.084,1100,990,971.8,18.2,1.87,16.37,0.946,0.98,0.927,41.78,40.93,163.7,27502.7
2023-03-27,2022,6,26,2122,192.7,0.091,1100,990,971.4,18.6,1.87,16.73,0.947,0.98,0.928,42.74,41.89,167.5,28148.4
2023-04-03,2022,7,27,1964,217,0.111,1100,990,971,19,1.87,17.15,0.948,0.98,0.93,43.86,42.98,171.9,28883.2
2023-04-10,2022,7,28,1862,157.9,0.0847,1100,990,970.7,19.3,1.87,17.47,0.95,0.98,0.931,44.74,43.85,175.4,29466.7
2023-04-17,2022,7,29,1882,148,0.0786,1100,990,970.7,19.3,1.87,17.41,0.949,0.98,0.93,44.56,43.67,174.7,29348.2
2023-04-24,2022,7,30,2130,148,0.0696,1100,990,971.4,18.6,1.87,16.71,0.947,0.98,0.928,42.69,41.83,167.3,28111.5
2023-05-01,2022,8,31,2435,192,0.0789,1100,990,972.1,17.9,1.87,15.98,0.945,0.978,0.924,40.71,39.8,159.2,26743.9
2023-05-08,2022,8,32,2698,240,0.0887,1100,990,972.8,17.2,1.87,15.34,0.942,0.974,0.918,38.99,37.97,151.9,25514.1
2023-05-15,2022,8,33,2734,282.4,0.103,1100,990,972.9,17.1,1.87,15.25,0.942,0.973,0.917,38.76,37.72,150.9,25349.4
2023-05-22,2022,8,34,2545,321,0.126,1100,990,972.4,17.6,1.87,15.71,0.944,0.976,0.921,39.99,39.03,156.1,26227.6
2023-05-29,2022,8,35,2294,284.4,0.124,1100,990,971.8,18.2,1.87,16.31,0.946,0.979,0.926,41.62,40.76,163,27389.6
2023-06-05,2022,9,36,1953,257,0.132,1100,990,970.9,19.1,1.87,17.2,0.949,0.98,0.93,44,43.12,172.5,28978.6
2023-06-12,2022,9,37,1608,257,0.16,1100,990,969.8,20.2,1.86,18.3,0.952,0.98,0.933,46.98,46.04,184.2,30938.4
2023-06-19,2022,9,38,1317,257,0.196,1044,990,968.9,21.1,1.57,19.53,0.954,0.98,0.935,47.63,46.68,186.7,31366.3
2023-06-26,2022,9,39,1103,248.4,0.225,854.2,990,968.2,21.8,1.11,20.67,0.954,0.978,0.933,43.11,42.05,161.1,27057.5
2023-07-03,2022,10,40,914.5,227,0.249,687.5,990,967.6,22.4,0.88,21.56,0.956,0.98,0.937,46.28,45.36,136.1,22860.7
2023-07-10,2022,10,41,763.7,227,0.298,536.7,990,967,23,0.636,22.41,0.951,0.974,0.926,39.76,38.75,109.2,18342.3
2023-07-17,2022,10,42,632.1,227,0.36,405.1,990,966.4,23.6,0.514,23.06,0.954,0.979,0.934,43.7,42.78,85.57,14375.2
2023-07-24,2022,10,43,545.1,227,0.417,318.1,990,966.1,23.9,0.382,23.56,0.944,0.97,0.916,34.68,33.65,67.3,11307
2023-07-31,2022,10,44,490.7,190.1,0.387,300.5,990,965.8,24.2,0.353,23.84,0.941,0.97,0.913,33.05,32.06,64.12,10772.1
2023-08-07,2022,11,45,451.7,184,0.408,267.7,990,965.6,24.4,0.304,24.06,0.934,0.97,0.906,29.5,28.61,57.23,9614.03
2023-08-14,2022,11,46,413.7,184,0.445,229.7,990,965.5,24.5,0.34,24.2,0.945,0.976,0.922,40.1,39.19,50.21,8435.92
2023-08-21,2022,11,47,384.2,184,0.479,200.2,990,965.3,24.7,0.357,24.32,0.954,0.98,0.935,45.59,44.67,44.67,7505.22
2023-08-28,2022,11,48,352.5,164.3,0.465,188.2,990,965.2,24.8,0.334,24.5,0.951,0.978,0.93,43.04,42.08,42.08,7069.22
2023-09-04,2022,12,49,331.4,138,0.417,193.4,990,965.1,24.9,0.34,24.6,0.953,0.98,0.934,44.47,43.58,43.58,7321.12
2023-09-11,2022,12,50,310.4,138,0.445,172.4,990,965,25,0.303,24.74,0.946,0.975,0.923,39.6,38.62,38.62,6488.75
2023-09-18,2022,12,51,288,138,0.479,150,990,964.9,25.1,0.263,24.89,0.939,0.97,0.911,34.38,33.35,33.35,5602.18
2023-09-25,2022,12,52,272.5,134,0.492,138.5,990,964.8,25.2,0.242,24.97,0.934,0.97,0.906,31.69,30.74,30.74,5163.94
2023-10-02,2023,1,1,267.4,110,0.411,157.4,990,964.8,25.2,0.273,24.96,0.942,0.97,0.913,36.28,35.19,35.19,5911.52
2023-10-09,2023,1,2,256.1,110,0.43,146.1,990,964.7,25.3,0.253,25.02,0.938,0.97,0.909,33.62,32.61,32.61,5478.44
2023-10-16,2023,1,3,244.7,110,0.45,134.7,990,964.7,25.3,0.233,25.1,0.933,0.97,0.905,30.93,30,30,5040.44
2023-10-23,2023,1,4,262.4,110,0.42,152.4,990,964.7,25.3,0.264,24.99,0.94,0.97,0.911,35.1,34.04,34.04,5719.48
2023-10-30,2023,1,5,272.4,107.1,0.393,165.3,990,964.8,25.2,0.287,24.92,0.944,0.972,0.918,38.13,37.06,37.06,6226.55
2023-11-06,2023,2,6,277.6,106,0.382,171.6,990,964.8,25.2,0.298,24.89,0.946,0.975,0.923,39.63,38.65,38.65,6493.93
2023-11-13,2023,2,7,297.9,106,0.356,191.9,990,964.9,25.1,0.335,24.77,0.952,0.98,0.933,44.4,43.51,43.51,7309.78
2023-11-20,2023,2,8,309.6,106,0.343,203.6,990,964.9,25.1,0.355,24.7,0.955,0.98,0.936,47.11,46.17,46.17,7755.78
2023-11-27,2023,2,9,311,105.1,0.338,205.9,990,965,25,0.359,24.69,0.956,0.98,0.937,47.63,46.68,46.68,7842.41
2023-12-04,2023,3,10,345.6,104,0.301,241.6,990,965.1,24.9,0.281,24.59,0.932,0.971,0.905,30.74,29.89,52.72,8856.17
2023-12-11,2023,3,11,411.2,104,0.254,307.2,990,965.4,24.6,0.354,24.2,0.941,0.97,0.913,34.3,33.28,66.56,11181.6
2023-12-18,2023,3,12,451.7,104,0.231,347.7,990,965.6,24.4,0.415,23.95,0.948,0.973,0.923,38.71,37.68,75.36,12659.7
2023-12-25,2023,3,13,487.7,104,0.214,383.7,990,965.8,24.2,0.469,23.74,0.953,0.98,0.933,42.56,41.69,83.38,14008.4
2024-01-01,2023,4,14,558.9,120,0.215,438.9,990,966.1,23.9,0.555,23.33,0.956,0.98,0.937,47.99,46.76,93.53,15712.8
2024-01-08,2023,4,15,626.6,120,0.191,506.6,990,966.4,23.6,0.554,23.04,0.947,0.97,0.919,36.13,35.05,105.1,17664.3
2024-01-15,2023,4,16,653.5,120,0.183,533.5,990,966.5,23.5,0.599,22.89,0.949,0.972,0.922,37.9,36.82,110.5,18557
2024-01-22,2023,4,17,676.7,120,0.177,556.7,990,966.6,23.4,0.638,22.76,0.951,0.975,0.927,39.39,38.39,115.2,19351
2024-01-29,2023,4,18,710.9,111.4,0.157,599.5,990,966.7,23.3,0.709,22.55,0.954,0.979,0.934,42.16,41.28,123.8,20804.5
2024-02-05,2023,5,19,733.3,105,0.143,628.3,990,966.8,23.2,0.756,22.41,0.955,0.98,0.936,43.98,43.1,129.3,21723.7
2024-02-12,2023,5,20,745.6,105,0.141,640.6,990,966.9,23.1,0.777,22.34,0.956,0.98,0.937,44.72,43.83,131.5,22089.1
2024-02-19,2023,5,21,752.2,105,0.139,647.2,990,966.9,23.1,0.788,22.3,0.956,0.98,0.937,45.12,44.21,132.6,22284.1
2024-02-26,2023,5,22,745,105.9,0.142,639.1,990,966.9,23.1,0.775,22.35,0.956,0.98,0.937,44.62,43.73,131.2,22040.4
2024-03-04,2023,6,23,711.5,107,0.15,604.5,990,966.7,23.3,0.718,22.54,0.954,0.98,0.935,42.5,41.64,124.9,20986.2
2024-03-11,2023,6,24,659.2,107,0.162,552.2,990,966.5,23.5,0.63,22.83,0.951,0.974,0.926,39.19,38.19,114.6,19246
2024-03-18,2023,6,25,628.5,107,0.17,521.5,990,966.4,23.6,0.578,23.01,0.948,0.97,0.92,37.2,36.1,108.3,18194.4
2024-03-25,2023,6,26,632,107,0.169,525,990,966.4,23.6,0.584,22.99,0.949,0.972,0.922,37.42,36.36,109.1,18324.4
2024-04-01,2023,7,27,650.6,125,0.192,525.6,990,966.5,23.5,0.589,22.91,0.949,0.97,0.921,37.35,36.24,108.7,18264.4
2024-04-08,2023,7,28,647.3,125,0.193,522.3,990,966.5,23.5,0.584,22.93,0.949,0.97,0.92,37.13,36.02,108.1,18154
2024-04-15,2023,7,29,662.6,125,0.189,537.6,990,966.6,23.4,0.609,22.84,0.95,0.972,0.923,38.12,37.05,111.2,18673.8
2024-04-22,2023,7,30,701.3,125,0.178,576.3,990,966.7,23.3,0.675,22.62,0.953,0.977,0.931,40.59,39.66,119,19990.4
2024-04-29,2023,7,31,753.4,140.7,0.187,612.6,990,966.9,23.1,0.736,22.35,0.955,0.98,0.936,42.74,41.88,125.6,21108.1
2024-05-06,2023,8,32,794.9,147,0.185,647.9,990,967.1,22.9,0.796,22.12,0.956,0.98,0.937,44.8,43.9,131.7,22126.7
2024-05-13,2023,8,33,837.1,147,0.176,690.1,990,967.2,22.8,0.867,21.88,0.957,0.98,0.938,47.24,46.29,138.9,23332.5
2024-05-20,2023,8,34,867,147,0.17,720,990,967.4,22.6,0.918,21.71,0.957,0.98,0.938,48.9,47.92,143.8,24150.9
2024-05-27,2023,8,35,868.9,139,0.16,729.9,990,967.4,22.6,0.936,21.69,0.957,0.98,0.938,49.51,48.52,145.6,24455.6
2024-06-03,2023,9,36,817.6,119,0.146,698.6,990,967.2,22.8,0.879,21.95,0.957,0.98,0.938,47.95,46.99,141,23685.2
2024-06-10,2023,9,37,701.6,155,0.223,546.6,990,966.7,23.3,0.644,22.65,0.952,0.975,0.928,40.92,39.89,112.5,18905.8
2024-06-17,2023,9,38,573.9,161,0.281,412.9,990,966.2,23.8,0.519,23.3,0.955,0.98,0.936,45.03,44.12,88.24,14824.3
2024-06-24,2023,9,39,496.5,161,0.325,335.5,990,965.8,24.2,0.403,23.76,0.946,0.971,0.919,36.99,35.93,71.85,12071.2
2024-07-01,2023,10,40,452.4,135,0.299,317.4,990,965.6,24.4,0.374,23.99,0.943,0.97,0.915,35.23,34.17,68.35,11482.3
2024-07-08,2023,10,41,411.7,135,0.328,276.7,990,965.5,24.5,0.313,24.23,0.936,0.97,0.907,30.76,29.84,59.68,10026.1
2024-07-15,2023,10,42,392,135,0.345,257,990,965.4,24.6,0.284,24.36,0.931,0.97,0.903,28.58,27.72,55.44,9313.72
2024-07-22,2023,10,43,364.1,135,0.371,229.1,990,965.2,24.8,0.336,24.44,0.944,0.976,0.921,40.57,39.37,50.28,8446.82
2024-07-29,2023,10,44,342.6,123.6,0.361,219,990,965.1,24.9,0.385,24.5,0.958,0.98,0.939,50.42,49.06,49.06,8242.21
2024-08-05,2023,11,45,322.7,115,0.356,207.7,990,965,25,0.363,24.62,0.956,0.98,0.937,47.96,47,47,7896.54
2024-08-12,2023,11,46,302.7,115,0.38,187.7,990,964.9,25.1,0.327,24.76,0.951,0.98,0.932,43.34,42.47,42.47,7134.32
2024-08-19,2023,11,47,280.7,115,0.41,165.7,990,964.8,25.2,0.288,24.89,0.944,0.973,0.918,38.19,37.15,37.15,6241.31
2024-08-26,2023,11,48,262.9,111.6,0.424,151.4,990,964.8,25.2,0.262,24.99,0.939,0.97,0.912,34.85,33.81,33.81,5680.23
2024-09-02,2023,12,49,247.1,91,0.369,156.1,990,964.7,25.3,0.268,25.05,0.941,0.97,0.913,36.07,35.01,35.01,5881.23
2024-09-09,2023,12,50,232.3,91,0.392,141.3,990,964.6,25.4,0.242,25.16,0.935,0.97,0.907,32.6,31.63,31.63,5313.1
2024-09-16,2023,12,51,228.7,91,0.398,137.7,990,964.6,25.4,0.235,25.19,0.934,0.97,0.906,31.76,30.81,30.81,5175.74
2024-09-23,2023,12,52,228.3,91,0.399,137.3,990,964.6,25.4,0.235,25.2,0.934,0.97,0.906,31.66,30.71,30.71,5159.94
2024-09-30,2023,12,53,217.9,91,0.418,126.9,990,964.5,25.5,0.216,25.28,0.929,0.97,0.901,29.23,28.35,28.35,680.417