datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-410313600000,1956,12,1956,3,14,7,0.383,0.0823,0.301,17135.6,109,109,102,3,2,2.5714285714285716,634,599.5,667.6,498,467.9,136,118,139,0,0,0,0.215,0.197,0.229,498,467.9,528.6,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.243,0.226,0.26,0.136,0.12,0.154,0.0058,0.0051,0.0066,0.591,0.536,0.626,0.025,0.023,0.027,22.97,22.83,23.08,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.93,35.09,52.09,40.88,34.04,48.2,0,0,0,0,0,0,0.567,0,0.082,0.21,0.79,0.21,44.7
-409708800000,1957,1,1956,4,15,7,0.405,0.0841,0.321,18375,112.5,112.5,109.4,3,3,3,669.2,662,684.5,530.2,523,139,139,139,0,0,0,0.208,0.203,0.21,530.2,523,545.5,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.261,0.257,0.27,0.155,0.15,0.165,0.0066,0.0064,0.0071,0.598,0.585,0.623,0.026,0.025,0.027,22.83,22.74,22.87,0.949,0.949,0.95,0.971,0.97,0.973,0.922,0.92,0.925,37.55,37.08,38.54,36.46,35.97,37.49,0,0,0,0,0,0,0.608,0,0.084,0.21,0.79,0.21,45.4
-409104000000,1957,1,1956,4,16,7,0.414,0.0841,0.33,18895.5,112.5,112.5,112.5,3,3,3,684.5,684.5,684.5,545.5,545.5,139,139,139,0,0,0,0.203,0.203,0.203,545.5,545.5,545.5,990,990,990,966.6,966.6,966.6,23.4,23.4,23.4,0.27,0.27,0.27,0.165,0.165,0.165,0.0071,0.0071,0.0071,0.623,0.623,0.623,0.027,0.027,0.027,22.74,22.74,22.74,0.95,0.95,0.95,0.973,0.973,0.973,0.925,0.925,0.925,38.54,38.54,38.54,37.49,37.49,37.49,0,0,0,0,0,0,0.625,0,0.084,0.2,0.8,0.2,45.6
-408499200000,1957,1,1956,4,17,7,0.421,0.0726,0.349,20037.9,120.9,120.9,119.3,3,3,3,696.9,684.5,704.7,576.9,564.5,120,120,120,0,0,0,0.172,0.17,0.175,576.9,564.5,584.7,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.283,0.276,0.288,0.186,0.178,0.192,0.008,0.0076,0.0082,0.672,0.651,0.685,0.029,0.028,0.029,22.64,22.6,22.71,0.953,0.952,0.953,0.977,0.976,0.979,0.931,0.929,0.933,40.67,39.89,41.17,39.76,38.93,40.29,0,0,0,0,0,0,0.663,0,0.072,0.17,0.83,0.17,47.6
-407894400000,1957,1,1956,4,18,7,0.44,0.077,0.363,20774.7,126.8,126.8,123.7,3,3,3,727.4,704.7,755.5,600.1,584.7,127.3,120,137,0,0,0,0.175,0.166,0.188,600.1,584.7,618.5,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.298,0.288,0.309,0.202,0.192,0.214,0.0087,0.0082,0.0093,0.712,0.685,0.744,0.031,0.029,0.032,22.48,22.33,22.6,0.954,0.953,0.955,0.98,0.979,0.98,0.935,0.933,0.936,42.08,41.17,43.12,41.22,40.29,42.26,0,0,0,0,0,0,0.687,0,0.077,0.17,0.82,0.18,47.2
-407289600000,1957,2,1956,5,19,7,0.472,0.0829,0.389,22028.7,134.2,134.2,131.1,3,3,3,780.1,764,797.9,643.1,627,137,137,137,0,0,0,0.176,0.172,0.179,643.1,627,660.9,990,990,990,967,967,967.1,23,22.9,23,0.323,0.314,0.333,0.231,0.22,0.242,0.01,0.0095,0.011,0.786,0.759,0.816,0.034,0.033,0.036,22.19,22.09,22.29,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.6,43.64,45.66,43.71,42.76,44.74,0,0,0,0,0,0,0.728,0,0.083,0.18,0.82,0.18,46.7
-406684800000,1957,2,1956,5,20,7,0.502,0.0635,0.439,24099.6,144.6,144.6,143.4,3,3,3,830.3,797.9,858,725.3,692.9,105,105,105,0,0,0,0.126,0.122,0.132,725.3,692.9,753,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.367,0.347,0.387,0.285,0.264,0.303,0.013,0.012,0.013,0.921,0.865,0.972,0.04,0.038,0.043,21.86,21.7,22.04,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.58,47.78,51.1,47.82,46.83,48.2,0,0,0,0,0,0,0.797,0,0.063,0.13,0.87,0.13,48
-406080000000,1957,2,1956,5,21,7,0.585,0.0746,0.51,27317.8,180.3,180.3,162.6,4,3,3.857142857142857,967.2,871.9,1091,843.9,766.9,123.3,105,137,0,0,0,0.127,0.112,0.142,843.9,766.9,954.3,990,990,990,967.8,967.4,968.2,22.2,21.8,22.6,0.475,0.4,0.579,0.347,0.31,0.401,0.016,0.014,0.018,1.06,0.978,1.24,0.048,0.044,0.057,21.18,20.57,21.62,0.955,0.954,0.956,0.979,0.977,0.98,0.935,0.932,0.937,43.65,40.43,51.83,42.37,39.5,48.2,0,0,0,0,0,0,0.903,0,0.075,0.13,0.87,0.13,46.7
-405475200000,1957,2,1956,5,22,7,2.14,0.109,0.662,21609.5,192.8,192.8,128.6,4,4,4,3536,1200,7522,3355,1063,180.7,137,239,2261,0,6183,0.0688,0.0318,0.114,1095,1063,1100,990.04,990,990.21,973.7,968.5,980.8,16.3,9.42,21.5,0.862,0.725,0.926,0.636,0.564,0.648,0.043,0.026,0.069,1.8,1.58,1.87,0.12,0.074,0.19,14.51,7.627,19.89,0.787,0,0.955,0.835,0,0.98,0.768,0,0.936,33.46,0,49.78,32.16,0,48.2,0,0,1,0,0,0.143,0.715,0.143,1.478,0.051,0.31,0.69,10.1
-404870400000,1957,3,1956,6,23,7,5.37,0.145,0.665,0,0,0,0,4,4,4,8873,8288,9124,8634,8049,239,239,239,7534,6949,7785,0.0269,0.0262,0.0288,1100,1100,1100,990.53,990.39,990.59,981.8,981.4,981.9,8.75,8.65,8.98,0.796,0.793,0.811,0.648,0.648,0.648,0.074,0.072,0.075,1.74,1.74,1.76,0.2,0.2,0.2,7.002,6.906,7.218,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.705,0.027,0.12,0.88,0
-404265600000,1957,3,1956,6,24,7,5.08,0.191,0.665,0,0,0,0,4,4,4,8398,7758,8939,8083,7443,315,315,315,6983,6343,7524,0.0376,0.0352,0.0406,1100,1100,1100,990.42,990.26,990.55,981.5,981,981.8,8.94,8.72,9.26,0.808,0.793,0.831,0.648,0.648,0.648,0.072,0.07,0.074,1.76,1.74,1.78,0.2,0.19,0.2,7.187,6.979,7.48,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.415,0.038,0.13,0.87,0
-403660800000,1957,3,1956,6,25,7,4.1,0.191,0.665,8118.3,63.22,63.22,48.32,4,4,4,6783,6098,7458,6468,5783,315,315,315,5368,4683,6043,0.0466,0.0422,0.0517,1100,1100,1100,990.15,990.1,990.21,980,979.2,980.7,10.2,9.49,10.9,0.87,0.849,0.891,0.648,0.648,0.648,0.064,0.059,0.068,1.82,1.8,1.84,0.18,0.17,0.19,8.347,7.689,9.086,0.681,0,0.825,0.823,0,0.962,0.654,0,0.792,15.53,0,19.32,12.08,0,15.8,0,0,1,0,0,0.143,0.268,0.143,3.435,0.047,0.16,0.84,1.98
-403056000000,1957,3,1956,6,26,7,3.32,0.191,0.665,13572.7,93.31,93.31,80.79,4,4,4,5496,5066,5874,5181,4751,315,315,315,4081,3651,4459,0.0575,0.0536,0.0622,1100,1100,1100,990.05,990.01,990.08,978.3,977.6,978.9,11.8,11.2,12.4,0.909,0.897,0.922,0.648,0.648,0.648,0.055,0.052,0.058,1.86,1.85,1.87,0.16,0.15,0.16,9.916,9.377,10.53,0.857,0.815,0.893,0.968,0.964,0.97,0.83,0.786,0.866,22.95,20.62,25.35,20.2,17.31,23.33,0,0,0,0,0,0,0.449,0,2.655,0.058,0.2,0.8,4.09
-402451200000,1957,4,1956,7,27,7,2.75,0.22,0.665,18246.4,115.6,115.6,108.6,4,4,4,4546,4241,4908,4182,3877,364,364,364,3082,2777,3444,0.0803,0.0742,0.0858,1100,1100,1100,990,990,990,976.7,976.1,977.3,13.3,12.7,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.047,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.45,10.78,12,0.914,0.902,0.92,0.97,0.97,0.97,0.886,0.875,0.892,28.21,26.23,29.79,27.15,24.57,28.89,0,0,0,0,0,0,0.603,0,2.085,0.08,0.24,0.76,6.64
-401846400000,1957,4,1956,7,28,7,2.37,0.196,0.665,20558.4,126.8,126.8,122.4,4,4,4,3916,3721,4135,3591,3426,324.6,295,364,2491,2326,2671,0.0827,0.0755,0.0913,1100,1100,1100,990,990,990,975.5,975.1,975.9,14.5,14.1,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.043,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.63,12.2,13.04,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,31.54,30.33,32.67,30.59,29.42,31.69,0,0,0,0,0,0,0.68,0,1.705,0.083,0.28,0.72,8.67
-401241600000,1957,4,1956,7,29,7,2.09,0.178,0.665,22267,135.4,135.4,132.5,4,4,4,3463,3334,3635,3168,3039,295,295,295,2068,1939,2240,0.0852,0.0812,0.0885,1100,1100,1100,990,990,990,974.5,974.3,974.9,15.5,15.1,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.58,13.22,13.86,0.932,0.93,0.934,0.97,0.97,0.97,0.905,0.902,0.906,34.16,33.17,34.91,33.14,32.17,33.86,0,0,0,0,0,0,0.736,0,1.425,0.085,0.32,0.68,10.7
-400636800000,1957,4,1956,7,30,7,1.85,0.178,0.665,23857.2,147,147,142,4,4,4,3063,2874,3258,2768,2579,295,295,295,1667,1479,1863,0.0965,0.0905,0.103,1100,1100,1100,990,990,990,973.7,973.2,974.1,16.3,15.9,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.47,14.02,14.92,0.938,0.935,0.94,0.97,0.97,0.971,0.91,0.907,0.914,36.59,35.35,37.83,35.5,34.29,36.75,0,0,0,0,0,0,0.789,0,1.185,0.096,0.36,0.64,12.9
-400032000000,1957,4,1956,7,31,7,1.61,0.17,0.665,25688,157.5,157.5,152.9,4,4,4,2661,2496,2830,2380,2220,281.4,276,295,1280,1120,1435,0.106,0.101,0.111,1100,1100,1100,990,990,990,972.7,972.3,973.1,17.3,16.9,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.43,15.02,15.83,0.943,0.941,0.944,0.974,0.972,0.977,0.919,0.915,0.922,39.23,38.13,40.31,38.23,37.06,39.37,0,0,0,0,0,0,0.849,0,0.945,0.11,0.41,0.59,16
-399427200000,1957,5,1956,8,32,7,1.41,0.167,0.665,27204.1,165.1,165.1,161.9,4,4,4,2335,2220,2471,2059,1944,276,276,276,959.4,844,1095,0.118,0.112,0.124,1100,1100,1100,990,990,990,971.9,971.6,972.2,18.1,17.8,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.22,15.89,16.49,0.946,0.945,0.946,0.979,0.977,0.98,0.926,0.923,0.928,41.36,40.48,42.11,40.48,39.55,41.26,0,0,0,0,0,0,0.9,0,0.745,0.12,0.47,0.53,19.3
-398822400000,1957,5,1956,8,33,7,1.21,0.167,0.665,28747.8,175.6,175.6,171.1,4,4,4,1997,1856,2149,1721,1580,276,276,276,621.6,480,773,0.138,0.128,0.149,1100,1100,1100,990,990,990,971.1,970.6,971.5,18.9,18.5,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.07,16.67,17.49,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.65,42.57,44.8,42.78,41.71,43.9,0,0,0,0,0,0,0.951,0,0.545,0.14,0.55,0.45,23.8
-398217600000,1957,5,1956,8,34,7,1.05,0.167,0.665,30222.7,183.7,183.7,179.9,4,4,4,1732,1622,1847,1456,1346,276,276,276,355.9,246,471,0.159,0.149,0.17,1100,1100,1100,990,990,990,970.2,969.9,970.6,19.8,19.4,20.1,0.922,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.097,17.9,17.52,18.26,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.89,44.88,46.86,44.97,43.98,45.92,0,0,0,0,0,0,0.999,0,0.385,0.16,0.63,0.37,28.8
-397612800000,1957,5,1956,8,35,7,0.899,0.156,0.665,31698.9,192.6,192.6,188.7,4,4,4,1486,1379,1590,1229,1169,257.1,210,276,128.4,69,214,0.173,0.148,0.191,1100,1100,1100,990,990,990,969.4,969.1,969.8,20.6,20.2,20.9,0.871,0.841,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.82,1.79,1.86,0.088,0.086,0.092,18.74,18.36,19.12,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.13,47.13,49.13,47.17,46.19,48.14,0,0,0,0,0,0,1.05,0,0.234,0.17,0.74,0.26,35.3
-397008000000,1957,6,1956,9,36,7,0.771,0.127,0.641,31941.8,192.8,192.8,190.1,4,4,4,1275,1212,1339,1065,1002,210,210,210,4.429,0,29,0.165,0.157,0.173,1060,1002,1100,990,990,990,968.8,968.6,969,21.2,21,21.4,0.755,0.668,0.825,0.559,0.428,0.648,0.026,0.02,0.031,1.61,1.38,1.77,0.076,0.064,0.084,19.63,19.26,20.06,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.67,47.07,49.78,47.53,46.13,48.2,0,0,0,0,0,0,1.06,0,0.13,0.16,0.83,0.17,41.4
-396403200000,1957,6,1956,9,37,7,0.687,0.127,0.56,29172.4,182.9,182.9,173.6,4,4,4,1136,1059,1200,925.8,848.6,210,210,210,0,0,0,0.185,0.175,0.198,925.8,848.6,989.8,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.577,0.502,0.65,0.387,0.35,0.418,0.018,0.016,0.019,1.22,1.08,1.34,0.056,0.049,0.063,20.45,20.13,20.84,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.3,41.35,46.66,43.41,40.48,45.72,0,0,0,0,0,0,0.965,0,0.127,0.18,0.82,0.18,42.5
-395798400000,1957,6,1956,9,38,7,0.597,0.127,0.47,24978.2,157.9,157.9,148.7,4,3,3.4285714285714284,986.4,928.7,1035,776.4,718.7,210,210,210,0,0,0,0.213,0.203,0.226,776.4,718.7,825.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.436,0.383,0.481,0.314,0.281,0.338,0.014,0.013,0.015,1,0.93,1.05,0.045,0.042,0.048,21.16,20.95,21.45,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.938,45.59,39.24,51.7,44.02,38.24,48.2,0,0,0,0,0,0,0.826,0,0.127,0.21,0.79,0.21,41.8
-395193600000,1957,6,1956,9,39,7,0.52,0.127,0.393,21887.4,138.8,138.8,130.3,3,3,3,859.3,817.2,910,649.3,607.2,210,210,210,0,0,0,0.245,0.231,0.257,649.3,607.2,700,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.339,0.315,0.368,0.235,0.207,0.269,0.01,0.009,0.012,0.809,0.738,0.894,0.036,0.032,0.04,21.85,21.57,22.09,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,44.31,41.85,47.21,43.43,41.02,46.26,0,0,0,0,0,0,0.724,0,0.127,0.24,0.76,0.24,42.1
-394588800000,1957,7,1956,10,40,7,0.449,0.112,0.336,19086.7,121.6,121.6,113.6,3,3,3,742.3,698.6,782.3,556.3,512.6,186,186,186,0,0,0,0.251,0.238,0.266,556.3,512.6,596.3,990,990,990,966.9,966.7,967,23.1,23,23.3,0.282,0.257,0.305,0.173,0.143,0.199,0.0075,0.0062,0.0087,0.647,0.574,0.715,0.028,0.025,0.031,22.48,22.26,22.73,0.951,0.947,0.954,0.974,0.97,0.979,0.926,0.919,0.934,38.87,36.09,41.39,37.87,35.01,40.52,0,0,0,0,0,0,0.631,0,0.113,0.25,0.75,0.25,42.5
-393984000000,1957,7,1956,10,41,7,0.396,0.112,0.283,16253.6,102.3,102.3,96.75,3,2,2.142857142857143,654.2,629.7,684.5,468.2,443.7,186,186,186,0,0,0,0.285,0.272,0.295,468.2,443.7,498.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.232,0.218,0.249,0.12,0.108,0.134,0.0051,0.0046,0.0057,0.594,0.55,0.645,0.025,0.024,0.028,22.89,22.76,23.01,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.69,35.17,52.08,45.94,34.12,48.2,0,0,0,0,0,0,0.537,0,0.113,0.28,0.71,0.29,41
-393379200000,1957,7,1956,10,42,7,0.358,0.112,0.245,14516.7,92.04,92.04,86.41,2,2,2,591.4,566.7,619.8,405.4,380.7,186,186,186,0,0,0,0.315,0.3,0.328,405.4,380.7,433.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.203,0.194,0.213,0.0903,0.0787,0.104,0.0038,0.0033,0.0044,0.509,0.472,0.552,0.021,0.02,0.023,23.23,23.07,23.38,0.955,0.952,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.09,41.56,46.96,43.2,40.71,46.02,0,0,0,0,0,0,0.48,0,0.113,0.31,0.68,0.32,40.5
-392774400000,1957,7,1956,10,43,7,0.327,0.112,0.214,12708.9,80.26,80.26,75.65,2,2,2,540.6,515.4,561.5,354.6,329.4,186,186,186,0,0,0,0.344,0.331,0.361,354.6,329.4,375.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.185,0.176,0.192,0.0664,0.0545,0.0762,0.0028,0.0023,0.0032,0.433,0.395,0.465,0.018,0.016,0.019,23.53,23.41,23.69,0.949,0.945,0.952,0.974,0.97,0.978,0.924,0.917,0.931,38.84,36.17,41.02,37.82,35.08,40.13,0,0,0,0,0,0,0.42,0,0.113,0.34,0.65,0.35,38.9
-392169600000,1957,7,1956,10,44,7,0.3,0.112,0.189,11173.7,69.51,69.51,66.51,2,2,2,496.5,481.3,512.2,311.7,297.3,184.9,184,186,0,0,0,0.372,0.363,0.382,311.7,297.3,326.2,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.17,0.166,0.175,0.0461,0.0393,0.053,0.0019,0.0016,0.0022,0.369,0.348,0.391,0.015,0.014,0.016,23.8,23.7,23.89,0.943,0.94,0.945,0.97,0.97,0.97,0.914,0.912,0.917,34.28,32.74,35.83,33.26,31.76,34.75,0,0,0,0,0,0,0.37,0,0.111,0.37,0.63,0.37,37.2
-391564800000,1957,8,1956,11,45,7,0.279,0.111,0.168,9954.12,62.78,62.78,59.25,2,2,2,461.2,442.7,477.8,277.2,258.7,184,184,184,0,0,0,0.399,0.385,0.416,277.2,258.7,293.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.152,0.164,0.0298,0.0211,0.0377,0.0012,0.00086,0.0016,0.318,0.29,0.343,0.013,0.012,0.014,24.01,23.91,24.12,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.911,30.54,28.51,32.36,29.63,27.66,31.39,0,0,0,0,0,0,0.329,0,0.111,0.4,0.6,0.4,35.7
-390960000000,1957,8,1956,11,46,7,0.26,0.111,0.148,8809.68,54.42,54.42,52.44,2,2,2,429.4,418.2,438.5,245.4,234.2,184,184,184,0,0,0,0.429,0.42,0.44,245.4,234.2,254.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.143,0.15,0.017,0.0157,0.0191,0.00069,0.00064,0.00078,0.272,0.259,0.284,0.011,0.011,0.012,24.2,24.14,24.26,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,27.03,25.76,28.05,26.22,24.98,27.21,0,0,0,0,0,0,0.291,0,0.112,0.43,0.57,0.43,33.9
-390355200000,1957,8,1956,11,47,7,0.24,0.111,0.129,7884.54,48.2,48.2,46.93,1,1,1,397.4,385.2,412.3,213.4,201.2,184,184,184,0,0,0,0.463,0.446,0.478,213.4,201.2,228.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.136,0.132,0.141,0.0139,0.0129,0.0152,0.00056,0.00052,0.00062,0.38,0.359,0.407,0.015,0.015,0.017,24.23,24.14,24.32,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.53,45.82,51.76,46.93,44.91,48.2,0,0,0,0,0,0,0.261,0,0.111,0.46,0.54,0.46,32.9
-389750400000,1957,8,1956,11,48,7,0.227,0.107,0.12,7384.34,48.2,48.2,43.95,1,1,1,375.8,364,382.6,198.4,184.3,177.4,138,184,0,0,0,0.472,0.379,0.5,198.4,184.3,226,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.13,0.126,0.136,0.0126,0.0114,0.015,0.00051,0.00046,0.0006,0.353,0.328,0.399,0.014,0.013,0.016,24.37,24.33,24.43,0.954,0.95,0.959,0.98,0.98,0.98,0.935,0.931,0.94,45.23,41.96,51.81,43.95,41.12,48.2,0,0,0,0,0,0,0.244,0,0.107,0.47,0.53,0.47,32.5
-389145600000,1957,9,1956,12,49,7,0.212,0.0835,0.129,7967.99,48.2,48.2,47.43,1,1,1,350.9,341.6,364,212.9,203.6,138,138,138,0,0,0,0.393,0.379,0.404,212.9,203.6,226,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.131,0.128,0.136,0.0138,0.0131,0.015,0.00056,0.00052,0.0006,0.375,0.359,0.399,0.015,0.014,0.016,24.47,24.38,24.53,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,48.89,46.79,51.81,47.43,45.86,48.2,0,0,0,0,0,0,0.263,0,0.083,0.39,0.61,0.39,37.6
-388540800000,1957,9,1956,12,50,7,0.198,0.0835,0.114,7155.32,44.89,44.89,42.59,1,1,1,327.1,317.9,337.2,189.1,179.9,138,138,138,0,0,0,0.422,0.409,0.434,189.1,179.9,199.2,990,990,990,965,965,965.1,25,24.9,25,0.123,0.12,0.127,0.0118,0.011,0.0127,0.00047,0.00044,0.00051,0.333,0.316,0.351,0.013,0.013,0.014,24.63,24.56,24.69,0.952,0.949,0.955,0.98,0.979,0.98,0.932,0.929,0.935,43.47,41.34,45.8,42.59,40.47,44.89,0,0,0,0,0,0,0.237,0,0.084,0.42,0.58,0.42,36.1
-387936000000,1957,9,1956,12,51,7,0.187,0.0835,0.104,6449.98,40.47,40.47,38.39,1,1,1,309.5,302.6,317.9,171.5,164.6,138,138,138,0,0,0,0.446,0.434,0.456,171.5,164.6,179.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.114,0.12,0.0103,0.00974,0.011,0.00041,0.00039,0.00044,0.301,0.289,0.316,0.012,0.012,0.013,24.75,24.69,24.8,0.946,0.944,0.949,0.975,0.971,0.979,0.922,0.917,0.929,39.38,37.8,41.34,38.39,36.71,40.47,0,0,0,0,0,0,0.213,0,0.083,0.45,0.56,0.44,34.5
-387331200000,1957,9,1956,12,52,7,0.181,0.0835,0.0979,6056.25,36.71,36.71,36.05,1,1,1,299.8,294.6,302.6,161.8,156.6,138,138,138,0,0,0,0.46,0.456,0.468,161.8,156.6,164.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.113,0.112,0.114,0.0095,0.00906,0.00974,0.00038,0.00036,0.00039,0.284,0.275,0.289,0.011,0.011,0.012,24.82,24.8,24.85,0.943,0.941,0.944,0.971,0.97,0.971,0.915,0.913,0.917,37.14,35.93,37.8,36.05,34.85,36.71,0,0,0,0,0,0,0.2,0,0.0831,0.46,0.54,0.46,33.5
-386726400000,1957,9,1956,12,53,7,0.174,0.0689,0.105,6558.81,40.72,40.72,39.04,1,1,1,287.2,283.2,290,173.2,152,114,110,138,0,0,0,0.397,0.379,0.476,173.2,152,180,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.11,0.117,0.0105,0.00867,0.0111,0.00042,0.00034,0.00044,0.302,0.266,0.314,0.012,0.011,0.012,24.85,24.83,24.87,0.947,0.94,0.949,0.977,0.97,0.979,0.924,0.912,0.929,39.97,34.86,41.58,39.04,33.81,40.72,0,0,0,0,0,0,0.217,0,0.069,0.4,0.6,0.4,37.7
-386121600000,1957,10,1957,1,1,7,0.175,0.0665,0.108,6782.79,40.72,40.72,40.37,1,1,1,288.6,283.2,290,178.6,173.2,110,110,110,0,0,0,0.381,0.379,0.388,178.6,173.2,180,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.115,0.117,0.0109,0.0105,0.0111,0.00043,0.00042,0.00044,0.311,0.301,0.314,0.012,0.012,0.012,24.83,24.83,24.87,0.948,0.946,0.949,0.979,0.976,0.979,0.928,0.924,0.929,41.25,39.98,41.58,40.37,39.02,40.72,0,0,0,0,0,0,0.224,0,0.067,0.38,0.62,0.38,38.8
-385516800000,1957,10,1957,1,2,7,0.175,0.0665,0.109,6840.99,40.72,40.72,40.72,1,1,1,290,290,290,180,180,110,110,110,0,0,0,0.379,0.379,0.379,180,180,180,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.117,0.117,0.117,0.0111,0.0111,0.0111,0.00044,0.00044,0.00044,0.314,0.314,0.314,0.012,0.012,0.012,24.83,24.83,24.83,0.949,0.949,0.949,0.979,0.979,0.979,0.929,0.929,0.929,41.58,41.58,41.58,40.72,40.72,40.72,0,0,0,0,0,0,0.226,0,0.066,0.38,0.62,0.38,39.1
-384912000000,1957,10,1957,1,3,7,0.185,0.0665,0.119,7465.07,45.35,45.35,44.43,1,1,1,306.1,294.6,310.1,196.1,184.6,110,110,110,0,0,0,0.36,0.355,0.373,196.1,184.6,200.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.119,0.124,0.0124,0.0114,0.0128,0.0005,0.00046,0.00051,0.342,0.322,0.35,0.014,0.013,0.014,24.73,24.7,24.8,0.954,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,45.34,42.65,46.27,44.43,41.8,45.35,0,0,0,0,0,0,0.247,0,0.066,0.36,0.64,0.36,40.4
-384307200000,1957,10,1957,1,4,7,0.187,0.0655,0.121,7639.01,47.04,47.04,45.47,1,1,1,308.9,298.8,313.5,200.6,192.8,108.3,106,110,0,0,0,0.351,0.338,0.355,200.6,192.8,207.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.121,0.126,0.0128,0.0121,0.0134,0.00051,0.00048,0.00053,0.35,0.336,0.362,0.014,0.013,0.014,24.71,24.67,24.77,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,46.4,44.62,48,45.47,43.72,47.04,0,0,0,0,0,0,0.253,0,0.066,0.35,0.65,0.35,40.9
-383702400000,1957,11,1957,2,5,7,0.194,0.0641,0.129,8061.45,48.2,48.2,47.98,1,1,1,320,313.5,324.1,214,207.5,106,106,106,0,0,0,0.331,0.327,0.338,214,207.5,218.1,990,990,990,965,965,965,25,25,25,0.129,0.126,0.13,0.0139,0.0134,0.0143,0.00056,0.00053,0.00057,0.374,0.362,0.381,0.015,0.014,0.015,24.63,24.6,24.67,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.47,48,50.39,47.98,47.04,48.2,0,0,0,0,0,0,0.267,0,0.065,0.33,0.66,0.34,41.6
-383097600000,1957,11,1957,2,6,7,0.2,0.0641,0.135,8097.6,48.2,48.2,48.2,1,1,1,329.9,324.1,334.4,223.9,218.1,106,106,106,0,0,0,0.322,0.317,0.327,223.9,218.1,228.4,990,990,990,965,965,965.1,25,24.9,25,0.132,0.13,0.134,0.0148,0.0143,0.0152,0.00059,0.00057,0.00061,0.392,0.381,0.4,0.016,0.015,0.016,24.56,24.53,24.6,0.959,0.958,0.959,0.98,0.98,0.98,0.939,0.939,0.94,51.7,50.39,52.67,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.065,0.32,0.68,0.32,40.5
-382492800000,1957,11,1957,2,7,7,0.205,0.0641,0.141,8470.21,52.34,52.34,50.42,2,1,1.8571428571428572,339.5,334.4,347.3,233.5,228.4,106,106,106,0,0,0,0.312,0.305,0.317,233.5,228.4,241.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.136,0.134,0.138,0.0156,0.0152,0.0163,0.00063,0.00061,0.00065,0.273,0.249,0.4,0.011,0.01,0.016,24.63,24.53,24.67,0.929,0.923,0.959,0.971,0.97,0.98,0.903,0.896,0.939,29.96,25.82,52.67,28.65,25.05,48.2,0,0,0,0,0,0,0.28,0,0.064,0.31,0.69,0.31,41.3
-381888000000,1957,11,1957,2,8,7,0.229,0.0651,0.164,9861.3,64.28,64.28,58.7,2,2,2,378.5,354,402.5,270.7,236,107.7,106,118,0,0,0,0.285,0.263,0.333,270.7,236,296.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.138,0.158,0.0277,0.0158,0.039,0.0011,0.00064,0.0016,0.302,0.255,0.339,0.012,0.01,0.014,24.41,24.25,24.57,0.934,0.925,0.94,0.97,0.97,0.97,0.906,0.897,0.912,30.26,26.3,33.13,29.35,25.51,32.14,0,0,0,0,0,0,0.326,0,0.065,0.28,0.72,0.28,43.1
-381283200000,1957,12,1957,3,9,7,0.225,0.0714,0.154,9246.4,61.55,61.55,55.04,2,2,2,372.3,354,402.5,254.3,236,118,118,118,0,0,0,0.317,0.293,0.333,254.3,236,284.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.144,0.138,0.155,0.0205,0.0158,0.0333,0.00083,0.00064,0.0014,0.279,0.255,0.323,0.011,0.01,0.013,24.46,24.27,24.57,0.93,0.925,0.937,0.97,0.97,0.97,0.902,0.897,0.909,28.37,26.3,31.73,27.52,25.51,30.78,0,0,0,0,0,0,0.306,0,0.071,0.32,0.68,0.32,41.1
-380678400000,1957,12,1957,3,10,7,0.281,0.0714,0.21,12599.4,86,86,75,2,2,2,464.5,396.1,515.4,346.5,278.1,118,118,118,0,0,0,0.256,0.229,0.298,346.5,278.1,397.4,990,990,990,965.7,965.4,965.9,24.3,24.1,24.6,0.177,0.153,0.195,0.0625,0.0303,0.0866,0.0026,0.0012,0.0036,0.416,0.313,0.492,0.017,0.013,0.02,23.89,23.59,24.31,0.947,0.936,0.955,0.975,0.97,0.98,0.924,0.908,0.936,38.43,31.01,43.88,37.5,30.08,43,0,0,0,0,0,0,0.417,0,0.071,0.25,0.75,0.25,44.8
-380073600000,1957,12,1957,3,11,7,0.391,0.0727,0.318,18386.1,118.4,118.4,109.4,3,2,2.857142857142857,646.5,554.6,690.2,526.2,436.6,120.3,118,126,0,0,0,0.187,0.171,0.213,526.2,436.6,572.2,990,990,990,966.5,966.1,966.7,23.5,23.3,23.9,0.257,0.209,0.282,0.155,0.105,0.183,0.0066,0.0044,0.0079,0.605,0.527,0.666,0.026,0.022,0.029,22.91,22.67,23.35,0.951,0.945,0.957,0.974,0.97,0.98,0.926,0.917,0.938,39.73,34.96,47.87,38.71,33.91,46.91,0,0,0,0,0,0,0.608,0,0.073,0.19,0.81,0.19,47
-379468800000,1957,12,1957,3,12,7,0.457,0.0762,0.381,21671.3,139.6,139.6,129,3,3,3,756.2,710.9,817.2,630.2,584.9,126,126,126,0,0,0,0.167,0.154,0.177,630.2,584.9,691.2,990,990,990,966.9,966.7,967.2,23.1,22.8,23.3,0.318,0.292,0.352,0.222,0.192,0.263,0.0096,0.0082,0.012,0.766,0.689,0.869,0.033,0.03,0.038,22.31,21.96,22.57,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.933,0.938,43.89,41.13,47.49,43,40.25,46.54,0,0,0,0,0,0,0.717,0,0.076,0.17,0.83,0.17,47.4
-378864000000,1957,12,1957,3,13,7,0.579,0.0866,0.492,26090.1,183,183,155.3,4,3,3.4285714285714284,956.6,858,1127,813.4,732,143.1,126,150,0,0,0,0.15,0.133,0.165,813.4,732,976.8,990,990,990,967.7,967.3,968.3,22.3,21.7,22.7,0.457,0.378,0.612,0.332,0.29,0.412,0.015,0.013,0.019,1.05,0.94,1.3,0.047,0.041,0.06,21.24,20.41,21.73,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.68,40,51.61,45.71,39.04,48.2,0,0,0,0,0,0,0.863,0,0.087,0.15,0.85,0.15,45.1
-378259200000,1958,1,1957,4,14,7,0.811,0.0907,0.661,32260.4,192.8,192.8,192,4,4,4,1341,1204,1492,1191,1054,150,150,150,97.43,0,242,0.112,0.101,0.125,1093,1054,1100,990,990,990,969,968.5,969.5,21,20.5,21.5,0.823,0.725,0.89,0.633,0.545,0.648,0.03,0.025,0.032,1.75,1.56,1.84,0.084,0.073,0.089,19.27,18.7,19.9,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.24,48.03,49.91,48.01,47.07,48.2,0,0,0,0,0,0,1.07,0,0.15,0.11,0.82,0.18,39.8
-377654400000,1958,1,1957,4,15,7,0.872,0.0907,0.665,31942.4,192.2,192.2,190.1,4,4,4,1442,1388,1492,1292,1238,150,150,150,191.6,138,242,0.104,0.101,0.108,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.872,0.849,0.89,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.8,1.84,0.088,0.086,0.089,18.88,18.7,19.08,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.5,48.03,49.03,47.53,47.07,48.05,0,0,0,0,0,0,1.06,0,0.207,0.1,0.76,0.24,36.6
-377049600000,1958,1,1957,4,16,7,0.988,0.0907,0.665,30808.1,190.4,190.4,183.4,4,4,4,1633,1435,1930,1483,1285,150,150,150,383,185,680,0.0927,0.0777,0.105,1100,1100,1100,990,990,990,969.9,969.3,970.9,20.1,19.1,20.7,0.904,0.871,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.85,1.82,1.87,0.092,0.088,0.098,18.23,17.25,18.91,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.78,44.14,48.56,45.85,43.26,47.59,0,0,0,0,0,0,1.02,0,0.323,0.092,0.67,0.33,31.2
-376444800000,1958,1,1957,4,17,7,2.11,0.0988,0.665,22347.9,168.2,168.2,133,4,4,4,3487,2097,4991,3324,1947,163.4,150,197,2224,847,3694,0.0497,0.0384,0.0715,1100,1100,1100,990,990,990,974.5,971.3,977.5,15.5,12.5,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.035,0.052,1.87,1.87,1.87,0.12,0.1,0.15,13.67,10.63,16.79,0.929,0.897,0.947,0.973,0.97,0.98,0.903,0.87,0.928,34.34,25.71,42.9,33.26,23.83,42.04,0,0,0,0,0,0,0.739,0,1.445,0.047,0.32,0.68,10.6
-375840000000,1958,2,1957,5,18,7,4.64,0.119,0.665,4380.33,76.58,76.58,26.07,4,4,4,7671,5641,8985,7474,5444,197,197,197,6374,4344,7688,0.0264,0.0219,0.0349,1100,1100,1100,990.32,990.06,990.56,980.7,978.5,981.9,9.6,8.7,11.6,0.836,0.793,0.904,0.648,0.648,0.648,0.068,0.056,0.074,1.78,1.74,1.85,0.19,0.16,0.2,7.815,6.961,9.709,0.341,0,0.846,0.413,0,0.968,0.328,0,0.819,8.095,0,22.16,6.518,0,19.15,0,0,4,0,0,0.571,0.145,0.571,3.975,0.026,0.14,0.86,0.944
-375235200000,1958,2,1957,5,19,7,5.3,0.119,0.665,0,0,0,0,4,4,4,8759,8558,9032,8562,8361,197,197,197,7462,7261,7735,0.0225,0.0218,0.023,1100,1100,1100,990.5,990.45,990.57,981.7,981.6,981.9,8.79,8.68,8.87,0.796,0.793,0.801,0.648,0.648,0.648,0.074,0.073,0.075,1.74,1.74,1.75,0.2,0.2,0.2,7.047,6.943,7.121,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.635,0.022,0.13,0.87,0
-374630400000,1958,2,1957,5,20,7,5.88,0.119,0.665,0,0,0,0,4,4,4,9723,9264,9912,9526,9067,197,197,197,8426,7967,8615,0.0203,0.0199,0.0213,1100,1100,1100,990.73,990.62,990.78,982.3,982,982.4,8.41,8.34,8.59,0.791,0.791,0.792,0.648,0.648,0.648,0.077,0.075,0.078,1.74,1.74,1.74,0.21,0.2,0.21,6.671,6.595,6.852,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,5.215,0.02,0.11,0.89,0
-374025600000,1958,2,1957,5,21,7,5.88,0.14,0.665,0,0,0,0,4,4,4,9714,9311,9912,9483,8996,230.7,197,315,8383,7896,8615,0.0239,0.0199,0.0338,1100,1100,1100,990.73,990.63,990.78,982.3,982.1,982.4,8.41,8.34,8.57,0.792,0.791,0.792,0.648,0.648,0.648,0.077,0.076,0.078,1.74,1.74,1.74,0.21,0.2,0.21,6.674,6.595,6.834,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,5.215,0.024,0.11,0.89,0
-373420800000,1958,3,1957,6,22,7,5.57,0.191,0.665,0,0,0,0,4,4,4,9204,9124,9241,8889,8809,315,315,315,7789,7709,7826,0.0342,0.0341,0.0345,1100,1100,1100,990.61,990.59,990.62,982,981.9,982,8.62,8.6,8.65,0.792,0.792,0.793,0.648,0.648,0.648,0.075,0.075,0.075,1.74,1.74,1.74,0.2,0.2,0.2,6.875,6.861,6.906,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.905,0.034,0.12,0.88,0
-372816000000,1958,3,1957,6,23,7,5.19,0.191,0.665,0,0,0,0,4,4,4,8577,8021,9008,8262,7706,315,315,315,7162,6606,7593,0.0368,0.035,0.0393,1100,1100,1100,990.46,990.33,990.56,981.6,981.2,981.9,8.86,8.69,9.08,0.802,0.793,0.821,0.648,0.648,0.648,0.073,0.071,0.075,1.75,1.74,1.77,0.2,0.19,0.2,7.112,6.952,7.313,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.525,0.037,0.13,0.87,0
-372211200000,1958,3,1957,6,24,7,4.48,0.191,0.665,3594.41,52.65,52.65,21.4,4,4,4,7408,7099,7845,7093,6784,315,315,315,5992,5684,6430,0.0426,0.0402,0.0444,1100,1100,1100,990.21,990.18,990.28,980.7,980.4,981.1,9.54,9.2,9.79,0.849,0.828,0.86,0.648,0.648,0.648,0.068,0.066,0.07,1.8,1.78,1.81,0.19,0.18,0.19,7.739,7.423,7.986,0.338,0,0.82,0.411,0,0.96,0.324,0,0.787,7.218,0,17.66,5.349,0,13.16,0,0,4,0,0,0.571,0.119,0.571,3.815,0.043,0.15,0.85,0.802
-371606400000,1958,3,1957,6,25,7,3.96,0.191,0.665,9784.8,63.54,63.54,58.24,4,4,4,6542,6084,7016,6227,5769,315,315,315,5127,4669,5601,0.0483,0.0449,0.0518,1100,1100,1100,990.13,990.09,990.17,979.7,979.2,980.3,10.4,9.87,10.9,0.877,0.863,0.891,0.648,0.648,0.648,0.062,0.059,0.066,1.83,1.81,1.84,0.18,0.17,0.18,8.586,8.055,9.102,0.801,0.783,0.824,0.96,0.96,0.962,0.77,0.753,0.791,18.54,17.89,19.39,14.56,13.42,15.88,0,0,0,0,0,0,0.324,0,3.295,0.048,0.17,0.83,2.47
-371001600000,1958,3,1957,6,26,7,3.38,0.216,0.665,13153.4,88.74,88.74,78.29,4,4,4,5585,5234,5929,5228,4870,357,315,364,4128,3770,4514,0.0641,0.0531,0.0695,1100,1100,1100,990.05,990.03,990.08,978.4,977.9,978.9,11.6,11.1,12.2,0.906,0.896,0.917,0.648,0.648,0.648,0.056,0.053,0.058,1.85,1.84,1.86,0.16,0.15,0.17,9.788,9.298,10.29,0.851,0.808,0.884,0.968,0.964,0.97,0.823,0.779,0.857,22.48,20.26,24.53,19.57,16.89,22.19,0,0,0,0,0,0,0.435,0,2.715,0.064,0.2,0.8,3.89
-370396800000,1958,4,1957,7,27,7,2.84,0.202,0.665,17611.4,113.3,113.3,104.8,4,4,4,4691,4357,5084,4356,4062,334.4,295,364,3256,2962,3620,0.0712,0.0648,0.0781,1100,1100,1100,990,990,990.01,976.9,976.3,977.6,13.1,12.4,13.7,0.926,0.921,0.926,0.648,0.648,0.648,0.05,0.047,0.052,1.87,1.87,1.87,0.14,0.14,0.15,11.19,10.5,11.79,0.909,0.892,0.918,0.97,0.97,0.97,0.882,0.865,0.89,27.44,25.26,29.19,26.21,23.2,28.32,0,0,0,0,0,0,0.582,0,2.175,0.071,0.23,0.77,6.2
-369792000000,1958,4,1957,7,28,7,2.4,0.178,0.665,20355.1,126.3,126.3,121.2,4,4,4,3973,3740,4241,3678,3445,295,295,295,2578,2345,2846,0.0744,0.0696,0.0789,1100,1100,1100,990,990,990,975.6,975.1,976.1,14.4,13.9,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.52,12,13,0.925,0.92,0.929,0.97,0.97,0.97,0.897,0.892,0.901,31.23,29.79,32.56,30.29,28.89,31.59,0,0,0,0,0,0,0.673,0,1.735,0.074,0.28,0.72,8.48
-369187200000,1958,4,1957,7,29,7,2.05,0.178,0.665,22522.1,138,138,134.1,4,4,4,3396,3219,3612,3101,2924,295,295,295,2001,1824,2217,0.087,0.0817,0.0916,1100,1100,1100,990,990,990,974.4,974,974.9,15.6,15.1,16,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.73,13.27,14.1,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,34.55,33.3,35.58,33.51,32.3,34.51,0,0,0,0,0,0,0.745,0,1.385,0.087,0.32,0.68,11
-368582400000,1958,4,1957,7,30,7,1.77,0.187,0.665,24494.1,151.3,151.3,145.8,4,4,4,2919,2720,3153,2610,2399,309.9,295,321,1510,1299,1758,0.107,0.0936,0.118,1100,1100,1100,990,990,990,973.3,972.8,973.9,16.7,16.1,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.81,14.24,15.29,0.94,0.936,0.942,0.971,0.97,0.974,0.913,0.908,0.917,37.53,35.97,38.84,36.45,34.89,37.82,0,0,0,0,0,0,0.81,0,1.105,0.11,0.38,0.62,13.8
-367977600000,1958,5,1957,8,31,7,1.53,0.19,0.665,26279.3,160,160,156.4,4,4,4,2534,2404,2680,2220,2113,314.6,276,321,1120,1013,1259,0.124,0.115,0.132,1100,1100,1100,990,990,990,972.4,972.1,972.7,17.6,17.3,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.74,15.38,16.05,0.944,0.943,0.945,0.976,0.974,0.978,0.921,0.918,0.924,40.06,39.1,40.91,39.11,38.09,40.01,0,0,0,0,0,0,0.869,0,0.865,0.12,0.43,0.57,17.2
-367372800000,1958,5,1957,8,32,7,1.35,0.167,0.665,27640.2,168.2,168.2,164.5,4,4,4,2238,2097,2373,1962,1821,276,276,276,861.9,721,997,0.123,0.116,0.132,1100,1100,1100,990,990,990,971.7,971.3,972,18.3,18,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.45,16.13,16.79,0.946,0.945,0.947,0.98,0.978,0.98,0.927,0.925,0.928,41.99,41.12,42.9,41.13,40.23,42.04,0,0,0,0,0,0,0.914,0,0.685,0.12,0.49,0.51,20.5
-366768000000,1958,5,1957,8,33,7,1.16,0.167,0.665,29156.2,178.4,178.4,173.5,4,4,4,1918,1775,2054,1642,1499,276,276,276,542.6,399,678,0.144,0.134,0.155,1100,1100,1100,990,990,990,970.8,970.4,971.2,19.2,18.8,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.3,16.9,17.75,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.27,43.18,45.51,43.39,42.32,44.6,0,0,0,0,0,0,0.964,0,0.495,0.14,0.57,0.43,25.1
-366163200000,1958,5,1957,8,34,7,0.98,0.161,0.665,30876,187.7,187.7,183.8,4,4,4,1620,1506,1734,1353,1270,266.6,210,276,253.3,170,358,0.164,0.139,0.178,1100,1100,1100,990,990,990,969.9,969.5,970.2,20.1,19.8,20.5,0.911,0.89,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.09,0.095,18.27,17.89,18.65,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.88,45.87,47.88,45.95,44.95,46.92,0,0,0,0,0,0,1.02,0,0.315,0.16,0.68,0.32,31.5
-365558400000,1958,6,1957,9,35,7,0.824,0.127,0.659,32107.6,192.8,192.8,191.1,4,4,4,1362,1259,1492,1152,1049,210,210,210,63.43,0,182,0.155,0.141,0.167,1089,1049,1100,990,990,990,969,968.7,969.5,21,20.5,21.3,0.822,0.736,0.89,0.623,0.533,0.648,0.03,0.025,0.032,1.74,1.56,1.84,0.083,0.073,0.089,19.21,18.7,19.73,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.89,48.03,49.78,47.78,47.07,48.2,0,0,0,0,0,0,1.06,0,0.165,0.15,0.8,0.2,39
-364953600000,1958,6,1957,9,36,7,0.717,0.127,0.59,30337.7,188.3,188.3,180.6,4,4,4,1185,1123,1246,974.8,913.2,210,210,210,0,0,0,0.177,0.169,0.187,974.8,913.2,1036,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.633,0.561,0.717,0.423,0.381,0.503,0.02,0.018,0.024,1.33,1.19,1.51,0.062,0.055,0.071,20.19,19.82,20.52,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.07,43.87,48.05,45.15,43,47.08,0,0,0,0,0,0,1,0,0.127,0.18,0.82,0.18,42.3
-364348800000,1958,6,1957,9,37,7,0.617,0.127,0.49,25737.8,164.3,164.3,153.2,4,3,3.5714285714285716,1019,971,1073,809.4,761,210,210,210,0,0,0,0.206,0.196,0.216,809.4,761,862.8,990,990,990,968,967.8,968.1,22,21.9,22.2,0.466,0.422,0.515,0.331,0.307,0.357,0.015,0.014,0.016,1.05,1.01,1.11,0.048,0.046,0.051,21,20.77,21.2,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.937,45.25,40.05,52.01,43.46,39.09,48.2,0,0,0,0,0,0,0.851,0,0.127,0.21,0.79,0.21,41.7
-363744000000,1958,6,1957,9,38,7,0.541,0.127,0.414,22843.2,144.6,144.6,136,3,3,3,894.4,845.8,953.8,684.4,635.8,210,210,210,0,0,0,0.235,0.22,0.248,684.4,635.8,743.8,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.362,0.332,0.406,0.258,0.226,0.298,0.011,0.0099,0.013,0.871,0.786,0.981,0.039,0.035,0.044,21.65,21.3,21.93,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.3,43.55,49.55,45.32,42.68,48.2,0,0,0,0,0,0,0.755,0,0.127,0.23,0.77,0.23,42.2
-363139200000,1958,6,1957,9,39,7,0.483,0.115,0.368,20782.7,127.8,127.8,123.7,3,3,3,798.3,772.5,837.3,608.9,586.5,189.4,186,210,0,0,0,0.237,0.228,0.251,608.9,586.5,631.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.312,0.299,0.327,0.208,0.193,0.223,0.0091,0.0084,0.0098,0.737,0.698,0.774,0.032,0.03,0.034,22.17,21.98,22.31,0.954,0.953,0.955,0.979,0.978,0.98,0.935,0.932,0.936,42.11,40.78,43.48,41.24,39.87,42.61,0,0,0,0,0,0,0.687,0,0.115,0.24,0.76,0.24,43
-362534400000,1958,7,1957,10,40,7,0.445,0.123,0.322,17972.2,117.9,117.9,107,3,2,2.5714285714285716,735.8,704.7,764,532.2,477.7,203.6,186,227,0,0,0,0.277,0.243,0.322,532.2,477.7,578,990,990,990,966.8,966.7,967,23.2,23,23.3,0.271,0.243,0.294,0.157,0.124,0.187,0.0068,0.0053,0.0081,0.658,0.633,0.684,0.028,0.027,0.03,22.5,22.36,22.65,0.954,0.951,0.957,0.977,0.973,0.98,0.932,0.925,0.938,44.74,38.45,52.61,42.54,37.4,48.2,0,0,0,0,0,0,0.594,0,0.123,0.28,0.72,0.28,40.4
-361929600000,1958,7,1957,10,41,7,0.412,0.137,0.275,15878.1,96.4,96.4,94.51,2,2,2,681.5,662,704.7,454.5,435,227,227,227,0,0,0,0.333,0.322,0.343,454.5,435,477.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.23,0.219,0.243,0.114,0.104,0.124,0.0049,0.0044,0.0053,0.593,0.56,0.633,0.025,0.024,0.027,22.78,22.65,22.89,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.59,46.73,50.75,47.26,45.79,48.2,0,0,0,0,0,0,0.525,0,0.137,0.33,0.67,0.33,38.5
-361324800000,1958,7,1957,10,42,7,0.384,0.137,0.247,14494.9,88.96,88.96,86.28,2,2,2,634.9,612.2,648.5,407.9,385.2,227,227,227,0,0,0,0.358,0.35,0.371,407.9,385.2,421.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.208,0.2,0.213,0.0915,0.0808,0.0979,0.0039,0.0034,0.0042,0.517,0.483,0.537,0.022,0.02,0.023,23.04,22.97,23.17,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44.02,41.7,45.39,43.14,40.85,44.48,0,0,0,0,0,0,0.479,0,0.137,0.36,0.64,0.36,37.7
-360720000000,1958,7,1957,10,43,7,0.359,0.126,0.233,13747.5,86.27,86.27,81.83,2,2,2,593.5,576.2,606.9,384.9,361.3,208.6,184,227,0,0,0,0.351,0.313,0.386,384.9,361.3,404.3,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.198,0.191,0.203,0.0807,0.0695,0.0898,0.0034,0.0029,0.0038,0.481,0.447,0.509,0.02,0.019,0.021,23.25,23.2,23.32,0.953,0.95,0.955,0.978,0.974,0.98,0.932,0.926,0.936,41.82,39.23,44.01,40.92,38.22,43.13,0,0,0,0,0,0,0.455,0,0.126,0.35,0.65,0.35,38.3
-360115200000,1958,8,1957,11,44,7,0.342,0.111,0.23,13689.7,82.61,82.61,81.49,2,2,2,565,554.6,570.2,381,370.6,184,184,184,0,0,0,0.326,0.323,0.332,381,370.6,386.2,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.195,0.191,0.197,0.0788,0.0739,0.0813,0.0033,0.0031,0.0034,0.474,0.458,0.481,0.02,0.019,0.02,23.38,23.35,23.45,0.952,0.951,0.953,0.979,0.977,0.98,0.933,0.929,0.934,41.61,40.53,42.15,40.74,39.61,41.31,0,0,0,0,0,0,0.453,0,0.112,0.32,0.67,0.33,40
-359510400000,1958,8,1957,11,45,7,0.323,0.111,0.211,12515.9,77.79,77.79,74.5,2,2,2,533.3,512.2,548.2,349.3,328.2,184,184,184,0,0,0,0.345,0.336,0.359,349.3,328.2,364.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.184,0.176,0.189,0.0639,0.0539,0.0709,0.0027,0.0022,0.003,0.426,0.394,0.448,0.018,0.016,0.019,23.57,23.48,23.7,0.948,0.945,0.95,0.973,0.97,0.976,0.922,0.917,0.927,38.29,36.05,39.86,37.25,34.97,38.89,0,0,0,0,0,0,0.414,0,0.112,0.34,0.65,0.35,38.7
-358905600000,1958,8,1957,11,46,7,0.304,0.118,0.186,11020.6,69.94,69.94,65.6,2,2,2,502.2,492.5,512.2,307.9,290.5,194.3,184,202,0,0,0,0.387,0.359,0.41,307.9,290.5,328.2,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.171,0.166,0.176,0.0443,0.0361,0.0539,0.0018,0.0015,0.0022,0.365,0.34,0.394,0.015,0.014,0.016,23.77,23.7,23.84,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,33.81,31.89,36.05,32.8,30.94,34.97,0,0,0,0,0,0,0.364,0,0.118,0.39,0.61,0.39,36.3
-358300800000,1958,8,1957,11,47,7,0.291,0.122,0.169,10009.2,61.41,61.41,59.58,2,2,2,481.7,474.7,490.4,279.7,272.7,202,202,202,0,0,0,0.42,0.412,0.426,279.7,272.7,288.4,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.162,0.159,0.165,0.031,0.0277,0.0351,0.0013,0.0011,0.0015,0.324,0.314,0.337,0.013,0.013,0.014,23.91,23.86,23.95,0.937,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,30.71,29.94,31.66,29.79,29.04,30.71,0,0,0,0,0,0,0.331,0,0.122,0.42,0.58,0.42,34.4
-357696000000,1958,9,1957,12,48,7,0.276,0.0883,0.188,11200.9,69.39,69.39,66.67,2,2,2,456.1,446.6,469.1,310.1,300.6,146,146,146,0,0,0,0.32,0.311,0.327,310.1,300.6,323.1,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.167,0.164,0.172,0.0454,0.0409,0.0515,0.0019,0.0017,0.0021,0.364,0.35,0.384,0.015,0.014,0.016,23.98,23.91,24.04,0.942,0.941,0.944,0.97,0.97,0.97,0.914,0.913,0.916,34.37,33.34,35.77,33.34,32.34,34.7,0,0,0,0,0,0,0.37,0,0.088,0.32,0.68,0.32,40.6
-357091200000,1958,9,1957,12,49,7,0.26,0.0883,0.172,10269.9,63.85,63.85,61.13,2,2,2,430,418.2,442.7,284,272.2,146,146,146,0,0,0,0.34,0.33,0.349,284,272.2,296.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.158,0.154,0.162,0.0331,0.0275,0.039,0.0014,0.0011,0.0016,0.325,0.308,0.344,0.013,0.013,0.014,24.14,24.06,24.21,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,31.51,30.2,32.91,30.57,29.3,31.93,0,0,0,0,0,0,0.34,0,0.088,0.34,0.66,0.34,39.5
-356486400000,1958,9,1957,12,50,7,0.242,0.0883,0.154,9189.88,57.32,57.32,54.7,2,2,2,400.1,389.6,412.3,254.1,243.6,146,146,146,0,0,0,0.365,0.354,0.375,254.1,243.6,266.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.147,0.144,0.152,0.0195,0.0165,0.0247,0.00079,0.00067,0.001,0.281,0.267,0.299,0.011,0.011,0.012,24.32,24.25,24.39,0.93,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,28.2,27.01,29.55,27.35,26.2,28.66,0,0,0,0,0,0,0.304,0,0.088,0.36,0.64,0.36,38
-355881600000,1958,9,1957,12,51,7,0.232,0.0883,0.144,8581.99,51.44,51.44,51.08,2,2,2,383.6,379,385.2,237.6,233,146,146,146,0,0,0,0.381,0.379,0.385,237.6,233,239.2,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.142,0.14,0.142,0.0159,0.0156,0.0161,0.00065,0.00063,0.00065,0.26,0.255,0.262,0.011,0.01,0.011,24.42,24.41,24.45,0.926,0.924,0.926,0.97,0.97,0.97,0.898,0.896,0.898,26.33,25.81,26.52,25.54,25.04,25.72,0,0,0,0,0,0,0.284,0,0.088,0.38,0.62,0.38,37
-355276800000,1958,9,1957,12,52,7,0.223,0.0771,0.146,8733.31,55.2,55.2,51.98,2,2,2,368.2,358.7,379,240.8,233,127.4,120,146,0,0,0,0.346,0.32,0.385,240.8,233,255.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.141,0.14,0.146,0.0165,0.0156,0.0194,0.00067,0.00063,0.00078,0.263,0.255,0.28,0.011,0.01,0.011,24.5,24.44,24.55,0.926,0.924,0.931,0.97,0.97,0.97,0.899,0.896,0.903,26.8,25.81,28.45,25.99,25.04,27.6,0,0,0,0,0,0,0.289,0,0.077,0.35,0.65,0.35,39.2
-354672000000,1958,10,1958,1,1,7,0.217,0.0726,0.144,8668.94,51.6,51.6,51.6,2,2,2,358.7,358.7,358.7,238.7,238.7,120,120,120,0,0,0,0.335,0.335,0.335,238.7,238.7,238.7,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.14,0.14,0.14,0.016,0.016,0.016,0.00065,0.00065,0.00065,0.26,0.26,0.26,0.01,0.01,0.01,24.55,24.55,24.55,0.926,0.926,0.926,0.97,0.97,0.97,0.898,0.898,0.898,26.6,26.6,26.6,25.8,25.8,25.8,0,0,0,0,0,0,0.287,0,0.073,0.33,0.66,0.34,39.9
-354067200000,1958,10,1958,1,2,7,0.207,0.0726,0.135,8272.5,51.6,51.6,49.24,2,1,1.4285714285714286,343,327.5,358.7,223,207.5,120,120,120,0,0,0,0.35,0.335,0.366,223,207.5,238.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.134,0.129,0.14,0.0147,0.0134,0.016,0.00059,0.00054,0.00065,0.324,0.254,0.382,0.013,0.01,0.015,24.56,24.53,24.6,0.943,0.924,0.958,0.976,0.97,0.98,0.921,0.897,0.939,39.31,26.06,50.04,38.26,25.28,48.2,0,0,0,0,0,0,0.274,0,0.072,0.35,0.65,0.35,40
-353462400000,1958,10,1958,1,3,7,0.203,0.0726,0.13,7967.49,48.2,48.2,47.43,1,1,1,335.2,324.1,343.7,215.2,204.1,120,120,120,0,0,0,0.358,0.349,0.37,215.2,204.1,223.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.128,0.135,0.014,0.0131,0.0148,0.00056,0.00052,0.00059,0.379,0.359,0.394,0.015,0.014,0.016,24.55,24.49,24.62,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.58,47.08,51.5,47.43,46.14,48.2,0,0,0,0,0,0,0.263,0,0.073,0.36,0.64,0.36,39.2
-352857600000,1958,10,1958,1,4,7,0.225,0.0715,0.154,9210.86,58.18,58.18,54.83,2,1,1.8571428571428572,372.2,347.3,382.6,253.9,227.3,118.3,114,120,0,0,0,0.318,0.298,0.346,253.9,227.3,268.6,990,990,990,965.3,965.1,965.3,24.7,24.7,24.9,0.145,0.136,0.15,0.0204,0.0151,0.0258,0.00083,0.00061,0.001,0.301,0.265,0.4,0.012,0.011,0.016,24.44,24.39,24.51,0.935,0.928,0.959,0.971,0.97,0.98,0.909,0.9,0.939,32.18,27.21,52.28,30.86,26.39,48.2,0,0,0,0,0,0,0.305,0,0.071,0.32,0.68,0.32,40.9
-352252800000,1958,11,1958,2,5,7,0.237,0.0689,0.168,10090.2,63.36,63.36,60.06,2,2,2,391.4,385.2,406.7,277.4,271.2,114,114,114,0,0,0,0.291,0.28,0.296,277.4,271.2,292.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.153,0.151,0.158,0.0299,0.027,0.0372,0.0012,0.0011,0.0015,0.312,0.303,0.335,0.013,0.012,0.014,24.33,24.23,24.37,0.936,0.934,0.939,0.97,0.97,0.97,0.907,0.906,0.911,30.96,30.28,32.66,30.03,29.37,31.68,0,0,0,0,0,0,0.334,0,0.069,0.29,0.71,0.29,42.6
-351648000000,1958,11,1958,2,6,7,0.245,0.0689,0.176,10579.3,63.36,63.36,62.97,2,2,2,404.9,402.5,406.7,290.9,288.5,114,114,114,0,0,0,0.281,0.28,0.283,290.9,288.5,292.7,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.158,0.157,0.158,0.0363,0.0352,0.0372,0.0015,0.0014,0.0015,0.333,0.329,0.335,0.014,0.013,0.014,24.25,24.23,24.26,0.939,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.911,32.46,32.19,32.66,31.49,31.23,31.68,0,0,0,0,0,0,0.35,0,0.069,0.28,0.72,0.28,43.2
-351043200000,1958,11,1958,2,7,7,0.253,0.0689,0.184,11070,69.38,69.38,65.89,2,2,2,418.6,406.7,435.1,304.6,292.7,114,114,114,0,0,0,0.272,0.262,0.28,304.6,292.7,321.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.162,0.158,0.168,0.0428,0.0372,0.0505,0.0017,0.0015,0.0021,0.353,0.335,0.378,0.014,0.014,0.015,24.16,24.06,24.23,0.941,0.939,0.944,0.97,0.97,0.97,0.913,0.911,0.916,33.97,32.66,35.76,32.95,31.68,34.69,0,0,0,0,0,0,0.366,0,0.069,0.27,0.73,0.27,43.8
-350438400000,1958,11,1958,2,8,7,0.274,0.0689,0.205,12296.9,78.85,78.85,73.2,2,2,2,452.5,429.8,477.8,338.5,315.8,114,114,114,0,0,0,0.252,0.239,0.265,338.5,315.8,363.8,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.174,0.166,0.183,0.0588,0.048,0.0707,0.0024,0.002,0.0029,0.404,0.37,0.442,0.017,0.015,0.018,23.96,23.81,24.1,0.947,0.943,0.95,0.972,0.97,0.977,0.92,0.915,0.928,37.64,35.19,40.36,36.6,34.13,39.42,0,0,0,0,0,0,0.407,0,0.069,0.25,0.75,0.25,44.9
-349833600000,1958,12,1958,3,9,7,0.33,0.0762,0.253,15135.9,96.33,96.33,90.09,2,2,2,544.9,502.8,576.2,418.9,376.8,126,126,126,0,0,0,0.232,0.219,0.251,418.9,376.8,450.2,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.204,0.189,0.215,0.0967,0.0768,0.111,0.004,0.0032,0.0047,0.526,0.463,0.573,0.022,0.019,0.024,23.42,23.23,23.67,0.956,0.952,0.958,0.98,0.98,0.98,0.937,0.933,0.939,45.97,41.64,49.15,45.05,40.79,48.16,0,0,0,0,0,0,0.501,0,0.077,0.23,0.77,0.23,45.9
-349228800000,1958,12,1958,3,10,7,0.387,0.0762,0.311,17766.6,119.5,119.5,105.8,3,2,2.5714285714285716,639.9,588.3,704.7,513.9,462.3,126,126,126,0,0,0,0.198,0.179,0.214,513.9,462.3,578.7,990,990,990,966.5,966.2,966.7,23.5,23.3,23.8,0.252,0.222,0.288,0.147,0.117,0.188,0.0062,0.0049,0.0081,0.617,0.556,0.679,0.026,0.024,0.029,22.92,22.6,23.16,0.953,0.947,0.957,0.976,0.97,0.98,0.93,0.918,0.938,43.97,36.04,52.45,42.14,34.96,48.2,0,0,0,0,0,0,0.588,0,0.076,0.2,0.8,0.2,45.9
-348624000000,1958,12,1958,3,11,7,0.44,0.0762,0.363,20796.3,126.4,126.4,123.8,3,3,3,726.9,704.7,741,600.9,578.7,126,126,126,0,0,0,0.173,0.17,0.179,600.9,578.7,615,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.301,0.288,0.309,0.202,0.188,0.212,0.0087,0.0081,0.0092,0.716,0.679,0.74,0.031,0.029,0.032,22.48,22.4,22.6,0.954,0.953,0.955,0.979,0.978,0.98,0.935,0.931,0.936,42.13,40.74,42.99,41.26,39.83,42.13,0,0,0,0,0,0,0.688,0,0.077,0.17,0.82,0.18,47.3
-348019200000,1958,12,1958,3,12,7,0.496,0.0762,0.42,23244.9,168.5,168.5,138.4,4,3,3.142857142857143,820.1,741,1001,694.1,615,126,126,126,0,0,0,0.155,0.126,0.17,694.1,615,874.9,990,990,990,967.2,966.9,967.9,22.8,22.1,23.1,0.364,0.309,0.509,0.261,0.212,0.362,0.011,0.0092,0.016,0.865,0.74,1.11,0.038,0.032,0.05,21.95,20.99,22.4,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.43,42.99,52.11,44.11,42.13,48.2,0,0,0,0,0,0,0.769,0,0.076,0.15,0.85,0.15,46.9
-347414400000,1958,12,1958,3,13,7,0.568,0.0845,0.484,25994.8,163,163,154.7,4,3,3.857142857142857,939.2,928.7,964.9,799.5,778.7,139.7,126,150,0,0,0,0.149,0.131,0.162,799.5,778.7,838.9,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.443,0.426,0.476,0.326,0.316,0.345,0.015,0.014,0.016,0.993,0.969,1.05,0.044,0.043,0.047,21.35,21.19,21.4,0.954,0.953,0.956,0.977,0.975,0.98,0.931,0.929,0.937,41.76,39.48,51.98,40.4,38.49,48.2,0,0,0,0,0,0,0.86,0,0.084,0.15,0.85,0.15,45.8
-346809600000,1959,1,1958,4,14,7,0.545,0.0907,0.455,24432.7,153,153,145.4,4,3,3.142857142857143,901.8,863.8,935.5,751.8,713.8,150,150,150,0,0,0,0.166,0.16,0.174,751.8,713.8,785.5,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.402,0.369,0.433,0.301,0.278,0.319,0.013,0.012,0.014,0.97,0.91,1.01,0.043,0.04,0.045,21.52,21.4,21.73,0.956,0.953,0.957,0.979,0.974,0.98,0.936,0.928,0.938,48.69,39.25,51.48,46.66,38.25,48.2,0,0,0,0,0,0,0.808,0,0.09,0.17,0.83,0.17,44.8
-346204800000,1959,1,1958,4,15,7,0.513,0.0907,0.422,23521.7,141.7,141.7,140,3,3,3,847.5,845.8,858,697.5,695.8,150,150,150,0,0,0,0.177,0.175,0.177,697.5,695.8,708,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.359,0.358,0.365,0.267,0.266,0.274,0.012,0.012,0.012,0.883,0.88,0.9,0.039,0.039,0.04,21.83,21.77,21.84,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.62,47.53,48.2,46.67,46.58,47.24,0,0,0,0,0,0,0.778,0,0.091,0.18,0.82,0.18,45.9
