datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-345600000000,1959,1,1958,4,16,7,0.518,0.086,0.432,24027.2,144.6,144.6,143,3,3,3,856.9,851.4,863.8,714.8,701.4,142.1,139,150,0,0,0,0.166,0.161,0.176,714.8,701.4,724.8,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.367,0.361,0.373,0.278,0.27,0.285,0.012,0.012,0.013,0.91,0.889,0.926,0.04,0.039,0.041,21.76,21.72,21.81,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.65,47.83,49.24,47.67,46.88,48.2,0,0,0,0,0,0,0.795,0,0.086,0.17,0.83,0.17,46.4
-344995200000,1959,1,1958,4,17,7,0.536,0.0861,0.45,24292.8,144.6,144.6,144.6,3,3,3,886.3,871.9,919.2,744,732.9,142.3,139,162,0,0,0,0.16,0.151,0.176,744,732.9,780.2,990,990,990,967.4,967.4,967.6,22.6,22.4,22.6,0.391,0.38,0.423,0.297,0.291,0.317,0.013,0.013,0.014,0.964,0.943,1.03,0.043,0.042,0.046,21.59,21.4,21.67,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.23,49.67,52.17,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.086,0.16,0.84,0.16,45.3
-344390400000,1959,2,1958,5,18,7,0.563,0.098,0.465,24557.6,155.6,155.6,146.2,4,3,3.142857142857143,931.2,919.2,964.9,769.2,757.2,162,162,162,0,0,0,0.174,0.168,0.176,769.2,757.2,802.9,990,990,990,967.6,967.6,967.8,22.4,22.2,22.4,0.418,0.407,0.449,0.311,0.305,0.328,0.014,0.014,0.015,1,0.99,1.03,0.045,0.044,0.046,21.37,21.25,21.43,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.937,49.47,39.88,51.89,46.87,38.91,48.2,0,0,0,0,0,0,0.812,0,0.098,0.17,0.83,0.17,43.6
-343785600000,1959,2,1958,5,19,7,0.618,0.0872,0.531,28260.5,177.5,177.5,168.2,4,4,4,1021,971,1073,877.2,809,144.1,137,162,0,0,0,0.142,0.128,0.167,877.2,809,935.8,990,990,990,968,967.8,968.1,22,21.9,22.2,0.511,0.454,0.562,0.364,0.331,0.392,0.017,0.015,0.018,1.11,1,1.21,0.051,0.045,0.055,20.93,20.66,21.22,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.931,0.936,42.95,40.12,45.29,42.05,39.17,44.38,0,0,0,0,0,0,0.935,0,0.087,0.14,0.86,0.14,45.7
-343180800000,1959,2,1958,5,20,7,0.658,0.0829,0.575,30191,182.4,182.4,179.7,4,4,4,1088,1073,1106,950.6,935.8,137,137,137,0,0,0,0.126,0.124,0.128,950.6,935.8,968.7,990,990,990,968.2,968.1,968.2,21.8,21.8,21.9,0.575,0.562,0.592,0.399,0.392,0.408,0.018,0.018,0.019,1.24,1.21,1.27,0.057,0.055,0.058,20.59,20.5,20.66,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.84,45.29,46.52,44.93,44.38,45.59,0,0,0,0,0,0,0.998,0,0.083,0.13,0.87,0.13,45.9
-342576000000,1959,2,1958,5,21,7,0.685,0.0868,0.598,31074.6,187.1,187.1,185,4,4,4,1132,1123,1155,988.7,972.3,143.6,137,183,0,0,0,0.127,0.12,0.158,988.7,972.3,1003,990,990,990,968.3,968.3,968.4,21.7,21.6,21.7,0.618,0.61,0.637,0.418,0.41,0.43,0.019,0.019,0.02,1.31,1.29,1.35,0.061,0.06,0.062,20.37,20.31,20.41,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47.19,46.28,47.74,46.24,45.35,46.78,0,0,0,0,0,0,1.03,0,0.087,0.13,0.87,0.13,45.4
-341971200000,1959,3,1958,6,22,7,0.75,0.111,0.633,31824.4,192.8,192.8,189.4,4,4,4,1240,1175,1339,1057,992.4,183,183,183,10.71,0,56,0.148,0.137,0.156,1047,992.4,1100,990,990,990,968.7,968.5,969,21.3,21,21.5,0.723,0.639,0.822,0.53,0.419,0.648,0.025,0.019,0.031,1.54,1.34,1.77,0.072,0.062,0.084,19.8,19.26,20.21,0.955,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.47,46.98,49.88,47.36,46.04,48.2,0,0,0,0,0,0,1.05,0,0.117,0.15,0.84,0.16,42.4
-341366400000,1959,3,1958,6,23,7,1.05,0.111,0.665,30280.3,192.6,192.6,180.2,4,4,4,1736,1379,2267,1553,1196,183,183,183,453.3,96,984,0.108,0.0807,0.133,1100,1100,1100,990,990,990,970.2,969.1,971.7,19.8,18.3,20.9,0.901,0.838,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.85,1.79,1.87,0.094,0.085,0.1,17.94,16.38,19.12,0.95,0.946,0.953,0.98,0.98,0.98,0.931,0.927,0.934,45.98,41.8,49.13,45.06,40.96,48.15,0,0,0,0,0,0,1,0,0.385,0.11,0.63,0.37,28.8
-340761600000,1959,3,1958,6,24,7,1.97,0.12,0.665,23186.4,159.2,159.2,138,4,4,4,3262,2434,4103,3063,2251,199,183,239,1963,1151,2764,0.0619,0.0526,0.0752,1100,1100,1100,990,990,990,974.1,972.1,975.9,15.9,14.1,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.036,0.046,1.87,1.87,1.87,0.12,0.1,0.13,14.07,12.26,15.98,0.935,0.922,0.945,0.972,0.97,0.978,0.908,0.895,0.924,35.5,30.49,40.72,34.5,29.57,39.81,0,0,0,0,0,0,0.767,0,1.305,0.061,0.34,0.66,11.8
-340156800000,1959,3,1958,6,25,7,2.69,0.145,0.665,18711.8,114.9,114.9,111.4,4,4,4,4453,4272,4514,4214,4034,239,239,239,3114,2934,3175,0.0537,0.0529,0.0559,1100,1100,1100,990,990,990,976.5,976.2,976.6,13.5,13.4,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.62,11.51,11.95,0.916,0.915,0.919,0.97,0.97,0.97,0.889,0.888,0.892,28.71,28.39,29.63,27.84,27.54,28.74,0,0,0,0,0,0,0.619,0,2.025,0.054,0.25,0.75,6.96
-339552000000,1959,3,1958,6,26,7,2.49,0.169,0.665,19818.2,123.1,123.1,118,4,4,4,4123,3882,4378,3844,3587,279,239,295,2744,2487,3039,0.0679,0.0546,0.076,1100,1100,1100,990,990,990,975.9,975.4,976.4,14.1,13.6,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.044,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.23,11.75,12.7,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.89,0.898,30.4,29.09,31.71,29.49,28.21,30.76,0,0,0,0,0,0,0.655,0,1.825,0.068,0.27,0.73,7.96
-338947200000,1959,4,1958,7,27,7,2.14,0.178,0.665,21973.1,134.4,134.4,130.8,4,4,4,3541,3379,3758,3246,3084,295,295,295,2146,1984,2363,0.0834,0.0785,0.0873,1100,1100,1100,990,990,990,974.7,974.4,975.2,15.3,14.8,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.42,12.96,13.76,0.931,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,33.71,32.45,34.65,32.7,31.48,33.61,0,0,0,0,0,0,0.727,0,1.475,0.083,0.31,0.69,10.3
-338342400000,1959,4,1958,7,28,7,1.87,0.178,0.665,23720,145.3,145.3,141.2,4,4,4,3095,2934,3302,2800,2639,295,295,295,1700,1539,1907,0.0955,0.0893,0.101,1100,1100,1100,990,990,990,973.7,973.4,974.2,16.3,15.8,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.39,13.93,14.77,0.937,0.935,0.94,0.97,0.97,0.971,0.909,0.907,0.912,36.39,35.1,37.44,35.3,34.05,36.33,0,0,0,0,0,0,0.784,0,1.205,0.095,0.36,0.64,12.7
-337737600000,1959,4,1958,7,29,7,1.63,0.138,0.665,25518.9,156.1,156.1,151.9,4,4,4,2697,2544,2874,2469,2327,228.1,217,295,1369,1227,1497,0.0845,0.0771,0.103,1100,1100,1100,990,990,990,972.8,972.4,973.2,17.2,16.8,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.34,14.92,15.71,0.942,0.94,0.944,0.974,0.971,0.976,0.918,0.914,0.921,38.99,37.83,39.99,37.97,36.75,39.04,0,0,0,0,0,0,0.844,0,0.965,0.085,0.41,0.59,15.7
-337132800000,1959,4,1958,7,30,7,1.46,0.147,0.665,26872.3,162.3,162.3,160,4,4,4,2407,2321,2496,2165,2045,242.3,217,276,1065,945,1179,0.101,0.0869,0.119,1100,1100,1100,990,990,990,972.1,971.9,972.3,17.9,17.7,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.04,15.83,16.25,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.922,0.926,40.89,40.31,41.45,39.99,39.37,40.58,0,0,0,0,0,0,0.889,0,0.795,0.1,0.46,0.54,18.4
-336528000000,1959,5,1958,8,31,7,1.33,0.167,0.665,27846.2,168.8,168.8,165.8,4,4,4,2192,2073,2307,1916,1797,276,276,276,815.9,697,931,0.126,0.12,0.133,1100,1100,1100,990,990,990,971.6,971.3,971.8,18.4,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.56,16.29,16.85,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.29,41.54,43.06,41.44,40.69,42.2,0,0,0,0,0,0,0.921,0,0.665,0.13,0.5,0.5,20.9
-335923200000,1959,5,1958,8,32,7,1.17,0.167,0.665,29031,175.9,175.9,172.8,4,4,4,1940,1847,2054,1664,1571,276,276,276,563.9,471,678,0.142,0.134,0.149,1100,1100,1100,990,990,990,970.9,970.6,971.2,19.1,18.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.097,0.1,17.23,16.9,17.52,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.08,43.18,44.88,43.2,42.32,43.98,0,0,0,0,0,0,0.96,0,0.505,0.14,0.57,0.43,24.8
-335318400000,1959,5,1958,8,33,7,1.03,0.167,0.665,30391.7,183.7,183.7,180.9,4,4,4,1703,1622,1799,1427,1346,276,276,276,326.7,246,423,0.162,0.153,0.17,1100,1100,1100,990,990,990,970.1,969.9,970.5,19.9,19.5,20.1,0.921,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.096,17.99,17.67,18.26,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.15,45.29,46.86,45.23,44.39,45.92,0,0,0,0,0,0,1.01,0,0.365,0.16,0.65,0.35,29.5
-334713600000,1959,5,1958,8,34,7,0.905,0.167,0.665,31642,191.8,191.8,188.3,4,4,4,1496,1406,1590,1220,1130,276,276,276,120.1,30,214,0.185,0.174,0.196,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.869,0.83,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.82,1.78,1.86,0.089,0.085,0.092,18.71,18.36,19.04,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.05,47.13,48.92,47.09,46.19,47.94,0,0,0,0,0,0,1.05,0,0.24,0.18,0.73,0.27,35
-334108800000,1959,6,1958,9,35,7,0.776,0.127,0.642,31922.5,192.8,192.8,190,4,4,4,1284,1204,1379,1074,994.3,210,210,210,12,0,69,0.164,0.152,0.174,1062,994.3,1100,990,990,990,968.8,968.5,969.1,21.2,20.9,21.5,0.76,0.656,0.841,0.564,0.42,0.648,0.027,0.02,0.031,1.62,1.35,1.79,0.076,0.063,0.086,19.59,19.12,20.1,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.63,46.81,49.78,47.5,45.87,48.2,0,0,0,0,0,0,1.06,0,0.134,0.16,0.83,0.17,41.1
-333504000000,1959,6,1958,9,36,7,0.691,0.127,0.564,29375.5,182.1,182.1,174.9,4,4,4,1143,1106,1194,933,895.7,210,210,210,0,0,0,0.184,0.176,0.19,933,895.7,984,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.582,0.545,0.641,0.391,0.373,0.415,0.018,0.017,0.019,1.23,1.16,1.33,0.057,0.053,0.062,20.42,20.16,20.61,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.61,43.21,46.45,43.71,42.34,45.53,0,0,0,0,0,0,0.971,0,0.127,0.18,0.82,0.18,42.5
-332899200000,1959,6,1958,9,37,7,0.581,0.127,0.454,24446.2,160,160,145.5,4,3,3.2857142857142856,960.3,871.9,1047,750.3,661.9,210,210,210,0,0,0,0.219,0.201,0.241,750.3,661.9,837.3,990,990,990,967.7,967.4,968,22.3,22,22.6,0.414,0.346,0.492,0.298,0.243,0.344,0.013,0.011,0.016,0.966,0.83,1.06,0.043,0.037,0.048,21.3,20.89,21.78,0.956,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.938,46.05,39.24,51.03,44.78,38.24,48.2,0,0,0,0,0,0,0.808,0,0.127,0.22,0.78,0.22,42.1
-332294400000,1959,6,1958,9,38,7,0.479,0.127,0.352,19811.3,129,129,117.9,3,3,3,792.1,741,851.4,582.1,531,210,210,210,0,0,0,0.266,0.247,0.283,582.1,531,641.4,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.301,0.272,0.335,0.19,0.156,0.229,0.0083,0.0067,0.01,0.695,0.609,0.795,0.03,0.026,0.035,22.24,21.9,22.53,0.952,0.949,0.956,0.976,0.97,0.98,0.929,0.921,0.936,40.28,37.11,43.87,39.31,36,42.99,0,0,0,0,0,0,0.655,0,0.127,0.27,0.73,0.27,41.4
-331689600000,1959,6,1958,9,39,7,0.407,0.117,0.29,16518.8,105,105,98.33,3,2,2.2857142857142856,673,636.6,725.1,480.2,450.6,192.9,186,210,0,0,0,0.287,0.272,0.301,480.2,450.6,515.1,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.24,0.222,0.263,0.126,0.112,0.145,0.0054,0.0047,0.0063,0.6,0.55,0.65,0.026,0.024,0.028,22.81,22.62,22.97,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.13,35.17,52.08,44.23,34.12,48.2,0,0,0,0,0,0,0.546,0,0.117,0.29,0.71,0.29,40.6
-331084800000,1959,7,1958,10,40,7,0.353,0.112,0.241,14252.2,92.04,92.04,84.83,2,2,2,583.9,542.7,619.8,397.9,356.7,186,186,186,0,0,0,0.319,0.3,0.343,397.9,356.7,433.8,990,990,990,966.2,966,966.4,23.8,23.6,24,0.2,0.186,0.213,0.0868,0.0673,0.104,0.0037,0.0028,0.0044,0.498,0.436,0.552,0.021,0.018,0.023,23.28,23.07,23.52,0.954,0.949,0.957,0.979,0.974,0.98,0.934,0.925,0.938,43.32,39.06,46.96,42.42,38.04,46.02,0,0,0,0,0,0,0.471,0,0.112,0.32,0.68,0.32,40.4
-330480000000,1959,7,1958,10,41,7,0.317,0.112,0.205,12107.8,74.8,74.8,72.07,2,2,2,524.3,512.2,536.9,338.3,326.2,186,186,186,0,0,0,0.355,0.346,0.363,338.3,326.2,350.9,990,990,990,966,965.9,966,24,24,24.1,0.179,0.175,0.184,0.0587,0.053,0.0646,0.0024,0.0022,0.0027,0.409,0.391,0.428,0.017,0.016,0.018,23.63,23.56,23.7,0.947,0.945,0.949,0.971,0.97,0.973,0.919,0.917,0.923,37.11,35.83,38.45,36.04,34.75,37.4,0,0,0,0,0,0,0.4,0,0.112,0.35,0.65,0.35,38.2
-329875200000,1959,7,1958,10,42,7,0.296,0.112,0.184,10887.9,68.43,68.43,64.81,2,2,2,489.6,477.8,507,303.6,291.8,186,186,186,0,0,0,0.38,0.367,0.389,303.6,291.8,321,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.167,0.163,0.173,0.0423,0.0367,0.0505,0.0017,0.0015,0.0021,0.357,0.339,0.383,0.015,0.014,0.016,23.84,23.74,23.91,0.941,0.939,0.944,0.97,0.97,0.97,0.913,0.911,0.916,33.41,32.13,35.27,32.4,31.17,34.22,0,0,0,0,0,0,0.36,0,0.112,0.38,0.62,0.38,36.8
-329270400000,1959,7,1958,10,43,7,0.275,0.107,0.168,9964.45,61.82,61.82,59.31,2,2,2,454.2,438.5,474.7,277.1,260.6,177.1,155,186,0,0,0,0.39,0.35,0.417,277.1,260.6,288.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.157,0.152,0.162,0.0298,0.022,0.0352,0.0012,0.0009,0.0015,0.316,0.292,0.334,0.013,0.012,0.014,24.04,23.93,24.1,0.936,0.932,0.938,0.97,0.97,0.97,0.908,0.904,0.91,30.57,28.71,31.87,29.66,27.85,30.91,0,0,0,0,0,0,0.33,0,0.107,0.39,0.61,0.39,36.2
-328665600000,1959,8,1958,11,44,7,0.257,0.0937,0.163,9742.66,60.19,60.19,57.99,2,2,2,424.8,412.3,435.1,269.8,257.3,155,155,155,0,0,0,0.365,0.356,0.376,269.8,257.3,280.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.152,0.148,0.156,0.0264,0.0204,0.0312,0.0011,0.00083,0.0013,0.303,0.284,0.319,0.012,0.012,0.013,24.18,24.12,24.26,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,29.89,28.5,31.02,29,27.65,30.09,0,0,0,0,0,0,0.322,0,0.094,0.36,0.63,0.37,37.9
-328060800000,1959,8,1958,11,45,7,0.239,0.0937,0.145,8621.89,54.11,54.11,51.32,2,1,1.8571428571428572,394.8,385.2,406.7,239.8,230.2,155,155,155,0,0,0,0.393,0.381,0.402,239.8,230.2,251.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.142,0.138,0.146,0.0162,0.0153,0.0178,0.00066,0.00062,0.00072,0.284,0.256,0.407,0.012,0.01,0.016,24.34,24.27,24.4,0.931,0.925,0.958,0.971,0.97,0.98,0.905,0.897,0.939,30.4,25.94,52.47,29.1,25.17,48.2,0,0,0,0,0,0,0.285,0,0.094,0.39,0.61,0.39,36.1
-327456000000,1959,8,1958,11,46,7,0.226,0.0937,0.132,7998.15,48.2,48.2,47.61,1,1,1,372.9,358.7,382.6,217.9,203.7,155,155,155,0,0,0,0.416,0.405,0.432,217.9,203.7,227.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.129,0.137,0.0143,0.0131,0.0151,0.00058,0.00053,0.00061,0.385,0.359,0.402,0.016,0.014,0.016,24.35,24.28,24.45,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.82,46.66,51.94,47.61,45.72,48.2,0,0,0,0,0,0,0.264,0,0.094,0.41,0.58,0.42,35.4
-326851200000,1959,8,1958,11,47,7,0.207,0.0937,0.113,7073.88,44.69,44.69,42.11,1,1,1,342.6,337.2,354,187.6,182.2,155,155,155,0,0,0,0.453,0.438,0.46,187.6,182.2,199,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.123,0.121,0.127,0.0117,0.0112,0.0127,0.00047,0.00045,0.00051,0.331,0.321,0.351,0.013,0.013,0.014,24.56,24.48,24.59,0.951,0.95,0.955,0.98,0.98,0.98,0.932,0.93,0.935,42.97,41.73,45.6,42.11,40.88,44.69,0,0,0,0,0,0,0.234,0,0.094,0.45,0.55,0.45,34.2
-326246400000,1959,8,1958,11,48,7,0.194,0.0746,0.12,7513.69,47.37,47.37,44.72,1,1,1,321.2,310.1,334.4,198,179.4,123.3,118,155,0,0,0,0.383,0.36,0.464,198,179.4,209.5,990,990,990,965,965,965.1,25,24.9,25,0.124,0.12,0.127,0.0126,0.011,0.0136,0.0005,0.00044,0.00054,0.346,0.316,0.366,0.014,0.013,0.015,24.65,24.6,24.71,0.954,0.949,0.956,0.98,0.978,0.98,0.935,0.928,0.937,45.65,41.08,48.34,44.72,40.19,47.37,0,0,0,0,0,0,0.248,0,0.074,0.38,0.62,0.38,38.7
-325641600000,1959,9,1958,12,49,7,0.181,0.0714,0.11,6872.73,41.75,41.75,40.91,1,1,1,299.1,290,302.6,181.1,172,118,118,118,0,0,0,0.395,0.39,0.407,181.1,172,184.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.117,0.114,0.118,0.0111,0.0104,0.0114,0.00044,0.00041,0.00046,0.315,0.299,0.322,0.013,0.012,0.013,24.79,24.77,24.84,0.949,0.946,0.95,0.979,0.975,0.98,0.929,0.923,0.931,41.79,39.65,42.61,40.91,38.67,41.75,0,0,0,0,0,0,0.227,0,0.071,0.39,0.61,0.39,38
-325036800000,1959,9,1958,12,50,7,0.165,0.0714,0.0932,5780.33,36.99,36.99,34.41,1,1,1,272.1,263.1,283.2,154.1,145.1,118,118,118,0,0,0,0.434,0.417,0.448,154.1,145.1,165.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.104,0.111,0.00885,0.00808,0.00979,0.00035,0.00032,0.00039,0.267,0.251,0.287,0.011,0.0099,0.011,24.94,24.88,25,0.94,0.937,0.944,0.97,0.97,0.972,0.913,0.909,0.917,35.46,33.34,38.06,34.41,32.34,36.99,0,0,0,0,0,0,0.191,0,0.0718,0.43,0.56,0.44,35
-324432000000,1959,9,1958,12,51,7,0.157,0.0714,0.0861,5324.09,32.34,32.34,31.69,1,1,1,260.3,254.6,263.1,142.3,136.6,118,118,118,0,0,0,0.453,0.448,0.464,142.3,136.6,145.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.101,0.104,0.00784,0.00736,0.00808,0.00031,0.00029,0.00032,0.246,0.236,0.251,0.0097,0.0093,0.0099,25.01,25,25.05,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,32.67,31.32,33.34,31.69,30.38,32.34,0,0,0,0,0,0,0.176,0,0.0709,0.45,0.55,0.45,33.9
-323827200000,1959,9,1958,12,52,7,0.146,0.0641,0.0818,5066.64,32.53,32.53,30.16,1,1,1,241.3,231.5,250.3,135.3,124.4,106,97,118,0,0,0,0.439,0.4,0.487,135.3,124.4,145.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0999,0.0971,0.103,0.00725,0.00632,0.00811,0.00029,0.00025,0.00032,0.232,0.214,0.25,0.0092,0.0084,0.0098,25.12,25.07,25.18,0.933,0.928,0.937,0.97,0.97,0.97,0.905,0.9,0.909,31.09,28.46,33.53,30.16,27.61,32.53,0,0,0,0,0,0,0.168,0,0.0642,0.44,0.56,0.44,34.7
-323222400000,1959,10,1959,1,1,7,0.134,0.0587,0.0754,4668.78,29.4,29.4,27.79,1,1,1,221.7,208.1,228.7,124.7,111.1,97,97,97,0,0,0,0.438,0.424,0.466,124.7,111.1,131.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0954,0.0906,0.0979,0.00635,0.00519,0.00694,0.00025,0.0002,0.00027,0.213,0.188,0.225,0.0083,0.0074,0.0089,25.26,25.2,25.36,0.928,0.919,0.931,0.97,0.97,0.97,0.9,0.891,0.903,28.65,25.37,30.31,27.79,24.61,29.4,0,0,0,0,0,0,0.154,0,0.0586,0.44,0.56,0.44,34.8
-322617600000,1959,10,1959,1,2,7,0.124,0.0587,0.0655,4028.9,24.12,24.12,23.98,1,1,1,205.4,203.9,205.9,108.4,106.9,97,97,97,0,0,0,0.472,0.471,0.476,108.4,106.9,108.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0891,0.0899,0.00496,0.00484,0.00501,0.00019,0.00019,0.0002,0.183,0.181,0.184,0.0072,0.0071,0.0072,25.38,25.38,25.4,0.917,0.915,0.917,0.97,0.97,0.97,0.889,0.888,0.889,24.72,24.37,24.86,23.98,23.64,24.12,0,0,0,0,0,0,0.133,0,0.0585,0.47,0.53,0.47,32.5
-322012800000,1959,10,1959,1,3,7,0.123,0.0587,0.0642,2834.82,23.64,23.64,16.87,1,1,1,203.1,201.4,203.9,106.1,104.4,97,97,97,0,0,0,0.478,0.476,0.482,106.1,104.4,106.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0889,0.0883,0.0891,0.00477,0.00463,0.00484,0.00019,0.00018,0.00019,0.179,0.176,0.181,0.007,0.0069,0.0071,25.4,25.4,25.41,0.654,0,0.915,0.693,0,0.97,0.634,0,0.888,17.4,0,24.37,16.87,0,23.64,0,2,0,0,0.286,0,0.0937,0.286,0.0588,0.48,0.52,0.48,23
-321408000000,1959,10,1959,1,4,7,0.121,0.0583,0.0626,590.31,24.6,24.6,3.514,1,1,1,199.9,197.9,203.9,103.5,100.9,96.43,93,97,0,0,0,0.482,0.456,0.49,103.5,100.9,110.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.087,0.0902,0.00454,0.00432,0.00518,0.00018,0.00017,0.0002,0.175,0.17,0.188,0.0068,0.0066,0.0073,25.42,25.39,25.43,0.131,0,0.918,0.139,0,0.97,0.127,0,0.891,3.622,0,25.36,3.514,0,24.6,0,6,0,0,0.857,0,0.0195,0.857,0.0584,0.48,0.52,0.48,4.88
-320803200000,1959,11,1959,2,5,7,0.129,0.0562,0.073,4519.22,30.34,30.34,26.9,1,1,1,213.8,203.8,228.7,120.8,110.8,93,93,93,0,0,0,0.436,0.407,0.456,120.8,110.8,135.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0937,0.0902,0.0989,0.00602,0.00517,0.00728,0.00024,0.0002,0.00029,0.205,0.187,0.232,0.008,0.0073,0.0091,25.31,25.2,25.39,0.925,0.918,0.933,0.97,0.97,0.97,0.897,0.891,0.905,27.73,25.34,31.28,26.9,24.58,30.34,0,0,0,0,0,0,0.149,0,0.056,0.44,0.57,0.43,35
-320198400000,1959,11,1959,2,6,7,0.139,0.0562,0.0828,5145.15,32.05,32.05,30.63,1,1,1,229.9,223.4,236.2,136.9,130.4,93,93,93,0,0,0,0.405,0.394,0.416,136.9,130.4,143.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0994,0.0971,0.102,0.00739,0.00683,0.00792,0.00029,0.00027,0.00031,0.234,0.222,0.245,0.0092,0.0087,0.0097,25.19,25.14,25.24,0.934,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.57,30.03,33.04,30.63,29.13,32.05,0,0,0,0,0,0,0.17,0,0.0562,0.4,0.6,0.4,37
-319593600000,1959,11,1959,2,7,7,0.148,0.0562,0.0913,5681.3,35.25,35.25,33.82,1,1,1,243.9,236.2,250.3,150.9,143.2,93,93,93,0,0,0,0.382,0.372,0.394,150.9,143.2,157.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.107,0.00858,0.00792,0.00912,0.00034,0.00031,0.00036,0.259,0.245,0.271,0.01,0.0097,0.011,25.08,25.03,25.14,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,34.86,33.04,36.34,33.82,32.05,35.25,0,0,0,0,0,0,0.188,0,0.0567,0.38,0.62,0.38,38.4
-318988800000,1959,11,1959,2,8,7,0.16,0.0562,0.103,6464.97,48.2,48.2,38.48,1,1,1,263.8,239.5,305.9,170.8,146.5,93,93,93,0,0,0,0.355,0.304,0.388,170.8,146.5,212.9,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.111,0.103,0.126,0.0103,0.00821,0.0138,0.00041,0.00032,0.00055,0.295,0.251,0.37,0.012,0.0099,0.015,24.95,24.7,25.11,0.945,0.938,0.957,0.974,0.97,0.98,0.921,0.909,0.938,39.5,33.83,49.36,38.48,32.82,48.2,0,0,0,0,0,0,0.214,0,0.057,0.35,0.64,0.36,40.4
-318384000000,1959,11,1959,2,9,7,0.177,0.0619,0.115,7257.09,45.82,45.82,43.2,1,1,1,293,281.5,305.9,190.5,177.5,102.4,93,104,0,0,0,0.35,0.33,0.369,190.5,177.5,201.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.115,0.123,0.0119,0.0108,0.0129,0.00048,0.00043,0.00052,0.331,0.308,0.351,0.013,0.012,0.014,24.8,24.72,24.87,0.952,0.948,0.955,0.98,0.978,0.98,0.932,0.927,0.936,44.09,41.02,46.75,43.2,40.12,45.82,0,0,0,0,0,0,0.24,0,0.062,0.35,0.65,0.35,41
-317779200000,1959,12,1959,3,10,7,0.21,0.0629,0.147,8934.17,62.91,62.91,53.18,2,1,1.7142857142857142,347,310.1,394,243,206.1,104,104,104,0,0,0,0.301,0.264,0.335,243,206.1,290,990,990,990,965.1,965,965.4,24.9,24.6,25,0.138,0.125,0.154,0.0194,0.0133,0.0359,0.00078,0.00053,0.0015,0.305,0.247,0.379,0.012,0.0099,0.015,24.56,24.3,24.69,0.938,0.923,0.958,0.973,0.97,0.98,0.912,0.895,0.939,34.41,25.74,50.21,33.37,24.97,48.2,0,0,0,0,0,0,0.295,0,0.063,0.3,0.7,0.3,42.5
-317174400000,1959,12,1959,3,11,7,0.25,0.0629,0.187,11267.8,70.5,70.5,67.07,2,2,2,413.6,385.2,429.8,309.6,281.2,104,104,104,0,0,0,0.252,0.242,0.27,309.6,281.2,325.8,990,990,990,965.5,965.3,965.5,24.5,24.5,24.7,0.161,0.151,0.167,0.0451,0.0317,0.0528,0.0018,0.0013,0.0022,0.358,0.315,0.382,0.015,0.013,0.016,24.18,24.08,24.36,0.942,0.936,0.945,0.97,0.97,0.97,0.913,0.908,0.916,34.57,31.45,36.34,33.54,30.5,35.25,0,0,0,0,0,0,0.373,0,0.063,0.25,0.75,0.25,45.1
-316569600000,1959,12,1959,3,12,7,0.288,0.0629,0.225,13591.3,84.41,84.41,80.9,2,2,2,476.4,438.5,492.5,372.4,334.5,104,104,104,0,0,0,0.219,0.211,0.237,372.4,334.5,388.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.184,0.17,0.189,0.0748,0.0569,0.0824,0.0031,0.0023,0.0034,0.452,0.395,0.476,0.019,0.016,0.02,23.8,23.71,24.03,0.951,0.946,0.953,0.978,0.97,0.98,0.931,0.918,0.934,41.35,37.29,43.07,40.45,36.18,42.2,0,0,0,0,0,0,0.449,0,0.063,0.22,0.78,0.22,47.2
-315964800000,1959,12,1959,3,13,7,0.324,0.067,0.257,15406.2,94.74,94.74,91.7,2,2,2,536.2,502.8,561.5,425.3,398.8,110.9,104,120,0,0,0,0.207,0.192,0.219,425.3,398.8,441.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.203,0.193,0.209,0.0998,0.0872,0.107,0.0042,0.0036,0.0045,0.532,0.492,0.557,0.022,0.02,0.023,23.46,23.32,23.65,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,46.79,44.15,48.34,45.85,43.27,47.37,0,0,0,0,0,0,0.509,0,0.067,0.21,0.79,0.21,47.5
-315360000000,1960,1,1959,4,14,7,0.343,0.0726,0.271,16124.8,96.4,96.4,95.98,2,2,2,567.9,561.5,570.2,447.9,441.5,120,120,120,0,0,0,0.211,0.21,0.214,447.9,441.5,450.2,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.212,0.209,0.212,0.11,0.107,0.111,0.0046,0.0045,0.0047,0.567,0.557,0.57,0.024,0.023,0.024,23.28,23.26,23.32,0.958,0.958,0.958,0.98,0.98,0.98,0.939,0.938,0.939,48.98,48.34,49.21,47.99,47.37,48.2,0,0,0,0,0,0,0.533,0,0.072,0.21,0.79,0.21,47
-314755200000,1960,1,1959,4,15,7,0.357,0.0726,0.284,16373.4,103.8,103.8,97.46,3,2,2.142857142857143,590.3,570.2,619.8,470.3,450.2,120,120,120,0,0,0,0.203,0.194,0.21,470.3,450.2,499.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.223,0.212,0.24,0.121,0.111,0.135,0.0051,0.0047,0.0057,0.588,0.542,0.632,0.025,0.023,0.027,23.16,23.04,23.26,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,48.47,35.68,52.58,46.26,34.61,48.2,0,0,0,0,0,0,0.541,0,0.073,0.2,0.8,0.2,45.9
-314150400000,1960,1,1959,4,16,7,0.385,0.0726,0.313,17994,108.5,108.5,107.1,3,3,3,636.8,629.7,643.9,516.8,509.7,120,120,120,0,0,0,0.189,0.186,0.191,516.8,509.7,523.9,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.249,0.245,0.253,0.146,0.141,0.151,0.0062,0.006,0.0064,0.57,0.558,0.583,0.024,0.024,0.025,22.98,22.94,23.02,0.948,0.947,0.949,0.97,0.97,0.97,0.92,0.919,0.92,36.8,36.33,37.28,35.7,35.24,36.17,0,0,0,0,0,0,0.595,0,0.072,0.19,0.81,0.19,46.7
-313545600000,1960,1,1959,4,17,7,0.425,0.0726,0.352,20201.6,125.6,125.6,120.2,3,3,3,702.1,648.5,729.9,582.1,528.5,120,120,120,0,0,0,0.171,0.164,0.185,582.1,528.5,609.9,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.286,0.256,0.302,0.19,0.154,0.208,0.0082,0.0066,0.009,0.681,0.59,0.727,0.029,0.025,0.031,22.61,22.45,22.92,0.953,0.949,0.955,0.978,0.971,0.98,0.932,0.921,0.936,40.99,37.57,42.74,40.08,36.47,41.88,0,0,0,0,0,0,0.668,0,0.073,0.17,0.83,0.17,47.5
-312940800000,1960,2,1959,5,18,7,0.46,0.0829,0.377,21441.8,134.2,134.2,127.6,3,3,3,760.6,725.1,797.9,623.6,588.1,137,137,137,0,0,0,0.18,0.172,0.189,623.6,588.1,660.9,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.312,0.292,0.333,0.218,0.194,0.242,0.0094,0.0084,0.011,0.753,0.693,0.816,0.033,0.03,0.036,22.3,22.09,22.51,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.937,43.42,41.25,45.66,42.54,40.37,44.74,0,0,0,0,0,0,0.709,0,0.083,0.18,0.82,0.18,46.6
-312336000000,1960,2,1959,5,19,7,0.494,0.0829,0.411,23087.2,142.2,142.2,137.4,3,3,3,816.8,797.9,845.8,679.8,660.9,137,137,137,0,0,0,0.168,0.162,0.172,679.8,660.9,708.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.344,0.333,0.361,0.255,0.242,0.274,0.011,0.011,0.012,0.848,0.816,0.897,0.037,0.036,0.039,21.98,21.82,22.09,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.74,45.66,48.38,45.81,44.74,47.41,0,0,0,0,0,0,0.763,0,0.083,0.17,0.83,0.17,46.7
-311731200000,1960,2,1959,5,20,7,0.519,0.0801,0.439,24172.5,144.6,144.6,143.9,3,3,3,858.1,845.8,871.9,725.7,708.8,132.4,105,137,0,0,0,0.155,0.12,0.162,725.7,708.8,766.9,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.371,0.361,0.4,0.285,0.274,0.31,0.013,0.012,0.014,0.925,0.897,0.995,0.041,0.039,0.044,21.74,21.62,21.82,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.35,48.38,51.83,47.96,47.41,48.2,0,0,0,0,0,0,0.799,0,0.08,0.15,0.85,0.15,46.6
-311126400000,1960,2,1959,5,21,7,0.549,0.0635,0.486,26328,163.3,163.3,156.7,4,3,3.857142857142857,908.4,871.9,941.1,803.4,766.9,105,105,105,0,0,0,0.116,0.112,0.12,803.4,766.9,836.1,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.433,0.4,0.463,0.328,0.31,0.344,0.015,0.014,0.015,0.987,0.948,1.03,0.044,0.042,0.046,21.48,21.3,21.62,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,42.21,39.73,51.83,40.9,38.75,48.2,0,0,0,0,0,0,0.871,0,0.063,0.12,0.89,0.11,48
-310521600000,1960,2,1959,5,22,7,0.636,0.0759,0.56,29565.7,192.4,192.4,176,4,4,4,1052,971,1175,925.9,853,125.6,105,129,0,0,0,0.12,0.108,0.131,925.9,853,1046,990,990,990,968.1,967.8,968.5,21.9,21.5,22.2,0.559,0.487,0.702,0.399,0.352,0.527,0.018,0.016,0.024,1.21,1.07,1.52,0.055,0.048,0.07,20.73,20.03,21.13,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.89,42.12,49.08,44,41.28,48.1,0,0,0,0,0,0,0.978,0,0.076,0.12,0.88,0.12,46.5
-309916800000,1960,3,1959,6,23,7,0.892,0.092,0.663,31457.7,192.8,192.8,187.2,4,4,4,1475,1204,1930,1323,1075,152.1,129,183,226.1,0,647,0.103,0.0918,0.118,1096,1075,1100,990,990,990,969.4,968.5,970.9,20.6,19.1,21.5,0.849,0.744,0.926,0.64,0.592,0.648,0.031,0.028,0.034,1.79,1.63,1.87,0.087,0.076,0.098,18.81,17.25,19.83,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,48.14,44.14,50.4,46.81,43.26,48.2,0,0,0,0,0,0,1.04,0,0.229,0.1,0.74,0.26,35.3
-309312000000,1960,3,1959,6,24,7,1.57,0.111,0.665,25977,166.3,166.3,154.6,4,4,4,2598,2173,2982,2415,1990,183,183,183,1315,890,1699,0.0713,0.0614,0.0842,1100,1100,1100,990,990,990,972.5,971.5,973.5,17.5,16.5,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.58,14.66,16.61,0.943,0.939,0.947,0.975,0.97,0.98,0.92,0.911,0.928,39.64,37.11,42.41,38.66,36,41.56,0,0,0,0,0,0,0.859,0,0.905,0.071,0.42,0.58,16.5
-308707200000,1960,3,1959,6,25,7,2.16,0.145,0.665,21868.8,139.4,139.4,130.2,4,4,4,3569,3158,3879,3330,2919,239,239,239,2229,1819,2540,0.0673,0.0616,0.0757,1100,1100,1100,990,990,990,974.8,973.9,975.4,15.2,14.6,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.04,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.36,12.7,14.23,0.931,0.926,0.936,0.97,0.97,0.97,0.903,0.899,0.908,33.55,31.73,35.94,32.54,30.78,34.86,0,0,0,0,0,0,0.723,0,1.495,0.067,0.31,0.69,10.1
-308102400000,1960,3,1959,6,26,7,2.52,0.159,0.665,19646.8,120.9,120.9,116.9,4,4,4,4172,3974,4309,3909,3735,263,239,295,2809,2635,2914,0.0629,0.0571,0.069,1100,1100,1100,990,990,990,976,975.6,976.2,14,13.8,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.13,11.88,12.5,0.921,0.919,0.925,0.97,0.97,0.97,0.894,0.891,0.897,30.14,29.44,31.17,29.24,28.56,30.23,0,0,0,0,0,0,0.65,0,1.855,0.063,0.26,0.74,7.8
-307497600000,1960,4,1959,7,27,7,2.82,0.178,0.665,17886,111.9,111.9,106.5,4,4,4,4658,4428,4776,4363,4133,295,295,295,3263,3033,3381,0.0634,0.0618,0.0666,1100,1100,1100,990,990,990,976.9,976.5,977.1,13.1,12.9,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.05,1.87,1.87,1.87,0.14,0.14,0.15,11.24,11.02,11.66,0.912,0.91,0.917,0.97,0.97,0.97,0.885,0.883,0.889,27.66,27.07,28.83,26.62,25.78,27.96,0,0,0,0,0,0,0.591,0,2.155,0.063,0.24,0.76,6.34
-306892800000,1960,4,1959,7,28,7,2.73,0.178,0.665,18472.9,115.6,115.6,110,4,4,4,4513,4241,4716,4218,3946,295,295,295,3118,2846,3321,0.0655,0.0626,0.0696,1100,1100,1100,990,990,990,976.6,976.1,977,13.4,13,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.05,1.87,1.87,1.87,0.14,0.14,0.14,11.51,11.14,12,0.915,0.911,0.92,0.97,0.97,0.97,0.888,0.884,0.892,28.4,27.37,29.79,27.49,26.27,28.89,0,0,0,0,0,0,0.611,0,2.065,0.065,0.24,0.76,6.77
-306288000000,1960,4,1959,7,29,7,2.38,0.178,0.665,20508.4,128.7,128.7,122.1,4,4,4,3931,3635,4166,3636,3340,295,295,295,2536,2240,2771,0.0752,0.0708,0.0812,1100,1100,1100,990,990,990,975.5,974.9,976,14.5,14,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.043,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.61,12.14,13.22,0.925,0.921,0.93,0.97,0.97,0.97,0.898,0.894,0.902,31.46,30.17,33.17,30.52,29.26,32.17,0,0,0,0,0,0,0.678,0,1.715,0.075,0.28,0.72,8.62
-305683200000,1960,4,1959,7,30,7,1.98,0.181,0.665,22994,143.3,143.3,136.9,4,4,4,3276,3008,3529,2978,2687,298.7,295,321,1878,1587,2134,0.0916,0.0836,0.107,1100,1100,1100,990,990,990,974.1,973.5,974.7,15.9,15.3,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,13.99,13.44,14.59,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.91,35.28,33.78,36.94,34.22,32.76,35.83,0,0,0,0,0,0,0.76,0,1.315,0.091,0.34,0.66,11.6
-305078400000,1960,5,1959,8,31,7,1.65,0.194,0.665,25400.9,157.2,157.2,151.2,4,4,4,2723,2505,2949,2402,2184,321,321,321,1301,1084,1528,0.118,0.109,0.128,1100,1100,1100,990,990,990,972.8,972.3,973.4,17.2,16.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.28,14.73,15.81,0.942,0.939,0.944,0.973,0.97,0.977,0.917,0.911,0.922,38.83,37.33,40.25,37.8,36.22,39.31,0,0,0,0,0,0,0.84,0,0.985,0.12,0.4,0.6,15.4
-304473600000,1960,5,1959,8,32,7,1.42,0.175,0.665,27170.8,164.8,164.8,161.7,4,4,4,2343,2229,2471,2054,1953,288.9,276,321,954,853,1050,0.123,0.116,0.132,1100,1100,1100,990,990,990,971.9,971.7,972.2,18.1,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.2,15.89,16.47,0.946,0.945,0.946,0.979,0.977,0.98,0.926,0.923,0.927,41.31,40.48,42.04,40.43,39.55,41.2,0,0,0,0,0,0,0.899,0,0.755,0.12,0.47,0.53,19.1
-303868800000,1960,5,1959,8,33,7,1.26,0.167,0.665,28310.3,170.8,170.8,168.5,4,4,4,2084,1995,2197,1808,1719,276,276,276,708.4,619,821,0.133,0.126,0.138,1100,1100,1100,990,990,990,971.3,971.1,971.6,18.7,18.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.82,16.55,17.04,0.947,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,42.99,42.25,43.58,42.13,41.41,42.71,0,0,0,0,0,0,0.936,0,0.595,0.13,0.53,0.47,22.5
-303264000000,1960,5,1959,8,34,7,1.11,0.167,0.665,29645.6,179.8,179.8,176.5,4,4,4,1831,1734,1930,1555,1458,276,276,276,455,358,554,0.151,0.143,0.159,1100,1100,1100,990,990,990,970.6,970.2,970.9,19.4,19.1,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.098,17.57,17.25,17.89,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.02,44.14,45.87,44.12,43.26,44.95,0,0,0,0,0,0,0.98,0,0.445,0.15,0.6,0.4,26.7
-302659200000,1960,5,1959,8,35,7,0.985,0.138,0.665,30816.2,186.1,186.1,183.4,4,4,4,1629,1552,1721,1400,1342,228.9,210,276,300,242,345,0.14,0.127,0.165,1100,1100,1100,990,990,990,969.9,969.7,970.2,20.1,19.8,20.3,0.917,0.911,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.095,18.23,17.93,18.49,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.79,45.99,47.46,45.86,45.07,46.51,0,0,0,0,0,0,1.02,0,0.32,0.14,0.68,0.32,31.3
-302054400000,1960,6,1959,9,36,7,0.871,0.127,0.665,31932.4,192.8,192.8,190.1,4,4,4,1440,1339,1528,1230,1129,210,210,210,129.6,29,218,0.146,0.137,0.157,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.867,0.825,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.86,0.088,0.084,0.091,18.89,18.57,19.26,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.54,47.67,49.51,47.52,46.72,48.2,0,0,0,0,0,0,1.06,0,0.206,0.15,0.76,0.24,36.7
-301449600000,1960,6,1959,9,37,7,0.759,0.127,0.632,31704.1,192.8,192.8,188.7,4,4,4,1255,1200,1312,1045,989.8,210,210,210,0.2857,0,2,0.168,0.16,0.175,1045,989.8,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.73,0.65,0.811,0.526,0.418,0.648,0.025,0.019,0.031,1.55,1.34,1.76,0.073,0.063,0.083,19.75,19.36,20.13,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.26,46.66,49.78,47.18,45.72,48.2,0,0,0,0,0,0,1.05,0,0.127,0.17,0.83,0.17,41.8
-300844800000,1960,6,1959,9,38,7,0.673,0.151,0.522,27226.7,182.1,182.1,162.1,4,3,3.857142857142857,1113,1035,1194,863,778.3,250.3,210,257,0,0,0,0.226,0.176,0.248,863,778.3,984,990,990,990,968.3,968,968.5,21.7,21.5,22,0.526,0.448,0.641,0.357,0.316,0.415,0.016,0.014,0.019,1.13,1.01,1.33,0.052,0.046,0.062,20.62,20.16,20.94,0.954,0.953,0.956,0.979,0.974,0.98,0.934,0.928,0.937,43.41,39.14,50.95,42.24,38.13,48.2,0,0,0,0,0,0,0.9,0,0.151,0.22,0.78,0.22,40.5
-300240000000,1960,6,1959,9,39,7,0.584,0.148,0.436,23605.7,144.6,144.6,140.5,3,3,3,965.4,893,1026,721.2,666,244.1,227,257,0,0,0,0.253,0.238,0.265,721.2,666,769.2,990,990,990,967.8,967.5,968,22.2,22,22.5,0.395,0.35,0.44,0.282,0.246,0.311,0.013,0.011,0.014,0.944,0.839,1.04,0.042,0.037,0.047,21.3,20.98,21.69,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,48.01,45.15,50.46,46.84,44.25,48.2,0,0,0,0,0,0,0.781,0,0.148,0.25,0.75,0.25,40.4
-299635200000,1960,7,1959,10,40,7,0.487,0.137,0.35,19625.8,127.8,127.8,116.8,3,3,3,805.2,745.4,863.8,578.2,518.4,227,227,227,0,0,0,0.283,0.263,0.305,578.2,518.4,636.8,990,990,990,967.1,966.9,967.4,22.9,22.6,23.1,0.301,0.267,0.334,0.187,0.147,0.226,0.0082,0.0064,0.01,0.691,0.59,0.789,0.03,0.026,0.035,22.19,21.86,22.53,0.952,0.948,0.955,0.975,0.97,0.98,0.929,0.92,0.936,39.91,36.19,43.47,38.94,35.11,42.6,0,0,0,0,0,0,0.649,0,0.137,0.28,0.72,0.28,40.3
-299030400000,1960,7,1959,10,41,7,0.407,0.137,0.27,15547.1,103.5,103.5,92.54,3,2,2.142857142857143,672.7,619.8,735.5,445.7,392.8,227,227,227,0,0,0,0.339,0.309,0.366,445.7,392.8,508.5,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.227,0.202,0.261,0.11,0.0844,0.141,0.0047,0.0036,0.0061,0.564,0.494,0.644,0.024,0.021,0.028,22.85,22.59,23.13,0.955,0.947,0.957,0.979,0.97,0.98,0.934,0.919,0.938,45.09,35.55,51.32,43.81,34.49,48.2,0,0,0,0,0,0,0.514,0,0.137,0.34,0.66,0.34,38.2
-298425600000,1960,7,1959,10,42,7,0.349,0.137,0.212,12463.7,80.55,80.55,74.19,2,2,2,577.8,548.2,606.9,350.8,321.2,227,227,227,0,0,0,0.393,0.374,0.414,350.8,321.2,379.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.188,0.177,0.198,0.0646,0.0506,0.0783,0.0027,0.0021,0.0033,0.431,0.387,0.475,0.018,0.016,0.02,23.37,23.2,23.55,0.949,0.944,0.952,0.973,0.97,0.979,0.923,0.916,0.932,38.12,35.02,41.16,37.09,33.97,40.27,0,0,0,0,0,0,0.412,0,0.137,0.39,0.61,0.39,35.7
-297820800000,1960,7,1959,10,43,7,0.311,0.137,0.174,10234.7,66.8,66.8,60.92,2,2,2,514.5,490.4,542.7,287.5,263.4,227,227,227,0,0,0,0.442,0.418,0.463,287.5,263.4,315.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.165,0.157,0.175,0.0347,0.0233,0.048,0.0014,0.00096,0.002,0.336,0.3,0.379,0.014,0.012,0.016,23.75,23.58,23.89,0.938,0.933,0.943,0.97,0.97,0.97,0.91,0.905,0.915,31.4,28.79,34.43,30.46,27.93,33.4,0,0,0,0,0,0,0.338,0,0.137,0.44,0.56,0.44,32.9
-297216000000,1960,8,1959,11,44,7,0.283,0.111,0.172,10215.4,64.36,64.36,60.81,2,2,2,468.5,451.8,485.3,284.5,267.8,184,184,184,0,0,0,0.393,0.379,0.407,284.5,267.8,301.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.155,0.167,0.0333,0.0254,0.0412,0.0014,0.001,0.0017,0.329,0.304,0.354,0.014,0.012,0.015,23.96,23.86,24.06,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.34,29.51,33.18,30.4,28.62,32.18,0,0,0,0,0,0,0.338,0,0.111,0.39,0.61,0.39,36.1
-296611200000,1960,8,1959,11,45,7,0.264,0.101,0.163,9683.69,60.93,60.93,57.64,2,2,2,436.2,422.2,446.6,268.8,258.7,167.4,155,184,0,0,0,0.383,0.353,0.416,268.8,258.7,283.5,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.153,0.151,0.157,0.0259,0.0211,0.0328,0.0011,0.00086,0.0013,0.303,0.29,0.324,0.012,0.012,0.013,24.13,24.09,24.2,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,29.71,28.51,31.41,28.82,27.66,30.46,0,0,0,0,0,0,0.32,0,0.101,0.38,0.62,0.38,36.7
-296006400000,1960,8,1959,11,46,7,0.246,0.0962,0.15,8984.1,56.57,56.57,53.48,2,1,1.8571428571428572,406.9,394,418.2,247.7,210,159.1,155,184,0,0,0,0.392,0.371,0.467,247.7,210,263.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.145,0.135,0.15,0.0188,0.0136,0.0232,0.00076,0.00055,0.00095,0.294,0.264,0.374,0.012,0.011,0.015,24.28,24.22,24.36,0.934,0.927,0.956,0.971,0.97,0.98,0.908,0.899,0.937,30.94,26.68,47.79,30.08,25.88,46.83,0,0,0,0,0,0,0.297,0,0.096,0.39,0.61,0.39,36.5
-295401600000,1960,8,1959,11,47,7,0.229,0.111,0.118,7320.85,45.86,45.86,43.58,1,1,1,379.3,368.3,389.6,195.3,184.3,184,184,184,0,0,0,0.486,0.472,0.5,195.3,184.3,205.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.13,0.126,0.133,0.0123,0.0114,0.0132,0.0005,0.00046,0.00054,0.348,0.328,0.366,0.014,0.013,0.015,24.36,24.29,24.43,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.47,41.96,46.8,43.58,41.12,45.86,0,0,0,0,0,0,0.242,0,0.111,0.48,0.52,0.48,32
-294796800000,1960,8,1959,11,48,7,0.209,0.0954,0.113,7051.11,46.33,46.33,41.97,1,1,1,345.3,334.4,358.7,187.5,163.3,157.7,138,184,0,0,0,0.456,0.402,0.53,187.5,163.3,205.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.118,0.129,0.0117,0.00963,0.0132,0.00047,0.00039,0.00053,0.332,0.291,0.362,0.013,0.012,0.015,24.54,24.5,24.58,0.951,0.944,0.956,0.977,0.97,0.98,0.929,0.916,0.937,42.95,37.15,47.27,41.97,36.04,46.33,0,0,0,0,0,0,0.233,0,0.096,0.46,0.54,0.46,33.7
-294192000000,1960,9,1959,12,49,7,0.195,0.0835,0.112,7003.87,43.42,43.42,41.69,1,1,1,323.2,313.5,330.7,185.2,175.5,138,138,138,0,0,0,0.427,0.417,0.44,185.2,175.5,192.7,990,990,990,965,965,965.1,25,24.9,25,0.122,0.118,0.124,0.0115,0.0107,0.0121,0.00046,0.00043,0.00049,0.326,0.308,0.339,0.013,0.012,0.014,24.66,24.61,24.72,0.95,0.947,0.953,0.979,0.977,0.98,0.931,0.925,0.934,42.57,40.32,44.31,41.69,39.38,43.42,0,0,0,0,0,0,0.232,0,0.083,0.43,0.57,0.43,35.9
-293587200000,1960,9,1959,12,50,7,0.179,0.0835,0.0954,5904.76,38.53,38.53,35.15,1,1,1,295.8,283.2,310.1,157.8,145.2,138,138,138,0,0,0,0.467,0.445,0.487,157.8,145.2,172.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.112,0.108,0.117,0.00916,0.00809,0.0104,0.00036,0.00032,0.00041,0.277,0.254,0.302,0.011,0.01,0.012,24.84,24.75,24.91,0.942,0.937,0.946,0.971,0.97,0.975,0.915,0.909,0.923,36.19,33.26,39.52,35.15,32.26,38.53,0,0,0,0,0,0,0.195,0,0.0836,0.47,0.53,0.47,33
-292982400000,1960,9,1959,12,51,7,0.162,0.0748,0.0874,5406.17,32.99,32.99,32.18,1,1,1,268.3,263.1,283.2,144.5,138.2,123.7,118,138,0,0,0,0.46,0.444,0.5,144.5,138.2,148,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.104,0.108,0.00804,0.00749,0.00833,0.00032,0.0003,0.00033,0.251,0.242,0.256,0.0099,0.0096,0.01,24.98,24.91,25,0.937,0.934,0.938,0.97,0.97,0.97,0.909,0.906,0.91,33.17,31.59,34.01,32.18,30.65,32.99,0,0,0,0,0,0,0.179,0,0.0746,0.46,0.54,0.46,33.4
-292377600000,1960,9,1959,12,52,7,0.154,0.0677,0.0861,5332.9,34.32,34.32,31.74,1,1,1,254.4,250.3,263.1,142.4,132.3,112,97,118,0,0,0,0.44,0.388,0.471,142.4,132.3,153.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0999,0.106,0.00785,0.00699,0.00878,0.00031,0.00028,0.00035,0.245,0.228,0.264,0.0097,0.009,0.01,25.04,25,25.07,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,32.73,30.31,35.38,31.74,29.4,34.32,0,0,0,0,0,0,0.176,0,0.0679,0.44,0.56,0.44,34.6
-291772800000,1960,10,1960,1,1,7,0.144,0.0587,0.0856,5317.38,34.32,34.32,31.65,1,1,1,238.6,234.6,250.3,141.6,137.6,97,97,97,0,0,0,0.407,0.388,0.413,141.6,137.6,153.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.1,0.106,0.00778,0.00745,0.00878,0.00031,0.00029,0.00035,0.243,0.236,0.264,0.0096,0.0093,0.01,25.13,25.04,25.16,0.935,0.934,0.94,0.97,0.97,0.97,0.907,0.906,0.912,32.63,31.7,35.38,31.65,30.75,34.32,0,0,0,0,0,0,0.176,0,0.0584,0.41,0.59,0.41,36.9
-291168000000,1960,10,1960,1,2,7,0.136,0.0587,0.0769,4763.21,30.75,30.75,28.35,1,1,1,224.1,216.8,234.6,127.1,119.8,97,97,97,0,0,0,0.433,0.413,0.447,127.1,119.8,137.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0963,0.0937,0.1,0.00656,0.00593,0.00745,0.00026,0.00023,0.00029,0.217,0.204,0.236,0.0085,0.008,0.0093,25.24,25.16,25.3,0.929,0.925,0.934,0.97,0.97,0.97,0.901,0.897,0.906,29.23,27.48,31.7,28.35,26.65,30.75,0,0,0,0,0,0,0.158,0,0.0591,0.43,0.57,0.43,35
-290563200000,1960,10,1960,1,3,7,0.126,0.0587,0.067,4125.73,26.65,26.65,24.56,1,1,1,207.8,203.8,216.8,110.8,106.8,97,97,97,0,0,0,0.467,0.447,0.476,110.8,106.8,119.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0891,0.0937,0.00517,0.00483,0.00593,0.0002,0.00019,0.00023,0.188,0.181,0.204,0.0073,0.0071,0.008,25.37,25.3,25.4,0.918,0.915,0.925,0.97,0.97,0.97,0.891,0.888,0.897,25.32,24.35,27.48,24.56,23.62,26.65,0,0,0,0,0,0,0.136,0,0.059,0.47,0.53,0.47,32.7
-289958400000,1960,10,1960,1,4,7,0.123,0.0587,0.0646,3968.55,23.64,23.64,23.62,1,1,1,203.8,203.8,203.9,106.8,106.8,97,97,97,0,0,0,0.476,0.476,0.476,106.8,106.8,106.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0891,0.0891,0.00483,0.00483,0.00484,0.00019,0.00019,0.00019,0.181,0.181,0.181,0.0071,0.0071,0.0071,25.4,25.4,25.4,0.915,0.915,0.915,0.97,0.97,0.97,0.888,0.888,0.888,24.35,24.35,24.37,23.62,23.62,23.64,0,0,0,0,0,0,0.131,0,0.0584,0.48,0.53,0.47,32.3
-289353600000,1960,10,1960,1,5,7,0.14,0.0566,0.0838,5209.19,31.69,31.69,31.01,1,1,1,232.2,220.7,234.6,138.6,123.7,93.57,93,97,0,0,0,0.403,0.396,0.439,138.6,123.7,141.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0951,0.101,0.00753,0.00627,0.00779,0.0003,0.00025,0.00031,0.237,0.211,0.243,0.0093,0.0083,0.0096,25.17,25.15,25.26,0.934,0.928,0.935,0.97,0.97,0.97,0.906,0.9,0.907,31.97,28.44,32.67,31.01,27.59,31.69,0,0,0,0,0,0,0.172,0,0.0562,0.4,0.6,0.4,37.2
-288748800000,1960,11,1960,2,6,7,0.153,0.0562,0.0966,6036.54,42.81,42.81,35.93,1,1,1,252.8,234.6,281.5,159.8,141.6,93,93,93,0,0,0,0.369,0.33,0.396,159.8,141.6,188.5,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.107,0.101,0.118,0.00933,0.00779,0.0118,0.00037,0.00031,0.00047,0.275,0.243,0.326,0.011,0.0096,0.013,25.02,24.85,25.15,0.942,0.935,0.951,0.972,0.97,0.98,0.916,0.907,0.932,36.94,32.67,43.68,35.93,31.69,42.81,0,0,0,0,0,0,0.2,0,0.0564,0.37,0.63,0.37,39.5
-288144000000,1960,11,1960,2,7,7,0.181,0.0562,0.124,7826.57,48.2,48.2,46.59,1,1,1,298.7,283.2,310.1,205.7,190.2,93,93,93,0,0,0,0.311,0.3,0.328,205.7,190.2,217.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.124,0.118,0.128,0.0132,0.0119,0.0142,0.00053,0.00047,0.00057,0.357,0.329,0.377,0.014,0.013,0.015,24.75,24.67,24.84,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.7,44.1,50.31,46.59,43.22,48.2,0,0,0,0,0,0,0.259,0,0.057,0.31,0.69,0.31,43.2
-287539200000,1960,11,1960,2,8,7,0.203,0.0641,0.139,8405.91,51.53,51.53,50.04,2,1,1.5714285714285714,335.5,324.1,343.7,229.5,218.1,106,106,106,0,0,0,0.316,0.308,0.327,229.5,218.1,237.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.134,0.13,0.137,0.0153,0.0143,0.016,0.00061,0.00057,0.00064,0.31,0.254,0.388,0.012,0.01,0.016,24.61,24.57,24.64,0.939,0.925,0.958,0.974,0.97,0.98,0.915,0.897,0.939,36.85,26.32,51.17,35.35,25.53,48.2,0,0,0,0,0,0,0.278,0,0.064,0.32,0.68,0.32,41.4
-286934400000,1960,11,1960,2,9,7,0.221,0.0683,0.152,9166.84,56,56,54.56,2,2,2,364.6,364,368.3,251.8,246,112.9,106,118,0,0,0,0.309,0.291,0.324,251.8,246,258,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.143,0.141,0.144,0.0185,0.0167,0.0208,0.00075,0.00067,0.00084,0.274,0.267,0.282,0.011,0.011,0.011,24.5,24.49,24.51,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,28.13,27.45,28.86,27.28,26.63,28,0,0,0,0,0,0,0.303,0,0.069,0.31,0.69,0.31,41.5
-286329600000,1960,12,1960,3,10,7,0.23,0.0702,0.16,9641.98,61.01,61.01,57.39,2,2,2,381,375.1,385.2,265,257.1,116,104,118,0,0,0,0.304,0.27,0.315,265,257.1,281.2,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.148,0.145,0.151,0.0241,0.0203,0.0317,0.00098,0.00082,0.0013,0.293,0.282,0.315,0.012,0.011,0.013,24.4,24.36,24.44,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,29.58,28.69,31.45,28.7,27.83,30.5,0,0,0,0,0,0,0.319,0,0.07,0.31,0.7,0.3,41.9
-285724800000,1960,12,1960,3,11,7,0.233,0.0629,0.17,10249.4,61.01,61.01,61.01,2,2,2,385.2,385.2,385.2,281.2,281.2,104,104,104,0,0,0,0.27,0.27,0.27,281.2,281.2,281.2,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.151,0.151,0.151,0.0317,0.0317,0.0317,0.0013,0.0013,0.0013,0.315,0.315,0.315,0.013,0.013,0.013,24.36,24.36,24.36,0.936,0.936,0.936,0.97,0.97,0.97,0.908,0.908,0.908,31.45,31.45,31.45,30.5,30.5,30.5,0,0,0,0,0,0,0.339,0,0.063,0.27,0.73,0.27,44
-285120000000,1960,12,1960,3,12,7,0.246,0.0629,0.183,11014.5,69.95,69.95,65.56,2,2,2,406.4,389.6,427.1,302.4,285.6,104,104,104,0,0,0,0.256,0.243,0.267,302.4,285.6,323.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.159,0.153,0.166,0.0418,0.0338,0.0515,0.0017,0.0014,0.0021,0.347,0.322,0.378,0.014,0.013,0.015,24.22,24.1,24.33,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.916,33.8,31.93,36.06,32.78,30.97,34.97,0,0,0,0,0,0,0.364,0,0.063,0.26,0.74,0.26,44.8
-284515200000,1960,12,1960,3,13,7,0.271,0.0643,0.207,12465.5,77.5,77.5,74.2,2,2,2,448.8,427.1,469.1,342.6,323.1,106.3,104,120,0,0,0,0.237,0.226,0.256,342.6,323.1,357.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.173,0.166,0.178,0.0607,0.0515,0.0676,0.0025,0.0021,0.0028,0.408,0.378,0.429,0.017,0.015,0.018,23.97,23.87,24.1,0.947,0.944,0.949,0.973,0.97,0.975,0.921,0.916,0.926,38.14,36.06,39.73,37.1,34.97,38.75,0,0,0,0,0,0,0.412,0,0.064,0.24,0.76,0.24,46
-283910400000,1961,1,1960,4,14,7,0.298,0.0726,0.225,13547.9,85.56,85.56,80.64,2,2,2,492.5,469.1,515.4,372.5,349.1,120,120,120,0,0,0,0.244,0.233,0.256,372.5,349.1,395.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.185,0.177,0.193,0.0748,0.0638,0.0856,0.0031,0.0026,0.0036,0.454,0.419,0.488,0.019,0.017,0.02,23.73,23.59,23.87,0.951,0.948,0.954,0.978,0.973,0.98,0.93,0.923,0.935,41.24,38.75,43.65,40.32,37.72,42.78,0,0,0,0,0,0,0.448,0,0.073,0.24,0.76,0.24,45.5
-283305600000,1961,1,1960,4,15,7,0.352,0.0726,0.279,16208.8,102.3,102.3,96.48,3,2,2.142857142857143,581.6,542.7,612.2,461.6,422.7,120,120,120,0,0,0,0.206,0.196,0.221,461.6,422.7,492.2,990,990,990,966.2,966,966.3,23.8,23.7,24,0.219,0.203,0.235,0.117,0.0985,0.131,0.0049,0.0041,0.0056,0.574,0.529,0.608,0.024,0.022,0.026,23.21,23.12,23.43,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.66,35.17,51.31,45.8,34.11,48.2,0,0,0,0,0,0,0.536,0,0.073,0.21,0.79,0.21,46
-282700800000,1961,1,1960,4,16,7,0.393,0.0726,0.321,18369.5,120.9,120.9,109.3,3,2,2.857142857142857,650.1,599.5,704.7,530.1,479.5,120,120,120,0,0,0,0.185,0.17,0.2,530.1,479.5,584.7,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.257,0.228,0.288,0.156,0.125,0.192,0.0066,0.0053,0.0082,0.609,0.562,0.685,0.026,0.024,0.029,22.89,22.6,23.08,0.951,0.947,0.956,0.974,0.97,0.98,0.926,0.919,0.937,40.16,36.48,51.89,38.74,35.38,48.2,0,0,0,0,0,0,0.607,0,0.072,0.18,0.82,0.18,46.7
