datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-282096000000,1961,1,1960,4,17,7,0.452,0.0726,0.379,21618.8,132.5,132.5,128.7,3,3,3,747.3,704.7,768.4,627.3,584.7,120,120,120,0,0,0,0.161,0.156,0.17,627.3,584.7,648.4,990,990,990,966.9,966.7,967,23.1,23,23.3,0.312,0.288,0.324,0.22,0.192,0.234,0.0095,0.0082,0.01,0.757,0.685,0.792,0.033,0.029,0.034,22.35,22.23,22.6,0.955,0.953,0.956,0.98,0.979,0.98,0.936,0.933,0.937,43.78,41.17,45.06,42.89,40.29,44.16,0,0,0,0,0,0,0.715,0,0.073,0.16,0.84,0.16,47.8
-281491200000,1961,1,1960,4,18,7,0.489,0.0799,0.409,23018.1,139.2,139.2,137,3,3,3,808.6,797.9,827.5,676.5,660.9,132.1,120,137,0,0,0,0.163,0.15,0.172,676.5,660.9,690.5,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.342,0.333,0.35,0.253,0.242,0.262,0.011,0.011,0.012,0.841,0.816,0.866,0.037,0.036,0.038,22.02,21.92,22.09,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.6,45.66,47.36,45.67,44.74,46.41,0,0,0,0,0,0,0.761,0,0.08,0.16,0.84,0.16,47.1
-280886400000,1961,2,1960,5,19,7,0.519,0.0829,0.437,24236.5,144.6,144.6,144.3,3,3,3,858.8,858,863.8,721.8,721,137,137,137,0,0,0,0.16,0.159,0.16,721.8,721,726.8,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.368,0.367,0.371,0.283,0.283,0.287,0.012,0.012,0.013,0.918,0.917,0.927,0.041,0.04,0.041,21.75,21.72,21.75,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.1,49.05,49.37,48.09,48.07,48.2,0,0,0,0,0,0,0.801,0,0.082,0.16,0.84,0.16,46.7
-280281600000,1961,2,1960,5,20,7,0.547,0.0829,0.464,24292.8,144.6,144.6,144.6,3,3,3,905,871.9,919.2,768,734.9,137,137,137,0,0,0,0.151,0.149,0.157,768,734.9,782.2,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.408,0.378,0.421,0.31,0.292,0.318,0.014,0.013,0.014,1,0.943,1.03,0.045,0.042,0.046,21.48,21.4,21.67,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.56,49.81,52.31,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.083,0.15,0.85,0.15,44.4
-279676800000,1961,2,1960,5,21,7,0.589,0.0829,0.506,26798.3,171.9,171.9,159.5,4,3,3.7142857142857144,973.2,919.2,1035,836.2,782.2,137,137,137,0,0,0,0.141,0.132,0.149,836.2,782.2,898.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.471,0.421,0.528,0.344,0.318,0.374,0.015,0.014,0.017,1.06,0.974,1.15,0.048,0.044,0.052,21.15,20.84,21.4,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,45.12,39.9,52.31,43.32,38.94,48.2,0,0,0,0,0,0,0.886,0,0.083,0.14,0.86,0.14,45.5
-279072000000,1961,2,1960,5,22,7,0.709,0.103,0.607,31085.8,192.8,192.8,185,4,4,4,1173,1055,1276,1003,918.1,169.9,137,183,0,0,0,0.145,0.119,0.158,1003,918.1,1093,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.654,0.546,0.786,0.464,0.383,0.632,0.022,0.017,0.03,1.4,1.18,1.72,0.065,0.054,0.081,20.16,19.52,20.75,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.3,44.62,49.87,46.26,43.72,48.2,0,0,0,0,0,0,1.03,0,0.102,0.15,0.86,0.14,43.8
-278467200000,1961,3,1960,6,23,7,0.889,0.111,0.665,31702.3,192.8,192.8,188.7,4,4,4,1470,1312,1652,1287,1129,183,183,183,187.3,29,369,0.125,0.111,0.139,1100,1100,1100,990,990,990,969.4,968.9,970,20.6,20,21.1,0.869,0.81,0.913,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.76,1.86,0.088,0.083,0.093,18.79,18.16,19.36,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,48.27,46.61,49.78,47.18,45.68,48.2,0,0,0,0,0,0,1.05,0,0.224,0.12,0.75,0.25,35.7
-277862400000,1961,3,1960,6,24,7,1.34,0.111,0.665,27806.5,179.8,179.8,165.5,4,4,4,2210,1734,2659,2027,1551,183,183,183,927.3,451,1376,0.0845,0.0688,0.106,1100,1100,1100,990,990,990,971.6,970.2,972.7,18.4,17.3,19.8,0.926,0.921,0.926,0.648,0.648,0.648,0.035,0.033,0.037,1.87,1.87,1.87,0.1,0.095,0.11,16.56,15.43,17.89,0.947,0.943,0.951,0.978,0.974,0.98,0.926,0.919,0.932,42.29,39.24,45.88,41.38,38.24,44.96,0,0,0,0,0,0,0.92,0,0.675,0.083,0.5,0.5,20.8
-277257600000,1961,3,1960,6,25,7,2.18,0.111,0.665,21805,148.7,148.7,129.8,4,4,4,3600,2814,4309,3417,2631,183,183,183,2317,1531,3026,0.0518,0.0425,0.065,1100,1100,1100,990,990,990,974.8,973.1,976.2,15.2,13.8,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.038,0.047,1.87,1.87,1.87,0.12,0.11,0.14,13.32,11.88,15.06,0.93,0.919,0.941,0.97,0.97,0.972,0.902,0.891,0.915,33.44,29.44,38.23,32.45,28.56,37.17,0,0,0,0,0,0,0.721,0,1.515,0.051,0.31,0.69,10
-276652800000,1961,3,1960,6,26,7,3.12,0.13,0.665,15347,107.6,107.6,91.35,4,4,4,5155,4640,5661,4940,4457,215,183,295,3840,3357,4266,0.0414,0.0344,0.0536,1100,1100,1100,990.02,990,990.06,977.7,976.9,978.5,12.3,11.5,13.1,0.917,0.904,0.926,0.648,0.648,0.648,0.053,0.049,0.056,1.87,1.85,1.87,0.15,0.14,0.16,10.43,9.681,11.27,0.885,0.844,0.913,0.97,0.967,0.97,0.858,0.816,0.885,24.93,22.03,27.75,22.84,18.99,26.89,0,0,0,0,0,0,0.508,0,2.455,0.042,0.21,0.79,4.92
-276048000000,1961,4,1960,7,27,7,3.54,0.178,0.665,11705.9,72.66,72.66,69.68,4,4,4,5860,5763,5987,5565,5468,295,295,295,4465,4368,4592,0.0503,0.0493,0.0512,1100,1100,1100,990.08,990.07,990.09,978.8,978.7,979,11.2,11.1,11.4,0.898,0.894,0.901,0.648,0.648,0.648,0.058,0.057,0.059,1.85,1.84,1.85,0.16,0.16,0.17,9.396,9.215,9.534,0.817,0.8,0.83,0.965,0.963,0.966,0.788,0.771,0.802,20.71,19.89,21.34,17.42,16.46,18.17,0,0,0,0,0,0,0.387,0,2.875,0.05,0.19,0.81,3.31
-275443200000,1961,4,1960,7,28,7,3.65,0.214,0.665,10865.3,65.85,65.85,64.67,4,4,4,6036,5987,6098,5682,5623,354.1,295,364,4582,4523,4634,0.0587,0.0493,0.0608,1100,1100,1100,990.09,990.09,990.1,979.1,979,979.2,11,10.9,11.1,0.892,0.891,0.894,0.648,0.648,0.648,0.059,0.059,0.059,1.84,1.84,1.84,0.17,0.17,0.17,9.158,9.086,9.215,0.795,0.788,0.8,0.962,0.962,0.963,0.765,0.758,0.771,19.63,19.32,19.89,16.17,15.8,16.46,0,0,0,0,0,0,0.359,0,2.985,0.059,0.18,0.82,2.98
-274838400000,1961,4,1960,7,29,7,3.5,0.22,0.665,12062.6,77.5,77.5,71.8,4,4,4,5793,5613,5987,5429,5249,364,364,364,4329,4149,4523,0.0629,0.0608,0.0648,1100,1100,1100,990.07,990.06,990.09,978.7,978.5,979,11.3,11.1,11.6,0.9,0.894,0.905,0.648,0.648,0.648,0.057,0.056,0.059,1.85,1.84,1.85,0.16,0.16,0.17,9.492,9.215,9.749,0.826,0.8,0.85,0.965,0.963,0.968,0.798,0.771,0.823,21.15,19.89,22.35,17.95,16.46,19.38,0,0,0,0,0,0,0.399,0,2.835,0.063,0.19,0.81,3.45
-274233600000,1961,4,1960,7,30,7,3.11,0.22,0.665,15410.3,102.5,102.5,91.73,4,4,4,5137,4794,5489,4773,4430,364,364,364,3673,3330,4025,0.071,0.0663,0.0759,1100,1100,1100,990.02,990,990.05,977.7,977.1,978.3,12.3,11.8,12.9,0.919,0.909,0.926,0.648,0.648,0.648,0.053,0.05,0.055,1.87,1.86,1.87,0.15,0.15,0.16,10.44,9.927,10.99,0.889,0.866,0.91,0.97,0.97,0.97,0.862,0.84,0.882,25.05,23.2,26.97,22.93,20.42,25.63,0,0,0,0,0,0,0.51,0,2.445,0.071,0.21,0.79,4.96
-273628800000,1961,5,1960,8,31,7,2.6,0.206,0.665,19245.2,120.9,120.9,114.6,4,4,4,4292,3974,4640,3952,3634,340,340,340,2852,2534,3200,0.0794,0.0733,0.0856,1100,1100,1100,990,990,990,976.2,975.6,976.9,13.8,13.1,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.045,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.91,11.27,12.5,0.919,0.913,0.925,0.97,0.97,0.97,0.891,0.885,0.897,29.53,27.75,31.17,28.64,26.89,30.23,0,0,0,0,0,0,0.636,0,1.935,0.079,0.26,0.74,7.4
-273024000000,1961,5,1960,8,32,7,2.23,0.206,0.665,21432.9,132.2,132.2,127.6,4,4,4,3683,3479,3909,3343,3139,340,340,340,2243,2039,2469,0.0925,0.087,0.0977,1100,1100,1100,990,990,990,975,974.6,975.5,15,14.5,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.045,1.87,1.87,1.87,0.13,0.12,0.13,13.12,12.64,13.55,0.929,0.926,0.932,0.97,0.97,0.97,0.902,0.898,0.904,32.88,31.56,34.07,31.89,30.61,33.05,0,0,0,0,0,0,0.709,0,1.565,0.092,0.3,0.7,9.61
-272419200000,1961,5,1960,8,33,7,1.95,0.204,0.665,23174.9,143,143,137.9,4,4,4,3227,3020,3405,2890,2699,337.3,321,340,1790,1599,1965,0.105,0.0999,0.108,1100,1100,1100,990,990,990,974,973.6,974.4,16,15.6,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.09,13.71,14.56,0.936,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,35.55,34.5,36.85,34.49,33.46,35.75,0,0,0,0,0,0,0.766,0,1.285,0.1,0.34,0.66,11.9
-271814400000,1961,5,1960,8,34,7,1.68,0.194,0.665,25139.6,154.4,154.4,149.6,4,4,4,2779,2608,2949,2458,2287,321,321,321,1358,1187,1528,0.116,0.109,0.123,1100,1100,1100,990,990,990,973,972.6,973.4,17,16.6,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.15,14.73,15.56,0.941,0.939,0.943,0.973,0.97,0.975,0.916,0.911,0.92,38.46,37.33,39.58,37.41,36.22,38.59,0,0,0,0,0,0,0.831,0,1.015,0.12,0.4,0.6,15
-271209600000,1961,5,1960,8,35,7,1.44,0.172,0.665,26961.5,164.3,164.3,160.5,4,4,4,2388,2248,2529,2103,1991,284.4,257,321,1004,891,1108,0.119,0.107,0.132,1100,1100,1100,990,990,990,972,971.7,972.4,18,17.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.09,15.75,16.43,0.945,0.944,0.946,0.978,0.976,0.98,0.925,0.922,0.927,41.02,40.09,41.92,40.12,39.14,41.09,0,0,0,0,0,0,0.892,0,0.775,0.12,0.46,0.54,18.7
-270604800000,1961,6,1960,9,36,7,1.27,0.155,0.665,28240.3,170.8,170.8,168.1,4,4,4,2101,1995,2197,1844,1738,257,257,257,743.7,638,840,0.122,0.117,0.129,1100,1100,1100,990,990,990,971.3,971.1,971.6,18.7,18.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.78,16.55,17.04,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.88,42.25,43.58,42.02,41.41,42.71,0,0,0,0,0,0,0.934,0,0.605,0.12,0.52,0.48,22.2
-270000000000,1961,6,1960,9,37,7,1.09,0.155,0.665,29792.7,182.3,182.3,177.3,4,4,4,1806,1661,1930,1549,1404,257,257,257,448.6,304,573,0.143,0.133,0.155,1100,1100,1100,990,990,990,970.5,970,970.9,19.5,19.1,20,0.926,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.093,0.098,17.65,17.25,18.13,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.24,44.14,46.52,44.33,43.26,45.59,0,0,0,0,0,0,0.985,0,0.425,0.14,0.61,0.39,27.3
-269395200000,1961,6,1960,9,38,7,0.954,0.155,0.665,31121.2,188.3,188.3,185.2,4,4,4,1577,1492,1634,1320,1235,257,257,257,219.7,135,277,0.163,0.157,0.172,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.91,0.885,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.83,1.87,0.092,0.089,0.093,18.41,18.22,18.71,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.26,46.75,48.04,46.31,45.81,47.08,0,0,0,0,0,0,1.03,0,0.289,0.16,0.7,0.3,32.6
-268790400000,1961,6,1960,9,39,7,0.807,0.155,0.638,31552.1,192.6,192.6,187.8,4,4,4,1335,1250,1445,1078,993.7,256.7,256,257,22.71,0,88,0.193,0.178,0.205,1055,993.7,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.771,0.672,0.866,0.549,0.42,0.648,0.026,0.02,0.031,1.61,1.37,1.81,0.077,0.064,0.088,19.43,18.88,19.95,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.91,46.4,49.13,46.95,45.48,48.15,0,0,0,0,0,0,1.04,0,0.169,0.19,0.79,0.21,39.1
-268185600000,1961,7,1960,10,40,7,0.705,0.155,0.55,28529.3,179.9,179.9,169.8,4,4,4,1165,1091,1235,909.5,835.3,256,256,256,0,0,0,0.22,0.207,0.235,909.5,835.3,978.6,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.571,0.5,0.65,0.379,0.343,0.413,0.018,0.016,0.019,1.2,1.07,1.33,0.056,0.049,0.062,20.38,20.03,20.75,0.954,0.953,0.955,0.979,0.977,0.98,0.935,0.932,0.936,43.35,40.51,45.89,42.45,39.58,44.97,0,0,0,0,0,0,0.943,0,0.155,0.22,0.78,0.22,40.5
-267580800000,1961,7,1960,10,41,7,0.609,0.155,0.455,24186.1,152.7,152.7,144,4,3,3.142857142857143,1008,964.9,1059,751.6,708.9,256,256,256,0,0,0,0.254,0.242,0.265,751.6,708.9,802.6,990,990,990,967.9,967.8,968.1,22.1,21.9,22.2,0.424,0.384,0.47,0.3,0.275,0.327,0.014,0.012,0.015,0.99,0.921,1.07,0.045,0.041,0.049,21.1,20.9,21.32,0.956,0.953,0.957,0.979,0.974,0.98,0.936,0.928,0.937,47.66,39.19,51.46,46.17,38.18,48.2,0,0,0,0,0,0,0.8,0,0.154,0.25,0.75,0.25,39.7
-266976000000,1961,7,1960,10,42,7,0.535,0.155,0.38,21012.8,137.2,137.2,125.1,3,3,3,883.9,804.6,953.8,627.9,548.6,256,256,256,0,0,0,0.291,0.268,0.318,627.9,548.6,697.8,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.334,0.288,0.374,0.22,0.167,0.267,0.0098,0.0073,0.012,0.779,0.645,0.898,0.035,0.028,0.04,21.79,21.39,22.24,0.954,0.95,0.956,0.978,0.972,0.98,0.933,0.923,0.937,42.63,37.9,46.66,41.69,36.82,45.72,0,0,0,0,0,0,0.695,0,0.155,0.29,0.71,0.29,39.3
-266371200000,1961,7,1960,10,43,7,0.464,0.155,0.309,17234.8,109.1,109.1,102.6,3,2,2.5714285714285716,766.7,725.1,797.9,510.7,469.1,256,256,256,0,0,0,0.334,0.321,0.353,510.7,469.1,541.9,990,990,990,967,966.8,967.1,23,22.9,23.2,0.267,0.243,0.284,0.144,0.12,0.163,0.0062,0.0052,0.0071,0.629,0.591,0.675,0.027,0.026,0.029,22.4,22.27,22.58,0.952,0.948,0.957,0.974,0.97,0.98,0.928,0.919,0.938,42.88,35.88,52.47,41.08,34.8,48.2,0,0,0,0,0,0,0.57,0,0.155,0.33,0.67,0.33,37.1
-265766400000,1961,7,1960,10,44,7,0.401,0.127,0.274,15825,96.4,96.4,94.2,2,2,2,662.3,636.6,704.7,452.6,434.6,209.7,202,256,0,0,0,0.316,0.295,0.363,452.6,434.6,482.5,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.229,0.218,0.245,0.113,0.104,0.127,0.0048,0.0044,0.0054,0.59,0.558,0.64,0.025,0.024,0.027,22.86,22.69,23,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.56,46.9,51.42,47.1,45.96,48.2,0,0,0,0,0,0,0.523,0,0.127,0.32,0.68,0.32,39.5
-265161600000,1961,8,1960,11,45,7,0.359,0.122,0.237,13966.7,90.57,90.57,83.13,2,2,2,593.1,566.7,629.7,391.1,364.7,202,202,202,0,0,0,0.341,0.321,0.356,391.1,364.7,427.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.201,0.192,0.214,0.0836,0.0711,0.101,0.0035,0.003,0.0043,0.491,0.452,0.546,0.021,0.019,0.023,23.24,23.04,23.4,0.953,0.95,0.957,0.978,0.976,0.98,0.933,0.927,0.937,42.48,39.77,46.21,41.57,38.8,45.28,0,0,0,0,0,0,0.462,0,0.122,0.34,0.66,0.34,38.9
-264556800000,1961,8,1960,11,46,7,0.313,0.122,0.191,11267.2,72.27,72.27,67.07,2,2,2,517.5,492.5,542.7,315.5,290.5,202,202,202,0,0,0,0.391,0.372,0.41,315.5,290.5,340.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.166,0.183,0.0479,0.0361,0.0598,0.002,0.0015,0.0025,0.378,0.34,0.416,0.016,0.014,0.017,23.69,23.54,23.84,0.943,0.939,0.947,0.97,0.97,0.97,0.915,0.911,0.919,34.57,31.89,37.25,33.53,30.94,36.13,0,0,0,0,0,0,0.373,0,0.122,0.39,0.61,0.39,36
-263952000000,1961,8,1960,11,47,7,0.289,0.111,0.178,10547.4,65.42,65.42,62.78,2,2,2,477.9,461.1,490.4,293.9,277.1,184,184,184,0,0,0,0.385,0.375,0.399,293.9,277.1,306.4,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.164,0.158,0.169,0.0377,0.0298,0.0436,0.0016,0.0012,0.0018,0.343,0.318,0.362,0.014,0.013,0.015,23.91,23.83,24.01,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.36,30.53,33.72,31.39,29.62,32.71,0,0,0,0,0,0,0.349,0,0.111,0.38,0.62,0.38,36.5
-263347200000,1961,8,1960,11,48,7,0.265,0.0994,0.166,9866.3,62.32,62.32,58.73,2,2,2,438,427.1,456.4,273.7,245.8,164.3,138,184,0,0,0,0.374,0.323,0.428,273.7,245.8,289.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.155,0.147,0.158,0.0284,0.0166,0.0355,0.0012,0.00068,0.0014,0.311,0.272,0.332,0.013,0.011,0.014,24.12,24.04,24.19,0.935,0.929,0.938,0.97,0.97,0.97,0.907,0.901,0.91,30.27,27.07,32.12,29.36,26.26,31.16,0,0,0,0,0,0,0.326,0,0.099,0.38,0.63,0.37,37.2
-262742400000,1961,9,1960,12,49,7,0.242,0.0835,0.159,9498.43,61.26,61.26,56.54,2,2,2,400.2,385.2,422.2,262.2,247.2,138,138,138,0,0,0,0.345,0.327,0.358,262.2,247.2,284.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.149,0.144,0.157,0.0231,0.0168,0.0331,0.00094,0.00068,0.0014,0.292,0.27,0.324,0.012,0.011,0.013,24.31,24.18,24.4,0.932,0.929,0.937,0.97,0.97,0.97,0.904,0.901,0.909,29.14,27.47,31.58,28.27,26.65,30.63,0,0,0,0,0,0,0.314,0,0.083,0.35,0.66,0.34,39.2
-262137600000,1961,9,1960,12,50,7,0.23,0.0835,0.146,8731.16,53.3,53.3,51.97,2,1,1.8571428571428572,380.1,368.3,385.2,242.1,230.3,138,138,138,0,0,0,0.363,0.358,0.375,242.1,230.3,247.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.142,0.138,0.144,0.0163,0.0153,0.0168,0.00066,0.00062,0.00068,0.286,0.258,0.406,0.012,0.01,0.016,24.41,24.35,24.47,0.932,0.925,0.958,0.971,0.97,0.98,0.905,0.898,0.939,30.77,26.32,52.69,29.43,25.53,48.2,0,0,0,0,0,0,0.289,0,0.084,0.36,0.63,0.37,38
-261532800000,1961,9,1960,12,51,7,0.209,0.0835,0.126,7847.07,48.2,48.2,46.71,1,1,1,346.3,343.7,358.7,208.3,205.7,138,138,138,0,0,0,0.399,0.385,0.402,208.3,205.7,220.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.13,0.129,0.134,0.0135,0.0132,0.0145,0.00054,0.00053,0.00058,0.367,0.362,0.389,0.015,0.015,0.016,24.5,24.42,24.52,0.956,0.956,0.958,0.98,0.98,0.98,0.937,0.937,0.939,47.87,47.27,50.64,46.71,46.33,48.2,0,0,0,0,0,0,0.259,0,0.083,0.4,0.6,0.4,37.5
-260928000000,1961,9,1960,12,52,7,0.198,0.081,0.117,7295.77,47.82,47.82,43.43,1,1,1,326.6,321.2,341.6,192.6,186.1,134,110,138,0,0,0,0.41,0.342,0.426,192.6,186.1,211.2,990,990,990,965,965,965.1,25,24.9,25,0.124,0.122,0.128,0.0121,0.0116,0.0137,0.00049,0.00046,0.00055,0.339,0.327,0.369,0.014,0.013,0.015,24.63,24.53,24.65,0.952,0.951,0.957,0.98,0.98,0.98,0.933,0.932,0.938,44.31,42.76,48.79,43.43,41.91,47.82,0,0,0,0,0,0,0.241,0,0.081,0.41,0.59,0.41,36.8
-260323200000,1961,10,1961,1,1,7,0.178,0.0665,0.111,6996.8,44.4,44.4,41.65,1,1,1,294.2,283.2,305.9,184.2,173.2,110,110,110,0,0,0,0.374,0.36,0.388,184.2,173.2,195.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.115,0.123,0.0114,0.0105,0.0124,0.00045,0.00042,0.00049,0.321,0.301,0.342,0.013,0.012,0.014,24.8,24.73,24.87,0.95,0.946,0.954,0.978,0.976,0.98,0.929,0.924,0.934,42.57,39.98,45.31,41.65,39.02,44.4,0,0,0,0,0,0,0.231,0,0.067,0.37,0.62,0.38,39.3
-259718400000,1961,10,1961,1,2,7,0.164,0.0665,0.0979,6098.67,39.02,39.02,36.3,1,1,1,271.9,263.1,283.2,161.9,153.1,110,110,110,0,0,0,0.405,0.388,0.418,161.9,153.1,173.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.115,0.00951,0.00876,0.0105,0.00038,0.00035,0.00042,0.281,0.266,0.301,0.011,0.011,0.012,24.93,24.87,24.98,0.943,0.94,0.946,0.972,0.97,0.976,0.917,0.912,0.924,37.32,35.27,39.98,36.3,34.21,39.02,0,0,0,0,0,0,0.202,0,0.0661,0.41,0.6,0.4,37.2
-259113600000,1961,10,1961,1,3,7,0.159,0.0665,0.0926,5747.4,34.21,34.21,34.21,1,1,1,263.1,263.1,263.1,153.1,153.1,110,110,110,0,0,0,0.418,0.418,0.418,153.1,153.1,153.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.108,0.108,0.00876,0.00876,0.00876,0.00035,0.00035,0.00035,0.266,0.266,0.266,0.011,0.011,0.011,24.98,24.98,24.98,0.94,0.94,0.94,0.97,0.97,0.97,0.912,0.912,0.912,35.27,35.27,35.27,34.21,34.21,34.21,0,0,0,0,0,0,0.19,0,0.0664,0.42,0.58,0.42,36.1
-258508800000,1961,10,1961,1,4,7,0.159,0.0665,0.0928,5762.88,34.86,34.86,34.3,1,1,1,263.5,263.1,266,153.5,153.1,110,110,110,0,0,0,0.417,0.414,0.418,153.5,153.1,156,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.108,0.109,0.0088,0.00876,0.00901,0.00035,0.00035,0.00036,0.266,0.266,0.271,0.011,0.011,0.011,24.98,24.97,24.98,0.94,0.94,0.941,0.97,0.97,0.97,0.912,0.912,0.913,35.36,35.27,35.93,34.3,34.21,34.86,0,0,0,0,0,0,0.191,0,0.0662,0.42,0.58,0.42,36.2
-257904000000,1961,10,1961,1,5,7,0.166,0.0648,0.101,6324.76,39.61,39.61,37.65,1,1,1,274.7,263.1,283.2,167.5,157.1,107.1,106,110,0,0,0,0.391,0.377,0.403,167.5,157.1,175.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.115,0.00999,0.0091,0.0107,0.0004,0.00036,0.00042,0.291,0.272,0.305,0.012,0.011,0.012,24.91,24.87,24.98,0.945,0.941,0.947,0.974,0.97,0.977,0.92,0.913,0.926,38.66,36.23,40.53,37.65,35.14,39.61,0,0,0,0,0,0,0.209,0,0.065,0.39,0.61,0.39,38.1
-257299200000,1961,11,1961,2,6,7,0.179,0.0641,0.115,7183.65,48.2,48.2,42.76,1,1,1,295.6,283.2,324.1,189.6,177.2,106,106,106,0,0,0,0.359,0.327,0.374,189.6,177.2,218.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.12,0.116,0.13,0.0119,0.0108,0.0143,0.00047,0.00043,0.00057,0.33,0.308,0.381,0.013,0.012,0.015,24.78,24.6,24.86,0.951,0.948,0.958,0.979,0.978,0.98,0.931,0.927,0.939,43.84,40.95,50.39,42.76,40.05,48.2,0,0,0,0,0,0,0.238,0,0.064,0.36,0.64,0.36,40.1
-256694400000,1961,11,1961,2,7,7,0.203,0.0641,0.139,8405.91,51.53,51.53,50.04,2,1,1.5714285714285714,335.5,324.1,343.7,229.5,218.1,106,106,106,0,0,0,0.316,0.308,0.327,229.5,218.1,237.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.134,0.13,0.137,0.0153,0.0143,0.016,0.00061,0.00057,0.00064,0.31,0.254,0.388,0.012,0.01,0.016,24.61,24.57,24.64,0.939,0.925,0.958,0.974,0.97,0.98,0.915,0.897,0.939,36.85,26.32,51.17,35.35,25.53,48.2,0,0,0,0,0,0,0.278,0,0.064,0.32,0.68,0.32,41.4
-256089600000,1961,11,1961,2,8,7,0.232,0.0641,0.168,10135.7,65.18,65.18,60.33,2,2,2,384.2,347.3,406.7,278.2,241.3,106,106,106,0,0,0,0.277,0.261,0.305,278.2,241.3,300.7,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.151,0.138,0.159,0.0308,0.0163,0.0409,0.0012,0.00065,0.0017,0.312,0.26,0.346,0.013,0.01,0.014,24.37,24.22,24.6,0.936,0.927,0.941,0.97,0.97,0.97,0.907,0.899,0.912,31.1,26.98,33.6,30.17,26.17,32.59,0,0,0,0,0,0,0.335,0,0.064,0.28,0.72,0.28,43.7
-255484800000,1961,11,1961,2,9,7,0.259,0.0672,0.191,11493.8,70.91,70.91,68.42,2,2,2,427.5,412.3,446.6,316.3,306.3,111.1,106,118,0,0,0,0.26,0.248,0.276,316.3,306.3,328.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.165,0.161,0.171,0.0483,0.0436,0.0541,0.002,0.0018,0.0022,0.37,0.354,0.389,0.015,0.014,0.016,24.11,24,24.19,0.943,0.942,0.945,0.97,0.97,0.97,0.915,0.913,0.917,35.27,34.2,36.55,34.21,33.18,35.45,0,0,0,0,0,0,0.38,0,0.068,0.26,0.74,0.26,44.4
-254880000000,1961,12,1961,3,10,7,0.278,0.0714,0.206,12389.3,77.17,77.17,73.75,2,2,2,459.3,446.6,474.7,341.3,328.6,118,118,118,0,0,0,0.257,0.249,0.264,341.3,328.6,356.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.175,0.171,0.18,0.0601,0.0541,0.0673,0.0025,0.0022,0.0028,0.408,0.389,0.431,0.017,0.016,0.018,23.92,23.83,24,0.947,0.945,0.949,0.972,0.97,0.975,0.921,0.917,0.926,37.92,36.55,39.57,36.87,35.45,38.58,0,0,0,0,0,0,0.41,0,0.072,0.26,0.74,0.26,44.6
-254275200000,1961,12,1961,3,11,7,0.298,0.0714,0.227,13641,85.34,85.34,81.2,2,2,2,492.9,474.7,512.2,374.9,356.7,118,118,118,0,0,0,0.24,0.23,0.249,374.9,356.7,394.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.187,0.18,0.194,0.0759,0.0673,0.0851,0.0031,0.0028,0.0035,0.458,0.431,0.487,0.019,0.018,0.02,23.72,23.61,23.83,0.952,0.949,0.954,0.978,0.975,0.98,0.931,0.926,0.935,41.5,39.57,43.54,40.6,38.58,42.67,0,0,0,0,0,0,0.451,0,0.071,0.24,0.76,0.24,45.8
-253670400000,1961,12,1961,3,12,7,0.315,0.0714,0.244,14646.6,91.45,91.45,87.18,2,2,2,521.4,512.2,542.7,403.4,394.2,118,118,118,0,0,0,0.226,0.217,0.23,403.4,394.2,424.7,990,990,990,965.9,965.9,966,24.1,24,24.1,0.197,0.194,0.204,0.0894,0.0851,0.0994,0.0037,0.0035,0.0042,0.501,0.487,0.533,0.021,0.02,0.022,23.55,23.43,23.61,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,44.48,43.54,46.66,43.59,42.67,45.73,0,0,0,0,0,0,0.484,0,0.071,0.23,0.77,0.23,46.5
-253065600000,1961,12,1961,3,13,7,0.351,0.0714,0.28,16331.7,106.1,106.1,97.21,3,2,2.142857142857143,580.9,548.2,629.7,462.9,430.2,118,118,118,0,0,0,0.203,0.187,0.215,462.9,430.2,511.7,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.221,0.206,0.248,0.118,0.102,0.143,0.005,0.0043,0.0061,0.577,0.541,0.614,0.024,0.023,0.026,23.21,23.02,23.39,0.956,0.947,0.958,0.979,0.97,0.98,0.935,0.919,0.939,47.74,36.48,51.51,46.08,35.38,48.2,0,0,0,0,0,0,0.54,0,0.071,0.2,0.8,0.2,46.5
-252460800000,1962,1,1961,4,14,7,0.408,0.0841,0.324,18574.2,117.8,117.8,110.6,3,3,3,674.6,636.6,710.9,535.6,497.6,139,139,139,0,0,0,0.206,0.196,0.218,535.6,497.6,571.9,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.264,0.243,0.285,0.159,0.134,0.183,0.0068,0.0057,0.0079,0.607,0.543,0.668,0.026,0.023,0.029,22.79,22.59,23.01,0.949,0.946,0.952,0.973,0.97,0.976,0.924,0.918,0.93,37.87,35.41,40.22,36.85,34.35,39.27,0,0,0,0,0,0,0.614,0,0.084,0.21,0.79,0.21,45.5
-251856000000,1962,1,1961,4,15,7,0.469,0.0841,0.385,21820.9,142.7,142.7,129.9,3,3,3,776.2,725.1,851.4,637.2,586.1,139,139,139,0,0,0,0.18,0.163,0.192,637.2,586.1,712.4,990,990,990,967,966.8,967.3,23,22.7,23.2,0.322,0.293,0.365,0.227,0.192,0.277,0.0099,0.0083,0.012,0.778,0.692,0.905,0.034,0.03,0.04,22.22,21.79,22.51,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.933,0.938,44.19,41.11,48.55,43.3,40.22,47.58,0,0,0,0,0,0,0.722,0,0.084,0.18,0.82,0.18,46.5
-251251200000,1962,1,1961,4,16,7,0.561,0.0841,0.477,25455.5,165.2,165.2,151.5,4,3,3.4285714285714284,926.9,845.8,995,787.9,706.8,139,139,139,0,0,0,0.15,0.14,0.164,787.9,706.8,856,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.431,0.362,0.492,0.319,0.273,0.353,0.014,0.012,0.016,1.01,0.895,1.08,0.045,0.039,0.049,21.39,21.04,21.82,0.955,0.954,0.957,0.979,0.977,0.98,0.936,0.932,0.938,46.69,40.54,51.69,44.73,39.61,48.2,0,0,0,0,0,0,0.842,0,0.084,0.15,0.85,0.15,45.4
-250646400000,1962,1,1961,4,17,7,0.66,0.0841,0.576,30169.7,192.2,192.2,179.6,4,4,4,1092,1026,1187,953.1,887.2,139,139,139,0,0,0,0.127,0.117,0.135,953.1,887.2,1048,990,990,990,968.2,968,968.5,21.8,21.5,22,0.59,0.521,0.709,0.417,0.368,0.531,0.019,0.017,0.025,1.27,1.13,1.53,0.058,0.051,0.071,20.54,19.98,20.89,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.81,43.39,49.04,44.9,42.53,48.06,0,0,0,0,0,0,0.998,0,0.084,0.13,0.87,0.13,45.7
-250041600000,1962,1,1961,4,18,7,0.776,0.092,0.662,32376.8,192.8,192.8,192.7,4,4,4,1282,1212,1388,1130,1073,152.1,139,162,36.57,0,126,0.119,0.112,0.126,1094,1073,1100,990,990,990,968.8,968.6,969.1,21.2,20.9,21.4,0.795,0.746,0.845,0.634,0.588,0.648,0.03,0.027,0.031,1.73,1.63,1.79,0.081,0.076,0.086,19.48,19.09,19.8,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.935,49.83,49.04,50.41,48.18,48.06,48.2,0,0,0,0,0,0,1.07,0,0.114,0.12,0.85,0.15,41.7
-249436800000,1962,2,1961,5,19,7,0.977,0.098,0.665,30914.5,190,190,184,4,4,4,1615,1445,1780,1453,1283,162,162,162,353.1,183,518,0.101,0.091,0.112,1100,1100,1100,990,990,990,969.9,969.3,970.4,20.1,19.6,20.7,0.902,0.868,0.921,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.87,0.092,0.088,0.095,18.29,17.74,18.88,0.952,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.94,45.48,48.48,46,44.57,47.51,0,0,0,0,0,0,1.02,0,0.312,0.1,0.68,0.32,31.6
-248832000000,1962,2,1961,5,20,7,1.18,0.098,0.665,29000.2,178.3,178.3,172.6,4,4,4,1949,1780,2083,1787,1618,162,162,162,687.1,518,821,0.0834,0.0778,0.091,1100,1100,1100,990,990,990,970.9,970.4,971.3,19.1,18.7,19.6,0.926,0.921,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.21,16.83,17.74,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.04,42.99,45.48,43.16,42.13,44.57,0,0,0,0,0,0,0.959,0,0.515,0.083,0.56,0.44,24.6
-248227200000,1962,2,1961,5,21,7,1.41,0.098,0.665,27230.8,166.3,166.3,162.1,4,4,4,2328,2173,2544,2166,2011,162,162,162,1066,911,1282,0.0698,0.0637,0.0746,1100,1100,1100,990,990,990,971.9,971.5,972.4,18.1,17.6,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.23,15.71,16.61,0.946,0.944,0.947,0.979,0.976,0.98,0.926,0.921,0.928,41.4,39.99,42.41,40.52,39.04,41.56,0,0,0,0,0,0,0.9,0,0.745,0.07,0.47,0.53,19.3
-247622400000,1962,2,1961,5,22,7,1.96,0.125,0.665,23212.9,152.4,152.4,138.2,4,4,4,3242,2680,3986,3036,2518,206,162,239,1936,1418,2647,0.0634,0.0549,0.0762,1100,1100,1100,990,990,990,974,972.7,975.6,16,14.4,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.038,0.045,1.87,1.87,1.87,0.12,0.11,0.13,14.1,12.48,15.38,0.935,0.924,0.943,0.971,0.97,0.974,0.908,0.897,0.918,35.57,31.1,39.1,34.54,30.17,38.09,0,0,0,0,0,0,0.768,0,1.295,0.064,0.34,0.66,11.8
-247017600000,1962,3,1961,6,23,7,2.68,0.151,0.665,18803.5,116.3,116.3,111.9,4,4,4,4425,4206,4582,4175,3967,249.9,239,315,3075,2867,3175,0.0564,0.0529,0.0688,1100,1100,1100,990,990,990,976.5,976.1,976.7,13.5,13.3,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.046,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.67,11.38,12.07,0.917,0.914,0.921,0.97,0.97,0.97,0.889,0.886,0.893,28.85,28.05,29.96,27.98,27.21,29.06,0,0,0,0,0,0,0.622,0,2.015,0.056,0.25,0.75,7.02
-246412800000,1962,3,1961,6,24,7,2.74,0.191,0.665,18452.4,111.9,111.9,109.8,4,4,4,4531,4428,4599,4216,4113,315,315,315,3116,3013,3184,0.0696,0.0685,0.0711,1100,1100,1100,990,990,990,976.7,976.5,976.8,13.3,13.2,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.47,11.35,11.66,0.915,0.913,0.917,0.97,0.97,0.97,0.887,0.886,0.889,28.31,27.96,28.83,27.46,27.12,27.96,0,0,0,0,0,0,0.61,0,2.075,0.07,0.24,0.76,6.73
-245808000000,1962,3,1961,6,25,7,2.7,0.158,0.665,18699.6,112.6,112.6,111.3,4,4,4,4456,4391,4582,4195,4076,260.7,239,315,3096,2976,3243,0.0586,0.0522,0.0717,1100,1100,1100,990,990,990,976.5,976.4,976.7,13.5,13.3,13.6,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.61,11.38,11.73,0.916,0.914,0.917,0.97,0.97,0.97,0.889,0.886,0.89,28.69,28.05,29.02,27.83,27.21,28.15,0,0,0,0,0,0,0.618,0,2.035,0.059,0.25,0.75,6.93
-245203200000,1962,3,1961,6,26,7,3,0.149,0.665,16292.2,107,107,96.98,4,4,4,4967,4658,5326,4720,4419,247,239,295,3620,3319,3931,0.0498,0.0457,0.0554,1100,1100,1100,990.01,990,990.03,977.4,976.9,978,12.6,12,13.1,0.923,0.914,0.926,0.648,0.648,0.648,0.052,0.049,0.054,1.87,1.86,1.87,0.15,0.14,0.15,10.72,10.16,11.24,0.898,0.879,0.912,0.97,0.97,0.97,0.871,0.853,0.885,25.97,24.09,27.66,24.24,21.58,26.75,0,0,0,0,0,0,0.539,0,2.335,0.05,0.22,0.78,5.43
-244598400000,1962,4,1961,7,27,7,3.36,0.178,0.665,13383.3,83.97,83.97,79.66,4,4,4,5548,5416,5622,5253,5121,295,295,295,4153,4021,4227,0.0532,0.0525,0.0545,1100,1100,1100,990.05,990.04,990.06,978.4,978.2,978.5,11.7,11.6,11.9,0.907,0.905,0.911,0.648,0.648,0.648,0.055,0.054,0.056,1.86,1.85,1.86,0.16,0.16,0.16,9.842,9.736,10.03,0.858,0.849,0.874,0.969,0.968,0.97,0.832,0.822,0.848,22.78,22.29,23.66,19.92,19.3,20.99,0,0,0,0,0,0,0.443,0,2.695,0.053,0.2,0.8,3.98
-243993600000,1962,4,1961,7,28,7,3.38,0.208,0.665,13169.2,81.69,81.69,78.39,4,4,4,5587,5489,5641,5243,5125,344.3,295,364,4143,4025,4246,0.0616,0.0523,0.0663,1100,1100,1100,990.05,990.05,990.06,978.4,978.3,978.5,11.6,11.6,11.8,0.906,0.904,0.909,0.648,0.648,0.648,0.056,0.055,0.056,1.85,1.85,1.86,0.16,0.16,0.16,9.786,9.709,9.927,0.853,0.846,0.866,0.968,0.968,0.97,0.826,0.819,0.84,22.53,22.16,23.2,19.6,19.15,20.42,0,0,0,0,0,0,0.435,0,2.715,0.062,0.2,0.8,3.9
-243388800000,1962,4,1961,7,29,7,3.25,0.22,0.665,14283.1,89.24,89.24,85.02,4,4,4,5372,5216,5489,5008,4852,364,364,364,3908,3752,4025,0.0678,0.0663,0.0698,1100,1100,1100,990.04,990.02,990.05,978.1,977.8,978.3,12,11.8,12.2,0.913,0.909,0.917,0.648,0.648,0.648,0.054,0.053,0.055,1.86,1.86,1.87,0.16,0.15,0.16,10.09,9.927,10.32,0.876,0.866,0.885,0.97,0.97,0.97,0.849,0.84,0.858,23.84,23.2,24.62,21.25,20.42,22.31,0,0,0,0,0,0,0.472,0,2.585,0.068,0.2,0.8,4.39
-242784000000,1962,4,1961,7,30,7,2.94,0.22,0.665,16777.5,107.6,107.6,99.87,4,4,4,4869,4640,5127,4505,4276,364,364,364,3405,3176,3663,0.0748,0.071,0.0784,1100,1100,1100,990,990,990.02,977.3,976.9,977.7,12.7,12.3,13.1,0.925,0.92,0.926,0.648,0.648,0.648,0.051,0.049,0.053,1.87,1.87,1.87,0.15,0.14,0.15,10.87,10.44,11.27,0.903,0.89,0.913,0.97,0.97,0.97,0.876,0.863,0.885,26.48,25.05,27.75,24.97,22.91,26.89,0,0,0,0,0,0,0.555,0,2.275,0.075,0.23,0.77,5.71
-242179200000,1962,4,1961,7,31,7,2.62,0.208,0.665,19118.7,118.2,118.2,113.8,4,4,4,4330,4107,4582,3987,3767,343.4,340,364,2887,2667,3118,0.0794,0.0756,0.0828,1100,1100,1100,990,990,990,976.3,975.9,976.7,13.7,13.3,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.84,11.38,12.25,0.918,0.914,0.922,0.97,0.97,0.97,0.891,0.886,0.895,29.33,28.05,30.47,28.45,27.21,29.56,0,0,0,0,0,0,0.632,0,1.955,0.079,0.25,0.75,7.3
-241574400000,1962,5,1961,8,32,7,2.32,0.206,0.665,20861.7,128.7,128.7,124.2,4,4,4,3834,3635,4067,3494,3295,340,340,340,2394,2195,2627,0.0888,0.0836,0.0935,1100,1100,1100,990,990,990,975.3,974.9,975.8,14.7,14.2,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.8,12.32,13.22,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,32,30.67,33.17,31.04,29.75,32.17,0,0,0,0,0,0,0.69,0,1.655,0.089,0.29,0.71,8.99
-240969600000,1962,5,1961,8,33,7,2.07,0.206,0.665,22433.7,137.5,137.5,133.5,4,4,4,3419,3242,3612,3079,2902,340,340,340,1979,1802,2172,0.0996,0.0941,0.105,1100,1100,1100,990,990,990,974.4,974.1,974.9,15.6,15.1,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.68,13.27,14.05,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,34.42,33.3,35.45,33.38,32.3,34.38,0,0,0,0,0,0,0.742,0,1.405,0.1,0.32,0.68,10.8
-240364800000,1962,5,1961,8,34,7,1.8,0.206,0.665,24227.6,148.7,148.7,144.2,4,4,4,2977,2814,3136,2637,2474,340,340,340,1537,1374,1696,0.114,0.108,0.121,1100,1100,1100,990,990,990,973.5,973.1,973.8,16.5,16.2,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.67,14.28,15.06,0.939,0.937,0.941,0.971,0.97,0.972,0.911,0.909,0.915,37.15,36.08,38.23,36.05,35,37.17,0,0,0,0,0,0,0.801,0,1.135,0.11,0.37,0.63,13.5
-239760000000,1962,5,1961,8,35,7,1.57,0.193,0.665,25957.7,159.5,159.5,154.5,4,4,4,2603,2424,2785,2283,2131,319.9,293,340,1183,1031,1345,0.123,0.116,0.13,1100,1100,1100,990,990,990,972.6,972.1,973,17.4,17,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.57,15.13,16,0.943,0.942,0.945,0.975,0.973,0.978,0.92,0.916,0.924,39.61,38.42,40.78,38.63,37.37,39.87,0,0,0,0,0,0,0.858,0,0.905,0.12,0.42,0.58,16.5
-239155200000,1962,6,1961,9,36,7,1.37,0.177,0.665,27521.2,166.3,166.3,163.8,4,4,4,2265,2173,2373,1972,1880,293,293,293,872.4,780,980,0.129,0.123,0.135,1100,1100,1100,990,990,990,971.7,971.5,972,18.3,18,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.39,16.13,16.61,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.925,0.928,41.81,41.12,42.41,40.95,40.23,41.56,0,0,0,0,0,0,0.91,0,0.705,0.13,0.49,0.51,20.1
-238550400000,1962,6,1961,9,37,7,1.17,0.177,0.665,29089.1,178.2,178.2,173.1,4,4,4,1931,1780,2083,1638,1487,293,293,293,538.4,387,690,0.152,0.141,0.165,1100,1100,1100,990,990,990,970.9,970.4,971.3,19.1,18.7,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.26,16.83,17.74,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.17,42.99,45.46,43.29,42.13,44.55,0,0,0,0,0,0,0.962,0,0.505,0.15,0.57,0.43,24.9
-237945600000,1962,6,1961,9,38,7,0.971,0.177,0.665,30953.6,188.4,188.4,184.2,4,4,4,1605,1492,1721,1312,1199,293,293,293,212.4,99,328,0.183,0.17,0.196,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.913,0.879,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.092,0.089,0.095,18.31,17.93,18.71,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47,45.99,48.06,46.06,45.07,47.1,0,0,0,0,0,0,1.02,0,0.306,0.18,0.68,0.32,31.9
-237340800000,1962,6,1961,9,39,7,0.815,0.174,0.632,31245,191.6,191.6,186,4,4,4,1347,1241,1445,1059,984.7,287.7,256,293,13.43,0,52,0.214,0.203,0.228,1046,984.7,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.762,0.659,0.861,0.532,0.416,0.648,0.025,0.019,0.031,1.58,1.35,1.81,0.075,0.063,0.087,19.42,18.88,19.99,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.44,46.02,48.87,46.5,45.1,47.9,0,0,0,0,0,0,1.03,0,0.183,0.21,0.78,0.22,38.3
-236736000000,1962,7,1961,10,40,7,0.709,0.155,0.554,28712.1,176.8,176.8,170.9,4,4,4,1172,1091,1212,916.3,835.3,256,256,256,0,0,0,0.219,0.211,0.235,916.3,835.3,956.2,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.577,0.5,0.617,0.382,0.343,0.402,0.018,0.016,0.019,1.21,1.07,1.28,0.056,0.049,0.06,20.35,20.15,20.75,0.955,0.953,0.955,0.98,0.977,0.98,0.935,0.932,0.936,43.62,40.51,45.11,42.73,39.58,44.2,0,0,0,0,0,0,0.949,0,0.155,0.22,0.78,0.22,40.5
-236131200000,1962,7,1961,10,41,7,0.618,0.155,0.464,24572.2,155.2,155.2,146.3,4,3,3.2857142857142856,1022,975.2,1073,766.4,719.2,256,256,256,0,0,0,0.251,0.239,0.263,766.4,719.2,816.8,990,990,990,968,967.8,968.1,22,21.9,22.2,0.437,0.394,0.483,0.308,0.281,0.334,0.014,0.013,0.015,1.01,0.941,1.05,0.046,0.042,0.048,21.03,20.84,21.26,0.955,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.937,46.56,39.19,51.01,45.09,38.18,48.2,0,0,0,0,0,0,0.813,0,0.154,0.25,0.75,0.25,39.8
-235526400000,1962,7,1961,10,42,7,0.551,0.155,0.396,21825,138.9,138.9,129.9,3,3,3,910.4,858,964.9,654.4,602,256,256,256,0,0,0,0.282,0.265,0.298,654.4,602,708.9,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.349,0.319,0.384,0.238,0.203,0.275,0.011,0.009,0.012,0.824,0.735,0.921,0.037,0.032,0.041,21.63,21.32,21.93,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,44.2,41.18,47.25,43.3,40.29,46.31,0,0,0,0,0,0,0.722,0,0.155,0.28,0.72,0.28,39.6
-234921600000,1962,7,1961,10,43,7,0.485,0.155,0.33,18498.3,119.6,119.6,110.1,3,3,3,802.4,764,851.4,546.4,508,256,256,256,0,0,0,0.319,0.301,0.335,546.4,508,595.4,990,990,990,967.1,967,967.3,22.9,22.7,23,0.287,0.265,0.315,0.166,0.14,0.199,0.0073,0.0061,0.0088,0.641,0.577,0.724,0.028,0.025,0.032,22.25,21.97,22.47,0.95,0.947,0.954,0.972,0.97,0.978,0.924,0.919,0.932,37.74,35.33,40.78,36.7,34.27,39.87,0,0,0,0,0,0,0.612,0,0.155,0.32,0.68,0.32,38.1
-234316800000,1962,7,1961,10,44,7,0.428,0.132,0.297,16657.9,102.8,102.8,99.15,3,2,2.4285714285714284,708.4,674.1,745.4,491,472.1,217.4,202,256,0,0,0,0.306,0.287,0.345,491,472.1,502.7,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.252,0.239,0.257,0.131,0.122,0.137,0.0056,0.0052,0.0059,0.608,0.562,0.657,0.026,0.024,0.028,22.66,22.46,22.78,0.952,0.946,0.957,0.976,0.97,0.98,0.929,0.918,0.938,44.37,35.34,51.55,42.23,34.28,48.2,0,0,0,0,0,0,0.551,0,0.131,0.31,0.69,0.31,38.9
-233712000000,1962,8,1961,11,45,7,0.38,0.122,0.258,15181.8,94.23,94.23,90.37,2,2,2,628.7,593.1,648.5,426.7,391.1,202,202,202,0,0,0,0.322,0.312,0.341,426.7,391.1,446.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.215,0.201,0.225,0.1,0.0836,0.11,0.0043,0.0035,0.0047,0.546,0.491,0.578,0.023,0.021,0.025,23.04,22.93,23.24,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.11,42.5,48.08,45.18,41.65,47.11,0,0,0,0,0,0,0.502,0,0.122,0.32,0.68,0.32,40
-233107200000,1962,8,1961,11,46,7,0.347,0.122,0.225,13286.8,82.35,82.35,79.09,2,2,2,573.5,542.7,588.3,371.5,340.7,202,202,202,0,0,0,0.352,0.343,0.372,371.5,340.7,386.3,990,990,990,966.2,966,966.2,23.8,23.8,24,0.194,0.183,0.199,0.0744,0.0598,0.0813,0.0031,0.0025,0.0034,0.462,0.416,0.484,0.019,0.017,0.02,23.36,23.27,23.54,0.951,0.947,0.953,0.977,0.97,0.98,0.929,0.919,0.934,40.47,37.25,42.01,39.54,36.13,41.17,0,0,0,0,0,0,0.439,0,0.122,0.35,0.65,0.35,38.3
-232502400000,1962,8,1961,11,47,7,0.317,0.122,0.194,11478.4,72.27,72.27,68.32,2,2,2,523.5,502.8,542.7,321.5,300.8,202,202,202,0,0,0,0.386,0.372,0.402,321.5,300.8,340.7,990,990,990,966,965.9,966,24,24,24.1,0.177,0.169,0.183,0.0508,0.041,0.0598,0.0021,0.0017,0.0025,0.387,0.356,0.416,0.016,0.015,0.017,23.66,23.54,23.78,0.944,0.941,0.947,0.97,0.97,0.97,0.916,0.913,0.919,35.22,33.01,37.25,34.16,32.02,36.13,0,0,0,0,0,0,0.38,0,0.123,0.38,0.61,0.39,36.2
-231897600000,1962,8,1961,11,48,7,0.294,0.112,0.182,10766.8,70.55,70.55,64.09,2,2,2,486.2,474.7,492.5,300.2,288.4,186,146,202,0,0,0,0.382,0.308,0.412,300.2,288.4,328.7,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.167,0.165,0.174,0.0407,0.0351,0.0541,0.0017,0.0015,0.0022,0.353,0.337,0.392,0.015,0.014,0.016,23.86,23.84,23.87,0.94,0.938,0.945,0.97,0.97,0.97,0.912,0.91,0.917,33.04,31.66,36.36,32.04,30.71,35.27,0,0,0,0,0,0,0.356,0,0.112,0.38,0.62,0.38,36.6
-231292800000,1962,9,1961,12,49,7,0.277,0.0883,0.189,11286.8,70.55,70.55,67.18,2,2,2,458.6,446.6,474.7,312.6,300.6,146,146,146,0,0,0,0.319,0.308,0.327,312.6,300.6,328.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.168,0.164,0.174,0.0465,0.0409,0.0541,0.0019,0.0017,0.0022,0.368,0.35,0.392,0.015,0.014,0.016,23.97,23.87,24.04,0.943,0.941,0.945,0.97,0.97,0.97,0.914,0.913,0.917,34.63,33.34,36.36,33.59,32.34,35.27,0,0,0,0,0,0,0.373,0,0.088,0.32,0.68,0.32,40.7
-230688000000,1962,9,1961,12,50,7,0.258,0.0883,0.17,10154.3,63.85,63.85,60.44,2,2,2,426.8,406.7,442.7,280.8,260.7,146,146,146,0,0,0,0.342,0.33,0.359,280.8,260.7,296.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.157,0.15,0.162,0.0315,0.0221,0.039,0.0013,0.0009,0.0016,0.32,0.29,0.344,0.013,0.012,0.014,24.16,24.06,24.28,0.937,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,31.16,28.93,32.91,30.22,28.06,31.93,0,0,0,0,0,0,0.336,0,0.088,0.34,0.66,0.34,39.4
-230083200000,1962,9,1961,12,51,7,0.24,0.0883,0.152,9070.28,56.12,56.12,53.99,2,2,2,396.9,385.2,406.7,250.9,239.2,146,146,146,0,0,0,0.368,0.359,0.379,250.9,239.2,260.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.146,0.142,0.15,0.0192,0.0161,0.0221,0.00078,0.00065,0.0009,0.277,0.262,0.29,0.011,0.011,0.012,24.34,24.28,24.41,0.929,0.926,0.932,0.97,0.97,0.97,0.902,0.898,0.904,27.83,26.52,28.93,26.99,25.72,28.06,0,0,0,0,0,0,0.3,0,0.088,0.37,0.63,0.37,37.8
-229478400000,1962,9,1961,12,52,7,0.225,0.0883,0.137,8317.3,51.44,51.44,49.51,2,1,1.4285714285714286,372.7,364,385.2,226.7,218,146,146,146,0,0,0,0.392,0.379,0.401,226.7,218,239.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.138,0.135,0.142,0.015,0.0143,0.0161,0.00061,0.00058,0.00065,0.332,0.259,0.386,0.013,0.011,0.016,24.4,24.39,24.43,0.944,0.925,0.958,0.976,0.97,0.98,0.921,0.897,0.939,39.87,26.22,49.96,38.53,25.43,48.2,0,0,0,0,0,0,0.275,0,0.088,0.39,0.61,0.39,37
-228873600000,1962,10,1962,1,1,7,0.209,0.0726,0.137,8179.22,51.6,51.6,48.69,2,1,1.1428571428571428,345.8,343.7,358.7,225.8,223.7,120,120,120,0,0,0,0.347,0.335,0.349,225.8,223.7,238.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.135,0.135,0.14,0.0149,0.0148,0.016,0.0006,0.00059,0.00065,0.375,0.26,0.394,0.015,0.01,0.016,24.5,24.49,24.55,0.954,0.926,0.959,0.979,0.97,0.98,0.934,0.898,0.94,47.95,26.6,51.5,45,25.8,48.2,0,0,0,0,0,0,0.27,0,0.072,0.35,0.66,0.34,39.1
-228268800000,1962,10,1962,1,2,7,0.201,0.0726,0.128,7902.64,48.2,48.2,47.04,1,1,1,331.6,321.2,343.7,211.6,201.2,120,120,120,0,0,0,0.362,0.349,0.374,211.6,201.2,223.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.13,0.127,0.135,0.0137,0.0129,0.0148,0.00055,0.00051,0.00059,0.372,0.354,0.394,0.015,0.014,0.016,24.57,24.49,24.64,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,48.79,46.43,51.5,47.04,45.5,48.2,0,0,0,0,0,0,0.261,0,0.073,0.36,0.64,0.36,39.3
-227664000000,1962,10,1962,1,3,7,0.183,0.0726,0.111,6952.56,42.03,42.03,41.38,1,1,1,303.1,302.6,305.9,183.1,182.6,120,120,120,0,0,0,0.396,0.392,0.397,183.1,182.6,185.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.12,0.121,0.0113,0.0113,0.0116,0.00045,0.00045,0.00046,0.321,0.32,0.326,0.013,0.013,0.013,24.76,24.74,24.77,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,42.23,42.12,42.89,41.38,41.28,42.03,0,0,0,0,0,0,0.23,0,0.072,0.4,0.61,0.39,38
-227059200000,1962,10,1962,1,4,7,0.173,0.0726,0.1,6221.21,40.35,40.35,37.03,1,1,1,285.5,283.2,298.8,165.5,163.2,120,120,120,0,0,0,0.421,0.402,0.424,165.5,163.2,178.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.113,0.119,0.00981,0.00962,0.011,0.00039,0.00038,0.00044,0.29,0.286,0.314,0.012,0.011,0.012,24.87,24.79,24.88,0.944,0.943,0.948,0.972,0.971,0.979,0.918,0.916,0.928,38.1,37.57,41.23,37.03,36.48,40.35,0,0,0,0,0,0,0.206,0,0.073,0.42,0.58,0.42,36
-226454400000,1962,10,1962,1,5,7,0.18,0.0677,0.112,7046.14,44.6,44.6,41.94,1,1,1,297.6,283.2,302.6,185.6,163.2,112,106,120,0,0,0,0.377,0.35,0.424,185.6,163.2,196.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.113,0.123,0.0115,0.00962,0.0125,0.00046,0.00038,0.0005,0.324,0.286,0.343,0.013,0.011,0.014,24.78,24.74,24.88,0.95,0.943,0.954,0.978,0.971,0.98,0.929,0.916,0.935,42.89,37.57,45.51,41.94,36.48,44.6,0,0,0,0,0,0,0.233,0,0.068,0.38,0.62,0.38,39.1
-225849600000,1962,11,1962,2,6,7,0.193,0.0641,0.128,7942.81,48.2,48.2,47.28,1,1,1,318.4,302.6,324.1,212.4,196.6,106,106,106,0,0,0,0.333,0.327,0.35,212.4,196.6,218.1,990,990,990,965,964.9,965,25,25,25.1,0.128,0.123,0.13,0.0138,0.0125,0.0143,0.00055,0.0005,0.00057,0.371,0.343,0.381,0.015,0.014,0.015,24.64,24.6,24.74,0.957,0.954,0.958,0.98,0.98,0.98,0.938,0.935,0.939,49.1,45.51,50.39,47.28,44.6,48.2,0,0,0,0,0,0,0.263,0,0.065,0.33,0.66,0.34,41.2
-225244800000,1962,11,1962,2,7,7,0.201,0.0641,0.137,8326,51.53,51.53,49.56,2,1,1.4285714285714286,333.1,324.1,343.7,227.1,218.1,106,106,106,0,0,0,0.318,0.308,0.327,227.1,218.1,237.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.13,0.137,0.0151,0.0143,0.016,0.0006,0.00057,0.00064,0.329,0.254,0.393,0.013,0.01,0.016,24.61,24.55,24.64,0.944,0.925,0.959,0.976,0.97,0.98,0.921,0.897,0.94,40.36,26.32,51.9,38.55,25.53,48.2,0,0,0,0,0,0,0.275,0,0.064,0.32,0.68,0.32,41.4
-224640000000,1962,11,1962,2,8,7,0.227,0.0641,0.163,9797.82,68.46,68.46,58.32,2,2,2,375,343.7,422.2,269,237.7,106,106,106,0,0,0,0.284,0.251,0.308,269,237.7,316.2,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.148,0.137,0.165,0.0271,0.016,0.0483,0.0011,0.00064,0.002,0.299,0.256,0.369,0.012,0.01,0.015,24.43,24.13,24.63,0.933,0.925,0.943,0.97,0.97,0.97,0.905,0.898,0.915,30.06,26.56,35.29,29.16,25.76,34.23,0,0,0,0,0,0,0.324,0,0.064,0.28,0.72,0.28,43.2
-224035200000,1962,11,1962,2,9,7,0.266,0.0662,0.2,12007.4,77.17,77.17,71.47,2,2,2,439.6,406.7,474.7,330.1,300.7,109.4,106,118,0,0,0,0.249,0.235,0.261,330.1,300.7,356.7,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.17,0.159,0.18,0.0548,0.0409,0.0673,0.0022,0.0017,0.0028,0.39,0.346,0.431,0.016,0.014,0.018,24.03,23.83,24.22,0.945,0.941,0.949,0.972,0.97,0.975,0.919,0.912,0.926,36.77,33.6,39.57,35.74,32.59,38.58,0,0,0,0,0,0,0.397,0,0.066,0.25,0.75,0.25,45.1
-223430400000,1962,12,1962,3,10,7,0.314,0.0714,0.243,14572.9,95.17,95.17,86.74,2,2,2,520,474.7,561.5,402,356.7,118,118,118,0,0,0,0.228,0.21,0.249,402,356.7,443.5,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.196,0.18,0.211,0.0887,0.0673,0.108,0.0037,0.0028,0.0045,0.499,0.431,0.561,0.021,0.018,0.024,23.56,23.31,23.83,0.954,0.949,0.958,0.979,0.975,0.98,0.934,0.926,0.939,44.3,39.57,48.56,43.37,38.58,47.58,0,0,0,0,0,0,0.482,0,0.071,0.23,0.77,0.23,46.4
-222825600000,1962,12,1962,3,11,7,0.396,0.0755,0.321,18526.9,129,129,110.3,3,2,2.5714285714285716,655.2,548.2,755.5,530.3,430.2,124.9,118,126,0,0,0,0.193,0.167,0.221,530.3,430.2,629.5,990,990,990,966.5,966.1,966.9,23.5,23.1,23.9,0.261,0.206,0.317,0.16,0.102,0.221,0.0068,0.0043,0.0096,0.645,0.541,0.764,0.028,0.023,0.033,22.84,22.31,23.39,0.955,0.949,0.958,0.979,0.97,0.98,0.935,0.92,0.939,44.68,37.13,50.69,43.52,36.02,48.2,0,0,0,0,0,0,0.613,0,0.075,0.19,0.81,0.19,46.8
-222220800000,1962,12,1962,3,12,7,0.516,0.0762,0.439,24375.7,164.6,164.6,145.1,4,3,3.2857142857142856,852.7,776.2,975.2,726.7,650.2,126,126,126,0,0,0,0.148,0.129,0.162,726.7,650.2,849.2,990,990,990,967.3,967,967.8,22.7,22.2,23,0.382,0.329,0.485,0.283,0.235,0.35,0.012,0.01,0.016,0.908,0.799,1.06,0.04,0.035,0.048,21.78,21.13,22.2,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.49,39.76,49.08,44.56,38.79,48.1,0,0,0,0,0,0,0.806,0,0.077,0.15,0.85,0.15,47.2
-221616000000,1962,12,1962,3,13,7,0.631,0.0762,0.555,29410.2,184.2,184.2,175.1,4,4,4,1044,982,1106,918,856,126,126,126,0,0,0,0.121,0.114,0.128,918,856,979.7,990,990,990,968,967.8,968.2,22,21.8,22.2,0.549,0.492,0.607,0.383,0.353,0.413,0.017,0.016,0.019,1.18,1.08,1.29,0.054,0.049,0.059,20.78,20.47,21.1,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.936,44.66,42.26,47,43.77,41.42,46.06,0,0,0,0,0,0,0.973,0,0.076,0.12,0.88,0.12,46.6
-221011200000,1962,12,1962,3,14,7,0.707,0.0886,0.619,31765.2,189.6,189.6,189.1,4,4,4,1170,1147,1175,1023,1014,146.6,126,150,0,0,0,0.126,0.11,0.129,1023,1014,1025,990,990,990,968.4,968.4,968.5,21.6,21.5,21.6,0.678,0.666,0.683,0.475,0.455,0.48,0.022,0.021,0.022,1.44,1.4,1.45,0.067,0.065,0.067,20.13,20.1,20.21,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,48.23,47.93,48.36,47.27,46.98,47.39,0,0,0,0,0,0,1.05,0,0.088,0.13,0.88,0.12,44.9
-220406400000,1963,1,1962,4,15,7,0.744,0.0907,0.65,32336.7,192.8,192.8,192.5,4,4,4,1231,1187,1297,1081,1037,150,150,150,6.714,0,47,0.122,0.116,0.126,1074,1037,1100,990,990,990,968.6,968.5,968.8,21.4,21.2,21.5,0.757,0.7,0.811,0.59,0.506,0.648,0.028,0.024,0.031,1.64,1.49,1.76,0.077,0.069,0.083,19.73,19.41,20.02,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.59,48.61,50.24,48.12,47.64,48.2,0,0,0,0,0,0,1.07,0,0.094,0.12,0.87,0.13,43.5
-219801600000,1963,1,1962,4,16,7,0.944,0.0907,0.665,31185.8,192.8,192.8,185.6,4,4,4,1562,1312,1799,1412,1162,150,150,150,311.6,62,549,0.097,0.0834,0.114,1100,1100,1100,990,990,990,969.7,968.9,970.5,20.3,19.5,21.1,0.889,0.819,0.924,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.77,1.87,0.091,0.084,0.096,18.48,17.68,19.35,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,47.44,45.3,49.76,46.41,44.4,48.2,0,0,0,0,0,0,1.03,0,0.279,0.096,0.7,0.3,33
-219196800000,1963,1,1962,4,17,7,1.33,0.0907,0.665,27832.1,175.6,175.6,165.7,4,4,4,2198,1856,2434,2048,1706,150,150,150,948.7,606,1184,0.0688,0.0616,0.0808,1100,1100,1100,990,990,990,971.6,970.6,972.1,18.4,17.9,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.56,15.98,17.49,0.947,0.945,0.95,0.979,0.978,0.98,0.927,0.924,0.931,42.29,40.72,44.8,41.42,39.81,43.9,0,0,0,0,0,0,0.92,0,0.665,0.068,0.5,0.5,20.9
-218592000000,1963,1,1962,4,18,7,1.71,0.103,0.665,24943.5,157.5,157.5,148.5,4,4,4,2823,2496,3136,2652,2346,170.1,150,197,1552,1246,1839,0.0601,0.0533,0.068,1100,1100,1100,990,990,990,973.1,972.3,973.8,16.9,16.2,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.12,15.04,14.28,15.83,0.941,0.937,0.944,0.973,0.97,0.977,0.915,0.909,0.922,38.16,36.08,40.31,37.12,35,39.37,0,0,0,0,0,0,0.825,0,1.045,0.06,0.39,0.61,14.6
