datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-153878400000,1965,2,1964,5,20,7,0.653,0.0829,0.57,29991.4,187.1,187.1,178.5,4,4,4,1080,1035,1140,943.2,898.3,137,137,137,0,0,0,0.127,0.12,0.132,943.2,898.3,1003,990,990,990,968.2,968,968.3,21.8,21.7,22,0.571,0.528,0.637,0.396,0.374,0.43,0.018,0.017,0.02,1.23,1.15,1.35,0.056,0.052,0.062,20.62,20.31,20.84,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.54,43.85,47.74,44.63,42.98,46.78,0,0,0,0,0,0,0.992,0,0.083,0.13,0.87,0.13,45.9
-153273600000,1965,2,1964,5,21,7,0.764,0.0829,0.653,32286.7,192.8,192.8,192.2,4,4,4,1263,1164,1406,1126,1027,137,137,137,46.29,0,169,0.109,0.0975,0.118,1080,1027,1100,990,990,990,968.7,968.4,969.2,21.3,20.8,21.6,0.77,0.672,0.849,0.604,0.484,0.648,0.028,0.022,0.031,1.67,1.44,1.8,0.079,0.067,0.086,19.6,19.02,20.14,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.51,48.45,50.42,48.05,47.49,48.2,0,0,0,0,0,0,1.07,0,0.111,0.11,0.85,0.15,42.3
-152668800000,1965,3,1964,6,22,7,1.05,0.111,0.665,30216.8,188.8,188.8,179.9,4,4,4,1735,1479,2009,1552,1296,183,183,183,451.6,196,726,0.107,0.0911,0.124,1100,1100,1100,990,990,990,970.2,969.4,971.1,19.8,18.9,20.6,0.913,0.879,0.926,0.648,0.648,0.648,0.033,0.031,0.034,1.86,1.83,1.87,0.094,0.089,0.099,17.9,17,18.76,0.951,0.948,0.952,0.98,0.98,0.98,0.932,0.929,0.933,45.88,43.48,48.16,44.97,42.61,47.2,0,0,0,0,0,0,0.999,0,0.385,0.11,0.63,0.37,28.8
-152064000000,1965,3,1964,6,23,7,1.35,0.111,0.665,27641.8,169.3,169.3,164.5,4,4,4,2237,2054,2398,2054,1871,183,183,183,954.1,771,1115,0.082,0.0763,0.0891,1100,1100,1100,990,990,990,971.7,971.2,972.1,18.3,17.9,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.45,16.06,16.9,0.946,0.945,0.948,0.98,0.978,0.98,0.927,0.924,0.929,41.99,40.95,43.18,41.13,40.05,42.32,0,0,0,0,0,0,0.914,0,0.685,0.082,0.49,0.51,20.5
-151459200000,1965,3,1964,6,24,7,1.52,0.111,0.665,26390.4,159.2,159.2,157.1,4,4,4,2510,2434,2565,2327,2251,183,183,183,1227,1151,1282,0.0729,0.0713,0.0752,1100,1100,1100,990,990,990,972.3,972.1,972.5,17.7,17.5,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.79,15.66,15.98,0.944,0.944,0.945,0.976,0.976,0.978,0.922,0.921,0.924,40.22,39.86,40.72,39.27,38.89,39.81,0,0,0,0,0,0,0.873,0,0.855,0.073,0.44,0.56,17.4
-150854400000,1965,3,1964,6,25,7,1.59,0.111,0.665,25832,154.4,154.4,153.8,4,4,4,2630,2608,2659,2447,2425,183,183,183,1347,1325,1376,0.0696,0.0688,0.0702,1100,1100,1100,990,990,990,972.6,972.6,972.7,17.4,17.3,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.51,15.43,15.56,0.943,0.943,0.943,0.975,0.974,0.975,0.919,0.919,0.92,39.43,39.24,39.58,38.44,38.24,38.59,0,0,0,0,0,0,0.854,0,0.925,0.07,0.42,0.58,16.2
-150249600000,1965,3,1964,6,26,7,1.62,0.122,0.665,25613.5,153,153,152.5,4,4,4,2677,2659,2693,2474,2463,202.4,183,217,1374,1363,1376,0.0756,0.0688,0.081,1100,1100,1100,990,990,990,972.7,972.7,972.8,17.3,17.2,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.39,15.35,15.43,0.943,0.942,0.943,0.974,0.974,0.974,0.918,0.918,0.919,39.13,39.02,39.24,38.12,38,38.24,0,0,0,0,0,0,0.847,0,0.955,0.075,0.41,0.59,15.8
-149644800000,1965,4,1964,7,27,7,1.64,0.131,0.665,25483,152,152,151.7,4,4,4,2705,2693,2747,2488,2476,217,217,217,1388,1376,1430,0.0803,0.079,0.0806,1100,1100,1100,990,990,990,972.8,972.8,972.9,17.2,17.1,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.32,15.22,15.35,0.942,0.942,0.942,0.974,0.973,0.974,0.918,0.917,0.918,38.94,38.67,39.02,37.92,37.63,38,0,0,0,0,0,0,0.843,0,0.975,0.08,0.41,0.59,15.5
-149040000000,1965,4,1964,7,28,7,1.57,0.131,0.665,25976.1,156.6,156.6,154.6,4,4,4,2599,2529,2659,2382,2312,217,217,217,1282,1212,1342,0.0835,0.0816,0.0858,1100,1100,1100,990,990,990,972.5,972.4,972.7,17.5,17.3,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.58,15.43,15.75,0.943,0.943,0.944,0.975,0.974,0.976,0.92,0.919,0.922,39.64,39.24,40.09,38.65,38.24,39.14,0,0,0,0,0,0,0.859,0,0.905,0.083,0.42,0.58,16.5
-148435200000,1965,4,1964,7,29,7,1.49,0.131,0.665,26628.9,160.2,160.2,158.5,4,4,4,2459,2398,2529,2242,2181,217,217,217,1142,1081,1212,0.0883,0.0858,0.0905,1100,1100,1100,990,990,990,972.2,972.1,972.4,17.8,17.6,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.92,15.75,16.06,0.945,0.944,0.945,0.977,0.976,0.978,0.923,0.922,0.924,40.55,40.09,40.95,39.63,39.14,40.05,0,0,0,0,0,0,0.881,0,0.825,0.088,0.45,0.55,17.9
-147830400000,1965,4,1964,7,30,7,1.39,0.141,0.665,27384.9,165.1,165.1,163,4,4,4,2296,2220,2363,2063,1944,233.9,217,276,962.4,844,1046,0.102,0.0918,0.124,1100,1100,1100,990,990,990,971.8,971.6,972,18.2,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.31,16.15,16.49,0.946,0.945,0.946,0.979,0.979,0.98,0.926,0.925,0.928,41.61,41.18,42.11,40.75,40.29,41.26,0,0,0,0,0,0,0.906,0,0.725,0.1,0.48,0.52,19.7
-147225600000,1965,5,1964,8,31,7,1.28,0.167,0.665,28147,169.9,169.9,167.5,4,4,4,2122,2030,2220,1846,1754,276,276,276,746.1,654,844,0.13,0.124,0.136,1100,1100,1100,990,990,990,971.4,971.2,971.6,18.6,18.4,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.73,16.49,16.95,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.74,42.11,43.33,41.89,41.26,42.47,0,0,0,0,0,0,0.931,0,0.615,0.13,0.52,0.48,22
-146620800000,1965,5,1964,8,32,7,1.14,0.167,0.665,29316.1,178.2,178.2,174.5,4,4,4,1888,1780,1995,1612,1504,276,276,276,512.1,404,619,0.146,0.138,0.155,1100,1100,1100,990,990,990,970.7,970.4,971.1,19.3,18.9,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.39,17.04,17.74,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.52,43.58,45.46,43.63,42.71,44.55,0,0,0,0,0,0,0.969,0,0.475,0.15,0.58,0.42,25.7
-146016000000,1965,5,1964,8,33,7,1,0.167,0.665,30641,186,186,182.4,4,4,4,1660,1557,1761,1384,1281,276,276,276,284,181,385,0.166,0.157,0.177,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.917,0.9,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.85,1.87,0.093,0.091,0.095,18.13,17.8,18.48,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.53,45.63,47.45,45.6,44.72,46.5,0,0,0,0,0,0,1.01,0,0.335,0.17,0.67,0.33,30.6
-145411200000,1965,5,1964,8,34,7,0.875,0.167,0.662,31835.9,192.8,192.8,189.5,4,4,4,1447,1339,1546,1171,1063,276,276,276,75.86,0,170,0.191,0.178,0.206,1095,1063,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.841,0.763,0.89,0.636,0.566,0.648,0.031,0.027,0.032,1.78,1.62,1.84,0.086,0.077,0.09,18.91,18.53,19.41,0.953,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.34,47.57,49.18,47.37,46.61,48.2,0,0,0,0,0,0,1.05,0,0.213,0.19,0.76,0.24,36.4
-144806400000,1965,5,1964,8,35,7,0.747,0.107,0.638,31981.1,192.8,192.8,190.4,4,4,4,1236,1164,1312,1058,1003,177.4,161,276,3.286,0,23,0.143,0.125,0.21,1055,1003,1100,990,990,990,968.6,968.4,968.9,21.4,21.1,21.6,0.732,0.65,0.803,0.547,0.43,0.648,0.026,0.02,0.031,1.57,1.36,1.75,0.074,0.063,0.083,19.79,19.46,20.22,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,48.85,47.52,50.04,47.59,46.57,48.2,0,0,0,0,0,0,1.06,0,0.109,0.14,0.85,0.15,42.8
-144201600000,1965,6,1964,9,36,7,0.642,0.0974,0.544,28762.9,184,184,171.2,4,4,4,1061,987.8,1147,900.1,826.8,161,161,161,0,0,0,0.152,0.14,0.163,900.1,826.8,986.3,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.539,0.47,0.626,0.375,0.339,0.416,0.017,0.015,0.019,1.16,1.03,1.32,0.053,0.047,0.061,20.75,20.32,21.12,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,43.69,40.83,46.95,42.8,39.92,46.01,0,0,0,0,0,0,0.951,0,0.098,0.15,0.85,0.15,44.8
-143596800000,1965,6,1964,9,37,7,0.546,0.0974,0.449,24465.7,157.6,157.6,145.6,4,3,3.2857142857142856,903.4,837.3,975.2,742.4,676.3,161,161,161,0,0,0,0.179,0.165,0.192,742.4,676.3,814.2,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.396,0.347,0.459,0.294,0.253,0.333,0.013,0.011,0.015,0.94,0.847,1.01,0.042,0.037,0.045,21.55,21.19,21.9,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.13,39.47,51.3,44.83,38.48,48.2,0,0,0,0,0,0,0.809,0,0.097,0.18,0.82,0.18,44.8
-142992000000,1965,6,1964,9,38,7,0.46,0.0974,0.363,20576.8,132.8,132.8,122.5,3,3,3,760.6,704.7,817.2,599.6,543.7,161,161,161,0,0,0,0.212,0.197,0.228,599.6,543.7,656.2,990,990,990,966.9,966.7,967.2,23.1,22.8,23.3,0.304,0.272,0.336,0.202,0.164,0.239,0.0087,0.0071,0.01,0.717,0.623,0.813,0.031,0.027,0.036,22.34,22.02,22.66,0.954,0.95,0.956,0.978,0.972,0.98,0.933,0.924,0.937,41.74,38.26,45.17,40.83,37.2,44.26,0,0,0,0,0,0,0.68,0,0.097,0.21,0.79,0.21,44.7
-142387200000,1965,6,1964,9,39,7,0.399,0.106,0.293,16935.9,110.4,110.4,100.8,3,2,2.4285714285714284,659.7,629.7,698.6,484.4,443.7,175.3,161,186,0,0,0,0.267,0.23,0.295,484.4,443.7,537.6,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.24,0.218,0.268,0.13,0.108,0.16,0.0055,0.0046,0.0069,0.588,0.568,0.613,0.025,0.024,0.026,22.87,22.69,23.01,0.954,0.948,0.958,0.976,0.97,0.98,0.931,0.919,0.939,43.85,36.29,49.91,42.7,35.2,48.2,0,0,0,0,0,0,0.56,0,0.106,0.27,0.73,0.27,42.4
-141782400000,1965,7,1964,10,40,7,0.355,0.112,0.242,14352.5,92.04,92.04,85.43,2,2,2,586.6,561.5,619.8,400.6,375.5,186,186,186,0,0,0,0.317,0.3,0.331,400.6,375.5,433.8,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.201,0.192,0.213,0.0881,0.0762,0.104,0.0037,0.0032,0.0044,0.502,0.465,0.552,0.021,0.019,0.023,23.26,23.07,23.41,0.954,0.952,0.957,0.98,0.978,0.98,0.935,0.931,0.938,43.6,41.02,46.96,42.72,40.13,46.02,0,0,0,0,0,0,0.475,0,0.113,0.32,0.68,0.32,40.4
-141177600000,1965,7,1964,10,41,7,0.32,0.112,0.207,12255.6,78.74,78.74,72.95,2,2,2,528.3,507,554.6,342.3,321,186,186,186,0,0,0,0.352,0.335,0.367,342.3,321,368.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.181,0.173,0.19,0.0606,0.0505,0.073,0.0025,0.0021,0.0031,0.415,0.383,0.454,0.017,0.016,0.019,23.61,23.45,23.74,0.947,0.944,0.951,0.972,0.97,0.977,0.921,0.916,0.929,37.53,35.27,40.31,36.47,34.22,39.37,0,0,0,0,0,0,0.405,0,0.113,0.35,0.65,0.35,38.3
-140572800000,1965,7,1964,10,42,7,0.295,0.112,0.182,10797,67.56,67.56,64.27,2,2,2,487,474.7,502.8,301,288.7,186,186,186,0,0,0,0.382,0.37,0.392,301,288.7,316.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.162,0.172,0.0411,0.0352,0.0485,0.0017,0.0015,0.002,0.353,0.334,0.377,0.015,0.014,0.016,23.86,23.76,23.93,0.941,0.938,0.943,0.97,0.97,0.97,0.913,0.91,0.915,33.13,31.79,34.82,32.13,30.83,33.78,0,0,0,0,0,0,0.357,0,0.113,0.38,0.62,0.38,36.6
-139968000000,1965,7,1964,10,43,7,0.277,0.11,0.167,9913.19,61.82,61.82,59.01,2,2,2,457.5,442.7,474.7,275.9,260.6,181.6,155,186,0,0,0,0.397,0.35,0.417,275.9,260.6,288.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.157,0.152,0.162,0.0292,0.022,0.0352,0.0012,0.0009,0.0015,0.315,0.292,0.334,0.013,0.012,0.014,24.03,23.93,24.1,0.936,0.932,0.938,0.97,0.97,0.97,0.908,0.904,0.91,30.42,28.71,31.87,29.5,27.85,30.91,0,0,0,0,0,0,0.328,0,0.11,0.4,0.6,0.4,35.8
-139363200000,1965,8,1964,11,44,7,0.26,0.0937,0.167,9954.22,60.93,60.93,59.25,2,2,2,430.7,422.2,438.5,275.7,267.2,155,155,155,0,0,0,0.36,0.353,0.367,275.7,267.2,283.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.154,0.151,0.157,0.0291,0.0251,0.0328,0.0012,0.001,0.0013,0.312,0.299,0.324,0.013,0.012,0.013,24.15,24.1,24.2,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,30.54,29.6,31.41,29.63,28.72,30.46,0,0,0,0,0,0,0.329,0,0.093,0.36,0.64,0.36,38.3
-138758400000,1965,8,1964,11,45,7,0.245,0.0937,0.152,9043.47,56.57,56.57,53.83,2,2,2,405.5,396.1,418.2,250.5,241.1,155,155,155,0,0,0,0.382,0.371,0.391,250.5,241.1,263.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.145,0.142,0.15,0.0184,0.0162,0.0232,0.00075,0.00066,0.00095,0.275,0.264,0.293,0.011,0.011,0.012,24.3,24.22,24.36,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,27.75,26.68,29.16,26.92,25.88,28.29,0,0,0,0,0,0,0.299,0,0.093,0.38,0.62,0.38,36.9
-138153600000,1965,8,1964,11,46,7,0.234,0.0937,0.14,8298.26,51.31,51.31,49.39,2,1,1.4285714285714286,387.1,379,394,232.1,224,155,155,155,0,0,0,0.4,0.393,0.409,232.1,224,239,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.136,0.141,0.0155,0.0148,0.0161,0.00063,0.0006,0.00065,0.342,0.256,0.407,0.014,0.01,0.016,24.32,24.27,24.4,0.944,0.925,0.959,0.976,0.97,0.98,0.921,0.897,0.939,40.99,25.94,52.47,38.47,25.17,48.2,0,0,0,0,0,0,0.274,0,0.094,0.4,0.6,0.4,35.5
-137548800000,1965,8,1964,11,47,7,0.221,0.0937,0.127,7881.95,48.2,48.2,46.92,1,1,1,364.8,358.7,375.1,209.8,203.7,155,155,155,0,0,0,0.425,0.413,0.432,209.8,203.7,220.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.129,0.135,0.0136,0.0131,0.0145,0.00055,0.00053,0.00058,0.37,0.359,0.389,0.015,0.014,0.016,24.41,24.34,24.45,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.04,46.66,50.32,46.92,45.72,48.2,0,0,0,0,0,0,0.261,0,0.094,0.42,0.57,0.43,35.7
-136944000000,1965,8,1964,11,48,7,0.207,0.0864,0.121,7563.95,46.33,46.33,45.02,1,1,1,342.9,337.2,351.7,200,192.3,142.9,138,155,0,0,0,0.416,0.402,0.446,200,192.3,205.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.127,0.125,0.129,0.0128,0.0121,0.0132,0.00051,0.00049,0.00053,0.352,0.339,0.362,0.014,0.014,0.015,24.53,24.49,24.56,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,45.94,44.06,47.27,45.02,43.18,46.33,0,0,0,0,0,0,0.25,0,0.086,0.42,0.58,0.42,36.5
-136339200000,1965,9,1964,12,49,7,0.2,0.0835,0.117,7298.95,44.89,44.89,43.45,1,1,1,330.8,324.1,337.2,192.8,186.1,138,138,138,0,0,0,0.417,0.409,0.426,192.8,186.1,199.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.124,0.122,0.127,0.0121,0.0116,0.0127,0.00049,0.00046,0.00051,0.339,0.327,0.351,0.014,0.013,0.014,24.61,24.56,24.65,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.935,44.33,42.76,45.8,43.45,41.91,44.89,0,0,0,0,0,0,0.241,0,0.083,0.42,0.58,0.42,36.5
-135734400000,1965,9,1964,12,50,7,0.191,0.0835,0.108,6722.65,41.91,41.91,40.02,1,1,1,316.2,310.1,324.1,178.2,172.1,138,138,138,0,0,0,0.437,0.426,0.445,178.2,172.1,186.1,990,990,990,965,965,965,25,25,25,0.119,0.117,0.122,0.0109,0.0104,0.0116,0.00044,0.00041,0.00046,0.313,0.302,0.327,0.013,0.012,0.013,24.71,24.65,24.75,0.948,0.946,0.951,0.977,0.975,0.98,0.927,0.923,0.932,40.94,39.52,42.76,40.02,38.53,41.91,0,0,0,0,0,0,0.222,0,0.083,0.44,0.57,0.43,35.2
-135129600000,1965,9,1964,12,51,7,0.183,0.0835,0.0997,6181.85,38.53,38.53,36.8,1,1,1,302.8,290,310.1,164.8,152,138,138,138,0,0,0,0.456,0.445,0.476,164.8,152,172.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.11,0.117,0.00976,0.00867,0.0104,0.00039,0.00034,0.00041,0.289,0.266,0.302,0.012,0.011,0.012,24.79,24.75,24.87,0.944,0.94,0.946,0.973,0.97,0.975,0.918,0.912,0.923,37.83,34.86,39.52,36.8,33.81,38.53,0,0,0,0,0,0,0.204,0,0.0833,0.46,0.54,0.46,33.8
-134524800000,1965,9,1964,12,52,7,0.173,0.0762,0.0964,5987.15,39.02,39.02,35.64,1,1,1,285.4,276.2,290,159.4,149.1,126,110,138,0,0,0,0.441,0.388,0.481,159.4,149.1,173.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.109,0.115,0.0093,0.00843,0.0105,0.00037,0.00033,0.00042,0.278,0.261,0.301,0.011,0.01,0.012,24.88,24.87,24.91,0.942,0.939,0.946,0.972,0.97,0.976,0.916,0.911,0.924,36.66,34.18,39.98,35.64,33.16,39.02,0,0,0,0,0,0,0.198,0,0.0766,0.44,0.56,0.44,34.6
-133920000000,1965,10,1965,1,1,7,0.164,0.0665,0.0972,6044.75,36.56,36.56,35.98,1,1,1,270.8,263.1,273.3,160.8,153.1,110,110,110,0,0,0,0.406,0.402,0.418,160.8,153.1,163.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.108,0.111,0.00942,0.00876,0.00963,0.00037,0.00035,0.00038,0.279,0.266,0.284,0.011,0.011,0.011,24.94,24.92,24.98,0.943,0.94,0.943,0.971,0.97,0.971,0.915,0.912,0.916,37.07,35.27,37.65,35.98,34.21,36.56,0,0,0,0,0,0,0.2,0,0.0668,0.41,0.59,0.41,36.9
-133315200000,1965,10,1965,1,2,7,0.161,0.0665,0.0941,5843.85,35.52,35.52,34.78,1,1,1,265.6,261.9,268.9,155.6,151.9,110,110,110,0,0,0,0.414,0.409,0.42,155.6,151.9,158.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.107,0.11,0.00898,0.00866,0.00926,0.00036,0.00034,0.00037,0.27,0.263,0.276,0.011,0.01,0.011,24.97,24.95,24.99,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.914,35.86,34.98,36.62,34.78,33.93,35.52,0,0,0,0,0,0,0.193,0,0.0669,0.41,0.58,0.42,36.3
-132710400000,1965,10,1965,1,3,7,0.162,0.0665,0.0951,5905.06,35.52,35.52,35.15,1,1,1,267.2,263.1,268.9,157.2,153.1,110,110,110,0,0,0,0.412,0.409,0.418,157.2,153.1,158.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.108,0.11,0.00912,0.00876,0.00926,0.00036,0.00035,0.00037,0.273,0.266,0.276,0.011,0.011,0.011,24.96,24.95,24.98,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.914,36.24,35.27,36.62,35.15,34.21,35.52,0,0,0,0,0,0,0.195,0,0.0669,0.41,0.59,0.41,36.5
-132105600000,1965,10,1965,1,4,7,0.155,0.0665,0.0889,5514.6,33.93,33.93,32.83,1,1,1,257.1,250.3,261.9,147.1,140.3,110,110,110,0,0,0,0.428,0.42,0.44,147.1,140.3,151.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.107,0.00825,0.00767,0.00866,0.00033,0.0003,0.00034,0.255,0.243,0.263,0.01,0.0096,0.01,25.02,24.99,25.06,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,33.84,32.23,34.98,32.83,31.27,33.93,0,0,0,0,0,0,0.182,0,0.0661,0.43,0.57,0.43,35.6
-131500800000,1965,11,1965,2,5,7,0.155,0.0641,0.0908,5637.72,35.14,35.14,33.56,1,1,1,256.2,246.5,263.1,150.2,140.5,106,106,106,0,0,0,0.414,0.403,0.43,150.2,140.5,157.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.103,0.109,0.00852,0.00769,0.0091,0.00034,0.0003,0.00036,0.26,0.243,0.272,0.01,0.0096,0.011,25.02,24.98,25.08,0.939,0.935,0.941,0.97,0.97,0.97,0.911,0.907,0.913,34.6,32.32,36.23,33.56,31.35,35.14,0,0,0,0,0,0,0.186,0,0.0642,0.41,0.59,0.41,36.4
-130896000000,1965,11,1965,2,6,7,0.158,0.0596,0.098,6119.46,39.81,39.81,36.43,1,1,1,260.6,250.3,268.9,162,144.3,98.57,93,106,0,0,0,0.379,0.346,0.424,162,144.3,175.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.104,0.113,0.00952,0.00801,0.0107,0.00038,0.00032,0.00042,0.28,0.249,0.304,0.011,0.0099,0.012,24.98,24.92,25.05,0.943,0.937,0.947,0.973,0.97,0.978,0.918,0.909,0.926,37.42,33.2,40.72,36.43,32.21,39.81,0,0,0,0,0,0,0.202,0,0.06,0.38,0.62,0.38,38.7
-130291200000,1965,11,1965,2,7,7,0.171,0.0562,0.115,7184.91,49.56,49.56,42.77,2,1,1.1428571428571428,282.9,268.9,321.2,189.9,175.9,93,93,93,0,0,0,0.33,0.29,0.346,189.9,175.9,228.2,990,990,990,964.8,964.8,965,25.2,25,25.2,0.118,0.113,0.132,0.0119,0.0107,0.0151,0.00047,0.00042,0.00061,0.307,0.243,0.357,0.012,0.0097,0.014,24.86,24.75,24.92,0.946,0.922,0.956,0.978,0.97,0.98,0.925,0.895,0.937,40.1,25.55,47.75,39.23,24.78,46.79,0,0,0,0,0,0,0.238,0,0.056,0.33,0.67,0.33,42
-129686400000,1965,11,1965,2,8,7,0.199,0.0562,0.142,8610.65,54.09,54.09,51.25,2,1,1.8571428571428572,328.6,313.5,341.6,235.6,220.5,93,93,93,0,0,0,0.283,0.272,0.297,235.6,220.5,248.6,990,990,990,965,965,965.1,25,24.9,25,0.134,0.129,0.139,0.0158,0.0145,0.0169,0.00063,0.00058,0.00068,0.273,0.243,0.384,0.011,0.0097,0.015,24.68,24.63,24.75,0.93,0.922,0.958,0.971,0.97,0.98,0.904,0.895,0.939,30.17,25.55,51.09,29.07,24.78,48.2,0,0,0,0,0,0,0.285,0,0.057,0.28,0.71,0.29,43.3
-129081600000,1965,11,1965,2,9,7,0.222,0.067,0.155,9330.55,58.77,58.77,55.54,2,2,2,367,343.7,389.6,256.2,246,110.9,93,118,0,0,0,0.302,0.263,0.324,256.2,246,271.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.144,0.14,0.15,0.0204,0.0167,0.0272,0.00082,0.00067,0.0011,0.28,0.267,0.303,0.011,0.011,0.012,24.48,24.35,24.61,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.63,27.45,30.29,27.77,26.63,29.38,0,0,0,0,0,0,0.309,0,0.067,0.3,0.7,0.3,42
-128476800000,1965,12,1965,3,10,7,0.247,0.0714,0.176,10561.9,65.78,65.78,62.87,2,2,2,408.6,396.1,422.2,290.6,278.1,118,118,118,0,0,0,0.289,0.279,0.298,290.6,278.1,304.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.157,0.153,0.162,0.0362,0.0303,0.0426,0.0015,0.0012,0.0017,0.332,0.313,0.352,0.014,0.013,0.014,24.23,24.15,24.31,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,32.41,31.01,33.91,31.43,30.08,32.89,0,0,0,0,0,0,0.349,0,0.071,0.29,0.71,0.29,42.8
-127872000000,1965,12,1965,3,11,7,0.269,0.0714,0.198,11856.9,74.1,74.1,70.58,2,2,2,444.9,429.8,461.1,326.9,311.8,118,118,118,0,0,0,0.265,0.256,0.275,326.9,311.8,343.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.165,0.176,0.0533,0.0462,0.061,0.0022,0.0019,0.0025,0.386,0.364,0.411,0.016,0.015,0.017,24.01,23.91,24.1,0.945,0.942,0.947,0.97,0.97,0.972,0.917,0.914,0.921,36.36,34.73,38.12,35.29,33.69,37.05,0,0,0,0,0,0,0.392,0,0.071,0.27,0.74,0.26,44.1
-127267200000,1965,12,1965,3,12,7,0.294,0.0714,0.222,13382.7,83.4,83.4,79.66,2,2,2,485.8,469.1,502.8,367.8,351.1,118,118,118,0,0,0,0.243,0.235,0.252,367.8,351.1,384.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.184,0.179,0.19,0.0726,0.0647,0.0806,0.003,0.0027,0.0033,0.448,0.423,0.473,0.018,0.017,0.02,23.77,23.66,23.87,0.951,0.949,0.953,0.977,0.974,0.98,0.929,0.924,0.934,40.75,38.98,42.55,39.83,37.96,41.7,0,0,0,0,0,0,0.443,0,0.072,0.24,0.76,0.24,45.5
-126662400000,1965,12,1965,3,13,7,0.315,0.0717,0.243,14590.2,89.88,89.88,86.85,2,2,2,520.3,502.8,536.9,401.8,384.8,118.6,118,120,0,0,0,0.228,0.222,0.235,401.8,384.8,416.9,990,990,990,965.9,965.9,966,24.1,24,24.1,0.196,0.19,0.201,0.0886,0.0806,0.0958,0.0037,0.0033,0.004,0.498,0.473,0.52,0.021,0.02,0.022,23.56,23.46,23.66,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44.31,42.55,45.86,43.42,41.7,44.94,0,0,0,0,0,0,0.482,0,0.072,0.23,0.77,0.23,46.3
-126057600000,1966,1,1965,4,14,7,0.342,0.0726,0.27,15965.3,96.4,96.4,95.03,2,2,2,565.7,548.2,588.3,445.7,428.2,120,120,120,0,0,0,0.212,0.204,0.219,445.7,428.2,468.3,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.211,0.205,0.222,0.109,0.101,0.12,0.0046,0.0042,0.0051,0.564,0.537,0.6,0.024,0.022,0.025,23.29,23.15,23.4,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.73,47,50.87,47.52,46.06,48.2,0,0,0,0,0,0,0.528,0,0.072,0.21,0.79,0.21,46.7
-125452800000,1966,1,1965,4,15,7,0.367,0.0726,0.295,16419.2,105.7,105.7,97.73,3,2,2.142857142857143,607.1,593.1,629.7,487.1,473.1,120,120,120,0,0,0,0.198,0.191,0.202,487.1,473.1,509.7,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.232,0.224,0.245,0.129,0.122,0.141,0.0055,0.0052,0.006,0.616,0.558,0.632,0.026,0.024,0.027,23.06,23.02,23.12,0.955,0.947,0.957,0.979,0.97,0.98,0.934,0.919,0.937,49.98,36.33,52.58,46.35,35.24,48.2,0,0,0,0,0,0,0.543,0,0.072,0.2,0.8,0.2,44.7
-124848000000,1966,1,1965,4,16,7,0.412,0.0726,0.339,19471.5,124.8,124.8,115.9,3,3,3,680.4,636.6,725.1,560.4,516.6,120,120,120,0,0,0,0.177,0.166,0.189,560.4,516.6,605.1,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.274,0.249,0.299,0.175,0.146,0.205,0.0075,0.0062,0.0088,0.644,0.57,0.719,0.028,0.024,0.031,22.73,22.48,22.98,0.951,0.948,0.955,0.975,0.97,0.98,0.928,0.92,0.935,39.61,36.79,42.44,38.63,35.69,41.6,0,0,0,0,0,0,0.644,0,0.073,0.18,0.82,0.18,47.3
-124243200000,1966,1,1965,4,17,7,0.463,0.0726,0.391,22191.2,134.9,134.9,132.1,3,3,3,766.2,741,782.3,646.2,621,120,120,120,0,0,0,0.157,0.153,0.162,646.2,621,662.3,990,990,990,967,966.9,967,23,23,23.1,0.323,0.308,0.332,0.233,0.216,0.243,0.01,0.0093,0.011,0.789,0.746,0.816,0.034,0.032,0.036,22.25,22.15,22.39,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.93,43.41,45.89,44.03,42.54,44.97,0,0,0,0,0,0,0.734,0,0.072,0.16,0.84,0.16,47.9
-123638400000,1966,1,1965,4,18,7,0.529,0.0814,0.448,24201.4,144.6,144.6,144.1,3,3,3,875.4,817.2,902.5,740.8,697.2,134.6,120,137,0,0,0,0.154,0.147,0.157,740.8,697.2,765.5,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.385,0.352,0.406,0.295,0.267,0.31,0.013,0.012,0.014,0.955,0.875,1,0.042,0.038,0.044,21.64,21.49,21.96,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.14,47.89,51.44,48.02,46.93,48.2,0,0,0,0,0,0,0.8,0,0.081,0.15,0.85,0.15,45.7
-123033600000,1966,2,1965,5,19,7,0.557,0.0829,0.474,25622.8,161.8,161.8,152.5,4,3,3.5714285714285716,920.3,871.9,971,783.3,734.9,137,137,137,0,0,0,0.149,0.141,0.157,783.3,734.9,834,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.422,0.378,0.469,0.317,0.292,0.343,0.014,0.013,0.015,0.982,0.943,1.04,0.044,0.042,0.047,21.44,21.18,21.67,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,44.67,39.62,50.93,43.29,38.64,48.2,0,0,0,0,0,0,0.847,0,0.083,0.15,0.85,0.15,46
-122428800000,1966,2,1965,5,20,7,0.616,0.0829,0.533,28424.8,177.5,177.5,169.2,4,4,4,1018,971,1073,881.2,834,137,137,137,0,0,0,0.135,0.128,0.141,881.2,834,935.8,990,990,990,967.9,967.8,968.1,22.1,21.9,22.2,0.512,0.469,0.562,0.366,0.343,0.392,0.017,0.015,0.018,1.12,1.04,1.21,0.051,0.047,0.055,20.93,20.66,21.18,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,43.17,41.32,45.29,42.3,40.44,44.38,0,0,0,0,0,0,0.94,0,0.083,0.13,0.87,0.13,46.1
-121824000000,1966,2,1965,5,21,7,0.703,0.0829,0.62,31725.5,192.8,192.8,188.8,4,4,4,1162,1059,1212,1025,921.6,137,137,137,0,0,0,0.118,0.113,0.129,1025,921.6,1075,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.674,0.549,0.743,0.5,0.385,0.592,0.023,0.018,0.028,1.46,1.19,1.63,0.068,0.054,0.076,20.13,19.8,20.73,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.31,44.75,49.83,47.21,43.85,48.2,0,0,0,0,0,0,1.05,0,0.083,0.12,0.88,0.12,45.1
-121219200000,1966,2,1965,5,22,7,0.87,0.107,0.664,31764.9,192.8,192.8,189.1,4,4,4,1438,1222,1590,1262,1085,176.4,137,183,163.9,0,307,0.123,0.112,0.142,1098,1085,1100,990,990,990,969.3,968.6,969.8,20.7,20.2,21.4,0.858,0.757,0.908,0.643,0.615,0.648,0.031,0.029,0.032,1.8,1.67,1.86,0.087,0.078,0.092,18.91,18.37,19.73,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.49,47.15,50.11,47.27,46.2,48.2,0,0,0,0,0,0,1.05,0,0.206,0.12,0.76,0.24,36.5
-120614400000,1966,3,1965,6,23,7,1.15,0.111,0.665,29273.8,182.4,182.4,174.2,4,4,4,1905,1661,2173,1722,1478,183,183,183,622.1,378,890,0.0969,0.0842,0.11,1100,1100,1100,990,990,990,970.8,970,971.5,19.2,18.5,20,0.924,0.916,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.097,0.093,0.1,17.36,16.61,18.13,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.45,42.41,46.53,43.56,41.56,45.6,0,0,0,0,0,0,0.968,0,0.485,0.097,0.58,0.42,25.5
-120009600000,1966,3,1965,6,24,7,1.48,0.111,0.665,26700,164.8,164.8,158.9,4,4,4,2444,2229,2693,2261,2046,183,183,183,1161,946,1410,0.0752,0.0679,0.0821,1100,1100,1100,990,990,990,972.2,971.7,972.8,17.8,17.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.95,15.35,16.47,0.945,0.942,0.946,0.977,0.974,0.98,0.923,0.918,0.927,40.65,39.02,42.04,39.73,38,41.2,0,0,0,0,0,0,0.883,0,0.815,0.075,0.45,0.55,18
-119404800000,1966,3,1965,6,25,7,2.33,0.111,0.665,20803.6,144.2,144.2,123.8,4,4,4,3860,2975,4836,3677,2792,183,183,183,2577,1692,3553,0.0487,0.0378,0.0615,1100,1100,1100,990,990,990,975.3,973.5,977.2,14.7,12.8,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.039,0.051,1.87,1.87,1.87,0.13,0.11,0.15,12.81,10.92,14.67,0.925,0.907,0.939,0.97,0.97,0.97,0.898,0.88,0.911,32.01,26.7,37.16,30.96,25.24,36.05,0,0,0,0,0,0,0.688,0,1.665,0.048,0.29,0.71,8.93
-118800000000,1966,3,1965,6,26,7,3.25,0.14,0.665,14241,92.31,92.31,84.77,4,4,4,5381,5103,5489,5150,4920,231,183,295,4051,3820,4133,0.0428,0.0338,0.0541,1100,1100,1100,990.04,990.01,990.05,978.1,977.7,978.3,11.9,11.8,12.3,0.912,0.909,0.921,0.648,0.648,0.648,0.054,0.052,0.055,1.86,1.86,1.87,0.16,0.15,0.16,10.08,9.927,10.48,0.875,0.866,0.891,0.97,0.97,0.97,0.849,0.84,0.864,23.79,23.2,25.17,21.19,20.42,23.08,0,0,0,0,0,0,0.471,0,2.585,0.043,0.2,0.8,4.38
-118195200000,1966,4,1965,7,27,7,3.1,0.178,0.665,15513,104.5,104.5,92.34,4,4,4,5118,4734,5397,4823,4439,295,295,295,3723,3339,4002,0.0578,0.0547,0.0623,1100,1100,1100,990.02,990,990.04,977.7,977,978.1,12.3,11.9,13,0.919,0.912,0.926,0.648,0.648,0.648,0.053,0.05,0.054,1.87,1.86,1.87,0.15,0.14,0.16,10.47,10.06,11.1,0.89,0.875,0.911,0.97,0.97,0.97,0.864,0.849,0.884,25.16,23.75,27.28,23.08,21.11,26.13,0,0,0,0,0,0,0.513,0,2.435,0.057,0.21,0.79,5
-117590400000,1966,4,1965,7,28,7,2.57,0.178,0.665,19410.7,122.4,122.4,115.5,4,4,4,4245,3909,4535,3950,3614,295,295,295,2850,2514,3140,0.0697,0.065,0.0755,1100,1100,1100,990,990,990,976.1,975.5,976.7,13.9,13.3,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.045,0.049,1.87,1.87,1.87,0.14,0.13,0.14,12,11.47,12.64,0.92,0.915,0.926,0.97,0.97,0.97,0.892,0.887,0.898,29.78,28.28,31.56,28.88,27.44,30.61,0,0,0,0,0,0,0.642,0,1.905,0.069,0.26,0.74,7.55
-116985600000,1966,4,1965,7,29,7,2.16,0.178,0.665,21855.1,135.4,135.4,130.1,4,4,4,3572,3334,3835,3277,3039,295,295,295,2177,1939,2440,0.0828,0.0769,0.0885,1100,1100,1100,990,990,990,974.8,974.3,975.3,15.2,14.7,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.35,12.79,13.86,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,33.53,31.99,34.91,32.52,31.03,33.86,0,0,0,0,0,0,0.723,0,1.495,0.082,0.31,0.69,10.1
-116380800000,1966,4,1965,7,30,7,1.87,0.181,0.665,23726,144.5,144.5,141.2,4,4,4,3091,2965,3258,2793,2644,298.7,295,321,1693,1544,1863,0.0967,0.0905,0.108,1100,1100,1100,990,990,990,973.7,973.4,974.1,16.3,15.9,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.4,14.02,14.7,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,36.4,35.35,37.23,35.31,34.29,36.11,0,0,0,0,0,0,0.785,0,1.205,0.097,0.36,0.64,12.7
-115776000000,1966,5,1965,8,31,7,1.65,0.194,0.665,25370.7,155.6,155.6,151,4,4,4,2729,2565,2874,2408,2244,321,321,321,1308,1144,1453,0.118,0.112,0.125,1100,1100,1100,990,990,990,972.9,972.5,973.2,17.1,16.8,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.27,14.92,15.66,0.942,0.94,0.944,0.973,0.971,0.976,0.917,0.914,0.921,38.78,37.83,39.86,37.75,36.75,38.89,0,0,0,0,0,0,0.839,0,0.985,0.12,0.4,0.6,15.4
-115171200000,1966,5,1965,8,32,7,1.47,0.175,0.665,26733.8,161.8,161.8,159.1,4,4,4,2437,2340,2529,2148,2064,288.9,276,321,1048,964,1108,0.119,0.112,0.128,1100,1100,1100,990,990,990,972.2,971.9,972.4,17.8,17.6,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.75,16.2,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.922,0.926,40.7,40.09,41.32,39.78,39.14,40.45,0,0,0,0,0,0,0.884,0,0.805,0.12,0.45,0.55,18.2
-114566400000,1966,5,1965,8,33,7,1.33,0.167,0.665,27799.6,168.8,168.8,165.5,4,4,4,2203,2073,2291,1927,1797,276,276,276,826.6,697,915,0.125,0.12,0.133,1100,1100,1100,990,990,990,971.6,971.3,971.8,18.4,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.54,16.32,16.85,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.22,41.64,43.06,41.37,40.79,42.2,0,0,0,0,0,0,0.919,0,0.665,0.13,0.5,0.5,20.9
-113961600000,1966,5,1965,8,34,7,1.17,0.167,0.665,29076.6,177.1,177.1,173.1,4,4,4,1932,1812,2054,1656,1536,276,276,276,555.9,436,678,0.143,0.134,0.152,1100,1100,1100,990,990,990,970.9,970.5,971.2,19.1,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.25,16.9,17.63,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.15,43.18,45.18,43.27,42.32,44.28,0,0,0,0,0,0,0.962,0,0.505,0.14,0.57,0.43,24.9
-113356800000,1966,5,1965,8,35,7,1.01,0.138,0.665,30619.1,185.9,185.9,182.3,4,4,4,1663,1557,1775,1434,1347,228.9,210,276,333.9,247,399,0.137,0.124,0.159,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.92,0.913,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.095,18.12,17.75,18.47,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.49,45.51,47.41,45.56,44.6,46.47,0,0,0,0,0,0,1.01,0,0.345,0.14,0.66,0.34,30.3
-112752000000,1966,6,1965,9,36,7,0.861,0.127,0.665,32009.1,192.8,192.8,190.5,4,4,4,1423,1320,1528,1213,1110,210,210,210,113.6,10,218,0.148,0.137,0.159,1100,1100,1100,990,990,990,969.2,968.9,969.6,20.8,20.4,21.1,0.861,0.814,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.86,0.087,0.084,0.091,18.95,18.57,19.33,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.69,47.67,49.71,47.63,46.72,48.2,0,0,0,0,0,0,1.06,0,0.196,0.15,0.77,0.23,37.2
-112147200000,1966,6,1965,9,37,7,0.74,0.127,0.613,31161.1,192.5,192.5,185.5,4,4,4,1223,1164,1284,1013,954.1,210,210,210,0,0,0,0.172,0.164,0.18,1013,954.1,1074,990,990,990,968.6,968.4,968.8,21.4,21.2,21.6,0.684,0.599,0.774,0.473,0.401,0.59,0.022,0.019,0.028,1.44,1.26,1.66,0.067,0.059,0.078,19.96,19.55,20.32,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.32,45.4,49.12,46.37,44.49,48.13,0,0,0,0,0,0,1.03,0,0.127,0.17,0.83,0.17,42.1
-111542400000,1966,6,1965,9,38,7,0.637,0.127,0.51,26899.7,172.5,172.5,160.1,4,3,3.857142857142857,1054,987.8,1127,843.7,777.8,210,210,210,0,0,0,0.2,0.186,0.213,843.7,777.8,916.8,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.498,0.437,0.565,0.347,0.315,0.383,0.016,0.014,0.018,1.08,0.991,1.2,0.049,0.045,0.055,20.85,20.5,21.11,0.954,0.953,0.956,0.979,0.974,0.98,0.934,0.928,0.937,42.97,39.24,51.33,41.75,38.24,48.2,0,0,0,0,0,0,0.89,0,0.127,0.2,0.8,0.2,42.2
-110937600000,1966,6,1965,9,39,7,0.55,0.131,0.418,22889.9,144.6,144.6,136.2,3,3,3,909,845.8,975.2,691.8,618.8,217.3,210,227,0,0,0,0.24,0.215,0.268,691.8,618.8,765.2,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.37,0.324,0.426,0.263,0.214,0.309,0.012,0.0094,0.014,0.886,0.759,1.02,0.039,0.033,0.046,21.58,21.18,21.96,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.61,42.41,50.68,45.42,41.56,48.2,0,0,0,0,0,0,0.757,0,0.132,0.24,0.76,0.24,41.6
-110332800000,1966,7,1965,10,40,7,0.466,0.137,0.328,18375.4,121.3,121.3,109.4,3,2,2.857142857142857,770,725.1,827.5,543,498.1,227,227,227,0,0,0,0.295,0.274,0.313,543,498.1,600.5,990,990,990,967,966.8,967.2,23,22.8,23.2,0.281,0.255,0.313,0.164,0.134,0.202,0.0071,0.0058,0.0089,0.647,0.573,0.728,0.028,0.025,0.032,22.37,22.06,22.59,0.951,0.947,0.956,0.974,0.97,0.98,0.926,0.919,0.937,40.27,35.55,52.61,38.75,34.49,48.2,0,0,0,0,0,0,0.608,0,0.138,0.29,0.7,0.3,39.4
-109728000000,1966,7,1965,10,41,7,0.404,0.137,0.266,15416.7,96.4,96.4,91.77,2,2,2,667.2,636.6,704.7,440.2,409.6,227,227,227,0,0,0,0.341,0.322,0.357,440.2,409.6,477.7,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.223,0.208,0.243,0.107,0.0923,0.124,0.0046,0.0039,0.0053,0.569,0.52,0.633,0.024,0.022,0.027,22.86,22.65,23.03,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,47.19,44.2,50.75,45.88,43.31,48.2,0,0,0,0,0,0,0.51,0,0.138,0.34,0.66,0.34,38.2
-109123200000,1966,7,1965,10,42,7,0.358,0.137,0.22,12954.9,83.28,83.28,77.11,2,2,2,591.4,566.7,619.8,364.4,339.7,227,227,227,0,0,0,0.384,0.366,0.401,364.4,339.7,392.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.192,0.184,0.202,0.071,0.0593,0.0844,0.003,0.0025,0.0036,0.452,0.415,0.494,0.019,0.017,0.021,23.29,23.13,23.44,0.95,0.947,0.954,0.975,0.97,0.98,0.927,0.919,0.935,39.54,36.97,42.49,38.56,35.86,41.64,0,0,0,0,0,0,0.428,0,0.138,0.38,0.61,0.39,36.2
-108518400000,1966,7,1965,10,43,7,0.324,0.137,0.187,10997.3,70.66,70.66,65.46,2,2,2,536.3,512.2,561.5,309.3,285.2,227,227,227,0,0,0,0.424,0.404,0.443,309.3,285.2,334.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.173,0.164,0.182,0.045,0.0336,0.0569,0.0019,0.0014,0.0024,0.369,0.333,0.407,0.015,0.014,0.017,23.62,23.47,23.76,0.942,0.938,0.946,0.97,0.97,0.97,0.914,0.91,0.918,33.74,31.16,36.42,32.73,30.23,35.33,0,0,0,0,0,0,0.364,0,0.137,0.42,0.58,0.42,33.9
-107913600000,1966,8,1965,11,44,7,0.296,0.111,0.185,10961.4,68,68,65.25,2,2,2,489.6,477.8,502.8,305.6,293.8,184,184,184,0,0,0,0.376,0.366,0.385,305.6,293.8,318.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.168,0.164,0.173,0.0432,0.0377,0.0495,0.0018,0.0016,0.002,0.36,0.343,0.38,0.015,0.014,0.016,23.84,23.76,23.91,0.942,0.94,0.944,0.97,0.97,0.97,0.913,0.911,0.915,33.63,32.36,35.05,32.62,31.39,34,0,0,0,0,0,0,0.362,0,0.111,0.38,0.63,0.37,37
-107308800000,1966,8,1965,11,45,7,0.28,0.111,0.169,10044.8,62.78,62.78,59.79,2,2,2,463.7,446.6,477.8,279.7,262.6,184,184,184,0,0,0,0.397,0.385,0.412,279.7,262.6,293.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.153,0.164,0.031,0.0229,0.0377,0.0013,0.00094,0.0016,0.322,0.296,0.343,0.013,0.012,0.014,23.99,23.91,24.09,0.937,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.911,30.82,28.94,32.36,29.9,28.07,31.39,0,0,0,0,0,0,0.332,0,0.111,0.4,0.6,0.4,35.9
-106704000000,1966,8,1965,11,46,7,0.264,0.111,0.153,9065.56,55.31,55.31,53.96,2,2,2,436.4,429.8,442.7,252.4,245.8,184,184,184,0,0,0,0.422,0.416,0.428,252.4,245.8,258.7,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.15,0.147,0.152,0.0184,0.0166,0.0211,0.00075,0.00068,0.00086,0.281,0.272,0.29,0.011,0.011,0.012,24.16,24.12,24.19,0.93,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,27.82,27.07,28.51,26.98,26.26,27.66,0,0,0,0,0,0,0.3,0,0.111,0.42,0.58,0.42,34.3
-106099200000,1966,8,1965,11,47,7,0.251,0.111,0.14,8314.6,51.94,51.94,49.49,2,1,1.4285714285714286,415,402.5,427.1,231,218.5,184,184,184,0,0,0,0.443,0.431,0.457,231,218.5,243.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.138,0.146,0.0154,0.0143,0.0164,0.00063,0.00058,0.00067,0.343,0.264,0.407,0.014,0.011,0.017,24.19,24.14,24.24,0.944,0.926,0.958,0.976,0.97,0.98,0.922,0.898,0.939,40.43,26.21,51.76,38.52,25.43,48.2,0,0,0,0,0,0,0.275,0,0.111,0.44,0.56,0.44,33.1
-105494400000,1966,8,1965,11,48,7,0.237,0.0954,0.142,8600.85,55.21,55.21,51.2,2,1,1.5714285714285714,392.4,385.2,402.5,234.7,210,157.7,138,184,0,0,0,0.401,0.35,0.467,234.7,210,256,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.141,0.135,0.147,0.0161,0.0136,0.0198,0.00065,0.00055,0.00081,0.32,0.27,0.39,0.013,0.011,0.016,24.32,24.2,24.4,0.941,0.929,0.958,0.974,0.97,0.98,0.917,0.901,0.939,36.72,27.47,49.67,35.76,26.65,48.2,0,0,0,0,0,0,0.284,0,0.095,0.4,0.6,0.4,36.3
-104889600000,1966,9,1965,12,49,7,0.228,0.0835,0.144,8630.65,52.72,52.72,51.37,2,1,1.8571428571428572,376.8,364,382.6,238.8,226,138,138,138,0,0,0,0.366,0.361,0.379,238.8,226,244.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.141,0.136,0.143,0.016,0.015,0.0165,0.00065,0.0006,0.00067,0.282,0.258,0.399,0.011,0.01,0.016,24.43,24.38,24.47,0.931,0.925,0.959,0.971,0.97,0.98,0.905,0.898,0.94,30.33,26.32,51.81,29.13,25.53,48.2,0,0,0,0,0,0,0.285,0,0.084,0.37,0.63,0.37,37.9
-104284800000,1966,9,1965,12,50,7,0.211,0.0835,0.127,7923.02,48.2,48.2,47.16,1,1,1,348.7,341.6,358.7,210.7,203.6,138,138,138,0,0,0,0.396,0.385,0.404,210.7,203.6,220.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.131,0.128,0.134,0.0137,0.0131,0.0145,0.00055,0.00052,0.00058,0.371,0.359,0.389,0.015,0.014,0.016,24.49,24.42,24.53,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.39,46.79,50.64,47.16,45.86,48.2,0,0,0,0,0,0,0.262,0,0.084,0.4,0.6,0.4,37.5
-103680000000,1966,9,1965,12,51,7,0.198,0.0835,0.115,7194.7,45.86,45.86,42.83,1,1,1,328.1,321.2,341.6,190.1,183.2,138,138,138,0,0,0,0.421,0.404,0.43,190.1,183.2,203.6,990,990,990,965,965,965.1,25,24.9,25,0.123,0.121,0.128,0.0119,0.0113,0.0131,0.00048,0.00045,0.00052,0.335,0.322,0.359,0.013,0.013,0.014,24.62,24.53,24.67,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,43.7,42.1,46.79,42.83,41.25,45.86,0,0,0,0,0,0,0.238,0,0.083,0.42,0.58,0.42,36.3
-103075200000,1966,9,1965,12,52,7,0.188,0.0786,0.109,6826.16,44.4,44.4,40.63,1,1,1,310.6,302.6,317.9,180.6,167.9,130,110,138,0,0,0,0.418,0.36,0.451,180.6,167.9,195.9,990,990,990,965,964.9,965,25,25,25.1,0.119,0.116,0.123,0.0111,0.01,0.0124,0.00044,0.0004,0.00049,0.317,0.295,0.342,0.013,0.012,0.014,24.73,24.69,24.78,0.949,0.945,0.954,0.977,0.973,0.98,0.928,0.919,0.934,41.56,38.56,45.31,40.63,37.52,44.4,0,0,0,0,0,0,0.226,0,0.079,0.42,0.58,0.42,36.3
-102470400000,1966,10,1966,1,1,7,0.178,0.0665,0.112,7018.41,43.65,43.65,41.78,1,1,1,294.6,287.1,302.6,184.6,177.1,110,110,110,0,0,0,0.373,0.363,0.383,184.6,177.1,192.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.116,0.122,0.0114,0.0108,0.0121,0.00046,0.00043,0.00048,0.322,0.308,0.336,0.013,0.012,0.013,24.8,24.75,24.84,0.95,0.948,0.953,0.98,0.978,0.98,0.931,0.927,0.933,42.65,40.9,44.54,41.78,40,43.65,0,0,0,0,0,0,0.232,0,0.066,0.37,0.63,0.37,39.4
-101865600000,1966,10,1966,1,2,7,0.169,0.0665,0.103,6429.2,40,40,38.27,1,1,1,280.2,273.3,287.1,170.2,163.3,110,110,110,0,0,0,0.393,0.383,0.402,170.2,163.3,177.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.111,0.116,0.0102,0.00963,0.0108,0.00041,0.00038,0.00043,0.296,0.284,0.308,0.012,0.011,0.012,24.88,24.84,24.92,0.946,0.943,0.948,0.974,0.971,0.978,0.921,0.916,0.927,39.27,37.65,40.9,38.27,36.56,40,0,0,0,0,0,0,0.213,0,0.066,0.39,0.61,0.39,38
-101260800000,1966,10,1966,1,3,7,0.161,0.0665,0.0942,5850.78,36.56,36.56,34.83,1,1,1,265.8,263.1,273.3,155.8,153.1,110,110,110,0,0,0,0.414,0.402,0.418,155.8,153.1,163.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.108,0.111,0.00899,0.00876,0.00963,0.00036,0.00035,0.00038,0.27,0.266,0.284,0.011,0.011,0.011,24.97,24.92,24.98,0.941,0.94,0.943,0.97,0.97,0.971,0.913,0.912,0.916,35.9,35.27,37.65,34.83,34.21,36.56,0,0,0,0,0,0,0.193,0,0.0668,0.41,0.59,0.41,36.3
-100656000000,1966,10,1966,1,4,7,0.16,0.0665,0.0933,5794.41,35.52,35.52,34.49,1,1,1,264.3,263.1,268.9,154.3,153.1,110,110,110,0,0,0,0.416,0.409,0.418,154.3,153.1,158.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.108,0.11,0.00887,0.00876,0.00926,0.00035,0.00035,0.00037,0.268,0.266,0.276,0.011,0.011,0.011,24.97,24.95,24.98,0.941,0.94,0.942,0.97,0.97,0.97,0.912,0.912,0.914,35.56,35.27,36.62,34.49,34.21,35.52,0,0,0,0,0,0,0.192,0,0.0667,0.42,0.58,0.42,36.2
-100051200000,1966,10,1966,1,5,7,0.163,0.0645,0.0986,6132.83,37.57,37.57,36.5,1,1,1,269.5,268.9,273.3,163,158.9,106.6,106,110,0,0,0,0.395,0.388,0.409,163,158.9,167.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.11,0.112,0.0096,0.00926,0.00997,0.00038,0.00037,0.0004,0.283,0.276,0.291,0.011,0.011,0.012,24.94,24.92,24.95,0.943,0.942,0.945,0.971,0.97,0.973,0.916,0.914,0.919,37.59,36.62,38.61,36.5,35.52,37.57,0,0,0,0,0,0,0.203,0,0.0644,0.4,0.6,0.4,37.6
-99446400000,1966,11,1966,2,6,7,0.165,0.0641,0.101,6312.35,37.57,37.57,37.57,1,1,1,273.3,273.3,273.3,167.3,167.3,106,106,106,0,0,0,0.388,0.388,0.388,167.3,167.3,167.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.112,0.112,0.00997,0.00997,0.00997,0.0004,0.0004,0.0004,0.291,0.291,0.291,0.012,0.012,0.012,24.92,24.92,24.92,0.945,0.945,0.945,0.973,0.973,0.973,0.919,0.919,0.919,38.61,38.61,38.61,37.57,37.57,37.57,0,0,0,0,0,0,0.209,0,0.064,0.39,0.61,0.39,38.3
-98841600000,1966,11,1966,2,7,7,0.171,0.0641,0.107,6711.54,41.03,41.03,39.95,1,1,1,282.8,276.2,287.1,176.8,170.2,106,106,106,0,0,0,0.375,0.369,0.384,176.8,170.2,181.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.113,0.117,0.0108,0.0102,0.0111,0.00043,0.00041,0.00044,0.308,0.296,0.315,0.012,0.012,0.013,24.86,24.84,24.9,0.948,0.945,0.949,0.978,0.974,0.98,0.927,0.921,0.93,40.85,39.29,41.86,39.95,38.29,41.03,0,0,0,0,0,0,0.222,0,0.064,0.37,0.63,0.37,39.2
-98236800000,1966,11,1966,2,8,7,0.184,0.0562,0.128,7993.71,48.2,48.2,47.58,1,1,1,304.6,294.6,310.1,211.6,201.6,93,93,93,0,0,0,0.305,0.3,0.316,211.6,201.6,217.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.126,0.122,0.128,0.0137,0.0129,0.0142,0.00055,0.00051,0.00057,0.368,0.35,0.377,0.015,0.014,0.015,24.71,24.67,24.77,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,49.06,46.77,50.31,47.58,45.84,48.2,0,0,0,0,0,0,0.264,0,0.056,0.31,0.7,0.3,43.4
-97632000000,1966,11,1966,2,9,7,0.205,0.06,0.145,8709.61,54.29,54.29,51.84,2,1,1.8571428571428572,338.5,317.9,354,239.2,224.9,99.29,93,104,0,0,0,0.293,0.276,0.304,239.2,224.9,250,990,990,990,965.1,965,965.2,24.9,24.8,25,0.136,0.13,0.14,0.0161,0.0149,0.017,0.00065,0.00059,0.00068,0.278,0.25,0.391,0.011,0.01,0.016,24.63,24.56,24.71,0.931,0.924,0.959,0.971,0.97,0.98,0.905,0.897,0.94,30.62,26.27,52.09,29.36,25.48,48.2,0,0,0,0,0,0,0.288,0,0.06,0.29,0.71,0.29,42.5
-97027200000,1966,12,1966,3,10,7,0.218,0.0629,0.155,9357.57,58.83,58.83,55.7,2,2,2,360.6,347.3,375.1,256.6,243.3,104,104,104,0,0,0,0.288,0.277,0.299,256.6,243.3,271.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.143,0.138,0.148,0.0212,0.0164,0.0269,0.00086,0.00066,0.0011,0.28,0.261,0.3,0.011,0.011,0.012,24.52,24.42,24.6,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,28.71,27.22,30.32,27.85,26.4,29.41,0,0,0,0,0,0,0.309,0,0.063,0.29,0.71,0.29,42.9
-96422400000,1966,12,1966,3,11,7,0.218,0.0629,0.155,9367.33,58.83,58.83,55.76,2,2,2,360.8,351.7,375.1,256.8,247.7,104,104,104,0,0,0,0.288,0.277,0.296,256.8,247.7,271.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.14,0.148,0.0203,0.0168,0.0269,0.00082,0.00068,0.0011,0.279,0.266,0.3,0.011,0.011,0.012,24.52,24.42,24.58,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,28.74,27.72,30.32,27.88,26.89,29.41,0,0,0,0,0,0,0.31,0,0.063,0.29,0.71,0.29,43
-95817600000,1966,12,1966,3,12,7,0.23,0.0512,0.179,10793.2,70.8,70.8,64.25,2,2,2,379.9,364,402.5,295.2,260,84.71,77,104,0,0,0,0.224,0.191,0.286,295.2,260,325.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.154,0.144,0.164,0.0383,0.0217,0.0526,0.0016,0.00088,0.0021,0.334,0.284,0.379,0.014,0.011,0.015,24.37,24.21,24.5,0.939,0.932,0.944,0.97,0.97,0.97,0.911,0.904,0.916,33.12,29.1,36.49,32.12,28.23,35.4,0,0,0,0,0,0,0.357,0,0.051,0.22,0.78,0.22,46.9
-95212800000,1966,12,1966,3,13,7,0.262,0.0478,0.214,12958.6,80.79,80.79,77.13,2,2,2,432.8,412.3,456.4,353.8,335.3,79,77,91,0,0,0,0.182,0.172,0.199,353.8,335.3,369.6,990,990,990,965.5,965.5,965.7,24.5,24.3,24.5,0.174,0.168,0.18,0.066,0.0572,0.0734,0.0027,0.0023,0.003,0.422,0.394,0.445,0.017,0.016,0.018,24.03,23.91,24.15,0.949,0.946,0.951,0.975,0.971,0.979,0.925,0.918,0.931,39.55,37.56,41.27,38.57,36.46,40.39,0,0,0,0,0,0,0.429,0,0.048,0.18,0.82,0.18,49.5
-94608000000,1967,1,1966,4,14,7,0.288,0.055,0.233,14077.7,87.31,87.31,83.8,2,2,2,475.7,461.1,492.5,384.7,370.1,91,91,91,0,0,0,0.191,0.185,0.197,384.7,370.1,401.5,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.186,0.181,0.192,0.0806,0.0737,0.0885,0.0033,0.003,0.0037,0.469,0.447,0.494,0.019,0.018,0.02,23.79,23.69,23.88,0.953,0.951,0.955,0.98,0.979,0.98,0.934,0.931,0.936,42.77,41.22,44.55,41.9,40.34,43.66,0,0,0,0,0,0,0.466,0,0.055,0.19,0.81,0.19,48.9
-94003200000,1967,1,1966,4,15,7,0.324,0.055,0.269,15721.3,96.4,96.4,93.58,2,2,2,536.1,496.9,566.7,445.1,405.9,91,91,91,0,0,0,0.17,0.161,0.183,445.1,405.9,475.7,990,990,990,966,965.8,966.2,24,23.8,24.2,0.209,0.194,0.221,0.109,0.0906,0.124,0.0046,0.0037,0.0052,0.561,0.501,0.608,0.023,0.021,0.026,23.43,23.24,23.66,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.88,45,51.84,46.79,44.1,48.2,0,0,0,0,0,0,0.52,0,0.055,0.17,0.83,0.17,48.5
-93398400000,1967,1,1966,4,16,7,0.354,0.055,0.299,16902.3,112.1,112.1,100.6,3,2,2.2857142857142856,585.8,570.2,629.7,494.8,479.2,91,91,91,0,0,0,0.156,0.145,0.16,494.8,479.2,538.7,990,990,990,966.2,966.2,966.4,23.8,23.6,23.8,0.232,0.223,0.257,0.134,0.125,0.161,0.0057,0.0053,0.0068,0.609,0.586,0.614,0.026,0.025,0.026,23.16,22.98,23.22,0.954,0.949,0.956,0.978,0.971,0.98,0.933,0.922,0.937,48.14,37.79,52.16,45.01,36.7,48.2,0,0,0,0,0,0,0.559,0,0.055,0.16,0.84,0.16,47.7
-92793600000,1967,1,1966,4,17,7,0.395,0.055,0.34,19658,124.4,124.4,117,3,3,3,653.5,629.7,690.2,562.5,538.7,91,91,91,0,0,0,0.139,0.132,0.145,562.5,538.7,599.2,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.271,0.257,0.291,0.177,0.161,0.201,0.0075,0.0068,0.0086,0.643,0.603,0.705,0.027,0.026,0.03,22.84,22.63,22.98,0.952,0.95,0.954,0.976,0.973,0.98,0.929,0.924,0.935,39.97,38.43,42.31,39,37.38,41.47,0,0,0,0,0,0,0.65,0,0.055,0.14,0.86,0.14,49.8
-92188800000,1967,1,1966,4,18,7,0.433,0.0611,0.372,21305.4,136.2,136.2,126.8,3,3,3,715.4,684.5,772.5,614.4,579.5,101,91,105,0,0,0,0.141,0.133,0.153,614.4,579.5,667.5,990,990,990,966.8,966.6,967,23.2,23,23.4,0.302,0.283,0.333,0.211,0.188,0.247,0.0091,0.0081,0.011,0.732,0.674,0.822,0.032,0.029,0.036,22.51,22.19,22.69,0.955,0.953,0.957,0.98,0.978,0.98,0.935,0.932,0.938,43.15,40.96,46.33,42.27,40.06,45.4,0,0,0,0,0,0,0.705,0,0.061,0.14,0.86,0.14,49.2
-91584000000,1967,2,1966,5,19,7,0.46,0.0635,0.397,22541.8,136.8,136.8,134.2,3,3,3,760.9,741,776.2,655.9,636,105,105,105,0,0,0,0.138,0.135,0.142,655.9,636,671.2,990,990,990,966.9,966.9,967,23.1,23,23.1,0.326,0.315,0.335,0.239,0.226,0.249,0.01,0.0098,0.011,0.803,0.769,0.829,0.035,0.033,0.036,22.25,22.17,22.37,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.64,44.44,46.55,44.73,43.55,45.62,0,0,0,0,0,0,0.745,0,0.063,0.14,0.86,0.14,49
-90979200000,1967,2,1966,5,20,7,0.501,0.0635,0.438,23961.2,144.6,144.6,142.6,3,3,3,828.8,782.3,871.9,723.8,677.3,105,105,105,0,0,0,0.127,0.12,0.134,723.8,677.3,766.9,990,990,990,967.2,967,967.4,22.8,22.6,23,0.368,0.338,0.4,0.284,0.253,0.31,0.012,0.011,0.014,0.919,0.839,0.995,0.04,0.037,0.044,21.87,21.62,22.13,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.48,46.9,51.83,47.54,45.97,48.2,0,0,0,0,0,0,0.792,0,0.063,0.13,0.87,0.13,47.8
-90374400000,1967,2,1966,5,21,7,0.536,0.0801,0.456,24292.8,144.6,144.6,144.6,3,3,3,887,871.9,910,754.6,734.9,132.4,105,137,0,0,0,0.149,0.12,0.157,754.6,734.9,773,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.395,0.378,0.413,0.303,0.292,0.313,0.013,0.013,0.014,0.978,0.943,1.01,0.043,0.042,0.045,21.57,21.45,21.67,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,50.9,49.81,51.83,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.08,0.15,0.85,0.15,45.3
