datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-89769600000,1967,2,1966,5,22,7,0.573,0.0794,0.494,26511.7,164.1,164.1,157.8,4,3,3.857142857142857,947.9,919.2,975.2,816.6,782.2,131.3,129,137,0,0,0,0.139,0.132,0.149,816.6,782.2,846.2,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.453,0.421,0.481,0.334,0.318,0.349,0.015,0.014,0.016,1.02,0.962,1.06,0.046,0.043,0.048,21.29,21.14,21.42,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,42.53,39.62,52.31,41.17,38.64,48.2,0,0,0,0,0,0,0.877,0,0.079,0.14,0.86,0.14,46.3
-89164800000,1967,3,1966,6,23,7,0.608,0.078,0.53,28354.9,173.3,173.3,168.8,4,4,4,1006,982,1035,876.8,853,129,129,129,0,0,0,0.128,0.125,0.131,876.8,853,906.3,990,990,990,967.9,967.8,968,22.1,22,22.2,0.509,0.487,0.536,0.363,0.352,0.378,0.016,0.016,0.017,1.11,1.07,1.16,0.05,0.048,0.053,20.97,20.83,21.1,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.06,42.12,44.22,42.19,41.28,43.33,0,0,0,0,0,0,0.938,0,0.078,0.13,0.87,0.13,46.6
-88560000000,1967,3,1966,6,24,7,0.661,0.078,0.583,30532.6,190.1,190.1,181.7,4,4,4,1093,1047,1155,964.5,918.3,129,129,129,0,0,0,0.118,0.112,0.123,964.5,918.3,1026,990,990,990,968.2,968,968.4,21.8,21.6,22,0.596,0.547,0.673,0.415,0.383,0.482,0.019,0.017,0.022,1.28,1.18,1.44,0.059,0.054,0.067,20.53,20.17,20.77,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.36,44.68,48.49,45.44,43.79,47.52,0,0,0,0,0,0,1.01,0,0.078,0.12,0.88,0.12,46.2
-87955200000,1967,3,1966,6,25,7,0.744,0.078,0.652,32325.2,192.8,192.8,192.4,4,4,4,1230,1155,1323,1101,1026,129,129,129,22.57,0,94,0.105,0.0975,0.112,1078,1026,1100,990,990,990,968.6,968.4,968.9,21.4,21.1,21.6,0.758,0.673,0.82,0.599,0.482,0.648,0.028,0.022,0.031,1.65,1.44,1.77,0.077,0.067,0.084,19.72,19.32,20.17,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.75,48.49,50.4,48.1,47.52,48.2,0,0,0,0,0,0,1.07,0,0.092,0.1,0.88,0.12,43.4
-87350400000,1967,3,1966,6,26,7,0.961,0.0813,0.665,31061.6,192.8,192.8,184.9,4,4,4,1589,1364,1812,1455,1235,134.4,129,148,354.7,135,564,0.0849,0.0781,0.0946,1100,1100,1100,990,990,990,969.8,969,970.5,20.2,19.5,21,0.898,0.838,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.79,1.87,0.091,0.085,0.096,18.38,17.63,19.17,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,47.18,45.18,49.26,46.22,44.28,48.2,0,0,0,0,0,0,1.03,0,0.296,0.085,0.69,0.31,32.3
-86745600000,1967,4,1966,7,27,7,1.27,0.0895,0.665,28274.5,173,173,168.3,4,4,4,2097,1930,2255,1949,1782,148,148,148,849,682,1007,0.0708,0.0656,0.0767,1100,1100,1100,990,990,990,971.3,970.9,971.7,18.7,18.3,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.8,16.41,17.25,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.93,41.88,44.14,42.08,41.04,43.26,0,0,0,0,0,0,0.935,0,0.605,0.07,0.52,0.48,22.3
-86140800000,1967,4,1966,7,28,7,1.54,0.125,0.665,26240.8,162.3,162.3,156.2,4,4,4,2543,2321,2814,2336,2173,207.1,148,217,1235,1073,1497,0.0814,0.0638,0.0905,1100,1100,1100,990,990,990,972.4,971.9,973.1,17.6,16.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.72,15.06,16.25,0.944,0.941,0.946,0.976,0.972,0.979,0.921,0.915,0.926,40.01,38.23,41.45,39.05,37.17,40.58,0,0,0,0,0,0,0.868,0,0.875,0.081,0.43,0.57,17
-85536000000,1967,4,1966,7,29,7,1.96,0.131,0.665,23125.5,144.9,144.9,137.7,4,4,4,3243,2949,3456,3026,2732,217,217,217,1926,1632,2139,0.0671,0.0628,0.0736,1100,1100,1100,990,990,990,974.1,973.4,974.5,15.9,15.5,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.06,13.6,14.73,0.935,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.911,35.48,34.2,37.33,34.41,33.17,36.22,0,0,0,0,0,0,0.765,0,1.295,0.067,0.34,0.66,11.8
-84931200000,1967,4,1966,7,30,7,2.03,0.131,0.665,22664.2,138,138,134.9,4,4,4,3358,3219,3456,3141,3002,217,217,217,2041,1902,2139,0.0647,0.0628,0.0674,1100,1100,1100,990,990,990,974.3,974,974.5,15.7,15.5,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.81,13.6,14.1,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,34.77,34.2,35.58,33.73,33.17,34.51,0,0,0,0,0,0,0.749,0,1.365,0.065,0.33,0.67,11.2
-84326400000,1967,5,1966,8,31,7,1.81,0.194,0.665,24175.4,148.7,148.7,143.9,4,4,4,2989,2814,3177,2668,2493,321,321,321,1568,1393,1756,0.108,0.101,0.114,1100,1100,1100,990,990,990,973.5,973.1,973.9,16.5,16.1,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.64,14.19,15.06,0.939,0.936,0.941,0.971,0.97,0.972,0.911,0.908,0.915,37.07,35.83,38.23,35.98,34.75,37.17,0,0,0,0,0,0,0.799,0,1.145,0.11,0.37,0.63,13.4
-83721600000,1967,5,1966,8,32,7,1.55,0.194,0.665,26122.8,158.9,158.9,155.5,4,4,4,2568,2445,2720,2247,2124,321,321,321,1147,1024,1299,0.125,0.118,0.131,1100,1100,1100,990,990,990,972.5,972.2,972.8,17.5,17.2,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.66,15.29,15.95,0.944,0.942,0.945,0.976,0.974,0.977,0.921,0.917,0.923,39.84,38.84,40.64,38.87,37.82,39.73,0,0,0,0,0,0,0.864,0,0.885,0.13,0.43,0.57,16.9
-83116800000,1967,5,1966,8,33,7,1.4,0.19,0.665,27279.9,164.3,164.3,162.4,4,4,4,2319,2248,2404,2005,1934,314.6,276,321,904.9,834,983,0.136,0.123,0.142,1100,1100,1100,990,990,990,971.9,971.7,972.1,18.1,17.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.25,16.05,16.43,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.927,41.46,40.91,41.92,40.6,40.01,41.09,0,0,0,0,0,0,0.902,0,0.735,0.14,0.48,0.52,19.5
-82512000000,1967,5,1966,8,34,7,1.28,0.167,0.665,28154.2,169.3,169.3,167.6,4,4,4,2120,2054,2220,1844,1778,276,276,276,744.6,678,844,0.13,0.124,0.134,1100,1100,1100,990,990,990,971.4,971.2,971.6,18.6,18.4,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.74,16.49,16.9,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.75,42.11,43.18,41.9,41.26,42.32,0,0,0,0,0,0,0.931,0,0.615,0.13,0.52,0.48,22
-81907200000,1967,5,1966,8,35,7,1.18,0.16,0.665,28989.2,175.6,175.6,172.6,4,4,4,1945,1856,2009,1680,1599,265.1,257,276,579.9,499,633,0.136,0.132,0.138,1100,1100,1100,990,990,990,970.9,970.6,971.1,19.1,18.9,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.2,17,17.49,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.02,43.48,44.8,43.14,42.61,43.9,0,0,0,0,0,0,0.959,0,0.515,0.14,0.56,0.44,24.6
-81302400000,1967,6,1966,9,36,7,1.07,0.155,0.665,29963.1,181,181,178.4,4,4,4,1776,1700,1856,1519,1443,257,257,257,419.3,343,499,0.145,0.138,0.151,1100,1100,1100,990,990,990,970.4,970.1,970.6,19.6,19.4,19.9,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.094,0.097,17.75,17.49,18,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.5,44.8,46.17,44.59,43.9,45.25,0,0,0,0,0,0,0.991,0,0.405,0.14,0.62,0.38,28
-80697600000,1967,6,1966,9,37,7,0.96,0.155,0.665,31048.9,186.9,186.9,184.8,4,4,4,1588,1528,1661,1331,1271,257,257,257,231,171,304,0.162,0.155,0.168,1100,1100,1100,990,990,990,969.8,969.6,970,20.2,20,20.4,0.915,0.908,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.091,0.093,18.37,18.13,18.57,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.15,46.52,47.68,46.2,45.59,46.72,0,0,0,0,0,0,1.03,0,0.295,0.16,0.69,0.31,32.3
-80092800000,1967,6,1966,9,38,7,0.844,0.155,0.658,31939.4,192.8,192.8,190.1,4,4,4,1395,1302,1506,1138,1045,257,257,257,51.14,0,149,0.184,0.171,0.197,1087,1045,1100,990,990,990,969.1,968.8,969.5,20.9,20.5,21.2,0.831,0.746,0.895,0.619,0.524,0.648,0.03,0.025,0.032,1.75,1.56,1.84,0.084,0.074,0.09,19.1,18.65,19.59,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.51,47.88,49.28,47.53,46.93,48.2,0,0,0,0,0,0,1.06,0,0.186,0.18,0.78,0.22,37.8
-79488000000,1967,6,1966,9,39,7,0.728,0.15,0.577,29669.3,185.8,185.8,176.6,4,4,4,1203,1123,1284,954.7,896.2,248.4,227,257,0,0,0,0.206,0.198,0.217,954.7,896.2,1027,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.62,0.548,0.721,0.408,0.373,0.484,0.019,0.017,0.023,1.29,1.17,1.49,0.06,0.054,0.07,20.17,19.72,20.55,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.05,43.1,47.4,44.15,42.24,46.45,0,0,0,0,0,0,0.981,0,0.151,0.21,0.79,0.21,40.8
-78883200000,1967,7,1966,10,40,7,0.612,0.137,0.474,25207.5,164.1,164.1,150,4,3,3.4285714285714284,1011,935.5,1091,784.4,708.5,227,227,227,0,0,0,0.225,0.208,0.243,784.4,708.5,864.3,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.446,0.377,0.519,0.317,0.274,0.357,0.014,0.012,0.016,1.02,0.912,1.11,0.046,0.041,0.051,21.06,20.7,21.45,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,45.74,39.61,51.27,44.33,38.63,48.2,0,0,0,0,0,0,0.834,0,0.138,0.22,0.77,0.23,41.2
-78278400000,1967,7,1966,10,41,7,0.503,0.137,0.366,20431.6,135.6,135.6,121.6,3,3,3,831.3,755.5,910,604.3,528.5,227,227,227,0,0,0,0.274,0.249,0.3,604.3,528.5,683,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.315,0.272,0.36,0.205,0.154,0.257,0.009,0.0067,0.011,0.735,0.607,0.867,0.032,0.026,0.039,22.04,21.59,22.47,0.953,0.949,0.957,0.977,0.97,0.98,0.932,0.92,0.937,41.48,36.84,46.11,40.54,35.73,45.19,0,0,0,0,0,0,0.676,0,0.137,0.27,0.73,0.27,40.6
-77673600000,1967,7,1966,10,42,7,0.414,0.137,0.276,15801.2,103.5,103.5,94.05,3,2,2.142857142857143,683.7,636.6,735.5,456.7,409.6,227,227,227,0,0,0,0.333,0.309,0.357,456.7,409.6,508.5,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.232,0.208,0.261,0.115,0.0923,0.141,0.0049,0.0039,0.0061,0.582,0.52,0.668,0.025,0.022,0.029,22.78,22.53,23.03,0.955,0.947,0.957,0.979,0.97,0.98,0.935,0.919,0.938,46.16,35.55,52.61,44.56,34.49,48.2,0,0,0,0,0,0,0.523,0,0.138,0.33,0.67,0.33,38.2
-77068800000,1967,7,1966,10,43,7,0.355,0.137,0.218,12782.1,83.28,83.28,76.08,2,2,2,586.6,561.5,619.8,359.6,334.5,227,227,227,0,0,0,0.387,0.366,0.404,359.6,334.5,392.8,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.191,0.182,0.202,0.0687,0.0569,0.0844,0.0029,0.0024,0.0036,0.445,0.407,0.494,0.019,0.017,0.021,23.32,23.13,23.47,0.95,0.946,0.954,0.974,0.97,0.98,0.925,0.918,0.935,39.05,36.42,42.49,38.04,35.33,41.64,0,0,0,0,0,0,0.423,0,0.137,0.39,0.61,0.39,36
-76464000000,1967,7,1966,10,44,7,0.315,0.115,0.2,11811.1,75.27,75.27,70.3,2,2,2,520.3,502.8,542.7,330.1,315.7,190.1,184,227,0,0,0,0.365,0.343,0.418,330.1,315.7,352.9,990,990,990,965.9,965.9,966,24.1,24,24.1,0.178,0.173,0.185,0.0548,0.048,0.0656,0.0023,0.002,0.0027,0.398,0.379,0.431,0.017,0.016,0.018,23.66,23.55,23.76,0.946,0.943,0.949,0.971,0.97,0.973,0.918,0.915,0.923,36.22,34.43,38.67,35.15,33.4,37.64,0,0,0,0,0,0,0.391,0,0.115,0.37,0.63,0.37,37.5
-75859200000,1967,8,1966,11,45,7,0.289,0.111,0.178,10554.7,66.78,66.78,62.83,2,2,2,478.1,456.4,496.9,294.1,272.4,184,184,184,0,0,0,0.385,0.37,0.403,294.1,272.4,312.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.164,0.157,0.171,0.0378,0.0276,0.0467,0.0016,0.0011,0.0019,0.343,0.311,0.371,0.014,0.013,0.015,23.91,23.79,24.04,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.915,32.38,30.02,34.42,31.41,29.12,33.39,0,0,0,0,0,0,0.349,0,0.111,0.38,0.62,0.38,36.5
-75254400000,1967,8,1966,11,46,7,0.268,0.111,0.157,9305.4,57.24,57.24,55.39,2,2,2,443.1,435.1,451.8,259.1,251.1,184,184,184,0,0,0,0.415,0.407,0.423,259.1,251.1,267.8,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.152,0.149,0.155,0.0213,0.0175,0.0254,0.00087,0.00072,0.001,0.291,0.279,0.304,0.012,0.011,0.012,24.12,24.06,24.16,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,28.55,27.67,29.51,27.69,26.84,28.62,0,0,0,0,0,0,0.308,0,0.111,0.41,0.59,0.41,34.7
-74649600000,1967,8,1966,11,47,7,0.251,0.111,0.14,8333.46,52.52,52.52,49.6,2,1,1.4285714285714286,414.8,402.5,429.8,230.8,218.5,184,184,184,0,0,0,0.444,0.428,0.457,230.8,218.5,245.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.138,0.147,0.0154,0.0143,0.0166,0.00063,0.00058,0.00068,0.342,0.259,0.407,0.014,0.011,0.017,24.19,24.14,24.26,0.945,0.925,0.958,0.976,0.97,0.98,0.922,0.897,0.939,40.32,25.76,51.76,38.57,24.98,48.2,0,0,0,0,0,0,0.276,0,0.111,0.44,0.56,0.44,33.2
-74044800000,1967,8,1966,11,48,7,0.231,0.0994,0.132,8040.82,51.92,51.92,47.86,2,1,1.4285714285714286,382.3,375.1,396.1,218,195,164.3,138,184,0,0,0,0.429,0.364,0.486,218,195,241,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.136,0.129,0.141,0.0143,0.0123,0.0162,0.00058,0.0005,0.00066,0.318,0.258,0.378,0.013,0.01,0.015,24.37,24.24,24.47,0.943,0.925,0.957,0.976,0.97,0.98,0.92,0.898,0.938,37.73,26.32,48.24,36.86,25.53,47.28,0,0,0,0,0,0,0.266,0,0.099,0.43,0.57,0.43,34.8
-73440000000,1967,9,1966,12,49,7,0.214,0.0835,0.131,7990.99,48.2,48.2,47.57,1,1,1,354.2,341.6,368.3,216.2,203.6,138,138,138,0,0,0,0.39,0.375,0.404,216.2,203.6,230.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.133,0.128,0.138,0.0141,0.0131,0.0153,0.00057,0.00052,0.00062,0.381,0.359,0.406,0.015,0.014,0.016,24.45,24.35,24.53,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.62,46.79,52.69,47.57,45.86,48.2,0,0,0,0,0,0,0.264,0,0.083,0.39,0.61,0.39,37.3
-72835200000,1967,9,1966,12,50,7,0.201,0.0835,0.118,7374.79,45.86,45.86,43.9,1,1,1,332.8,324.1,341.6,194.8,186.1,138,138,138,0,0,0,0.415,0.404,0.426,194.8,186.1,203.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.122,0.128,0.0123,0.0116,0.0131,0.00049,0.00046,0.00052,0.343,0.327,0.359,0.014,0.013,0.014,24.59,24.53,24.65,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,44.79,42.76,46.79,43.9,41.91,45.86,0,0,0,0,0,0,0.244,0,0.083,0.42,0.59,0.41,36.7
-72230400000,1967,9,1966,12,51,7,0.19,0.0835,0.106,6618.51,41.91,41.91,39.4,1,1,1,313.6,302.6,324.1,175.6,164.6,138,138,138,0,0,0,0.44,0.426,0.456,175.6,164.6,186.1,990,990,990,965,964.9,965,25,25,25.1,0.118,0.114,0.122,0.0107,0.00974,0.0116,0.00043,0.00039,0.00046,0.309,0.289,0.327,0.012,0.012,0.013,24.72,24.65,24.8,0.947,0.944,0.951,0.976,0.971,0.98,0.925,0.917,0.932,40.34,37.8,42.76,39.4,36.71,41.91,0,0,0,0,0,0,0.219,0,0.084,0.44,0.56,0.44,34.8
-71625600000,1967,9,1966,12,52,7,0.174,0.081,0.0932,5767.75,38.58,38.58,34.33,1,1,1,288.1,281.5,298.8,154.1,143.5,134,110,138,0,0,0,0.465,0.391,0.49,154.1,143.5,171.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.107,0.114,0.00885,0.00794,0.0103,0.00035,0.00032,0.00041,0.27,0.251,0.298,0.011,0.01,0.012,24.88,24.82,24.92,0.94,0.937,0.946,0.971,0.97,0.975,0.913,0.909,0.922,35.36,32.84,39.57,34.33,31.86,38.58,0,0,0,0,0,0,0.191,0,0.0808,0.47,0.54,0.46,33.1
-71020800000,1967,10,1967,1,1,7,0.162,0.0665,0.0956,5941.24,36.56,36.56,35.36,1,1,1,268.1,261.9,273.3,158.1,151.9,110,110,110,0,0,0,0.41,0.402,0.42,158.1,151.9,163.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.111,0.00919,0.00866,0.00963,0.00036,0.00034,0.00038,0.274,0.263,0.284,0.011,0.01,0.011,24.95,24.92,24.99,0.942,0.94,0.943,0.97,0.97,0.971,0.914,0.912,0.916,36.44,34.98,37.65,35.36,33.93,36.56,0,0,0,0,0,0,0.196,0,0.0664,0.41,0.59,0.41,36.7
-70416000000,1967,10,1967,1,2,7,0.156,0.0665,0.0895,5551.05,33.93,33.93,33.04,1,1,1,258,254.6,261.9,148,144.6,110,110,110,0,0,0,0.426,0.42,0.432,148,144.6,151.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.107,0.00833,0.00804,0.00866,0.00033,0.00032,0.00034,0.256,0.25,0.263,0.01,0.0099,0.01,25.01,24.99,25.03,0.938,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.912,34.06,33.25,34.98,33.04,32.26,33.93,0,0,0,0,0,0,0.184,0,0.0665,0.43,0.57,0.43,35.6
-69811200000,1967,10,1967,1,3,7,0.166,0.0665,0.0998,6229.39,43.65,43.65,37.08,1,1,1,275,254.6,302.6,165,144.6,110,110,110,0,0,0,0.401,0.363,0.432,165,144.6,192.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.112,0.105,0.122,0.00978,0.00804,0.0121,0.00039,0.00032,0.00048,0.287,0.25,0.336,0.011,0.0099,0.013,24.91,24.75,25.03,0.944,0.937,0.953,0.974,0.97,0.98,0.919,0.909,0.933,38.06,33.25,44.54,37.08,32.26,43.65,0,0,0,0,0,0,0.206,0,0.0662,0.4,0.6,0.4,37.5
-69206400000,1967,10,1967,1,4,7,0.182,0.0665,0.115,7251.48,44.4,44.4,43.16,1,1,1,300.6,290,305.9,190.6,180,110,110,110,0,0,0,0.366,0.36,0.379,190.6,180,195.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.117,0.123,0.0119,0.0111,0.0124,0.00048,0.00044,0.00049,0.332,0.314,0.342,0.013,0.012,0.014,24.76,24.73,24.83,0.952,0.949,0.954,0.98,0.979,0.98,0.933,0.929,0.934,44.05,41.58,45.31,43.16,40.72,44.4,0,0,0,0,0,0,0.24,0,0.067,0.37,0.63,0.37,39.8
-68601600000,1967,10,1967,1,5,7,0.182,0.0648,0.117,7351.24,48.03,48.03,43.76,1,1,1,300.3,290,317.9,193.1,180,107.1,106,110,0,0,0,0.357,0.333,0.379,193.1,180,211.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.117,0.128,0.0122,0.0111,0.0138,0.00048,0.00044,0.00055,0.337,0.314,0.37,0.013,0.012,0.015,24.76,24.64,24.83,0.952,0.949,0.957,0.98,0.979,0.98,0.933,0.929,0.938,44.66,41.58,49.01,43.76,40.72,48.03,0,0,0,0,0,0,0.243,0,0.065,0.36,0.64,0.36,40.4
-67996800000,1967,11,1967,2,6,7,0.208,0.0641,0.143,8668.81,56,56,51.6,2,1,1.7142857142857142,343.3,321.2,364,237.3,215.2,106,106,106,0,0,0,0.309,0.291,0.33,237.3,215.2,258,990,990,990,965.1,965,965.2,24.9,24.8,25,0.137,0.129,0.144,0.0165,0.014,0.0208,0.00066,0.00056,0.00084,0.298,0.249,0.393,0.012,0.01,0.016,24.59,24.5,24.67,0.936,0.923,0.959,0.973,0.97,0.98,0.911,0.896,0.94,34.02,25.82,51.9,32.69,25.05,48.2,0,0,0,0,0,0,0.287,0,0.065,0.31,0.69,0.31,41.7
-67392000000,1967,11,1967,2,7,7,0.238,0.0641,0.173,10443.8,65.18,65.18,62.17,2,2,2,392.7,368.3,406.7,286.7,262.3,106,106,106,0,0,0,0.27,0.261,0.288,286.7,262.3,300.7,990,990,990,965.4,965.2,965.4,24.6,24.6,24.8,0.154,0.146,0.159,0.0343,0.0228,0.0409,0.0014,0.00092,0.0017,0.325,0.288,0.346,0.013,0.012,0.014,24.31,24.22,24.47,0.938,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.912,32.04,29.34,33.6,31.08,28.46,32.59,0,0,0,0,0,0,0.345,0,0.065,0.27,0.73,0.27,43.9
-66787200000,1967,11,1967,2,8,7,0.263,0.0683,0.195,11703.7,70.99,70.99,69.67,2,2,2,435.2,427.1,442.7,322.4,313.1,112.9,106,114,0,0,0,0.259,0.248,0.267,322.4,313.1,328.7,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.168,0.165,0.171,0.0512,0.0468,0.0542,0.0021,0.0019,0.0022,0.38,0.366,0.389,0.016,0.015,0.016,24.06,24.02,24.11,0.944,0.943,0.945,0.97,0.97,0.97,0.916,0.914,0.917,35.91,34.9,36.59,34.83,33.85,35.49,0,0,0,0,0,0,0.387,0,0.068,0.26,0.74,0.26,44.5
-66182400000,1967,11,1967,2,9,7,0.272,0.0721,0.2,11973.6,75.23,75.23,71.27,2,2,2,449.4,435.1,474.7,330.2,321.1,119.1,114,126,0,0,0,0.265,0.255,0.279,330.2,321.1,348.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.172,0.168,0.179,0.0549,0.0505,0.0636,0.0023,0.0021,0.0026,0.392,0.378,0.42,0.016,0.015,0.017,23.99,23.84,24.06,0.945,0.944,0.948,0.97,0.97,0.973,0.917,0.916,0.923,36.72,35.76,38.65,35.64,34.69,37.62,0,0,0,0,0,0,0.396,0,0.072,0.27,0.74,0.26,44
-65577600000,1967,12,1967,3,10,7,0.304,0.0762,0.228,13671.4,87.45,87.45,81.38,2,2,2,502.5,477.8,531.3,376.5,351.8,126,126,126,0,0,0,0.251,0.237,0.264,376.5,351.8,405.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.189,0.18,0.199,0.0767,0.0651,0.0903,0.0032,0.0027,0.0038,0.462,0.425,0.505,0.019,0.018,0.021,23.68,23.5,23.82,0.952,0.949,0.955,0.978,0.974,0.98,0.931,0.924,0.936,41.6,38.99,44.62,40.69,37.97,43.72,0,0,0,0,0,0,0.452,0,0.076,0.25,0.75,0.25,45
-64972800000,1967,12,1967,3,11,7,0.347,0.0714,0.276,16113.1,101.7,101.7,95.91,3,2,2.142857142857143,573.9,542.7,606.9,455.9,424.7,118,118,118,0,0,0,0.206,0.194,0.217,455.9,424.7,488.9,990,990,990,966.2,966,966.3,23.8,23.7,24,0.218,0.204,0.235,0.114,0.0994,0.13,0.0048,0.0042,0.0055,0.567,0.527,0.614,0.024,0.022,0.026,23.25,23.12,23.43,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.15,34.96,51.51,45.53,33.91,48.2,0,0,0,0,0,0,0.533,0,0.071,0.21,0.8,0.2,46.4
-64368000000,1967,12,1967,3,12,7,0.385,0.0741,0.311,17885.9,110.8,110.8,106.5,3,3,3,636.3,606.9,662,513.7,488.9,122.6,118,126,0,0,0,0.193,0.185,0.196,513.7,488.9,536,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.25,0.235,0.264,0.145,0.13,0.159,0.0061,0.0055,0.0068,0.569,0.527,0.607,0.024,0.022,0.026,22.99,22.85,23.14,0.948,0.945,0.95,0.97,0.97,0.972,0.919,0.917,0.923,36.58,34.96,38.01,35.49,33.91,36.94,0,0,0,0,0,0,0.591,0,0.074,0.19,0.81,0.19,46.5
-63763200000,1967,12,1967,3,13,7,0.431,0.0762,0.355,20332.6,127.2,127.2,121,3,3,3,713,674.1,745.4,587,548.1,126,126,126,0,0,0,0.177,0.169,0.187,587,548.1,619.4,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.293,0.271,0.311,0.193,0.167,0.215,0.0083,0.0071,0.0093,0.693,0.627,0.747,0.03,0.027,0.032,22.55,22.37,22.78,0.953,0.951,0.955,0.978,0.973,0.98,0.932,0.925,0.936,41.25,38.79,43.26,40.34,37.76,42.4,0,0,0,0,0,0,0.672,0,0.076,0.18,0.82,0.18,47.2
-63158400000,1968,1,1967,4,14,7,0.481,0.0841,0.396,22377.6,138.8,138.8,133.2,3,3,3,794.6,764,827.5,655.6,625,139,139,139,0,0,0,0.175,0.168,0.182,655.6,625,688.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.333,0.315,0.351,0.239,0.218,0.261,0.01,0.0095,0.011,0.809,0.757,0.865,0.035,0.033,0.038,22.11,21.93,22.29,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.31,43.5,47.22,44.4,42.63,46.28,0,0,0,0,0,0,0.74,0,0.085,0.17,0.82,0.18,46.5
-62553600000,1968,1,1967,4,15,7,0.571,0.0841,0.487,26182.3,173.3,173.3,155.8,4,3,3.5714285714285716,944.6,851.4,1047,805.6,712.4,139,139,139,0,0,0,0.148,0.133,0.163,805.6,712.4,908.3,990,990,990,967.7,967.3,968,22.3,22,22.7,0.447,0.365,0.54,0.328,0.277,0.379,0.015,0.012,0.017,1.02,0.905,1.17,0.046,0.04,0.053,21.3,20.78,21.79,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.52,39.8,51.69,44.1,38.83,48.2,0,0,0,0,0,0,0.866,0,0.084,0.15,0.85,0.15,45.9
-61948800000,1968,1,1967,4,16,7,0.955,0.085,0.653,30626.1,192.8,192.8,182.3,4,4,4,1579,1127,2229,1438,987.8,140.6,139,150,359.1,0,979,0.0935,0.0673,0.123,1079,987.8,1100,990,990,990,969.7,968.3,971.7,20.3,18.3,21.7,0.834,0.621,0.926,0.604,0.417,0.648,0.03,0.019,0.035,1.73,1.31,1.87,0.086,0.061,0.1,18.55,16.47,20.39,0.952,0.946,0.956,0.98,0.98,0.98,0.933,0.927,0.936,46.63,42.04,49.7,45.57,41.2,48.2,0,0,0,0,0,0,1.01,0,0.302,0.089,0.68,0.32,32.1
-61344000000,1968,1,1967,4,17,7,1.69,0.0907,0.665,25048.9,160.2,160.2,149.1,4,4,4,2802,2398,3200,2652,2248,150,150,150,1552,1148,1950,0.0541,0.0469,0.0626,1100,1100,1100,990,990,990,973,972.1,974,17,16,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.04,1.87,1.87,1.87,0.11,0.1,0.12,15.09,14.14,16.06,0.941,0.936,0.945,0.973,0.97,0.978,0.916,0.908,0.924,38.3,35.69,40.95,37.28,34.62,40.05,0,0,0,0,0,0,0.828,0,1.025,0.054,0.39,0.61,14.8
-60739200000,1968,1,1967,4,18,7,2.33,0.107,0.665,20845.8,136.2,136.2,124.1,4,4,4,3854,3302,4599,3677,3152,176.9,150,197,2577,2052,3302,0.0459,0.0425,0.0526,1100,1100,1100,990,990,990,975.3,974.2,976.8,14.7,13.2,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.041,0.049,1.87,1.87,1.87,0.13,0.12,0.14,12.8,11.35,13.93,0.926,0.913,0.935,0.97,0.97,0.97,0.898,0.886,0.907,31.98,27.96,35.1,31.02,27.12,34.05,0,0,0,0,0,0,0.689,0,1.665,0.046,0.29,0.71,8.95
-60134400000,1968,2,1967,5,19,7,3.13,0.119,0.665,15239.2,100.3,100.3,90.71,4,4,4,5169,4854,5326,4972,4657,197,197,197,3872,3557,4029,0.0381,0.037,0.0406,1100,1100,1100,990.02,990,990.03,977.8,977.2,978,12.3,12,12.8,0.918,0.914,0.926,0.648,0.648,0.648,0.053,0.051,0.054,1.87,1.86,1.87,0.15,0.15,0.15,10.39,10.16,10.88,0.888,0.879,0.906,0.97,0.97,0.97,0.861,0.853,0.879,24.88,24.09,26.58,22.68,21.58,25.07,0,0,0,0,0,0,0.504,0,2.465,0.038,0.21,0.79,4.87
-59529600000,1968,2,1967,5,20,7,3.07,0.119,0.665,15638.3,100.6,100.6,93.08,4,4,4,5083,4846,5290,4886,4649,197,197,197,3786,3549,3993,0.0388,0.0372,0.0407,1100,1100,1100,990.01,990,990.03,977.6,977.2,978,12.4,12.1,12.8,0.921,0.915,0.926,0.648,0.648,0.648,0.052,0.051,0.054,1.87,1.86,1.87,0.15,0.15,0.15,10.52,10.21,10.9,0.892,0.881,0.906,0.97,0.97,0.97,0.865,0.855,0.879,25.31,24.26,26.64,23.27,21.82,25.15,0,0,0,0,0,0,0.517,0,2.405,0.039,0.22,0.78,5.09
-58924800000,1968,2,1967,5,21,7,2.77,0.119,0.665,18237,110.2,110.2,108.6,4,4,4,4587,4514,4716,4390,4317,197,197,197,3290,3217,3419,0.043,0.0418,0.0436,1100,1100,1100,990,990,990,976.8,976.6,977,13.2,13,13.4,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.05,1.87,1.87,1.87,0.14,0.14,0.14,11.37,11.14,11.51,0.914,0.911,0.915,0.97,0.97,0.97,0.886,0.884,0.888,28.02,27.37,28.39,27.14,26.27,27.54,0,0,0,0,0,0,0.603,0,2.105,0.043,0.24,0.76,6.58
-58320000000,1968,2,1967,5,22,7,2.75,0.15,0.665,18385.3,110.5,110.5,109.4,4,4,4,4551,4497,4582,4303,4182,247.6,197,315,3204,3082,3285,0.0545,0.043,0.0701,1100,1100,1100,990,990,990,976.7,976.6,976.7,13.3,13.3,13.4,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.44,11.38,11.54,0.914,0.914,0.915,0.97,0.97,0.97,0.887,0.886,0.888,28.21,28.05,28.48,27.36,27.21,27.63,0,0,0,0,0,0,0.608,0,2.085,0.055,0.24,0.76,6.69
-57715200000,1968,3,1967,6,23,7,2.61,0.191,0.665,19176.8,117.1,117.1,114.1,4,4,4,4313,4166,4445,3998,3851,315,315,315,2898,2751,3030,0.0731,0.0709,0.0756,1100,1100,1100,990,990,990,976.3,976,976.5,13.7,13.5,14,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.87,11.63,12.14,0.919,0.916,0.921,0.97,0.97,0.97,0.891,0.889,0.894,29.42,28.74,30.17,28.54,27.88,29.26,0,0,0,0,0,0,0.634,0,1.945,0.073,0.25,0.75,7.35
-57110400000,1968,3,1967,6,24,7,2.41,0.145,0.665,20268.4,124.1,124.1,120.6,4,4,4,3992,3835,4107,3753,3596,239,239,239,2653,2496,2768,0.0599,0.0582,0.0623,1100,1100,1100,990,990,990,975.7,975.3,975.9,14.3,14.1,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.47,12.25,12.79,0.924,0.922,0.927,0.97,0.97,0.97,0.897,0.895,0.899,31.09,30.47,31.99,30.16,29.56,31.03,0,0,0,0,0,0,0.67,0,1.745,0.06,0.28,0.72,8.41
-56505600000,1968,3,1967,6,25,7,2.34,0.145,0.665,20744.8,125.9,125.9,123.5,4,4,4,3865,3758,4066,3626,3519,239,239,239,2526,2419,2727,0.0619,0.0588,0.0636,1100,1100,1100,990,990,990,975.4,975.2,975.8,14.6,14.2,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.73,12.33,12.96,0.927,0.923,0.929,0.97,0.97,0.97,0.899,0.895,0.901,31.83,30.68,32.45,30.87,29.76,31.48,0,0,0,0,0,0,0.686,0,1.675,0.062,0.28,0.72,8.87
-55900800000,1968,3,1967,6,26,7,2.92,0.145,0.665,16858.5,116.3,116.3,100.3,4,4,4,4830,4206,5326,4591,3967,239,239,239,3491,2867,3987,0.0498,0.0449,0.0568,1100,1100,1100,990.01,990,990.03,977.2,976.1,978,12.8,12,13.9,0.923,0.914,0.926,0.648,0.648,0.648,0.051,0.046,0.054,1.87,1.86,1.87,0.15,0.13,0.15,10.97,10.16,12.07,0.901,0.879,0.921,0.97,0.97,0.97,0.874,0.853,0.893,26.68,24.09,29.96,25.09,21.58,29.06,0,0,0,0,0,0,0.557,0,2.255,0.05,0.23,0.77,5.77
-55296000000,1968,4,1967,7,27,7,3.32,0.178,0.665,13757.2,83.48,83.48,81.89,4,4,4,5483,5434,5556,5188,5139,295,295,295,4088,4039,4161,0.0538,0.0531,0.0543,1100,1100,1100,990.05,990.04,990.05,978.3,978.2,978.4,11.8,11.7,11.9,0.909,0.907,0.911,0.648,0.648,0.648,0.055,0.055,0.055,1.86,1.85,1.86,0.16,0.16,0.16,9.935,9.83,10,0.867,0.857,0.873,0.97,0.969,0.97,0.841,0.831,0.847,23.24,22.73,23.57,20.47,19.85,20.87,0,0,0,0,0,0,0.455,0,2.655,0.054,0.2,0.8,4.14
-54691200000,1968,4,1967,7,28,7,3.25,0.202,0.665,14258.9,92.81,92.81,84.87,4,4,4,5370,5084,5594,5035,4720,334.4,295,364,3935,3620,4199,0.0625,0.0527,0.0716,1100,1100,1100,990.04,990.01,990.05,978.1,977.6,978.4,12,11.6,12.4,0.913,0.906,0.921,0.648,0.648,0.648,0.054,0.052,0.056,1.86,1.85,1.87,0.16,0.15,0.16,10.1,9.776,10.5,0.873,0.852,0.892,0.97,0.968,0.97,0.847,0.825,0.865,23.79,22.47,25.26,21.22,19.53,23.2,0,0,0,0,0,0,0.472,0,2.585,0.062,0.2,0.8,4.39
-54086400000,1968,4,1967,7,29,7,2.82,0.22,0.665,17789.6,112.9,112.9,105.9,4,4,4,4660,4378,4944,4296,4014,364,364,364,3195,2914,3480,0.0782,0.0736,0.0831,1100,1100,1100,990,990,990,976.9,976.4,977.4,13.1,12.6,13.6,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.24,10.72,11.75,0.911,0.9,0.918,0.97,0.97,0.97,0.884,0.873,0.89,27.61,26,29.09,26.47,24.25,28.21,0,0,0,0,0,0,0.588,0,2.155,0.078,0.24,0.76,6.31
-53481600000,1968,4,1967,7,30,7,2.41,0.22,0.665,20332.6,127.6,127.6,121,4,4,4,3980,3684,4272,3616,3320,364,364,364,2517,2220,2809,0.0917,0.0852,0.0988,1100,1100,1100,990,990,990,975.6,975,976.2,14.4,13.8,15,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.043,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.51,11.95,13.12,0.925,0.919,0.93,0.97,0.97,0.97,0.897,0.892,0.902,31.19,29.63,32.88,30.26,28.74,31.9,0,0,0,0,0,0,0.672,0,1.745,0.091,0.28,0.72,8.44
-52876800000,1968,4,1967,7,31,7,2.04,0.202,0.665,22587.7,139.4,139.4,134.5,4,4,4,3379,3158,3612,3045,2837,333.3,321,364,1945,1737,2148,0.0987,0.0943,0.103,1100,1100,1100,990,990,990,974.4,973.9,974.9,15.6,15.1,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.76,13.27,14.23,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,34.65,33.3,35.94,33.61,32.3,34.86,0,0,0,0,0,0,0.747,0,1.375,0.099,0.33,0.67,11.1
-52272000000,1968,5,1967,8,32,7,1.77,0.194,0.665,24456.5,150.3,150.3,145.6,4,4,4,2927,2756,3078,2606,2435,321,321,321,1506,1335,1657,0.11,0.104,0.116,1100,1100,1100,990,990,990,973.3,972.9,973.7,16.7,16.3,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.79,14.42,15.2,0.94,0.938,0.942,0.971,0.97,0.973,0.912,0.909,0.916,37.48,36.47,38.61,36.39,35.38,37.57,0,0,0,0,0,0,0.809,0,1.105,0.11,0.38,0.62,13.8
-51667200000,1968,5,1967,8,33,7,1.55,0.194,0.665,26165.2,158.2,158.2,155.7,4,4,4,2559,2471,2659,2238,2150,321,321,321,1138,1050,1238,0.126,0.121,0.13,1100,1100,1100,990,990,990,972.4,972.2,972.7,17.6,17.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.68,15.43,15.89,0.944,0.943,0.945,0.976,0.974,0.977,0.921,0.919,0.923,39.9,39.24,40.48,38.94,38.24,39.55,0,0,0,0,0,0,0.865,0,0.885,0.13,0.43,0.57,16.9
-51062400000,1968,5,1967,8,34,7,1.41,0.194,0.665,27237.4,165.1,165.1,162.1,4,4,4,2328,2220,2434,2007,1899,321,321,321,907.3,799,1013,0.138,0.132,0.145,1100,1100,1100,990,990,990,971.9,971.6,972.1,18.1,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.23,15.98,16.49,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.928,41.4,40.72,42.11,40.53,39.81,41.26,0,0,0,0,0,0,0.901,0,0.745,0.14,0.47,0.53,19.3
-50457600000,1968,5,1967,8,35,7,1.26,0.183,0.665,28343.5,172.6,172.6,168.7,4,4,4,2079,1942,2220,1777,1685,302.7,257,321,676.6,585,799,0.145,0.129,0.158,1100,1100,1100,990,990,990,971.3,970.9,971.6,18.7,18.4,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.84,16.49,17.21,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.04,42.11,44.04,42.18,41.26,43.16,0,0,0,0,0,0,0.937,0,0.595,0.15,0.53,0.47,22.5
-49852800000,1968,6,1967,9,36,7,1.06,0.155,0.665,30140.3,183.7,183.7,179.4,4,4,4,1745,1622,1879,1488,1365,257,257,257,388.6,265,522,0.147,0.137,0.158,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.85,17.42,18.26,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.77,44.59,46.85,44.85,43.7,45.91,0,0,0,0,0,0,0.997,0,0.395,0.15,0.63,0.37,28.4
-49248000000,1968,6,1967,9,37,7,0.897,0.155,0.662,31585.6,192.3,192.3,188,4,4,4,1482,1323,1590,1225,1066,257,257,257,130.1,0,233,0.174,0.162,0.194,1095,1066,1100,990,990,990,969.4,968.9,969.8,20.6,20.2,21.1,0.876,0.777,0.916,0.637,0.571,0.648,0.031,0.027,0.032,1.81,1.64,1.86,0.088,0.078,0.092,18.76,18.36,19.44,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,47.96,47.13,49.05,47,46.18,48.07,0,0,0,0,0,0,1.04,0,0.235,0.17,0.74,0.26,35.2
-48643200000,1968,6,1967,9,38,7,0.732,0.155,0.576,29607.9,181.2,181.2,176.2,4,4,4,1210,1164,1246,952.7,907.1,257,257,257,0,0,0,0.213,0.206,0.221,952.7,907.1,988.6,990,990,990,968.6,968.4,968.7,21.4,21.3,21.6,0.616,0.566,0.664,0.4,0.378,0.417,0.019,0.018,0.02,1.28,1.19,1.36,0.06,0.055,0.064,20.16,19.97,20.39,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.96,43.3,46.22,44.06,42.43,45.3,0,0,0,0,0,0,0.979,0,0.156,0.21,0.79,0.21,40.4
-48038400000,1968,6,1967,9,39,7,0.671,0.155,0.516,26922.2,168.4,168.4,160.3,4,3,3.857142857142857,1110,1047,1155,853.2,790.3,257,257,257,0,0,0,0.232,0.222,0.245,853.2,790.3,898.3,990,990,990,968.2,968,968.4,21.8,21.6,22,0.516,0.459,0.558,0.352,0.322,0.374,0.016,0.015,0.017,1.11,1.01,1.18,0.051,0.046,0.054,20.64,20.43,20.91,0.954,0.953,0.956,0.979,0.974,0.98,0.934,0.928,0.937,43.03,39.14,51.58,41.78,38.13,48.2,0,0,0,0,0,0,0.89,0,0.155,0.23,0.77,0.23,40.1
-47433600000,1968,7,1967,10,40,7,0.591,0.137,0.454,24181,144.6,144.6,143.9,3,3,3,977.6,941.1,1015,750.6,714.1,227,227,227,0,0,0,0.232,0.224,0.241,750.6,714.1,787.5,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.415,0.382,0.449,0.301,0.278,0.32,0.014,0.012,0.015,0.995,0.924,1.06,0.045,0.041,0.048,21.2,21,21.41,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,49.74,47.81,51.69,47.98,46.85,48.2,0,0,0,0,0,0,0.8,0,0.137,0.23,0.77,0.23,40.9
-46828800000,1968,7,1967,10,41,7,0.527,0.137,0.389,21639.7,139.7,139.7,128.8,3,3,3,870.6,817.2,935.5,643.6,590.2,227,227,227,0,0,0,0.261,0.243,0.278,643.6,590.2,708.5,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.338,0.307,0.377,0.231,0.195,0.274,0.01,0.0086,0.012,0.801,0.711,0.912,0.035,0.031,0.041,21.82,21.45,22.12,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.937,43.83,40.69,47.51,42.94,39.77,46.56,0,0,0,0,0,0,0.716,0,0.138,0.26,0.74,0.26,41.1
-46224000000,1968,7,1967,10,42,7,0.464,0.137,0.327,18418.9,115.5,115.5,109.6,3,3,3,767.7,741,797.9,540.7,514,227,227,227,0,0,0,0.296,0.284,0.306,540.7,514,570.9,990,990,990,967,966.9,967.1,23,22.9,23.1,0.279,0.264,0.296,0.162,0.144,0.182,0.007,0.0062,0.008,0.627,0.582,0.678,0.027,0.025,0.03,22.4,22.23,22.55,0.95,0.948,0.952,0.972,0.97,0.975,0.923,0.919,0.928,37.6,35.91,39.5,36.55,34.83,38.51,0,0,0,0,0,0,0.609,0,0.137,0.3,0.7,0.3,39.7
-45619200000,1968,7,1967,10,43,7,0.421,0.137,0.283,16176.3,103.5,103.5,96.29,3,2,2.142857142857143,695.7,662,735.5,468.7,435,227,227,227,0,0,0,0.327,0.309,0.343,468.7,435,508.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.238,0.219,0.261,0.12,0.104,0.141,0.0052,0.0044,0.0061,0.601,0.56,0.633,0.026,0.024,0.027,22.72,22.59,22.89,0.956,0.947,0.958,0.979,0.97,0.98,0.935,0.919,0.939,47.34,35.55,50.75,45.68,34.49,48.2,0,0,0,0,0,0,0.535,0,0.138,0.33,0.67,0.33,38.4
-45014400000,1968,7,1967,10,44,7,0.387,0.122,0.264,15499.2,96.4,96.4,92.26,2,2,2,639.3,619.8,662,436.9,416.9,202.4,184,227,0,0,0,0.316,0.286,0.353,436.9,416.9,459.9,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.218,0.211,0.228,0.105,0.0958,0.116,0.0045,0.0041,0.0049,0.56,0.531,0.597,0.024,0.023,0.025,22.98,22.89,23.07,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.12,44.93,49.51,46.13,44.04,48.2,0,0,0,0,0,0,0.513,0,0.123,0.32,0.68,0.32,40
-44409600000,1968,8,1967,11,45,7,0.353,0.113,0.24,14219.6,89.94,89.94,84.64,2,2,2,583.4,566.7,606.9,396.8,364.7,186.6,184,202,0,0,0,0.32,0.303,0.356,396.8,364.7,422.9,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.201,0.192,0.21,0.0863,0.0711,0.0986,0.0036,0.003,0.0042,0.498,0.452,0.536,0.021,0.019,0.023,23.28,23.14,23.4,0.954,0.95,0.956,0.979,0.976,0.98,0.934,0.927,0.937,43.21,39.77,45.89,42.32,38.8,44.97,0,0,0,0,0,0,0.47,0,0.113,0.32,0.68,0.32,40.3
-43804800000,1968,8,1967,11,46,7,0.323,0.122,0.201,11869.9,76.44,76.44,70.65,2,2,2,534.6,512.2,561.5,332.6,310.2,202,202,202,0,0,0,0.378,0.36,0.394,332.6,310.2,359.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.18,0.173,0.19,0.056,0.0454,0.0687,0.0023,0.0019,0.0029,0.403,0.37,0.444,0.017,0.015,0.019,23.59,23.43,23.73,0.946,0.943,0.95,0.971,0.97,0.974,0.918,0.914,0.925,36.39,34.01,39.23,35.33,32.99,38.22,0,0,0,0,0,0,0.393,0,0.122,0.38,0.62,0.38,36.7
-43200000000,1968,8,1967,11,47,7,0.299,0.122,0.177,10476.2,64.91,64.91,62.36,2,2,2,494.9,481.3,507,292.9,279.3,202,202,202,0,0,0,0.408,0.398,0.42,292.9,279.3,305,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.166,0.162,0.171,0.0372,0.0308,0.043,0.0015,0.0013,0.0018,0.344,0.323,0.362,0.014,0.013,0.015,23.83,23.76,23.91,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.913,32.14,30.66,33.46,31.18,29.74,32.46,0,0,0,0,0,0,0.346,0,0.122,0.41,0.59,0.41,35
-42595200000,1968,8,1967,11,48,7,0.283,0.117,0.165,9797.12,65.77,65.77,58.32,2,2,2,467.3,451.8,477.8,273.3,254.4,194,146,202,0,0,0,0.415,0.323,0.443,273.3,254.4,305.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.153,0.166,0.028,0.0191,0.0433,0.0012,0.00078,0.0018,0.314,0.286,0.358,0.013,0.012,0.015,23.98,23.93,24.06,0.935,0.931,0.942,0.97,0.97,0.97,0.907,0.903,0.913,30.06,27.95,33.9,29.16,27.11,32.88,0,0,0,0,0,0,0.324,0,0.118,0.41,0.58,0.42,34.6
-41990400000,1968,9,1967,12,49,7,0.264,0.0883,0.176,10514.1,64.68,64.68,62.58,2,2,2,436.8,427.1,446.6,290.8,281.1,146,146,146,0,0,0,0.335,0.327,0.342,290.8,281.1,300.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.16,0.157,0.164,0.0363,0.0317,0.0409,0.0015,0.0013,0.0017,0.335,0.321,0.35,0.014,0.013,0.014,24.1,24.04,24.16,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,32.26,31.19,33.34,31.29,30.26,32.34,0,0,0,0,0,0,0.348,0,0.088,0.33,0.67,0.33,39.8
-41385600000,1968,9,1967,12,50,7,0.25,0.0883,0.162,9674.72,59.45,59.45,57.59,2,2,2,413.5,406.7,422.2,267.5,260.7,146,146,146,0,0,0,0.353,0.346,0.359,267.5,260.7,276.2,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.152,0.15,0.155,0.0253,0.0221,0.0294,0.001,0.0009,0.0012,0.301,0.29,0.314,0.012,0.012,0.013,24.24,24.19,24.28,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.907,29.68,28.93,30.65,28.79,28.06,29.73,0,0,0,0,0,0,0.32,0,0.088,0.35,0.65,0.35,38.7
-40780800000,1968,9,1967,12,51,7,0.237,0.0883,0.149,8884.62,55.23,55.23,52.88,2,2,2,391.7,385.2,402.5,245.7,239.2,146,146,146,0,0,0,0.373,0.363,0.379,245.7,239.2,256.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.144,0.142,0.148,0.017,0.0161,0.0201,0.00069,0.00065,0.00082,0.27,0.262,0.284,0.011,0.011,0.012,24.37,24.3,24.41,0.928,0.926,0.931,0.97,0.97,0.97,0.9,0.898,0.903,27.26,26.52,28.47,26.44,25.72,27.61,0,0,0,0,0,0,0.294,0,0.088,0.37,0.63,0.37,37.5
-40176000000,1968,9,1967,12,52,7,0.223,0.0883,0.135,8186.76,50.87,50.87,48.73,2,1,1.2857142857142858,369.5,358.7,382.6,223.5,212.7,146,146,146,0,0,0,0.395,0.382,0.407,223.5,212.7,236.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.137,0.133,0.141,0.0147,0.0138,0.0159,0.0006,0.00056,0.00064,0.35,0.255,0.406,0.014,0.01,0.016,24.4,24.32,24.45,0.948,0.924,0.958,0.977,0.97,0.98,0.927,0.896,0.939,43.25,25.81,52.34,41.52,25.04,48.2,0,0,0,0,0,0,0.271,0,0.088,0.4,0.61,0.39,36.7
-39571200000,1968,9,1967,12,53,7,0.208,0.0748,0.133,8107.39,50.05,50.05,48.26,2,1,1.1428571428571428,343.3,334.4,354,219.6,208,123.7,120,146,0,0,0,0.36,0.341,0.412,219.6,208,231.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.133,0.131,0.137,0.0144,0.0134,0.0154,0.00058,0.00054,0.00062,0.365,0.252,0.4,0.015,0.01,0.016,24.52,24.46,24.59,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.939,46.62,25.8,52.28,44.68,25.03,48.2,0,0,0,0,0,0,0.268,0,0.075,0.36,0.64,0.36,39
-38966400000,1968,10,1968,1,1,7,0.192,0.07,0.122,7675.42,46.91,46.91,45.69,1,1,1,317.6,305.9,327.5,201.9,195.9,115.7,110,120,0,0,0,0.364,0.351,0.377,201.9,195.9,207.5,990,990,990,965,964.9,965,25,25,25.1,0.126,0.123,0.129,0.0129,0.0124,0.0134,0.00052,0.00049,0.00054,0.354,0.342,0.365,0.014,0.014,0.015,24.66,24.6,24.73,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.937,46.62,45.31,47.87,45.69,44.4,46.91,0,0,0,0,0,0,0.254,0,0.07,0.36,0.64,0.36,40
-38361600000,1968,10,1968,1,2,7,0.18,0.0665,0.113,7132,43.65,43.65,42.45,1,1,1,297.5,290,302.6,187.5,180,110,110,110,0,0,0,0.37,0.363,0.379,187.5,180,192.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.117,0.122,0.0117,0.0111,0.0121,0.00047,0.00044,0.00048,0.327,0.314,0.336,0.013,0.012,0.013,24.78,24.75,24.83,0.951,0.949,0.953,0.98,0.979,0.98,0.932,0.929,0.933,43.32,41.58,44.54,42.45,40.72,43.65,0,0,0,0,0,0,0.236,0,0.067,0.37,0.63,0.37,39.6
-37756800000,1968,10,1968,1,3,7,0.173,0.0665,0.107,6683.81,40.72,40.72,39.78,1,1,1,286.3,283.2,290,176.3,173.2,110,110,110,0,0,0,0.384,0.379,0.388,176.3,173.2,180,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.115,0.117,0.0107,0.0105,0.0111,0.00043,0.00042,0.00044,0.307,0.301,0.314,0.012,0.012,0.012,24.85,24.83,24.87,0.947,0.946,0.949,0.978,0.976,0.979,0.926,0.924,0.929,40.7,39.98,41.58,39.78,39.02,40.72,0,0,0,0,0,0,0.221,0,0.066,0.38,0.62,0.38,38.6
-37152000000,1968,10,1968,1,4,7,0.171,0.0655,0.105,6576.69,39.61,39.61,39.15,1,1,1,282,281.5,283.2,173.7,171.5,108.3,106,110,0,0,0,0.384,0.377,0.391,173.7,171.5,175.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.114,0.115,0.0105,0.0103,0.0107,0.00042,0.00041,0.00042,0.302,0.298,0.305,0.012,0.012,0.012,24.87,24.87,24.88,0.947,0.946,0.947,0.976,0.975,0.977,0.924,0.922,0.926,40.1,39.57,40.53,39.15,38.58,39.61,0,0,0,0,0,0,0.217,0,0.066,0.38,0.61,0.39,38.5
-36547200000,1968,11,1968,2,5,7,0.184,0.0641,0.12,7528.59,48.2,48.2,44.81,1,1,1,304.7,281.5,324.1,198.7,175.5,106,106,106,0,0,0,0.349,0.327,0.377,198.7,175.5,218.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.123,0.115,0.13,0.0126,0.0107,0.0143,0.0005,0.00042,0.00057,0.347,0.305,0.381,0.014,0.012,0.015,24.72,24.6,24.87,0.953,0.947,0.958,0.979,0.977,0.98,0.934,0.926,0.939,45.93,40.53,50.39,44.81,39.61,48.2,0,0,0,0,0,0,0.249,0,0.064,0.35,0.65,0.35,40.9
-35942400000,1968,11,1968,2,6,7,0.201,0.0641,0.137,8371.82,53.82,53.82,49.83,2,1,1.5714285714285714,333,310.1,354,227,204.1,106,106,106,0,0,0,0.319,0.299,0.342,227,204.1,248,990,990,990,965.1,965,965.2,24.9,24.8,25,0.133,0.125,0.141,0.015,0.0131,0.0168,0.0006,0.00052,0.00068,0.305,0.249,0.388,0.012,0.01,0.016,24.63,24.56,24.69,0.939,0.923,0.958,0.974,0.97,0.98,0.915,0.896,0.939,36.18,25.82,51.17,35.02,25.05,48.2,0,0,0,0,0,0,0.277,0,0.064,0.32,0.68,0.32,41.7
-35337600000,1968,11,1968,2,7,7,0.239,0.0641,0.175,10533.4,69.5,69.5,62.7,2,2,2,395.3,364,427.1,289.3,258,106,106,106,0,0,0,0.269,0.248,0.291,289.3,258,321.1,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.155,0.144,0.167,0.0355,0.0208,0.0506,0.0014,0.00084,0.0021,0.329,0.282,0.376,0.013,0.011,0.015,24.3,24.1,24.5,0.938,0.931,0.944,0.97,0.97,0.97,0.91,0.903,0.916,32.32,28.86,35.82,31.35,28,34.75,0,0,0,0,0,0,0.348,0,0.064,0.27,0.73,0.27,44.1
-34732800000,1968,11,1968,2,8,7,0.278,0.0658,0.212,12786.7,80.8,80.8,76.11,2,2,2,460,427.1,481.3,351.2,321.1,108.9,106,126,0,0,0,0.237,0.222,0.262,351.2,321.1,371.8,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.178,0.167,0.184,0.0648,0.0506,0.0745,0.0027,0.0021,0.0031,0.422,0.376,0.452,0.017,0.015,0.019,23.91,23.8,24.1,0.948,0.944,0.951,0.975,0.97,0.979,0.924,0.916,0.931,39.04,35.82,41.28,38.06,34.75,40.4,0,0,0,0,0,0,0.423,0,0.066,0.24,0.76,0.24,46
-34128000000,1968,12,1968,3,9,7,0.305,0.0762,0.229,13762.6,84.22,84.22,81.92,2,2,2,504.6,490.4,515.4,378.6,364.4,126,126,126,0,0,0,0.25,0.244,0.257,378.6,364.4,389.4,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.19,0.185,0.193,0.0777,0.071,0.0828,0.0032,0.0029,0.0034,0.465,0.444,0.482,0.019,0.018,0.02,23.66,23.6,23.75,0.952,0.95,0.954,0.979,0.977,0.98,0.932,0.928,0.935,41.83,40.33,42.97,40.96,39.39,42.11,0,0,0,0,0,0,0.455,0,0.076,0.25,0.75,0.25,45.1
-33523200000,1968,12,1968,3,10,7,0.325,0.0727,0.253,15122.8,96.19,96.19,90.02,2,2,2,538,515.4,566.7,417.7,389.4,120.3,118,126,0,0,0,0.224,0.208,0.244,417.7,389.4,448.7,990,990,990,966,965.9,966.2,24,23.8,24.1,0.202,0.193,0.213,0.0962,0.0828,0.111,0.004,0.0034,0.0046,0.523,0.482,0.569,0.022,0.02,0.024,23.46,23.28,23.6,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.93,42.97,49.08,45.01,42.11,48.09,0,0,0,0,0,0,0.5,0,0.072,0.22,0.78,0.22,46.5
-32918400000,1968,12,1968,3,11,7,0.362,0.0714,0.291,16710,106.1,106.1,99.46,3,2,2.4285714285714284,598.4,570.2,629.7,480.4,452.2,118,118,118,0,0,0,0.197,0.187,0.207,480.4,452.2,511.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.23,0.214,0.248,0.126,0.112,0.143,0.0053,0.0047,0.0061,0.575,0.527,0.614,0.024,0.022,0.026,23.14,23.02,23.26,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.26,34.96,51.51,42.34,33.91,48.2,0,0,0,0,0,0,0.553,0,0.071,0.2,0.8,0.2,46.2
-32313600000,1968,12,1968,3,12,7,0.397,0.0714,0.325,18712.2,117.2,117.2,111.4,3,3,3,655.8,631.8,684.5,537.8,513.8,118,118,118,0,0,0,0.18,0.172,0.187,537.8,513.8,566.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.263,0.249,0.279,0.16,0.144,0.179,0.0068,0.0061,0.0077,0.608,0.567,0.656,0.026,0.024,0.028,22.87,22.71,23.01,0.95,0.948,0.952,0.972,0.97,0.976,0.923,0.919,0.929,38.18,36.62,40.03,37.13,35.52,39.07,0,0,0,0,0,0,0.619,0,0.072,0.18,0.82,0.18,47.1
-31708800000,1968,12,1968,3,13,7,0.43,0.0804,0.349,20010.8,123.8,123.8,119.1,3,3,3,710.7,684.5,741,577.7,565.7,133,118,139,0,0,0,0.187,0.171,0.197,577.7,565.7,602,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.288,0.279,0.302,0.187,0.179,0.203,0.008,0.0077,0.0088,0.677,0.656,0.719,0.029,0.028,0.031,22.58,22.42,22.71,0.953,0.952,0.954,0.977,0.976,0.98,0.931,0.929,0.935,40.63,39.82,42.1,39.7,38.85,41.26,0,0,0,0,0,0,0.662,0,0.081,0.19,0.81,0.19,46.5
-31104000000,1969,1,1968,4,14,7,0.458,0.0841,0.373,21258.5,130,130,126.5,3,3,3,756.5,741,776.2,617.5,602,139,139,139,0,0,0,0.184,0.179,0.188,617.5,602,637.2,990,990,990,966.9,966.9,967,23.1,23,23.1,0.311,0.302,0.322,0.213,0.203,0.227,0.0093,0.0088,0.0099,0.745,0.719,0.778,0.032,0.031,0.034,22.33,22.22,22.42,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.04,42.1,44.23,42.18,41.26,43.34,0,0,0,0,0,0,0.703,0,0.085,0.18,0.81,0.19,46.4
-30499200000,1969,1,1968,4,15,7,0.49,0.0841,0.406,22810.6,141.8,141.8,135.8,3,3,3,809.6,776.2,845.8,670.6,637.2,139,139,139,0,0,0,0.172,0.164,0.179,670.6,637.2,706.8,990,990,990,967.1,967,967.3,22.9,22.7,23,0.341,0.322,0.362,0.249,0.227,0.273,0.011,0.0099,0.012,0.834,0.778,0.895,0.037,0.034,0.039,22.03,21.82,22.22,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.18,44.23,48.24,45.26,43.34,47.28,0,0,0,0,0,0,0.754,0,0.084,0.17,0.83,0.17,46.6
-29894400000,1969,1,1968,4,16,7,0.532,0.0841,0.448,24255.1,144.6,144.6,144.4,3,3,3,879.7,858,902.5,740.7,719,139,139,139,0,0,0,0.158,0.154,0.162,740.7,719,763.5,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.387,0.369,0.408,0.295,0.281,0.309,0.013,0.012,0.014,0.957,0.916,1,0.042,0.04,0.044,21.62,21.49,21.75,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.08,48.92,51.3,48.13,47.94,48.2,0,0,0,0,0,0,0.802,0,0.084,0.16,0.84,0.16,45.6
-29289600000,1969,1,1968,4,17,7,0.58,0.088,0.492,26369.3,163.2,163.2,157,4,3,3.857142857142857,958.5,910,995,813,771,145.6,139,162,0,0,0,0.152,0.142,0.165,813,771,843,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.454,0.415,0.481,0.332,0.312,0.347,0.015,0.014,0.016,1.02,0.962,1.05,0.046,0.043,0.048,21.25,21.08,21.45,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,42.25,39.52,51.69,40.96,38.53,48.2,0,0,0,0,0,0,0.872,0,0.088,0.15,0.85,0.15,45.5
-28684800000,1969,2,1968,5,18,7,0.645,0.098,0.547,28899.6,182.9,182.9,172,4,4,4,1067,1015,1140,904.8,852.5,162,162,162,0,0,0,0.152,0.142,0.16,904.8,852.5,978.1,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.542,0.494,0.614,0.377,0.352,0.412,0.017,0.016,0.019,1.17,1.08,1.3,0.053,0.049,0.06,20.72,20.36,20.98,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.88,41.85,46.65,43.01,41.01,45.72,0,0,0,0,0,0,0.956,0,0.098,0.15,0.85,0.15,44.8
-28080000000,1969,2,1968,5,19,7,0.742,0.098,0.639,32024.9,192.8,192.8,190.6,4,4,4,1227,1164,1312,1065,1002,162,162,162,9.143,0,50,0.132,0.123,0.139,1056,1002,1100,990,990,990,968.6,968.4,968.9,21.4,21.1,21.6,0.731,0.649,0.814,0.549,0.428,0.648,0.026,0.02,0.031,1.57,1.36,1.76,0.074,0.063,0.083,19.81,19.36,20.23,0.955,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.94,47.48,50.13,47.66,46.53,48.2,0,0,0,0,0,0,1.06,0,0.103,0.13,0.86,0.14,43.2
-27475200000,1969,2,1968,5,20,7,1.13,0.098,0.665,29650.6,191.5,191.5,176.5,4,4,4,1861,1406,2529,1699,1244,162,162,162,598.7,144,1267,0.0909,0.064,0.115,1100,1100,1100,990,990,990,970.6,969.2,972.4,19.4,17.6,20.8,0.905,0.852,0.926,0.648,0.648,0.648,0.033,0.031,0.037,1.85,1.8,1.87,0.096,0.086,0.11,17.59,15.75,19.02,0.949,0.944,0.953,0.979,0.976,0.98,0.93,0.922,0.933,45.05,40.09,48.86,44.12,39.14,47.88,0,0,0,0,0,0,0.981,0,0.465,0.087,0.59,0.41,26.2
-26870400000,1969,2,1968,5,21,7,2.51,0.124,0.665,19550.2,148.7,148.7,116.4,4,4,4,4147,2814,5518,3942,2652,205.7,162,315,2842,1552,4103,0.0494,0.0352,0.0622,1100,1100,1100,990.01,990,990.05,975.8,973.1,978.3,14.2,11.7,16.9,0.923,0.908,0.926,0.648,0.648,0.648,0.046,0.038,0.055,1.87,1.86,1.87,0.13,0.11,0.16,12.32,9.884,15.06,0.914,0.863,0.941,0.97,0.969,0.972,0.887,0.836,0.915,30.48,22.99,38.23,29.09,20.17,37.17,0,0,0,0,0,0,0.647,0,1.845,0.049,0.26,0.74,7.79
-26265600000,1969,3,1968,6,22,7,3.8,0.191,0.665,10371.8,72.66,72.66,61.74,4,4,4,6287,5763,6582,5972,5448,315,315,315,4872,4348,5167,0.0502,0.0479,0.0547,1100,1100,1100,990.11,990.07,990.14,979.4,978.7,979.8,10.7,10.4,11.4,0.885,0.876,0.901,0.648,0.648,0.648,0.061,0.057,0.063,1.83,1.82,1.85,0.17,0.16,0.18,8.883,8.54,9.534,0.799,0.784,0.83,0.961,0.96,0.966,0.768,0.754,0.802,19.15,18.46,21.34,15.43,14.42,18.17,0,0,0,0,0,0,0.343,0,3.135,0.05,0.18,0.82,2.73
