datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1122249600000,2005,7,2004,10,43,7,0.228,0.0816,0.147,8780.22,53.59,53.59,52.26,2,2,2,377.4,371.1,383.4,242.4,236.1,135,135,135,0,0,0,0.358,0.352,0.364,242.4,236.1,248.4,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.142,0.14,0.144,0.0164,0.0158,0.0169,0.00066,0.00064,0.00068,0.264,0.257,0.271,0.011,0.01,0.011,24.45,24.41,24.49,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,26.94,26.22,27.62,26.13,25.44,26.8,0,0,0,0,0,0,0.29,0,0.081,0.36,0.64,0.36,38.5
1122854400000,2005,8,2004,11,44,7,0.211,0.0696,0.141,8462.92,55.48,55.48,50.37,2,1,1.4285714285714286,348.3,335.5,371.1,233.3,220.5,115,115,115,0,0,0,0.331,0.31,0.343,233.3,220.5,256.1,990,990,990,965.1,965.1,965.3,24.9,24.7,24.9,0.136,0.131,0.144,0.0159,0.0145,0.0199,0.00064,0.00058,0.0008,0.338,0.255,0.397,0.014,0.01,0.016,24.52,24.47,24.59,0.945,0.925,0.959,0.976,0.97,0.98,0.923,0.897,0.94,41.23,26.41,52.17,38.96,25.61,48.2,0,0,0,0,0,0,0.28,0,0.07,0.33,0.67,0.33,40.1
1123459200000,2005,8,2004,11,45,7,0.194,0.0696,0.124,7768.95,48.2,48.2,46.24,1,1,1,320.3,306.7,334.4,205.3,191.7,115,115,115,0,0,0,0.359,0.344,0.375,205.3,191.7,219.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.121,0.131,0.0132,0.012,0.0144,0.00053,0.00048,0.00058,0.359,0.335,0.384,0.014,0.013,0.015,24.64,24.54,24.73,0.956,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.41,44.28,50.59,46.24,43.39,48.2,0,0,0,0,0,0,0.257,0,0.07,0.36,0.64,0.36,40
1124064000000,2005,8,2004,11,46,7,0.177,0.0696,0.107,6715.43,42.45,42.45,39.97,1,1,1,292.3,284.3,302.6,177.3,169.3,115,115,115,0,0,0,0.394,0.38,0.405,177.3,169.3,187.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.12,0.0108,0.0101,0.0117,0.00043,0.0004,0.00047,0.309,0.294,0.327,0.012,0.012,0.013,24.82,24.76,24.87,0.948,0.945,0.951,0.977,0.974,0.98,0.926,0.921,0.932,40.9,39.03,43.32,39.97,38.01,42.45,0,0,0,0,0,0,0.222,0,0.07,0.39,0.6,0.4,37.9
1124668800000,2005,8,2004,11,47,7,0.17,0.0696,0.101,6284.68,38.01,38.01,37.41,1,1,1,281.9,278.6,284.3,166.9,163.6,115,115,115,0,0,0,0.408,0.405,0.413,166.9,163.6,169.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.111,0.113,0.00993,0.00966,0.0101,0.00039,0.00038,0.0004,0.29,0.284,0.294,0.012,0.011,0.012,24.88,24.87,24.9,0.945,0.943,0.945,0.973,0.971,0.974,0.919,0.916,0.921,38.46,37.69,39.03,37.41,36.6,38.01,0,0,0,0,0,0,0.208,0,0.069,0.41,0.59,0.41,37
1125273600000,2005,8,2004,11,48,7,0.163,0.0613,0.102,6384.91,40.87,40.87,38.01,1,1,1,270,264.1,273.6,168.7,155.2,101.3,91,115,0,0,0,0.375,0.336,0.426,168.7,155.2,180.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.108,0.115,0.0101,0.00894,0.0111,0.0004,0.00035,0.00044,0.292,0.269,0.311,0.012,0.011,0.012,24.93,24.9,24.95,0.945,0.941,0.949,0.975,0.97,0.98,0.921,0.913,0.929,38.97,35.73,41.71,38.01,34.66,40.87,0,0,0,0,0,0,0.211,0,0.061,0.38,0.63,0.37,39.2
1125878400000,2005,9,2004,12,49,7,0.157,0.055,0.102,6414.61,38.92,38.92,38.18,1,1,1,260.3,257.6,263.3,169.3,166.6,91,91,91,0,0,0,0.35,0.346,0.353,169.3,166.6,172.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.11,0.112,0.0101,0.00991,0.0104,0.0004,0.00039,0.00041,0.292,0.287,0.297,0.012,0.011,0.012,24.97,24.95,24.98,0.945,0.944,0.946,0.974,0.973,0.976,0.921,0.919,0.923,39.19,38.53,39.89,38.18,37.49,38.92,0,0,0,0,0,0,0.212,0,0.055,0.35,0.65,0.35,40.9
1126483200000,2005,9,2004,12,50,7,0.138,0.055,0.0826,5133.13,36.89,36.89,30.55,1,1,1,227.5,211.9,255.2,136.5,120.9,91,91,91,0,0,0,0.402,0.357,0.43,136.5,120.9,164.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0993,0.0937,0.109,0.00736,0.00602,0.0097,0.00029,0.00024,0.00038,0.233,0.205,0.283,0.0092,0.008,0.011,25.2,25,25.32,0.933,0.926,0.944,0.97,0.97,0.972,0.905,0.898,0.917,31.49,27.78,37.97,30.55,26.95,36.89,0,0,0,0,0,0,0.17,0,0.0554,0.4,0.6,0.4,37.2
1127088000000,2005,9,2004,12,51,7,0.124,0.055,0.0686,3644.91,25.84,25.84,21.7,1,1,1,204.5,202,207.1,113.5,111,91,91,91,0,0,0,0.445,0.439,0.451,113.5,111,116.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0902,0.092,0.0054,0.00518,0.00562,0.00021,0.0002,0.00022,0.192,0.188,0.197,0.0075,0.0073,0.0077,25.38,25.36,25.4,0.789,0,0.922,0.831,0,0.97,0.765,0,0.895,22.37,0,26.63,21.7,0,25.84,0,1,0,0,0.143,0,0.121,0.143,0.0554,0.44,0.55,0.45,29.4
1127692800000,2005,9,2004,12,52,7,0.117,0.0519,0.0654,1212.01,26.02,26.02,7.214,1,1,1,194,183.5,198.7,108.1,104.8,85.86,73,91,0,0,0,0.442,0.385,0.465,108.1,104.8,116.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0879,0.0902,0.00494,0.00465,0.00568,0.00019,0.00018,0.00022,0.182,0.177,0.196,0.0071,0.0069,0.0077,25.41,25.38,25.42,0.263,0,0.923,0.277,0,0.97,0.255,0,0.895,7.437,0,26.82,7.214,0,26.02,0,5,0,0,0.714,0,0.0401,0.714,0.0516,0.44,0.56,0.44,10.4
1128297600000,2005,10,2005,1,1,7,0.107,0.0442,0.063,3858.5,23.94,23.94,22.97,1,1,1,177.1,175,181.2,104.1,102,73,73,73,0,0,0,0.412,0.403,0.417,104.1,102,108.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0857,0.0849,0.0871,0.0046,0.00442,0.00495,0.00018,0.00017,0.00019,0.173,0.17,0.181,0.0068,0.0066,0.0071,25.38,25.38,25.38,0.914,0.912,0.916,0.97,0.97,0.97,0.886,0.884,0.889,23.68,23.15,24.68,22.97,22.45,23.94,0,0,0,0,0,0,0.128,0,0.044,0.41,0.59,0.41,36.1
1128902400000,2005,10,2005,1,2,7,0.104,0.0442,0.06,3668.02,22.94,22.94,21.83,1,1,1,172.1,166.6,177,99.14,93.61,73,73,73,0,0,0,0.424,0.412,0.438,99.14,93.61,104,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0839,0.082,0.0857,0.00418,0.00371,0.00459,0.00016,0.00015,0.00018,0.164,0.155,0.173,0.0064,0.0061,0.0068,25.38,25.38,25.38,0.914,0.912,0.918,0.968,0.966,0.97,0.885,0.883,0.887,22.55,21.39,23.65,21.83,20.66,22.94,0,0,0,0,0,0,0.121,0,0.044,0.43,0.58,0.42,35.3
1129507200000,2005,10,2005,1,3,7,0.0975,0.0442,0.0534,3285.2,20.43,20.43,19.55,1,1,1,161.2,155.5,165.5,88.22,82.53,73,73,73,0,0,0,0.453,0.441,0.469,88.22,82.53,92.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0781,0.0816,0.00325,0.00276,0.00361,0.00013,0.00011,0.00014,0.145,0.135,0.153,0.0057,0.0053,0.006,25.38,25.38,25.38,0.924,0.919,0.931,0.964,0.961,0.966,0.891,0.888,0.895,20.29,19.12,21.16,19.55,18.38,20.43,0,0,0,0,0,0,0.109,0,0.0441,0.45,0.55,0.45,33.7
1130112000000,2005,10,2005,1,4,7,0.0951,0.0442,0.0509,3144.78,18.97,18.97,18.72,1,1,1,157.2,156.7,158.4,84.16,83.69,73,73,73,0,0,0,0.465,0.461,0.466,84.16,83.69,85.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0785,0.0791,0.0029,0.00286,0.00301,0.00011,0.00011,0.00012,0.138,0.137,0.14,0.0054,0.0054,0.0055,25.38,25.38,25.38,0.929,0.928,0.93,0.962,0.962,0.962,0.894,0.893,0.894,19.46,19.36,19.71,18.72,18.62,18.97,0,0,0,0,0,0,0.104,0,0.0442,0.46,0.54,0.46,33.1
1130716800000,2005,10,2005,1,5,7,0.103,0.0322,0.0711,4409.59,27.66,27.66,26.25,1,1,1,170.9,161,173.7,117.6,87.95,53.29,50,73,0,0,0,0.313,0.288,0.454,117.6,87.95,123.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0877,0.08,0.0894,0.00574,0.00323,0.00626,0.00022,0.00013,0.00025,0.195,0.144,0.205,0.0076,0.0057,0.008,25.35,25.34,25.38,0.926,0.925,0.928,0.969,0.964,0.97,0.898,0.891,0.9,27.08,20.24,28.51,26.25,19.5,27.66,0,0,0,0,0,0,0.146,0,0.0319,0.31,0.69,0.31,42.8
1131321600000,2005,11,2005,2,6,7,0.104,0.0302,0.0736,4567.31,28.39,28.39,27.19,1,1,1,171.8,168.8,176.8,121.8,118.8,50,50,50,0,0,0,0.291,0.283,0.296,121.8,118.8,126.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0887,0.0877,0.0905,0.0061,0.00585,0.00652,0.00024,0.00023,0.00026,0.202,0.196,0.211,0.0079,0.0077,0.0082,25.34,25.34,25.34,0.926,0.924,0.929,0.97,0.97,0.97,0.898,0.896,0.901,28.03,27.28,29.27,27.19,26.46,28.39,0,0,0,0,0,0,0.151,0,0.0304,0.29,0.71,0.29,43.9
1131926400000,2005,11,2005,2,7,7,0.124,0.0302,0.0936,5894.69,39.76,39.76,35.09,1,1,1,204.8,188.1,224.2,154.8,138.1,50,50,50,0,0,0,0.245,0.223,0.266,154.8,138.1,174.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0945,0.107,0.00891,0.00749,0.0106,0.00035,0.00029,0.00041,0.261,0.231,0.296,0.01,0.009,0.012,25.29,25.16,25.35,0.94,0.934,0.946,0.972,0.97,0.977,0.914,0.906,0.925,36.08,32.05,40.68,35.09,31.09,39.76,0,0,0,0,0,0,0.195,0,0.0304,0.24,0.75,0.25,47.5
1132531200000,2005,11,2005,2,8,7,0.157,0.0405,0.117,7342.98,48.2,48.2,43.71,1,1,1,260.1,236.7,284.3,193.1,169.7,67,67,67,0,0,0,0.259,0.236,0.283,193.1,169.7,217.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.116,0.108,0.125,0.0122,0.0102,0.0142,0.00048,0.0004,0.00057,0.331,0.29,0.375,0.013,0.011,0.015,24.93,24.79,25.09,0.952,0.945,0.958,0.979,0.975,0.98,0.932,0.921,0.939,44.95,39.46,50.6,43.71,38.46,48.2,0,0,0,0,0,0,0.243,0,0.04,0.26,0.75,0.25,46.8
1133136000000,2005,11,2005,2,9,7,0.166,0.0533,0.112,7078.57,47.74,47.74,42.13,1,1,1,274.1,264.1,281.9,185.9,160.1,88.14,67,104,0,0,0,0.322,0.243,0.394,185.9,160.1,209.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.109,0.122,0.0116,0.00936,0.0135,0.00046,0.00037,0.00054,0.321,0.277,0.36,0.013,0.011,0.014,24.88,24.84,24.97,0.95,0.942,0.956,0.977,0.97,0.98,0.928,0.914,0.937,43.12,36.94,48.72,42.13,35.83,47.74,0,0,0,0,0,0,0.234,0,0.054,0.32,0.67,0.33,42.6
1133740800000,2005,12,2005,3,10,7,0.165,0.0606,0.104,6498.28,48.2,48.2,38.68,1,1,1,272.9,260,294.9,172.7,156,100.1,77,104,0,0,0,0.369,0.261,0.4,172.7,156,217.9,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.113,0.107,0.126,0.0104,0.00901,0.0143,0.00041,0.00036,0.00057,0.299,0.269,0.377,0.012,0.011,0.015,24.91,24.74,24.99,0.946,0.941,0.958,0.973,0.97,0.98,0.921,0.913,0.939,39.93,35.97,50.66,38.68,34.89,48.2,0,0,0,0,0,0,0.215,0,0.061,0.37,0.63,0.37,39.4
1134345600000,2005,12,2005,3,11,7,0.196,0.0466,0.15,9088.63,59.37,59.37,54.1,2,1,1.8571428571428572,324.7,296.1,349.1,247.7,219.1,77,77,77,0,0,0,0.238,0.221,0.26,247.7,219.1,272.1,990,990,990,965,964.9,965.1,25,24.9,25.1,0.137,0.127,0.145,0.0194,0.0144,0.0274,0.00078,0.00057,0.0011,0.287,0.244,0.379,0.011,0.0097,0.015,24.69,24.56,24.82,0.933,0.923,0.958,0.971,0.97,0.98,0.907,0.895,0.939,31.61,25.85,50.92,30.49,25.08,48.2,0,0,0,0,0,0,0.301,0,0.046,0.24,0.77,0.23,46.4
1134950400000,2005,12,2005,3,12,7,0.222,0.0466,0.175,10597.3,67.24,67.24,63.08,2,2,2,366.3,353.1,385.7,289.3,276.1,77,77,77,0,0,0,0.21,0.2,0.218,289.3,276.1,308.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.151,0.147,0.158,0.0355,0.0293,0.0447,0.0014,0.0012,0.0018,0.325,0.305,0.354,0.013,0.012,0.014,24.44,24.32,24.53,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,32.51,31.06,34.66,31.54,30.12,33.62,0,0,0,0,0,0,0.35,0,0.047,0.21,0.79,0.21,47.7
1135555200000,2005,12,2005,3,13,7,0.27,0.0478,0.222,13305.7,116.4,116.4,79.2,3,2,2.142857142857143,446.1,389.3,634.6,367.1,312.3,79,77,91,0,0,0,0.182,0.121,0.207,367.1,312.3,557.6,990,990,990,965.6,965.3,966.4,24.4,23.6,24.7,0.182,0.16,0.266,0.0739,0.0464,0.173,0.0031,0.0019,0.0074,0.428,0.359,0.632,0.018,0.015,0.027,23.97,22.93,24.29,0.947,0.942,0.955,0.973,0.97,0.98,0.921,0.914,0.936,37.85,35.05,44.22,36.83,34,43.33,0,0,0,0,0,0,0.44,0,0.048,0.18,0.82,0.18,49.3
1136160000000,2006,1,2005,4,14,7,0.345,0.055,0.29,16771.5,120.2,120.2,99.83,3,2,2.4285714285714284,570.9,442.9,669.1,479.9,351.9,91,91,91,0,0,0,0.162,0.136,0.205,479.9,351.9,578.1,990,990,990,966.2,965.6,966.6,23.8,23.4,24.4,0.229,0.175,0.279,0.129,0.0651,0.187,0.0055,0.0027,0.008,0.572,0.42,0.669,0.024,0.017,0.029,23.27,22.75,23.99,0.952,0.945,0.956,0.977,0.97,0.98,0.93,0.917,0.937,43.71,35.24,52.39,41.83,34.18,48.2,0,0,0,0,0,0,0.555,0,0.055,0.16,0.84,0.16,48.6
1136764800000,2006,1,2005,4,15,7,0.358,0.0758,0.282,16517.5,105.4,105.4,98.32,3,2,2.2857142857142856,592.2,578.9,602.6,466.9,439.9,125.3,91,139,0,0,0,0.212,0.153,0.24,466.9,439.9,505.3,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.223,0.212,0.238,0.12,0.107,0.139,0.005,0.0045,0.0058,0.568,0.547,0.597,0.024,0.023,0.025,23.17,23.09,23.24,0.954,0.947,0.958,0.977,0.97,0.98,0.933,0.918,0.938,45.44,36.24,50.25,44.14,35.15,48.2,0,0,0,0,0,0,0.546,0,0.076,0.21,0.79,0.21,46.1
1137369600000,2006,1,2005,4,16,7,0.365,0.0758,0.29,16983.6,120.2,120.2,101.1,3,2,2.4285714285714284,604.2,553,669.1,479,414,125.3,91,139,0,0,0,0.21,0.136,0.251,479,414,578.1,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.232,0.202,0.279,0.129,0.0944,0.187,0.0054,0.0039,0.008,0.574,0.519,0.669,0.024,0.022,0.029,23.12,22.75,23.39,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.46,35.03,49.05,42.5,33.98,48.07,0,0,0,0,0,0,0.562,0,0.075,0.21,0.79,0.21,46.5
1137974400000,2006,1,2005,4,17,7,0.44,0.055,0.385,21987.8,141.3,141.3,130.9,3,3,3,726.9,685.3,786.5,635.9,594.3,91,91,91,0,0,0,0.126,0.116,0.133,635.9,594.3,695.5,990,990,990,966.8,966.6,967,23.2,23,23.4,0.312,0.289,0.346,0.226,0.198,0.266,0.0097,0.0085,0.012,0.767,0.697,0.867,0.033,0.03,0.038,22.43,22.09,22.66,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,44.52,42,48.06,43.63,41.16,47.1,0,0,0,0,0,0,0.727,0,0.055,0.13,0.88,0.12,50
1138579200000,2006,1,2005,4,18,7,0.512,0.0749,0.437,24055.9,144.6,144.6,143.2,3,3,3,846.7,810.8,890.2,722.9,691,123.9,91,137,0,0,0,0.146,0.111,0.165,722.9,691,753.2,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.369,0.35,0.395,0.284,0.263,0.304,0.012,0.012,0.013,0.92,0.867,0.979,0.041,0.038,0.043,21.79,21.56,21.95,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.27,47.38,50.79,47.73,46.44,48.2,0,0,0,0,0,0,0.796,0,0.075,0.15,0.85,0.15,47
1139184000000,2006,2,2005,5,19,7,0.572,0.0829,0.489,26272.2,163.6,163.6,156.4,4,3,3.857142857142857,945,910.4,982,808,773.4,137,137,137,0,0,0,0.145,0.14,0.15,808,773.4,845,990,990,990,967.7,967.5,967.8,22.3,22.2,22.5,0.445,0.413,0.479,0.33,0.313,0.348,0.015,0.014,0.016,1,0.953,1.05,0.045,0.043,0.048,21.32,21.12,21.45,0.954,0.953,0.956,0.978,0.975,0.98,0.932,0.929,0.937,42.13,39.41,51.85,40.82,38.42,48.2,0,0,0,0,0,0,0.869,0,0.083,0.14,0.85,0.15,45.9
1139788800000,2006,2,2005,5,20,7,0.616,0.0829,0.533,28424.6,174.5,174.5,169.2,4,4,4,1018,995.4,1052,881,858.4,137,137,137,0,0,0,0.135,0.13,0.138,881,858.4,915.3,990,990,990,968,967.9,968.1,22,21.9,22.1,0.512,0.491,0.543,0.365,0.354,0.382,0.017,0.016,0.017,1.12,1.08,1.18,0.051,0.049,0.054,20.93,20.76,21.04,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.16,42.27,44.51,42.3,41.42,43.62,0,0,0,0,0,0,0.94,0,0.083,0.13,0.87,0.13,46.1
1140393600000,2006,2,2005,5,21,7,0.626,0.0829,0.543,28851.8,172.9,172.9,171.7,4,4,4,1034,1018,1042,897.3,880.6,137,137,137,0,0,0,0.133,0.132,0.135,897.3,880.6,904.6,990,990,990,968,968,968,22,22,22,0.527,0.511,0.533,0.373,0.365,0.377,0.017,0.017,0.017,1.15,1.12,1.16,0.052,0.051,0.053,20.85,20.81,20.93,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.81,43.15,44.1,42.93,42.29,43.22,0,0,0,0,0,0,0.954,0,0.083,0.13,0.87,0.13,46.1
1140998400000,2006,2,2005,5,22,7,0.671,0.103,0.568,29719.1,186.1,186.1,176.9,4,4,4,1109,1030,1191,939.3,892.5,169.9,137,183,0,0,0,0.153,0.131,0.17,939.3,892.5,1008,990,990,990,968.2,968,968.5,21.8,21.5,22,0.577,0.522,0.661,0.396,0.371,0.44,0.018,0.017,0.02,1.23,1.14,1.38,0.057,0.052,0.064,20.52,20.12,20.87,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.13,43.29,47.48,44.22,42.42,46.53,0,0,0,0,0,0,0.983,0,0.103,0.15,0.85,0.15,44.3
1141603200000,2006,3,2005,6,23,7,0.783,0.111,0.646,31905.9,192.8,192.8,189.9,4,4,4,1295,1170,1520,1112,987.4,183,183,183,44.29,0,237,0.142,0.12,0.156,1068,987.4,1100,990,990,990,968.8,968.4,969.5,21.2,20.5,21.6,0.768,0.632,0.898,0.578,0.417,0.648,0.027,0.019,0.032,1.64,1.32,1.85,0.078,0.061,0.09,19.53,18.6,20.24,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.73,46.81,50.05,47.48,45.87,48.2,0,0,0,0,0,0,1.06,0,0.137,0.14,0.83,0.17,40.7
1142208000000,2006,3,2005,6,24,7,0.92,0.111,0.665,31469.6,191.9,191.9,187.3,4,4,4,1521,1397,1628,1338,1214,183,183,183,238.4,114,345,0.12,0.112,0.131,1100,1100,1100,990,990,990,969.6,969.2,969.9,20.4,20.1,20.8,0.888,0.844,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.79,1.86,0.09,0.086,0.093,18.61,18.24,19.06,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,47.79,46.81,48.96,46.83,45.88,47.98,0,0,0,0,0,0,1.04,0,0.255,0.12,0.72,0.28,34.2
1142812800000,2006,3,2005,6,25,7,1.15,0.111,0.665,29313.1,182.1,182.1,174.5,4,4,4,1895,1670,2116,1712,1487,183,183,183,612,387,833,0.0972,0.0865,0.11,1100,1100,1100,990,990,990,970.7,970,971.4,19.3,18.6,20,0.924,0.916,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.097,0.093,0.1,17.39,16.74,18.1,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.51,42.78,46.45,43.62,41.92,45.52,0,0,0,0,0,0,0.969,0,0.485,0.097,0.58,0.42,25.5
1143417600000,2006,3,2005,6,26,7,1.39,0.117,0.665,27353.2,165.9,165.9,162.8,4,4,4,2303,2187,2408,2110,2004,192.7,183,217,1010,904,1091,0.0836,0.0787,0.0915,1100,1100,1100,990,990,990,971.8,971.6,972.1,18.2,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.29,16.04,16.58,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.57,40.89,42.32,40.7,39.99,41.47,0,0,0,0,0,0,0.905,0,0.725,0.084,0.48,0.52,19.7
1144022400000,2006,4,2005,7,27,7,1.53,0.131,0.665,26322.6,158.2,158.2,156.7,4,4,4,2525,2472,2587,2308,2255,217,217,217,1208,1155,1270,0.086,0.0839,0.0878,1100,1100,1100,990,990,990,972.4,972.2,972.5,17.6,17.5,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.76,15.61,15.89,0.944,0.943,0.945,0.976,0.975,0.977,0.922,0.92,0.923,40.12,39.72,40.47,39.17,38.74,39.54,0,0,0,0,0,0,0.87,0,0.865,0.086,0.43,0.57,17.2
1144627200000,2006,4,2005,7,28,7,1.6,0.131,0.665,25730.9,154.8,154.8,153.2,4,4,4,2652,2593,2684,2435,2376,217,217,217,1335,1276,1367,0.0818,0.0808,0.0837,1100,1100,1100,990,990,990,972.7,972.5,972.8,17.3,17.2,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.45,15.37,15.59,0.943,0.942,0.943,0.974,0.974,0.975,0.919,0.918,0.92,39.29,39.08,39.68,38.29,38.07,38.7,0,0,0,0,0,0,0.851,0,0.935,0.082,0.42,0.58,16.1
1145232000000,2006,4,2005,7,29,7,1.59,0.131,0.665,25810.9,154.8,154.8,153.6,4,4,4,2634,2593,2665,2417,2376,217,217,217,1317,1276,1348,0.0824,0.0814,0.0837,1100,1100,1100,990,990,990,972.6,972.5,972.7,17.4,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.49,15.42,15.59,0.943,0.943,0.943,0.975,0.974,0.975,0.919,0.918,0.92,39.4,39.2,39.68,38.41,38.2,38.7,0,0,0,0,0,0,0.854,0,0.925,0.082,0.42,0.58,16.2
1145836800000,2006,4,2005,7,30,7,1.55,0.131,0.665,26117.3,155.6,155.6,155.5,4,4,4,2569,2563,2571,2352,2346,217,217,217,1252,1246,1254,0.0845,0.0844,0.0847,1100,1100,1100,990,990,990,972.5,972.5,972.5,17.5,17.5,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.65,15.65,15.67,0.944,0.944,0.944,0.976,0.976,0.976,0.921,0.921,0.921,39.83,39.82,39.87,38.87,38.85,38.91,0,0,0,0,0,0,0.864,0,0.885,0.085,0.43,0.57,16.8
1146441600000,2006,5,2005,8,31,7,1.53,0.167,0.665,26299,157.2,157.2,156.5,4,4,4,2530,2505,2550,2254,2229,276,276,276,1154,1129,1174,0.109,0.108,0.11,1100,1100,1100,990,990,990,972.4,972.3,972.4,17.6,17.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.75,15.7,15.81,0.944,0.944,0.944,0.976,0.976,0.977,0.922,0.921,0.922,40.09,39.95,40.25,39.14,38.99,39.31,0,0,0,0,0,0,0.87,0,0.865,0.11,0.43,0.57,17.2
1147046400000,2006,5,2005,8,32,7,1.5,0.167,0.665,26525.7,159,159,157.9,4,4,4,2482,2443,2505,2206,2167,276,276,276,1106,1067,1129,0.111,0.11,0.113,1100,1100,1100,990,990,990,972.3,972.2,972.3,17.7,17.7,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.86,15.81,15.96,0.944,0.944,0.945,0.977,0.977,0.977,0.923,0.922,0.924,40.41,40.25,40.66,39.47,39.31,39.74,0,0,0,0,0,0,0.877,0,0.835,0.11,0.44,0.56,17.7
1147651200000,2006,5,2005,8,33,7,1.45,0.171,0.665,26945.3,161.7,161.7,160.4,4,4,4,2392,2346,2438,2109,2025,282.4,276,321,1009,925,1062,0.118,0.113,0.137,1100,1100,1100,990,990,990,972,971.9,972.2,18,17.8,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.08,15.97,16.19,0.945,0.945,0.946,0.978,0.978,0.979,0.925,0.924,0.926,40.99,40.69,41.29,40.1,39.78,40.42,0,0,0,0,0,0,0.891,0,0.785,0.12,0.46,0.54,18.6
1148256000000,2006,5,2005,8,34,7,1.36,0.194,0.665,27595.9,166.7,166.7,164.3,4,4,4,2249,2153,2326,1928,1832,321,321,321,828.4,732,905,0.143,0.138,0.149,1100,1100,1100,990,990,990,971.7,971.5,971.9,18.3,18.1,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.42,16.24,16.66,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.91,41.41,42.54,41.07,40.55,41.69,0,0,0,0,0,0,0.913,0,0.695,0.14,0.49,0.51,20.3
1148860800000,2006,5,2005,8,35,7,1.23,0.172,0.665,28512.6,172.2,172.2,169.7,4,4,4,2039,1956,2116,1755,1699,284.4,257,321,655.1,599,695,0.139,0.126,0.155,1100,1100,1100,990,990,990,971.2,971,971.4,18.8,18.6,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.94,16.74,17.17,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.3,42.78,43.92,42.43,41.92,43.04,0,0,0,0,0,0,0.943,0,0.565,0.14,0.54,0.46,23.2
1149465600000,2006,6,2005,9,36,7,1.08,0.155,0.665,29886,183,183,177.9,4,4,4,1789,1641,1910,1532,1384,257,257,257,432.6,284,553,0.144,0.135,0.157,1100,1100,1100,990,990,990,970.4,969.9,970.8,19.6,19.2,20.1,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.093,0.098,17.71,17.32,18.19,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.932,45.38,44.32,46.68,44.47,43.43,45.75,0,0,0,0,0,0,0.988,0,0.415,0.14,0.62,0.38,27.7
1150070400000,2006,6,2005,9,37,7,0.902,0.155,0.665,31638.3,192.8,192.8,188.3,4,4,4,1492,1371,1600,1235,1114,257,257,257,135.1,14,243,0.173,0.161,0.187,1100,1100,1100,990,990,990,969.5,969.1,969.8,20.5,20.2,20.9,0.883,0.832,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.78,1.86,0.089,0.085,0.092,18.71,18.33,19.15,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.05,47.04,49.22,47.08,46.1,48.2,0,0,0,0,0,0,1.05,0,0.237,0.17,0.74,0.26,35.1
1150675200000,2006,6,2005,9,38,7,0.751,0.155,0.596,30242.3,189.6,189.6,180,4,4,4,1242,1143,1319,985.5,886.3,257,257,257,0,0,0,0.208,0.195,0.225,985.5,886.3,1062,990,990,990,968.7,968.4,968.9,21.3,21.1,21.6,0.668,0.547,0.772,0.458,0.368,0.563,0.021,0.017,0.027,1.4,1.16,1.63,0.066,0.053,0.077,19.94,19.47,20.49,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,45.92,42.5,48.36,45,41.65,47.39,0,0,0,0,0,0,1,0,0.155,0.21,0.79,0.21,40.3
1151280000000,2006,6,2005,9,39,7,0.594,0.15,0.444,23833.5,156.4,156.4,141.9,4,3,3.142857142857143,982.2,890.2,1081,733.8,663.2,248.4,227,257,0,0,0,0.253,0.238,0.271,733.8,663.2,823.9,990,990,990,967.8,967.5,968.2,22.2,21.8,22.5,0.407,0.349,0.49,0.288,0.244,0.338,0.013,0.011,0.015,0.954,0.834,1.07,0.043,0.037,0.049,21.23,20.8,21.71,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.937,46.73,40.04,51.5,45.43,39.09,48.2,0,0,0,0,0,0,0.788,0,0.15,0.25,0.75,0.25,40.1
1151884800000,2006,7,2005,10,40,7,0.474,0.137,0.337,18909.3,127.4,127.4,112.6,3,2,2.857142857142857,783.5,702.3,861.7,556.5,475.3,227,227,227,0,0,0,0.291,0.263,0.323,556.5,475.3,634.7,990,990,990,967,966.7,967.3,23,22.7,23.3,0.288,0.242,0.333,0.173,0.123,0.225,0.0076,0.0053,0.0099,0.67,0.593,0.786,0.029,0.026,0.035,22.3,21.87,22.66,0.952,0.948,0.957,0.975,0.97,0.98,0.929,0.92,0.938,41,36.32,50.53,39.81,35.23,48.2,0,0,0,0,0,0,0.625,0,0.137,0.29,0.71,0.29,39.9
1152489600000,2006,7,2005,10,41,7,0.377,0.137,0.239,14044.2,92.96,92.96,83.6,2,2,2,622.5,572.7,669.1,395.5,345.7,227,227,227,0,0,0,0.365,0.339,0.396,395.5,345.7,442.1,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.204,0.186,0.223,0.0857,0.0622,0.108,0.0036,0.0026,0.0046,0.499,0.424,0.572,0.021,0.018,0.024,23.11,22.85,23.4,0.954,0.948,0.957,0.978,0.971,0.98,0.933,0.92,0.938,42.73,37.6,47.43,41.8,36.5,46.48,0,0,0,0,0,0,0.464,0,0.138,0.36,0.63,0.37,37.3
1153094400000,2006,7,2005,10,42,7,0.319,0.127,0.193,11362.1,70.95,70.95,67.63,2,2,2,528,497.5,555.8,318.6,301.1,209.4,186,227,0,0,0,0.396,0.358,0.43,318.6,301.1,333.2,990,990,990,966,965.8,966.1,24,23.9,24.2,0.175,0.17,0.18,0.0494,0.0411,0.0563,0.0021,0.0017,0.0023,0.381,0.357,0.401,0.016,0.015,0.017,23.64,23.5,23.79,0.944,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.918,34.86,32.89,36.57,33.82,31.9,35.47,0,0,0,0,0,0,0.376,0,0.126,0.4,0.61,0.39,35.6
1153699200000,2006,7,2005,10,43,7,0.282,0.112,0.17,10078.1,66.47,66.47,59.99,2,2,2,466.8,446.9,497.5,280.8,260.9,186,186,186,0,0,0,0.399,0.374,0.416,280.8,260.9,311.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.152,0.17,0.0315,0.0222,0.046,0.0013,0.00091,0.0019,0.323,0.293,0.369,0.013,0.012,0.015,23.98,23.79,24.1,0.937,0.932,0.943,0.97,0.97,0.97,0.909,0.904,0.914,30.92,28.75,34.26,29.99,27.88,33.23,0,0,0,0,0,0,0.333,0,0.112,0.4,0.6,0.4,35.7
1154304000000,2006,7,2005,10,44,7,0.253,0.0964,0.157,9359.46,59.22,59.22,55.71,2,2,2,418.9,398.5,439.4,259.4,243.5,159.4,155,186,0,0,0,0.381,0.36,0.423,259.4,243.5,275.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.149,0.143,0.154,0.0219,0.0164,0.0291,0.00089,0.00067,0.0012,0.289,0.266,0.312,0.012,0.011,0.013,24.23,24.14,24.34,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,28.72,26.96,30.53,27.86,26.15,29.61,0,0,0,0,0,0,0.31,0,0.096,0.38,0.62,0.38,37
1154908800000,2006,8,2005,11,45,7,0.229,0.0937,0.135,8162.26,51.22,51.22,48.58,2,1,1.2857142857142858,378.2,359.9,393.6,223.2,204.9,155,155,155,0,0,0,0.41,0.394,0.431,223.2,204.9,238.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.129,0.141,0.0147,0.0132,0.016,0.0006,0.00053,0.00065,0.349,0.255,0.405,0.014,0.01,0.016,24.36,24.27,24.44,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.897,0.94,43.08,25.82,52.31,41.35,25.05,48.2,0,0,0,0,0,0,0.27,0,0.094,0.41,0.59,0.41,35.6
1155513600000,2006,8,2005,11,46,7,0.209,0.0937,0.116,7209.16,45.99,45.99,42.91,1,1,1,346.2,332.7,359.9,191.2,177.7,155,155,155,0,0,0,0.448,0.431,0.466,191.2,177.7,204.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.12,0.129,0.012,0.0109,0.0132,0.00048,0.00044,0.00053,0.337,0.313,0.362,0.014,0.013,0.015,24.53,24.44,24.62,0.952,0.948,0.956,0.98,0.977,0.98,0.933,0.927,0.937,43.8,40.68,46.92,42.91,39.76,45.99,0,0,0,0,0,0,0.238,0,0.093,0.45,0.56,0.44,34.5
1156118400000,2006,8,2005,11,47,7,0.19,0.0937,0.0958,5909.71,37.91,37.91,35.18,1,1,1,313.4,299,325.1,158.4,144,155,155,155,0,0,0,0.495,0.477,0.518,158.4,144,170.1,990,990,990,965,964.9,965,25,25,25.1,0.113,0.108,0.117,0.00921,0.00799,0.0102,0.00037,0.00032,0.00041,0.279,0.253,0.299,0.011,0.01,0.012,24.75,24.67,24.85,0.942,0.937,0.946,0.971,0.97,0.974,0.915,0.909,0.921,36.23,32.88,38.94,35.18,31.89,37.91,0,0,0,0,0,0,0.195,0,0.0942,0.49,0.5,0.5,31.1
1156723200000,2006,8,2005,11,48,7,0.174,0.0842,0.0901,5566.78,37.25,37.25,33.14,1,1,1,288.1,281.9,295.8,149,132.9,139.1,118,155,0,0,0,0.482,0.415,0.538,149,132.9,166.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.108,0.104,0.112,0.00841,0.00704,0.00988,0.00033,0.00028,0.00039,0.26,0.233,0.289,0.01,0.0093,0.011,24.89,24.87,24.92,0.938,0.932,0.944,0.971,0.97,0.972,0.911,0.904,0.918,34.13,30.26,38.31,33.14,29.36,37.25,0,0,0,0,0,0,0.184,0,0.0839,0.48,0.52,0.48,32
1157328000000,2006,9,2005,12,49,7,0.165,0.0714,0.0938,5816.78,35.86,35.86,34.62,1,1,1,273.1,260,278.6,155.1,142,118,118,118,0,0,0,0.433,0.424,0.454,155.1,142,160.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.103,0.11,0.00894,0.00782,0.0094,0.00035,0.00031,0.00037,0.269,0.245,0.279,0.011,0.0097,0.011,24.94,24.91,25.01,0.941,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.914,35.69,32.6,36.97,34.62,31.62,35.86,0,0,0,0,0,0,0.192,0,0.0712,0.43,0.57,0.43,35.3
1157932800000,2006,9,2005,12,50,7,0.147,0.0714,0.0752,4637.23,29.73,29.73,27.6,1,1,1,242.4,236.7,251.7,124.4,118.7,118,118,118,0,0,0,0.487,0.469,0.499,124.4,118.7,133.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0971,0.0951,0.1,0.00633,0.00584,0.00712,0.00025,0.00023,0.00028,0.214,0.204,0.231,0.0084,0.008,0.0091,25.13,25.06,25.18,0.928,0.925,0.932,0.97,0.97,0.97,0.9,0.897,0.904,28.46,27.09,30.65,27.6,26.28,29.73,0,0,0,0,0,0,0.153,0,0.0718,0.49,0.51,0.49,31.5
1158537600000,2006,9,2005,12,51,7,0.141,0.062,0.079,4890.37,32.32,32.32,29.11,1,1,1,233.2,226.7,236.7,130.6,117.2,102.6,91,118,0,0,0,0.439,0.387,0.502,130.6,117.2,144.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0981,0.0945,0.102,0.00685,0.00571,0.00801,0.00027,0.00022,0.00032,0.224,0.201,0.247,0.0088,0.0079,0.0097,25.18,25.14,25.21,0.93,0.924,0.937,0.97,0.97,0.97,0.902,0.896,0.908,30.01,26.73,33.32,29.11,25.93,32.32,0,0,0,0,0,0,0.162,0,0.062,0.44,0.56,0.44,34.7
1159142400000,2006,9,2005,12,52,7,0.13,0.0535,0.0768,4768.44,30.67,30.67,28.38,1,1,1,215.4,209.1,224.2,127,118.1,88.43,73,91,0,0,0,0.41,0.348,0.435,127,118.1,136.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0956,0.0927,0.0981,0.00655,0.00579,0.00735,0.00026,0.00023,0.00029,0.216,0.2,0.231,0.0085,0.0078,0.0091,25.29,25.23,25.34,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,29.26,27.11,31.62,28.38,26.3,30.67,0,0,0,0,0,0,0.158,0,0.0532,0.41,0.59,0.41,36.7
1159747200000,2006,10,2006,1,1,7,0.128,0.0442,0.084,5245.91,31.56,31.56,31.23,1,1,1,211.9,209.9,213.4,138.9,136.9,73,73,73,0,0,0,0.344,0.342,0.348,138.9,136.9,140.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.098,0.0973,0.0985,0.00756,0.00739,0.00768,0.0003,0.00029,0.0003,0.236,0.232,0.238,0.0092,0.0091,0.0093,25.29,25.28,25.31,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.19,31.71,32.54,31.23,30.76,31.56,0,0,0,0,0,0,0.173,0,0.044,0.35,0.66,0.34,41
1160352000000,2006,10,2006,1,2,7,0.133,0.0545,0.079,4905.11,32.42,32.42,29.2,1,1,1,220.7,213.2,226.7,130.6,124.3,90.14,73,97,0,0,0,0.408,0.336,0.438,130.6,124.3,144.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0968,0.0953,0.0998,0.00685,0.00631,0.008,0.00027,0.00025,0.00031,0.222,0.212,0.245,0.0087,0.0083,0.0096,25.25,25.22,25.28,0.931,0.928,0.936,0.97,0.97,0.97,0.903,0.9,0.908,30.1,28.57,33.43,29.2,27.71,32.42,0,0,0,0,0,0,0.162,0,0.054,0.41,0.59,0.41,36.9
1160956800000,2006,10,2006,1,3,7,0.132,0.0587,0.0732,4524.38,28.95,28.95,26.93,1,1,1,218,213.2,226.7,121,116.2,97,97,97,0,0,0,0.445,0.428,0.455,121,116.2,129.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0941,0.0924,0.0972,0.00603,0.00563,0.00677,0.00024,0.00022,0.00027,0.206,0.197,0.222,0.0081,0.0077,0.0087,25.29,25.22,25.32,0.925,0.922,0.931,0.97,0.97,0.97,0.898,0.895,0.903,27.76,26.62,29.85,26.93,25.82,28.95,0,0,0,0,0,0,0.15,0,0.0588,0.44,0.55,0.45,34.3
1161561600000,2006,10,2006,1,4,7,0.132,0.0587,0.073,4512.55,28.39,28.39,26.86,1,1,1,217.6,212.1,224.2,120.6,115.1,97,97,97,0,0,0,0.446,0.433,0.457,120.6,115.1,127.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.094,0.0921,0.0963,0.006,0.00554,0.00656,0.00024,0.00022,0.00026,0.205,0.196,0.217,0.0081,0.0077,0.0085,25.29,25.24,25.33,0.925,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.902,27.69,26.36,29.27,26.86,25.57,28.39,0,0,0,0,0,0,0.149,0,0.059,0.44,0.55,0.45,34.2
1162166400000,2006,10,2006,1,5,7,0.138,0.0569,0.0811,5034.01,31.51,31.51,29.96,1,1,1,228.2,218.1,233.8,134.1,121.1,94.14,93,97,0,0,0,0.413,0.398,0.445,134.1,121.1,140.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0985,0.0941,0.101,0.00715,0.00604,0.00772,0.00028,0.00024,0.0003,0.229,0.206,0.241,0.009,0.0081,0.0095,25.2,25.16,25.29,0.932,0.926,0.935,0.97,0.97,0.97,0.904,0.898,0.907,30.89,27.8,32.49,29.96,26.96,31.51,0,0,0,0,0,0,0.166,0,0.0569,0.41,0.59,0.41,36.5
1162771200000,2006,11,2006,2,6,7,0.145,0.0562,0.0889,5529.93,34.45,34.45,32.92,1,1,1,240,235.3,246.7,147,142.3,93,93,93,0,0,0,0.388,0.377,0.395,147,142.3,153.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.105,0.00824,0.00784,0.00882,0.00033,0.00031,0.00035,0.252,0.244,0.264,0.0099,0.0096,0.01,25.11,25.06,25.14,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,33.93,32.83,35.51,32.92,31.84,34.45,0,0,0,0,0,0,0.183,0,0.0561,0.39,0.61,0.39,38.1
1163376000000,2006,11,2006,2,7,7,0.157,0.0562,0.1,6280.17,39.98,39.98,37.38,1,1,1,258.9,238.1,269.6,165.9,145.1,93,93,93,0,0,0,0.36,0.345,0.391,165.9,145.1,176.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.11,0.102,0.113,0.00985,0.00808,0.0108,0.00039,0.00032,0.00043,0.286,0.249,0.305,0.011,0.0098,0.012,24.98,24.92,25.12,0.944,0.937,0.947,0.974,0.97,0.978,0.92,0.909,0.926,38.36,33.48,40.88,37.38,32.48,39.98,0,0,0,0,0,0,0.208,0,0.057,0.36,0.64,0.36,40
1163980800000,2006,11,2006,2,8,7,0.175,0.0562,0.119,7494.53,48.02,48.02,44.61,1,1,1,289.4,269.6,304.3,196.4,176.6,93,93,93,0,0,0,0.322,0.306,0.345,196.4,176.6,211.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.113,0.126,0.0124,0.0108,0.0137,0.0005,0.00043,0.00055,0.34,0.305,0.367,0.014,0.012,0.015,24.8,24.71,24.92,0.953,0.947,0.957,0.98,0.978,0.98,0.934,0.926,0.938,45.53,40.88,49,44.61,39.98,48.02,0,0,0,0,0,0,0.248,0,0.056,0.32,0.68,0.32,42.8
1164585600000,2006,11,2006,2,9,7,0.198,0.0591,0.139,8317.04,51.03,51.03,49.51,2,1,1.5714285714285714,327.4,314.6,339.3,229.7,221.6,97.71,93,104,0,0,0,0.298,0.286,0.313,229.7,221.6,235.3,990,990,990,965,965,965.1,25,24.9,25,0.133,0.129,0.135,0.0153,0.0146,0.0158,0.00061,0.00058,0.00063,0.311,0.244,0.399,0.012,0.0098,0.016,24.65,24.54,24.75,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.24,25.6,52.75,35.08,24.83,48.2,0,0,0,0,0,0,0.275,0,0.059,0.3,0.7,0.3,42
1165190400000,2006,12,2006,3,10,7,0.223,0.0629,0.16,9648.68,61.89,61.89,57.43,2,2,2,368.6,344.5,389.3,264.6,240.5,104,104,104,0,0,0,0.282,0.267,0.302,264.6,240.5,285.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.146,0.137,0.153,0.0245,0.0162,0.0336,0.00099,0.00065,0.0014,0.291,0.258,0.322,0.012,0.01,0.013,24.47,24.33,24.62,0.933,0.926,0.937,0.97,0.97,0.97,0.905,0.899,0.909,29.6,26.89,31.9,28.72,26.09,30.94,0,0,0,0,0,0,0.319,0,0.063,0.28,0.72,0.28,43.3
1165795200000,2006,12,2006,3,11,7,0.254,0.0629,0.191,11485.2,73.35,73.35,68.36,2,2,2,419.6,396.1,442.9,315.6,292.1,104,104,104,0,0,0,0.248,0.235,0.263,315.6,292.1,338.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.164,0.155,0.172,0.048,0.0369,0.0589,0.002,0.0015,0.0024,0.367,0.332,0.402,0.015,0.013,0.016,24.14,24.01,24.29,0.943,0.939,0.947,0.97,0.97,0.971,0.915,0.911,0.919,35.23,32.66,37.76,34.18,31.68,36.68,0,0,0,0,0,0,0.38,0,0.063,0.25,0.75,0.25,45.2
1166400000000,2006,12,2006,3,12,7,0.297,0.0677,0.229,13801,88.56,88.56,82.15,2,2,2,491.1,450,528.1,379.1,346,112,104,118,0,0,0,0.228,0.218,0.239,379.1,346,410.1,990,990,990,965.8,965.6,966,24.2,24,24.4,0.187,0.174,0.199,0.0779,0.0623,0.0926,0.0032,0.0026,0.0039,0.464,0.413,0.511,0.019,0.017,0.021,23.73,23.51,23.96,0.952,0.948,0.956,0.978,0.973,0.98,0.931,0.922,0.936,41.98,38.53,45.18,41.07,37.49,44.28,0,0,0,0,0,0,0.456,0,0.068,0.23,0.77,0.23,46.5
1167004800000,2006,12,2006,3,13,7,0.339,0.0714,0.268,15857.1,96.4,96.4,94.39,2,2,2,561.3,531,578.9,443.3,413,118,118,118,0,0,0,0.21,0.204,0.222,443.3,413,460.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.212,0.2,0.219,0.108,0.0939,0.117,0.0045,0.0039,0.0049,0.561,0.516,0.589,0.024,0.021,0.025,23.31,23.21,23.5,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.5,45.47,50.21,47.19,44.56,48.2,0,0,0,0,0,0,0.524,0,0.071,0.21,0.79,0.21,46.8
1167609600000,2007,1,2006,4,14,7,0.374,0.0841,0.29,16708,106.2,106.2,99.45,3,2,2.4285714285714284,619.2,589.6,653.2,480.2,450.6,139,139,139,0,0,0,0.225,0.213,0.236,480.2,450.6,514.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.233,0.216,0.252,0.126,0.112,0.144,0.0053,0.0047,0.0062,0.577,0.535,0.616,0.024,0.023,0.026,23.05,22.92,23.17,0.953,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.04,35.03,51.27,42.33,33.98,48.2,0,0,0,0,0,0,0.553,0,0.084,0.22,0.78,0.22,44.7
1168214400000,2007,1,2006,4,15,7,0.429,0.0841,0.345,19728.4,127.7,127.7,117.4,3,3,3,709.6,669.1,763.1,570.6,530.1,139,139,139,0,0,0,0.197,0.182,0.208,570.6,530.1,624.1,990,990,990,966.7,966.6,967,23.3,23,23.4,0.284,0.261,0.315,0.182,0.155,0.218,0.0078,0.0066,0.0095,0.666,0.597,0.756,0.029,0.026,0.033,22.6,22.29,22.83,0.952,0.949,0.955,0.976,0.971,0.98,0.929,0.921,0.936,40.11,37.54,43.44,39.14,36.45,42.57,0,0,0,0,0,0,0.652,0,0.084,0.2,0.8,0.2,46
1168819200000,2007,1,2006,4,16,7,0.494,0.0841,0.41,22964.8,144.6,144.6,136.7,3,3,3,817.1,771.7,874.5,678.1,632.7,139,139,139,0,0,0,0.17,0.159,0.18,678.1,632.7,735.5,990,990,990,967.2,967,967.4,22.8,22.6,23,0.346,0.32,0.382,0.254,0.224,0.292,0.011,0.0097,0.013,0.848,0.77,0.948,0.037,0.033,0.042,21.98,21.65,22.24,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.59,43.96,49.82,45.57,43.08,48.2,0,0,0,0,0,0,0.759,0,0.084,0.17,0.83,0.17,46.5
1169424000000,2007,1,2006,4,17,7,0.609,0.0841,0.525,27898.5,189.1,189.1,166.1,4,3,3.857142857142857,1008,895.3,1160,868.7,756.3,139,139,139,0,0,0,0.139,0.12,0.155,868.7,756.3,1021,990,990,990,967.9,967.5,968.4,22.1,21.6,22.5,0.508,0.401,0.669,0.365,0.305,0.47,0.017,0.014,0.022,1.12,0.971,1.42,0.051,0.043,0.066,20.98,20.17,21.53,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,44.41,39.74,50.92,43.24,38.77,48.2,0,0,0,0,0,0,0.923,0,0.084,0.14,0.86,0.14,45.8
1170028800000,2007,1,2006,4,18,7,0.942,0.092,0.662,31075.1,192.8,192.8,185,4,4,4,1558,1206,1948,1406,1067,152.1,139,162,310.4,0,686,0.0992,0.0831,0.115,1095,1067,1100,990,990,990,969.7,968.5,970.9,20.3,19.1,21.5,0.866,0.737,0.926,0.637,0.574,0.648,0.031,0.027,0.034,1.8,1.6,1.87,0.089,0.075,0.098,18.52,17.19,19.85,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,47.34,43.99,49.84,46.24,43.11,48.2,0,0,0,0,0,0,1.03,0,0.28,0.098,0.7,0.3,33
1170633600000,2007,2,2006,5,19,7,1.4,0.101,0.665,27252.9,169.6,169.6,162.2,4,4,4,2322,2041,2619,2155,1879,167,162,197,1054,779,1322,0.0721,0.0654,0.0794,1100,1100,1100,990,990,990,971.9,971.2,972.6,18.1,17.4,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.25,15.53,16.93,0.946,0.943,0.948,0.978,0.975,0.98,0.925,0.919,0.929,41.44,39.5,43.27,40.55,38.51,42.4,0,0,0,0,0,0,0.901,0,0.735,0.072,0.48,0.52,19.5
1171238400000,2007,2,2006,5,20,7,2.13,0.119,0.665,22106.8,147.4,147.4,131.6,4,4,4,3521,2860,4347,3324,2663,197,197,197,2224,1563,3050,0.057,0.0453,0.0689,1100,1100,1100,990,990,990,974.6,973.2,976.3,15.4,13.7,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.039,0.047,1.87,1.87,1.87,0.12,0.11,0.14,13.49,11.81,14.95,0.931,0.918,0.941,0.97,0.97,0.972,0.903,0.891,0.914,33.91,29.24,37.93,32.9,28.37,36.85,0,0,0,0,0,0,0.731,0,1.465,0.056,0.31,0.69,10.4
1171843200000,2007,2,2006,5,21,7,2.77,0.119,0.665,18299.1,110,110,108.9,4,4,4,4576,4520,4644,4379,4323,197,197,197,3279,3223,3347,0.0431,0.0424,0.0436,1100,1100,1100,990,990,990,976.7,976.6,976.9,13.3,13.1,13.4,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.39,11.27,11.49,0.914,0.913,0.915,0.97,0.97,0.97,0.887,0.885,0.887,28.08,27.73,28.36,27.23,26.86,27.51,0,0,0,0,0,0,0.605,0,2.105,0.043,0.24,0.76,6.61
1172448000000,2007,2,2006,5,22,7,2.79,0.16,0.665,18174.7,109.1,109.1,108.2,4,4,4,4609,4568,4670,4345,4294,264.4,197,315,3244,3194,3289,0.0573,0.043,0.0683,1100,1100,1100,990,990,990,976.8,976.7,976.9,13.2,13.1,13.3,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.049,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.33,11.22,11.41,0.913,0.912,0.914,0.97,0.97,0.97,0.886,0.885,0.887,27.91,27.6,28.12,27.05,26.65,27.27,0,0,0,0,0,0,0.601,0,2.125,0.057,0.24,0.76,6.51
1173052800000,2007,3,2006,6,23,7,2.7,0.191,0.665,18648.8,114.4,114.4,111,4,4,4,4472,4300,4591,4157,3985,315,315,315,3056,2885,3176,0.0705,0.0686,0.0733,1100,1100,1100,990,990,990,976.5,976.2,976.8,13.5,13.2,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.58,11.36,11.9,0.916,0.914,0.919,0.97,0.97,0.97,0.888,0.886,0.891,28.61,28,29.48,27.75,27.16,28.6,0,0,0,0,0,0,0.617,0,2.035,0.071,0.25,0.75,6.91
1173657600000,2007,3,2006,6,24,7,2.46,0.191,0.665,20035.4,123.2,123.2,119.3,4,4,4,4060,3875,4258,3745,3560,315,315,315,2645,2460,2843,0.0777,0.074,0.0813,1100,1100,1100,990,990,990,975.8,975.4,976.2,14.2,13.8,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.044,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.35,11.97,12.71,0.923,0.92,0.926,0.97,0.97,0.97,0.895,0.892,0.899,30.74,29.7,31.75,29.81,28.81,30.8,0,0,0,0,0,0,0.663,0,1.795,0.078,0.27,0.73,8.14
1174262400000,2007,3,2006,6,25,7,2.23,0.158,0.665,21424.3,129.5,129.5,127.5,4,4,4,3686,3597,3823,3426,3358,260.7,239,315,2326,2258,2408,0.0706,0.0648,0.0839,1100,1100,1100,990,990,990,975,974.8,975.3,15,14.7,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.11,12.82,13.3,0.93,0.927,0.931,0.97,0.97,0.97,0.902,0.9,0.903,32.87,32.07,33.39,31.88,31.11,32.39,0,0,0,0,0,0,0.708,0,1.565,0.071,0.3,0.7,9.61
1174867200000,2007,3,2006,6,26,7,2.13,0.149,0.665,22032,132.1,132.1,131.1,4,4,4,3525,3485,3585,3278,3190,247,239,295,2179,2090,2246,0.0701,0.0667,0.0846,1100,1100,1100,990,990,990,974.7,974.6,974.8,15.3,15.2,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.45,13.33,13.54,0.932,0.931,0.932,0.97,0.97,0.97,0.904,0.903,0.904,33.8,33.46,34.03,32.79,32.45,33.01,0,0,0,0,0,0,0.729,0,1.465,0.07,0.31,0.69,10.3
1175472000000,2007,4,2006,7,27,7,2.12,0.178,0.665,22114.1,131.9,131.9,131.6,4,4,4,3504,3493,3508,3209,3198,295,295,295,2109,2098,2113,0.0842,0.0841,0.0845,1100,1100,1100,990,990,990,974.6,974.6,974.6,15.4,15.4,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.5,13.49,13.52,0.932,0.932,0.932,0.97,0.97,0.97,0.904,0.904,0.904,33.93,33.9,33.99,32.91,32.88,32.97,0,0,0,0,0,0,0.731,0,1.455,0.084,0.31,0.69,10.4
1176076800000,2007,4,2006,7,28,7,2.07,0.178,0.665,22451.9,135.2,135.2,133.6,4,4,4,3414,3345,3493,3119,3050,295,295,295,2019,1950,2098,0.0864,0.0845,0.0882,1100,1100,1100,990,990,990,974.4,974.3,974.6,15.6,15.4,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.69,13.52,13.83,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,34.44,33.99,34.84,33.41,32.97,33.8,0,0,0,0,0,0,0.742,0,1.405,0.086,0.32,0.68,10.8
1176681600000,2007,4,2006,7,29,7,1.95,0.178,0.665,23176.1,140.6,140.6,138,4,4,4,3225,3114,3345,2930,2819,295,295,295,1830,1719,1950,0.0915,0.0882,0.0947,1100,1100,1100,990,990,990,974,973.8,974.3,16,15.7,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.09,13.83,14.34,0.936,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,35.55,34.84,36.23,34.49,33.8,35.15,0,0,0,0,0,0,0.766,0,1.285,0.091,0.34,0.66,11.9
1177286400000,2007,4,2006,7,30,7,1.84,0.178,0.665,23910.2,143.3,143.3,142.3,4,4,4,3046,3008,3078,2751,2713,295,295,295,1651,1613,1683,0.0968,0.0958,0.0981,1100,1100,1100,990,990,990,973.6,973.5,973.7,16.4,16.3,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.5,14.42,14.59,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.909,0.91,36.68,36.47,36.94,35.58,35.37,35.83,0,0,0,0,0,0,0.791,0,1.175,0.097,0.36,0.64,13
1177891200000,2007,4,2006,7,31,7,1.76,0.169,0.665,24505.3,147.9,147.9,145.9,4,4,4,2914,2843,2978,2636,2567,278.7,276,295,1536,1467,1583,0.0956,0.0933,0.0991,1100,1100,1100,990,990,990,973.3,973.1,973.5,16.7,16.5,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.82,14.67,14.99,0.94,0.939,0.941,0.971,0.97,0.972,0.912,0.911,0.914,37.56,37.14,38.04,36.47,36.03,36.97,0,0,0,0,0,0,0.81,0,1.095,0.096,0.38,0.62,13.9
1178496000000,2007,5,2006,8,32,7,1.64,0.179,0.665,25470,155,155,151.6,4,4,4,2708,2587,2805,2413,2266,295.3,276,321,1313,1166,1429,0.109,0.0984,0.124,1100,1100,1100,990,990,990,972.8,972.5,973,17.2,17,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.32,15.08,15.61,0.942,0.941,0.943,0.974,0.972,0.975,0.917,0.915,0.92,38.92,38.29,39.72,37.9,37.23,38.74,0,0,0,0,0,0,0.842,0,0.975,0.11,0.41,0.59,15.5
1179100800000,2007,5,2006,8,33,7,1.5,0.194,0.665,26554.1,160.7,160.7,158.1,4,4,4,2475,2381,2563,2154,2060,321,321,321,1055,960,1142,0.13,0.125,0.135,1100,1100,1100,990,990,990,972.2,972,972.5,17.8,17.5,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.88,15.67,16.11,0.944,0.944,0.945,0.977,0.976,0.978,0.923,0.921,0.925,40.45,39.87,41.06,39.51,38.91,40.17,0,0,0,0,0,0,0.878,0,0.835,0.13,0.44,0.56,17.7
1179705600000,2007,5,2006,8,34,7,1.37,0.194,0.665,27505.8,165.6,165.6,163.7,4,4,4,2269,2198,2358,1948,1877,321,321,321,848.3,777,937,0.141,0.136,0.146,1100,1100,1100,990,990,990,971.8,971.6,972,18.2,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.38,16.16,16.55,0.946,0.945,0.947,0.98,0.979,0.98,0.927,0.925,0.928,41.78,41.21,42.25,40.93,40.33,41.4,0,0,0,0,0,0,0.91,0,0.705,0.14,0.49,0.51,20.1
1180310400000,2007,5,2006,8,35,7,1.21,0.178,0.665,28688.2,174.2,174.2,170.8,4,4,4,2008,1897,2175,1715,1640,293.6,257,321,614.7,540,754,0.146,0.132,0.162,1100,1100,1100,990,990,990,971.1,970.8,971.5,18.9,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.04,16.6,17.36,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.56,42.39,44.44,42.69,41.55,43.55,0,0,0,0,0,0,0.949,0,0.545,0.15,0.55,0.45,23.7
1180915200000,2007,6,2006,9,36,7,1.02,0.155,0.665,30434.6,185.8,185.8,181.2,4,4,4,1694,1558,1870,1437,1301,257,257,257,337.6,201,513,0.152,0.137,0.165,1100,1100,1100,990,990,990,970.1,969.7,970.7,19.9,19.3,20.3,0.922,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.094,0.092,0.097,18.02,17.45,18.47,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.21,44.67,47.41,45.29,43.78,46.46,0,0,0,0,0,0,1.01,0,0.355,0.15,0.65,0.35,29.8
1181520000000,2007,6,2006,9,37,7,0.86,0.155,0.663,31999.4,192.8,192.8,190.5,4,4,4,1422,1333,1513,1165,1076,257,257,257,68.57,0,156,0.181,0.17,0.193,1097,1076,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.852,0.793,0.9,0.64,0.594,0.648,0.031,0.028,0.032,1.79,1.68,1.85,0.086,0.08,0.09,18.98,18.63,19.37,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.934,48.6,47.82,49.22,47.62,46.87,48.2,0,0,0,0,0,0,1.06,0,0.197,0.18,0.77,0.23,37.2
1182124800000,2007,6,2006,9,38,7,0.729,0.155,0.574,29473.7,184.8,184.8,175.4,4,4,4,1205,1124,1275,948.5,867.3,257,257,257,0,0,0,0.214,0.202,0.229,948.5,867.3,1018,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.616,0.529,0.708,0.403,0.359,0.464,0.019,0.017,0.022,1.28,1.12,1.46,0.06,0.052,0.069,20.17,19.78,20.59,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.76,41.77,47.14,43.86,40.92,46.19,0,0,0,0,0,0,0.975,0,0.155,0.21,0.79,0.21,40.4
1182729600000,2007,6,2006,9,39,7,0.607,0.153,0.454,24241.6,156.4,156.4,144.3,4,3,3.142857142857143,1003,961.7,1081,750.3,713.3,252.7,227,257,0,0,0,0.252,0.236,0.265,750.3,713.3,823.9,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.421,0.388,0.49,0.299,0.277,0.338,0.014,0.012,0.015,0.986,0.929,1.08,0.045,0.042,0.049,21.12,20.8,21.29,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.937,47.58,40.04,51.85,46.24,39.09,48.2,0,0,0,0,0,0,0.802,0,0.153,0.25,0.75,0.25,39.9
1183334400000,2007,7,2006,10,40,7,0.528,0.137,0.391,21697.6,141.1,141.1,129.2,3,3,3,873,819.9,944.3,646,592.9,227,227,227,0,0,0,0.261,0.24,0.277,646,592.9,717.3,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.34,0.309,0.385,0.233,0.197,0.28,0.01,0.0086,0.013,0.806,0.715,0.93,0.036,0.031,0.042,21.8,21.39,22.11,0.955,0.954,0.957,0.98,0.978,0.98,0.936,0.932,0.937,43.95,40.85,47.98,43.05,39.95,47.02,0,0,0,0,0,0,0.718,0,0.137,0.26,0.74,0.26,41.1
1183939200000,2007,7,2006,10,41,7,0.454,0.137,0.316,17814.5,115.7,115.7,106,3,2,2.857142857142857,750.1,706.8,799,523.1,479.8,227,227,227,0,0,0,0.303,0.284,0.321,523.1,479.8,572,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.269,0.245,0.297,0.151,0.125,0.183,0.0065,0.0054,0.008,0.614,0.559,0.68,0.027,0.024,0.03,22.49,22.22,22.64,0.95,0.946,0.957,0.972,0.97,0.98,0.924,0.918,0.937,38.94,35.01,50.94,37.64,33.96,48.2,0,0,0,0,0,0,0.589,0,0.138,0.3,0.7,0.3,39.2
1184544000000,2007,7,2006,10,42,7,0.393,0.137,0.256,14956.2,96.4,96.4,89.02,2,2,2,649.8,613.6,692.2,422.8,386.6,227,227,227,0,0,0,0.35,0.328,0.37,422.8,386.6,465.2,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.215,0.2,0.236,0.0986,0.0815,0.119,0.0042,0.0034,0.0051,0.542,0.485,0.612,0.023,0.021,0.026,22.96,22.72,23.16,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,45.48,41.85,49.61,44.51,41.01,48.2,0,0,0,0,0,0,0.495,0,0.137,0.35,0.65,0.35,38.1
1185148800000,2007,7,2006,10,43,7,0.351,0.137,0.213,12533.4,81.19,81.19,74.6,2,2,2,579.7,553,609.8,352.7,326,227,227,227,0,0,0,0.392,0.372,0.41,352.7,326,382.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.188,0.179,0.199,0.0655,0.0529,0.0797,0.0028,0.0022,0.0034,0.434,0.394,0.48,0.018,0.016,0.02,23.36,23.18,23.52,0.949,0.945,0.953,0.973,0.97,0.979,0.923,0.917,0.933,38.33,35.53,41.46,37.3,34.46,40.6,0,0,0,0,0,0,0.414,0,0.138,0.39,0.61,0.39,35.7
