date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1982-08-16,1981,11,46,345.7,155,0.449,190.7,990,965.1,24.9,0.336,24.54,0.952,0.98,0.933,43.68,42.81,42.81,7191.33
1982-08-23,1981,11,47,327,155,0.474,172,990,965,25,0.303,24.66,0.946,0.975,0.922,39.37,38.37,38.37,6446.49
1982-08-30,1981,11,48,318.5,128.6,0.403,190,990,965,25,0.332,24.68,0.952,0.978,0.93,43.76,42.79,42.79,7189.4
1982-09-06,1981,12,49,294.1,118,0.402,176.1,990,964.9,25.1,0.306,24.82,0.947,0.976,0.925,40.62,39.66,39.66,6663.16
1982-09-13,1981,12,50,275.3,118,0.429,157.3,990,964.8,25.2,0.273,24.93,0.942,0.97,0.913,36.2,35.12,35.12,5900.09
1982-09-20,1981,12,51,264.4,118,0.447,146.4,990,964.8,25.2,0.253,24.99,0.938,0.97,0.91,33.65,32.64,32.64,5483.76
1982-09-27,1981,12,52,253.4,109,0.431,144.4,990,964.7,25.3,0.249,25.04,0.936,0.97,0.908,33.21,32.22,32.22,5413.55
1982-10-04,1982,1,1,270.4,97,0.359,173.4,990,964.8,25.2,0.3,24.92,0.946,0.976,0.924,40.11,39.16,39.16,6578.5
1982-10-11,1982,1,2,262.6,110,0.419,152.6,990,964.8,25.2,0.265,24.98,0.94,0.97,0.912,35.14,34.1,34.1,5729.25
1982-10-18,1982,1,3,260.2,110,0.423,150.2,990,964.7,25.3,0.26,25,0.939,0.97,0.911,34.59,33.55,33.55,5636.33
1982-10-25,1982,1,4,282.6,110,0.389,172.6,990,964.8,25.2,0.3,24.87,0.946,0.976,0.923,39.84,38.88,38.88,6531.4
1982-11-01,1982,2,5,289.2,106,0.366,183.2,990,964.9,25.1,0.319,24.82,0.95,0.98,0.931,42.35,41.5,41.5,6972.34
1982-11-08,1982,2,6,305.6,106,0.347,199.6,990,964.9,25.1,0.348,24.72,0.954,0.98,0.935,46.18,45.26,45.26,7602.87
1982-11-15,1982,2,7,344.5,106,0.308,238.5,990,965.1,24.9,0.299,24.58,0.937,0.973,0.911,34.05,32.9,52.05,8744.19
1982-11-22,1982,2,8,398.5,106,0.266,292.5,990,965.4,24.6,0.333,24.28,0.939,0.97,0.91,32.68,31.7,63.41,10652.4
1982-11-29,1982,2,9,463.5,114.6,0.247,348.9,990,965.7,24.3,0.419,23.9,0.948,0.974,0.923,38.76,37.75,75.5,12683.6
1982-12-06,1982,3,10,506,118,0.233,388,990,965.9,24.1,0.478,23.65,0.953,0.98,0.934,42.88,42.02,84.04,14118.9
1982-12-13,1982,3,11,540.5,118,0.218,422.5,990,966,24,0.53,23.44,0.956,0.98,0.937,46.43,45.51,91.01,15289.8
1982-12-20,1982,3,12,586.8,118,0.201,468.8,990,966.2,23.8,0.587,23.17,0.955,0.979,0.935,48.38,46.14,97.13,16318.3
1982-12-27,1982,3,13,629.3,124,0.197,505.3,990,966.4,23.6,0.554,23.03,0.947,0.97,0.918,36.01,34.93,104.8,17606.7
1983-01-03,1982,4,14,675.5,139,0.206,536.5,990,966.6,23.4,0.608,22.79,0.95,0.972,0.923,37.95,36.89,110.7,18591.2
1983-01-10,1982,4,15,741.7,139,0.187,602.7,990,966.9,23.1,0.72,22.41,0.954,0.979,0.935,42.14,41.27,123.8,20800
1983-01-17,1982,4,16,770.7,139,0.18,631.7,990,967,23,0.769,22.25,0.955,0.98,0.936,43.9,43.02,129.1,21683.4
1983-01-24,1982,4,17,790.2,139,0.176,651.2,990,967.1,22.9,0.802,22.14,0.956,0.98,0.937,45.06,44.16,132.5,22256.5
1983-01-31,1982,4,18,832.6,137.3,0.165,695.3,990,967.2,22.8,0.874,21.9,0.957,0.98,0.938,47.62,46.67,140,23520.8
1983-02-07,1982,5,19,857.9,137,0.16,720.9,990,967.3,22.7,0.917,21.75,0.957,0.98,0.938,49.04,47.92,143.8,24152
1983-02-14,1982,5,20,869.6,137,0.158,732.6,990,967.4,22.6,0.938,21.68,0.957,0.98,0.938,49.68,48.2,144.6,24292.8
1983-02-21,1982,5,21,892,137,0.154,755,990,967.5,22.5,0.98,21.55,0.957,0.98,0.937,50.88,48.2,144.6,24292.8
1983-02-28,1982,5,22,954,130.1,0.137,823.8,990,967.7,22.3,1.02,21.27,0.954,0.978,0.933,40.97,40.07,160.3,26927.6
1983-03-07,1982,6,23,1011,129,0.128,881.7,990,967.9,22.1,1.12,20.95,0.955,0.98,0.936,43.25,42.39,169.5,28483.9
1983-03-14,1982,6,24,1067,129,0.121,938,990,968.1,21.9,1.22,20.67,0.956,0.98,0.936,45.43,44.52,178.1,29915.5
1983-03-21,1982,6,25,1096,129,0.118,967.4,990,968.2,21.8,1.27,20.52,0.956,0.98,0.936,46.51,45.58,182.3,30629.8
1983-03-28,1982,6,26,1124,137.1,0.122,986.5,990,968.3,21.7,1.31,20.4,0.956,0.98,0.936,47.15,46.2,184.8,31049
1983-04-04,1982,7,27,1086,148,0.136,938.2,990,968.2,21.8,1.23,20.6,0.955,0.98,0.936,45.28,44.37,177.5,29816.5
1983-04-11,1982,7,28,1065,125,0.118,939.7,990,968.1,21.9,1.22,20.68,0.956,0.98,0.936,45.51,44.6,178.4,29973.7
1983-04-18,1982,7,29,1087,125,0.115,962.5,990,968.2,21.8,1.26,20.56,0.956,0.98,0.936,46.36,45.44,181.7,30533.1
1983-04-25,1982,7,30,1081,128.1,0.119,952.9,990,968.2,21.8,1.24,20.6,0.956,0.98,0.936,45.99,45.07,180.3,30285.4
1983-05-02,1982,8,31,1061,147,0.139,913.5,990,968.1,21.9,1.18,20.73,0.955,0.98,0.936,44.36,43.48,173.9,29216.1
1983-05-09,1982,8,32,1025,147,0.143,878,990,968,22,1.12,20.91,0.955,0.98,0.936,42.97,42.11,168.4,28297.5
1983-05-16,1982,8,33,964.9,147,0.152,817.9,990,967.8,22.2,1.01,21.23,0.954,0.977,0.932,40.59,39.67,158.7,26658.8
1983-05-23,1982,8,34,880.6,147,0.167,733.6,990,967.4,22.6,0.933,21.64,0.956,0.979,0.936,47.74,46.2,144.1,24205
1983-05-30,1982,8,35,768.8,127,0.165,641.8,990,967,23,0.784,22.24,0.956,0.98,0.937,44.6,43.7,131.1,22026.6
1983-06-06,1982,9,36,645.4,119,0.185,526.4,990,966.5,23.5,0.605,22.91,0.95,0.974,0.925,39.92,38.5,108.6,18246.1
1983-06-13,1982,9,37,546.3,119,0.218,427.3,990,966.1,23.9,0.538,23.4,0.956,0.98,0.937,46.88,45.69,91.39,15352.7
1983-06-20,1982,9,38,489.5,119,0.243,370.5,990,965.8,24.2,0.452,23.75,0.951,0.978,0.93,41.03,40.12,80.23,13479.4
1983-06-27,1982,9,39,455.5,114.3,0.251,341.3,990,965.6,24.4,0.408,23.94,0.947,0.972,0.92,37.94,36.87,73.74,12387.6
1983-07-04,1982,10,40,427,108,0.253,319,990,965.5,24.5,0.374,24.1,0.944,0.97,0.915,35.58,34.51,69.02,11596
1983-07-11,1982,10,41,403.4,135,0.335,268.4,990,965.4,24.6,0.3,24.29,0.934,0.97,0.906,29.84,28.95,57.9,9726.7
1983-07-18,1982,10,42,379.8,135,0.355,244.8,990,965.3,24.7,0.267,24.43,0.928,0.97,0.9,27.21,26.4,52.8,8869.77
1983-07-25,1982,10,43,356.3,135,0.379,221.3,990,965.2,24.8,0.368,24.45,0.953,0.979,0.932,46.84,44.57,48.16,8090.15
1983-08-01,1982,11,44,338.4,115,0.34,223.4,990,965.1,24.9,0.391,24.52,0.959,0.98,0.939,51.5,48.2,48.2,8097.6
1983-08-08,1982,11,45,329,115,0.35,214,990,965,25,0.374,24.58,0.957,0.98,0.938,49.37,47.9,47.9,8047.84
1983-08-15,1982,11,46,315,115,0.365,200,990,965,25,0.349,24.68,0.955,0.98,0.935,46.19,45.27,45.27,7604.87
1983-08-22,1982,11,47,295.2,115,0.39,180.2,990,964.9,25.1,0.314,24.8,0.949,0.978,0.928,41.58,40.69,40.69,6835.66
1983-08-29,1982,11,48,280.1,101.3,0.361,178.8,990,964.8,25.2,0.31,24.87,0.948,0.977,0.927,41.36,40.43,40.43,6792.14
1983-09-05,1982,12,49,266.7,94.86,0.356,171.8,990,964.8,25.2,0.297,24.94,0.946,0.977,0.924,39.75,38.83,38.83,6523.64
1983-09-12,1982,12,50,249.2,118,0.474,131.2,990,964.7,25.3,0.226,25.09,0.931,0.97,0.903,30.05,29.15,29.15,4897.09
1983-09-19,1982,12,51,234.4,118,0.504,116.4,990,964.6,25.4,0.2,25.19,0.923,0.97,0.895,26.55,25.76,25.76,4327.09
1983-09-26,1982,12,52,222.5,112,0.503,110.5,990,964.5,25.5,0.188,25.28,0.919,0.97,0.891,25.17,24.42,24.42,4101.97
1983-10-03,1983,1,1,213.8,97,0.454,116.8,990,964.5,25.5,0.198,25.32,0.923,0.97,0.895,26.75,25.95,25.95,4359.79
1983-10-10,1983,1,2,218.5,97,0.444,121.5,990,964.5,25.5,0.207,25.28,0.926,0.97,0.898,27.89,27.06,27.06,4545.45
1983-10-17,1983,1,3,224.7,97,0.432,127.7,990,964.5,25.5,0.218,25.23,0.93,0.97,0.902,29.39,28.51,28.51,4789.38
1983-10-24,1983,1,4,234.2,97,0.414,137.2,990,964.6,25.4,0.235,25.16,0.934,0.97,0.906,31.62,30.67,30.67,5152.47
1983-10-31,1983,1,5,251.1,93.57,0.373,157.5,990,964.7,25.3,0.271,25.03,0.941,0.97,0.913,36.39,35.31,35.31,5931.67
1983-11-07,1983,2,6,254.3,93,0.366,161.3,990,964.7,25.3,0.278,25.01,0.943,0.97,0.915,37.28,36.18,36.18,6078.69
1983-11-14,1983,2,7,261.8,93,0.356,168.8,990,964.7,25.3,0.291,24.96,0.945,0.974,0.92,39.05,38.03,38.03,6389.06
1983-11-21,1983,2,8,288.5,93,0.323,195.5,990,964.9,25.1,0.339,24.81,0.953,0.98,0.934,45.34,44.43,44.43,7464.95
1983-11-28,1983,2,9,309.8,99.29,0.32,210.5,990,964.9,25.1,0.366,24.68,0.957,0.98,0.937,48.76,47.66,47.66,8007.28
1983-12-05,1983,3,10,327.6,104,0.318,223.6,990,965,25,0.344,24.62,0.949,0.977,0.927,43.57,41.81,49.19,8264.7
1983-12-12,1983,3,11,420,104,0.251,316,990,965.5,24.5,0.368,24.15,0.942,0.973,0.917,35.21,34.3,68.59,11523.4
1983-12-19,1983,3,12,438.2,114,0.26,324.2,990,965.6,24.4,0.382,24.05,0.944,0.97,0.916,36.1,35.02,70.04,11766.9
1983-12-26,1983,3,13,467.7,118.3,0.253,349.4,990,965.7,24.3,0.42,23.88,0.948,0.974,0.923,38.79,37.77,75.53,12689.7
1984-01-02,1983,4,14,505.1,120,0.238,385.1,990,965.9,24.1,0.473,23.65,0.953,0.98,0.934,42.57,41.71,83.42,14014.6
1984-01-09,1983,4,15,526.6,120,0.228,406.6,990,966,24,0.505,23.53,0.955,0.98,0.936,44.8,43.91,87.81,14752.7
1984-01-16,1983,4,16,565.3,111.7,0.198,453.6,990,966.1,23.9,0.545,23.31,0.954,0.977,0.932,44.33,43.26,96.41,16197.7
1984-01-23,1983,4,17,633.2,91,0.144,542.2,990,966.4,23.6,0.609,22.96,0.95,0.973,0.925,38.65,37.63,112.9,18964.2
1984-01-30,1983,4,18,685.2,101,0.147,584.2,990,966.6,23.4,0.681,22.68,0.953,0.979,0.933,41.28,40.4,121.2,20359.9
1984-02-06,1983,5,19,735.9,105,0.143,630.9,990,966.8,23.2,0.761,22.4,0.956,0.98,0.936,44.14,43.25,129.8,21799.9
1984-02-13,1983,5,20,777.1,105,0.135,672.1,990,967,23,0.83,22.16,0.957,0.98,0.938,46.59,45.66,137,23012.2
1984-02-20,1983,5,21,829.2,105,0.127,724.2,990,967.2,22.8,0.919,21.86,0.957,0.98,0.938,49.52,47.94,143.8,24160.3
1984-02-27,1983,5,22,891,118.7,0.133,772.3,990,967.5,22.5,0.985,21.55,0.955,0.979,0.935,48.19,45.53,147.7,24810.4
1984-03-05,1983,6,23,1008,129,0.128,878.5,990,967.9,22.1,1.11,20.98,0.955,0.979,0.935,43.11,42.21,168.9,28368.2
1984-03-12,1983,6,24,1226,129,0.105,1072,990,968.6,21.4,1.63,19.76,0.954,0.98,0.935,49.53,47.92,191.7,32202.6
1984-03-19,1983,6,25,1538,129,0.0845,1100,990,969.6,20.4,1.84,18.56,0.952,0.98,0.933,47.65,46.62,186.5,31325.8
1984-03-26,1983,6,26,1767,131.7,0.0745,1100,990,970.3,19.7,1.87,17.78,0.951,0.98,0.932,45.58,44.67,178.7,30019.7
1984-04-02,1983,7,27,1753,148,0.0844,1100,990,970.3,19.7,1.87,17.82,0.951,0.98,0.932,45.7,44.78,179.1,30095.1
1984-04-09,1983,7,28,1689,148,0.0876,1100,990,970.1,19.9,1.87,18.03,0.951,0.98,0.932,46.27,45.34,181.4,30470.4
1984-04-16,1983,7,29,1639,148,0.0904,1100,990,969.9,20.1,1.87,18.2,0.952,0.98,0.933,46.71,45.77,183.1,30759.7
1984-04-23,1983,7,30,1544,148,0.0959,1100,990,969.6,20.4,1.86,18.51,0.952,0.98,0.933,47.53,46.58,186.3,31299.9
1984-04-30,1983,7,31,1450,185.7,0.128,1100,990,969.3,20.7,1.81,18.86,0.952,0.98,0.933,48.45,47.48,189.9,31907.9
1984-05-07,1983,8,32,1317,192,0.146,1098,990,968.9,21.1,1.75,19.36,0.953,0.98,0.934,49.67,48.19,192.8,32386.4
1984-05-14,1983,8,33,1221,192,0.157,1029,990,968.6,21.4,1.47,19.93,0.955,0.98,0.936,48.01,47.03,188.1,31606.9
1984-05-21,1983,8,34,1105,192,0.174,913.1,990,968.2,21.8,1.18,20.59,0.955,0.98,0.936,43.99,43.11,172.4,28968.9
1984-05-28,1983,8,35,948.8,178.7,0.188,770.1,990,967.7,22.3,0.992,21.32,0.956,0.979,0.936,47.4,45.51,147.8,24831.8
1984-06-04,1983,9,36,757.5,161,0.214,596.5,990,966.9,23.1,0.712,22.36,0.953,0.977,0.931,41.51,40.56,121.7,20441.4
1984-06-11,1983,9,37,590.6,119,0.203,471.6,990,966.2,23.8,0.562,23.19,0.953,0.976,0.93,43.14,41.88,99.11,16650.2
1984-06-18,1983,9,38,495,119,0.241,376,990,965.8,24.2,0.46,23.71,0.952,0.978,0.931,41.6,40.69,81.38,13671.3
1984-06-25,1983,9,39,444.5,117.4,0.264,327.1,990,965.6,24.4,0.387,24.01,0.945,0.971,0.917,36.39,35.32,70.64,11866.8
1984-07-02,1983,10,40,407.1,108,0.265,299.1,990,965.4,24.6,0.344,24.23,0.94,0.97,0.912,33.4,32.4,64.8,10886.9
1984-07-09,1983,10,41,377.4,108,0.286,269.4,990,965.3,24.7,0.299,24.41,0.934,0.97,0.906,30.11,29.21,58.41,9813.25
1984-07-16,1983,10,42,351.5,108,0.307,243.5,990,965.2,24.8,0.263,24.58,0.927,0.97,0.9,27.21,26.4,52.79,8869.36
1984-07-23,1983,10,43,333.7,108,0.324,225.7,990,965.1,24.9,0.328,24.6,0.943,0.976,0.921,40.21,38.35,49.16,8258.04
1984-07-30,1983,10,44,316.9,97.29,0.307,219.6,990,965,25,0.361,24.65,0.953,0.979,0.932,46.94,44.85,48.39,8130.16
1984-08-06,1983,11,45,297.8,99.29,0.334,198.5,990,964.9,25.1,0.345,24.76,0.953,0.979,0.933,45.96,44.95,44.95,7550.84
1984-08-13,1983,11,46,279.7,115,0.411,164.7,990,964.8,25.2,0.286,24.9,0.944,0.972,0.917,37.95,36.89,36.89,6197.97
1984-08-20,1983,11,47,265.8,115,0.433,150.8,990,964.8,25.2,0.261,24.98,0.939,0.97,0.911,34.7,33.66,33.66,5654.68
1984-08-27,1983,11,48,255.4,108.1,0.423,147.3,990,964.7,25.3,0.254,25.02,0.938,0.97,0.91,33.9,32.88,32.88,5523.58
1984-09-03,1983,12,49,242.3,91,0.375,151.3,990,964.7,25.3,0.26,25.09,0.939,0.97,0.911,34.98,33.93,33.93,5699.76
1984-09-10,1983,12,50,230,91,0.396,139,990,964.6,25.4,0.238,25.18,0.934,0.97,0.906,32.09,31.12,31.12,5228.64
1984-09-17,1983,12,51,223.3,91,0.407,132.3,990,964.5,25.5,0.226,25.23,0.932,0.97,0.904,30.5,29.59,29.59,4970.66
1984-09-24,1983,12,52,216,91,0.422,125,990,964.5,25.5,0.213,25.29,0.928,0.97,0.9,28.77,27.9,27.9,4687.86
1984-10-01,1984,1,1,208.2,73,0.351,135.2,990,964.4,25.6,0.229,25.32,0.933,0.97,0.905,31.32,30.38,30.38,5104.22
1984-10-08,1984,1,2,203.1,73,0.359,130.1,990,964.4,25.6,0.22,25.36,0.93,0.97,0.903,30.1,29.2,29.2,4905.27
1984-10-15,1984,1,3,204.7,76.43,0.373,128.3,990,964.4,25.6,0.217,25.35,0.929,0.97,0.901,29.64,28.75,28.75,4829.91
1984-10-22,1984,1,4,222.1,97,0.437,125.1,990,964.5,25.5,0.213,25.25,0.927,0.97,0.9,28.75,27.89,27.89,4684.79
1984-10-29,1984,1,5,226.5,94.71,0.418,131.8,990,964.6,25.4,0.225,25.22,0.931,0.97,0.903,30.36,29.45,29.45,4947.74
1984-11-05,1984,2,6,229.4,93,0.406,136.4,990,964.6,25.4,0.233,25.19,0.933,0.97,0.905,31.46,30.51,30.51,5126.18
1984-11-12,1984,2,7,256.4,93,0.365,163.4,990,964.7,25.3,0.281,25,0.943,0.973,0.918,37.78,36.79,36.79,6181.03
1984-11-19,1984,2,8,288.1,93,0.323,195.1,990,964.9,25.1,0.338,24.81,0.953,0.98,0.934,45.26,44.35,44.35,7450.95
1984-11-26,1984,2,9,302.8,96.14,0.317,206.7,990,964.9,25.1,0.359,24.73,0.956,0.98,0.937,47.91,46.9,46.9,7879.4
1984-12-03,1984,3,10,314.7,104,0.331,210.7,990,965,25,0.367,24.66,0.957,0.98,0.937,48.73,46.84,46.84,7868.97
1984-12-10,1984,3,11,349,104,0.3,245,990,965.1,24.9,0.353,24.5,0.948,0.976,0.925,42.62,40.27,53,8903.65
1984-12-17,1984,3,12,422.5,104,0.246,318.5,990,965.5,24.5,0.371,24.13,0.943,0.97,0.915,35.55,34.49,68.97,11587
1984-12-24,1984,3,13,444.7,104,0.234,340.7,990,965.6,24.4,0.405,23.99,0.947,0.972,0.92,37.96,36.89,73.78,12394.6
1984-12-31,1984,3,14,473.7,117.7,0.248,355.9,990,965.7,24.3,0.429,23.84,0.949,0.975,0.925,39.49,38.51,77.01,12938.1
1985-01-07,1984,4,15,508.3,107.6,0.213,400.8,990,965.9,24.1,0.495,23.62,0.954,0.98,0.934,44.27,43.23,86.45,14524.4
1985-01-14,1984,4,16,559.2,91,0.163,468.2,990,966.1,23.9,0.58,23.3,0.956,0.979,0.935,48.57,46.26,97.47,16375.4
1985-01-21,1984,4,17,648.6,91,0.141,557.6,990,966.5,23.5,0.651,22.86,0.953,0.977,0.931,42.14,40.77,115.4,19390.8
1985-01-28,1984,4,18,779.2,110.7,0.141,668.5,990,967,23,0.825,22.16,0.957,0.98,0.938,46.32,45.39,136.2,22878.3
1985-02-04,1984,5,19,835.1,137,0.164,698.1,990,967.2,22.8,0.878,21.88,0.957,0.98,0.938,47.78,46.83,140.5,23600.6
1985-02-11,1984,5,20,823.4,137,0.167,686.4,990,967.2,22.8,0.859,21.95,0.957,0.98,0.938,47.13,46.18,138.6,23277.2
1985-02-18,1984,5,21,833,118.7,0.142,714.3,990,967.2,22.8,0.903,21.86,0.957,0.98,0.938,48.85,47.43,142.3,23904.2
1985-02-25,1984,5,22,864,115.3,0.133,748.7,990,967.4,22.6,0.967,21.68,0.957,0.98,0.938,50.76,48.2,144.6,24292.8
1985-03-04,1984,6,23,918.9,129,0.14,789.9,990,967.6,22.4,1.01,21.42,0.955,0.979,0.936,46.92,44.84,151.8,25506.4
1985-03-11,1984,6,24,1025,129,0.126,896.4,990,968,22,1.14,20.88,0.955,0.98,0.936,43.82,42.94,171.8,28858.3
1985-03-18,1984,6,25,1140,129,0.113,1011,990,968.3,21.7,1.4,20.26,0.955,0.98,0.936,47.98,46.99,187.9,31575.3
1985-03-25,1984,6,26,1232,129,0.105,1091,990,968.6,21.4,1.7,19.67,0.954,0.98,0.935,50.22,48.2,192.8,32390.4
1985-04-01,1984,7,27,1370,148,0.108,1100,990,969.1,20.9,1.8,19.14,0.953,0.98,0.934,49.18,47.93,191.7,32211.8
1985-04-08,1984,7,28,1572,148,0.0943,1100,990,969.7,20.3,1.86,18.42,0.952,0.98,0.933,47.29,46.34,185.4,31143.2
1985-04-15,1984,7,29,1689,148,0.0877,1100,990,970.1,19.9,1.87,18.03,0.951,0.98,0.932,46.27,45.34,181.4,30469.1
1985-04-22,1984,7,30,1808,148,0.0819,1100,990,970.5,19.5,1.87,17.65,0.95,0.98,0.931,45.22,44.31,177.2,29777.9
1985-04-29,1984,7,31,1897,179.4,0.0947,1100,990,970.8,19.2,1.87,17.36,0.949,0.98,0.93,44.44,43.55,174.2,29264.6
1985-05-06,1984,8,32,1894,192,0.102,1100,990,970.8,19.2,1.87,17.37,0.949,0.98,0.93,44.46,43.57,174.3,29280.8
1985-05-13,1984,8,33,1812,192,0.106,1100,990,970.5,19.5,1.87,17.63,0.95,0.98,0.931,45.19,44.28,177.1,29758.3
1985-05-20,1984,8,34,1647,264,0.161,1100,990,970,20,1.87,18.17,0.951,0.98,0.932,46.64,45.7,182.8,30713.5
1985-05-27,1984,8,35,1483,257.1,0.173,1100,990,969.4,20.6,1.82,18.75,0.952,0.98,0.933,48.16,47.19,188.8,31713.3
1985-06-03,1984,9,36,1284,210,0.164,1065,990,968.8,21.2,1.62,19.58,0.954,0.98,0.935,48.75,47.63,190.5,32009.1
1985-06-10,1984,9,37,1120,210,0.188,910.5,990,968.3,21.7,1.19,20.53,0.955,0.979,0.935,43.7,42.8,171.2,28760.4
1985-06-17,1984,9,38,912.1,210,0.231,702.1,990,967.5,22.5,0.903,21.55,0.956,0.98,0.937,47.22,45.67,137,23019.8
1985-06-24,1984,9,39,719,210,0.293,509,990,966.8,23.2,0.62,22.6,0.953,0.976,0.93,42.86,41.46,104,17476.3
1985-07-01,1984,10,40,579.1,186,0.322,393.1,990,966.2,23.8,0.491,23.31,0.953,0.978,0.932,42.81,41.88,83.75,14070.5
1985-07-08,1984,10,41,501.3,156.9,0.312,344.5,990,965.9,24.1,0.416,23.73,0.948,0.973,0.922,37.98,36.95,73.9,12414.6
1985-07-15,1984,10,42,457.8,135,0.295,322.8,990,965.7,24.3,0.382,23.96,0.944,0.97,0.916,35.81,34.75,69.49,11674.5
1985-07-22,1984,10,43,425.2,135,0.318,290.2,990,965.5,24.5,0.333,24.15,0.938,0.97,0.91,32.26,31.29,62.58,10513.4
1985-07-29,1984,10,44,390.4,146.4,0.376,243.9,990,965.4,24.6,0.335,24.31,0.942,0.974,0.918,38.56,36.39,52.12,8756.33
1985-08-05,1984,11,45,359.8,155,0.431,204.8,990,965.2,24.8,0.361,24.44,0.955,0.98,0.936,46.88,45.66,45.66,7671.72
1985-08-12,1984,11,46,334.7,155,0.463,179.7,990,965.1,24.9,0.317,24.61,0.949,0.978,0.928,41.14,40.23,40.23,6758.65
1985-08-19,1984,11,47,319.1,155,0.486,164.1,990,965,25,0.289,24.72,0.944,0.971,0.917,37.55,36.46,36.46,6125.61
1985-08-26,1984,11,48,297.7,149.7,0.503,148,990,964.9,25.1,0.259,24.85,0.938,0.971,0.911,33.85,32.86,32.86,5520.66
1985-09-02,1984,12,49,275.8,118,0.428,157.8,990,964.8,25.2,0.274,24.92,0.942,0.971,0.914,36.32,35.25,35.25,5921.57
1985-09-09,1984,12,50,258.8,118,0.456,140.8,990,964.7,25.3,0.243,25.02,0.935,0.97,0.907,32.31,31.34,31.34,5265.32
1985-09-16,1984,12,51,242.3,118,0.487,124.3,990,964.7,25.3,0.214,25.13,0.928,0.97,0.9,28.42,27.57,27.57,4632.08
1985-09-23,1984,12,52,229.4,118,0.515,111.4,990,964.6,25.4,0.191,25.23,0.919,0.97,0.892,25.34,24.58,24.58,4130.01
1985-09-30,1984,12,53,223.7,100,0.447,123.7,990,964.5,25.5,0.211,25.25,0.927,0.97,0.899,28.4,27.55,27.55,4627.85
1985-10-07,1985,1,1,210.8,97,0.46,113.8,990,964.5,25.5,0.193,25.34,0.921,0.97,0.893,26.04,25.26,25.26,4243.36
1985-10-14,1985,1,2,205.3,97,0.473,108.3,990,964.4,25.6,0.183,25.38,0.916,0.97,0.889,24.71,23.97,23.97,4026.31
1985-10-21,1985,1,3,210.2,97,0.462,113.2,990,964.5,25.5,0.192,25.35,0.92,0.97,0.893,25.89,25.11,25.11,4218.42
1985-10-28,1985,1,4,208.2,95.29,0.458,113,990,964.4,25.6,0.191,25.36,0.92,0.97,0.892,25.84,25.07,25.07,4211.25
1985-11-04,1985,2,5,210.3,93,0.443,117.3,990,964.5,25.5,0.199,25.34,0.923,0.97,0.895,26.9,26.09,26.09,4383.3
1985-11-11,1985,2,6,219.1,93,0.424,126.1,990,964.5,25.5,0.215,25.27,0.929,0.97,0.901,29.02,28.15,28.15,4728.86
1985-11-18,1985,2,7,231.6,78.14,0.339,153.5,990,964.6,25.4,0.262,25.15,0.939,0.973,0.914,35.57,34.62,34.62,5815.41
1985-11-25,1985,2,8,236.4,68.43,0.29,168,990,964.6,25.4,0.287,25.09,0.944,0.974,0.92,39.05,38.04,38.04,6391.36
1985-12-02,1985,3,9,243.8,77,0.317,166.8,990,964.7,25.3,0.286,25.06,0.944,0.973,0.919,38.72,37.68,37.68,6330.1
1985-12-09,1985,3,10,288.2,77,0.268,211.2,990,964.9,25.1,0.365,24.78,0.957,0.98,0.937,49.11,47.33,47.33,7951.74
1985-12-16,1985,3,11,308.9,71.86,0.236,237.1,990,964.9,25.1,0.36,24.69,0.952,0.977,0.93,45.35,43.32,52.25,8778.3
1985-12-23,1985,3,12,382.3,59,0.154,323.3,990,965.3,24.7,0.374,24.32,0.944,0.97,0.916,36.38,35.3,70.6,11860.3
1985-12-30,1985,3,13,364,81.86,0.224,282.2,990,965.2,24.8,0.314,24.47,0.936,0.97,0.908,31.7,30.75,61.49,10330.9
1986-01-06,1985,4,14,393,85.86,0.219,307.1,990,965.4,24.6,0.352,24.28,0.941,0.97,0.913,34.42,33.39,66.78,11218.9
1986-01-13,1985,4,15,428.6,73,0.17,355.6,990,965.5,24.5,0.424,24.05,0.949,0.976,0.926,39.8,38.83,77.66,13046.4
1986-01-20,1985,4,16,468,73,0.156,395,990,965.7,24.3,0.483,23.81,0.954,0.98,0.935,44.01,43.13,86.25,14490.6
1986-01-27,1985,4,17,507.6,76.43,0.15,431.1,990,965.9,24.1,0.537,23.58,0.957,0.98,0.938,47.68,46.43,92.87,15601.4
1986-02-03,1985,5,18,574.4,85,0.148,489.4,990,966.2,23.8,0.567,23.25,0.951,0.974,0.926,42.7,40.73,101.5,17056.1
1986-02-10,1985,5,19,634.4,85,0.134,549.4,990,966.4,23.6,0.62,22.94,0.951,0.974,0.926,39.17,38.16,114.5,19233.7
1986-02-17,1985,5,20,707.1,85,0.12,622.1,990,966.7,23.3,0.742,22.53,0.955,0.98,0.936,43.76,42.88,128.6,21611.5
1986-02-24,1985,5,21,768,97.57,0.127,670.4,990,967,23,0.826,22.2,0.957,0.98,0.938,46.56,45.63,136.9,22995.3
1986-03-03,1985,6,22,815.8,129,0.158,686.8,990,967.2,22.8,0.86,21.98,0.957,0.98,0.938,47.21,46.26,138.8,23317.5
1986-03-10,1985,6,23,882.1,110.1,0.125,772,990,967.4,22.6,0.971,21.6,0.955,0.978,0.935,46.33,44.33,149.8,25162.7
1986-03-17,1985,6,24,951.5,116.4,0.122,835.1,990,967.7,22.3,1.04,21.26,0.954,0.979,0.934,41.53,40.67,162.7,27327.8
1986-03-24,1985,6,25,1024,129,0.126,895.4,990,968,22,1.14,20.88,0.955,0.98,0.936,43.78,42.9,171.6,28831.4
1986-03-31,1985,6,26,1165,145.3,0.125,1020,990,968.4,21.6,1.44,20.14,0.955,0.98,0.936,48.06,46.98,187.9,31572.1
1986-04-07,1985,7,27,1593,148,0.095,1100,990,969.8,20.2,1.84,18.38,0.951,0.98,0.932,47.16,46.1,184.4,30976.1
1986-04-14,1985,7,28,2493,148,0.0599,1100,990,972.3,17.7,1.87,15.84,0.944,0.977,0.922,40.33,39.39,157.5,26467
1986-04-21,1985,7,29,3017,217,0.0719,1100,990,973.6,16.4,1.87,14.57,0.938,0.97,0.91,36.88,35.77,143.1,24037.2
1986-04-28,1985,7,30,2730,250.7,0.0923,1100,990,972.9,17.1,1.87,15.26,0.942,0.973,0.917,38.78,37.75,151,25368.3
1986-05-05,1985,8,31,2350,276,0.118,1100,990,971.9,18.1,1.87,16.18,0.946,0.979,0.925,41.26,40.38,161.5,27137.1
1986-05-12,1985,8,32,2030,276,0.136,1100,990,971.2,18.8,1.87,16.98,0.948,0.98,0.929,43.4,42.53,170.1,28581.1
1986-05-19,1985,8,33,1748,276,0.158,1100,990,970.3,19.7,1.87,17.84,0.951,0.98,0.932,45.75,44.83,179.3,30127.2
1986-05-26,1985,8,34,1536,266.6,0.173,1100,990,969.6,20.4,1.84,18.56,0.952,0.98,0.933,47.65,46.7,186.8,31380.5
1986-06-02,1985,9,35,1333,210,0.158,1085,990,968.9,21.1,1.72,19.33,0.953,0.98,0.934,49.03,47.91,191.6,32196.1
1986-06-09,1985,9,36,1164,210,0.181,953.6,990,968.4,21.6,1.28,20.31,0.955,0.98,0.936,45.3,44.39,177.6,29828.4
1986-06-16,1985,9,37,968.9,210,0.217,758.9,990,967.8,22.2,0.982,21.25,0.956,0.979,0.936,46.5,44.94,146.1,24537.3
1986-06-23,1985,9,38,758.3,210,0.279,548.3,990,966.9,23.1,0.67,22.4,0.954,0.977,0.931,43.03,41.67,111.2,18689
1986-06-30,1985,9,39,597.9,189.4,0.317,408.5,990,966.3,23.7,0.515,23.2,0.955,0.979,0.935,44.35,43.43,86.86,14592
1986-07-07,1985,10,40,513,186,0.363,327,990,965.9,24.1,0.392,23.7,0.945,0.971,0.917,35.91,34.86,69.72,11713.4
1986-07-14,1985,10,41,464.8,186,0.401,278.8,990,965.7,24.3,0.32,23.99,0.936,0.97,0.908,30.71,29.79,59.57,10007.9
1986-07-21,1985,10,42,426.9,186,0.436,240.9,990,965.5,24.5,0.311,24.17,0.937,0.973,0.911,34.15,32.5,51.23,8607.15
1986-07-28,1985,10,43,393.8,172.7,0.438,221.1,990,965.4,24.6,0.37,24.26,0.953,0.979,0.932,46.4,44.45,48.05,8072.05
1986-08-04,1985,11,44,369.1,155,0.42,214.1,990,965.2,24.8,0.378,24.38,0.957,0.98,0.938,48.99,47.41,47.41,7964.47
1986-08-11,1985,11,45,345,155,0.449,190,990,965.1,24.9,0.335,24.54,0.952,0.98,0.933,43.52,42.65,42.65,7164.49
1986-08-18,1985,11,46,327.4,155,0.474,172.4,990,965,25,0.304,24.66,0.947,0.975,0.923,39.47,38.5,38.5,6467.99
1986-08-25,1985,11,47,307.8,155,0.504,152.8,990,964.9,25.1,0.268,24.79,0.94,0.97,0.912,34.93,33.88,33.88,5691.76
1986-09-01,1985,12,48,287.7,118,0.41,169.7,990,964.9,25.1,0.295,24.85,0.945,0.974,0.921,39.1,38.08,38.08,6398.13
1986-09-08,1985,12,49,272.8,118,0.433,154.8,990,964.8,25.2,0.268,24.94,0.941,0.97,0.913,35.63,34.56,34.56,5806.36
1986-09-15,1985,12,50,261.6,118,0.451,143.6,990,964.7,25.3,0.248,25.01,0.937,0.97,0.908,32.98,31.99,31.99,5375.03
1986-09-22,1985,12,51,248.7,118,0.475,130.7,990,964.7,25.3,0.225,25.08,0.931,0.97,0.903,29.95,29.05,29.05,4880.43
1986-09-29,1985,12,52,251.9,112.3,0.446,139.6,990,964.7,25.3,0.241,25.06,0.935,0.97,0.907,32.07,31.1,31.1,5225.36
1986-10-06,1986,1,1,257.5,106.3,0.414,151.2,990,964.7,25.3,0.262,25.01,0.939,0.972,0.912,34.84,33.85,33.85,5687.24
1986-10-13,1986,1,2,283.9,97,0.342,186.9,990,964.8,25.2,0.324,24.84,0.951,0.98,0.931,43.27,42.39,42.39,7121.68
1986-10-20,1986,1,3,307.8,108.1,0.352,199.6,990,964.9,25.1,0.348,24.71,0.954,0.98,0.935,46.17,45.25,45.25,7601.74
1986-10-27,1986,1,4,334.1,111.1,0.333,223,990,965.1,24.9,0.324,24.61,0.943,0.976,0.92,39.7,38.22,48.9,8214.61
1986-11-03,1986,2,5,354.6,114,0.322,240.6,990,965.2,24.8,0.261,24.57,0.926,0.97,0.899,26.85,26.04,52.08,8749.8
1986-11-10,1986,2,6,393.1,114,0.29,279.1,990,965.4,24.6,0.315,24.32,0.936,0.97,0.908,31.16,30.22,60.44,10154.2
1986-11-17,1986,2,7,453,114,0.252,339,990,965.6,24.4,0.405,23.96,0.947,0.973,0.921,37.7,36.66,73.33,12319
1986-11-24,1986,2,8,501.5,114,0.227,387.5,990,965.9,24.1,0.478,23.67,0.953,0.98,0.934,42.86,41.99,83.98,14108.9
1986-12-01,1986,3,9,539.3,126,0.234,413.3,990,966,24,0.517,23.46,0.956,0.98,0.937,45.44,44.53,89.06,14961.5
1986-12-08,1986,3,10,568.4,126,0.222,442.4,990,966.2,23.8,0.562,23.28,0.957,0.98,0.938,48.35,47.24,94.47,15871.4
1986-12-15,1986,3,11,610.5,126,0.206,484.5,990,966.3,23.7,0.584,23.07,0.952,0.976,0.929,44.54,42.39,99.64,16738.8
1986-12-22,1986,3,12,648,126,0.195,522,990,966.5,23.5,0.583,22.92,0.948,0.97,0.92,37.1,36,108,18143.4
1986-12-29,1986,3,13,671.7,133.4,0.198,538.2,990,966.6,23.4,0.611,22.8,0.95,0.972,0.923,38.1,37.04,111.1,18666.3
1987-01-05,1986,4,14,728.1,139,0.191,589.1,990,966.8,23.2,0.697,22.49,0.953,0.978,0.933,41.29,40.41,121.2,20364.9
1987-01-12,1986,4,15,765.2,139,0.182,626.2,990,967,23,0.76,22.28,0.955,0.98,0.936,43.57,42.7,128.1,21520.7
1987-01-19,1986,4,16,775.7,139,0.179,636.7,990,967,23,0.777,22.22,0.956,0.98,0.937,44.2,43.31,129.9,21829.6
1987-01-26,1986,4,17,820.2,138.7,0.169,681.5,990,967.2,22.8,0.852,21.97,0.957,0.98,0.938,46.82,45.88,137.6,23125.2
1987-02-02,1986,5,18,852.3,137,0.161,715.3,990,967.3,22.7,0.907,21.78,0.957,0.98,0.938,48.73,47.71,143.1,24044.1
1987-02-09,1986,5,19,885.5,137,0.155,748.5,990,967.4,22.6,0.968,21.59,0.957,0.98,0.938,50.53,48.2,144.6,24292.8
1987-02-16,1986,5,20,928.4,137,0.148,791.4,990,967.6,22.4,0.985,21.4,0.954,0.977,0.932,43.33,41.53,152.4,25597.5
1987-02-23,1986,5,21,989.4,143.6,0.145,845.8,990,967.9,22.1,1.06,21.09,0.954,0.979,0.934,41.73,40.85,163.4,27453.7
1987-03-02,1986,6,22,1100,183,0.167,917.1,990,968.2,21.8,1.19,20.59,0.955,0.98,0.936,44.19,43.3,173.2,29098.8
1987-03-09,1986,6,23,1282,183,0.143,1066,990,968.8,21.2,1.62,19.59,0.954,0.98,0.935,48.79,47.67,190.7,32034.7
1987-03-16,1986,6,24,1616,183,0.114,1100,990,969.9,20.1,1.85,18.29,0.952,0.98,0.933,46.93,45.99,184,30906.9
1987-03-23,1986,6,25,1896,183,0.0967,1100,990,970.8,19.2,1.87,17.36,0.949,0.98,0.93,44.44,43.56,174.2,29269.3
1987-03-30,1986,6,26,2051,207.3,0.101,1100,990,971.2,18.8,1.87,16.9,0.948,0.98,0.929,43.2,42.34,169.3,28450.4
1987-04-06,1986,7,27,2018,197.3,0.0976,1100,990,971.1,18.9,1.87,16.98,0.948,0.98,0.929,43.41,42.55,170.2,28590.5
1987-04-13,1986,7,28,1902,148,0.0779,1100,990,970.8,19.2,1.87,17.34,0.949,0.98,0.93,44.39,43.5,174,29232.9
1987-04-20,1986,7,29,1792,148,0.0826,1100,990,970.4,19.6,1.87,17.7,0.95,0.98,0.931,45.36,44.45,177.8,29873.3
1987-04-27,1986,7,30,1698,166.9,0.0986,1100,990,970.1,19.9,1.87,18.01,0.951,0.98,0.932,46.19,45.27,181.1,30420.6
1987-05-04,1986,8,31,1591,192,0.121,1100,990,969.8,20.2,1.86,18.36,0.952,0.98,0.933,47.13,46.19,184.8,31039.3
1987-05-11,1986,8,32,1487,192,0.129,1100,990,969.4,20.6,1.83,18.73,0.952,0.98,0.933,48.09,47.13,188.5,31672.5
1987-05-18,1986,8,33,1315,192,0.146,1092,990,968.9,21.1,1.73,19.38,0.953,0.98,0.934,49.46,48.15,192.6,32354.9
1987-05-25,1986,8,34,1193,192,0.161,1001,990,968.5,21.5,1.38,20.12,0.955,0.98,0.936,47.12,46.18,184.7,31033.2
1987-06-01,1986,9,35,1037,161,0.156,875.7,990,968,22,1.12,20.87,0.955,0.979,0.935,42.75,41.86,167.4,28129.1
1987-06-08,1986,9,36,879,161,0.184,718,990,967.4,22.6,0.91,21.67,0.956,0.979,0.936,46.7,45.28,141.3,23744.4
1987-06-15,1986,9,37,704.9,161,0.229,543.9,990,966.7,23.3,0.64,22.64,0.951,0.975,0.928,40.77,39.31,111.1,18657.3
1987-06-22,1986,9,38,592,161,0.273,431,990,966.3,23.7,0.548,23.19,0.956,0.98,0.937,46.85,45.58,91.15,15313.8
1987-06-29,1986,9,39,518.1,142.4,0.275,375.7,990,965.9,24.1,0.462,23.61,0.952,0.979,0.931,41.39,40.51,81.01,13610.4
1987-07-06,1986,10,40,474.1,135,0.285,339.1,990,965.7,24.3,0.407,23.86,0.947,0.972,0.92,37.56,36.51,73.01,12265.9
1987-07-13,1986,10,41,438.1,135,0.308,303.1,990,965.6,24.4,0.352,24.08,0.941,0.97,0.913,33.67,32.66,65.33,10975.2
1987-07-20,1986,10,42,421,135,0.321,286,990,965.5,24.5,0.327,24.18,0.938,0.97,0.91,31.8,30.84,61.69,10363.8
1987-07-27,1986,10,43,396.1,129.3,0.326,266.8,990,965.4,24.6,0.297,24.32,0.933,0.97,0.905,29.7,28.81,57.62,9679.33
1987-08-03,1986,11,44,372.6,115,0.309,257.6,990,965.3,24.7,0.282,24.45,0.931,0.97,0.903,28.76,27.9,55.79,9372.93
1987-08-10,1986,11,45,344.1,149.3,0.434,194.8,990,965.1,24.9,0.32,24.56,0.948,0.979,0.927,40.66,39.81,43.47,7302.33
1987-08-17,1986,11,46,329.9,155,0.47,174.9,990,965,25,0.308,24.64,0.947,0.976,0.925,40.03,39.08,39.08,6564.82
1987-08-24,1986,11,47,314.1,155,0.494,159.1,990,965,25,0.28,24.75,0.942,0.971,0.915,36.39,35.33,35.33,5934.9
1987-08-31,1986,11,48,293.3,123.3,0.42,170,990,964.9,25.1,0.296,24.83,0.946,0.975,0.922,39.16,38.19,38.19,6416.7
1987-09-07,1986,12,49,274.6,118,0.43,156.6,990,964.8,25.2,0.271,24.93,0.941,0.97,0.913,36.04,34.98,34.98,5876.22
1987-09-14,1986,12,50,260.2,118,0.454,142.2,990,964.7,25.3,0.246,25.01,0.936,0.97,0.908,32.64,31.66,31.66,5319.12
1987-09-21,1986,12,51,242.5,118,0.487,124.5,990,964.7,25.3,0.214,25.13,0.928,0.97,0.9,28.47,27.62,27.62,4639.85
1987-09-28,1986,12,52,239.5,106,0.443,133.5,990,964.6,25.4,0.229,25.13,0.932,0.97,0.904,30.68,29.76,29.76,5000.08
1987-10-05,1987,1,1,239.5,97,0.405,142.5,990,964.6,25.4,0.245,25.12,0.936,0.97,0.908,32.86,31.88,31.88,5355.13
1987-10-12,1987,1,2,239.5,97,0.405,142.5,990,964.6,25.4,0.245,25.12,0.936,0.97,0.908,32.86,31.88,31.88,5355.13
1987-10-19,1987,1,3,232,106.3,0.458,125.7,990,964.6,25.4,0.216,25.19,0.928,0.97,0.9,28.84,27.98,27.98,4700.16
1987-10-26,1987,1,4,229.9,107.6,0.468,122.4,990,964.6,25.4,0.21,25.21,0.927,0.97,0.899,28.03,27.19,27.19,4568.06
1987-11-02,1987,2,5,227.5,93,0.409,134.5,990,964.6,25.4,0.23,25.21,0.932,0.97,0.904,30.99,30.06,30.06,5050.31
1987-11-09,1987,2,6,224.4,93,0.414,131.4,990,964.5,25.5,0.224,25.23,0.931,0.97,0.903,30.28,29.37,29.37,4933.82
1987-11-16,1987,2,7,234.4,93,0.397,141.4,990,964.6,25.4,0.242,25.15,0.935,0.97,0.907,32.63,31.65,31.65,5316.87
1987-11-23,1987,2,8,286,93,0.328,193,990,964.8,25.2,0.31,24.84,0.946,0.976,0.924,40.46,39.53,43.39,7289.62
1987-11-30,1987,2,9,301.8,102.4,0.34,199.4,990,964.9,25.1,0.347,24.74,0.954,0.98,0.935,46.13,44.51,44.51,7478.08
1987-12-07,1987,3,10,353.3,104,0.295,249.3,990,965.2,24.8,0.27,24.56,0.929,0.97,0.901,27.89,27.05,54.1,9088.42
1987-12-14,1987,3,11,396.5,104,0.263,292.5,990,965.4,24.6,0.332,24.29,0.939,0.97,0.911,32.7,31.71,63.43,10656
1987-12-21,1987,3,12,392.1,104,0.265,288.1,990,965.4,24.6,0.326,24.31,0.938,0.97,0.91,32.22,31.25,62.5,10499.5
1987-12-28,1987,3,13,400.4,98.43,0.246,302,990,965.4,24.6,0.346,24.25,0.94,0.97,0.912,33.77,32.76,65.52,11007.6
1988-01-04,1987,4,14,425.8,91,0.214,334.8,990,965.5,24.5,0.394,24.09,0.946,0.971,0.919,37.41,36.34,72.68,12210.6
1988-01-11,1987,4,15,453.8,73,0.161,380.8,990,965.6,24.4,0.462,23.9,0.952,0.979,0.933,42.5,41.63,83.25,13986.3
1988-01-18,1987,4,16,484.4,73,0.151,411.4,990,965.8,24.2,0.508,23.71,0.956,0.98,0.937,45.71,44.8,89.6,15053
1988-01-25,1987,4,17,526,73,0.139,453,990,966,24,0.555,23.48,0.956,0.979,0.935,47.31,45.82,96.52,16215.7
1988-02-01,1987,5,18,596.9,85,0.142,511.9,990,966.3,23.7,0.573,23.14,0.949,0.972,0.923,39.23,37.76,106.4,17874.7
1988-02-08,1987,5,19,811.7,85,0.107,726.7,990,967.1,22.9,0.874,21.98,0.954,0.977,0.932,41.93,40.99,145.6,24457.2
1988-02-15,1987,5,20,907,92.43,0.102,814.6,990,967.5,22.5,1,21.47,0.954,0.979,0.934,42.76,41.55,159.3,26762.3
1988-02-22,1987,5,21,992.5,137,0.139,855.5,990,967.8,22.2,1.1,21.06,0.955,0.979,0.935,45.82,44.12,162.7,27332.4
1988-02-29,1987,5,22,1089,176.4,0.163,913,990,968.2,21.8,1.2,20.62,0.955,0.98,0.936,44.04,43.16,172.6,29001.9
1988-03-07,1987,6,23,1040,159.9,0.154,880,990,968,22,1.12,20.85,0.955,0.98,0.935,42.95,42.08,168.3,28278
1988-03-14,1987,6,24,1089,129,0.118,960.2,990,968.2,21.8,1.26,20.56,0.956,0.98,0.936,46.23,45.31,181.2,30448.1
1988-03-21,1987,6,25,1183,129,0.109,1054,990,968.5,21.5,1.55,19.97,0.955,0.98,0.936,49.31,48.03,192.1,32274.6
1988-03-28,1987,6,26,1277,137.1,0.107,1096,990,968.8,21.2,1.74,19.49,0.954,0.98,0.935,49.97,48.2,192.8,32390.4
1988-04-04,1987,7,27,1598,148,0.0938,1100,990,969.8,20.2,1.85,18.35,0.952,0.98,0.932,47.1,46.09,184.4,30972.2
1988-04-11,1987,7,28,2217,148,0.067,1100,990,971.6,18.4,1.87,16.5,0.947,0.98,0.927,42.13,41.26,165.1,27730
1988-04-18,1987,7,29,2439,187.4,0.0768,1100,990,972.2,17.8,1.87,15.97,0.945,0.978,0.924,40.69,39.77,159.1,26727
1988-04-25,1987,7,30,2353,225.4,0.096,1100,990,972,18,1.87,16.17,0.945,0.979,0.925,41.24,40.36,161.4,27123
1988-05-02,1987,8,31,2166,276,0.127,1100,990,971.5,18.5,1.87,16.62,0.947,0.98,0.928,42.45,41.6,166.4,27957.8
1988-05-09,1987,8,32,1968,276,0.14,1100,990,971,19,1.87,17.14,0.948,0.98,0.93,43.85,42.98,171.9,28880.3
1988-05-16,1987,8,33,1766,276,0.156,1100,990,970.3,19.7,1.87,17.78,0.951,0.98,0.932,45.59,44.68,178.7,30026.1
1988-05-23,1987,8,34,1605,276,0.172,1100,990,969.8,20.2,1.85,18.32,0.952,0.98,0.933,47.03,46.09,184.3,30970
1988-05-30,1987,8,35,1397,228.9,0.163,1100,990,969.2,20.8,1.79,19.06,0.953,0.98,0.934,48.97,47.83,191.3,32140.9
1988-06-06,1987,9,36,1231,210,0.171,1020,990,968.6,21.4,1.47,19.91,0.955,0.98,0.936,47.5,46.47,185.9,31225.5
1988-06-13,1987,9,37,1053,210,0.2,843,990,968.1,21.9,1.09,20.84,0.955,0.979,0.935,44.75,43.3,159.4,26780.8
1988-06-20,1987,9,38,855.3,210,0.247,645.3,990,967.3,22.7,0.803,21.88,0.955,0.979,0.935,44.02,43.1,129.3,21723.8
1988-06-27,1987,9,39,688.3,199.7,0.29,488.6,990,966.7,23.3,0.615,22.73,0.955,0.977,0.933,46.62,44.66,99.69,16748.4
1988-07-04,1987,10,40,576.3,186,0.324,390.3,990,966.2,23.8,0.487,23.32,0.953,0.978,0.932,42.52,41.57,83.15,13968.8
1988-07-11,1987,10,41,504.3,186,0.369,318.3,990,965.9,24.1,0.379,23.75,0.944,0.97,0.916,34.98,33.94,67.88,11403.9
1988-07-18,1987,10,42,454.2,186,0.41,268.2,990,965.6,24.4,0.304,24.05,0.934,0.97,0.906,29.55,28.66,57.33,9630.75
1988-07-25,1987,10,43,418.1,186,0.445,232.1,990,965.5,24.5,0.343,24.18,0.945,0.976,0.922,40.49,38.66,49.78,8363.77
1988-08-01,1987,11,44,385.9,155,0.402,230.9,990,965.3,24.7,0.339,24.33,0.944,0.976,0.921,40.71,38.5,49.46,8309.15
1988-08-08,1987,11,45,355,155,0.437,200,990,965.2,24.8,0.353,24.47,0.954,0.98,0.935,45.8,44.89,44.89,7541.2
1988-08-15,1987,11,46,340.2,155,0.456,185.2,990,965.1,24.9,0.326,24.57,0.95,0.98,0.931,42.42,41.56,41.56,6982.58
1988-08-22,1987,11,47,321.8,155,0.482,166.8,990,965,25,0.294,24.7,0.945,0.973,0.919,38.17,37.13,37.13,6238.15
1988-08-29,1987,11,48,298.4,133.9,0.448,164.6,990,964.9,25.1,0.287,24.82,0.944,0.974,0.92,37.82,36.86,36.86,6192
1988-09-05,1987,12,49,285.4,118,0.414,167.4,990,964.8,25.2,0.291,24.87,0.945,0.973,0.919,38.56,37.52,37.52,6302.75
1988-09-12,1987,12,50,274.4,118,0.43,156.4,990,964.8,25.2,0.271,24.93,0.941,0.97,0.913,36,34.92,34.92,5867.33
1988-09-19,1987,12,51,258.9,118,0.456,140.9,990,964.7,25.3,0.243,25.02,0.935,0.97,0.907,32.34,31.37,31.37,5270.18
1988-09-26,1987,12,52,249.2,112,0.449,137.2,990,964.7,25.3,0.236,25.07,0.934,0.97,0.906,31.51,30.56,30.56,5134.17
1988-10-03,1988,1,1,241.7,97,0.401,144.7,990,964.7,25.3,0.248,25.1,0.937,0.97,0.909,33.37,32.37,32.37,5437.55
1988-10-10,1988,1,2,224.5,97,0.432,127.5,990,964.5,25.5,0.218,25.24,0.929,0.97,0.901,29.3,28.43,28.43,4775.51
1988-10-17,1988,1,3,213.5,97,0.454,116.5,990,964.5,25.5,0.198,25.32,0.922,0.97,0.895,26.69,25.89,25.89,4349.37
1988-10-24,1988,1,4,227.6,97,0.426,130.6,990,964.6,25.4,0.223,25.21,0.931,0.97,0.903,30.06,29.15,29.15,4897.95
1988-10-31,1988,1,5,246.6,93.57,0.38,153,990,964.7,25.3,0.263,25.06,0.94,0.97,0.912,35.34,34.28,34.28,5759.21
1988-11-07,1988,2,6,257.3,93,0.362,164.3,990,964.7,25.3,0.283,24.99,0.944,0.972,0.917,37.99,36.93,36.93,6203.49
1988-11-14,1988,2,7,288.5,93,0.323,195.5,990,964.9,25.1,0.339,24.81,0.953,0.98,0.934,45.33,44.42,44.42,7462.64
1988-11-21,1988,2,8,324.5,106,0.327,218.5,990,965,25,0.359,24.62,0.953,0.979,0.932,46.48,44.39,48.04,8070.05
1988-11-28,1988,2,9,346.7,112.9,0.325,233.9,990,965.1,24.9,0.318,24.55,0.94,0.974,0.916,37.64,35.46,50.26,8444.02
1988-12-05,1988,3,10,381.9,118,0.309,263.9,990,965.3,24.7,0.292,24.4,0.933,0.97,0.905,29.45,28.56,57.13,9597.75
1988-12-12,1988,3,11,395.4,118,0.298,277.4,990,965.4,24.6,0.312,24.31,0.936,0.97,0.908,30.94,30.02,60.03,10085.3
1988-12-19,1988,3,12,440.5,108,0.246,332.5,990,965.6,24.4,0.393,24.02,0.945,0.973,0.92,37.03,36.02,72.04,12102
1988-12-26,1988,3,13,491,106.3,0.216,384.7,990,965.8,24.2,0.471,23.72,0.953,0.98,0.934,42.64,41.79,83.57,14039.9
1989-01-02,1988,4,14,519.5,120,0.231,399.5,990,965.9,24.1,0.494,23.57,0.955,0.98,0.936,44.08,43.2,86.39,14514
1989-01-09,1988,4,15,556.8,120,0.216,436.8,990,966.1,23.9,0.551,23.34,0.957,0.98,0.938,47.82,46.38,92.76,15584.2
1989-01-16,1988,4,16,656.4,120,0.183,536.4,990,966.5,23.5,0.604,22.87,0.95,0.973,0.923,38.07,37.03,111.1,18664.3
1989-01-23,1988,4,17,711.2,120,0.169,591.2,990,966.7,23.3,0.696,22.56,0.954,0.978,0.933,41.57,40.67,122,20497.1
1989-01-30,1988,4,18,823.5,132.1,0.16,691.4,990,967.2,22.8,0.866,21.94,0.957,0.98,0.938,47.43,46.48,139.4,23426.9
1989-02-06,1988,5,19,920.6,137,0.149,783.6,990,967.6,22.4,0.983,21.43,0.955,0.978,0.934,44.69,43.25,152.4,25595.7
1989-02-13,1988,5,20,1234,137,0.112,1055,990,968.6,21.4,1.61,19.76,0.954,0.98,0.935,48.67,47.1,188.4,31653.7
1989-02-20,1988,5,21,1822,158.4,0.0893,1100,990,970.5,19.5,1.85,17.67,0.95,0.98,0.931,45.27,44.3,177.2,29767.1
1989-02-27,1988,5,22,2474,217,0.0874,1100,990,972.2,17.8,1.87,15.88,0.944,0.977,0.923,40.45,39.53,158.1,26561
1989-03-06,1988,6,23,3027,239,0.0792,1100,990,973.6,16.4,1.87,14.55,0.938,0.971,0.911,36.83,35.75,143,24024.4
1989-03-13,1988,6,24,3374,239,0.0709,1100,990,974.4,15.6,1.87,13.77,0.934,0.97,0.906,34.68,33.64,134.5,22603.2
1989-03-20,1988,6,25,3350,239,0.0714,1100,990,974.3,15.7,1.87,13.82,0.934,0.97,0.906,34.82,33.77,135.1,22696.8
1989-03-27,1988,6,26,3118,232.7,0.0746,1100,990,973.8,16.2,1.87,14.33,0.937,0.97,0.909,36.21,35.12,140.5,23600.9
1989-04-03,1988,7,27,3030,217,0.0716,1100,990,973.6,16.4,1.87,14.54,0.938,0.97,0.91,36.79,35.69,142.8,23982.6
1989-04-10,1988,7,28,3192,217,0.068,1100,990,974,16,1.87,14.17,0.936,0.97,0.908,35.76,34.69,138.8,23312
1989-04-17,1988,7,29,3447,250.4,0.0725,1100,990,974.5,15.5,1.87,13.62,0.933,0.97,0.905,34.26,33.23,132.9,22329.4
1989-04-24,1988,7,30,3692,295,0.0799,1100,990,975,15,1.87,13.1,0.929,0.97,0.902,32.83,31.85,127.4,21401.7
1989-05-01,1988,8,31,3787,321,0.0848,1100,990,975.2,14.8,1.87,12.9,0.928,0.97,0.9,32.28,31.31,125.3,21042.7
1989-05-08,1988,8,32,3609,321,0.089,1100,990,974.9,15.1,1.87,13.27,0.931,0.97,0.903,33.32,32.32,129.3,21716.9
1989-05-15,1988,8,33,3258,323.7,0.0994,1100,990,974.1,15.9,1.87,14.02,0.935,0.97,0.907,35.36,34.3,137.2,23050.8
1989-05-22,1988,8,34,2909,340,0.117,1100,990,973.3,16.7,1.87,14.83,0.94,0.971,0.913,37.6,36.51,146.1,24537.8
1989-05-29,1988,8,35,2527,313.1,0.124,1100,990,972.4,17.6,1.87,15.75,0.944,0.976,0.922,40.11,39.15,156.6,26311.4
1989-06-05,1988,9,36,2193,293,0.134,1100,990,971.6,18.4,1.87,16.56,0.947,0.98,0.928,42.28,41.43,165.7,27838
1989-06-12,1988,9,37,1834,293,0.16,1100,990,970.6,19.4,1.87,17.56,0.95,0.98,0.931,44.99,44.09,176.4,29627.3
1989-06-19,1988,9,38,1517,293,0.194,1099,990,969.5,20.5,1.83,18.63,0.952,0.98,0.933,47.79,46.84,187.3,31474.8
1989-06-26,1988,9,39,1247,274.1,0.22,972.6,990,968.7,21.3,1.33,19.99,0.955,0.98,0.936,45.49,44.58,178.3,29958.1
1989-07-03,1988,10,40,1061,227,0.214,834.3,990,968.1,21.9,1.08,20.83,0.955,0.979,0.935,44.22,43.02,158.3,26597
1989-07-10,1988,10,41,866.1,227,0.263,639.1,990,967.4,22.6,0.794,21.84,0.955,0.979,0.935,43.52,42.61,127.8,21473.1
1989-07-17,1988,10,42,710.9,227,0.32,483.9,990,966.7,23.3,0.595,22.66,0.953,0.976,0.931,43.37,42.14,99.52,16718.5
1989-07-24,1988,10,43,595.9,227,0.382,368.9,990,966.3,23.7,0.459,23.27,0.951,0.975,0.927,39.99,39.01,78.02,13107.1
1989-07-31,1988,10,44,518,190.1,0.367,327.9,990,965.9,24.1,0.394,23.67,0.945,0.971,0.918,35.97,34.92,69.84,11733.5
1989-08-07,1988,11,45,467.8,184,0.394,283.8,990,965.7,24.3,0.328,23.97,0.937,0.97,0.909,31.26,30.32,60.65,10188.9
1989-08-14,1988,11,46,426.5,184,0.432,242.5,990,965.5,24.5,0.29,24.19,0.933,0.971,0.906,30.43,29.39,51.89,8718.13
1989-08-21,1988,11,47,390,184,0.472,206,990,965.3,24.7,0.367,24.28,0.956,0.98,0.937,46.88,45.87,45.87,7706.98
1989-08-28,1988,11,48,364,164.3,0.45,199.7,990,965.2,24.8,0.354,24.43,0.954,0.98,0.934,45.64,44.34,44.34,7448.28
1989-09-04,1988,12,49,341.9,138,0.404,203.9,990,965.1,24.9,0.359,24.53,0.955,0.98,0.936,46.86,45.92,45.92,7714.64
1989-09-11,1988,12,50,319.1,138,0.433,181.1,990,965,25,0.318,24.69,0.949,0.978,0.928,41.6,40.7,40.7,6837.2
1989-09-18,1988,12,51,292.8,138,0.471,154.8,990,964.9,25.1,0.271,24.86,0.941,0.97,0.913,35.51,34.46,34.46,5788.75
1989-09-25,1988,12,52,276.4,134,0.485,142.4,990,964.8,25.2,0.249,24.95,0.936,0.97,0.908,32.62,31.65,31.65,5317.19
1989-10-02,1989,1,1,268.7,110,0.409,158.7,990,964.8,25.2,0.276,24.95,0.942,0.97,0.914,36.57,35.48,35.48,5960.86
1989-10-09,1989,1,2,263.8,110,0.417,153.8,990,964.8,25.2,0.267,24.98,0.94,0.97,0.912,35.43,34.37,34.37,5773.97
1989-10-16,1989,1,3,266.1,110,0.413,156.1,990,964.8,25.2,0.271,24.96,0.941,0.97,0.913,35.96,34.89,34.89,5861.87
1989-10-23,1989,1,4,257.2,110,0.427,147.2,990,964.7,25.3,0.255,25.02,0.938,0.97,0.91,33.88,32.87,32.87,5521.72
1989-10-30,1989,1,5,256.9,107.1,0.417,149.7,990,964.7,25.3,0.259,25.01,0.939,0.97,0.911,34.49,33.46,33.46,5620.75
1989-11-06,1989,2,6,242,102.3,0.423,139.8,990,964.7,25.3,0.241,25.11,0.935,0.97,0.907,32.17,31.21,31.21,5242.87
1989-11-13,1989,2,7,239.9,93,0.388,146.9,990,964.6,25.4,0.252,25.11,0.938,0.97,0.91,33.91,32.9,32.9,5526.53
1989-11-20,1989,2,8,234.2,93,0.397,141.2,990,964.6,25.4,0.242,25.15,0.935,0.97,0.907,32.57,31.59,31.59,5307.67
1989-11-27,1989,2,9,240.4,86.14,0.359,154.3,990,964.6,25.4,0.264,25.09,0.94,0.972,0.913,35.7,34.69,34.69,5828.39
1989-12-04,1989,3,10,259.1,77,0.298,182.1,990,964.7,25.3,0.313,24.95,0.949,0.977,0.927,42.28,41.33,41.33,6943.11
1989-12-11,1989,3,11,256.3,59,0.23,197.3,990,964.7,25.3,0.338,24.94,0.954,0.98,0.935,46.01,45.09,45.09,7574.99
1989-12-18,1989,3,12,300.7,59,0.197,241.7,990,964.9,25.1,0.298,24.79,0.937,0.973,0.912,34.52,33.42,53.29,8952.68
1989-12-25,1989,3,13,366.9,59,0.162,307.9,990,965.2,24.8,0.35,24.42,0.941,0.972,0.914,34.67,33.71,67.41,11325.5
1990-01-01,1989,4,14,444.3,73,0.164,371.3,990,965.6,24.4,0.447,23.95,0.951,0.979,0.931,41.49,40.63,81.25,13650.3
1990-01-08,1989,4,15,455.7,73,0.16,382.7,990,965.7,24.3,0.464,23.89,0.953,0.98,0.933,42.7,41.82,83.65,14052.8
1990-01-15,1989,4,16,522.9,75.57,0.145,447.3,990,966,24,0.547,23.5,0.956,0.979,0.935,46.72,45.31,95.51,16045.5
1990-01-22,1989,4,17,573.2,91,0.159,482.2,990,966.2,23.8,0.572,23.25,0.953,0.976,0.93,44.51,42.76,100.8,16927.4
1990-01-29,1989,4,18,715,99,0.138,616,990,966.8,23.2,0.735,22.51,0.955,0.98,0.936,43.27,42.39,127.2,21366.2
1990-02-05,1989,5,19,754.3,105,0.139,649.3,990,966.9,23.1,0.792,22.29,0.956,0.98,0.937,45.24,44.34,133,22345.6
1990-02-12,1989,5,20,759.5,105,0.138,654.5,990,966.9,23.1,0.8,22.26,0.956,0.98,0.937,45.56,44.64,133.9,22500.7
1990-02-19,1989,5,21,724.4,105,0.145,619.4,990,966.8,23.2,0.741,22.46,0.955,0.98,0.936,43.44,42.57,127.7,21453.6
1990-02-26,1989,5,22,765.1,106.1,0.139,659,990,967,23,0.809,22.23,0.956,0.98,0.937,45.79,44.87,134.6,22614.9
1990-03-05,1989,6,23,828.9,107,0.129,721.9,990,967.2,22.8,0.917,21.87,0.957,0.98,0.938,49.37,47.87,143.6,24127
1990-03-12,1989,6,24,880.7,107,0.122,773.7,990,967.4,22.6,0.974,21.6,0.955,0.978,0.934,46.51,44.1,148.9,25009.8
1990-03-19,1989,6,25,909.7,107,0.118,802.7,990,967.5,22.5,0.976,21.48,0.953,0.977,0.931,40.31,39.37,157.5,26457.9
1990-03-26,1989,6,26,950.9,109.6,0.115,841.3,990,967.7,22.3,1.04,21.25,0.954,0.98,0.935,41.83,40.98,163.9,27540.6
1990-04-02,1989,7,27,942.1,125,0.133,817.1,990,967.7,22.3,1.01,21.32,0.954,0.978,0.932,40.74,39.83,159.3,26764.5
1990-04-09,1989,7,28,917.3,125,0.136,792.2,990,967.6,22.4,0.989,21.44,0.954,0.977,0.932,43.46,41.64,152.8,25665.3
1990-04-16,1989,7,29,899.8,125,0.139,774.8,990,967.5,22.5,1.02,21.48,0.956,0.98,0.937,52.03,48.2,144.6,24292.8
1990-04-23,1989,7,30,904.7,125,0.138,779.7,990,967.5,22.5,1,21.48,0.955,0.979,0.935,48.53,45.41,147.2,24732.1
1990-04-30,1989,7,31,934.7,143.9,0.154,790.8,990,967.6,22.4,0.988,21.37,0.954,0.977,0.932,43.24,41.48,152.1,25560.2
1990-05-07,1989,8,32,971.5,147,0.151,824.5,990,967.8,22.2,1.02,21.19,0.954,0.978,0.933,40.86,39.95,159.8,26848.2
1990-05-14,1989,8,33,999.8,147,0.147,852.8,990,967.9,22.1,1.07,21.03,0.954,0.98,0.935,41.97,41.12,164.5,27632.5
1990-05-21,1989,8,34,1018,147,0.144,871.4,990,968,22,1.1,20.94,0.955,0.98,0.936,42.71,41.86,167.4,28127.1
1990-05-28,1989,8,35,1000,153,0.153,847.1,990,967.9,22.1,1.06,21.04,0.954,0.979,0.934,41.69,40.82,163.3,27428.8
1990-06-04,1989,9,36,944.7,161,0.171,783.7,990,967.7,22.3,1,21.32,0.955,0.978,0.934,46.46,44.21,149.3,25080.5
1990-06-11,1989,9,37,821.4,161,0.196,660.4,990,967.2,22.8,0.82,21.99,0.956,0.98,0.937,45.36,44.45,133.3,22402.7
1990-06-18,1989,9,38,655.4,161,0.247,494.4,990,966.5,23.5,0.604,22.87,0.954,0.977,0.932,44.75,43.02,101.8,17099.9
1990-06-25,1989,9,39,536.9,157.3,0.293,379.6,990,966,24,0.469,23.52,0.952,0.978,0.931,41.67,40.74,81.48,13688.6
1990-07-02,1989,10,40,477.9,135,0.283,342.9,990,965.8,24.2,0.412,23.84,0.947,0.972,0.921,37.96,36.91,73.82,12402.2
1990-07-09,1989,10,41,429.5,135,0.314,294.5,990,965.5,24.5,0.34,24.13,0.939,0.97,0.911,32.73,31.75,63.5,10668.4
1990-07-16,1989,10,42,391.2,135,0.345,256.2,990,965.4,24.6,0.282,24.36,0.931,0.97,0.903,28.49,27.63,55.26,9284.32
1990-07-23,1989,10,43,359.9,135,0.375,224.9,990,965.2,24.8,0.374,24.43,0.953,0.979,0.933,47.65,44.9,48.49,8146.96
1990-07-30,1989,10,44,343.2,120.7,0.352,222.5,990,965.1,24.9,0.39,24.49,0.958,0.98,0.939,51.21,48.15,48.15,8088.45
1990-08-06,1989,11,45,327.1,115,0.352,212.1,990,965,25,0.371,24.59,0.957,0.98,0.938,48.95,47.61,47.61,7998.74
1990-08-13,1989,11,46,310.5,115,0.371,195.5,990,965,25,0.341,24.71,0.953,0.98,0.934,45.17,44.26,44.26,7436.06
1990-08-20,1989,11,47,288.2,115,0.399,173.2,990,964.9,25.1,0.301,24.85,0.947,0.976,0.924,39.95,38.99,38.99,6549.71
1990-08-27,1989,11,48,267.5,108.1,0.404,159.3,990,964.8,25.2,0.276,24.95,0.942,0.972,0.915,36.74,35.7,35.7,5997.71
1990-09-03,1989,12,49,246.8,91,0.37,155.8,990,964.7,25.3,0.268,25.06,0.94,0.972,0.914,36.01,35.02,35.02,5882.77
1990-09-10,1989,12,50,223.8,91,0.407,132.8,990,964.5,25.5,0.227,25.23,0.932,0.97,0.904,30.63,29.71,29.71,4991.13
1990-09-17,1989,12,51,218.9,91,0.416,127.9,990,964.5,25.5,0.218,25.27,0.929,0.97,0.902,29.46,28.58,28.58,4801.57
1990-09-24,1989,12,52,225.1,91,0.405,134.1,990,964.6,25.4,0.229,25.22,0.932,0.97,0.904,30.92,29.99,29.99,5037.94
1990-10-01,1990,1,1,217.2,97,0.447,120.2,990,964.5,25.5,0.205,25.29,0.925,0.97,0.897,27.6,26.77,26.77,4496.98
1990-10-08,1990,1,2,215.2,97,0.451,118.2,990,964.5,25.5,0.201,25.31,0.924,0.97,0.896,27.1,26.28,26.28,4415.46
1990-10-15,1990,1,3,211.2,97,0.459,114.2,990,964.5,25.5,0.194,25.34,0.921,0.97,0.893,26.12,25.34,25.34,4257.21
1990-10-22,1990,1,4,205.6,97,0.472,108.6,990,964.4,25.6,0.184,25.38,0.917,0.97,0.889,24.79,24.05,24.05,4039.88
1990-10-29,1990,1,5,202.5,94.71,0.468,107.7,990,964.4,25.6,0.182,25.4,0.394,0.416,0.382,10.86,10.53,10.53,1769.43
1990-11-05,1990,2,6,206.2,89.29,0.433,116.9,990,964.4,25.6,0.198,25.37,0.922,0.97,0.894,26.82,26.02,26.02,4370.7
