exceedance,flowRiver,flowRiverPercentile,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,plantEnergy
0.00,8787.5,0.0026,45.1,8.05,8.86,12.5,169,244,0.028,8544,0.97,1100,7440,54.9,9.95,16.1,67.5,7300,100,18,25,80,7460,1240,990.5,981.7,8.78,0.802,0.648,0.0738,1.45,0.165,4,0.3,1.75,0.199,7.03,0,0,0,0,0,0,0
0.01,5806.7,0.01,50.5,9.09,9.67,16,192,278,0.048,5529,0.95,1100,4430,49.5,8.91,15.3,64,4290,100,18,25,80,4480,1240,990.1,978.7,11.4,0.899,0.648,0.0572,1.55,0.137,4,0.3,1.85,0.163,9.52,0.257,0.282,0.249,7.07,6.36,25.4,290000
0.02,4799.8,0.02,48.4,8.61,9.25,14.7,178,259,0.054,4541,0.95,1100,3440,51.6,9.39,15.8,65.3,3300,100,18,25,80,3480,1240,990,977.1,12.9,0.925,0.648,0.0504,1.57,0.122,4,0.3,1.87,0.146,11,0.906,0.97,0.879,26.9,25.5,102,837000
0.03,4359,0.03,48.9,8.58,9.33,15.1,172,254,0.058,4105,0.94,1100,3000,51.1,9.42,15.7,64.9,2860,100,18,25,80,3040,1240,990,976.3,13.7,0.926,0.648,0.0474,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.2,28.3,113,1030000
0.04,3961.2,0.04,48.4,8.43,9.25,14.8,169,250,0.063,3712,0.94,1100,2610,51.6,9.57,15.8,62.9,2470,100,18,25,77.6,2640,1240,990,975.6,14.4,0.926,0.648,0.045,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.3,30.3,121,1130000
0.05,3663.5,0.05,47.7,8.32,9.14,14.4,164,244,0.067,3420,0.93,1100,2320,52.3,9.68,15.9,55.2,2190,100,18,25,69.6,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,1060000
0.06,3454.6,0.06,47.8,8.46,9.11,14.6,164,244,0.071,3211,0.93,1100,2110,52.2,9.54,15.9,48.7,1980,100,18,25,63.3,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,1190000
0.07,3257.9,0.07,45.6,8.16,8.66,13.3,153,229,0.07,3029,0.93,1100,1930,54.4,9.84,16.3,44.6,1800,100,18,25,57.9,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,1220000
0.08,3086.5,0.08,45.6,8.41,8.63,13.6,150,226,0.073,2860,0.93,1100,1760,54.4,9.59,16.4,39.1,1640,100,18,25,52.8,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0967,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,1210000
0.09,2972.3,0.09,45.5,8.44,8.6,13.7,150,226,0.076,2746,0.92,1100,1650,54.5,9.56,16.4,35.8,1530,100,18,25,49.5,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,1260000
0.10,2832.7,0.1,44.9,8.14,8.55,12.8,155,229,0.081,2604,0.92,1100,1500,55.1,9.86,16.4,32.2,1390,100,18,25,45.1,1540,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,1250000
0.11,2698.1,0.11,43.8,8.06,8.33,12.4,150,222,0.082,2476,0.92,1100,1380,56.2,9.94,16.7,28.9,1260,100,18,25,41.2,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,1370000
0.12,2569.4,0.12,43.4,7.92,8.22,12,149,220,0.086,2349,0.91,1100,1250,56.6,10.1,16.8,25.5,1140,100,18,25,37.5,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,155,1270000
0.13,2463.2,0.13,43,7.93,8.18,12,147,218,0.089,2245,0.91,1100,1140,57,10.1,16.8,22.3,1040,100,18,25,34.3,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,1580000
0.14,2375,0.14,43.3,7.85,8.27,11.8,152,223,0.094,2152,0.91,1100,1050,56.7,10.2,16.7,19.7,948,100,18,25,31.5,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,1230000
0.15,2290,0.15,41.7,7.66,7.86,11,141,209,0.091,2081,0.91,1100,981,58.3,10.3,17.1,18.4,876,100,18,25,29.4,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,1700000
0.16,2190,0.16,41.2,7.54,7.81,10.6,142,210,0.096,1980,0.9,1100,880,58.8,10.5,17.2,15.8,778,100,18,25,26.4,921,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,1350000
0.17,2069.4,0.17,41.9,7.62,8,10.9,147,216,0.1,1854,0.9,1100,754,58.1,10.4,17,11.8,656,100,18,25,22.6,804,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,1520000
0.18,1961.3,0.18,40.4,7.42,7.66,9.96,140,205,0.1,1756,0.9,1100,656,59.6,10.6,17.3,9.7,559,100,18,25,19.7,699,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.948,0.98,0.93,43.9,43,172,1400000
0.19,1860.1,0.19,39.1,7.42,7.44,9.48,133,196,0.11,1664,0.89,1100,564,60.9,10.6,17,7.5,468,100,18,24.4,17,601,1240,990,970.6,19.4,0.925,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,1440000
0.20,1759,0.2,38.2,7.35,7.22,9.08,126,188,0.11,1571,0.89,1100,471,61.8,10.7,14.4,5.04,379,100,18,21.6,14.1,505,1240,990,970.3,19.7,0.917,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.7,44.8,179,1610000
0.21,1658.4,0.21,37.9,7.29,7.14,8.87,125,186,0.11,1472,0.89,1100,372,62.1,10.4,11.3,2.25,286,100,17.7,18.5,11.1,411,1240,990,970,20,0.909,0.648,0.0324,1.56,0.0778,4,0.3,1.86,0.0928,18.1,0.951,0.98,0.932,46.6,45.6,183,1650000
0.22,1574.3,0.22,37.8,7.18,7.05,8.7,124,185,0.12,1389,0.88,1100,289,60.9,8.63,8.78,-0.026,211,98.7,15.8,15.8,8.68,335,1230,990,969.7,20.3,0.894,0.648,0.032,1.54,0.0761,4,0.3,1.84,0.0909,18.4,0.952,0.98,0.933,47.3,46.4,185,1710000
0.23,1496.2,0.23,36.8,7.06,6.82,8.18,118,177,0.12,1319,0.88,1100,219,49.6,6.58,6.68,-1.6,158,86.4,13.6,13.5,6.58,276,1210,990,969.5,20.5,0.865,0.648,0.0316,1.51,0.0737,4,0.3,1.81,0.0883,18.7,0.952,0.98,0.933,48.1,47.1,188,1820000
0.24,1418.6,0.24,35.8,6.87,6.63,7.72,115,172,0.12,1247,0.88,1100,147,33.3,4.45,4.55,-3.27,108,69.1,11.3,11.2,4.45,223,1190,990,969.2,20.8,0.833,0.648,0.0312,1.48,0.0713,4,0.3,1.78,0.0857,19,0.953,0.98,0.933,48.8,47.8,191,1440000
0.25,1346.8,0.25,35.9,7.05,6.61,7.82,112,169,0.13,1177,0.87,1099,78.1,17.7,2.34,2.37,-5.48,61.2,53.6,9.39,8.98,2.34,173,1170,990,969,21,0.803,0.647,0.0308,1.45,0.069,4,0.3,1.75,0.0833,19.3,0.953,0.98,0.934,49.5,48.2,193,1520000
0.26,1295.2,0.26,34.7,6.96,6.42,7.42,106,162,0.12,1133,0.88,1093,40.4,9.07,1.2,1.22,-6.22,35.1,43.8,8.16,7.63,1.2,141,1150,990,968.8,21.2,0.776,0.632,0.0299,1.41,0.0665,4,0.299,1.71,0.0806,19.5,0.954,0.98,0.935,49.7,48.1,192,1650000
0.27,1243.4,0.27,34.2,6.83,6.3,7.08,104,159,0.13,1085,0.87,1074,11,2.51,0.332,0.332,-6.75,14.6,36.7,7.16,6.63,0.332,119,1120,990,968.7,21.3,0.734,0.589,0.0276,1.32,0.062,4,0.295,1.62,0.0759,19.7,0.954,0.98,0.935,49.5,47.8,191,1880000
0.28,1199.8,0.28,34,6.68,6.2,6.78,104,158,0.13,1042,0.87,1042,0.383,0.0807,0,0,-6.78,7.08,34.1,6.68,6.2,0,111,1090,990,968.5,21.5,0.682,0.526,0.0245,1.21,0.0563,4,0.288,1.5,0.0697,20,0.955,0.98,0.936,48.7,47.3,189,1740000
0.29,1160.2,0.29,33.4,6.45,6,6.42,102,154,0.13,1006,0.87,1006,0,0,0,0,-6.42,6.42,33.4,6.45,6,0,108,1050,990,968.4,21.6,0.633,0.466,0.0216,1.1,0.0509,4,0.279,1.38,0.0638,20.2,0.955,0.98,0.936,47.6,46.6,186,1440000
0.30,1115.9,0.3,32.7,6.35,5.79,6.1,97.6,149,0.13,967.3,0.87,967.3,0,0,0,0,-6.1,6.1,32.7,6.35,5.79,0,104,1010,990,968.3,21.7,0.584,0.414,0.0191,0.999,0.046,4,0.268,1.27,0.0583,20.5,0.955,0.98,0.936,46.4,45.4,182,1600000
0.31,1062.7,0.31,32.2,6.32,5.77,5.84,95.9,146,0.14,916.7,0.86,916.7,0,0,0,0,-5.84,5.84,32.2,6.32,5.77,0,102,961,990,968.1,21.9,0.535,0.383,0.0175,0.917,0.0419,4,0.252,1.17,0.0534,20.7,0.955,0.98,0.936,44.5,43.6,174,1770000
0.32,1034.9,0.32,31.8,6.07,5.64,5.64,95.1,144,0.14,890.7,0.86,890.7,0,0,0,0,-5.64,5.64,31.8,6.07,5.64,0,101,934,990,968,22,0.51,0.37,0.0168,0.88,0.04,3.9959016393442623,0.243,1.12,0.0511,20.9,0.955,0.979,0.935,43.6,42.7,170,998000
0.33,1004.5,0.33,31.1,5.89,5.49,5.36,92.8,141,0.14,863.9,0.86,863.9,0,0,0,0,-5.36,5.36,31.1,5.89,5.49,0,98.2,906,990,967.9,22.1,0.485,0.357,0.0162,0.842,0.0381,3.921195652173913,0.241,1.08,0.049,21,0.955,0.979,0.935,43.5,42.4,166,1470000
0.34,975.32,0.34,31.3,5.86,5.42,5.29,92.7,141,0.14,834.7,0.86,834.7,0,0,0,0,-5.29,5.29,31.3,5.86,5.42,0,98,877,990,967.8,22.2,0.458,0.343,0.0154,0.801,0.0361,3.7896907216494844,0.242,1.04,0.047,21.2,0.955,0.98,0.935,44,42.8,161,1870000
0.35,940.66,0.35,30.7,5.85,5.31,5.15,90.1,137,0.15,803.5,0.85,803.5,0,0,0,0,-5.15,5.15,30.7,5.85,5.31,0,95.3,845,990,967.7,22.3,0.429,0.327,0.0147,0.756,0.0339,3.729658792650919,0.236,0.992,0.0444,21.3,0.955,0.979,0.934,43.5,42.4,156,1430000
0.36,910.78,0.36,29.3,5.71,5.08,4.53,83.6,128,0.14,782.6,0.86,782.6,0,0,0,0,-4.53,4.53,29.3,5.71,5.08,0,88.1,823,990,967.5,22.5,0.409,0.317,0.0141,0.725,0.0323,3.7035040431266846,0.231,0.956,0.0426,21.5,0.954,0.978,0.933,43,41.8,153,1360000
0.37,887.94,0.37,29.5,5.64,5.04,4.72,85,130,0.15,758,0.85,758,0,0,0,0,-4.72,4.72,29.5,5.64,5.04,0,89.7,798,990,967.5,22.5,0.388,0.303,0.0135,0.692,0.0307,3.34,0.252,0.944,0.0419,21.6,0.955,0.979,0.935,46.6,44.6,147,882000
0.38,864.59,0.38,29.1,5.45,4.89,4.45,83.2,127,0.15,737.5,0.85,737.5,0,0,0,0,-4.45,4.45,29.1,5.45,4.89,0,87.7,777,990,967.4,22.6,0.371,0.293,0.0129,0.663,0.0293,3.088516746411483,0.266,0.929,0.041,21.7,0.956,0.98,0.937,48.9,46.7,143,1440000
0.39,844.69,0.39,28.6,5.49,4.89,4.49,81.6,125,0.15,719.7,0.85,719.7,0,0,0,0,-4.49,4.49,28.6,5.49,4.89,0,86,759,990,967.3,22.7,0.358,0.281,0.0124,0.64,0.0281,3,0.266,0.906,0.0399,21.8,0.957,0.98,0.938,49.1,47.3,142,1340000
0.40,822.04,0.4,29.4,5.54,4.98,4.68,84.8,129,0.16,692.7,0.84,692.7,0,0,0,0,-4.68,4.68,29.4,5.54,4.98,0,89.5,733,990,967.2,22.8,0.343,0.264,0.0116,0.607,0.0266,3,0.254,0.861,0.0377,22,0.957,0.98,0.937,47.5,46.4,139,1080000
0.41,797.39,0.41,29,5.47,4.85,4.62,83,127,0.16,670.4,0.84,670.4,0,0,0,0,-4.62,4.62,29,5.47,4.85,0,87.7,710,990,967.1,22.9,0.33,0.249,0.0109,0.579,0.0253,3,0.244,0.823,0.0359,22.1,0.956,0.98,0.937,46.3,45.3,136,1040000
0.42,772.12,0.42,27.8,5.2,4.48,4.25,78,120,0.15,652.4,0.85,652.4,0,0,0,0,-4.25,4.25,27.8,5.2,4.48,0,82.2,690,990,967,23,0.319,0.237,0.0103,0.555,0.0241,3,0.236,0.792,0.0344,22.2,0.956,0.979,0.936,45.3,44.4,133,1770000
0.43,755,0.43,29.4,5.48,4.82,4.86,84.6,129,0.17,625.8,0.83,625.8,0,0,0,0,-4.86,4.86,29.4,5.48,4.82,0,89.5,666,990,966.9,23.1,0.305,0.219,0.00949,0.524,0.0227,3,0.224,0.748,0.0324,22.3,0.955,0.978,0.934,43.6,42.7,128,541000
0.44,735.06,0.44,28.4,5.28,4.58,4.42,80.1,123,0.17,612.3,0.83,612.3,0,0,0,0,-4.42,4.42,28.4,5.28,4.58,0,84.5,651,990,966.8,23.2,0.296,0.21,0.00907,0.506,0.0219,3,0.218,0.724,0.0313,22.4,0.954,0.978,0.934,42.9,41.9,126,1570000
0.45,706.3,0.45,29.2,5.42,4.74,4.7,83.2,127,0.18,579.1,0.82,579.1,0,0,0,0,-4.7,4.7,29.2,5.42,4.74,0,87.9,618,990,966.7,23.3,0.278,0.188,0.00807,0.466,0.02,2.981707317073171,0.205,0.671,0.0288,22.6,0.953,0.977,0.931,41.1,40.1,119,940000
0.46,684.23,0.46,28.6,5.29,4.56,4.35,80.6,123,0.18,560.9,0.82,560.9,0,0,0,0,-4.35,4.35,28.6,5.29,4.56,0,85,599,990,966.6,23.4,0.267,0.176,0.00754,0.443,0.019,2.862857142857143,0.21,0.653,0.0279,22.7,0.953,0.977,0.931,42,40.8,116,972000
0.47,662.89,0.47,28.9,5.43,4.72,4.47,81.9,125,0.19,537.4,0.81,537.4,0,0,0,0,-4.47,4.47,28.9,5.43,4.72,0,86.4,577,990,966.6,23.4,0.254,0.161,0.00688,0.415,0.0177,2.7934782608695654,0.206,0.622,0.0265,22.8,0.952,0.976,0.929,41.6,40.4,111,737000
0.48,646.44,0.48,28.8,5.49,4.76,4.43,81.3,125,0.19,521.6,0.81,521.6,0,0,0,0,-4.43,4.43,28.8,5.49,4.76,0,85.8,561,990,966.5,23.5,0.245,0.152,0.00644,0.397,0.0169,2.697749196141479,0.209,0.606,0.0258,22.9,0.952,0.976,0.929,42.2,40.8,108,807000
0.49,629.49,0.49,28.7,5.35,4.68,4.36,80.9,124,0.2,505.5,0.8,505.5,0,0,0,0,-4.36,4.36,28.7,5.35,4.68,0,85.2,544,990,966.4,23.6,0.236,0.142,0.00602,0.378,0.016,2.647191011235955,0.206,0.584,0.0248,23,0.952,0.975,0.928,41.9,40.7,105,1130000
0.50,606.94,0.5,28.5,5.26,4.61,4.27,80.1,123,0.2,484.2,0.8,484.2,0,0,0,0,-4.27,4.27,28.5,5.26,4.61,0,84.3,523,990,966.3,23.7,0.226,0.13,0.00547,0.355,0.015,2.5993589743589745,0.2,0.555,0.0234,23.1,0.951,0.974,0.927,41.1,39.9,101,759000
0.51,589.71,0.51,29.4,5.43,4.8,4.4,83.4,128,0.22,462.2,0.78,462.2,0,0,0,0,-4.4,4.4,29.4,5.43,4.8,0,87.8,502,990,966.3,23.7,0.215,0.118,0.00495,0.333,0.014,2.4404761904761907,0.205,0.538,0.0226,23.2,0.952,0.976,0.928,42.1,40.8,96.9,782000
0.52,568.22,0.52,28.8,5.32,4.78,4.21,80.3,123,0.22,444.9,0.78,444.9,0,0,0,0,-4.21,4.21,28.8,5.32,4.78,0,84.5,484,990,966.2,23.8,0.207,0.109,0.00457,0.316,0.0133,2.1615541922290387,0.225,0.541,0.0227,23.3,0.954,0.978,0.933,45.6,43.8,93.2,1090000
0.53,548.01,0.53,29,5.4,4.82,4.34,81.4,125,0.23,423,0.77,423,0,0,0,0,-4.34,4.34,29,5.4,4.82,0,85.8,462,990,966.1,23.9,0.199,0.0987,0.00412,0.297,0.0124,2.041994750656168,0.223,0.521,0.0218,23.4,0.955,0.979,0.934,45.6,44.2,89.8,821000
0.54,530.67,0.54,28.3,5.26,4.64,4.1,77.9,120,0.23,410.4,0.77,410.4,0,0,0,0,-4.1,4.1,28.3,5.26,4.64,0,82,449,990,966,24,0.194,0.0927,0.00386,0.287,0.0119,2,0.22,0.506,0.0211,23.5,0.954,0.979,0.934,45.2,43.9,87.8,795000
0.55,513.66,0.55,28.9,5.35,4.76,4.21,80.6,124,0.24,389.8,0.76,389.8,0,0,0,0,-4.21,4.21,28.9,5.35,4.76,0,84.8,429,990,965.9,24.1,0.187,0.083,0.00345,0.27,0.0112,2,0.206,0.476,0.0197,23.6,0.953,0.977,0.931,43,42,84,647000
0.56,501.33,0.56,28.2,5.33,4.69,4.04,77.5,120,0.24,381.5,0.76,381.5,0,0,0,0,-4.04,4.04,28.2,5.33,4.69,0,81.5,420,990,965.9,24.1,0.184,0.0791,0.00328,0.263,0.0109,2,0.2,0.463,0.0192,23.7,0.952,0.976,0.93,42.2,41.2,82.4,724000
0.57,490.36,0.57,28,5.24,4.63,3.92,76.2,118,0.24,372.3,0.76,372.3,0,0,0,0,-3.92,3.92,28,5.24,4.63,0,80.2,410,990,965.8,24.2,0.18,0.0747,0.00309,0.255,0.0105,2,0.194,0.449,0.0186,23.7,0.951,0.976,0.928,41.2,40.3,80.5,638000
0.58,480.89,0.58,27.9,5.23,4.63,3.84,75.6,117,0.24,363.7,0.76,363.7,0,0,0,0,-3.84,3.84,27.9,5.23,4.63,0,79.4,401,990,965.8,24.2,0.177,0.0707,0.00292,0.248,0.0102,2,0.188,0.436,0.018,23.8,0.95,0.976,0.927,40.3,39.4,78.8,720000
0.59,471.45,0.59,27.9,5.16,4.6,3.72,75.3,117,0.25,354.8,0.75,354.8,0,0,0,0,-3.72,3.72,27.9,5.16,4.6,0,79,392,990,965.7,24.3,0.174,0.0665,0.00274,0.24,0.00991,2,0.182,0.422,0.0174,23.9,0.949,0.975,0.925,39.4,38.4,76.9,672000
0.60,456.33,0.6,28.2,5.24,4.67,3.82,76.3,118,0.26,338.2,0.74,338.2,0,0,0,0,-3.82,3.82,28.2,5.24,4.67,0,80.1,376,990,965.7,24.3,0.168,0.0586,0.00241,0.227,0.00932,2,0.171,0.398,0.0163,23.9,0.946,0.974,0.922,37.6,36.6,73.3,633000
0.61,445.21,0.61,27.5,5.14,4.55,3.64,73.2,114,0.26,331.2,0.74,331.2,0,0,0,0,-3.64,3.64,27.5,5.14,4.55,0,76.8,368,990,965.6,24.4,0.166,0.0553,0.00227,0.221,0.00905,2,0.166,0.387,0.0159,24,0.945,0.973,0.92,36.9,35.9,71.8,634000
0.62,436.55,0.62,27.4,5.12,4.5,3.65,73.2,114,0.26,322.7,0.74,322.7,0,0,0,0,-3.65,3.65,27.4,5.12,4.5,0,76.9,360,990,965.6,24.4,0.162,0.0513,0.0021,0.214,0.00875,2,0.16,0.374,0.0153,24.1,0.944,0.972,0.918,35.9,35,69.9,527000
0.63,427.84,0.63,27.3,5.02,4.43,3.52,72.5,113,0.26,315.1,0.74,315.1,0,0,0,0,-3.52,3.52,27.3,5.02,4.43,0,76,352,990,965.5,24.5,0.16,0.0477,0.00195,0.207,0.00847,2,0.155,0.363,0.0148,24.1,0.942,0.971,0.915,35.1,34.1,68.2,626000
0.64,418.93,0.64,26.9,5.01,4.36,3.5,70.8,111,0.26,308.3,0.74,308.3,0,0,0,0,-3.5,3.5,26.9,5.01,4.36,0,74.3,345,990,965.5,24.5,0.157,0.0445,0.00182,0.202,0.00823,2,0.151,0.352,0.0144,24.2,0.941,0.971,0.914,34.4,33.4,66.8,518000
0.65,407.18,0.65,26.9,4.95,4.35,3.36,70.8,110,0.27,296.8,0.73,296.8,0,0,0,0,-3.36,3.36,26.9,4.95,4.35,0,74.1,333,990,965.4,24.6,0.153,0.0394,0.0016,0.192,0.00783,2,0.143,0.335,0.0136,24.2,0.939,0.97,0.911,33.1,32.2,64.3,873000
0.66,395.36,0.66,26.3,4.81,4.15,3.28,68.5,107,0.27,288.3,0.73,288.3,0,0,0,0,-3.28,3.28,26.3,4.81,4.15,0,71.8,324,990,965.4,24.6,0.15,0.0359,0.00146,0.186,0.00754,1.9904153354632588,0.139,0.324,0.0132,24.3,0.938,0.97,0.91,32.5,31.5,62.5,469000
0.67,389.48,0.67,26.3,4.79,4.14,3.23,68.3,107,0.27,282.8,0.73,282.8,0,0,0,0,-3.23,3.23,26.3,4.79,4.14,0,71.5,318,990,965.3,24.7,0.148,0.0334,0.00135,0.181,0.00735,1.89,0.15,0.332,0.0134,24.3,0.94,0.971,0.913,34.6,33.3,61.2,294000
0.68,382.71,0.68,26.4,4.8,4.15,3.07,68.1,107,0.28,276.1,0.72,276.1,0,0,0,0,-3.07,3.07,26.4,4.8,4.15,0,71.2,312,990,965.3,24.7,0.145,0.0303,0.00123,0.176,0.00712,1.9221238938053098,0.141,0.316,0.0128,24.4,0.938,0.971,0.91,32.9,31.9,59.9,813000
0.69,373.89,0.69,26.7,4.84,4.19,3.3,69.6,109,0.29,265.3,0.71,265.3,0,0,0,0,-3.3,3.3,26.7,4.84,4.19,0,72.9,301,990,965.3,24.7,0.142,0.0265,0.00107,0.168,0.00681,1.8904761904761904,0.137,0.306,0.0124,24.4,0.936,0.971,0.909,32.4,31.5,57.8,291000
0.70,364.78,0.7,26,4.78,4.06,3.06,66.8,105,0.29,260,0.71,260,0,0,0,0,-3.06,3.06,26,4.78,4.06,0,69.9,295,990,965.2,24.8,0.14,0.0243,0.000979,0.164,0.00661,1.8405405405405406,0.142,0.306,0.0123,24.5,0.937,0.972,0.91,33.2,32,56.4,501000
0.71,354.43,0.71,25.8,4.75,3.97,2.97,65.7,103,0.29,251.2,0.71,251.2,0,0,0,0,-2.97,2.97,25.8,4.75,3.97,0,68.7,286,990,965.2,24.8,0.136,0.0212,0.000856,0.158,0.00635,1.8074245939675173,0.14,0.298,0.012,24.5,0.936,0.972,0.91,33,31.9,54.7,566000
0.72,344.05,0.72,25.7,4.7,3.88,2.88,65.2,102,0.3,241.7,0.7,241.7,0,0,0,0,-2.88,2.88,25.7,4.7,3.88,0,68.1,276,990,965.1,24.9,0.133,0.0184,0.000741,0.151,0.00608,1.658102766798419,0.155,0.307,0.0123,24.6,0.939,0.973,0.914,35.8,34.5,52.8,641000
0.73,337.27,0.73,25.2,4.53,3.69,2.75,62.9,99.1,0.29,238.2,0.71,238.2,0,0,0,0,-2.75,2.75,25.2,4.53,3.69,0,65.7,272,990,965.1,24.9,0.131,0.0177,0.000711,0.149,0.00598,1.6157407407407407,0.159,0.308,0.0124,24.6,0.94,0.974,0.916,36.5,35.1,52.1,270000
0.74,330.67,0.74,24.9,4.52,3.61,2.72,61.9,97.6,0.3,233,0.7,233,0,0,0,0,-2.72,2.72,24.9,4.52,3.61,0,64.6,266,990,965.1,24.9,0.129,0.0165,0.00066,0.146,0.00585,1.6606425702811245,0.148,0.293,0.0118,24.7,0.937,0.973,0.912,34.5,33.4,51.1,611000
0.75,323.42,0.75,24.7,4.53,3.58,2.67,61,96.5,0.3,227,0.7,227,0,0,0,0,-2.67,2.67,24.7,4.53,3.58,0,63.6,260,990,965,25,0.127,0.0156,0.000625,0.143,0.00572,1.4625668449197862,0.173,0.316,0.0126,24.7,0.943,0.975,0.92,39,37.4,49.7,446000
0.76,317.33,0.76,24.4,4.43,3.5,2.62,59.7,94.6,0.3,222.7,0.7,222.7,0,0,0,0,-2.62,2.62,24.4,4.43,3.5,0,62.3,255,990,965,25,0.126,0.0152,0.000607,0.141,0.00563,1.4321608040201006,0.173,0.314,0.0125,24.7,0.943,0.976,0.92,39.1,37.7,49,234000
0.77,311.07,0.77,24.7,4.43,3.51,2.68,61.2,96.6,0.31,214.5,0.69,214.5,0,0,0,0,-2.68,2.68,24.7,4.43,3.51,0,63.9,247,990,965,25,0.123,0.0141,0.000561,0.137,0.00546,1.2291169451073987,0.195,0.332,0.0133,24.7,0.949,0.977,0.927,43.1,41.5,47.5,478000
0.78,303.81,0.78,24,4.29,3.32,2.53,58,92.1,0.3,211.7,0.7,211.7,0,0,0,0,-2.53,2.53,24,4.29,3.32,0,60.6,243,990,964.9,25.1,0.121,0.0138,0.00055,0.135,0.00539,1.2053333333333334,0.195,0.33,0.0132,24.8,0.949,0.978,0.928,43.2,41.8,47.2,424000
0.79,296.67,0.79,23.8,4.22,3.24,2.53,57.5,91.3,0.31,205.4,0.69,205.4,0,0,0,0,-2.53,2.53,23.8,4.22,3.24,0,60,237,990,964.9,25.1,0.119,0.0132,0.000526,0.132,0.00527,1.125,0.199,0.332,0.0132,24.8,0.951,0.978,0.93,44,42.8,46.1,363000
0.80,288.97,0.8,23.9,4.22,3.23,2.53,57.5,91.4,0.32,197.6,0.68,197.6,0,0,0,0,-2.53,2.53,23.9,4.22,3.23,0,60,229,990,964.9,25.1,0.116,0.0125,0.000499,0.129,0.00513,1.0708154506437768,0.198,0.327,0.013,24.8,0.951,0.979,0.93,43.9,42.8,44.7,499000
0.81,283.54,0.81,23.3,4.1,3.1,2.39,54.8,87.7,0.31,195.8,0.69,195.8,0,0,0,0,-2.39,2.39,23.3,4.1,3.1,0,57.2,226,990,964.8,25.2,0.115,0.0124,0.000493,0.128,0.00508,1.0449826989619377,0.2,0.328,0.013,24.8,0.951,0.979,0.931,44.2,43.1,44.2,307000
0.82,280.9,0.82,23.3,4.03,3.04,2.46,55.4,88.2,0.31,192.7,0.69,192.7,0,0,0,0,-2.46,2.46,23.3,4.03,3.04,0,57.8,223,990,964.8,25.2,0.114,0.0121,0.000482,0.126,0.00502,1.048780487804878,0.195,0.321,0.0128,24.9,0.95,0.979,0.93,43.4,42.3,43.5,257000
0.83,273.86,0.83,23.2,4.1,3.11,2.4,54.7,87.5,0.32,186.4,0.68,186.4,0,0,0,0,-2.4,2.4,23.2,4.1,3.11,0,57.1,217,990,964.8,25.2,0.112,0.0116,0.00046,0.124,0.00491,1.0237388724035608,0.19,0.314,0.0125,24.9,0.949,0.978,0.929,42.6,41.6,42.2,341000
0.84,267.28,0.84,22.8,3.96,2.94,2.38,53.6,85.7,0.32,181.6,0.68,181.6,0,0,0,0,-2.38,2.38,22.8,3.96,2.94,0,56,211,990,964.8,25.2,0.11,0.0112,0.000443,0.121,0.00481,1,0.188,0.309,0.0122,24.9,0.949,0.978,0.927,42.1,41.1,41.1,408000
0.85,262.21,0.85,22.9,3.95,2.94,2.33,53.6,85.7,0.33,176.5,0.67,176.5,0,0,0,0,-2.33,2.33,22.9,3.95,2.94,0,55.9,206,990,964.7,25.3,0.108,0.0108,0.000426,0.119,0.00472,1,0.181,0.3,0.0119,25,0.947,0.976,0.925,40.9,39.9,39.9,461000
0.86,257.73,0.86,22.5,3.82,2.85,2.36,52.2,83.8,0.32,174,0.68,174,0,0,0,0,-2.36,2.36,22.5,3.82,2.85,0,54.6,203,990,964.7,25.3,0.107,0.0105,0.000417,0.118,0.00466,1,0.177,0.295,0.0117,25,0.946,0.975,0.923,40.3,39.3,39.3,319000
0.87,253.96,0.87,22.4,3.8,2.83,2.31,51.8,83.1,0.33,170.9,0.67,170.9,0,0,0,0,-2.31,2.31,22.4,3.8,2.83,0,54.1,200,990,964.7,25.3,0.106,0.0103,0.000406,0.116,0.0046,1,0.173,0.29,0.0115,25,0.946,0.975,0.922,39.6,38.6,38.6,275000
0.88,247.6,0.88,21.8,3.67,2.78,2.26,49.8,80.3,0.32,167.3,0.68,167.3,0,0,0,0,-2.26,2.26,21.8,3.67,2.78,0,52,196,990,964.7,25.3,0.105,0.00997,0.000394,0.115,0.00452,1,0.168,0.283,0.0112,25,0.944,0.974,0.92,38.8,37.8,37.8,356000
0.89,240.77,0.89,21.4,3.55,2.76,2.27,48.5,78.5,0.33,162.3,0.67,162.3,0,0,0,0,-2.27,2.27,21.4,3.55,2.76,0,50.7,190,990,964.6,25.4,0.103,0.00955,0.000376,0.112,0.00442,1,0.162,0.274,0.0108,25.1,0.943,0.973,0.917,37.6,36.6,36.6,246000
0.90,234.63,0.9,21,3.49,2.73,2.16,46.5,75.9,0.32,158.8,0.68,158.8,0,0,0,0,-2.16,2.16,21,3.49,2.73,0,48.6,186,990,964.6,25.4,0.101,0.00924,0.000364,0.11,0.00435,1,0.157,0.267,0.0105,25.1,0.941,0.972,0.915,36.8,35.8,35.8,465000
0.91,228.46,0.91,20.7,3.61,2.79,2.17,45.3,74.5,0.33,153.9,0.67,153.9,0,0,0,0,-2.17,2.17,20.7,3.61,2.79,0,47.5,181,990,964.6,25.4,0.0994,0.00883,0.000347,0.108,0.00426,1,0.15,0.259,0.0102,25.2,0.94,0.971,0.913,35.7,34.7,34.7,203000
0.92,222.98,0.92,20.4,3.37,2.73,2.09,43.9,72.5,0.33,150.4,0.67,150.4,0,0,0,0,-2.09,2.09,20.4,3.37,2.73,0,46,177,990,964.5,25.5,0.098,0.00854,0.000335,0.107,0.00418,1,0.146,0.252,0.0099,25.2,0.938,0.971,0.911,34.9,33.9,33.9,354000
0.93,215.56,0.93,20.3,3.34,2.73,2.07,43.1,71.5,0.33,144,0.67,144,0,0,0,0,-2.07,2.07,20.3,3.34,2.73,0,45.2,170,990,964.5,25.5,0.0957,0.00799,0.000313,0.104,0.00406,1,0.137,0.241,0.00943,25.3,0.936,0.97,0.908,33.4,32.4,32.4,257000
0.94,208.7,0.94,19.7,3.29,2.61,2.06,40.8,68.4,0.33,140.3,0.67,140.3,0,0,0,0,-2.06,2.06,19.7,3.29,2.61,0,42.8,166,990,964.5,25.5,0.0941,0.00767,0.0003,0.102,0.00398,1,0.132,0.234,0.00914,25.3,0.934,0.97,0.907,32.5,31.6,31.6,281000
0.95,203.86,0.95,19.3,3.24,2.54,2.02,38.8,65.9,0.32,138,0.68,138,0,0,0,0,-2.02,2.02,19.3,3.24,2.54,0,40.8,163,990,964.4,25.6,0.0931,0.00748,0.000292,0.101,0.00393,1,0.129,0.229,0.00897,25.3,0.934,0.97,0.906,32,31.1,31.1,352000
0.96,200.58,0.96,18.8,3.14,2.36,2.02,36.3,62.5,0.31,138.1,0.69,138.1,0,0,0,0,-2.02,2.02,18.8,3.14,2.36,0,38.3,162,990,964.4,25.6,0.0928,0.00749,0.000292,0.1,0.00392,1,0.129,0.229,0.00895,25.4,0.843,0.875,0.818,29.4,28.5,28.5,189000
0.97,195.29,0.97,17.8,3.1,2.26,2.02,32.1,57.3,0.29,138,0.71,138,0,0,0,0,-2.02,2.02,17.8,3.1,2.26,0,34.1,161,990,964.4,25.6,0.0924,0.00748,0.000292,0.0999,0.0039,1,0.129,0.229,0.00894,25.4,0.885,0.919,0.858,30.6,29.7,29.7,272000
0.98,181.33,0.98,17.2,3.03,2.2,1.93,29.3,53.7,0.3,127.6,0.7,127.6,0,0,0,0,-1.93,1.93,17.2,3.03,2.2,0,31.3,150,990,964.4,25.6,0.0885,0.00659,0.000258,0.0951,0.00372,1,0.115,0.21,0.00821,25.4,0.929,0.97,0.901,29.5,28.6,28.6,239000
0.99,162.01,0.99,16,2.91,2.14,1.58,23.7,46.3,0.29,115.7,0.71,115.7,0,0,0,0,-1.58,1.58,16,2.91,2.14,0,25.3,137,990,964.5,25.5,0.0838,0.00558,0.000219,0.0894,0.0035,1,0.0987,0.188,0.00737,25.3,0.922,0.97,0.894,26.5,25.7,25.7,250000
1.00,136.59,1,15.4,2.9,2.13,1.35,21,42.8,0.31,93.81,0.69,93.81,0,0,0,0,-1.35,1.35,15.4,2.9,2.13,0,22.4,114,990,964.5,25.5,0.0758,0.00372,0.000146,0.0796,0.00312,1,0.0691,0.149,0.00583,25.4,0.918,0.966,0.887,21.4,20.7,20.7,75400