datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-1428019200000,1924,10,1924,1,1,5,0.059,0.0177,0.0412,2520.21,21,21,21,1,1,1,136.5,136.5,136.5,95.46,95.46,41,41,41,0,0,0,0.3,0.3,0.3,95.46,95.46,95.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0763,0.0763,0.0763,0.00386,0.00386,0.00386,0.00015,0.00015,0.00015,0.152,0.152,0.152,0.0059,0.0059,0.0059,25.35,25.35,25.35,0.915,0.915,0.915,0.967,0.967,0.967,0.885,0.885,0.885,21.72,21.72,21.72,21,21,21,0,0,0,0,0,0,0.117,0,0.0178,0.3,0.7,0.3,42.7
-1427587200000,1924,10,1924,1,1,7,0.0825,0.0248,0.0577,3528.29,21,21,21,1,1,1,136.5,136.5,136.5,95.46,95.46,41,41,41,0,0,0,0.3,0.3,0.3,95.46,95.46,95.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0763,0.0763,0.0763,0.00386,0.00386,0.00386,0.00015,0.00015,0.00015,0.152,0.152,0.152,0.0059,0.0059,0.0059,25.35,25.35,25.35,0.915,0.915,0.915,0.967,0.967,0.967,0.885,0.885,0.885,21.72,21.72,21.72,21,21,21,0,0,0,0,0,0,0.117,0,0.0248,0.3,0.7,0.3,42.8
-1426982400000,1924,10,1924,1,2,7,0.0825,0.0248,0.0577,3528.29,21,21,21,1,1,1,136.5,136.5,136.5,95.46,95.46,41,41,41,0,0,0,0.3,0.3,0.3,95.46,95.46,95.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0763,0.0763,0.0763,0.00386,0.00386,0.00386,0.00015,0.00015,0.00015,0.152,0.152,0.152,0.0059,0.0059,0.0059,25.35,25.35,25.35,0.915,0.915,0.915,0.967,0.967,0.967,0.885,0.885,0.885,21.72,21.72,21.72,21,21,21,0,0,0,0,0,0,0.117,0,0.0248,0.3,0.7,0.3,42.8
-1426377600000,1924,10,1924,1,3,7,0.081,0.0248,0.0562,3439.11,21.47,21.47,20.47,1,1,1,133.9,127.7,138.8,92.85,86.74,41,41,41,0,0,0,0.306,0.295,0.321,92.85,86.74,97.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.0732,0.0771,0.00364,0.00312,0.00406,0.00014,0.00012,0.00016,0.147,0.136,0.156,0.0058,0.0053,0.0061,25.35,25.34,25.36,0.918,0.913,0.925,0.966,0.963,0.968,0.887,0.884,0.891,21.2,19.96,22.19,20.47,19.22,21.47,0,0,0,0,0,0,0.114,0,0.0248,0.31,0.69,0.31,42.5
-1425772800000,1924,10,1924,1,4,7,0.0779,0.0246,0.0532,3273.67,20.38,20.38,19.49,1,1,1,128.7,127.7,132.4,88.02,86.74,40.71,40,41,0,0,0,0.316,0.302,0.321,88.02,86.74,92.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0732,0.0748,0.00323,0.00312,0.0036,0.00013,0.00012,0.00014,0.138,0.136,0.146,0.0054,0.0053,0.0057,25.36,25.35,25.36,0.924,0.919,0.925,0.963,0.963,0.965,0.89,0.887,0.891,20.22,19.96,21.11,19.49,19.22,20.38,0,0,0,0,0,0,0.108,0,0.0247,0.32,0.68,0.32,42
-1425168000000,1924,11,1924,2,5,7,0.0823,0.0242,0.0581,3550.45,21.26,21.26,21.13,1,1,1,136.1,134.4,136.7,96.1,94.36,40,40,40,0,0,0,0.294,0.293,0.298,96.1,94.36,96.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0762,0.0755,0.0764,0.00392,0.00377,0.00397,0.00015,0.00015,0.00016,0.152,0.149,0.153,0.006,0.0059,0.006,25.35,25.35,25.35,0.915,0.914,0.917,0.967,0.966,0.967,0.885,0.884,0.886,21.85,21.5,21.98,21.13,20.78,21.26,0,0,0,0,0,0,0.117,0,0.0242,0.29,0.71,0.29,43.1
-1424563200000,1924,11,1924,2,6,7,0.0866,0.0242,0.0624,3812.86,23.68,23.68,22.7,1,1,1,143.2,141.5,147.3,103.2,101.5,40,40,40,0,0,0,0.28,0.272,0.283,103.2,101.5,107.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0781,0.0801,0.00452,0.00438,0.00487,0.00018,0.00017,0.00019,0.165,0.162,0.172,0.0065,0.0064,0.0068,25.34,25.33,25.34,0.913,0.912,0.916,0.97,0.969,0.97,0.885,0.884,0.889,23.41,23.01,24.41,22.7,22.3,23.68,0,0,0,0,0,0,0.126,0,0.0242,0.28,0.72,0.28,44
-1423958400000,1924,11,1924,2,7,7,0.0947,0.0242,0.0705,4351.38,28.27,28.27,25.9,1,1,1,156.5,147.3,166.3,116.5,107.3,40,40,40,0,0,0,0.256,0.241,0.272,116.5,107.3,126.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0801,0.0868,0.00565,0.00487,0.00648,0.00022,0.00019,0.00025,0.189,0.172,0.206,0.0074,0.0068,0.0081,25.33,25.32,25.33,0.923,0.916,0.929,0.97,0.97,0.97,0.895,0.889,0.901,26.7,24.41,29.14,25.9,23.68,28.27,0,0,0,0,0,0,0.144,0,0.0242,0.26,0.74,0.26,45.9
-1423353600000,1924,11,1924,2,8,7,0.111,0.0242,0.0867,5428.55,34.29,34.29,32.31,1,1,1,183.3,173.7,191.6,143.3,133.7,40,40,40,0,0,0,0.219,0.209,0.23,143.3,133.7,151.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0928,0.0894,0.0957,0.00793,0.00711,0.00863,0.00031,0.00028,0.00034,0.237,0.22,0.251,0.0093,0.0086,0.0098,25.33,25.33,25.33,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,33.31,30.95,35.35,32.31,30.02,34.29,0,0,0,0,0,0,0.18,0,0.0243,0.22,0.78,0.22,48.9
-1422748800000,1924,12,1924,3,9,7,0.131,0.0284,0.102,6469.59,46.57,46.57,38.51,1,1,1,216.2,195.3,250.3,169.2,148.3,47,47,47,0,0,0,0.219,0.188,0.241,169.2,148.3,203.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.103,0.0953,0.115,0.0101,0.00835,0.013,0.0004,0.00033,0.00052,0.284,0.246,0.345,0.011,0.0096,0.014,25.21,24.95,25.34,0.945,0.938,0.955,0.974,0.97,0.98,0.92,0.91,0.936,39.51,34.56,47.52,38.51,33.52,46.57,0,0,0,0,0,0,0.214,0,0.029,0.22,0.78,0.22,49.4
-1422144000000,1924,12,1924,3,10,7,0.156,0.0284,0.127,7960.06,48.2,48.2,47.38,1,1,1,257.8,246.5,268.9,210.8,199.5,47,47,47,0,0,0,0.183,0.175,0.191,210.8,199.5,221.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.113,0.121,0.0137,0.0127,0.0146,0.00054,0.0005,0.00058,0.358,0.338,0.378,0.014,0.013,0.015,24.91,24.85,24.98,0.957,0.954,0.959,0.98,0.98,0.98,0.938,0.935,0.94,49.26,46.66,51.84,47.38,45.72,48.2,0,0,0,0,0,0,0.263,0,0.029,0.18,0.81,0.19,51
-1421539200000,1924,12,1924,3,11,7,0.167,0.0284,0.138,8456.42,51.8,51.8,50.34,2,1,1.7142857142857142,276,263.1,283.2,229,216.1,47,47,47,0,0,0,0.171,0.166,0.179,229,216.1,236.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.124,0.119,0.126,0.0152,0.0141,0.0158,0.0006,0.00056,0.00063,0.278,0.233,0.373,0.011,0.0092,0.015,24.92,24.86,24.97,0.934,0.922,0.958,0.973,0.97,0.98,0.908,0.894,0.939,33.37,25.55,51.16,32.05,24.78,48.2,0,0,0,0,0,0,0.28,0,0.029,0.17,0.83,0.17,50.6
-1420934400000,1924,12,1924,3,12,7,0.184,0.0284,0.155,9472.76,67.29,67.29,56.39,2,2,2,304,281.5,354,257,234.5,47,47,47,0,0,0,0.156,0.133,0.167,257,234.5,307,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.134,0.126,0.151,0.0229,0.0157,0.0439,0.00092,0.00062,0.0018,0.273,0.242,0.345,0.011,0.0096,0.014,24.8,24.49,24.93,0.93,0.924,0.941,0.97,0.97,0.97,0.902,0.897,0.913,29.06,26.49,34.69,28.19,25.7,33.65,0,0,0,0,0,0,0.313,0,0.029,0.15,0.84,0.16,51.5
-1420329600000,1924,12,1924,3,13,7,0.28,0.0329,0.247,14796.3,110.7,110.7,88.07,3,2,2.2857142857142856,463,347.3,588.3,408.6,300.3,54.43,47,60,0,0,0,0.12,0.102,0.142,408.6,300.3,528.3,990,990,990,965.7,965.1,966.2,24.3,23.8,24.9,0.19,0.149,0.241,0.0931,0.0408,0.154,0.0039,0.0016,0.0065,0.468,0.335,0.575,0.019,0.013,0.024,23.85,23.18,24.53,0.949,0.94,0.956,0.974,0.97,0.98,0.925,0.912,0.937,39.83,33.96,46.5,38.82,32.94,45.57,0,0,0,0,0,0,0.489,0,0.033,0.12,0.88,0.12,52.8
-1419724800000,1925,1,1924,4,14,7,0.332,0.0398,0.292,16889.4,108.2,108.2,100.5,3,2,2.5714285714285716,549,525.1,588.3,483.1,465.1,65.86,60,101,0,0,0,0.119,0.104,0.172,483.1,465.1,516.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.217,0.209,0.234,0.127,0.119,0.146,0.0053,0.0049,0.0061,0.55,0.502,0.593,0.023,0.021,0.025,23.38,23.24,23.46,0.95,0.944,0.957,0.974,0.97,0.98,0.926,0.916,0.938,42.45,34.95,51.75,40.4,33.9,48.2,0,0,0,0,0,0,0.559,0,0.04,0.12,0.88,0.12,50.9
-1419120000000,1925,1,1924,4,15,7,0.38,0.0611,0.319,18418.3,113.8,113.8,109.6,3,3,3,628.1,593.1,648.5,527.1,492.1,101,101,101,0,0,0,0.161,0.156,0.17,527.1,492.1,547.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.244,0.224,0.256,0.153,0.131,0.167,0.0065,0.0055,0.0071,0.577,0.52,0.611,0.024,0.022,0.026,23.01,22.89,23.21,0.949,0.945,0.951,0.972,0.97,0.974,0.922,0.917,0.926,37.61,35.3,38.95,36.54,34.24,37.93,0,0,0,0,0,0,0.609,0,0.061,0.16,0.84,0.16,48.5
-1418515200000,1925,1,1924,4,16,7,0.448,0.0611,0.386,21878.8,170.5,170.5,130.2,4,3,3.142857142857143,740,648.5,982,639,547.5,101,101,101,0,0,0,0.139,0.103,0.156,639,547.5,881,990,990,990,966.9,966.5,967.8,23.1,22.2,23.5,0.314,0.256,0.491,0.224,0.167,0.365,0.0098,0.0071,0.016,0.755,0.611,1.1,0.033,0.026,0.049,22.39,21.08,22.89,0.954,0.951,0.957,0.978,0.974,0.98,0.932,0.926,0.938,42.32,38.95,48.06,41.38,37.93,47.1,0,0,0,0,0,0,0.724,0,0.062,0.14,0.86,0.14,48.8
-1417910400000,1925,1,1924,4,17,7,0.681,0.0643,0.617,31647,192.8,192.8,188.4,4,4,4,1127,1015,1204,1020,913.5,106.3,101,138,0.4286,0,3,0.0945,0.0839,0.122,1020,913.5,1100,990,990,990,968.3,967.9,968.5,21.7,21.5,22.1,0.637,0.52,0.747,0.492,0.381,0.648,0.023,0.017,0.03,1.41,1.15,1.69,0.065,0.052,0.079,20.29,19.76,20.9,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.42,44.74,50.87,47.09,43.84,48.2,0,0,0,0,0,0,1.05,0,0.064,0.094,0.91,0.09,46.5
-1417305600000,1925,2,1924,5,18,7,0.715,0.0835,0.631,32076.5,192.8,192.8,190.9,4,4,4,1183,1147,1246,1045,1009,138,138,138,1.143,0,8,0.117,0.111,0.12,1044,1009,1100,990,990,990,968.5,968.4,968.7,21.5,21.3,21.6,0.676,0.626,0.761,0.521,0.444,0.648,0.024,0.021,0.03,1.49,1.35,1.71,0.069,0.062,0.08,20.04,19.62,20.29,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.96,47.97,50.48,47.73,47.01,48.2,0,0,0,0,0,0,1.06,0,0.084,0.12,0.88,0.12,44.9
-1416700800000,1925,2,1924,5,19,7,0.715,0.0835,0.632,32238.3,192.8,192.8,191.9,4,4,4,1182,1175,1200,1044,1037,138,138,138,0,0,0,0.116,0.115,0.117,1044,1037,1062,990,990,990,968.5,968.5,968.5,21.5,21.5,21.5,0.677,0.667,0.703,0.522,0.507,0.562,0.024,0.024,0.026,1.49,1.46,1.56,0.069,0.068,0.073,20.04,19.91,20.09,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,49,48.8,49.5,47.97,47.82,48.2,0,0,0,0,0,0,1.07,0,0.083,0.12,0.88,0.12,45.1
-1416096000000,1925,2,1924,5,20,7,0.722,0.0835,0.638,32183.7,192.8,192.8,191.6,4,4,4,1193,1164,1241,1055,1026,138,138,138,0.8571,0,3,0.116,0.111,0.119,1055,1026,1100,990,990,990,968.5,968.4,968.7,21.5,21.3,21.6,0.693,0.65,0.76,0.546,0.482,0.648,0.025,0.022,0.03,1.53,1.42,1.71,0.071,0.066,0.08,19.96,19.64,20.17,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.28,48.47,50.52,47.89,47.5,48.2,0,0,0,0,0,0,1.06,0,0.084,0.12,0.88,0.12,44.6
-1415491200000,1925,2,1924,5,21,7,0.816,0.0854,0.665,32287,192.8,192.8,192.2,4,4,4,1349,1241,1435,1208,1103,141.1,138,160,108,3,197,0.105,0.0962,0.115,1100,1100,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.805,0.76,0.842,0.648,0.648,0.648,0.031,0.03,0.031,1.75,1.71,1.79,0.084,0.08,0.086,19.25,18.94,19.64,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.48,48.64,50.52,48.05,47.67,48.2,0,0,0,0,0,0,1.07,0,0.151,0.1,0.81,0.19,39.6
-1414886400000,1925,3,1924,6,22,7,0.833,0.0968,0.665,32346.6,192.8,192.8,192.5,4,4,4,1377,1364,1419,1217,1204,160,160,160,117.4,104,159,0.116,0.113,0.117,1100,1100,1100,990,990,990,969.1,969,969.2,20.9,20.8,21,0.816,0.81,0.833,0.648,0.648,0.648,0.031,0.031,0.031,1.76,1.76,1.78,0.084,0.084,0.086,19.15,19,19.2,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.21,48.8,49.34,48.13,47.82,48.2,0,0,0,0,0,0,1.07,0,0.168,0.12,0.8,0.2,38.8
-1414281600000,1925,3,1924,6,23,7,0.864,0.0968,0.665,32077,192.5,192.5,190.9,4,4,4,1429,1388,1475,1269,1228,160,160,160,168.7,128,215,0.112,0.108,0.115,1100,1100,1100,990,990,990,969.3,969.1,969.4,20.7,20.6,20.9,0.837,0.82,0.857,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.77,1.8,0.086,0.085,0.088,18.96,18.79,19.11,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.71,48.26,49.11,47.73,47.29,48.12,0,0,0,0,0,0,1.06,0,0.199,0.11,0.77,0.23,37.1
-1413676800000,1925,3,1924,6,24,7,1,0.0968,0.665,30685.4,188.6,188.6,182.7,4,4,4,1657,1492,1930,1497,1332,160,160,160,396.4,232,670,0.0974,0.0829,0.107,1100,1100,1100,990,990,990,970,969.5,970.9,20,19.1,20.5,0.898,0.863,0.926,0.648,0.648,0.648,0.032,0.032,0.034,1.85,1.81,1.87,0.092,0.088,0.098,18.16,17.25,18.73,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.59,44.14,48.1,45.66,43.26,47.14,0,0,0,0,0,0,1.01,0,0.335,0.097,0.67,0.33,30.7
-1413072000000,1925,3,1924,6,25,7,1.72,0.0968,0.665,24877.7,167.5,167.5,148.1,4,4,4,2846,2122,3405,2686,1962,160,160,160,1586,862,2145,0.0576,0.047,0.0754,1100,1100,1100,990,990,990,973.1,971.4,974.4,16.9,15.6,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.035,0.042,1.87,1.87,1.87,0.11,0.1,0.12,15,13.71,16.73,0.94,0.933,0.947,0.973,0.97,0.98,0.915,0.905,0.928,38.03,34.5,42.74,37.02,33.46,41.89,0,0,0,0,0,0,0.823,0,1.055,0.056,0.39,0.61,14.5
-1412467200000,1925,3,1924,6,26,7,2.04,0.11,0.665,22583.2,136.6,136.6,134.4,4,4,4,3380,3284,3456,3198,3093,182.1,160,191,2097,1993,2196,0.054,0.0463,0.0582,1100,1100,1100,990,990,990,974.4,974.2,974.5,15.6,15.5,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.76,13.6,13.96,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,34.65,34.2,35.2,33.61,33.17,34.14,0,0,0,0,0,0,0.747,0,1.375,0.054,0.33,0.67,11.1
-1411862400000,1925,4,1924,7,27,7,1.9,0.116,0.665,23517.6,142.7,142.7,140,4,4,4,3140,3032,3258,2949,2841,191,191,191,1849,1741,1967,0.0609,0.0586,0.063,1100,1100,1100,990,990,990,973.8,973.6,974.1,16.2,15.9,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.28,14.02,14.53,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,36.08,35.35,36.77,35,34.29,35.67,0,0,0,0,0,0,0.778,0,1.235,0.061,0.35,0.65,12.4
-1411257600000,1925,4,1924,7,28,7,1.86,0.116,0.665,23829.1,143.3,143.3,141.8,4,4,4,3067,3008,3284,2876,2817,191,191,191,1776,1717,1993,0.0623,0.0582,0.0635,1100,1100,1100,990,990,990,973.7,973.5,974.2,16.3,15.8,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.45,13.96,14.59,0.938,0.935,0.939,0.97,0.97,0.97,0.91,0.907,0.91,36.56,35.2,36.94,35.46,34.14,35.83,0,0,0,0,0,0,0.788,0,1.195,0.062,0.36,0.64,12.8
-1410652800000,1925,4,1924,7,29,7,1.95,0.116,0.665,23194.9,139.4,139.4,138.1,4,4,4,3218,3158,3334,3027,2967,191,191,191,1928,1867,2043,0.0594,0.0573,0.0605,1100,1100,1100,990,990,990,974,973.9,974.3,16,15.7,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.1,13.86,14.23,0.936,0.934,0.936,0.97,0.97,0.97,0.908,0.906,0.908,35.58,34.91,35.94,34.52,33.86,34.86,0,0,0,0,0,0,0.767,0,1.285,0.059,0.34,0.66,11.9
-1410048000000,1925,4,1924,7,30,7,1.87,0.141,0.665,23740.9,150.5,150.5,141.3,4,4,4,3095,2747,3366,2862,2458,233,191,289,1762,1358,2075,0.0765,0.0567,0.105,1100,1100,1100,990,990,990,973.7,972.9,974.3,16.3,15.7,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.4,13.79,15.22,0.937,0.934,0.942,0.971,0.97,0.973,0.91,0.906,0.917,36.4,34.72,38.67,35.33,33.68,37.63,0,0,0,0,0,0,0.785,0,1.205,0.075,0.36,0.64,12.7
-1409443200000,1925,5,1924,8,31,7,1.61,0.175,0.665,25714,158.2,158.2,153.1,4,4,4,2656,2471,2854,2367,2182,289,289,289,1266,1082,1465,0.109,0.101,0.117,1100,1100,1100,990,990,990,972.7,972.2,973.2,17.3,16.8,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.44,14.96,15.89,0.943,0.941,0.945,0.974,0.972,0.977,0.919,0.914,0.923,39.27,37.97,40.48,38.26,36.89,39.55,0,0,0,0,0,0,0.85,0,0.945,0.11,0.41,0.59,16
-1408838400000,1925,5,1924,8,32,7,1.38,0.153,0.665,27424.4,166.3,166.3,163.2,4,4,4,2287,2173,2424,2034,1920,253,253,253,933.6,820,1071,0.111,0.104,0.116,1100,1100,1100,990,990,990,971.8,971.5,972.1,18.2,17.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.33,16,16.61,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.67,40.78,42.41,40.81,39.87,41.56,0,0,0,0,0,0,0.907,0,0.715,0.11,0.48,0.52,19.9
-1408233600000,1925,5,1924,8,33,7,1.18,0.153,0.665,28998.2,177.2,177.2,172.6,4,4,4,1948,1812,2083,1695,1559,253,253,253,594.7,459,730,0.13,0.121,0.14,1100,1100,1100,990,990,990,970.9,970.5,971.3,19.1,18.7,19.5,0.925,0.921,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.21,16.83,17.64,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.03,42.99,45.2,43.15,42.13,44.29,0,0,0,0,0,0,0.959,0,0.515,0.13,0.56,0.44,24.6
-1407628800000,1925,5,1924,8,34,7,1.01,0.153,0.665,30643.4,185.7,185.7,182.4,4,4,4,1663,1571,1775,1410,1318,253,253,253,310.4,218,422,0.152,0.143,0.161,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.904,0.882,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.83,1.87,0.093,0.09,0.095,18.14,17.76,18.46,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.53,45.53,47.38,45.6,44.62,46.43,0,0,0,0,0,0,1.01,0,0.345,0.15,0.66,0.34,30.3
-1407024000000,1925,6,1924,9,35,7,0.886,0.112,0.665,31832.9,192.8,192.8,189.5,4,4,4,1464,1364,1546,1279,1179,185,185,185,179.3,79,261,0.127,0.12,0.136,1100,1100,1100,990,990,990,969.4,969,969.6,20.6,20.4,21,0.855,0.811,0.893,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.76,1.84,0.087,0.084,0.09,18.83,18.52,19.2,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.36,47.56,49.34,47.37,46.61,48.2,0,0,0,0,0,0,1.05,0,0.221,0.13,0.75,0.25,35.9
-1406419200000,1925,6,1924,9,36,7,0.761,0.112,0.644,32091.7,192.8,192.8,191,4,4,4,1259,1200,1323,1074,1015,185,185,185,9.286,0,38,0.147,0.14,0.154,1065,1015,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.731,0.654,0.795,0.568,0.456,0.648,0.027,0.021,0.031,1.59,1.39,1.74,0.075,0.065,0.083,19.69,19.34,20.08,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.03,47.72,50.08,47.76,46.76,48.2,0,0,0,0,0,0,1.06,0,0.117,0.15,0.85,0.15,42.2
-1405814400000,1925,6,1924,9,37,7,0.677,0.112,0.565,29537.4,184,184,175.8,4,4,4,1119,1047,1175,934.1,862.3,185,185,185,0,0,0,0.166,0.157,0.177,934.1,862.3,990.4,990,990,990,968.3,968,968.5,21.7,21.5,22,0.561,0.495,0.618,0.391,0.356,0.418,0.018,0.016,0.019,1.21,1.08,1.31,0.056,0.049,0.061,20.52,20.24,20.87,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.85,42.11,46.94,43.95,41.26,46,0,0,0,0,0,0,0.977,0,0.112,0.17,0.83,0.17,43.6
-1405209600000,1925,6,1924,9,38,7,0.595,0.112,0.483,25691,163.1,163.1,152.9,4,3,3.5714285714285716,984,919.2,1035,799,734.2,185,185,185,0,0,0,0.188,0.179,0.201,799,734.2,850.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.437,0.377,0.484,0.325,0.291,0.351,0.015,0.013,0.016,1.01,0.942,1.06,0.046,0.042,0.048,21.16,20.93,21.48,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.938,45,39.48,51.73,43.39,38.49,48.2,0,0,0,0,0,0,0.85,0,0.112,0.19,0.81,0.19,43.2
-1404604800000,1925,6,1924,9,39,7,0.495,0.102,0.392,22022.9,140.8,140.8,131.1,3,3,3,817.7,745.4,893,648.4,582.4,169.3,163,185,0,0,0,0.207,0.191,0.219,648.4,582.4,708,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.323,0.285,0.36,0.234,0.19,0.274,0.01,0.0082,0.012,0.792,0.679,0.895,0.035,0.029,0.04,22.04,21.63,22.44,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,44.6,40.71,47.9,43.7,39.8,46.94,0,0,0,0,0,0,0.728,0,0.103,0.21,0.79,0.21,44.5
-1404000000000,1925,7,1924,10,40,7,0.384,0.0986,0.286,16421.1,112.5,112.5,97.74,3,2,2.2857142857142856,635.3,566.7,710.9,472.3,403.7,163,163,163,0,0,0,0.258,0.229,0.288,472.3,403.7,547.9,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.225,0.195,0.265,0.124,0.0895,0.167,0.0053,0.0038,0.0072,0.576,0.499,0.631,0.024,0.021,0.027,22.99,22.64,23.35,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.919,0.939,45.4,36.16,52.26,43.69,35.08,48.2,0,0,0,0,0,0,0.543,0,0.098,0.26,0.74,0.26,42.8
-1403395200000,1925,7,1924,10,41,7,0.304,0.0986,0.205,12226.1,84.09,84.09,72.77,2,2,2,502.5,456.4,554.6,339.5,293.4,163,163,163,0,0,0,0.326,0.294,0.357,339.5,293.4,391.6,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.172,0.156,0.191,0.0592,0.0375,0.0839,0.0025,0.0015,0.0035,0.403,0.334,0.481,0.017,0.014,0.02,23.74,23.42,24.01,0.947,0.939,0.954,0.973,0.97,0.98,0.921,0.911,0.935,37.39,32.46,42.9,36.39,31.48,42.05,0,0,0,0,0,0,0.404,0,0.099,0.32,0.67,0.33,40.2
-1402790400000,1925,7,1924,10,42,7,0.253,0.0986,0.155,9181.96,60.86,60.86,54.65,2,1,1.8571428571428572,418.6,394,446.6,255.6,231,163,163,163,0,0,0,0.39,0.365,0.414,255.6,231,283.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.143,0.134,0.153,0.0216,0.0154,0.0328,0.00088,0.00062,0.0013,0.302,0.257,0.404,0.012,0.01,0.016,24.22,24.07,24.33,0.935,0.926,0.958,0.971,0.97,0.98,0.909,0.898,0.938,32.13,26.47,52.56,30.77,25.68,48.2,0,0,0,0,0,0,0.304,0,0.098,0.39,0.61,0.39,36.3
-1402185600000,1925,7,1924,10,43,7,0.219,0.0872,0.132,8090.61,53.64,53.64,48.16,2,1,1.2857142857142858,362.2,341.6,385.2,218.1,191,144.1,97,163,0,0,0,0.396,0.282,0.46,218.1,191,246.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.128,0.12,0.135,0.0143,0.012,0.0167,0.00058,0.00048,0.00067,0.332,0.258,0.388,0.013,0.01,0.016,24.46,24.29,24.63,0.948,0.928,0.958,0.977,0.97,0.98,0.926,0.9,0.939,41.68,27.4,50.72,40.53,26.58,48.2,0,0,0,0,0,0,0.268,0,0.087,0.4,0.6,0.4,36.9
-1401580800000,1925,8,1924,11,44,7,0.193,0.0587,0.135,8244.79,52.19,52.19,49.08,2,1,1.4285714285714286,319.8,298.8,337.2,222.8,201.8,97,97,97,0,0,0,0.304,0.288,0.325,222.8,201.8,240.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.119,0.132,0.0147,0.0129,0.0162,0.00059,0.00051,0.00065,0.316,0.242,0.387,0.013,0.0097,0.015,24.68,24.61,24.76,0.943,0.923,0.959,0.976,0.97,0.98,0.92,0.895,0.94,39.51,25.8,51.88,38.09,25.02,48.2,0,0,0,0,0,0,0.273,0,0.058,0.3,0.7,0.3,42.7
-1400976000000,1925,8,1924,11,45,7,0.17,0.0587,0.112,7041.08,45.87,45.87,41.91,1,1,1,281.9,266,298.8,184.9,169,97,97,97,0,0,0,0.345,0.325,0.365,184.9,169,201.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.107,0.119,0.0115,0.0101,0.0129,0.00046,0.0004,0.00051,0.316,0.288,0.347,0.013,0.011,0.014,24.86,24.76,24.95,0.95,0.945,0.955,0.979,0.974,0.98,0.93,0.92,0.936,42.81,39.07,46.8,41.91,38.05,45.87,0,0,0,0,0,0,0.233,0,0.058,0.35,0.66,0.34,41.4
-1400371200000,1925,8,1924,11,46,7,0.156,0.0587,0.0977,6102.19,43.17,43.17,36.32,1,1,1,258.5,242.4,287.1,161.5,145.4,97,97,97,0,0,0,0.376,0.338,0.4,161.5,145.4,190.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.0988,0.115,0.00948,0.00811,0.0119,0.00038,0.00032,0.00047,0.275,0.246,0.326,0.011,0.0097,0.013,25,24.83,25.1,0.943,0.937,0.952,0.973,0.97,0.98,0.917,0.909,0.933,37.33,33.54,44.05,36.32,32.53,43.17,0,0,0,0,0,0,0.202,0,0.0583,0.38,0.63,0.37,39.1
-1399766400000,1925,8,1924,11,47,7,0.142,0.0587,0.0835,5184.78,31.12,31.12,30.86,1,1,1,235.1,231.5,236.2,138.1,134.5,97,97,97,0,0,0,0.413,0.411,0.419,138.1,134.5,139.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0963,0.095,0.0967,0.00749,0.00718,0.00758,0.00029,0.00028,0.0003,0.233,0.226,0.235,0.0092,0.0089,0.0092,25.16,25.15,25.18,0.934,0.933,0.934,0.97,0.97,0.97,0.906,0.905,0.906,31.82,30.98,32.08,30.86,30.05,31.12,0,0,0,0,0,0,0.171,0,0.0585,0.41,0.59,0.41,36.5
-1399161600000,1925,8,1924,11,48,7,0.134,0.0379,0.0963,6051.99,38.98,38.98,36.02,1,1,1,222,216.8,228.7,159.3,131.7,62.71,57,97,0,0,0,0.282,0.25,0.424,159.3,131.7,171.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.094,0.105,0.00929,0.00694,0.0103,0.00036,0.00027,0.00041,0.268,0.221,0.289,0.011,0.0087,0.011,25.2,25.14,25.23,0.941,0.931,0.945,0.972,0.97,0.976,0.915,0.903,0.923,37.06,30.32,39.94,36.02,29.41,38.98,0,0,0,0,0,0,0.2,0,0.0377,0.28,0.72,0.28,45.2
-1398556800000,1925,9,1924,12,49,7,0.124,0.0345,0.0891,5590.89,34.13,34.13,33.28,1,1,1,204.3,203.5,208.1,147.3,146.5,57,57,57,0,0,0,0.279,0.274,0.28,147.3,146.5,151.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0964,0.0961,0.0977,0.00827,0.0082,0.00859,0.00032,0.00032,0.00034,0.246,0.245,0.253,0.0096,0.0096,0.0099,25.33,25.3,25.33,0.937,0.937,0.939,0.97,0.97,0.97,0.909,0.909,0.911,34.31,34.11,35.19,33.28,33.09,34.13,0,0,0,0,0,0,0.185,0,0.0349,0.28,0.72,0.28,45.1
-1397952000000,1925,9,1924,12,50,7,0.123,0.0345,0.0883,5540.9,33.16,33.16,32.98,1,1,1,203.1,201.4,203.8,146.1,144.4,57,57,57,0,0,0,0.281,0.28,0.283,146.1,144.4,146.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0959,0.0953,0.0962,0.00816,0.00803,0.00823,0.00032,0.00031,0.00032,0.244,0.241,0.245,0.0095,0.0094,0.0096,25.34,25.33,25.35,0.937,0.936,0.937,0.97,0.97,0.97,0.909,0.908,0.909,34,33.62,34.18,32.98,32.61,33.16,0,0,0,0,0,0,0.183,0,0.0347,0.28,0.72,0.28,45
-1397347200000,1925,9,1924,12,51,7,0.118,0.0345,0.0837,5236.2,32.25,32.25,31.17,1,1,1,195.3,187.6,199.9,138.3,130.6,57,57,57,0,0,0,0.292,0.285,0.304,138.3,130.6,142.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0904,0.0948,0.00751,0.00685,0.0079,0.00029,0.00027,0.00031,0.23,0.216,0.238,0.009,0.0084,0.0093,25.36,25.36,25.36,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.907,32.13,30.23,33.25,31.17,29.32,32.25,0,0,0,0,0,0,0.173,0,0.0343,0.29,0.71,0.29,44.4
-1396742400000,1925,9,1924,12,52,7,0.113,0.0289,0.0842,5267.9,33.1,33.1,31.36,1,1,1,187.1,182.7,188.8,139.2,130.6,47.86,41,57,0,0,0,0.256,0.219,0.304,139.2,130.6,146.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0904,0.0943,0.00758,0.00685,0.00821,0.0003,0.00027,0.00032,0.23,0.216,0.243,0.009,0.0084,0.0095,25.34,25.33,25.36,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,32.33,30.23,34.13,31.36,29.32,33.1,0,0,0,0,0,0,0.174,0,0.0288,0.26,0.75,0.25,46.6
-1396137600000,1925,10,1925,1,1,7,0.105,0.0248,0.0803,5004.92,30.87,30.87,29.79,1,1,1,173.7,170.2,178.2,132.7,129.2,41,41,41,0,0,0,0.236,0.23,0.241,132.7,129.2,137.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0894,0.0882,0.091,0.00703,0.00673,0.00742,0.00028,0.00026,0.00029,0.218,0.212,0.226,0.0085,0.0083,0.0089,25.33,25.33,25.33,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,30.71,29.84,31.82,29.79,28.95,30.87,0,0,0,0,0,0,0.166,0,0.0247,0.24,0.76,0.24,47.7
-1395532800000,1925,10,1925,1,2,7,0.101,0.0248,0.076,4720.16,28.95,28.95,28.1,1,1,1,166.6,164.9,170.2,125.6,123.9,41,41,41,0,0,0,0.246,0.241,0.249,125.6,123.9,129.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0869,0.0863,0.0882,0.00642,0.00628,0.00673,0.00025,0.00025,0.00026,0.205,0.202,0.212,0.008,0.0079,0.0083,25.33,25.33,25.33,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,28.97,28.54,29.84,28.1,27.69,28.95,0,0,0,0,0,0,0.156,0,0.025,0.25,0.75,0.25,46.7
-1394928000000,1925,10,1925,1,3,7,0.101,0.0248,0.0763,4744.89,28.95,28.95,28.24,1,1,1,167.2,164.9,170.2,126.2,123.9,41,41,41,0,0,0,0.246,0.241,0.249,126.2,123.9,129.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0871,0.0863,0.0882,0.00648,0.00628,0.00673,0.00025,0.00025,0.00026,0.206,0.202,0.212,0.0081,0.0079,0.0083,25.33,25.33,25.33,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.12,28.54,29.84,28.24,27.69,28.95,0,0,0,0,0,0,0.157,0,0.0247,0.25,0.76,0.24,47
-1394323200000,1925,10,1925,1,4,7,0.0974,0.0247,0.0727,4497.98,27.69,27.69,26.77,1,1,1,161,158.3,164.9,120.1,117.3,40.86,40,41,0,0,0,0.254,0.249,0.259,120.1,117.3,123.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0849,0.084,0.0863,0.00596,0.00572,0.00628,0.00023,0.00022,0.00025,0.196,0.191,0.202,0.0077,0.0075,0.0079,25.33,25.33,25.33,0.925,0.923,0.928,0.97,0.97,0.97,0.897,0.895,0.9,27.6,26.89,28.54,26.77,26.08,27.69,0,0,0,0,0,0,0.149,0,0.0247,0.25,0.75,0.25,46.2
-1393718400000,1925,11,1925,2,5,7,0.0999,0.0242,0.0757,4704.98,29.18,29.18,28.01,1,1,1,165.2,160.7,170.2,125.2,120.7,40,40,40,0,0,0,0.242,0.235,0.249,125.2,120.7,130.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0864,0.0848,0.0882,0.00639,0.00601,0.00681,0.00025,0.00024,0.00027,0.204,0.196,0.213,0.008,0.0077,0.0083,25.33,25.33,25.33,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.898,0.903,28.87,27.74,30.08,28.01,26.91,29.18,0,0,0,0,0,0,0.156,0,0.0242,0.24,0.76,0.24,47.1
-1393113600000,1925,11,1925,2,6,7,0.109,0.0242,0.0847,5294.93,33.34,33.34,31.52,1,1,1,180,173.7,187.6,140,133.7,40,40,40,0,0,0,0.222,0.213,0.23,140,133.7,147.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0916,0.0894,0.0943,0.00765,0.00711,0.0083,0.0003,0.00028,0.00032,0.231,0.22,0.244,0.009,0.0086,0.0096,25.33,25.33,25.33,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.49,30.95,34.37,31.52,30.02,33.34,0,0,0,0,0,0,0.175,0,0.0243,0.22,0.78,0.22,48.6
-1392508800000,1925,11,1925,2,7,7,0.12,0.0242,0.0961,6058.78,37.2,37.2,36.06,1,1,1,198.9,191.6,203.5,158.9,151.6,40,40,40,0,0,0,0.201,0.197,0.209,158.9,151.6,163.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0983,0.0957,0.1,0.00926,0.00863,0.00965,0.00036,0.00034,0.00038,0.265,0.251,0.273,0.01,0.0098,0.011,25.32,25.31,25.33,0.941,0.939,0.943,0.971,0.97,0.972,0.914,0.911,0.917,37.15,35.35,38.26,36.06,34.29,37.2,0,0,0,0,0,0,0.2,0,0.0239,0.2,0.8,0.2,50.5
-1391904000000,1925,11,1925,2,8,7,0.15,0.0242,0.126,7865.4,54.32,54.32,46.82,2,1,1.1428571428571428,248.6,208.1,287.1,208.6,168.1,40,40,40,0,0,0,0.162,0.139,0.192,208.6,168.1,247.1,990,990,990,964.7,964.4,964.8,25.3,25.2,25.6,0.116,0.102,0.129,0.0135,0.01,0.0168,0.00053,0.00039,0.00067,0.33,0.256,0.373,0.013,0.01,0.015,25,24.89,25.27,0.95,0.928,0.958,0.978,0.97,0.98,0.929,0.9,0.939,44.56,28,51.32,42.94,27.16,48.2,0,0,0,0,0,0,0.26,0,0.024,0.16,0.84,0.16,52.4
-1391299200000,1925,11,1925,2,9,7,0.161,0.0351,0.126,7935.83,48.2,48.2,47.24,1,1,1,267,263.1,276.2,209,202.1,58,40,61,0,0,0,0.217,0.152,0.232,209,202.1,223.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.115,0.121,0.0135,0.0129,0.0147,0.00054,0.00051,0.00058,0.355,0.343,0.379,0.014,0.014,0.015,24.88,24.83,24.9,0.956,0.955,0.959,0.98,0.98,0.98,0.937,0.936,0.94,48.77,47.14,52.18,47.24,46.2,48.2,0,0,0,0,0,0,0.262,0,0.035,0.22,0.78,0.22,49.3
-1390694400000,1925,12,1925,3,10,7,0.183,0.0369,0.146,8835.83,56.28,56.28,52.59,2,1,1.7142857142857142,302.1,281.5,317.9,241.1,220.5,61,61,61,0,0,0,0.202,0.192,0.217,241.1,220.5,256.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.121,0.134,0.0168,0.0145,0.0203,0.00067,0.00058,0.00081,0.294,0.251,0.386,0.012,0.01,0.015,24.79,24.74,24.84,0.937,0.927,0.959,0.973,0.97,0.98,0.912,0.899,0.94,34.88,27.27,52.68,33.18,26.45,48.2,0,0,0,0,0,0,0.292,0,0.037,0.2,0.8,0.2,48.3
-1390089600000,1925,12,1925,3,11,7,0.202,0.0369,0.165,10020.7,61.41,61.41,59.65,2,2,2,333.4,321.2,341.6,272.4,260.2,61,61,61,0,0,0,0.183,0.179,0.19,272.4,260.2,280.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.14,0.135,0.143,0.0276,0.0218,0.0314,0.0011,0.00087,0.0013,0.294,0.275,0.306,0.012,0.011,0.012,24.64,24.59,24.72,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,30.75,29.37,31.65,29.82,28.49,30.7,0,0,0,0,0,0,0.331,0,0.037,0.18,0.82,0.18,49.6
-1389484800000,1925,12,1925,3,12,7,0.227,0.0369,0.19,11515.3,73.13,73.13,68.54,2,2,2,374.7,354,396.1,313.7,293,61,61,61,0,0,0,0.163,0.154,0.172,313.7,293,335.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.154,0.147,0.162,0.0471,0.0373,0.0572,0.0019,0.0015,0.0023,0.356,0.325,0.388,0.014,0.013,0.016,24.37,24.23,24.51,0.942,0.939,0.946,0.97,0.97,0.971,0.914,0.91,0.918,35.32,33.04,37.66,34.27,32.05,36.56,0,0,0,0,0,0,0.381,0,0.037,0.16,0.84,0.16,50.7
-1388880000000,1925,12,1925,3,13,7,0.26,0.0403,0.22,13371.5,80.88,80.88,79.59,2,2,2,430.1,418.2,438.5,363.6,357.2,66.57,61,74,0,0,0,0.155,0.142,0.17,363.6,357.2,368.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.173,0.17,0.174,0.0706,0.0676,0.0731,0.0029,0.0028,0.003,0.431,0.421,0.438,0.018,0.017,0.018,24.03,23.99,24.1,0.95,0.949,0.951,0.978,0.976,0.979,0.929,0.927,0.931,40.71,40.06,41.32,39.8,39.11,40.44,0,0,0,0,0,0,0.442,0,0.04,0.15,0.85,0.15,51.4
-1388275200000,1926,1,1925,4,14,7,0.276,0.0448,0.231,14049.2,88.77,88.77,83.63,2,2,2,456.7,438.5,481.3,382.7,364.5,74,74,74,0,0,0,0.162,0.154,0.169,382.7,364.5,407.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.18,0.174,0.189,0.0796,0.0711,0.0912,0.0033,0.0029,0.0038,0.461,0.433,0.497,0.019,0.018,0.021,23.88,23.74,23.99,0.953,0.95,0.955,0.979,0.978,0.98,0.933,0.929,0.936,42.69,40.76,45.29,41.81,39.85,44.39,0,0,0,0,0,0,0.465,0,0.045,0.16,0.84,0.16,50.9
-1387670400000,1926,1,1925,4,15,7,0.299,0.0448,0.254,15336,94.97,94.97,91.29,2,2,2,493.8,481.3,512.2,419.8,407.3,74,74,74,0,0,0,0.15,0.144,0.154,419.8,407.3,438.2,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.193,0.189,0.2,0.0971,0.0912,0.106,0.004,0.0038,0.0044,0.516,0.497,0.544,0.021,0.021,0.023,23.66,23.55,23.74,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,46.57,45.29,48.45,45.64,44.39,47.49,0,0,0,0,0,0,0.507,0,0.045,0.15,0.85,0.15,51.3
-1387065600000,1926,1,1925,4,16,7,0.327,0.0448,0.282,16541.2,108.5,108.5,98.46,3,2,2.2857142857142856,540,512.2,593.1,466,438.2,74,74,74,0,0,0,0.137,0.125,0.144,466,438.2,519.1,990,990,990,966,965.9,966.3,24,23.7,24.1,0.211,0.2,0.237,0.12,0.106,0.148,0.005,0.0044,0.0062,0.555,0.51,0.608,0.023,0.021,0.025,23.41,23.17,23.55,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.85,35.18,52.48,44.21,34.12,48.2,0,0,0,0,0,0,0.547,0,0.045,0.14,0.86,0.14,50.6
-1386460800000,1926,1,1925,4,17,7,0.357,0.0448,0.312,18138.4,114,114,108,3,3,3,589.8,561.5,619.8,515.8,487.5,74,74,74,0,0,0,0.126,0.119,0.132,515.8,487.5,545.8,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.235,0.219,0.252,0.146,0.129,0.166,0.0062,0.0054,0.007,0.556,0.51,0.606,0.023,0.021,0.026,23.19,23.02,23.36,0.948,0.945,0.95,0.971,0.97,0.974,0.92,0.917,0.926,37.05,35.18,39.03,35.99,34.12,38.01,0,0,0,0,0,0,0.6,0,0.045,0.13,0.87,0.13,50.8
-1385856000000,1926,2,1925,5,18,7,0.382,0.052,0.33,19102.2,120,120,113.7,3,3,3,631.5,606.9,662,545.5,520.9,86,86,86,0,0,0,0.136,0.13,0.142,545.5,520.9,576,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.253,0.239,0.27,0.165,0.149,0.186,0.007,0.0063,0.0079,0.606,0.565,0.658,0.026,0.024,0.028,22.97,22.79,23.11,0.95,0.948,0.953,0.974,0.97,0.978,0.925,0.92,0.932,38.92,37.32,40.89,37.9,36.21,39.99,0,0,0,0,0,0,0.632,0,0.052,0.14,0.86,0.14,50
-1385251200000,1926,2,1925,5,19,7,0.439,0.052,0.387,22143.4,138.6,138.6,131.8,3,3,3,725.7,690.2,764,639.7,604.2,86,86,86,0,0,0,0.119,0.113,0.125,639.7,604.2,678,990,990,990,966.8,966.7,967,23.2,23,23.3,0.307,0.286,0.328,0.228,0.205,0.254,0.0098,0.0088,0.011,0.765,0.705,0.83,0.033,0.03,0.036,22.43,22.21,22.63,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.83,42.68,47.13,43.94,41.82,46.19,0,0,0,0,0,0,0.732,0,0.052,0.12,0.88,0.12,50.4
-1384646400000,1926,2,1925,5,20,7,0.47,0.052,0.417,23447.1,144.6,144.6,139.6,3,3,3,776.3,741,837.3,690.3,655,86,86,86,0,0,0,0.111,0.103,0.116,690.3,655,751.3,990,990,990,967,966.9,967.2,23,22.8,23.1,0.335,0.315,0.37,0.262,0.239,0.303,0.011,0.01,0.013,0.85,0.791,0.953,0.037,0.034,0.042,22.14,21.8,22.35,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.8,45.76,51.23,46.52,44.85,48.2,0,0,0,0,0,0,0.775,0,0.053,0.11,0.89,0.11,49.9
-1384041600000,1926,2,1925,5,21,7,0.563,0.052,0.51,27723.6,173.3,173.3,165,4,4,4,930.1,863.8,982,844.1,777.8,86,86,86,0,0,0,0.0927,0.0876,0.0996,844.1,777.8,896,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.454,0.394,0.502,0.348,0.315,0.373,0.016,0.014,0.017,1.03,0.914,1.12,0.046,0.04,0.05,21.35,21.05,21.73,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,42.15,39.47,44.2,41.26,38.48,43.31,0,0,0,0,0,0,0.917,0,0.053,0.092,0.91,0.09,49.2
-1383436800000,1926,3,1925,6,22,7,0.726,0.0653,0.63,31584.3,192.8,192.8,188,4,4,4,1200,1015,1406,1092,906.5,108,108,108,50.71,0,198,0.091,0.0768,0.106,1041,906.5,1100,990,990,990,968.5,967.9,969.2,21.5,20.8,22.1,0.699,0.519,0.836,0.555,0.378,0.648,0.026,0.017,0.031,1.54,1.14,1.78,0.072,0.052,0.086,19.93,19.04,20.91,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,48.46,44.41,50.72,47,43.52,48.2,0,0,0,0,0,0,1.04,0,0.096,0.09,0.87,0.13,43.5
-1382832000000,1926,3,1925,6,23,7,1.02,0.0833,0.665,30485.5,189.1,189.1,181.5,4,4,4,1690,1475,1879,1552,1367,137.7,108,160,452.1,267,619,0.0809,0.0666,0.093,1100,1100,1100,990,990,990,970.1,969.4,970.7,19.9,19.3,20.6,0.905,0.864,0.926,0.648,0.648,0.648,0.033,0.031,0.034,1.85,1.81,1.87,0.093,0.088,0.097,18.05,17.42,18.78,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.29,44.59,48.24,45.37,43.7,47.27,0,0,0,0,0,0,1.01,0,0.355,0.082,0.65,0.35,29.9
-1382227200000,1926,3,1925,6,24,7,1.54,0.0968,0.665,26254.2,171.5,171.5,156.3,4,4,4,2550,1974,3661,2390,1814,160,160,160,1290,714,2401,0.0653,0.0437,0.081,1100,1100,1100,990,990,990,972.4,971,975,17.6,15,19,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.043,1.87,1.87,1.87,0.11,0.099,0.12,15.72,13.16,17.11,0.943,0.93,0.948,0.976,0.97,0.98,0.921,0.902,0.929,40,33.02,43.76,39.07,32.03,42.89,0,0,0,0,0,0,0.868,0,0.875,0.063,0.43,0.57,17
-1381622400000,1926,3,1925,6,25,7,2.64,0.0968,0.665,18990.2,123.1,123.1,113,4,4,4,4372,3882,4582,4212,3722,160,160,160,3112,2622,3322,0.0367,0.0349,0.0412,1100,1100,1100,990,990,990,976.4,975.4,976.7,13.6,13.3,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.044,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.77,11.38,12.7,0.918,0.914,0.926,0.97,0.97,0.97,0.89,0.886,0.898,29.13,28.05,31.71,28.26,27.21,30.76,0,0,0,0,0,0,0.628,0,1.975,0.037,0.25,0.75,7.19
-1381017600000,1926,3,1925,6,26,7,2.69,0.13,0.665,18715.2,112.6,112.6,111.4,4,4,4,4451,4391,4560,4236,4134,215.4,160,257,3136,3034,3300,0.0485,0.0351,0.0585,1100,1100,1100,990,990,990,976.5,976.4,976.7,13.5,13.3,13.6,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.62,11.42,11.73,0.916,0.914,0.917,0.97,0.97,0.97,0.889,0.887,0.89,28.71,28.16,29.02,27.85,27.31,28.15,0,0,0,0,0,0,0.619,0,2.025,0.048,0.25,0.75,6.96
-1380412800000,1926,4,1925,7,27,7,2.67,0.155,0.665,18865,115.6,115.6,112.3,4,4,4,4406,4241,4497,4149,3984,257,257,257,3050,2884,3140,0.0584,0.0572,0.0606,1100,1100,1100,990,990,990,976.4,976.1,976.6,13.6,13.4,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.7,11.54,12,0.917,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.892,28.94,28.48,29.79,28.07,27.63,28.89,0,0,0,0,0,0,0.624,0,2.005,0.058,0.25,0.75,7.07
-1379808000000,1926,4,1925,7,28,7,2.43,0.155,0.665,20193.2,124.1,124.1,120.2,4,4,4,4015,3835,4166,3758,3578,257,257,257,2658,2478,2809,0.0641,0.0617,0.067,1100,1100,1100,990,990,990,975.7,975.3,976,14.3,14,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.43,12.14,12.79,0.924,0.921,0.927,0.97,0.97,0.97,0.896,0.894,0.899,30.98,30.17,31.99,30.05,29.26,31.03,0,0,0,0,0,0,0.668,0,1.765,0.064,0.27,0.73,8.31
-1379203200000,1926,4,1925,7,29,7,2.23,0.155,0.665,21404.2,128.1,128.1,127.4,4,4,4,3692,3661,3818,3435,3404,257,257,257,2335,2304,2461,0.0696,0.0673,0.0702,1100,1100,1100,990,990,990,975,975,975.3,15,14.7,15,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.1,12.83,13.16,0.93,0.927,0.93,0.97,0.97,0.97,0.902,0.9,0.902,32.84,32.1,33.02,31.85,31.14,32.03,0,0,0,0,0,0,0.708,0,1.565,0.07,0.3,0.7,9.6
-1378598400000,1926,4,1925,7,30,7,2.16,0.161,0.665,21868.8,133.9,133.9,130.2,4,4,4,3569,3405,3661,3303,3116,266.1,257,289,2203,2016,2304,0.0747,0.0702,0.0849,1100,1100,1100,990,990,990,974.8,974.4,975,15.2,15,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.36,13.16,13.71,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,33.55,33.02,34.5,32.54,32.03,33.46,0,0,0,0,0,0,0.723,0,1.495,0.075,0.31,0.69,10.1
-1377993600000,1926,5,1925,8,31,7,1.91,0.175,0.665,23489.8,145.3,145.3,139.8,4,4,4,3152,2934,3379,2863,2645,289,289,289,1763,1545,1990,0.0919,0.0855,0.0985,1100,1100,1100,990,990,990,973.9,973.4,974.4,16.1,15.6,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.26,13.76,14.77,0.937,0.934,0.94,0.97,0.97,0.971,0.909,0.906,0.912,36.03,34.65,37.44,34.95,33.61,36.33,0,0,0,0,0,0,0.777,0,1.245,0.092,0.35,0.65,12.3
-1377388800000,1926,5,1925,8,32,7,1.58,0.175,0.665,25911.2,158.4,158.4,154.2,4,4,4,2613,2464,2830,2324,2175,289,289,289,1224,1075,1441,0.111,0.102,0.117,1100,1100,1100,990,990,990,972.6,972.2,973.1,17.4,16.9,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.55,15.02,15.91,0.943,0.941,0.945,0.975,0.972,0.977,0.92,0.915,0.923,39.54,38.13,40.52,38.56,37.06,39.59,0,0,0,0,0,0,0.857,0,0.915,0.11,0.42,0.58,16.4
-1376784000000,1926,5,1925,8,33,7,1.36,0.165,0.665,27599.7,168.5,168.5,164.3,4,4,4,2247,2083,2398,1974,1830,273.6,253,289,873.6,730,1009,0.122,0.115,0.127,1100,1100,1100,990,990,990,971.7,971.3,972.1,18.3,17.9,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.43,16.06,16.83,0.946,0.945,0.947,0.98,0.978,0.98,0.927,0.924,0.929,41.93,40.95,42.99,41.07,40.05,42.13,0,0,0,0,0,0,0.913,0,0.695,0.12,0.49,0.51,20.3
-1376179200000,1926,5,1925,8,34,7,1.13,0.153,0.665,29444.5,181.1,181.1,175.3,4,4,4,1868,1700,2030,1615,1447,253,253,253,515.1,347,677,0.136,0.125,0.149,1100,1100,1100,990,990,990,970.7,970.1,971.2,19.3,18.8,19.9,0.922,0.913,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.86,1.87,0.097,0.094,0.1,17.46,16.95,18.01,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.71,43.33,46.2,43.82,42.47,45.28,0,0,0,0,0,0,0.974,0,0.465,0.14,0.59,0.41,26.1
-1375574400000,1926,5,1925,8,35,7,0.947,0.118,0.665,31213.2,189.1,189.1,185.8,4,4,4,1566,1475,1652,1371,1290,194.7,185,253,271.3,190,337,0.124,0.114,0.153,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.891,0.86,0.906,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.85,0.091,0.088,0.093,18.46,18.17,18.79,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.4,46.63,48.25,46.45,45.7,47.28,0,0,0,0,0,0,1.03,0,0.282,0.12,0.7,0.3,33
-1374969600000,1926,6,1925,9,36,7,0.79,0.112,0.657,32308.1,192.8,192.8,192.3,4,4,4,1306,1235,1406,1121,1050,185,185,185,33.86,0,121,0.142,0.132,0.15,1087,1050,1100,990,990,990,968.9,968.6,969.2,21.1,20.8,21.4,0.775,0.705,0.83,0.619,0.535,0.648,0.029,0.025,0.031,1.69,1.53,1.78,0.08,0.072,0.085,19.45,19.04,19.83,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.42,48.72,50.08,48.08,47.75,48.2,0,0,0,0,0,0,1.07,0,0.133,0.14,0.83,0.17,40.9
-1374364800000,1926,6,1925,9,37,7,0.693,0.112,0.581,30162,188.5,188.5,179.5,4,4,4,1146,1059,1212,960.6,873.6,185,185,185,0,0,0,0.162,0.153,0.175,960.6,873.6,1027,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.591,0.505,0.672,0.413,0.362,0.484,0.019,0.017,0.023,1.27,1.1,1.44,0.059,0.05,0.067,20.37,19.99,20.81,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.8,42.55,48.08,44.88,41.7,47.12,0,0,0,0,0,0,0.997,0,0.112,0.16,0.84,0.16,43.5
-1373760000000,1926,6,1925,9,38,7,0.6,0.112,0.488,25909.9,165.1,165.1,154.2,4,3,3.5714285714285716,991.7,919.2,1047,806.7,734.2,185,185,185,0,0,0,0.187,0.177,0.201,806.7,734.2,862.3,990,990,990,967.9,967.6,968,22.1,22,22.4,0.444,0.377,0.495,0.329,0.291,0.356,0.015,0.013,0.016,1.02,0.942,1.08,0.046,0.042,0.049,21.12,20.87,21.48,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.31,39.99,51.73,43.72,39.03,48.2,0,0,0,0,0,0,0.857,0,0.112,0.19,0.81,0.19,43.2
-1373155200000,1926,6,1925,9,39,7,0.497,0.104,0.393,22041.3,140.8,140.8,131.2,3,3,3,821.7,755.5,893,649.2,592.5,172.4,163,185,0,0,0,0.21,0.199,0.217,649.2,592.5,708,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.324,0.29,0.36,0.235,0.197,0.274,0.01,0.0085,0.012,0.794,0.696,0.895,0.035,0.03,0.04,22.02,21.63,22.38,0.956,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.938,44.63,41.34,47.9,43.73,40.47,46.94,0,0,0,0,0,0,0.729,0,0.104,0.21,0.79,0.21,44.3
-1372550400000,1926,7,1925,10,40,7,0.409,0.0986,0.31,17691.3,117.4,117.4,105.3,3,2,2.5714285714285716,676.2,619.8,735.5,513.2,456.8,163,163,163,0,0,0,0.242,0.222,0.263,513.2,456.8,572.5,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.246,0.214,0.279,0.146,0.115,0.183,0.0063,0.0049,0.0079,0.611,0.559,0.663,0.026,0.024,0.029,22.78,22.5,23.04,0.953,0.947,0.958,0.976,0.97,0.98,0.93,0.919,0.939,43.64,36.16,51.66,41.99,35.08,48.2,0,0,0,0,0,0,0.585,0,0.099,0.24,0.76,0.24,43.3
-1371945600000,1926,7,1925,10,41,7,0.335,0.0986,0.237,14082.3,91.72,91.72,83.82,2,2,2,554.5,512.2,593.1,391.5,349.2,163,163,163,0,0,0,0.295,0.275,0.318,391.5,349.2,430.1,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.191,0.176,0.204,0.0838,0.0638,0.102,0.0035,0.0026,0.0043,0.481,0.418,0.539,0.02,0.017,0.023,23.42,23.19,23.68,0.953,0.948,0.957,0.978,0.973,0.98,0.932,0.923,0.938,42.85,38.45,46.8,41.91,37.4,45.86,0,0,0,0,0,0,0.466,0,0.098,0.29,0.71,0.29,42
-1371340800000,1926,7,1925,10,42,7,0.291,0.0986,0.193,11481.1,73.63,73.63,68.34,2,2,2,482,461.1,507,319,298.1,163,163,163,0,0,0,0.338,0.321,0.353,319,298.1,344,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.158,0.174,0.0496,0.0397,0.0614,0.002,0.0016,0.0025,0.372,0.341,0.41,0.015,0.014,0.017,23.86,23.71,23.98,0.944,0.941,0.948,0.97,0.97,0.971,0.916,0.912,0.921,35.22,32.97,37.9,34.17,31.98,36.82,0,0,0,0,0,0,0.38,0,0.098,0.34,0.66,0.34,39.5
-1370736000000,1926,7,1925,10,43,7,0.262,0.0961,0.166,9902.36,62.97,62.97,58.94,2,2,2,433.3,406.7,456.4,274.4,255.2,158.9,134,163,0,0,0,0.367,0.329,0.39,274.4,255.2,293.4,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.149,0.143,0.156,0.0285,0.0195,0.0375,0.0012,0.00079,0.0015,0.305,0.277,0.334,0.012,0.011,0.014,24.15,24.01,24.27,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,30.38,28.24,32.46,29.47,27.39,31.48,0,0,0,0,0,0,0.327,0,0.096,0.37,0.63,0.37,37.8
-1370131200000,1926,8,1925,11,44,7,0.236,0.081,0.155,9278.29,58.84,58.84,55.23,2,2,2,389.9,375.1,406.7,255.9,241.1,134,134,134,0,0,0,0.344,0.329,0.357,255.9,241.1,272.7,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.14,0.135,0.146,0.0204,0.0162,0.0277,0.00083,0.00066,0.0011,0.276,0.257,0.301,0.011,0.01,0.012,24.38,24.27,24.47,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.47,26.8,30.33,27.61,26,29.42,0,0,0,0,0,0,0.307,0,0.081,0.34,0.66,0.34,39.3
-1369526400000,1926,8,1925,11,45,7,0.21,0.081,0.129,7961.57,48.2,48.2,47.39,1,1,1,347.5,337.2,358.7,213.5,203.2,134,134,134,0,0,0,0.386,0.374,0.397,213.5,203.2,224.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.122,0.129,0.0139,0.013,0.0148,0.00056,0.00052,0.0006,0.37,0.352,0.39,0.015,0.014,0.016,24.49,24.42,24.56,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.09,46.76,51.59,47.39,45.83,48.2,0,0,0,0,0,0,0.263,0,0.081,0.39,0.61,0.39,37.9
-1368921600000,1926,8,1925,11,46,7,0.195,0.081,0.114,7168,45.21,45.21,42.67,1,1,1,323.2,313.5,334.4,189.2,179.5,134,134,134,0,0,0,0.415,0.401,0.427,189.2,179.5,200.4,990,990,990,965,965,965.1,25,24.9,25,0.117,0.113,0.121,0.0118,0.011,0.0128,0.00047,0.00044,0.00051,0.327,0.309,0.347,0.013,0.012,0.014,24.66,24.58,24.72,0.952,0.949,0.955,0.98,0.979,0.98,0.932,0.928,0.936,43.54,41.29,46.13,42.67,40.41,45.21,0,0,0,0,0,0,0.237,0,0.081,0.42,0.58,0.42,36.8
-1368316800000,1926,8,1925,11,47,7,0.178,0.081,0.097,6015.07,39.56,39.56,35.8,1,1,1,294.4,281.5,310.1,160.4,147.5,134,134,134,0,0,0,0.456,0.432,0.476,160.4,147.5,176.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.107,0.102,0.112,0.00938,0.00828,0.0107,0.00037,0.00033,0.00043,0.275,0.252,0.303,0.011,0.01,0.012,24.85,24.75,24.92,0.943,0.938,0.948,0.972,0.97,0.977,0.916,0.91,0.926,36.84,33.82,40.49,35.8,32.8,39.56,0,0,0,0,0,0,0.199,0,0.081,0.46,0.54,0.46,33.8
-1367712000000,1926,8,1925,11,48,7,0.161,0.0547,0.106,6679.22,44.68,44.68,39.76,1,1,1,265.9,261.9,273.3,175.4,134.9,90.43,73,134,0,0,0,0.339,0.271,0.498,175.4,134.9,195.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.0976,0.114,0.0107,0.00722,0.0124,0.00042,0.00029,0.00049,0.298,0.229,0.334,0.012,0.0091,0.013,24.94,24.89,24.99,0.947,0.933,0.953,0.977,0.97,0.98,0.925,0.905,0.934,40.66,30.85,45.59,39.76,29.93,44.68,0,0,0,0,0,0,0.221,0,0.055,0.34,0.66,0.34,41.5
-1367107200000,1926,9,1925,12,49,7,0.15,0.0442,0.106,6663.65,41.89,41.89,39.66,1,1,1,247.8,236.2,256.9,174.8,163.2,73,73,73,0,0,0,0.295,0.284,0.309,174.8,163.2,183.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.103,0.11,0.0106,0.00962,0.0114,0.00042,0.00038,0.00045,0.296,0.275,0.312,0.012,0.011,0.012,25.02,24.96,25.11,0.947,0.943,0.95,0.977,0.971,0.98,0.925,0.916,0.931,40.6,37.89,42.74,39.66,36.81,41.89,0,0,0,0,0,0,0.22,0,0.044,0.29,0.71,0.29,44.4
-1366502400000,1926,9,1925,12,50,7,0.139,0.0442,0.095,5946.72,36.81,36.81,35.4,1,1,1,230.1,225.8,236.2,157.1,152.8,73,73,73,0,0,0,0.317,0.309,0.323,157.1,152.8,163.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.099,0.103,0.00911,0.00874,0.00962,0.00036,0.00034,0.00038,0.264,0.257,0.275,0.01,0.01,0.011,25.15,25.11,25.19,0.941,0.94,0.943,0.97,0.97,0.971,0.913,0.911,0.916,36.48,35.47,37.89,35.4,34.41,36.81,0,0,0,0,0,0,0.197,0,0.044,0.32,0.68,0.32,42.8
-1365897600000,1926,9,1925,12,51,7,0.131,0.0442,0.087,5433.96,33.25,33.25,32.35,1,1,1,216.8,213,220.7,143.8,140,73,73,73,0,0,0,0.337,0.331,0.343,143.8,140,147.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0958,0.0945,0.0972,0.00797,0.00765,0.00831,0.00031,0.0003,0.00033,0.24,0.234,0.247,0.0094,0.0092,0.0097,25.26,25.23,25.29,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,33.35,32.45,34.28,32.35,31.48,33.25,0,0,0,0,0,0,0.18,0,0.044,0.34,0.66,0.34,41.5
-1365292800000,1926,9,1925,12,52,7,0.124,0.0403,0.0835,5220.15,32.85,32.85,31.07,1,1,1,204.6,203.5,208.1,138,130.8,66.57,58,73,0,0,0,0.325,0.285,0.358,138,130.8,145.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0912,0.095,0.00748,0.00687,0.00812,0.00029,0.00027,0.00032,0.229,0.217,0.242,0.009,0.0085,0.0095,25.34,25.33,25.36,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,32.03,30.28,33.87,31.07,29.37,32.85,0,0,0,0,0,0,0.173,0,0.0405,0.33,0.67,0.33,42.1
