datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-1364688000000,1926,10,1926,1,1,7,0.122,0.0351,0.0867,5433.36,32.85,32.85,32.34,1,1,1,201.3,199.9,203.5,143.3,141.9,58,58,58,0,0,0,0.288,0.285,0.29,143.3,141.9,145.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0937,0.095,0.00793,0.00781,0.00812,0.00031,0.00031,0.00032,0.238,0.236,0.242,0.0093,0.0092,0.0095,25.35,25.34,25.36,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,33.34,33.01,33.87,32.34,32.02,32.85,0,0,0,0,0,0,0.18,0,0.0353,0.29,0.71,0.29,44.5
-1364083200000,1926,10,1926,1,2,7,0.123,0.0351,0.0878,5508.74,32.92,32.92,32.79,1,1,1,203.3,199.9,203.8,145.3,141.9,58,58,58,0,0,0,0.286,0.285,0.29,145.3,141.9,145.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0937,0.0951,0.0081,0.00781,0.00814,0.00032,0.00031,0.00032,0.242,0.236,0.243,0.0094,0.0092,0.0095,25.34,25.33,25.36,0.937,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,33.8,33.01,33.94,32.79,32.02,32.92,0,0,0,0,0,0,0.182,0,0.0352,0.29,0.71,0.29,44.8
-1363478400000,1926,10,1926,1,3,7,0.122,0.0427,0.0793,3670.65,32.92,32.92,21.85,1,1,1,201.6,197.9,203.8,131.1,117.9,70.57,58,80,0,0,0,0.35,0.285,0.404,131.1,117.9,145.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.087,0.0951,0.00689,0.00577,0.00814,0.00027,0.00023,0.00032,0.217,0.194,0.243,0.0085,0.0076,0.0095,25.37,25.33,25.4,0.666,0,0.937,0.693,0,0.97,0.646,0,0.909,22.52,0,33.94,21.85,0,32.92,0,2,0,0,0.286,0,0.121,0.286,0.0427,0.35,0.65,0.35,30.1
-1362873600000,1926,10,1926,1,4,7,0.122,0.0484,0.0732,2642.74,27.65,27.65,15.73,1,1,1,201.1,197.9,203.5,121.1,117.9,80,80,80,0,0,0,0.398,0.393,0.404,121.1,117.9,123.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.087,0.089,0.00604,0.00577,0.00625,0.00024,0.00023,0.00024,0.2,0.194,0.205,0.0078,0.0076,0.008,25.39,25.37,25.4,0.53,0,0.927,0.554,0,0.97,0.514,0,0.9,16.22,0,28.51,15.73,0,27.65,0,3,0,0,0.429,0,0.0874,0.429,0.0488,0.4,0.6,0.4,21.7
-1362268800000,1926,11,1926,2,5,7,0.124,0.0454,0.0784,4884.84,29.87,29.87,29.08,1,1,1,204.6,201.4,208.1,129.6,126.4,75,75,75,0,0,0,0.367,0.36,0.372,129.6,126.4,133.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.0893,0.0917,0.00676,0.0065,0.00706,0.00026,0.00025,0.00028,0.215,0.209,0.221,0.0084,0.0082,0.0086,25.36,25.33,25.38,0.93,0.929,0.932,0.97,0.97,0.97,0.902,0.901,0.904,29.98,29.24,30.8,29.08,28.36,29.87,0,0,0,0,0,0,0.162,0,0.0456,0.37,0.63,0.37,39.4
-1361664000000,1926,11,1926,2,6,7,0.123,0.0381,0.0852,5333.58,33.89,33.89,31.75,1,1,1,203.8,203.8,203.9,140.8,128.8,63,54,75,0,0,0,0.309,0.265,0.368,140.8,128.8,149.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0902,0.0962,0.00772,0.0067,0.00849,0.0003,0.00026,0.00033,0.234,0.213,0.25,0.0091,0.0083,0.0098,25.34,25.33,25.36,0.935,0.93,0.938,0.97,0.97,0.97,0.907,0.902,0.91,32.73,29.8,34.94,31.75,28.9,33.89,0,0,0,0,0,0,0.176,0,0.0378,0.31,0.69,0.31,43.4
-1361059200000,1926,11,1926,2,7,7,0.124,0.0327,0.0915,5746.47,35.7,35.7,34.21,1,1,1,205.3,203.8,211.9,151.3,149.8,54,54,54,0,0,0,0.263,0.255,0.265,151.3,149.8,157.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0967,0.0962,0.099,0.00861,0.00848,0.00917,0.00034,0.00033,0.00036,0.252,0.249,0.264,0.0099,0.0098,0.01,25.32,25.27,25.33,0.939,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.913,35.26,34.92,36.81,34.21,33.87,35.7,0,0,0,0,0,0,0.19,0,0.0325,0.26,0.74,0.26,46.3
-1360454400000,1926,11,1926,2,8,7,0.147,0.0327,0.115,7261.46,48.2,48.2,43.22,1,1,1,243.6,203.9,266,189.6,149.9,54,54,54,0,0,0,0.224,0.203,0.265,189.6,149.9,212,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.11,0.0962,0.118,0.0119,0.00849,0.0138,0.00047,0.00033,0.00055,0.321,0.25,0.361,0.013,0.0098,0.014,25.03,24.88,25.33,0.951,0.938,0.957,0.977,0.97,0.98,0.929,0.91,0.938,44.25,34.94,49.48,43.22,33.89,48.2,0,0,0,0,0,0,0.24,0,0.032,0.22,0.78,0.22,49.4
-1359849600000,1926,11,1926,2,9,7,0.191,0.0461,0.145,8810.33,59.63,59.63,52.44,2,1,1.7142857142857142,315.4,273.3,358.7,239.2,213.8,76.14,54,85,0,0,0,0.24,0.191,0.284,239.2,213.8,273.7,990,990,990,965,964.8,965.2,25,24.8,25.2,0.129,0.121,0.142,0.0178,0.0139,0.0282,0.00071,0.00055,0.0011,0.293,0.237,0.374,0.012,0.0094,0.015,24.72,24.51,24.93,0.937,0.923,0.958,0.973,0.97,0.98,0.911,0.895,0.939,34.34,25.86,51.18,33.11,25.08,48.2,0,0,0,0,0,0,0.291,0,0.046,0.24,0.76,0.24,46.1
-1359244800000,1926,12,1926,3,10,7,0.227,0.0514,0.175,10603.7,65.35,65.35,63.12,2,2,2,374.8,358.7,385.2,289.8,273.7,85,85,85,0,0,0,0.227,0.221,0.237,289.8,273.7,300.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.148,0.142,0.152,0.0358,0.0282,0.0407,0.0014,0.0011,0.0016,0.322,0.298,0.338,0.013,0.012,0.014,24.4,24.34,24.51,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.906,0.912,32.53,30.74,33.69,31.56,29.81,32.68,0,0,0,0,0,0,0.351,0,0.052,0.23,0.77,0.23,46.7
-1358640000000,1926,12,1926,3,11,7,0.255,0.0514,0.203,12274.2,77,77,73.06,2,2,2,421,394,438.5,336,309,85,85,85,0,0,0,0.202,0.194,0.216,336,309,353.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.164,0.155,0.171,0.0576,0.0449,0.0659,0.0024,0.0018,0.0027,0.391,0.351,0.418,0.016,0.014,0.017,24.11,24.01,24.28,0.946,0.942,0.949,0.972,0.97,0.975,0.919,0.914,0.925,37.59,34.65,39.49,36.53,33.61,38.5,0,0,0,0,0,0,0.406,0,0.052,0.2,0.8,0.2,48.1
-1358035200000,1926,12,1926,3,12,7,0.284,0.0514,0.233,14103.2,91.54,91.54,83.95,2,2,2,470.2,442.7,507,385.2,357.7,85,85,85,0,0,0,0.181,0.168,0.192,385.2,357.7,422,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.182,0.172,0.195,0.0808,0.0678,0.0982,0.0033,0.0028,0.0041,0.465,0.424,0.52,0.019,0.017,0.022,23.82,23.6,23.98,0.953,0.949,0.956,0.979,0.976,0.98,0.933,0.927,0.937,42.87,39.94,46.7,41.97,38.98,45.77,0,0,0,0,0,0,0.466,0,0.051,0.18,0.82,0.18,49.7
-1357430400000,1926,12,1926,3,13,7,0.364,0.0568,0.307,17707.7,116.5,116.5,105.4,3,2,2.7142857142857144,601.6,570.2,643.9,507.7,472.3,93.86,85,116,0,0,0,0.157,0.132,0.197,507.7,472.3,558.9,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.233,0.216,0.261,0.142,0.122,0.174,0.006,0.0051,0.0074,0.577,0.508,0.629,0.024,0.021,0.027,23.12,22.9,23.33,0.951,0.945,0.957,0.974,0.97,0.98,0.926,0.916,0.937,41.35,34.95,51.3,39.72,33.9,48.2,0,0,0,0,0,0,0.586,0,0.057,0.16,0.84,0.16,48.6
-1356825600000,1927,1,1926,4,14,7,0.356,0.0702,0.286,16195.2,96.4,96.4,96.4,2,2,2,588.3,588.3,588.3,472.3,472.3,116,116,116,0,0,0,0.197,0.197,0.197,472.3,472.3,472.3,990,990,990,966.2,966.2,966.2,23.8,23.8,23.8,0.216,0.216,0.216,0.122,0.122,0.122,0.0051,0.0051,0.0051,0.599,0.599,0.599,0.025,0.025,0.025,23.15,23.15,23.15,0.957,0.957,0.957,0.98,0.98,0.98,0.937,0.937,0.937,51.3,51.3,51.3,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.07,0.2,0.8,0.2,45.5
-1356220800000,1927,1,1926,4,15,7,0.365,0.0624,0.302,17452.1,106.4,106.4,103.9,3,2,2.857142857142857,603,588.3,612.2,499.9,472.3,103.1,101,116,0,0,0,0.171,0.165,0.197,499.9,472.3,511.2,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.229,0.216,0.235,0.136,0.122,0.142,0.0057,0.0051,0.006,0.548,0.52,0.599,0.023,0.022,0.025,23.14,23.1,23.21,0.948,0.945,0.957,0.971,0.97,0.98,0.921,0.917,0.937,38.29,35.3,51.3,36.92,34.24,48.2,0,0,0,0,0,0,0.577,0,0.063,0.17,0.83,0.17,47.8
-1355616000000,1927,1,1926,4,16,7,0.414,0.0611,0.353,20259.3,135.6,135.6,120.6,3,3,3,684.8,629.7,764,583.8,528.7,101,101,101,0,0,0,0.148,0.132,0.16,583.8,528.7,663,990,990,990,966.6,966.4,967,23.4,23,23.6,0.276,0.245,0.321,0.191,0.154,0.244,0.0082,0.0065,0.011,0.673,0.58,0.806,0.029,0.025,0.035,22.69,22.24,23,0.952,0.949,0.957,0.975,0.971,0.98,0.929,0.922,0.938,41.19,37.73,46.11,40.2,36.64,45.19,0,0,0,0,0,0,0.67,0,0.061,0.15,0.85,0.15,48.9
-1355011200000,1927,1,1926,4,17,7,0.497,0.0611,0.436,24117.1,153.4,153.4,143.6,4,3,3.142857142857143,821.3,755.5,878.6,720.3,654.5,101,101,101,0,0,0,0.124,0.115,0.134,720.3,654.5,777.6,990,990,990,967.2,966.9,967.4,22.8,22.6,23.1,0.356,0.317,0.396,0.281,0.238,0.315,0.012,0.01,0.014,0.891,0.792,0.964,0.039,0.034,0.043,21.92,21.67,22.29,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,47.46,39.35,51.38,46.03,38.35,48.2,0,0,0,0,0,0,0.798,0,0.061,0.12,0.88,0.12,48.5
-1354406400000,1927,1,1926,4,18,7,0.602,0.0803,0.521,27959.3,173.7,173.7,166.4,4,4,4,994.8,910,1047,862.1,809,132.7,101,138,0,0,0,0.133,0.111,0.143,862.1,809,909.3,990,990,990,967.9,967.5,968,22.1,22,22.5,0.48,0.425,0.525,0.356,0.331,0.379,0.016,0.015,0.017,1.07,0.971,1.15,0.048,0.043,0.053,21.06,20.8,21.49,0.955,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,42.48,40.65,44.3,41.61,39.73,43.42,0,0,0,0,0,0,0.925,0,0.081,0.13,0.87,0.13,46.4
-1353801600000,1927,2,1926,5,19,7,0.682,0.0835,0.599,31090.3,192.6,192.6,185.1,4,4,4,1128,1055,1187,990.1,917.1,138,138,138,0,0,0,0.122,0.116,0.131,990.1,917.1,1049,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.609,0.532,0.684,0.445,0.383,0.533,0.021,0.017,0.025,1.33,1.17,1.51,0.061,0.053,0.07,20.37,20,20.76,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47.21,44.6,49.14,46.27,43.71,48.16,0,0,0,0,0,0,1.03,0,0.083,0.12,0.88,0.12,45.6
-1353196800000,1927,2,1926,5,20,7,0.765,0.0835,0.661,32390.4,192.8,192.8,192.8,4,4,4,1265,1204,1323,1127,1066,138,138,138,33.86,0,85,0.109,0.104,0.115,1093,1066,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.763,0.709,0.795,0.632,0.572,0.648,0.03,0.027,0.031,1.69,1.57,1.74,0.08,0.073,0.083,19.58,19.34,19.88,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.03,49.63,50.48,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.104,0.11,0.86,0.14,42.3
-1352592000000,1927,2,1926,5,21,7,0.872,0.0835,0.665,31975.6,192.8,192.8,190.3,4,4,4,1442,1364,1475,1304,1226,138,138,138,203.9,126,237,0.0957,0.0935,0.101,1100,1100,1100,990,990,990,969.3,969,969.4,20.7,20.6,21,0.844,0.811,0.858,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.81,0.087,0.084,0.088,18.91,18.79,19.2,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.58,48.25,49.34,47.58,47.29,48.2,0,0,0,0,0,0,1.06,0,0.207,0.096,0.76,0.24,36.7
-1351987200000,1927,2,1926,5,22,7,0.907,0.0949,0.665,31626.3,189.2,189.2,188.3,4,4,4,1500,1475,1506,1343,1332,156.9,138,160,242.7,232,246,0.104,0.0935,0.107,1100,1100,1100,990,990,990,969.5,969.4,969.5,20.5,20.5,20.6,0.867,0.858,0.87,0.648,0.648,0.648,0.032,0.031,0.032,1.82,1.81,1.82,0.088,0.088,0.089,18.7,18.68,18.79,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.02,47.96,48.25,47.06,47,47.29,0,0,0,0,0,0,1.05,0,0.242,0.1,0.73,0.27,34.9
-1351382400000,1927,3,1926,6,23,7,0.94,0.0968,0.665,31280.1,187.2,187.2,186.2,4,4,4,1554,1528,1590,1394,1368,160,160,160,294.1,268,330,0.103,0.101,0.105,1100,1100,1100,990,990,990,969.7,969.6,969.8,20.3,20.2,20.4,0.89,0.879,0.898,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.83,1.85,0.09,0.089,0.091,18.5,18.38,18.6,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.5,47.17,47.76,46.55,46.23,46.8,0,0,0,0,0,0,1.03,0,0.275,0.1,0.71,0.29,33.3
-1350777600000,1927,3,1926,6,24,7,1.01,0.0968,0.665,30646.9,184.7,184.7,182.4,4,4,4,1662,1596,1734,1502,1436,160,160,160,402.4,336,474,0.0963,0.0923,0.1,1100,1100,1100,990,990,990,970,969.8,970.2,20,19.8,20.2,0.906,0.898,0.913,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.85,1.86,0.093,0.091,0.094,18.14,17.9,18.36,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.54,45.9,47.12,45.61,44.98,46.18,0,0,0,0,0,0,1.01,0,0.345,0.096,0.66,0.34,30.3
-1350172800000,1927,3,1926,6,25,7,1.19,0.0968,0.665,28926.2,178.5,178.5,172.2,4,4,4,1967,1775,2197,1807,1615,160,160,160,707.1,515,937,0.0817,0.0728,0.0901,1100,1100,1100,990,990,990,971,970.4,971.6,19,18.4,19.6,0.925,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.17,16.55,17.76,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.931,43.92,42.25,45.53,43.04,41.41,44.62,0,0,0,0,0,0,0.957,0,0.525,0.081,0.56,0.44,24.3
-1349568000000,1927,3,1926,6,26,7,1.61,0.105,0.665,25672.1,162.7,162.7,152.8,4,4,4,2665,2307,3065,2492,2147,173.3,160,191,1392,1047,1774,0.0652,0.0607,0.0694,1100,1100,1100,990,990,990,972.7,971.8,973.7,17.3,16.3,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.04,1.87,1.87,1.87,0.11,0.1,0.11,15.42,14.45,16.29,0.942,0.938,0.946,0.974,0.97,0.979,0.918,0.91,0.926,39.2,36.56,41.54,38.2,35.46,40.69,0,0,0,0,0,0,0.849,0,0.945,0.065,0.41,0.59,15.9
-1348963200000,1927,4,1926,7,27,7,1.95,0.116,0.665,23167.9,139.6,139.6,137.9,4,4,4,3226,3153,3284,3035,2962,191,191,191,1934,1862,1993,0.0592,0.0582,0.0606,1100,1100,1100,990,990,990,974,973.9,974.2,16,15.8,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.09,13.96,14.24,0.936,0.935,0.936,0.97,0.97,0.97,0.907,0.907,0.908,35.54,35.2,35.97,34.48,34.14,34.89,0,0,0,0,0,0,0.766,0,1.285,0.059,0.34,0.66,11.9
-1348358400000,1927,4,1926,7,28,7,1.81,0.116,0.665,24148,147.6,147.6,143.7,4,4,4,2994,2854,3104,2803,2663,191,191,191,1703,1563,1813,0.0638,0.0615,0.0669,1100,1100,1100,990,990,990,973.5,973.2,973.8,16.5,16.2,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.63,14.36,14.96,0.939,0.937,0.941,0.97,0.97,0.972,0.911,0.909,0.914,37.03,36.3,37.97,35.93,35.21,36.89,0,0,0,0,0,0,0.799,0,1.145,0.064,0.37,0.63,13.3
-1347753600000,1927,4,1926,7,29,7,1.6,0.116,0.665,25773.7,157.2,157.2,153.4,4,4,4,2643,2505,2785,2452,2314,191,191,191,1352,1214,1494,0.0724,0.0686,0.0762,1100,1100,1100,990,990,990,972.7,972.3,973,17.3,17,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.47,15.13,15.81,0.943,0.942,0.944,0.975,0.973,0.977,0.919,0.916,0.922,39.35,38.42,40.25,38.35,37.37,39.31,0,0,0,0,0,0,0.852,0,0.935,0.072,0.42,0.58,16.1
-1347148800000,1927,4,1926,7,30,7,1.47,0.121,0.665,26770.5,160,160,159.3,4,4,4,2429,2404,2471,2229,2151,199.9,191,253,1129,1051,1180,0.0823,0.0773,0.105,1100,1100,1100,990,990,990,972.1,972.1,972.2,17.9,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,15.99,15.89,16.05,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.924,40.75,40.48,40.91,39.84,39.55,40.01,0,0,0,0,0,0,0.885,0,0.805,0.082,0.45,0.55,18.2
-1346544000000,1927,5,1926,8,31,7,1.46,0.153,0.665,26864.1,160.2,160.2,159.9,4,4,4,2409,2398,2424,2156,2145,253,253,253,1056,1045,1071,0.105,0.104,0.106,1100,1100,1100,990,990,990,972.1,972.1,972.1,17.9,17.9,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.04,16,16.06,0.945,0.945,0.945,0.978,0.978,0.978,0.924,0.924,0.924,40.88,40.78,40.95,39.98,39.87,40.05,0,0,0,0,0,0,0.888,0,0.795,0.1,0.46,0.54,18.4
-1345939200000,1927,5,1926,8,32,7,1.46,0.153,0.665,26808,160,160,159.6,4,4,4,2421,2404,2424,2168,2151,253,253,253,1068,1051,1071,0.104,0.104,0.105,1100,1100,1100,990,990,990,972.1,972.1,972.1,17.9,17.9,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.01,16,16.05,0.945,0.945,0.945,0.978,0.978,0.978,0.924,0.924,0.924,40.8,40.78,40.91,39.89,39.87,40.01,0,0,0,0,0,0,0.887,0,0.795,0.1,0.46,0.54,18.4
-1345334400000,1927,5,1926,8,33,7,1.42,0.159,0.665,27145.5,162.3,162.3,161.6,4,4,4,2349,2321,2398,2085,2032,263.3,253,289,985.3,932,1045,0.112,0.106,0.125,1100,1100,1100,990,990,990,971.9,971.9,972.1,18.1,17.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.18,16.06,16.25,0.946,0.945,0.946,0.979,0.978,0.979,0.925,0.924,0.926,41.27,40.95,41.45,40.4,40.05,40.58,0,0,0,0,0,0,0.898,0,0.755,0.11,0.47,0.53,19.1
-1344729600000,1927,5,1926,8,34,7,1.31,0.175,0.665,27979.5,170.8,170.8,166.5,4,4,4,2161,1995,2291,1872,1706,289,289,289,771.7,606,902,0.134,0.126,0.145,1100,1100,1100,990,990,990,971.5,971.1,971.8,18.5,18.2,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.64,16.32,17.04,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.49,41.64,43.58,41.64,40.79,42.71,0,0,0,0,0,0,0.925,0,0.645,0.13,0.51,0.49,21.4
-1344124800000,1927,5,1926,8,35,7,1.09,0.148,0.665,29848.7,181.1,181.1,177.7,4,4,4,1798,1700,1930,1554,1474,244,226,289,454.1,374,541,0.135,0.125,0.156,1100,1100,1100,990,990,990,970.4,970.1,970.9,19.6,19.1,19.9,0.919,0.911,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.86,1.87,0.095,0.094,0.098,17.69,17.25,18.01,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.32,44.14,46.21,44.42,43.26,45.28,0,0,0,0,0,0,0.987,0,0.425,0.14,0.61,0.39,27.4
-1343520000000,1927,6,1926,9,36,7,0.89,0.13,0.665,31750.6,192.8,192.8,189,4,4,4,1472,1323,1634,1257,1138,214.3,185,226,157.4,38,308,0.146,0.136,0.163,1100,1100,1100,990,990,990,969.4,968.9,969.9,20.6,20.1,21.1,0.85,0.795,0.903,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.74,1.85,0.087,0.083,0.092,18.81,18.23,19.34,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.31,46.79,49.73,47.25,45.85,48.2,0,0,0,0,0,0,1.05,0,0.225,0.15,0.75,0.25,35.7
-1342915200000,1927,6,1926,9,37,7,0.726,0.112,0.613,31209.4,192.8,192.8,185.8,4,4,4,1200,1123,1302,1015,938.2,185,185,185,2.429,0,17,0.155,0.142,0.165,1013,938.2,1100,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.658,0.564,0.788,0.485,0.393,0.648,0.023,0.018,0.031,1.42,1.22,1.74,0.066,0.056,0.082,20.05,19.42,20.5,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.5,45.03,49.93,46.44,44.13,48.2,0,0,0,0,0,0,1.03,0,0.113,0.15,0.84,0.16,43
-1342310400000,1927,6,1926,9,38,7,0.602,0.112,0.49,26217.5,166.8,166.8,156.1,4,3,3.7142857142857144,994.9,902.5,1059,809.9,717.5,185,185,185,0,0,0,0.187,0.175,0.205,809.9,717.5,873.6,990,990,990,967.9,967.5,968.1,22.1,21.9,22.5,0.447,0.366,0.505,0.33,0.28,0.362,0.015,0.012,0.017,1.02,0.911,1.1,0.046,0.041,0.05,21.12,20.81,21.58,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.938,43.54,39.48,50.48,42.43,38.49,48.2,0,0,0,0,0,0,0.867,0,0.112,0.19,0.81,0.19,43.6
-1341705600000,1927,6,1926,9,39,7,0.483,0.106,0.377,21241.5,137.4,137.4,126.4,3,3,3,798.4,729.9,871.9,622.8,566.9,175.6,163,185,0,0,0,0.22,0.211,0.234,622.8,566.9,686.9,990,990,990,967.1,966.8,967.4,22.9,22.6,23.2,0.31,0.276,0.348,0.217,0.18,0.26,0.0095,0.0078,0.011,0.75,0.653,0.86,0.033,0.028,0.038,22.16,21.75,22.53,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,43.04,39.74,46.73,42.15,38.76,45.79,0,0,0,0,0,0,0.702,0,0.106,0.22,0.78,0.22,44
-1341100800000,1927,7,1926,10,40,7,0.381,0.0986,0.282,16265.9,110,110,96.82,3,2,2.2857142857142856,629.2,570.2,698.6,466.2,407.2,163,163,163,0,0,0,0.26,0.233,0.286,466.2,407.2,535.6,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.222,0.196,0.258,0.12,0.0912,0.159,0.0051,0.0038,0.0068,0.566,0.505,0.631,0.024,0.021,0.027,23.02,22.7,23.33,0.954,0.947,0.957,0.977,0.97,0.98,0.932,0.919,0.938,44.87,36.16,52.26,43.29,35.08,48.2,0,0,0,0,0,0,0.538,0,0.099,0.26,0.74,0.26,42.7
-1340496000000,1927,7,1926,10,41,7,0.317,0.0986,0.218,12993.5,85.49,85.49,77.34,2,2,2,523.7,490.4,561.5,360.7,327.4,163,163,163,0,0,0,0.312,0.29,0.332,360.7,327.4,398.5,990,990,990,966,965.8,966.1,24,23.9,24.2,0.18,0.168,0.193,0.0692,0.0535,0.0871,0.0029,0.0022,0.0036,0.435,0.385,0.492,0.018,0.016,0.021,23.61,23.38,23.81,0.95,0.945,0.955,0.975,0.97,0.98,0.926,0.917,0.936,39.65,36.12,43.62,38.67,35.03,42.74,0,0,0,0,0,0,0.43,0,0.099,0.31,0.69,0.31,41
-1339891200000,1927,7,1926,10,42,7,0.277,0.0986,0.179,10649.4,69.01,69.01,63.39,2,2,2,458.5,435.1,485.3,295.5,272.1,163,163,163,0,0,0,0.356,0.336,0.375,295.5,272.1,322.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.157,0.148,0.166,0.0385,0.0274,0.0511,0.0016,0.0011,0.0021,0.337,0.302,0.377,0.014,0.012,0.016,24,23.84,24.14,0.94,0.935,0.944,0.97,0.97,0.97,0.911,0.907,0.916,32.67,30.1,35.57,31.69,29.2,34.51,0,0,0,0,0,0,0.352,0,0.098,0.36,0.65,0.35,38.4
-1339286400000,1927,7,1926,10,43,7,0.249,0.0986,0.15,8905.46,56.7,56.7,53.01,2,1,1.8571428571428572,410.9,394,427.1,247.9,231,163,163,163,0,0,0,0.397,0.382,0.414,247.9,231,264.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.14,0.134,0.146,0.0184,0.0154,0.0237,0.00075,0.00062,0.00097,0.291,0.25,0.404,0.012,0.01,0.016,24.26,24.19,24.37,0.934,0.924,0.958,0.971,0.97,0.98,0.907,0.896,0.938,31.28,25.74,52.56,29.95,24.97,48.2,0,0,0,0,0,0,0.294,0,0.099,0.4,0.6,0.4,35.8
-1338681600000,1927,8,1926,11,44,7,0.224,0.081,0.143,8540.71,54.23,54.23,50.84,2,1,1.5714285714285714,369.9,351.7,385.2,235.9,217.7,134,134,134,0,0,0,0.363,0.348,0.381,235.9,217.7,251.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.133,0.127,0.139,0.0159,0.0143,0.0176,0.00064,0.00057,0.00071,0.316,0.249,0.4,0.013,0.01,0.016,24.43,24.38,24.51,0.941,0.924,0.959,0.974,0.97,0.98,0.917,0.897,0.94,37.6,26.03,52.69,35.75,25.25,48.2,0,0,0,0,0,0,0.282,0,0.081,0.36,0.64,0.36,38.1
-1338076800000,1927,8,1926,11,45,7,0.197,0.0683,0.129,7946.27,48.2,48.2,47.3,1,1,1,325.8,310.1,343.7,213,200.4,112.9,97,134,0,0,0,0.345,0.299,0.401,213,200.4,227.1,990,990,990,965,965,965.1,25,24.9,25,0.124,0.121,0.128,0.0139,0.0128,0.015,0.00055,0.00051,0.0006,0.368,0.347,0.392,0.015,0.014,0.016,24.6,24.52,24.68,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.18,46.13,52.5,47.3,45.21,48.2,0,0,0,0,0,0,0.263,0,0.068,0.35,0.65,0.35,40.3
-1337472000000,1927,8,1926,11,46,7,0.182,0.0587,0.123,7752.7,48.2,48.2,46.15,1,1,1,300.3,287.1,310.1,203.3,190.1,97,97,97,0,0,0,0.323,0.313,0.338,203.3,190.1,213.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.119,0.115,0.123,0.013,0.0119,0.0139,0.00052,0.00047,0.00055,0.349,0.326,0.367,0.014,0.013,0.015,24.75,24.68,24.83,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,47.11,44.05,49.36,46.15,43.17,48.2,0,0,0,0,0,0,0.256,0,0.059,0.32,0.68,0.32,42.6
-1336867200000,1927,8,1926,11,47,7,0.167,0.0587,0.108,6822.81,42.27,42.27,40.61,1,1,1,276.4,263.1,283.2,179.4,166.1,97,97,97,0,0,0,0.351,0.342,0.369,179.4,166.1,186.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.106,0.113,0.011,0.00987,0.0116,0.00044,0.00039,0.00046,0.307,0.283,0.319,0.012,0.011,0.013,24.89,24.85,24.96,0.948,0.944,0.95,0.978,0.973,0.98,0.927,0.918,0.931,41.52,38.4,43.13,40.61,37.35,42.27,0,0,0,0,0,0,0.226,0,0.059,0.35,0.65,0.35,40.9
-1336262400000,1927,8,1926,11,48,7,0.155,0.0504,0.105,6568.94,41.89,41.89,39.1,1,1,1,256.1,246.5,263.1,172.8,162.4,83.29,73,97,0,0,0,0.325,0.284,0.374,172.8,162.4,183.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.11,0.0104,0.00955,0.0114,0.00041,0.00038,0.00045,0.293,0.276,0.312,0.012,0.011,0.012,24.98,24.96,25.03,0.946,0.943,0.95,0.976,0.971,0.98,0.923,0.915,0.931,40.06,37.52,42.74,39.1,36.42,41.89,0,0,0,0,0,0,0.217,0,0.05,0.33,0.68,0.32,42.4
-1335657600000,1927,9,1926,12,49,7,0.141,0.0442,0.0972,6089.6,38.34,38.34,36.25,1,1,1,233.8,228.3,242.4,160.8,155.3,73,73,73,0,0,0,0.312,0.301,0.32,160.8,155.3,169.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0999,0.105,0.00941,0.00895,0.0101,0.00037,0.00035,0.0004,0.271,0.261,0.286,0.011,0.01,0.011,25.13,25.06,25.17,0.942,0.94,0.945,0.971,0.97,0.975,0.915,0.912,0.921,37.33,36.06,39.34,36.25,34.98,38.34,0,0,0,0,0,0,0.201,0,0.0438,0.31,0.69,0.31,43.2
-1335052800000,1927,9,1926,12,50,7,0.129,0.0442,0.0851,5314.47,33.85,33.85,31.63,1,1,1,213.7,205.9,223.4,140.7,132.9,73,73,73,0,0,0,0.342,0.327,0.354,140.7,132.9,150.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0947,0.092,0.0981,0.00771,0.00705,0.00853,0.0003,0.00028,0.00034,0.235,0.221,0.252,0.0092,0.0086,0.0099,25.28,25.21,25.34,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.61,30.78,34.9,31.63,29.86,33.85,0,0,0,0,0,0,0.176,0,0.0439,0.34,0.66,0.34,41.2
-1334448000000,1927,9,1926,12,51,7,0.123,0.0442,0.0791,4930.63,29.86,29.86,29.35,1,1,1,203.7,201.4,205.9,130.7,128.4,73,73,73,0,0,0,0.358,0.354,0.362,130.7,128.4,132.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0904,0.092,0.00686,0.00667,0.00705,0.00027,0.00026,0.00028,0.217,0.213,0.221,0.0085,0.0083,0.0086,25.36,25.34,25.38,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.26,29.72,30.78,29.35,28.83,29.86,0,0,0,0,0,0,0.163,0,0.0439,0.36,0.64,0.36,40.1
-1333843200000,1927,9,1926,12,52,7,0.118,0.0416,0.0764,4758.62,30.03,30.03,28.33,1,1,1,195,188.8,199.9,126.3,122.3,68.71,58,73,0,0,0,0.352,0.303,0.374,126.3,122.3,133.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0882,0.0908,0.00649,0.00614,0.0071,0.00025,0.00024,0.00028,0.209,0.202,0.221,0.0082,0.0079,0.0086,25.38,25.36,25.39,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.899,0.904,29.2,28.2,30.96,28.33,27.36,30.03,0,0,0,0,0,0,0.157,0,0.0416,0.35,0.65,0.35,40.3
-1333238400000,1927,10,1927,1,1,7,0.11,0.0351,0.075,4664.51,29.09,29.09,27.76,1,1,1,182.1,178.2,187.6,124.1,120.2,58,58,58,0,0,0,0.318,0.309,0.325,124.1,120.2,129.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0874,0.0861,0.0894,0.0063,0.00597,0.00677,0.00025,0.00023,0.00026,0.204,0.197,0.214,0.008,0.0077,0.0084,25.36,25.36,25.36,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.62,27.66,29.99,27.76,26.83,29.09,0,0,0,0,0,0,0.154,0,0.035,0.32,0.68,0.32,42.4
-1332633600000,1927,10,1927,1,2,7,0.114,0.0351,0.0793,4948.92,31.23,31.23,29.46,1,1,1,189.2,178.2,196.6,131.2,120.2,58,58,58,0,0,0,0.307,0.295,0.325,131.2,120.2,138.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0861,0.0926,0.0069,0.00597,0.00753,0.00027,0.00023,0.00029,0.216,0.197,0.23,0.0085,0.0077,0.009,25.36,25.36,25.36,0.93,0.925,0.934,0.97,0.97,0.97,0.903,0.897,0.906,30.37,27.66,32.2,29.46,26.83,31.23,0,0,0,0,0,0,0.164,0,0.0347,0.31,0.7,0.3,43.4
-1332028800000,1927,10,1927,1,3,7,0.111,0.0351,0.0764,4754.34,29.37,29.37,28.3,1,1,1,184.3,182.7,188.8,126.3,124.7,58,58,58,0,0,0,0.314,0.307,0.317,126.3,124.7,130.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0877,0.0898,0.00648,0.00635,0.00687,0.00025,0.00025,0.00027,0.208,0.205,0.216,0.0081,0.008,0.0084,25.36,25.36,25.36,0.929,0.928,0.931,0.97,0.97,0.97,0.901,0.9,0.903,29.17,28.79,30.28,28.3,27.93,29.37,0,0,0,0,0,0,0.157,0,0.0346,0.32,0.69,0.31,42.8
-1331424000000,1927,10,1927,1,4,7,0.115,0.0351,0.0796,4969.93,31.53,31.53,29.58,1,1,1,189.7,181.1,197.9,131.7,123.1,58,58,58,0,0,0,0.306,0.293,0.32,131.7,123.1,139.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0871,0.093,0.00694,0.00621,0.00764,0.00027,0.00024,0.0003,0.217,0.202,0.232,0.0085,0.0079,0.0091,25.36,25.36,25.36,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,30.5,28.38,32.5,29.58,27.53,31.53,0,0,0,0,0,0,0.164,0,0.0354,0.31,0.69,0.31,43.2
-1330819200000,1927,10,1927,1,5,7,0.127,0.033,0.094,5914.43,39.76,39.76,35.2,1,1,1,210,199.9,228.3,155.4,141.9,54.57,54,58,0,0,0,0.261,0.236,0.29,155.4,141.9,174.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0982,0.0937,0.105,0.00896,0.00781,0.0106,0.00035,0.00031,0.00042,0.259,0.236,0.293,0.01,0.0092,0.012,25.28,25.14,25.36,0.94,0.935,0.946,0.972,0.97,0.977,0.913,0.907,0.925,36.23,33.01,40.67,35.2,32.02,39.76,0,0,0,0,0,0,0.196,0,0.033,0.26,0.74,0.26,46.6
-1330214400000,1927,11,1927,2,6,7,0.149,0.0381,0.111,7032.45,44.91,44.91,41.86,1,1,1,246.5,231.5,254.6,183.5,175.3,63,54,75,0,0,0,0.255,0.216,0.3,183.5,175.3,196.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.106,0.113,0.0114,0.0106,0.0124,0.00045,0.00042,0.00049,0.31,0.296,0.332,0.012,0.012,0.013,25.01,24.97,25.11,0.949,0.947,0.953,0.979,0.978,0.98,0.93,0.926,0.934,42.75,40.7,45.82,41.86,39.78,44.91,0,0,0,0,0,0,0.233,0,0.038,0.26,0.74,0.26,47.2
-1329609600000,1927,11,1927,2,7,7,0.151,0.0454,0.105,6632.75,41.41,41.41,39.48,1,1,1,249.1,246.5,256.9,174.1,171.5,75,75,75,0,0,0,0.301,0.292,0.304,174.1,171.5,181.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.109,0.0105,0.0103,0.0112,0.00042,0.00041,0.00044,0.294,0.29,0.308,0.012,0.011,0.012,25.01,24.96,25.03,0.946,0.946,0.949,0.977,0.976,0.98,0.925,0.923,0.93,40.42,39.82,42.26,39.48,38.85,41.41,0,0,0,0,0,0,0.219,0,0.046,0.3,0.7,0.3,43.9
-1329004800000,1927,11,1927,2,8,7,0.156,0.0454,0.111,7009.16,42.86,42.86,41.72,1,1,1,258.3,250.3,263.1,183.3,175.3,75,75,75,0,0,0,0.29,0.285,0.3,183.3,175.3,188.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.107,0.111,0.0113,0.0106,0.0117,0.00045,0.00042,0.00046,0.311,0.296,0.319,0.012,0.012,0.013,24.96,24.93,25,0.949,0.947,0.951,0.98,0.978,0.98,0.93,0.926,0.932,42.59,40.7,43.73,41.72,39.78,42.86,0,0,0,0,0,0,0.232,0,0.045,0.29,0.71,0.29,44.9
-1328400000000,1927,11,1927,2,9,7,0.166,0.0405,0.126,7785.01,48.2,48.2,46.34,1,1,1,274.6,263.1,283.2,207.6,188.1,67,61,75,0,0,0,0.245,0.215,0.285,207.6,188.1,222.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.111,0.122,0.0134,0.0117,0.0146,0.00053,0.00046,0.00058,0.353,0.319,0.379,0.014,0.013,0.015,24.85,24.79,24.93,0.956,0.951,0.959,0.98,0.98,0.98,0.937,0.932,0.94,48.35,43.73,51.79,46.34,42.86,48.2,0,0,0,0,0,0,0.257,0,0.04,0.24,0.76,0.24,46.9
-1327795200000,1927,12,1927,3,10,7,0.166,0.0369,0.129,8032.29,48.2,48.2,47.81,1,1,1,274.7,266,283.2,213.7,205,61,61,61,0,0,0,0.222,0.215,0.229,213.7,205,222.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.116,0.122,0.0139,0.0132,0.0146,0.00055,0.00052,0.00058,0.364,0.348,0.379,0.014,0.014,0.015,24.84,24.79,24.89,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.84,47.8,51.79,47.81,46.85,48.2,0,0,0,0,0,0,0.266,0,0.037,0.22,0.78,0.22,48.4
-1327190400000,1927,12,1927,3,11,7,0.216,0.0369,0.179,10895.2,76.85,76.85,64.85,2,2,2,357.5,294.6,412.3,296.5,233.6,61,61,61,0,0,0,0.173,0.148,0.207,296.5,233.6,351.3,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.148,0.126,0.168,0.0399,0.0156,0.0648,0.0016,0.00062,0.0026,0.331,0.242,0.412,0.013,0.0096,0.017,24.48,24.13,24.88,0.938,0.924,0.948,0.971,0.97,0.975,0.911,0.896,0.924,33.38,26.33,39.42,32.43,25.54,38.43,0,0,0,0,0,0,0.36,0,0.037,0.17,0.83,0.17,50.4
-1326585600000,1927,12,1927,3,12,7,0.257,0.0473,0.21,12709.6,78.22,78.22,75.65,2,2,2,425.3,418.2,438.5,347.2,333.2,78.14,61,85,0,0,0,0.184,0.146,0.203,347.2,333.2,357.2,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.168,0.163,0.171,0.0629,0.0563,0.0676,0.0026,0.0023,0.0028,0.407,0.387,0.421,0.017,0.016,0.017,24.08,24.01,24.13,0.948,0.946,0.949,0.974,0.97,0.976,0.923,0.917,0.927,38.85,37.28,40.06,37.83,36.17,39.11,0,0,0,0,0,0,0.42,0,0.047,0.18,0.82,0.18,49.5
-1325980800000,1927,12,1927,3,13,7,0.285,0.0528,0.232,14073.6,86.35,86.35,83.77,2,2,2,471.6,446.6,490.4,384.3,361.6,87.29,85,101,0,0,0,0.185,0.177,0.206,384.3,361.6,396.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.182,0.173,0.186,0.0804,0.0697,0.086,0.0033,0.0029,0.0036,0.464,0.43,0.482,0.019,0.018,0.02,23.81,23.72,23.96,0.953,0.95,0.955,0.98,0.977,0.98,0.933,0.928,0.935,42.76,40.36,44.05,41.89,39.42,43.17,0,0,0,0,0,0,0.465,0,0.053,0.19,0.81,0.19,49.4
-1325376000000,1928,1,1927,4,14,7,0.332,0.0611,0.27,15953,109.9,109.9,94.96,3,2,2.142857142857143,548.2,502.8,629.7,447.2,401.8,101,101,101,0,0,0,0.185,0.16,0.201,447.2,401.8,528.7,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.206,0.189,0.245,0.111,0.0886,0.154,0.0046,0.0037,0.0065,0.545,0.491,0.601,0.023,0.02,0.025,23.39,23,23.65,0.955,0.949,0.958,0.979,0.971,0.98,0.935,0.922,0.939,46.26,37.73,51.71,44.86,36.64,48.2,0,0,0,0,0,0,0.528,0,0.062,0.18,0.81,0.19,48.1
-1324771200000,1928,1,1927,4,15,7,0.376,0.0611,0.315,18200.8,109.9,109.9,108.3,3,3,3,621.8,606.9,629.7,520.8,505.9,101,101,101,0,0,0,0.162,0.16,0.166,520.8,505.9,528.7,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.241,0.232,0.245,0.149,0.139,0.154,0.0063,0.0059,0.0065,0.566,0.541,0.58,0.024,0.023,0.025,23.05,23,23.13,0.948,0.947,0.949,0.971,0.97,0.971,0.92,0.918,0.922,37.2,36.22,37.73,36.11,35.14,36.64,0,0,0,0,0,0,0.602,0,0.061,0.16,0.84,0.16,48.4
-1324166400000,1928,1,1927,4,16,7,0.4,0.0611,0.339,19547.5,121.1,121.1,116.4,3,3,3,661.1,636.6,684.5,560.1,535.6,101,101,101,0,0,0,0.153,0.148,0.159,560.1,535.6,583.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.263,0.249,0.276,0.175,0.159,0.191,0.0075,0.0067,0.0082,0.633,0.591,0.672,0.027,0.025,0.029,22.82,22.69,22.96,0.951,0.95,0.953,0.975,0.972,0.979,0.928,0.923,0.933,39.76,38.18,41.26,38.78,37.11,40.38,0,0,0,0,0,0,0.646,0,0.061,0.15,0.85,0.15,48.9
-1323561600000,1928,1,1927,4,17,7,0.433,0.0611,0.372,21341.9,131.5,131.5,127,3,3,3,716,690.2,741,615,589.2,101,101,101,0,0,0,0.141,0.136,0.146,615,589.2,640,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.294,0.28,0.308,0.212,0.195,0.228,0.0091,0.0083,0.0099,0.725,0.682,0.767,0.031,0.029,0.033,22.51,22.37,22.66,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.21,41.62,44.73,42.35,40.76,43.84,0,0,0,0,0,0,0.706,0,0.061,0.14,0.86,0.14,49.3
-1322956800000,1928,1,1927,4,18,7,0.461,0.0676,0.394,22368.7,134.7,134.7,133.1,3,3,3,762.4,741,776.2,650.7,640,111.7,101,116,0,0,0,0.146,0.134,0.152,650.7,640,660.2,990,990,990,966.9,966.9,967,23.1,23,23.1,0.316,0.308,0.322,0.236,0.228,0.242,0.01,0.0099,0.011,0.787,0.767,0.803,0.034,0.033,0.035,22.26,22.19,22.37,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,45.29,44.73,45.82,44.38,43.84,44.9,0,0,0,0,0,0,0.74,0,0.067,0.15,0.85,0.15,48.5
-1322352000000,1928,2,1927,5,19,7,0.476,0.065,0.411,23209.9,144.6,144.6,138.2,3,3,3,787.3,776.2,804.6,679.9,660.2,107.4,86,116,0,0,0,0.136,0.107,0.149,679.9,660.2,718.6,990,990,990,967,967,967.1,23,22.9,23,0.332,0.322,0.351,0.255,0.242,0.281,0.011,0.011,0.012,0.835,0.803,0.898,0.036,0.035,0.039,22.12,21.98,22.19,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.03,45.82,49.42,46.05,44.9,48.2,0,0,0,0,0,0,0.768,0,0.065,0.14,0.86,0.14,48.8
-1321747200000,1928,2,1927,5,20,7,0.508,0.052,0.456,24516.7,153.9,153.9,145.9,4,3,3.142857142857143,840.2,817.2,863.8,754.2,731.2,86,86,86,0,0,0,0.103,0.0996,0.105,754.2,731.2,777.8,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.374,0.359,0.394,0.303,0.289,0.315,0.013,0.013,0.014,0.946,0.914,0.98,0.042,0.04,0.043,21.79,21.7,21.91,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,49.49,39.47,52.12,46.81,38.48,48.2,0,0,0,0,0,0,0.811,0,0.052,0.1,0.9,0.1,48.3
-1321142400000,1928,2,1927,5,21,7,0.562,0.052,0.51,27698.6,173.3,173.3,164.9,4,4,4,928.7,871.9,982,842.7,785.9,86,86,86,0,0,0,0.0927,0.0876,0.0986,842.7,785.9,896,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.453,0.401,0.502,0.347,0.319,0.373,0.016,0.014,0.017,1.03,0.928,1.12,0.046,0.041,0.05,21.36,21.05,21.68,0.954,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.937,42.1,39.81,44.2,41.22,38.84,43.31,0,0,0,0,0,0,0.916,0,0.052,0.093,0.91,0.09,49.3
-1320537600000,1928,2,1927,5,22,7,0.669,0.0776,0.592,30847.8,192.8,192.8,183.6,4,4,4,1107,1001,1222,978.5,914.9,128.3,86,160,0,0,0,0.115,0.0815,0.147,978.5,914.9,1062,990,990,990,968.2,967.9,968.6,21.8,21.4,22.1,0.596,0.519,0.711,0.435,0.382,0.563,0.02,0.017,0.026,1.3,1.15,1.57,0.06,0.052,0.073,20.46,19.84,20.94,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.86,44.9,49.32,45.9,44.01,48.2,0,0,0,0,0,0,1.02,0,0.077,0.12,0.88,0.12,46.1
-1319932800000,1928,3,1927,6,23,7,0.897,0.0968,0.665,31595.3,192.8,192.8,188.1,4,4,4,1483,1276,1721,1323,1116,160,160,160,223.1,16,461,0.109,0.093,0.125,1100,1100,1100,990,990,990,969.4,968.8,970.2,20.6,19.8,21.2,0.85,0.772,0.913,0.648,0.648,0.648,0.032,0.031,0.033,1.8,1.72,1.86,0.088,0.081,0.094,18.77,17.94,19.51,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.935,48.21,46.02,50.2,47.02,45.1,48.2,0,0,0,0,0,0,1.04,0,0.232,0.11,0.74,0.26,35.2
-1319328000000,1928,3,1927,6,24,7,1.19,0.0968,0.665,28930.3,177.6,177.6,172.2,4,4,4,1962,1799,2122,1802,1639,160,160,160,702.1,539,862,0.0818,0.0754,0.0889,1100,1100,1100,990,990,990,971,970.5,971.4,19,18.6,19.5,0.925,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.17,16.73,17.68,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.93,42.74,45.32,43.05,41.89,44.41,0,0,0,0,0,0,0.957,0,0.525,0.081,0.56,0.44,24.3
-1318723200000,1928,3,1927,6,25,7,1.32,0.0968,0.665,27893.7,166.3,166.3,166,4,4,4,2181,2173,2220,2021,2013,160,160,160,921.6,913,960,0.0733,0.0721,0.0736,1100,1100,1100,990,990,990,971.5,971.5,971.6,18.5,18.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.59,16.49,16.61,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.36,42.11,42.41,41.51,41.26,41.56,0,0,0,0,0,0,0.922,0,0.655,0.073,0.5,0.5,21.1
-1318118400000,1928,3,1927,6,26,7,1.35,0.0994,0.665,27672.2,165.1,165.1,164.7,4,4,4,2233,2220,2248,2069,2057,164.4,160,191,968.9,957,988,0.0736,0.0712,0.085,1100,1100,1100,990,990,990,971.7,971.6,971.7,18.3,18.3,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.46,16.43,16.49,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.928,42.02,41.92,42.11,41.18,41.09,41.26,0,0,0,0,0,0,0.915,0,0.685,0.074,0.49,0.51,20.5
-1317513600000,1928,4,1927,7,27,7,1.35,0.116,0.665,27644,165.1,165.1,164.5,4,4,4,2240,2220,2248,2049,2029,191,191,191,949,929,957,0.0853,0.085,0.086,1100,1100,1100,990,990,990,971.7,971.6,971.7,18.3,18.3,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.45,16.43,16.49,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.928,41.98,41.92,42.11,41.14,41.09,41.26,0,0,0,0,0,0,0.914,0,0.685,0.086,0.49,0.51,20.5
-1316908800000,1928,4,1927,7,28,7,1.33,0.116,0.665,27827.9,166.3,166.3,165.6,4,4,4,2197,2173,2220,2006,1982,191,191,191,905.9,882,929,0.0869,0.086,0.0879,1100,1100,1100,990,990,990,971.6,971.5,971.6,18.4,18.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.55,16.49,16.61,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.26,42.11,42.41,41.41,41.26,41.56,0,0,0,0,0,0,0.92,0,0.665,0.087,0.5,0.5,20.9
-1316304000000,1928,4,1927,7,29,7,1.34,0.104,0.665,27728.7,165.1,165.1,165.1,4,4,4,2220,2220,2220,2048,2029,171.6,123,191,948.4,929,997,0.0773,0.0554,0.086,1100,1100,1100,990,990,990,971.6,971.6,971.6,18.4,18.4,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.49,16.49,16.49,0.946,0.946,0.946,0.98,0.98,0.98,0.928,0.928,0.928,42.11,42.11,42.11,41.26,41.26,41.26,0,0,0,0,0,0,0.917,0,0.675,0.078,0.5,0.5,20.7
-1315699200000,1928,4,1927,7,30,7,1.36,0.0744,0.665,27605.4,165.1,165.1,164.3,4,4,4,2248,2220,2291,2125,2097,123,123,123,1025,997,1068,0.0547,0.0537,0.0554,1100,1100,1100,990,990,990,971.7,971.6,971.8,18.3,18.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.43,16.32,16.49,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.928,41.92,41.64,42.11,41.08,40.79,41.26,0,0,0,0,0,0,0.913,0,0.695,0.055,0.49,0.51,20.3
-1315094400000,1928,4,1927,7,31,7,1.39,0.142,0.665,27411.6,163.2,163.2,163.2,4,4,4,2291,2291,2291,2057,2038,234.4,123,253,956.6,938,1068,0.102,0.0537,0.11,1100,1100,1100,990,990,990,971.8,971.8,971.8,18.2,18.2,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.32,16.32,16.32,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.927,41.64,41.64,41.64,40.79,40.79,40.79,0,0,0,0,0,0,0.906,0,0.725,0.1,0.48,0.52,19.7
-1314489600000,1928,5,1927,8,32,7,1.35,0.153,0.665,27710.5,166.3,166.3,164.9,4,4,4,2224,2173,2248,1971,1920,253,253,253,871.4,820,895,0.114,0.113,0.116,1100,1100,1100,990,990,990,971.6,971.5,971.7,18.4,18.3,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.48,16.43,16.61,0.946,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.08,41.92,42.41,41.24,41.09,41.56,0,0,0,0,0,0,0.916,0,0.685,0.11,0.49,0.51,20.5
-1313884800000,1928,5,1927,8,33,7,1.21,0.153,0.665,28714.4,173,173,170.9,4,4,4,1999,1930,2097,1746,1677,253,253,253,645.9,577,744,0.127,0.121,0.131,1100,1100,1100,990,990,990,971.1,970.9,971.3,18.9,18.7,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.05,16.79,17.25,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.6,42.9,44.14,42.73,42.04,43.26,0,0,0,0,0,0,0.95,0,0.545,0.13,0.55,0.45,23.7
-1313280000000,1928,5,1927,8,34,7,1.02,0.153,0.665,30488.6,185,185,181.5,4,4,4,1689,1590,1775,1436,1337,253,253,253,336.4,237,422,0.15,0.143,0.159,1100,1100,1100,990,990,990,970.1,969.8,970.4,19.9,19.6,20.2,0.909,0.893,0.919,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.84,1.87,0.093,0.091,0.095,18.05,17.76,18.38,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.3,45.53,47.19,45.37,44.62,46.24,0,0,0,0,0,0,1.01,0,0.355,0.15,0.65,0.35,29.9
-1312675200000,1928,5,1927,8,35,7,0.882,0.135,0.665,31870.1,192.8,192.8,189.7,4,4,4,1458,1339,1557,1234,1154,223.9,185,253,134,54,204,0.153,0.129,0.171,1100,1100,1100,990,990,990,969.3,969,969.7,20.7,20.3,21,0.841,0.803,0.874,0.648,0.648,0.648,0.031,0.031,0.032,1.79,1.75,1.82,0.087,0.083,0.09,18.86,18.51,19.28,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.45,47.52,49.57,47.43,46.57,48.2,0,0,0,0,0,0,1.05,0,0.217,0.15,0.75,0.25,36.1
-1312070400000,1928,6,1927,9,36,7,0.749,0.112,0.635,31891.4,192.8,192.8,189.8,4,4,4,1238,1175,1312,1053,990.4,185,185,185,3.857,0,27,0.15,0.141,0.157,1049,990.4,1100,990,990,990,968.6,968.5,968.9,21.4,21.1,21.5,0.707,0.618,0.791,0.537,0.418,0.648,0.025,0.019,0.031,1.53,1.31,1.74,0.072,0.061,0.082,19.82,19.38,20.24,0.955,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.65,46.94,50.08,47.46,46,48.2,0,0,0,0,0,0,1.05,0,0.114,0.15,0.85,0.15,42.6
-1311465600000,1928,6,1927,9,37,7,0.634,0.112,0.522,27699.9,180,180,164.9,4,4,4,1049,975.2,1147,863.6,790.2,185,185,185,0,0,0,0.177,0.161,0.19,863.6,790.2,962.3,990,990,990,968,967.8,968.4,22,21.6,22.2,0.496,0.429,0.586,0.357,0.321,0.405,0.016,0.014,0.019,1.09,0.959,1.26,0.05,0.043,0.058,20.86,20.38,21.24,0.954,0.953,0.955,0.979,0.974,0.98,0.934,0.928,0.936,42.12,39.2,45.93,41.22,38.19,45.01,0,0,0,0,0,0,0.916,0,0.112,0.18,0.82,0.18,43.7
-1310860800000,1928,6,1927,9,38,7,0.519,0.112,0.407,22443.2,144.6,144.6,133.6,3,3,3,857.6,782.3,953.8,672.6,597.3,185,185,185,0,0,0,0.217,0.194,0.236,672.6,597.3,768.8,990,990,990,967.3,967,967.7,22.7,22.3,23,0.343,0.297,0.409,0.25,0.2,0.311,0.011,0.0087,0.014,0.837,0.709,1.01,0.037,0.031,0.045,21.83,21.28,22.26,0.956,0.954,0.957,0.98,0.979,0.98,0.937,0.934,0.938,45.82,41.47,51.15,44.53,40.61,48.2,0,0,0,0,0,0,0.742,0,0.112,0.22,0.78,0.22,43.2
-1310256000000,1928,6,1927,9,39,7,0.397,0.106,0.291,16669.7,114.5,114.5,99.22,3,2,2.2857142857142856,656.1,588.3,745.4,481.4,434.8,174.7,113,185,0,0,0,0.266,0.192,0.298,481.4,434.8,560.4,990,990,990,966.5,966.2,966.9,23.5,23.1,23.8,0.231,0.208,0.276,0.128,0.104,0.175,0.0055,0.0044,0.0076,0.592,0.549,0.646,0.025,0.023,0.028,22.88,22.47,23.15,0.955,0.948,0.958,0.978,0.97,0.98,0.934,0.919,0.939,46.15,36.18,52.2,44.38,35.09,48.2,0,0,0,0,0,0,0.551,0,0.106,0.27,0.73,0.27,42
-1309651200000,1928,7,1927,10,40,7,0.32,0.0683,0.252,15065.1,96.4,96.4,89.67,2,2,2,529.1,492.5,566.7,416.1,379.5,113,113,113,0,0,0,0.214,0.199,0.229,416.1,379.5,453.7,990,990,990,966,965.8,966.2,24,23.8,24.2,0.196,0.183,0.209,0.0954,0.0781,0.113,0.004,0.0032,0.0047,0.515,0.46,0.571,0.021,0.019,0.024,23.5,23.28,23.72,0.956,0.952,0.958,0.98,0.98,0.98,0.937,0.933,0.939,45.81,42.05,49.61,44.84,41.21,48.2,0,0,0,0,0,0,0.498,0,0.068,0.21,0.79,0.21,47.1
-1309046400000,1928,7,1927,10,41,7,0.273,0.0683,0.205,12291.2,79.89,79.89,73.16,2,2,2,451.2,427.1,481.3,338.2,314.1,113,113,113,0,0,0,0.251,0.235,0.265,338.2,314.1,368.3,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.168,0.16,0.179,0.0586,0.0473,0.0728,0.0024,0.0019,0.003,0.398,0.362,0.443,0.016,0.015,0.018,23.97,23.79,24.12,0.947,0.943,0.951,0.972,0.97,0.978,0.92,0.915,0.93,37.62,35.02,40.85,36.58,33.97,39.95,0,0,0,0,0,0,0.406,0,0.068,0.25,0.75,0.25,45
-1308441600000,1928,7,1927,10,42,7,0.242,0.0683,0.174,10467.5,66.91,66.91,62.31,2,2,2,400.7,382.6,422.2,287.7,269.6,113,113,113,0,0,0,0.282,0.268,0.295,287.7,269.6,309.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.15,0.144,0.158,0.0348,0.0262,0.0449,0.0014,0.0011,0.0018,0.322,0.295,0.354,0.013,0.012,0.014,24.28,24.15,24.39,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,32.12,30.11,34.49,31.15,29.21,33.45,0,0,0,0,0,0,0.346,0,0.068,0.28,0.72,0.28,43.3
-1307836800000,1928,7,1927,10,43,7,0.219,0.0683,0.151,9097.17,57.64,57.64,54.15,2,2,2,362.9,343.7,379,249.9,230.7,113,113,113,0,0,0,0.312,0.298,0.329,249.9,230.7,266,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.137,0.13,0.143,0.0189,0.0154,0.0245,0.00076,0.00062,0.00099,0.267,0.244,0.289,0.011,0.0098,0.012,24.52,24.42,24.64,0.929,0.923,0.933,0.97,0.97,0.97,0.901,0.896,0.905,27.91,25.73,29.71,27.07,24.96,28.82,0,0,0,0,0,0,0.301,0,0.068,0.31,0.69,0.31,41.5
-1307232000000,1928,7,1927,10,44,7,0.199,0.0614,0.138,8222.89,51.57,51.57,48.95,2,1,1.2857142857142858,329.5,317.9,341.6,228,220.9,101.6,97,113,0,0,0,0.308,0.29,0.335,228,220.9,237.4,990,990,990,965,965,965.1,25,24.9,25,0.128,0.126,0.131,0.0151,0.0145,0.0159,0.00061,0.00058,0.00064,0.349,0.242,0.396,0.014,0.0097,0.016,24.6,24.5,24.72,0.949,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,44.69,25.8,52.63,41.69,25.02,48.2,0,0,0,0,0,0,0.272,0,0.061,0.31,0.69,0.31,41.3
-1306627200000,1928,8,1927,11,45,7,0.185,0.0587,0.126,7917.1,48.2,48.2,47.13,1,1,1,305.2,298.8,313.5,208.2,201.8,97,97,97,0,0,0,0.318,0.309,0.325,208.2,201.8,216.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.119,0.124,0.0134,0.0129,0.0142,0.00054,0.00051,0.00057,0.358,0.347,0.373,0.014,0.014,0.015,24.72,24.66,24.76,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.25,46.8,50.15,47.13,45.87,48.2,0,0,0,0,0,0,0.262,0,0.059,0.32,0.68,0.32,42.8
-1306022400000,1928,8,1927,11,46,7,0.17,0.0587,0.112,7036.43,43.84,43.84,41.88,1,1,1,281.7,273.3,290,184.7,176.3,97,97,97,0,0,0,0.344,0.334,0.355,184.7,176.3,193,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.0114,0.0107,0.0122,0.00045,0.00043,0.00048,0.316,0.301,0.331,0.013,0.012,0.013,24.86,24.81,24.91,0.95,0.947,0.953,0.979,0.978,0.98,0.93,0.926,0.934,42.77,40.79,44.73,41.88,39.88,43.84,0,0,0,0,0,0,0.233,0,0.058,0.35,0.66,0.34,41.4
-1305417600000,1928,8,1927,11,47,7,0.158,0.0587,0.0993,6193.47,38.79,38.79,36.87,1,1,1,261.1,254.6,268.9,164.1,157.6,97,97,97,0,0,0,0.372,0.361,0.381,164.1,157.6,171.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.103,0.108,0.0097,0.00914,0.0104,0.00038,0.00036,0.00041,0.279,0.268,0.293,0.011,0.011,0.012,24.98,24.93,25.01,0.944,0.941,0.946,0.972,0.97,0.976,0.917,0.913,0.923,37.93,36.39,39.76,36.87,35.3,38.79,0,0,0,0,0,0,0.205,0,0.0587,0.37,0.63,0.37,39.2
-1304812800000,1928,8,1927,11,48,7,0.148,0.0545,0.0939,5858.52,38.34,38.34,34.87,1,1,1,245.4,239.5,250.3,155.3,145.4,90.14,73,97,0,0,0,0.367,0.301,0.4,155.3,145.4,169.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0988,0.105,0.00895,0.00811,0.0101,0.00035,0.00032,0.0004,0.263,0.246,0.286,0.01,0.0097,0.011,25.06,25.04,25.1,0.941,0.937,0.945,0.971,0.97,0.975,0.913,0.909,0.921,35.91,33.54,39.34,34.87,32.53,38.34,0,0,0,0,0,0,0.194,0,0.0541,0.37,0.63,0.37,39.6
-1304208000000,1928,9,1927,12,49,7,0.142,0.0442,0.0974,6096.89,36.81,36.81,36.29,1,1,1,234,228.7,236.2,161,155.7,73,73,73,0,0,0,0.312,0.309,0.319,161,155.7,163.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.1,0.103,0.00943,0.00898,0.00962,0.00037,0.00035,0.00038,0.271,0.262,0.275,0.011,0.01,0.011,25.12,25.11,25.17,0.942,0.941,0.943,0.971,0.97,0.971,0.915,0.912,0.916,37.38,36.14,37.89,36.29,35.06,36.81,0,0,0,0,0,0,0.202,0,0.0446,0.31,0.69,0.31,42.9
-1303603200000,1928,9,1927,12,50,7,0.136,0.0442,0.0919,5747.8,36.43,36.43,34.21,1,1,1,225,220.7,234.6,152,147.7,73,73,73,0,0,0,0.325,0.311,0.331,152,147.7,161.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0987,0.0972,0.102,0.00867,0.00831,0.00949,0.00034,0.00033,0.00037,0.255,0.247,0.272,0.01,0.0097,0.011,25.2,25.12,25.23,0.939,0.938,0.942,0.97,0.97,0.971,0.911,0.91,0.915,35.27,34.28,37.53,34.21,33.25,36.43,0,0,0,0,0,0,0.19,0,0.0441,0.33,0.68,0.32,42.3
-1302998400000,1928,9,1927,12,51,7,0.151,0.0511,0.0995,6227.37,39.36,39.36,37.07,1,1,1,249,236.2,261.9,164.4,150.3,84.57,73,100,0,0,0,0.339,0.296,0.4,164.4,150.3,173.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.0999,0.106,0.00973,0.00852,0.0105,0.00038,0.00034,0.00041,0.278,0.254,0.294,0.011,0.01,0.012,25.03,24.98,25.11,0.944,0.939,0.946,0.973,0.97,0.977,0.918,0.911,0.924,38.1,34.67,40.3,37.07,33.63,39.36,0,0,0,0,0,0,0.206,0,0.0515,0.34,0.66,0.34,41.2
-1302393600000,1928,9,1927,12,52,7,0.156,0.0605,0.0956,5945.19,36.28,36.28,35.39,1,1,1,258,254.6,261.9,158,154.6,100,100,100,0,0,0,0.388,0.382,0.393,158,154.6,161.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.104,0.00918,0.00889,0.00951,0.00036,0.00035,0.00038,0.268,0.261,0.274,0.011,0.01,0.011,25,24.98,25.02,0.942,0.941,0.943,0.97,0.97,0.97,0.913,0.912,0.915,36.48,35.68,37.38,35.39,34.6,36.28,0,0,0,0,0,0,0.197,0,0.0604,0.39,0.61,0.39,38.1
-1301788800000,1928,10,1928,1,1,7,0.156,0.0484,0.107,6776.97,41.38,41.38,40.34,1,1,1,257.6,254.6,261.9,177.6,174.6,80,80,80,0,0,0,0.31,0.306,0.314,177.6,174.6,181.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.107,0.11,0.0108,0.0106,0.0112,0.00043,0.00042,0.00044,0.301,0.296,0.309,0.012,0.012,0.012,24.97,24.94,24.99,0.948,0.947,0.949,0.979,0.977,0.98,0.927,0.925,0.93,41.22,40.5,42.22,40.34,39.57,41.38,0,0,0,0,0,0,0.224,0,0.049,0.31,0.69,0.31,43.4
