datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-1301184000000,1928,10,1928,1,2,7,0.156,0.0515,0.105,6599,40.78,40.78,39.28,1,1,1,258.7,254.6,261.9,173.5,165.6,85.14,80,89,0,0,0,0.329,0.308,0.35,173.5,165.6,179.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.109,0.0105,0.00982,0.011,0.00042,0.00039,0.00044,0.295,0.281,0.304,0.012,0.011,0.012,24.97,24.96,25,0.946,0.944,0.948,0.977,0.972,0.98,0.924,0.918,0.929,40.22,38.32,41.63,39.28,37.26,40.78,0,0,0,0,0,0,0.218,0,0.051,0.33,0.67,0.33,42.3
-1300579200000,1928,10,1928,1,3,7,0.15,0.0538,0.0957,5970.01,37.26,37.26,35.54,1,1,1,247.2,228.3,254.6,158.2,139.3,89,89,89,0,0,0,0.361,0.35,0.39,158.2,139.3,165.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0957,0.105,0.0092,0.00759,0.00982,0.00036,0.0003,0.00039,0.268,0.234,0.281,0.011,0.0092,0.011,25.05,25,25.2,0.941,0.934,0.944,0.971,0.97,0.972,0.914,0.906,0.918,36.6,32.17,38.32,35.54,31.21,37.26,0,0,0,0,0,0,0.197,0,0.0543,0.36,0.64,0.36,39.8
-1299974400000,1928,10,1928,1,4,7,0.136,0.0538,0.0826,5136.83,31.29,31.29,30.58,1,1,1,225.6,220.7,228.7,136.6,131.7,89,89,89,0,0,0,0.394,0.389,0.403,136.6,131.7,139.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0947,0.093,0.0958,0.00736,0.00695,0.00762,0.00029,0.00027,0.0003,0.229,0.22,0.234,0.009,0.0086,0.0092,25.22,25.19,25.26,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.52,30.39,32.25,30.58,29.48,31.29,0,0,0,0,0,0,0.17,0,0.0534,0.4,0.61,0.39,37.8
-1299369600000,1928,10,1928,1,5,7,0.142,0.049,0.0926,5788.17,37.83,37.83,34.45,1,1,1,234.2,216.8,242.4,153.2,127.8,81,75,89,0,0,0,0.347,0.309,0.411,153.2,127.8,167.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0995,0.0916,0.104,0.00877,0.00661,0.00998,0.00035,0.00026,0.00039,0.258,0.213,0.282,0.01,0.0084,0.011,25.14,25.06,25.29,0.939,0.93,0.944,0.971,0.97,0.974,0.912,0.902,0.919,35.48,29.45,38.86,34.45,28.57,37.83,0,0,0,0,0,0,0.191,0,0.0494,0.35,0.65,0.35,40.8
-1298764800000,1928,11,1928,2,6,7,0.138,0.0454,0.0931,5822.21,35.23,35.23,34.66,1,1,1,229,225.8,231.5,154,150.8,75,75,75,0,0,0,0.327,0.324,0.332,154,150.8,156.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0991,0.0979,0.0999,0.00884,0.00857,0.00905,0.00035,0.00034,0.00036,0.258,0.253,0.263,0.01,0.0099,0.01,25.17,25.15,25.19,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,35.73,34.99,36.32,34.66,33.94,35.23,0,0,0,0,0,0,0.193,0,0.0449,0.33,0.67,0.33,42.2
-1298160000000,1928,11,1928,2,7,7,0.15,0.0454,0.105,6584.65,41.41,41.41,39.19,1,1,1,247.9,234.6,256.9,172.9,159.6,75,75,75,0,0,0,0.303,0.292,0.32,172.9,159.6,181.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.101,0.109,0.0104,0.00932,0.0112,0.00041,0.00037,0.00044,0.292,0.268,0.308,0.012,0.011,0.012,25.03,24.96,25.12,0.946,0.942,0.949,0.976,0.97,0.98,0.924,0.914,0.93,40.15,37.04,42.26,39.19,35.93,41.41,0,0,0,0,0,0,0.218,0,0.045,0.3,0.7,0.3,43.9
-1297555200000,1928,11,1928,2,8,7,0.161,0.0454,0.116,7339.52,47.08,47.08,43.69,1,1,1,266.7,256.9,281.5,191.7,181.9,75,75,75,0,0,0,0.281,0.266,0.292,191.7,181.9,206.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.109,0.118,0.012,0.0112,0.0133,0.00048,0.00044,0.00053,0.326,0.308,0.352,0.013,0.012,0.014,24.91,24.82,24.96,0.952,0.949,0.956,0.98,0.98,0.98,0.933,0.93,0.937,44.58,42.26,48.04,43.69,41.41,47.08,0,0,0,0,0,0,0.243,0,0.045,0.28,0.72,0.28,45.6
-1296950400000,1928,11,1928,2,9,7,0.183,0.0471,0.136,8354.97,53.04,53.04,49.73,2,1,1.4285714285714286,303.3,281.5,317.9,225.4,206.5,77.86,75,85,0,0,0,0.257,0.236,0.281,225.4,206.5,242.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.125,0.118,0.13,0.0149,0.0133,0.0164,0.00059,0.00053,0.00066,0.317,0.24,0.386,0.013,0.0096,0.015,24.76,24.66,24.83,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.11,25.96,52.22,38.56,25.18,48.2,0,0,0,0,0,0,0.276,0,0.047,0.26,0.74,0.26,45.7
-1296345600000,1928,12,1928,3,10,7,0.19,0.0514,0.139,8396.87,52.07,52.07,49.98,2,1,1.8571428571428572,314.6,305.9,324.1,229.6,220.9,85,85,85,0,0,0,0.27,0.262,0.278,229.6,220.9,239.1,990,990,990,965,964.9,965,25,25,25.1,0.127,0.124,0.13,0.0153,0.0145,0.0161,0.00061,0.00058,0.00064,0.261,0.238,0.379,0.01,0.0095,0.015,24.77,24.69,24.79,0.928,0.923,0.958,0.971,0.97,0.98,0.902,0.895,0.939,29.54,25.63,51.28,28.43,24.86,48.2,0,0,0,0,0,0,0.278,0,0.051,0.27,0.73,0.27,44.2
-1295740800000,1928,12,1928,3,11,7,0.207,0.0514,0.155,9396.29,58.61,58.61,55.93,2,2,2,341.6,324.1,354,256.6,239.1,85,85,85,0,0,0,0.249,0.24,0.262,256.6,239.1,269,990,990,990,965.1,965,965.2,24.9,24.8,25,0.136,0.13,0.141,0.021,0.0161,0.026,0.00084,0.00064,0.001,0.273,0.25,0.291,0.011,0.01,0.012,24.62,24.54,24.73,0.931,0.926,0.933,0.97,0.97,0.97,0.903,0.898,0.905,28.83,26.84,30.21,27.97,26.03,29.31,0,0,0,0,0,0,0.311,0,0.052,0.25,0.75,0.25,45.4
-1295136000000,1928,12,1928,3,12,7,0.229,0.0452,0.183,11106.7,70.75,70.75,66.11,2,2,2,378,364,385.2,303.3,279,74.71,61,85,0,0,0,0.198,0.158,0.234,303.3,279,324.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.152,0.144,0.158,0.0421,0.0307,0.052,0.0017,0.0012,0.0021,0.341,0.306,0.371,0.014,0.012,0.015,24.37,24.3,24.47,0.94,0.936,0.944,0.97,0.97,0.97,0.912,0.908,0.916,34.08,31.33,36.47,33.06,30.39,35.38,0,0,0,0,0,0,0.367,0,0.046,0.2,0.8,0.2,48.5
-1294531200000,1928,12,1928,3,13,7,0.238,0.0369,0.201,12159.4,72.66,72.66,72.38,2,2,2,392.8,389.6,394,331.8,328.6,61,61,61,0,0,0,0.156,0.155,0.157,331.8,328.6,333,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.161,0.16,0.161,0.0556,0.0541,0.0562,0.0023,0.0022,0.0023,0.383,0.378,0.385,0.016,0.015,0.016,24.25,24.25,24.27,0.945,0.945,0.945,0.97,0.97,0.971,0.917,0.916,0.918,37.29,36.95,37.43,36.19,35.84,36.33,0,0,0,0,0,0,0.402,0,0.037,0.16,0.84,0.16,51.1
-1293926400000,1928,12,1928,3,14,7,0.244,0.0436,0.2,12099.3,73.66,73.66,72.02,2,2,2,402.9,394,412.3,330.7,320,72.14,61,74,0,0,0,0.179,0.155,0.188,330.7,320,338.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.162,0.158,0.164,0.0551,0.0501,0.0587,0.0022,0.002,0.0024,0.382,0.367,0.394,0.016,0.015,0.016,24.21,24.15,24.26,0.945,0.943,0.946,0.971,0.97,0.972,0.917,0.915,0.919,37.1,35.92,37.91,36.01,34.85,36.83,0,0,0,0,0,0,0.4,0,0.044,0.18,0.82,0.18,49.6
-1293321600000,1929,1,1928,4,15,7,0.277,0.0411,0.236,14278.8,96.4,96.4,84.99,2,2,2,457.9,418.2,507,389.9,344.2,68,60,74,0,0,0,0.15,0.118,0.177,389.9,344.2,447,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.182,0.167,0.202,0.083,0.0615,0.11,0.0034,0.0025,0.0046,0.471,0.403,0.556,0.019,0.016,0.023,23.87,23.56,24.12,0.953,0.947,0.958,0.978,0.973,0.98,0.932,0.922,0.939,43.47,38.56,49.48,42.5,37.51,48.2,0,0,0,0,0,0,0.472,0,0.041,0.15,0.85,0.15,51.5
-1292716800000,1929,1,1928,4,16,7,0.333,0.0363,0.296,17400.8,115.7,115.7,103.6,3,2,2.5714285714285716,550.1,485.3,612.2,490.1,425.3,60,60,60,0,0,0,0.11,0.098,0.124,490.1,425.3,552.2,990,990,990,966.1,965.8,966.3,23.9,23.7,24.2,0.223,0.194,0.255,0.133,0.0997,0.17,0.0056,0.0041,0.0072,0.562,0.524,0.615,0.023,0.022,0.026,23.36,23.04,23.69,0.952,0.947,0.958,0.975,0.97,0.98,0.929,0.918,0.939,42.63,36.56,51.19,41.32,35.46,48.2,0,0,0,0,0,0,0.575,0,0.037,0.11,0.89,0.11,52.3
-1292112000000,1929,1,1928,4,17,7,0.388,0.0448,0.344,19801.2,144.6,144.6,117.9,3,2,2.7142857142857144,642.3,435.1,790.3,568.3,361.1,74,74,74,0,0,0,0.122,0.0936,0.17,568.3,361.1,716.3,990,990,990,966.4,965.6,967.1,23.6,22.9,24.4,0.272,0.172,0.349,0.188,0.0694,0.279,0.0081,0.0028,0.012,0.682,0.428,0.893,0.029,0.018,0.039,22.87,22.05,24.01,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.919,0.938,44.08,36.96,49.4,43.09,35.86,48.2,0,0,0,0,0,0,0.655,0,0.044,0.12,0.89,0.11,51
-1291507200000,1929,1,1928,4,18,7,0.46,0.0556,0.404,22936.8,142.9,142.9,136.5,3,3,3,759.8,741,776.2,667.8,625,92,74,116,0,0,0,0.122,0.0953,0.157,667.8,625,702.2,990,990,990,966.9,966.9,967,23.1,23,23.1,0.323,0.302,0.341,0.247,0.218,0.27,0.011,0.0094,0.012,0.813,0.744,0.869,0.035,0.032,0.038,22.25,22.13,22.39,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.44,43.7,48.61,45.51,42.83,47.63,0,0,0,0,0,0,0.758,0,0.056,0.12,0.88,0.12,49.9
-1290902400000,1929,2,1928,5,19,7,0.429,0.0702,0.359,20589.6,127.5,127.5,122.6,3,3,3,709.1,684.5,735.5,593.1,568.5,116,116,116,0,0,0,0.164,0.158,0.169,593.1,568.5,619.5,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.283,0.27,0.298,0.197,0.181,0.215,0.0085,0.0077,0.0093,0.69,0.649,0.734,0.03,0.028,0.032,22.57,22.42,22.71,0.954,0.952,0.955,0.979,0.976,0.98,0.933,0.93,0.936,41.74,40.19,43.37,40.85,39.24,42.5,0,0,0,0,0,0,0.681,0,0.07,0.16,0.84,0.16,48
-1290297600000,1929,2,1928,5,20,7,0.426,0.052,0.374,21526.2,133.6,133.6,128.1,3,3,3,705.1,684.5,735.5,619.1,598.5,86,86,86,0,0,0,0.122,0.117,0.126,619.1,598.5,649.5,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.295,0.283,0.312,0.215,0.201,0.235,0.0092,0.0086,0.01,0.73,0.696,0.782,0.031,0.03,0.034,22.55,22.38,22.67,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.58,42.32,45.43,42.71,41.48,44.52,0,0,0,0,0,0,0.712,0,0.052,0.12,0.88,0.12,50.5
-1289692800000,1929,2,1928,5,21,7,0.455,0.0468,0.408,23212,144.5,144.5,138.2,3,3,3,752.3,729.9,782.3,674.9,643.9,77.43,71,86,0,0,0,0.103,0.0908,0.118,674.9,643.9,711.3,990,990,990,966.9,966.8,967,23.1,23,23.2,0.326,0.309,0.346,0.252,0.231,0.276,0.011,0.01,0.012,0.824,0.772,0.885,0.036,0.033,0.039,22.27,22.09,22.41,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47,45.1,49.15,46.06,44.19,48.17,0,0,0,0,0,0,0.768,0,0.047,0.1,0.9,0.1,51
-1289088000000,1929,2,1928,5,22,7,0.5,0.0525,0.447,24292.8,144.6,144.6,144.6,3,3,3,826.4,804.6,845.8,739.6,729.3,86.86,71,108,0,0,0,0.105,0.0869,0.129,739.6,729.3,746.2,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.365,0.359,0.367,0.295,0.288,0.299,0.013,0.013,0.013,0.935,0.921,0.944,0.041,0.04,0.041,21.86,21.78,21.96,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.57,49.8,51.09,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.053,0.1,0.89,0.11,48.6
-1288483200000,1929,3,1928,6,23,7,0.52,0.0653,0.455,24529.1,154.4,154.4,146,4,3,3.142857142857143,860.3,845.8,893,752.3,737.8,108,108,108,0,0,0,0.126,0.121,0.128,752.3,737.8,785,990,990,990,967.3,967.3,967.5,22.7,22.5,22.7,0.378,0.367,0.407,0.302,0.294,0.319,0.013,0.013,0.014,0.949,0.934,0.967,0.042,0.041,0.043,21.71,21.59,21.78,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,49.17,39.6,51.24,46.83,38.61,48.2,0,0,0,0,0,0,0.811,0,0.065,0.13,0.88,0.12,47.2
-1287878400000,1929,3,1928,6,24,7,0.552,0.0653,0.486,26508.8,160.6,160.6,157.8,4,4,4,912.1,902.5,928.7,804.1,794.5,108,108,108,0,0,0,0.118,0.116,0.12,804.1,794.5,820.7,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.425,0.416,0.44,0.328,0.324,0.336,0.015,0.014,0.015,0.967,0.95,0.996,0.043,0.042,0.044,21.48,21.39,21.54,0.953,0.953,0.954,0.977,0.976,0.978,0.931,0.93,0.933,40.38,39.99,41.05,39.45,39.03,40.16,0,0,0,0,0,0,0.877,0,0.066,0.12,0.88,0.12,48
-1287273600000,1929,3,1928,6,25,7,0.59,0.0653,0.524,28231.6,171.1,171.1,168,4,4,4,975,941.1,995,867,833.1,108,108,108,0,0,0,0.111,0.109,0.115,867,833.1,887,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.482,0.451,0.501,0.359,0.342,0.368,0.016,0.015,0.017,1.08,1.02,1.11,0.048,0.046,0.05,21.12,21.01,21.32,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,42.87,41.55,43.65,42.01,40.69,42.77,0,0,0,0,0,0,0.934,0,0.066,0.11,0.89,0.11,47.9
-1286668800000,1929,3,1928,6,26,7,0.633,0.0653,0.568,30054.7,183.5,183.5,178.9,4,4,4,1047,1007,1078,938.8,898.6,108,108,108,0,0,0,0.103,0.1,0.107,938.8,898.6,969.9,990,990,990,968,967.9,968.1,22,21.9,22.1,0.548,0.511,0.577,0.393,0.374,0.408,0.018,0.017,0.019,1.2,1.13,1.25,0.055,0.051,0.057,20.75,20.6,20.95,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.64,44.1,46.82,44.72,43.22,45.88,0,0,0,0,0,0,0.994,0,0.065,0.1,0.9,0.1,47.5
-1286064000000,1929,4,1928,7,27,7,0.705,0.0744,0.63,32001.9,192.8,192.8,190.5,4,4,4,1165,1106,1222,1042,982.7,123,123,123,0,0,0,0.106,0.101,0.111,1042,982.7,1099,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.679,0.595,0.762,0.523,0.415,0.646,0.024,0.019,0.03,1.49,1.28,1.71,0.069,0.059,0.08,20.09,19.69,20.48,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,49.01,47.16,50.65,47.62,46.22,48.2,0,0,0,0,0,0,1.06,0,0.075,0.11,0.89,0.11,45.4
-1285459200000,1929,4,1928,7,28,7,0.796,0.0744,0.665,32380.1,192.8,192.8,192.7,4,4,4,1315,1259,1388,1192,1136,123,123,123,92.57,36,165,0.0936,0.0886,0.0977,1100,1100,1100,990,990,990,968.9,968.7,969.1,21.1,20.9,21.3,0.802,0.778,0.832,0.648,0.648,0.648,0.031,0.03,0.031,1.75,1.73,1.78,0.083,0.081,0.085,19.36,19.1,19.56,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.78,49.07,50.32,48.18,48.09,48.2,0,0,0,0,0,0,1.07,0,0.131,0.093,0.84,0.16,40.7
-1284854400000,1929,4,1928,7,29,7,0.887,0.0744,0.665,31810.7,192.4,192.4,189.3,4,4,4,1467,1388,1528,1344,1265,123,123,123,244.1,165,305,0.0839,0.0805,0.0886,1100,1100,1100,990,990,990,969.4,969.1,969.6,20.6,20.4,20.9,0.866,0.832,0.895,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.78,1.84,0.088,0.085,0.09,18.81,18.58,19.1,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.3,47.71,49.07,47.34,46.76,48.09,0,0,0,0,0,0,1.05,0,0.222,0.084,0.75,0.25,35.9
-1284249600000,1929,4,1928,7,30,7,0.943,0.0744,0.665,31228.1,186.3,186.3,185.9,4,4,4,1559,1546,1571,1436,1423,123,123,123,336.1,323,348,0.0789,0.0783,0.0795,1100,1100,1100,990,990,990,969.7,969.6,969.7,20.3,20.3,20.4,0.904,0.903,0.906,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.85,0.091,0.091,0.091,18.47,18.43,18.51,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.42,47.31,47.53,46.47,46.37,46.58,0,0,0,0,0,0,1.03,0,0.278,0.079,0.71,0.29,33.1
-1283644800000,1929,4,1928,7,31,7,0.898,0.0947,0.665,31712.4,191.8,191.8,188.8,4,4,4,1485,1406,1546,1329,1236,156.6,123,170,228.9,136,323,0.106,0.0795,0.121,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.863,0.825,0.903,0.648,0.648,0.648,0.032,0.031,0.032,1.81,1.77,1.85,0.088,0.085,0.091,18.75,18.51,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.15,47.53,48.94,47.19,46.58,47.96,0,0,0,0,0,0,1.05,0,0.233,0.11,0.74,0.26,35.3
-1283040000000,1929,5,1928,8,32,7,0.804,0.103,0.664,32383.5,192.8,192.8,192.8,4,4,4,1329,1250,1388,1159,1080,170,170,170,62.29,0,118,0.128,0.123,0.136,1097,1080,1100,990,990,990,968.9,968.7,969.1,21.1,20.9,21.3,0.789,0.738,0.819,0.641,0.602,0.648,0.03,0.028,0.031,1.73,1.64,1.77,0.082,0.077,0.085,19.33,19.11,19.68,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.58,49.11,50.12,48.19,48.13,48.2,0,0,0,0,0,0,1.07,0,0.14,0.13,0.83,0.17,40.3
-1282435200000,1929,5,1928,8,33,7,0.707,0.103,0.604,31102.1,192.8,192.8,185.1,4,4,4,1169,1106,1235,998.7,935.7,170,170,170,0,0,0,0.146,0.138,0.154,998.7,935.7,1065,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.626,0.554,0.716,0.455,0.392,0.568,0.021,0.018,0.027,1.36,1.2,1.58,0.063,0.055,0.074,20.21,19.79,20.56,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.24,45.07,49.3,46.28,44.16,48.2,0,0,0,0,0,0,1.03,0,0.103,0.15,0.85,0.15,44
-1281830400000,1929,5,1928,8,34,7,0.586,0.103,0.483,25978.7,172.5,172.5,154.6,4,3,3.5714285714285716,968.4,858,1078,798.4,688,170,170,170,0,0,0,0.177,0.158,0.198,798.4,688,907.9,990,990,990,967.8,967.3,968.1,22.2,21.9,22.7,0.432,0.344,0.529,0.323,0.261,0.378,0.015,0.011,0.017,1,0.857,1.16,0.045,0.038,0.053,21.24,20.7,21.81,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,44.89,39.77,50.78,43.73,38.79,48.2,0,0,0,0,0,0,0.859,0,0.103,0.18,0.82,0.18,44.3
-1281225600000,1929,5,1928,8,35,7,0.438,0.0904,0.348,19818.6,131.1,131.1,118,3,3,3,724.1,636.6,817.2,574.7,528.6,149.4,98,170,0,0,0,0.205,0.145,0.243,574.7,528.6,647.2,990,990,990,966.8,966.4,967.2,23.2,22.8,23.6,0.278,0.252,0.321,0.185,0.154,0.233,0.008,0.0066,0.01,0.664,0.588,0.788,0.029,0.025,0.035,22.54,22.04,22.96,0.952,0.949,0.956,0.976,0.97,0.98,0.929,0.921,0.937,40.29,37.26,44.58,39.32,36.14,43.69,0,0,0,0,0,0,0.655,0,0.09,0.21,0.79,0.21,45.2
-1280620800000,1929,6,1928,9,36,7,0.324,0.0593,0.265,15683.8,106,106,93.36,3,2,2.142857142857143,535.7,477.8,606.9,437.7,379.8,98,98,98,0,0,0,0.184,0.161,0.205,437.7,379.8,508.9,990,990,990,966,965.8,966.3,24,23.7,24.2,0.204,0.182,0.236,0.106,0.0783,0.141,0.0044,0.0032,0.006,0.531,0.459,0.592,0.022,0.019,0.025,23.46,23.12,23.79,0.955,0.947,0.958,0.979,0.97,0.98,0.934,0.919,0.939,45.42,36.44,51.14,44.15,35.35,48.2,0,0,0,0,0,0,0.519,0,0.059,0.18,0.82,0.18,48.4
-1280016000000,1929,6,1928,9,37,7,0.265,0.0593,0.206,12415.8,76.85,76.85,73.9,2,2,2,438.8,429.8,451.8,340.8,331.8,98,98,98,0,0,0,0.223,0.217,0.228,340.8,331.8,353.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.168,0.165,0.173,0.0599,0.0556,0.066,0.0025,0.0023,0.0027,0.401,0.387,0.42,0.016,0.016,0.017,24.02,23.95,24.08,0.947,0.946,0.949,0.972,0.97,0.975,0.92,0.917,0.925,38.02,37.04,39.42,36.95,35.93,38.42,0,0,0,0,0,0,0.411,0,0.059,0.22,0.78,0.22,46.9
-1279411200000,1929,6,1928,9,38,7,0.258,0.0593,0.199,11954.7,73.04,73.04,71.16,2,2,2,426.4,412.3,435.1,328.4,314.3,98,98,98,0,0,0,0.23,0.225,0.238,328.4,314.3,337.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.164,0.159,0.167,0.054,0.0473,0.0581,0.0022,0.0019,0.0024,0.382,0.361,0.395,0.016,0.015,0.016,24.1,24.05,24.18,0.945,0.943,0.946,0.97,0.97,0.971,0.917,0.914,0.919,36.67,35.13,37.62,35.58,34.08,36.52,0,0,0,0,0,0,0.395,0,0.059,0.23,0.77,0.23,46.3
-1278806400000,1929,6,1928,9,39,7,0.242,0.0593,0.182,11002.2,68.16,68.16,65.49,2,2,2,399.7,385.2,412.3,301.7,287.2,98,98,98,0,0,0,0.245,0.238,0.254,301.7,287.2,314.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.154,0.149,0.159,0.0414,0.0346,0.0473,0.0017,0.0014,0.0019,0.342,0.32,0.361,0.014,0.013,0.015,24.26,24.18,24.35,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.909,0.914,33.76,32.16,35.13,32.74,31.19,34.08,0,0,0,0,0,0,0.364,0,0.06,0.25,0.75,0.25,45.5
-1278201600000,1929,7,1928,10,40,7,0.223,0.0538,0.17,10256.1,63.88,63.88,61.05,2,2,2,369.5,351.7,382.6,280.5,262.7,89,89,89,0,0,0,0.241,0.233,0.253,280.5,262.7,293.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.146,0.14,0.151,0.0314,0.023,0.0376,0.0013,0.00093,0.0015,0.309,0.283,0.329,0.013,0.011,0.013,24.44,24.36,24.56,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,31.47,29.49,32.93,30.52,28.6,31.94,0,0,0,0,0,0,0.339,0,0.053,0.24,0.76,0.24,46
-1277596800000,1929,7,1928,10,41,7,0.207,0.0538,0.153,9259.08,56.26,56.26,55.11,2,2,2,342,330.7,347.3,253,241.7,89,89,89,0,0,0,0.26,0.256,0.269,253,241.7,258.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.136,0.132,0.138,0.0189,0.0163,0.0209,0.00076,0.00065,0.00084,0.269,0.254,0.276,0.011,0.01,0.011,24.62,24.59,24.69,0.93,0.927,0.931,0.97,0.97,0.97,0.902,0.899,0.903,28.41,27.12,29,27.56,26.31,28.13,0,0,0,0,0,0,0.306,0,0.054,0.26,0.74,0.26,44.7
-1276992000000,1929,7,1928,10,42,7,0.197,0.0538,0.143,8666.29,52.62,52.62,51.59,2,2,2,326.1,321.2,330.7,237.1,232.2,89,89,89,0,0,0,0.273,0.269,0.277,237.1,232.2,241.7,990,990,990,965,965,965.1,25,24.9,25,0.131,0.129,0.132,0.0159,0.0155,0.0163,0.00064,0.00062,0.00065,0.249,0.244,0.254,0.01,0.0098,0.01,24.72,24.69,24.75,0.925,0.924,0.927,0.97,0.97,0.97,0.897,0.896,0.899,26.59,26.03,27.12,25.79,25.25,26.31,0,0,0,0,0,0,0.287,0,0.054,0.27,0.73,0.27,44
-1276387200000,1929,7,1928,10,43,7,0.186,0.0538,0.132,8063.42,48.2,48.2,48,1,1,1,307.2,294.6,313.5,218.2,205.6,89,89,89,0,0,0,0.29,0.284,0.302,218.2,205.6,224.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.12,0.126,0.0143,0.0132,0.0148,0.00057,0.00053,0.00059,0.376,0.353,0.387,0.015,0.014,0.015,24.69,24.65,24.77,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.61,47.73,52.05,48,46.78,48.2,0,0,0,0,0,0,0.267,0,0.054,0.29,0.71,0.29,43.4
-1275782400000,1929,7,1928,10,44,7,0.175,0.0497,0.125,7905.78,48.2,48.2,47.06,1,1,1,289.2,287.1,290,207,201,82.14,77,89,0,0,0,0.284,0.266,0.307,207,201,213,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.118,0.121,0.0133,0.0128,0.0139,0.00053,0.00051,0.00055,0.355,0.345,0.365,0.014,0.014,0.015,24.79,24.77,24.8,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.12,46.68,49.53,47.06,45.74,48.2,0,0,0,0,0,0,0.261,0,0.05,0.28,0.71,0.29,45.2
-1275177600000,1929,8,1928,11,45,7,0.167,0.0466,0.121,7642.53,47.89,47.89,45.49,1,1,1,276.6,268.9,287.1,199.6,191.9,77,77,77,0,0,0,0.279,0.268,0.286,199.6,191.9,210.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.114,0.12,0.0127,0.0121,0.0136,0.0005,0.00048,0.00054,0.341,0.327,0.36,0.014,0.013,0.014,24.85,24.79,24.9,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.937,46.42,44.61,48.87,45.49,43.72,47.89,0,0,0,0,0,0,0.253,0,0.046,0.28,0.72,0.28,45.8
-1274572800000,1929,8,1928,11,46,7,0.16,0.0466,0.114,7183,43.04,43.04,42.76,1,1,1,264.7,263.1,266,187.7,186.1,77,77,77,0,0,0,0.291,0.29,0.293,187.7,186.1,189,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.112,0.113,0.0117,0.0116,0.0118,0.00046,0.00046,0.00047,0.32,0.317,0.322,0.013,0.013,0.013,24.92,24.91,24.93,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,43.63,43.24,43.92,42.76,42.38,43.04,0,0,0,0,0,0,0.238,0,0.046,0.29,0.71,0.29,44.9
-1273968000000,1929,8,1928,11,47,7,0.155,0.0466,0.108,6847.89,41.51,41.51,40.76,1,1,1,256.3,254.6,259.4,179.3,177.6,77,77,77,0,0,0,0.3,0.297,0.302,179.3,177.6,182.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.109,0.11,0.011,0.0108,0.0113,0.00043,0.00043,0.00045,0.305,0.302,0.31,0.012,0.012,0.012,24.97,24.95,24.98,0.948,0.948,0.949,0.979,0.979,0.98,0.929,0.927,0.93,41.62,41.23,42.36,40.76,40.35,41.51,0,0,0,0,0,0,0.226,0,0.047,0.3,0.7,0.3,44.2
-1273363200000,1929,8,1928,11,48,7,0.145,0.0448,0.1,6302.29,40.94,40.94,37.51,1,1,1,240.2,236.2,250.3,166,159.2,74.14,57,77,0,0,0,0.309,0.241,0.326,166,159.2,179.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.102,0.108,0.00986,0.00928,0.011,0.00039,0.00037,0.00043,0.281,0.269,0.303,0.011,0.011,0.012,25.08,25,25.11,0.944,0.942,0.948,0.973,0.97,0.98,0.919,0.914,0.929,38.54,36.92,41.78,37.51,35.82,40.94,0,0,0,0,0,0,0.208,0,0.045,0.31,0.69,0.31,43.5
-1272758400000,1929,9,1928,12,49,7,0.14,0.0345,0.106,6691.75,40.94,40.94,39.83,1,1,1,231.8,223.4,236.2,174.8,166.4,57,57,57,0,0,0,0.246,0.241,0.255,174.8,166.4,179.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.103,0.108,0.0106,0.00989,0.011,0.00042,0.00039,0.00043,0.295,0.28,0.303,0.012,0.011,0.012,25.11,25.08,25.18,0.947,0.944,0.948,0.978,0.973,0.98,0.925,0.919,0.929,40.74,38.77,41.78,39.83,37.74,40.94,0,0,0,0,0,0,0.221,0,0.034,0.25,0.76,0.24,47.8
-1272153600000,1929,9,1928,12,50,7,0.134,0.0345,0.0995,6262.89,37.74,37.74,37.28,1,1,1,221.5,220.7,223.4,164.5,163.7,57,57,57,0,0,0,0.257,0.255,0.258,164.5,163.7,166.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.102,0.103,0.00973,0.00967,0.00989,0.00038,0.00038,0.00039,0.277,0.275,0.28,0.011,0.011,0.011,25.19,25.18,25.2,0.943,0.943,0.944,0.972,0.972,0.973,0.917,0.917,0.919,38.34,38.16,38.77,37.28,37.09,37.74,0,0,0,0,0,0,0.207,0,0.0345,0.26,0.74,0.26,46.7
-1271548800000,1929,9,1928,12,51,7,0.124,0.0345,0.0899,5641.58,36.11,36.11,33.58,1,1,1,205.7,203.8,216.8,148.7,146.8,57,57,57,0,0,0,0.278,0.263,0.28,148.7,146.8,159.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0968,0.0962,0.101,0.00839,0.00823,0.00933,0.00033,0.00032,0.00037,0.248,0.245,0.268,0.0097,0.0096,0.011,25.32,25.23,25.33,0.938,0.937,0.942,0.97,0.97,0.97,0.91,0.909,0.913,34.62,34.18,37.23,33.58,33.16,36.11,0,0,0,0,0,0,0.187,0,0.0341,0.28,0.72,0.28,45.5
-1270944000000,1929,9,1928,12,52,7,0.122,0.0345,0.0878,5503.7,33.16,33.16,32.76,1,1,1,202.1,199.9,203.8,145.1,142.9,57,57,57,0,0,0,0.282,0.28,0.285,145.1,142.9,146.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0956,0.0948,0.0962,0.00808,0.0079,0.00823,0.00032,0.00031,0.00032,0.242,0.238,0.245,0.0095,0.0093,0.0096,25.35,25.33,25.36,0.936,0.936,0.937,0.97,0.97,0.97,0.908,0.907,0.909,33.77,33.25,34.18,32.76,32.25,33.16,0,0,0,0,0,0,0.182,0,0.0342,0.28,0.72,0.28,45.1
-1270339200000,1929,9,1928,12,53,7,0.12,0.035,0.0849,5316.43,32.25,32.25,31.65,1,1,1,198.2,196.6,199.9,140.3,138.6,57.86,57,58,0,0,0,0.292,0.285,0.295,140.3,138.6,142.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0926,0.0948,0.00768,0.00753,0.0079,0.0003,0.00029,0.00031,0.233,0.23,0.238,0.0091,0.009,0.0093,25.36,25.36,25.36,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.907,32.62,32.2,33.25,31.65,31.23,32.25,0,0,0,0,0,0,0.176,0,0.0351,0.29,0.71,0.29,44.3
-1269734400000,1929,10,1929,1,1,7,0.114,0.0351,0.0791,4937.15,30.91,30.91,29.39,1,1,1,188.9,187.6,195.3,130.9,129.6,58,58,58,0,0,0,0.307,0.297,0.309,130.9,129.6,137.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0894,0.0921,0.00687,0.00677,0.00742,0.00027,0.00026,0.00029,0.216,0.214,0.227,0.0084,0.0084,0.0089,25.36,25.36,25.36,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.3,29.99,31.87,29.39,29.09,30.91,0,0,0,0,0,0,0.163,0,0.0349,0.31,0.69,0.31,43.3
-1269129600000,1929,10,1929,1,2,7,0.114,0.0351,0.0794,4950.95,30.91,30.91,29.47,1,1,1,189.2,187.6,195.3,131.2,129.6,58,58,58,0,0,0,0.306,0.297,0.309,131.2,129.6,137.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0894,0.0921,0.0069,0.00677,0.00742,0.00027,0.00026,0.00029,0.216,0.214,0.227,0.0085,0.0084,0.0089,25.36,25.36,25.36,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.38,29.99,31.87,29.47,29.09,30.91,0,0,0,0,0,0,0.164,0,0.0346,0.31,0.7,0.3,43.4
-1268524800000,1929,10,1929,1,3,7,0.119,0.0351,0.0835,5225.29,31.53,31.53,31.1,1,1,1,196.1,191.6,197.9,138.1,133.6,58,58,58,0,0,0,0.296,0.293,0.303,138.1,133.6,139.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0908,0.093,0.00749,0.0071,0.00764,0.00029,0.00028,0.0003,0.229,0.221,0.232,0.0089,0.0086,0.0091,25.36,25.36,25.36,0.934,0.932,0.934,0.97,0.97,0.97,0.906,0.904,0.906,32.06,30.96,32.5,31.1,30.03,31.53,0,0,0,0,0,0,0.173,0,0.0355,0.29,0.7,0.3,43.9
-1267920000000,1929,10,1929,1,4,7,0.122,0.034,0.0875,5488,34.36,34.36,32.67,1,1,1,201,197.9,205.9,144.7,139.9,56.29,54,58,0,0,0,0.28,0.262,0.293,144.7,139.9,151.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.093,0.0969,0.00805,0.00764,0.00866,0.00031,0.0003,0.00034,0.24,0.232,0.253,0.0094,0.0091,0.0099,25.35,25.31,25.36,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.68,32.5,35.42,32.67,31.53,34.36,0,0,0,0,0,0,0.181,0,0.0345,0.28,0.72,0.28,45
-1267315200000,1929,11,1929,2,5,7,0.124,0.0327,0.0912,5727.25,34.36,34.36,34.09,1,1,1,204.8,203.9,205.9,150.8,149.9,54,54,54,0,0,0,0.264,0.262,0.265,150.8,149.9,151.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0965,0.0962,0.0969,0.00857,0.00849,0.00866,0.00033,0.00033,0.00034,0.251,0.25,0.253,0.0098,0.0098,0.0099,25.32,25.31,25.33,0.939,0.938,0.939,0.97,0.97,0.97,0.911,0.91,0.911,35.15,34.94,35.42,34.09,33.89,34.36,0,0,0,0,0,0,0.189,0,0.0328,0.26,0.74,0.26,46.2
-1266710400000,1929,11,1929,2,6,7,0.137,0.0327,0.104,6588.31,41.67,41.67,39.22,1,1,1,226.1,205.9,236.2,172.1,151.9,54,54,54,0,0,0,0.239,0.229,0.262,172.1,151.9,182.2,990,990,990,964.6,964.4,964.6,25.4,25.4,25.6,0.104,0.0969,0.108,0.0104,0.00866,0.0112,0.00041,0.00034,0.00044,0.289,0.253,0.307,0.011,0.0099,0.012,25.15,25.08,25.31,0.946,0.939,0.949,0.977,0.97,0.98,0.923,0.911,0.93,40.15,35.42,42.52,39.22,34.36,41.67,0,0,0,0,0,0,0.218,0,0.033,0.24,0.76,0.24,48.1
-1266105600000,1929,11,1929,2,7,7,0.15,0.0399,0.111,6988.62,47.56,47.56,41.6,1,1,1,248.8,236.2,261.9,182.8,164.5,66,54,75,0,0,0,0.266,0.206,0.313,182.8,164.5,207.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.103,0.117,0.0113,0.00974,0.0134,0.00045,0.00038,0.00053,0.309,0.277,0.353,0.012,0.011,0.014,25,24.9,25.09,0.949,0.943,0.956,0.978,0.972,0.98,0.928,0.917,0.937,42.55,38.19,48.53,41.6,37.13,47.56,0,0,0,0,0,0,0.231,0,0.039,0.27,0.74,0.26,46.6
-1265500800000,1929,11,1929,2,8,7,0.155,0.0442,0.11,6976.03,46.85,46.85,41.52,1,1,1,255.6,239.5,266,182.6,164.5,73,61,75,0,0,0,0.286,0.229,0.313,182.6,164.5,205,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.109,0.103,0.116,0.0113,0.00974,0.0132,0.00045,0.00038,0.00052,0.309,0.277,0.348,0.012,0.011,0.014,24.97,24.89,25.09,0.949,0.943,0.956,0.978,0.972,0.98,0.928,0.917,0.936,42.44,38.19,47.8,41.52,37.13,46.85,0,0,0,0,0,0,0.231,0,0.045,0.29,0.71,0.29,45
-1264896000000,1929,12,1929,3,9,7,0.234,0.0369,0.197,11950.6,91.62,91.62,71.13,2,1,1.8571428571428572,387.3,287.1,481.3,326.3,226.1,61,61,61,0,0,0,0.162,0.127,0.212,326.3,226.1,420.3,990,990,990,965.3,964.8,965.8,24.7,24.2,25.2,0.159,0.123,0.192,0.0543,0.015,0.0974,0.0022,0.0006,0.004,0.398,0.325,0.516,0.016,0.013,0.021,24.27,23.72,24.77,0.948,0.939,0.959,0.975,0.97,0.98,0.924,0.91,0.94,40.49,33.04,52.68,39.01,32.05,48.2,0,0,0,0,0,0,0.395,0,0.037,0.16,0.84,0.16,51.1
-1264291200000,1929,12,1929,3,10,7,0.309,0.052,0.257,15375.5,96.4,96.4,91.52,2,2,2,510.9,474.7,548.2,424.9,378.7,86,61,96,0,0,0,0.169,0.119,0.202,424.9,378.7,452.2,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.196,0.181,0.207,0.0996,0.0777,0.112,0.0041,0.0032,0.0047,0.525,0.457,0.567,0.022,0.019,0.024,23.58,23.37,23.81,0.956,0.952,0.958,0.98,0.98,0.98,0.937,0.933,0.939,46.96,42.09,49.89,45.76,41.25,48.2,0,0,0,0,0,0,0.508,0,0.052,0.17,0.83,0.17,49.8
-1263686400000,1929,12,1929,3,11,7,0.292,0.0581,0.234,14125.3,86.22,86.22,84.08,2,2,2,482.2,474.7,492.5,386.2,378.7,96,96,96,0,0,0,0.199,0.195,0.202,386.2,378.7,396.5,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.183,0.181,0.187,0.0813,0.0777,0.0862,0.0034,0.0032,0.0036,0.468,0.457,0.483,0.019,0.019,0.02,23.76,23.7,23.81,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,42.9,42.09,43.99,42.04,41.25,43.11,0,0,0,0,0,0,0.467,0,0.058,0.2,0.8,0.2,48.4
-1263081600000,1929,12,1929,3,12,7,0.29,0.0581,0.232,14058.3,83.88,83.88,83.68,2,2,2,480.3,474.7,481.3,384.3,378.7,96,96,96,0,0,0,0.199,0.199,0.202,384.3,378.7,385.3,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.183,0.181,0.183,0.0804,0.0777,0.0808,0.0033,0.0032,0.0033,0.465,0.457,0.467,0.019,0.019,0.019,23.77,23.77,23.81,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,42.69,42.09,42.79,41.84,41.25,41.94,0,0,0,0,0,0,0.465,0,0.058,0.2,0.8,0.2,48.5
-1262476800000,1929,12,1929,3,13,7,0.305,0.0602,0.245,14751.5,91.68,91.68,87.81,2,2,2,504.3,485.3,525.1,404.7,389.3,99.57,96,101,0,0,0,0.197,0.192,0.203,404.7,389.3,424.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.19,0.185,0.197,0.09,0.0827,0.0992,0.0037,0.0034,0.0041,0.496,0.473,0.524,0.021,0.02,0.022,23.64,23.51,23.74,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,44.8,43.22,46.77,43.9,42.35,45.84,0,0,0,0,0,0,0.488,0,0.06,0.2,0.8,0.2,48.4
-1261872000000,1930,1,1929,4,14,7,0.347,0.0611,0.286,16734.6,105.4,105.4,99.61,3,2,2.5714285714285716,573.9,531.3,606.9,472.9,430.3,101,101,101,0,0,0,0.176,0.166,0.19,472.9,430.3,505.9,990,990,990,966.2,966,966.3,23.8,23.7,24,0.216,0.199,0.232,0.122,0.102,0.139,0.0051,0.0043,0.0059,0.537,0.512,0.579,0.023,0.022,0.024,23.28,23.13,23.48,0.951,0.945,0.958,0.974,0.97,0.98,0.926,0.917,0.939,41.19,34.98,50.36,40,33.93,48.2,0,0,0,0,0,0,0.553,0,0.061,0.18,0.82,0.18,48.2
-1261267200000,1930,1,1929,4,15,7,0.392,0.0611,0.33,19076.4,123.9,123.9,113.5,3,3,3,647.4,606.9,698.6,546.4,505.9,101,101,101,0,0,0,0.157,0.145,0.166,546.4,505.9,597.6,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.255,0.232,0.284,0.166,0.139,0.2,0.0071,0.0059,0.0086,0.61,0.541,0.696,0.026,0.023,0.03,22.9,22.61,23.13,0.95,0.947,0.954,0.974,0.97,0.98,0.925,0.918,0.935,38.86,36.22,42.15,37.85,35.14,41.31,0,0,0,0,0,0,0.631,0,0.062,0.16,0.84,0.16,48.7
-1260662400000,1930,1,1929,4,16,7,0.4,0.0611,0.339,19561.9,121.1,121.1,116.4,3,3,3,661.5,643.9,684.5,560.5,542.9,101,101,101,0,0,0,0.153,0.148,0.157,560.5,542.9,583.5,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.263,0.253,0.276,0.175,0.164,0.191,0.0075,0.007,0.0082,0.633,0.604,0.672,0.027,0.026,0.029,22.82,22.69,22.92,0.952,0.95,0.953,0.976,0.973,0.979,0.928,0.925,0.933,39.78,38.66,41.26,38.81,37.62,40.38,0,0,0,0,0,0,0.647,0,0.061,0.15,0.85,0.15,48.9
-1260057600000,1930,1,1929,4,17,7,0.414,0.0585,0.356,20509.6,124.4,124.4,122.1,3,3,3,684.5,684.5,684.5,587.8,583.5,96.71,86,101,0,0,0,0.142,0.126,0.148,587.8,583.5,598.5,990,990,990,966.6,966.6,966.6,23.4,23.4,23.4,0.278,0.276,0.283,0.194,0.191,0.201,0.0083,0.0082,0.0086,0.679,0.672,0.696,0.029,0.029,0.03,22.68,22.67,22.69,0.954,0.953,0.954,0.979,0.979,0.98,0.934,0.933,0.935,41.56,41.26,42.32,40.69,40.38,41.48,0,0,0,0,0,0,0.678,0,0.058,0.14,0.86,0.14,49.5
-1259452800000,1930,2,1929,5,18,7,0.421,0.052,0.369,21271,129.2,129.2,126.6,3,3,3,696.6,684.5,710.9,610.6,598.5,86,86,86,0,0,0,0.124,0.121,0.126,610.6,598.5,624.9,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.29,0.283,0.298,0.209,0.201,0.218,0.009,0.0086,0.0094,0.716,0.696,0.74,0.031,0.03,0.032,22.6,22.52,22.67,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.07,42.32,43.95,42.2,41.48,43.07,0,0,0,0,0,0,0.703,0,0.052,0.12,0.88,0.12,50.5
-1258848000000,1930,2,1929,5,19,7,0.455,0.052,0.403,22958.7,138.6,138.6,136.7,3,3,3,753.1,725.1,764,667.1,639.1,86,86,86,0,0,0,0.115,0.113,0.119,667.1,639.1,678,990,990,990,966.9,966.8,967,23.1,23,23.2,0.322,0.306,0.328,0.247,0.228,0.254,0.011,0.0098,0.011,0.811,0.764,0.83,0.035,0.033,0.036,22.28,22.21,22.44,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.48,44.81,47.13,45.55,43.91,46.19,0,0,0,0,0,0,0.759,0,0.052,0.11,0.89,0.11,50.5
-1258243200000,1930,2,1929,5,20,7,0.474,0.052,0.422,23680.2,144.6,144.6,141,3,3,3,783.7,764,837.3,697.7,678,86,86,86,0,0,0,0.11,0.103,0.113,697.7,678,751.3,990,990,990,967,967,967.2,23,22.8,23,0.339,0.328,0.37,0.267,0.254,0.303,0.012,0.011,0.013,0.863,0.83,0.953,0.038,0.036,0.042,22.1,21.8,22.21,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.24,47.13,51.23,46.98,46.19,48.2,0,0,0,0,0,0,0.783,0,0.052,0.11,0.89,0.11,50
-1257638400000,1930,2,1929,5,21,7,0.509,0.0558,0.453,24283,144.6,144.6,144.5,3,3,3,841.5,797.9,863.8,749.2,711.9,92.29,86,108,0,0,0,0.11,0.1,0.126,749.2,711.9,772,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.373,0.348,0.388,0.3,0.277,0.313,0.013,0.012,0.014,0.951,0.887,0.987,0.042,0.039,0.044,21.78,21.68,22.02,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,51.03,49.04,52.32,48.18,48.06,48.2,0,0,0,0,0,0,0.803,0,0.056,0.11,0.89,0.11,47.7
-1257033600000,1930,3,1929,6,22,7,0.54,0.0653,0.474,25636.4,156.1,156.1,152.6,4,3,3.7142857142857144,892.4,871.9,902.5,784.4,763.9,108,108,108,0,0,0,0.121,0.12,0.124,784.4,763.9,794.5,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.407,0.388,0.416,0.319,0.309,0.324,0.014,0.014,0.014,0.957,0.934,0.98,0.042,0.041,0.043,21.57,21.54,21.63,0.954,0.953,0.956,0.977,0.975,0.98,0.932,0.929,0.937,43.27,39.6,51.66,41.59,38.61,48.2,0,0,0,0,0,0,0.848,0,0.066,0.12,0.88,0.12,47.5
-1256428800000,1930,3,1929,6,23,7,0.555,0.0653,0.49,26677.6,159,159,158.8,4,4,4,917.9,910,919.2,809.9,802,108,108,108,0,0,0,0.117,0.117,0.119,809.9,802,811.2,990,990,990,967.6,967.5,967.6,22.4,22.4,22.5,0.43,0.423,0.431,0.331,0.327,0.332,0.015,0.015,0.015,0.977,0.963,0.979,0.044,0.043,0.044,21.45,21.44,21.5,0.954,0.953,0.954,0.977,0.977,0.977,0.932,0.931,0.932,40.62,40.3,40.67,39.7,39.36,39.76,0,0,0,0,0,0,0.882,0,0.065,0.12,0.88,0.12,48.1
-1255824000000,1930,3,1929,6,24,7,0.561,0.0599,0.501,27235.9,170.5,170.5,162.1,4,4,4,927.1,919.2,964.9,828.1,811.2,99,87,108,0,0,0,0.107,0.0902,0.117,828.1,811.2,877.9,990,990,990,967.6,967.6,967.8,22.4,22.2,22.4,0.444,0.431,0.487,0.34,0.332,0.364,0.015,0.015,0.016,1.01,0.979,1.09,0.045,0.044,0.049,21.39,21.15,21.44,0.954,0.954,0.955,0.979,0.977,0.98,0.934,0.932,0.936,41.42,40.67,43.49,40.53,39.76,42.62,0,0,0,0,0,0,0.901,0,0.06,0.11,0.89,0.11,48.5
-1255219200000,1930,3,1929,6,25,7,0.591,0.0526,0.538,28930.6,173.9,173.9,172.2,4,4,4,976.4,964.9,987.8,889.4,877.9,87,87,87,0,0,0,0.0891,0.0881,0.0902,889.4,877.9,900.8,990,990,990,967.8,967.8,967.9,22.2,22.1,22.2,0.497,0.487,0.508,0.369,0.364,0.375,0.017,0.016,0.017,1.11,1.09,1.13,0.05,0.049,0.051,21.08,21.02,21.15,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.93,43.49,44.37,43.05,42.62,43.48,0,0,0,0,0,0,0.957,0,0.053,0.089,0.91,0.09,49
-1254614400000,1930,3,1929,6,26,7,0.612,0.0604,0.552,29432,183.8,183.8,175.2,4,4,4,1012,982,1073,912.4,880,99.86,87,102,0,0,0,0.0987,0.0886,0.104,912.4,880,970.8,990,990,990,967.9,967.8,968.1,22.1,21.9,22.2,0.523,0.494,0.577,0.381,0.365,0.409,0.017,0.016,0.019,1.15,1.1,1.26,0.052,0.05,0.057,20.92,20.61,21.07,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.69,43.43,46.9,43.8,42.56,45.96,0,0,0,0,0,0,0.973,0,0.06,0.099,0.9,0.1,48.1
-1254009600000,1930,4,1929,7,27,7,0.632,0.0617,0.57,30193.7,181.7,181.7,179.7,4,4,4,1045,1035,1059,943,933.3,102,102,102,0,0,0,0.0976,0.0964,0.0985,943,933.3,956.6,990,990,990,968,968,968.1,22,21.9,22,0.552,0.543,0.564,0.395,0.391,0.402,0.018,0.018,0.018,1.21,1.19,1.23,0.055,0.054,0.056,20.75,20.68,20.8,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,45.85,45.48,46.36,44.93,44.57,45.43,0,0,0,0,0,0,0.998,0,0.062,0.098,0.9,0.1,47.8
-1253404800000,1930,4,1929,7,28,7,0.655,0.0617,0.593,31106.5,190.6,190.6,185.2,4,4,4,1083,1047,1123,980.9,945.3,102,102,102,0,0,0,0.0943,0.0908,0.0974,980.9,945.3,1021,990,990,990,968.2,968,968.3,21.8,21.7,22,0.59,0.554,0.637,0.421,0.397,0.471,0.019,0.018,0.022,1.28,1.21,1.39,0.059,0.055,0.064,20.56,20.32,20.74,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.23,45.94,48.61,46.29,45.02,47.64,0,0,0,0,0,0,1.03,0,0.062,0.094,0.91,0.09,47.5
-1252800000000,1930,4,1929,7,29,7,0.701,0.0617,0.64,32347.2,192.8,192.8,192.5,4,4,4,1160,1127,1194,1058,1025,102,102,102,0,0,0,0.088,0.0854,0.0905,1058,1025,1092,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.691,0.643,0.741,0.553,0.479,0.63,0.026,0.022,0.029,1.54,1.41,1.67,0.071,0.065,0.078,20.06,19.82,20.3,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.69,48.72,50.66,48.14,47.75,48.2,0,0,0,0,0,0,1.07,0,0.061,0.088,0.91,0.09,46.1
-1252195200000,1930,4,1929,7,30,7,0.742,0.0696,0.665,32390.4,192.8,192.8,192.8,4,4,4,1227,1200,1259,1112,1097,115.1,102,125,13,0,34,0.0936,0.0841,0.102,1099,1097,1100,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.758,0.75,0.769,0.646,0.642,0.648,0.03,0.03,0.03,1.7,1.69,1.72,0.08,0.079,0.081,19.68,19.57,19.78,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.62,50.35,50.81,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.077,0.094,0.9,0.1,43.7
-1251590400000,1930,5,1929,8,31,7,0.884,0.0795,0.665,31750.1,192.8,192.8,189,4,4,4,1462,1302,1661,1330,1177,131.4,125,170,230.4,77,391,0.0899,0.0786,0.102,1100,1100,1100,990,990,990,969.4,968.8,970,20.6,20,21.2,0.849,0.785,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.73,1.86,0.087,0.082,0.093,18.84,18.14,19.42,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.934,48.4,46.54,49.94,47.25,45.61,48.2,0,0,0,0,0,0,1.05,0,0.219,0.09,0.75,0.25,35.9
-1250985600000,1930,5,1929,8,32,7,1.2,0.103,0.665,28855.5,180.4,180.4,171.8,4,4,4,1982,1721,2186,1812,1551,170,170,170,712,451,916,0.0863,0.0778,0.0988,1100,1100,1100,990,990,990,971,970.2,971.5,19,18.5,19.8,0.924,0.916,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.86,1.87,0.099,0.094,0.1,17.13,16.58,17.94,0.948,0.947,0.951,0.98,0.98,0.98,0.929,0.928,0.932,43.82,42.33,46.01,42.94,41.48,45.09,0,0,0,0,0,0,0.954,0,0.535,0.086,0.55,0.45,24
-1250380800000,1930,5,1929,8,33,7,1.31,0.139,0.665,27964.8,168.8,168.8,166.5,4,4,4,2165,2073,2220,1935,1820,229.3,170,253,835.6,720,950,0.106,0.0766,0.122,1100,1100,1100,990,990,990,971.5,971.3,971.6,18.5,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.63,16.49,16.85,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.46,42.11,43.06,41.61,41.26,42.2,0,0,0,0,0,0,0.925,0,0.645,0.11,0.51,0.49,21.3
-1249776000000,1930,5,1929,8,34,7,1.16,0.147,0.665,29115.5,177.6,177.6,173.3,4,4,4,1926,1799,2054,1683,1586,243.3,185,253,582.7,486,701,0.126,0.103,0.138,1100,1100,1100,990,990,990,970.9,970.5,971.2,19.1,18.8,19.5,0.925,0.921,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.28,16.9,17.68,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.21,43.18,45.31,43.33,42.32,44.4,0,0,0,0,0,0,0.963,0,0.495,0.13,0.57,0.43,25.1
-1249171200000,1930,6,1929,9,35,7,1.03,0.112,0.665,30425.7,184.5,184.5,181.1,4,4,4,1700,1600,1780,1515,1415,185,185,185,414.6,315,495,0.109,0.104,0.116,1100,1100,1100,990,990,990,970.1,969.8,970.4,19.9,19.6,20.2,0.912,0.903,0.919,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.85,1.87,0.094,0.092,0.095,18.01,17.74,18.34,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.2,45.48,47.07,45.28,44.57,46.13,0,0,0,0,0,0,1.01,0,0.365,0.11,0.65,0.35,29.5
-1248566400000,1930,6,1929,9,36,7,0.893,0.13,0.665,31727.5,192.8,192.8,188.9,4,4,4,1476,1323,1590,1262,1097,214.3,185,226,162.1,0,305,0.146,0.116,0.171,1100,1097,1100,990,990,990,969.4,968.9,969.8,20.6,20.2,21.1,0.854,0.784,0.9,0.647,0.641,0.648,0.031,0.03,0.032,1.8,1.72,1.85,0.087,0.082,0.091,18.79,18.38,19.36,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.24,47.17,49.63,47.21,46.22,48.2,0,0,0,0,0,0,1.05,0,0.228,0.15,0.74,0.26,35.5
-1247961600000,1930,6,1929,9,37,7,0.722,0.137,0.586,29928.6,192.4,192.4,178.1,4,4,4,1194,1044,1302,968.1,817.8,226,226,226,0,0,0,0.191,0.174,0.217,968.1,817.8,1076,990,990,990,968.5,968,968.8,21.5,21.2,22,0.623,0.46,0.754,0.458,0.335,0.593,0.021,0.015,0.028,1.35,1.01,1.64,0.063,0.046,0.078,20.14,19.51,20.95,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,45.49,40.04,49.08,44.54,39.08,48.1,0,0,0,0,0,0,0.99,0,0.136,0.19,0.81,0.19,41.5
-1247356800000,1930,6,1929,9,38,7,0.609,0.137,0.472,24747.5,154.9,154.9,147.3,4,3,3.2857142857142856,1006,982,1035,780.5,756,226,226,226,0,0,0,0.225,0.218,0.23,780.5,756,809.3,990,990,990,967.9,967.8,968,22.1,22,22.2,0.426,0.404,0.453,0.317,0.305,0.331,0.014,0.014,0.015,1.01,0.983,1.03,0.046,0.045,0.047,21.08,20.99,21.18,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,47.61,39.32,51.37,45.43,38.32,48.2,0,0,0,0,0,0,0.818,0,0.137,0.22,0.78,0.22,40.6
-1246752000000,1930,6,1929,9,39,7,0.578,0.123,0.455,24082.4,144.6,144.6,143.3,3,3,3,954.9,878.6,982,752.1,679.6,202.9,199,226,0,0,0,0.213,0.204,0.23,752.1,679.6,776.2,990,990,990,967.7,967.4,967.8,22.3,22.2,22.6,0.397,0.344,0.416,0.301,0.255,0.315,0.014,0.011,0.014,0.977,0.847,1.02,0.044,0.038,0.046,21.3,21.18,21.74,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,50.08,46.2,51.4,47.78,45.28,48.2,0,0,0,0,0,0,0.796,0,0.123,0.21,0.79,0.21,41.7
-1246147200000,1930,7,1929,10,40,7,0.431,0.12,0.311,17697.8,115.9,115.9,105.3,3,2,2.7142857142857144,713.4,636.6,768.4,514.4,437.6,199,199,199,0,0,0,0.28,0.259,0.313,514.4,437.6,569.4,990,990,990,966.8,966.4,967,23.2,23,23.6,0.251,0.209,0.281,0.147,0.106,0.181,0.0063,0.0045,0.0079,0.601,0.544,0.661,0.026,0.023,0.029,22.65,22.36,23,0.952,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,40.87,35.18,50.79,39.61,34.12,48.2,0,0,0,0,0,0,0.585,0,0.12,0.28,0.72,0.28,41.1
-1245542400000,1930,7,1929,10,41,7,0.336,0.12,0.216,12751.5,89.3,89.3,75.9,2,2,2,555.8,515.4,619.8,356.8,316.4,199,199,199,0,0,0,0.359,0.321,0.386,356.8,316.4,420.8,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.181,0.167,0.203,0.0674,0.0483,0.0976,0.0028,0.002,0.0041,0.432,0.371,0.528,0.018,0.015,0.022,23.47,23.09,23.71,0.949,0.943,0.956,0.974,0.97,0.98,0.924,0.915,0.937,38.95,34.7,45.56,37.95,33.66,44.65,0,0,0,0,0,0,0.422,0,0.12,0.36,0.64,0.36,38
-1244937600000,1930,7,1929,10,42,7,0.302,0.0986,0.204,12113.3,73.63,73.63,72.1,2,2,2,500,496.9,507,337,333.9,163,163,163,0,0,0,0.326,0.321,0.328,337,333.9,344,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.171,0.17,0.174,0.0581,0.0566,0.0614,0.0024,0.0023,0.0025,0.399,0.395,0.41,0.017,0.016,0.017,23.75,23.71,23.77,0.947,0.946,0.948,0.97,0.97,0.971,0.918,0.918,0.921,37.15,36.82,37.9,36.05,35.71,36.82,0,0,0,0,0,0,0.401,0,0.098,0.33,0.68,0.32,40.1
-1244332800000,1930,7,1929,10,43,7,0.289,0.0911,0.198,11785.2,73.32,73.32,70.15,2,2,2,477.4,456.4,492.5,326.9,314.8,150.6,134,163,0,0,0,0.315,0.282,0.341,326.9,314.8,340.7,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.167,0.164,0.17,0.0533,0.0476,0.0598,0.0022,0.002,0.0025,0.383,0.366,0.402,0.016,0.015,0.017,23.87,23.8,23.97,0.945,0.943,0.947,0.97,0.97,0.971,0.917,0.915,0.92,36.15,34.77,37.75,35.07,33.73,36.66,0,0,0,0,0,0,0.39,0,0.091,0.32,0.69,0.31,40.8
-1243728000000,1930,8,1929,11,44,7,0.268,0.081,0.187,11217.1,69.43,69.43,66.77,2,2,2,443.8,429.8,456.4,309.8,295.8,134,134,134,0,0,0,0.302,0.294,0.312,309.8,295.8,322.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.159,0.154,0.164,0.0452,0.0386,0.0512,0.0019,0.0016,0.0021,0.356,0.335,0.375,0.015,0.014,0.015,24.05,23.97,24.13,0.942,0.94,0.944,0.97,0.97,0.97,0.914,0.912,0.916,34.42,32.89,35.79,33.38,31.9,34.71,0,0,0,0,0,0,0.371,0,0.081,0.3,0.7,0.3,41.9
-1243123200000,1930,8,1929,11,45,7,0.249,0.081,0.168,10088.7,63.81,63.81,60.05,2,2,2,412.3,389.6,429.8,278.3,255.6,134,134,134,0,0,0,0.325,0.312,0.344,278.3,255.6,295.8,990,990,990,965.5,965.3,965.5,24.5,24.5,24.7,0.148,0.14,0.154,0.0304,0.0196,0.0386,0.0012,0.0008,0.0016,0.309,0.275,0.335,0.013,0.011,0.014,24.24,24.13,24.38,0.936,0.931,0.94,0.97,0.97,0.97,0.908,0.903,0.912,30.95,28.44,32.89,30.03,27.58,31.9,0,0,0,0,0,0,0.334,0,0.081,0.33,0.67,0.33,40.5
-1242518400000,1930,8,1929,11,46,7,0.231,0.081,0.15,9012.51,55.17,55.17,53.65,2,2,2,382.6,375.1,389.6,248.6,241.1,134,134,134,0,0,0,0.35,0.344,0.357,248.6,241.1,255.6,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.138,0.135,0.14,0.0174,0.0162,0.0196,0.0007,0.00066,0.0008,0.265,0.257,0.275,0.011,0.01,0.011,24.42,24.38,24.47,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,27.65,26.8,28.44,26.82,26,27.58,0,0,0,0,0,0,0.298,0,0.081,0.35,0.65,0.35,39
-1241913600000,1930,8,1929,11,47,7,0.215,0.081,0.134,8214.66,52,52,48.9,2,1,1.2857142857142858,356,343.7,375.1,222,209.7,134,134,134,0,0,0,0.377,0.357,0.39,222,209.7,241.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.128,0.124,0.135,0.0146,0.0136,0.0162,0.00059,0.00055,0.00066,0.339,0.249,0.39,0.014,0.01,0.016,24.48,24.42,24.52,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.897,0.94,42.96,26.03,51.59,41.58,25.25,48.2,0,0,0,0,0,0,0.272,0,0.081,0.38,0.62,0.38,38.2
-1241308800000,1930,9,1929,12,48,7,0.199,0.0605,0.139,8345.91,52.94,52.94,49.68,2,1,1.4285714285714286,329.3,310.1,343.7,229.3,210.1,100,100,100,0,0,0,0.304,0.291,0.323,229.3,210.1,243.7,990,990,990,965,965,965.1,25,24.9,25,0.128,0.121,0.133,0.0152,0.0136,0.0165,0.00061,0.00054,0.00066,0.326,0.242,0.392,0.013,0.0097,0.016,24.63,24.57,24.7,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.82,25.81,52.57,38.57,25.03,48.2,0,0,0,0,0,0,0.276,0,0.06,0.3,0.7,0.3,41.9
-1240704000000,1930,9,1929,12,49,7,0.177,0.0605,0.116,7332.31,46.76,46.76,43.64,1,1,1,292.3,283.2,305.9,192.3,183.2,100,100,100,0,0,0,0.342,0.327,0.353,192.3,183.2,205.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.111,0.12,0.0121,0.0113,0.0133,0.00048,0.00045,0.00053,0.329,0.313,0.353,0.013,0.012,0.014,24.8,24.72,24.85,0.952,0.95,0.956,0.98,0.98,0.98,0.933,0.931,0.937,44.54,42.41,47.71,43.64,41.56,46.76,0,0,0,0,0,0,0.242,0,0.061,0.34,0.66,0.34,41.4
-1240099200000,1930,9,1929,12,50,7,0.167,0.0605,0.106,6679.78,43.13,43.13,39.76,1,1,1,276,268.9,290,176,168.9,100,100,100,0,0,0,0.363,0.345,0.372,176,168.9,190,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.106,0.114,0.0107,0.0101,0.0119,0.00043,0.0004,0.00047,0.3,0.287,0.325,0.012,0.011,0.013,24.9,24.82,24.94,0.947,0.945,0.952,0.977,0.974,0.98,0.925,0.92,0.933,40.71,39.04,44.01,39.76,38.02,43.13,0,0,0,0,0,0,0.221,0,0.061,0.36,0.63,0.37,40
-1239494400000,1930,9,1929,12,51,7,0.16,0.0605,0.0996,6213.91,37.29,37.29,36.99,1,1,1,264.7,263.1,266,164.7,163.1,100,100,100,0,0,0,0.378,0.376,0.38,164.7,163.1,166,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.104,0.105,0.00975,0.00961,0.00986,0.00039,0.00038,0.00039,0.28,0.277,0.282,0.011,0.011,0.011,24.96,24.95,24.97,0.944,0.943,0.944,0.972,0.971,0.972,0.917,0.916,0.918,38.06,37.68,38.34,36.99,36.59,37.29,0,0,0,0,0,0,0.205,0,0.0604,0.38,0.62,0.38,38.8
-1238889600000,1930,9,1929,12,52,7,0.155,0.0557,0.0995,6212.71,37.84,37.84,36.98,1,1,1,256.6,254.6,259.4,164.4,156.9,92.14,89,100,0,0,0,0.359,0.346,0.389,164.4,156.9,167.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.102,0.106,0.00973,0.00909,0.01,0.00038,0.00036,0.0004,0.279,0.266,0.285,0.011,0.011,0.011,24.99,24.99,25.01,0.944,0.941,0.945,0.972,0.97,0.974,0.917,0.913,0.92,38.04,36.22,38.86,36.98,35.13,37.84,0,0,0,0,0,0,0.205,0,0.0555,0.36,0.64,0.36,40.1
-1238284800000,1930,10,1930,1,1,7,0.15,0.0538,0.0962,6002.54,37.26,37.26,35.73,1,1,1,248,236.2,254.6,159,147.2,89,89,89,0,0,0,0.359,0.35,0.377,159,147.2,165.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.0984,0.105,0.00927,0.00826,0.00982,0.00037,0.00033,0.00039,0.269,0.248,0.281,0.011,0.0098,0.011,25.05,25,25.13,0.942,0.938,0.944,0.971,0.97,0.972,0.915,0.91,0.918,36.79,34.02,38.32,35.73,33,37.26,0,0,0,0,0,0,0.198,0,0.0538,0.36,0.64,0.36,40
