datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-1046563200000,1936,11,1936,2,5,7,0.126,0.0454,0.0805,5018.1,31.86,31.86,29.87,1,1,1,208,203.9,216.8,133,128.9,75,75,75,0,0,0,0.361,0.346,0.368,133,128.9,141.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0917,0.0902,0.0947,0.00706,0.00671,0.0078,0.00028,0.00026,0.00031,0.221,0.213,0.236,0.0086,0.0083,0.0093,25.33,25.26,25.36,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.79,29.82,32.85,29.87,28.92,31.86,0,0,0,0,0,0,0.166,0,0.0455,0.36,0.64,0.36,39.8
-1045958400000,1936,11,1936,2,6,7,0.134,0.0454,0.0884,5521.04,35.93,35.93,32.86,1,1,1,221.2,203.9,234.6,146.2,128.9,75,75,75,0,0,0,0.34,0.32,0.368,146.2,128.9,159.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0963,0.0902,0.101,0.00817,0.00671,0.00932,0.00032,0.00026,0.00037,0.244,0.213,0.268,0.0096,0.0083,0.011,25.23,25.12,25.36,0.937,0.93,0.942,0.97,0.97,0.97,0.909,0.902,0.914,33.88,29.82,37.04,32.86,28.92,35.93,0,0,0,0,0,0,0.183,0,0.0456,0.34,0.66,0.34,41.2
-1045353600000,1936,11,1936,2,7,7,0.146,0.0454,0.101,6348.63,40.87,40.87,37.79,1,1,1,242.2,234.6,254.6,167.2,159.6,75,75,75,0,0,0,0.31,0.295,0.32,167.2,159.6,179.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.108,0.00996,0.00932,0.011,0.00039,0.00037,0.00044,0.282,0.268,0.304,0.011,0.011,0.012,25.07,24.98,25.12,0.944,0.942,0.948,0.974,0.97,0.98,0.919,0.914,0.929,38.81,37.04,41.71,37.79,35.93,40.87,0,0,0,0,0,0,0.21,0,0.045,0.31,0.69,0.31,43.5
-1044748800000,1936,11,1936,2,8,7,0.157,0.0454,0.111,7051.12,43.52,43.52,41.97,1,1,1,259.3,254.6,266,184.3,179.6,75,75,75,0,0,0,0.289,0.282,0.295,184.3,179.6,191,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.108,0.112,0.0114,0.011,0.012,0.00045,0.00044,0.00047,0.312,0.304,0.324,0.012,0.012,0.013,24.95,24.91,24.98,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,42.83,41.71,44.41,41.97,40.87,43.52,0,0,0,0,0,0,0.233,0,0.046,0.29,0.71,0.29,44.9
-1044144000000,1936,11,1936,2,9,7,0.175,0.0381,0.137,8386.94,53.63,53.63,49.92,2,1,1.5714285714285714,288.9,266,305.9,225.9,191,63,61,75,0,0,0,0.219,0.199,0.282,225.9,191,244.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.124,0.112,0.13,0.015,0.012,0.0166,0.00059,0.00047,0.00066,0.293,0.237,0.379,0.012,0.0094,0.015,24.85,24.79,24.91,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,36.15,25.8,51.79,34.91,25.03,48.2,0,0,0,0,0,0,0.277,0,0.038,0.22,0.78,0.22,47.9
-1043539200000,1936,12,1936,3,10,7,0.192,0.0369,0.155,9434.42,59.06,59.06,56.16,2,2,2,317.4,305.9,330.7,256.4,244.9,61,61,61,0,0,0,0.192,0.184,0.199,256.4,244.9,269.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.13,0.139,0.0204,0.0166,0.0263,0.00082,0.00066,0.0011,0.27,0.254,0.29,0.011,0.01,0.012,24.74,24.66,24.82,0.93,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,28.95,27.65,30.44,28.08,26.82,29.53,0,0,0,0,0,0,0.312,0,0.037,0.19,0.81,0.19,49.1
-1042934400000,1936,12,1936,3,11,7,0.214,0.0369,0.177,10759.2,67.17,67.17,64.04,2,2,2,353.7,341.6,368.3,292.7,280.6,61,61,61,0,0,0,0.173,0.166,0.179,292.7,280.6,307.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.147,0.143,0.152,0.0372,0.0314,0.044,0.0015,0.0013,0.0018,0.324,0.306,0.346,0.013,0.012,0.014,24.51,24.41,24.59,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,33.01,31.65,34.63,32.02,30.7,33.59,0,0,0,0,0,0,0.356,0,0.037,0.17,0.83,0.17,50.3
-1042329600000,1936,12,1936,3,12,7,0.23,0.0369,0.193,11722.9,71.68,71.68,69.78,2,2,2,380.6,375.1,389.6,319.6,314.1,61,61,61,0,0,0,0.16,0.157,0.163,319.6,314.1,328.6,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.156,0.154,0.16,0.0498,0.0472,0.0541,0.002,0.0019,0.0022,0.365,0.356,0.378,0.015,0.014,0.015,24.33,24.27,24.37,0.943,0.942,0.945,0.97,0.97,0.97,0.915,0.914,0.916,35.97,35.37,36.95,34.89,34.3,35.84,0,0,0,0,0,0,0.388,0,0.037,0.16,0.84,0.16,51
-1041724800000,1936,12,1936,3,13,7,0.271,0.0403,0.23,13990.9,88.77,88.77,83.28,2,2,2,447.4,406.7,481.3,380.8,345.7,66.57,61,74,0,0,0,0.149,0.135,0.16,380.8,345.7,407.3,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.179,0.166,0.189,0.0788,0.0622,0.0912,0.0032,0.0025,0.0038,0.457,0.404,0.497,0.019,0.016,0.021,23.93,23.74,24.17,0.952,0.947,0.955,0.979,0.973,0.98,0.932,0.922,0.936,42.55,38.81,45.29,41.64,37.78,44.39,0,0,0,0,0,0,0.463,0,0.041,0.15,0.85,0.15,51.6
-1041120000000,1937,1,1936,4,14,7,0.322,0.0448,0.277,16295.5,104.1,104.1,97,3,2,2.2857142857142856,531.7,492.5,570.2,457.7,418.5,74,74,74,0,0,0,0.14,0.13,0.15,457.7,418.5,496.2,990,990,990,966,965.8,966.2,24,23.8,24.2,0.207,0.193,0.224,0.115,0.0965,0.133,0.0048,0.004,0.0056,0.542,0.51,0.598,0.023,0.021,0.025,23.47,23.31,23.67,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.12,35.18,51.89,43.58,34.12,48.2,0,0,0,0,0,0,0.539,0,0.045,0.14,0.86,0.14,50.6
-1040515200000,1937,1,1936,4,15,7,0.36,0.0611,0.299,17203.2,110.4,110.4,102.4,3,2,2.5714285714285716,595.5,570.2,631.8,494.5,469.2,101,101,101,0,0,0,0.17,0.16,0.177,494.5,469.2,530.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.226,0.212,0.246,0.134,0.12,0.156,0.0056,0.0051,0.0066,0.57,0.541,0.592,0.024,0.023,0.025,23.15,22.99,23.24,0.951,0.947,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.91,36.22,51.16,41.02,35.14,48.2,0,0,0,0,0,0,0.569,0,0.061,0.17,0.83,0.17,47.8
-1039910400000,1937,1,1936,4,16,7,0.428,0.0611,0.367,21081.3,131.5,131.5,125.5,3,3,3,708.4,648.5,741,607.4,547.5,101,101,101,0,0,0,0.143,0.136,0.156,607.4,547.5,640,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.29,0.256,0.308,0.207,0.167,0.228,0.0089,0.0071,0.0099,0.712,0.611,0.767,0.031,0.026,0.033,22.55,22.37,22.89,0.954,0.951,0.956,0.979,0.974,0.98,0.934,0.926,0.937,42.72,38.95,44.73,41.83,37.93,43.84,0,0,0,0,0,0,0.697,0,0.061,0.14,0.86,0.14,49.3
-1039305600000,1937,1,1936,4,17,7,0.47,0.0611,0.409,23056.6,144.6,144.6,137.2,3,3,3,776.9,741,837.3,675.9,640,101,101,101,0,0,0,0.13,0.121,0.136,675.9,640,736.3,990,990,990,967,966.9,967.2,23,22.8,23.1,0.329,0.308,0.363,0.253,0.228,0.293,0.011,0.0099,0.013,0.828,0.767,0.93,0.036,0.033,0.041,22.16,21.82,22.37,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.83,44.73,50.26,45.75,43.84,48.2,0,0,0,0,0,0,0.762,0,0.061,0.13,0.87,0.13,49.1
-1038700800000,1937,2,1936,5,18,7,0.637,0.0702,0.567,29874,192.3,192.3,177.8,4,4,4,1053,910,1155,936.9,794,116,116,116,0,0,0,0.111,0.1,0.127,936.9,794,1039,990,990,990,968.1,967.5,968.4,21.9,21.6,22.5,0.55,0.414,0.661,0.41,0.323,0.511,0.019,0.014,0.024,1.22,0.948,1.46,0.056,0.042,0.068,20.73,20.15,21.51,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,45.39,39.91,49.05,44.46,38.95,48.07,0,0,0,0,0,0,0.988,0,0.07,0.11,0.89,0.11,46.9
-1038096000000,1937,2,1936,5,19,7,0.798,0.0778,0.656,32135.6,192.8,192.8,191.3,4,4,4,1319,1155,1546,1190,1039,128.6,116,138,106,0,308,0.0977,0.0892,0.107,1084,1039,1100,990,990,990,968.9,968.4,969.6,21.1,20.4,21.6,0.775,0.661,0.887,0.612,0.511,0.648,0.029,0.024,0.032,1.68,1.46,1.84,0.08,0.068,0.09,19.41,18.53,20.15,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,49.17,47.57,50.71,47.82,46.62,48.2,0,0,0,0,0,0,1.06,0,0.142,0.097,0.82,0.18,40.3
-1037491200000,1937,2,1936,5,20,7,1.27,0.0835,0.665,28374.6,183.8,183.8,168.9,4,4,4,2102,1622,2496,1964,1484,138,138,138,864.4,384,1258,0.0673,0.0553,0.0851,1100,1100,1100,990,990,990,971.3,969.9,972.3,18.7,17.7,20.1,0.921,0.903,0.926,0.648,0.648,0.648,0.035,0.032,0.037,1.87,1.85,1.87,0.1,0.092,0.11,16.87,15.83,18.27,0.948,0.944,0.952,0.979,0.977,0.98,0.928,0.922,0.933,43.12,40.31,46.89,42.22,39.37,45.95,0,0,0,0,0,0,0.938,0,0.605,0.066,0.52,0.48,22.3
-1036886400000,1937,2,1936,5,21,7,1.76,0.0835,0.665,24539.1,154.4,154.4,146.1,4,4,4,2911,2608,3237,2773,2470,138,138,138,1674,1370,1999,0.0476,0.0426,0.0529,1100,1100,1100,990,990,990,973.3,972.6,974.1,16.7,15.9,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.83,14.06,15.56,0.94,0.935,0.943,0.972,0.97,0.975,0.913,0.907,0.92,37.59,35.48,39.58,36.52,34.41,38.59,0,0,0,0,0,0,0.811,0,1.095,0.047,0.38,0.62,13.9
-1036281600000,1937,3,1936,6,22,7,1.88,0.128,0.665,23675.2,144,144,140.9,4,4,4,3103,2982,3258,2892,2771,211,211,211,1792,1671,1947,0.0681,0.0648,0.0708,1100,1100,1100,990,990,990,973.8,973.5,974.1,16.2,15.9,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.37,14.02,14.66,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,36.32,35.35,37.11,35.23,34.29,36,0,0,0,0,0,0,0.783,0,1.215,0.068,0.35,0.65,12.6
-1035676800000,1937,3,1936,6,23,7,1.75,0.128,0.665,24587,148.7,148.7,146.4,4,4,4,2897,2814,2965,2686,2603,211,211,211,1586,1503,1654,0.0729,0.0712,0.075,1100,1100,1100,990,990,990,973.3,973.1,973.4,16.7,16.6,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.86,14.7,15.06,0.94,0.939,0.941,0.971,0.97,0.972,0.913,0.911,0.915,37.68,37.23,38.23,36.59,36.11,37.17,0,0,0,0,0,0,0.813,0,1.085,0.073,0.38,0.62,14
-1035072000000,1937,3,1936,6,24,7,1.79,0.128,0.665,24312.9,150.5,150.5,144.7,4,4,4,2959,2747,3136,2748,2536,211,211,211,1648,1436,1825,0.0715,0.0673,0.0768,1100,1100,1100,990,990,990,973.4,972.9,973.8,16.6,16.2,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.71,14.28,15.22,0.939,0.937,0.942,0.971,0.97,0.973,0.912,0.909,0.917,37.26,36.08,38.67,36.18,35,37.63,0,0,0,0,0,0,0.804,0,1.125,0.072,0.37,0.63,13.6
-1034467200000,1937,3,1936,6,25,7,2.03,0.128,0.665,22653.7,139.4,139.4,134.8,4,4,4,3361,3158,3558,3150,2947,211,211,211,2050,1847,2248,0.0629,0.0593,0.0668,1100,1100,1100,990,990,990,974.3,973.9,974.7,15.7,15.3,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.8,13.38,14.23,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,34.75,33.61,35.94,33.71,32.6,34.86,0,0,0,0,0,0,0.749,0,1.365,0.063,0.33,0.67,11.2
-1033862400000,1937,3,1936,6,26,7,2.18,0.144,0.665,21742.1,131.1,131.1,129.4,4,4,4,3602,3529,3635,3365,3272,237.3,211,257,2265,2172,2324,0.0659,0.058,0.0728,1100,1100,1100,990,990,990,974.8,974.7,974.9,15.2,15.1,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.29,13.22,13.44,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.35,33.17,33.78,32.35,32.17,32.76,0,0,0,0,0,0,0.719,0,1.515,0.066,0.31,0.69,9.97
-1033257600000,1937,4,1936,7,27,7,2.02,0.155,0.665,22715.4,139.4,139.4,135.2,4,4,4,3345,3158,3503,3088,2901,257,257,257,1988,1801,2146,0.0769,0.0734,0.0814,1100,1100,1100,990,990,990,974.3,973.9,974.6,15.7,15.4,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.83,13.5,14.23,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,34.85,33.93,35.94,33.8,32.91,34.86,0,0,0,0,0,0,0.751,0,1.355,0.077,0.33,0.67,11.2
-1032652800000,1937,4,1936,7,28,7,1.77,0.155,0.665,24453.9,151.3,151.3,145.6,4,4,4,2928,2720,3104,2671,2463,257,257,257,1571,1363,1747,0.088,0.0828,0.0945,1100,1100,1100,990,990,990,973.3,972.8,973.8,16.7,16.2,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.79,14.36,15.29,0.94,0.937,0.942,0.971,0.97,0.974,0.913,0.909,0.917,37.47,36.3,38.84,36.39,35.21,37.82,0,0,0,0,0,0,0.809,0,1.105,0.088,0.38,0.62,13.8
-1032048000000,1937,4,1936,7,29,7,1.56,0.127,0.665,26046.4,157.5,157.5,155,4,4,4,2584,2496,2680,2374,2305,209.9,191,257,1274,1205,1368,0.0811,0.0718,0.0975,1100,1100,1100,990,990,990,972.5,972.3,972.7,17.5,17.3,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.62,15.38,15.83,0.943,0.943,0.944,0.975,0.974,0.977,0.92,0.918,0.922,39.73,39.1,40.31,38.76,38.09,39.37,0,0,0,0,0,0,0.861,0,0.895,0.081,0.43,0.57,16.7
-1031443200000,1937,4,1936,7,30,7,1.51,0.126,0.665,26473.1,158.2,158.2,157.6,4,4,4,2493,2471,2496,2284,2218,208.7,191,253,1184,1118,1205,0.0836,0.0765,0.102,1100,1100,1100,990,990,990,972.3,972.2,972.3,17.7,17.7,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.84,15.83,15.89,0.944,0.944,0.945,0.977,0.977,0.977,0.922,0.922,0.923,40.33,40.31,40.48,39.39,39.37,39.55,0,0,0,0,0,0,0.875,0,0.845,0.083,0.44,0.56,17.5
-1030838400000,1937,5,1936,8,31,7,1.49,0.153,0.665,26627.5,159.2,159.2,158.5,4,4,4,2460,2434,2464,2207,2181,253,253,253,1107,1081,1111,0.103,0.103,0.104,1100,1100,1100,990,990,990,972.2,972.1,972.2,17.8,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.1,0.11,15.92,15.91,15.98,0.945,0.945,0.945,0.977,0.977,0.978,0.923,0.923,0.924,40.55,40.52,40.72,39.62,39.59,39.81,0,0,0,0,0,0,0.881,0,0.825,0.1,0.45,0.55,17.9
-1030233600000,1937,5,1936,8,32,7,1.46,0.153,0.665,26846.7,160.2,160.2,159.8,4,4,4,2413,2398,2424,2160,2145,253,253,253,1060,1045,1071,0.105,0.104,0.106,1100,1100,1100,990,990,990,972.1,972.1,972.1,17.9,17.9,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.03,16,16.06,0.945,0.945,0.945,0.978,0.978,0.978,0.924,0.924,0.924,40.85,40.78,40.95,39.95,39.87,40.05,0,0,0,0,0,0,0.888,0,0.795,0.1,0.46,0.54,18.4
-1029628800000,1937,5,1936,8,33,7,1.45,0.162,0.665,26916.1,160.2,160.2,160.2,4,4,4,2398,2398,2398,2130,2109,268.4,253,289,1030,1009,1045,0.112,0.106,0.121,1100,1100,1100,990,990,990,972.1,972.1,972.1,17.9,17.9,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.06,16.06,16.06,0.945,0.945,0.945,0.978,0.978,0.978,0.924,0.924,0.924,40.95,40.95,40.95,40.05,40.05,40.05,0,0,0,0,0,0,0.89,0,0.785,0.11,0.46,0.54,18.6
-1029024000000,1937,5,1936,8,34,7,1.39,0.175,0.665,27399.1,166.3,166.3,163.1,4,4,4,2293,2173,2363,2004,1884,289,289,289,903.6,784,974,0.126,0.122,0.133,1100,1100,1100,990,990,990,971.8,971.5,972,18.2,18,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.32,16.15,16.61,0.946,0.945,0.947,0.979,0.979,0.98,0.926,0.925,0.928,41.63,41.18,42.41,40.77,40.29,41.56,0,0,0,0,0,0,0.906,0,0.725,0.13,0.48,0.52,19.7
-1028419200000,1937,5,1936,8,35,7,1.18,0.142,0.665,29004.9,178.5,178.5,172.6,4,4,4,1949,1775,2097,1714,1549,235,226,289,614.1,449,728,0.121,0.11,0.138,1100,1100,1100,990,990,990,970.9,970.4,971.3,19.1,18.7,19.6,0.924,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.21,16.79,17.76,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.931,44.04,42.9,45.53,43.16,42.04,44.62,0,0,0,0,0,0,0.959,0,0.515,0.12,0.56,0.44,24.6
-1027814400000,1937,6,1936,9,36,7,0.947,0.137,0.665,31229.2,189.2,189.2,185.9,4,4,4,1566,1475,1721,1340,1249,226,226,226,240.4,149,395,0.145,0.131,0.153,1100,1100,1100,990,990,990,969.7,969.4,970.2,20.3,19.8,20.6,0.881,0.852,0.913,0.648,0.648,0.648,0.032,0.031,0.033,1.83,1.8,1.86,0.09,0.087,0.094,18.47,17.94,18.79,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.42,46.02,48.27,46.47,45.1,47.3,0,0,0,0,0,0,1.03,0,0.282,0.14,0.7,0.3,33
-1027209600000,1937,6,1936,9,37,7,0.79,0.137,0.645,31987.4,192.8,192.8,190.4,4,4,4,1306,1235,1388,1080,1009,226,226,226,14.29,0,62,0.173,0.163,0.183,1066,1009,1100,990,990,990,968.9,968.6,969.1,21.1,20.9,21.4,0.746,0.655,0.816,0.572,0.442,0.648,0.027,0.021,0.031,1.61,1.38,1.76,0.076,0.065,0.084,19.53,19.11,19.98,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.66,47.2,49.63,47.6,46.25,48.2,0,0,0,0,0,0,1.06,0,0.145,0.17,0.82,0.18,40.5
-1026604800000,1937,6,1936,9,38,7,0.668,0.137,0.531,27712.7,182.1,182.1,165,4,3,3.857142857142857,1104,1007,1212,877.8,780.6,226,226,226,0,0,0,0.205,0.186,0.225,877.8,780.6,986.2,990,990,990,968.2,967.9,968.6,21.8,21.4,22.1,0.516,0.426,0.623,0.364,0.317,0.416,0.017,0.014,0.019,1.13,0.999,1.31,0.052,0.045,0.061,20.64,20.12,21.05,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.93,0.937,44.19,39.69,51.37,42.96,38.71,48.2,0,0,0,0,0,0,0.916,0,0.137,0.21,0.79,0.21,41.5
-1026000000000,1937,6,1936,9,39,7,0.566,0.127,0.438,23791.8,144.6,144.6,141.6,3,3,3,935.4,858,987.8,724.8,659,210.6,199,226,0,0,0,0.225,0.209,0.234,724.8,659,761.8,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.377,0.332,0.409,0.285,0.241,0.308,0.013,0.011,0.014,0.93,0.812,1,0.042,0.036,0.045,21.43,21.15,21.86,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.54,45.02,50.38,47.21,44.12,48.2,0,0,0,0,0,0,0.787,0,0.128,0.22,0.77,0.23,42
-1025395200000,1937,7,1936,10,40,7,0.45,0.117,0.333,18791.4,125.3,125.3,111.9,3,2,2.857142857142857,744.4,684.5,817.2,550.6,485.5,193.9,163,199,0,0,0,0.261,0.238,0.291,550.6,485.5,618.2,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.27,0.234,0.309,0.169,0.128,0.214,0.0073,0.0055,0.0094,0.645,0.577,0.744,0.028,0.025,0.033,22.48,22.09,22.79,0.952,0.948,0.956,0.975,0.97,0.98,0.928,0.92,0.937,40.95,36.84,51.75,39.58,35.74,48.2,0,0,0,0,0,0,0.621,0,0.117,0.26,0.74,0.26,41.8
-1024790400000,1937,7,1936,10,41,7,0.39,0.0986,0.291,16563.2,105.2,105.2,98.59,3,2,2.2857142857142856,644.5,619.8,674.1,481.5,456.8,163,163,163,0,0,0,0.253,0.242,0.263,481.5,456.8,511.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.227,0.214,0.244,0.127,0.115,0.142,0.0054,0.0049,0.0061,0.589,0.539,0.631,0.025,0.023,0.027,22.93,22.84,23.04,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.53,35.36,52.26,44.34,34.3,48.2,0,0,0,0,0,0,0.548,0,0.099,0.25,0.75,0.25,42.5
-1024185600000,1937,7,1936,10,42,7,0.345,0.114,0.23,13626.6,94.45,94.45,81.11,2,2,2,569.8,525.1,606.9,381.1,326.1,188.7,163,199,0,0,0,0.333,0.269,0.379,381.1,326.1,443.9,990,990,990,966.2,966,966.3,23.8,23.7,24,0.189,0.17,0.209,0.0789,0.0529,0.109,0.0033,0.0022,0.0046,0.467,0.386,0.56,0.02,0.016,0.024,23.37,23.11,23.65,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,41.54,35.74,48.19,40.56,34.67,47.22,0,0,0,0,0,0,0.451,0,0.115,0.33,0.67,0.33,39.5
-1023580800000,1937,7,1936,10,43,7,0.305,0.117,0.188,11129.9,70.73,70.73,66.25,2,2,2,504.3,490.4,515.4,310.8,297.9,193.4,160,199,0,0,0,0.383,0.326,0.4,310.8,297.9,330.4,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.164,0.16,0.169,0.0457,0.0396,0.0549,0.0019,0.0016,0.0023,0.362,0.343,0.389,0.015,0.014,0.016,23.77,23.71,23.82,0.943,0.941,0.946,0.97,0.97,0.97,0.914,0.912,0.917,34.15,32.73,36.46,33.12,31.74,35.37,0,0,0,0,0,0,0.368,0,0.117,0.38,0.62,0.38,36.5
-1022976000000,1937,8,1936,11,44,7,0.283,0.0968,0.186,11099.6,68.84,68.84,66.07,2,2,2,468,451.8,481.3,308,291.8,160,160,160,0,0,0,0.342,0.332,0.354,308,291.8,321.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.155,0.166,0.0444,0.0367,0.0506,0.0018,0.0015,0.0021,0.356,0.332,0.376,0.015,0.014,0.016,23.94,23.86,24.04,0.942,0.939,0.944,0.97,0.97,0.97,0.914,0.911,0.916,34.06,32.29,35.49,33.03,31.32,34.42,0,0,0,0,0,0,0.367,0,0.097,0.34,0.66,0.34,39.2
-1022371200000,1937,8,1936,11,45,7,0.261,0.0968,0.164,9801.61,61.54,61.54,58.34,2,2,2,431.7,418.2,446.6,271.7,258.2,160,160,160,0,0,0,0.371,0.358,0.383,271.7,258.2,286.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.144,0.154,0.0272,0.0209,0.0343,0.0011,0.00085,0.0014,0.301,0.281,0.324,0.012,0.011,0.013,24.16,24.07,24.24,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,30.07,28.59,31.72,29.17,27.73,30.77,0,0,0,0,0,0,0.324,0,0.097,0.37,0.63,0.37,37.6
-1021766400000,1937,8,1936,11,46,7,0.243,0.0968,0.146,8686.47,54.19,54.19,51.71,2,1,1.8571428571428572,401.6,389.6,412.3,241.6,229.6,160,160,160,0,0,0,0.398,0.388,0.411,241.6,229.6,252.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.138,0.133,0.142,0.0165,0.0153,0.0181,0.00067,0.00062,0.00074,0.282,0.251,0.401,0.011,0.01,0.016,24.31,24.25,24.38,0.932,0.924,0.958,0.971,0.97,0.98,0.905,0.897,0.939,30.57,25.86,52.3,29.3,25.09,48.2,0,0,0,0,0,0,0.287,0,0.097,0.4,0.6,0.4,35.7
-1021161600000,1937,8,1936,11,47,7,0.224,0.0968,0.127,7825.34,48.2,48.2,46.58,1,1,1,370.7,347.3,385.2,210.7,187.3,160,160,160,0,0,0,0.432,0.415,0.461,210.7,187.3,225.2,990,990,990,965.3,965.1,965.3,24.7,24.7,24.9,0.127,0.119,0.132,0.0137,0.0117,0.0149,0.00055,0.00047,0.0006,0.367,0.326,0.393,0.015,0.013,0.016,24.38,24.28,24.54,0.956,0.951,0.959,0.98,0.98,0.98,0.937,0.932,0.94,48.17,42.88,51.41,46.58,42.02,48.2,0,0,0,0,0,0,0.259,0,0.097,0.43,0.57,0.43,34.9
-1020556800000,1937,8,1936,11,48,7,0.202,0.0708,0.131,7902.79,50.88,50.88,47.04,2,1,1.4285714285714286,333.7,327.5,343.7,216.6,181.6,117.1,100,160,0,0,0,0.35,0.299,0.468,216.6,181.6,234.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.117,0.13,0.0142,0.0112,0.0157,0.00057,0.00045,0.00063,0.307,0.242,0.392,0.012,0.0097,0.016,24.62,24.56,24.7,0.941,0.923,0.959,0.976,0.97,0.98,0.918,0.896,0.94,38.08,25.81,52.57,36.25,25.03,48.2,0,0,0,0,0,0,0.261,0,0.071,0.35,0.65,0.35,39.1
-1019952000000,1937,9,1936,12,49,7,0.191,0.0631,0.128,7868.99,48.2,48.2,46.84,1,1,1,316.5,305.9,327.5,212.2,190.9,104.3,100,115,0,0,0,0.33,0.305,0.376,212.2,190.9,227.5,990,990,990,965,964.9,965,25,25,25.1,0.122,0.116,0.127,0.0138,0.012,0.0151,0.00055,0.00048,0.0006,0.365,0.328,0.392,0.015,0.013,0.016,24.65,24.57,24.74,0.957,0.952,0.959,0.98,0.98,0.98,0.937,0.933,0.94,49.07,44.11,52.57,46.84,43.22,48.2,0,0,0,0,0,0,0.26,0,0.063,0.33,0.67,0.33,41.2
-1019347200000,1937,9,1936,12,50,7,0.177,0.0696,0.107,6719.89,42.47,42.47,40,1,1,1,292.4,287.1,302.6,177.4,172.1,115,115,115,0,0,0,0.394,0.38,0.401,177.4,172.1,187.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.109,0.115,0.0108,0.0104,0.0117,0.00043,0.00041,0.00047,0.304,0.295,0.322,0.012,0.012,0.013,24.83,24.76,24.86,0.948,0.946,0.951,0.977,0.975,0.98,0.926,0.923,0.932,40.93,39.7,43.34,40,38.72,42.47,0,0,0,0,0,0,0.222,0,0.07,0.39,0.6,0.4,38
-1018742400000,1937,9,1936,12,51,7,0.167,0.0618,0.105,6567.37,41.56,41.56,39.09,1,1,1,275.4,268.9,283.2,173.3,168.2,102.1,100,115,0,0,0,0.371,0.353,0.406,173.3,168.2,183.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.106,0.111,0.0105,0.01,0.0113,0.00042,0.0004,0.00045,0.295,0.287,0.313,0.012,0.011,0.012,24.9,24.85,24.94,0.946,0.945,0.95,0.976,0.973,0.98,0.924,0.92,0.931,40.05,38.79,42.41,39.09,37.75,41.56,0,0,0,0,0,0,0.217,0,0.062,0.37,0.63,0.37,39.3
-1018137600000,1937,9,1936,12,52,7,0.16,0.0576,0.102,6378.65,39.39,39.39,37.97,1,1,1,263.8,256.9,266,168.6,166,95.29,89,100,0,0,0,0.361,0.338,0.376,168.6,166,174.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.105,0.108,0.0101,0.00986,0.0105,0.0004,0.00039,0.00042,0.286,0.282,0.296,0.011,0.011,0.012,24.96,24.95,24.99,0.945,0.944,0.947,0.974,0.972,0.977,0.92,0.918,0.925,38.99,38.34,40.33,37.97,37.29,39.39,0,0,0,0,0,0,0.211,0,0.058,0.36,0.64,0.36,39.9
-1017532800000,1937,10,1937,1,1,7,0.154,0.0538,0.101,6287.9,37.84,37.84,37.43,1,1,1,255.2,254.6,256.9,166.2,165.6,89,89,89,0,0,0,0.349,0.346,0.35,166.2,165.6,167.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.105,0.106,0.00988,0.00982,0.01,0.00039,0.00039,0.0004,0.282,0.281,0.285,0.011,0.011,0.011,25,24.99,25,0.944,0.944,0.945,0.973,0.972,0.974,0.918,0.918,0.92,38.48,38.32,38.86,37.43,37.26,37.84,0,0,0,0,0,0,0.208,0,0.053,0.35,0.66,0.34,40.8
-1016928000000,1937,10,1937,1,2,7,0.146,0.0538,0.0926,5772.43,36.2,36.2,34.36,1,1,1,242.2,236.2,250.3,153.2,147.2,89,89,89,0,0,0,0.368,0.356,0.377,153.2,147.2,161.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0984,0.103,0.00877,0.00826,0.00946,0.00035,0.00033,0.00037,0.259,0.248,0.273,0.01,0.0098,0.011,25.09,25.03,25.13,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,35.42,34.02,37.31,34.36,33,36.2,0,0,0,0,0,0,0.191,0,0.0534,0.37,0.63,0.37,39.5
-1016323200000,1937,10,1937,1,3,7,0.143,0.0507,0.0921,5747.19,35.11,35.11,34.21,1,1,1,236.2,236.2,236.2,152.3,147.2,83.86,80,89,0,0,0,0.355,0.339,0.377,152.3,147.2,156.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0996,0.0984,0.101,0.0087,0.00826,0.00903,0.00034,0.00033,0.00036,0.256,0.248,0.263,0.01,0.0098,0.01,25.13,25.12,25.13,0.94,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.913,35.27,34.02,36.2,34.21,33,35.11,0,0,0,0,0,0,0.19,0,0.0509,0.35,0.64,0.36,40.2
-1015718400000,1937,10,1937,1,4,7,0.139,0.0484,0.0907,5659.91,35.11,35.11,33.69,1,1,1,229.9,223.4,236.2,149.9,143.4,80,80,80,0,0,0,0.348,0.339,0.358,149.9,143.4,156.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0983,0.096,0.101,0.00849,0.00793,0.00903,0.00033,0.00031,0.00036,0.252,0.24,0.263,0.0099,0.0094,0.01,25.17,25.12,25.22,0.939,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,34.73,33.19,36.2,33.69,32.19,35.11,0,0,0,0,0,0,0.187,0,0.0483,0.35,0.65,0.35,40.7
-1015113600000,1937,11,1937,2,5,7,0.143,0.0454,0.0972,6098.3,42.86,42.86,36.3,1,1,1,235.7,223.4,263.1,160.7,148.4,75,75,75,0,0,0,0.32,0.285,0.336,160.7,148.4,188.1,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.101,0.0971,0.111,0.00941,0.00836,0.0117,0.00037,0.00033,0.00046,0.27,0.248,0.319,0.011,0.0097,0.013,25.12,24.93,25.21,0.942,0.938,0.951,0.973,0.97,0.98,0.917,0.91,0.932,37.3,34.41,43.73,36.3,33.38,42.86,0,0,0,0,0,0,0.202,0,0.0458,0.32,0.68,0.32,42.6
-1014508800000,1937,11,1937,2,6,7,0.16,0.0488,0.112,7048.1,43.52,43.52,41.95,1,1,1,265.1,263.1,266,184.4,178.1,80.71,75,85,0,0,0,0.305,0.282,0.323,184.4,178.1,191,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.112,0.0114,0.0109,0.012,0.00045,0.00043,0.00047,0.314,0.303,0.324,0.012,0.012,0.013,24.93,24.91,24.94,0.95,0.948,0.952,0.98,0.979,0.98,0.931,0.928,0.933,42.82,41.3,44.41,41.95,40.43,43.52,0,0,0,0,0,0,0.233,0,0.048,0.3,0.7,0.3,44.1
-1013904000000,1937,11,1937,2,7,7,0.158,0.0505,0.107,6744.63,42.86,42.86,40.15,1,1,1,260.6,256.9,263.1,177,171.9,83.57,75,85,0,0,0,0.321,0.285,0.331,177,171.9,188.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.107,0.111,0.0108,0.0104,0.0117,0.00043,0.00041,0.00046,0.301,0.292,0.319,0.012,0.012,0.013,24.96,24.93,24.98,0.948,0.946,0.951,0.978,0.976,0.98,0.926,0.923,0.932,41.06,39.83,43.73,40.15,38.86,42.86,0,0,0,0,0,0,0.223,0,0.051,0.32,0.68,0.32,42.7
-1013299200000,1937,11,1937,2,8,7,0.173,0.0454,0.128,7944.91,52.05,52.05,47.29,2,1,1.2857142857142858,286.5,266,313.5,211.5,191,75,75,75,0,0,0,0.263,0.239,0.282,211.5,191,238.5,990,990,990,964.8,964.8,965,25.2,25,25.2,0.119,0.112,0.129,0.0137,0.012,0.016,0.00055,0.00047,0.00064,0.316,0.24,0.376,0.013,0.0096,0.015,24.84,24.75,24.91,0.946,0.923,0.958,0.977,0.97,0.98,0.924,0.896,0.939,41.14,25.96,51.07,39.98,25.18,48.2,0,0,0,0,0,0,0.263,0,0.045,0.26,0.74,0.26,45.9
-1012694400000,1937,11,1937,2,9,7,0.208,0.0497,0.159,9615.19,65.35,65.35,57.23,2,2,2,344.7,313.5,385.2,262.5,238.5,82.14,75,85,0,0,0,0.239,0.221,0.257,262.5,238.5,300.2,990,990,990,965.1,965,965.3,24.9,24.7,25,0.138,0.129,0.152,0.0238,0.016,0.0407,0.00096,0.00064,0.0016,0.282,0.248,0.338,0.011,0.0099,0.014,24.59,24.34,24.78,0.932,0.926,0.94,0.97,0.97,0.97,0.904,0.898,0.912,29.5,26.83,33.69,28.62,26.03,32.68,0,0,0,0,0,0,0.318,0,0.049,0.24,0.76,0.24,46.2
-1012089600000,1937,12,1937,3,10,7,0.242,0.0514,0.191,11539.1,71.08,71.08,68.69,2,2,2,401,385.2,412.3,316,300.2,85,85,85,0,0,0,0.212,0.206,0.221,316,300.2,327.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.157,0.152,0.161,0.0481,0.0407,0.0535,0.002,0.0016,0.0022,0.361,0.338,0.378,0.015,0.014,0.015,24.24,24.17,24.34,0.943,0.94,0.945,0.97,0.97,0.97,0.915,0.912,0.916,35.4,33.69,36.64,34.34,32.68,35.54,0,0,0,0,0,0,0.382,0,0.051,0.21,0.79,0.21,47.7
-1011484800000,1937,12,1937,3,11,7,0.264,0.0514,0.212,12834.1,80.02,80.02,76.39,2,2,2,435.9,418.2,451.8,350.9,333.2,85,85,85,0,0,0,0.195,0.188,0.203,350.9,333.2,366.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.17,0.163,0.175,0.0646,0.0563,0.0721,0.0026,0.0023,0.003,0.414,0.387,0.437,0.017,0.016,0.018,24.03,23.93,24.13,0.948,0.946,0.951,0.974,0.97,0.978,0.924,0.917,0.93,39.2,37.28,40.91,38.2,36.17,40.01,0,0,0,0,0,0,0.424,0,0.052,0.19,0.8,0.2,48.6
-1010880000000,1937,12,1937,3,12,7,0.288,0.0514,0.237,14328.5,88.64,88.64,85.29,2,2,2,476.3,456.4,492.5,391.3,371.4,85,85,85,0,0,0,0.179,0.173,0.186,391.3,371.4,407.5,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.184,0.177,0.19,0.0837,0.0743,0.0914,0.0035,0.0031,0.0038,0.474,0.444,0.499,0.02,0.018,0.021,23.78,23.69,23.9,0.954,0.951,0.955,0.98,0.979,0.98,0.935,0.931,0.936,43.52,41.41,45.22,42.64,40.54,44.32,0,0,0,0,0,0,0.474,0,0.051,0.18,0.82,0.18,49.8
-1010275200000,1937,12,1937,3,13,7,0.317,0.0542,0.263,15785.7,96.36,96.36,93.96,2,2,2,524.2,502.8,548.2,434.6,417.8,89.57,85,101,0,0,0,0.171,0.16,0.186,434.6,417.8,447.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.199,0.193,0.205,0.104,0.0962,0.11,0.0043,0.004,0.0046,0.539,0.514,0.559,0.022,0.021,0.023,23.5,23.37,23.62,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.94,46.27,49.17,46.98,45.35,48.18,0,0,0,0,0,0,0.522,0,0.054,0.17,0.83,0.17,49.8
-1009670400000,1938,1,1937,4,14,7,0.351,0.0611,0.29,16722.4,105.4,105.4,99.54,3,2,2.4285714285714284,580.3,554.6,606.9,479.3,453.6,101,101,101,0,0,0,0.174,0.166,0.182,479.3,453.6,505.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.218,0.207,0.232,0.125,0.113,0.139,0.0053,0.0047,0.0059,0.562,0.512,0.601,0.024,0.022,0.025,23.23,23.13,23.34,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.34,34.98,51.71,42.36,33.93,48.2,0,0,0,0,0,0,0.553,0,0.061,0.17,0.83,0.17,47.6
-1009065600000,1938,1,1937,4,15,7,0.384,0.0611,0.323,18643.8,114.2,114.2,111,3,3,3,634.8,612.2,650.5,533.8,511.2,101,101,101,0,0,0,0.159,0.155,0.165,533.8,511.2,549.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.248,0.235,0.257,0.158,0.142,0.168,0.0067,0.006,0.0072,0.588,0.55,0.615,0.025,0.023,0.026,22.97,22.88,23.1,0.949,0.947,0.951,0.972,0.97,0.974,0.923,0.919,0.926,38.05,36.57,39.08,36.99,35.47,38.06,0,0,0,0,0,0,0.617,0,0.061,0.16,0.84,0.16,48.6
-1008460800000,1938,1,1937,4,16,7,0.419,0.0611,0.358,20613.8,128.7,128.7,122.7,3,3,3,693,667.6,725.1,592,566.6,101,101,101,0,0,0,0.146,0.139,0.151,592,566.6,624.1,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.281,0.267,0.299,0.196,0.18,0.218,0.0084,0.0077,0.0094,0.687,0.644,0.741,0.029,0.027,0.032,22.64,22.46,22.79,0.954,0.952,0.955,0.979,0.976,0.98,0.933,0.93,0.936,41.78,40.18,43.77,40.9,39.23,42.9,0,0,0,0,0,0,0.682,0,0.061,0.15,0.85,0.15,49.2
-1007856000000,1938,1,1937,4,17,7,0.453,0.0611,0.392,22353.2,137.1,137.1,133.1,3,3,3,749.7,729.9,772.5,648.7,628.9,101,101,101,0,0,0,0.135,0.131,0.138,648.7,628.9,671.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.313,0.302,0.326,0.234,0.221,0.25,0.01,0.0095,0.011,0.782,0.749,0.821,0.034,0.032,0.036,22.32,22.19,22.43,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.26,44.06,46.62,44.35,43.18,45.68,0,0,0,0,0,0,0.739,0,0.061,0.13,0.87,0.13,49.3
-1007251200000,1938,1,1937,4,18,7,0.483,0.0689,0.415,23363.7,143.3,143.3,139.1,3,3,3,799.4,776.2,827.5,685.6,666.3,113.9,101,116,0,0,0,0.142,0.13,0.148,685.6,666.3,711.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.336,0.325,0.351,0.259,0.246,0.276,0.011,0.011,0.012,0.846,0.814,0.89,0.037,0.035,0.039,22.06,21.9,22.17,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.3,46.18,48.74,46.36,45.26,47.77,0,0,0,0,0,0,0.773,0,0.068,0.14,0.86,0.14,48.4
-1006646400000,1938,2,1937,5,19,7,0.518,0.0702,0.448,24289.4,144.6,144.6,144.6,3,3,3,856.5,834.5,878.6,740.5,718.5,116,116,116,0,0,0,0.135,0.132,0.139,740.5,718.5,762.6,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.368,0.355,0.385,0.295,0.281,0.308,0.013,0.012,0.014,0.939,0.902,0.977,0.041,0.04,0.043,21.74,21.61,21.86,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.34,49.13,51.53,48.19,48.15,48.2,0,0,0,0,0,0,0.803,0,0.07,0.14,0.86,0.14,46.9
-1006041600000,1938,2,1937,5,20,7,0.552,0.0702,0.482,25899.7,161.1,161.1,154.2,4,3,3.7142857142857144,912.9,883.7,941.1,796.9,767.7,116,116,116,0,0,0,0.127,0.123,0.131,796.9,767.7,825.1,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.417,0.39,0.442,0.325,0.311,0.338,0.014,0.014,0.015,0.976,0.935,1,0.043,0.042,0.045,21.47,21.33,21.58,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,43.75,39.6,52.28,41.98,38.62,48.2,0,0,0,0,0,0,0.856,0,0.07,0.13,0.87,0.13,46.9
-1005436800000,1938,2,1937,5,21,7,0.594,0.0702,0.524,28168.8,171.4,171.4,167.7,4,4,4,982.2,941.1,1007,866.2,825.1,116,116,116,0,0,0,0.118,0.115,0.123,866.2,825.1,890.6,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.48,0.442,0.502,0.358,0.338,0.37,0.016,0.015,0.017,1.07,1,1.12,0.048,0.045,0.051,21.1,20.96,21.33,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.933,0.936,42.78,41.17,43.73,41.92,40.29,42.86,0,0,0,0,0,0,0.932,0,0.07,0.12,0.88,0.12,47.4
-1004832000000,1938,2,1937,5,22,7,0.632,0.093,0.539,28627.4,173.6,173.6,170.4,4,4,4,1045,1015,1073,891,875.3,153.7,116,160,0,0,0,0.147,0.114,0.155,891,875.3,912.8,990,990,990,968,967.9,968.1,22,21.9,22.1,0.511,0.498,0.533,0.37,0.363,0.381,0.017,0.016,0.017,1.12,1.1,1.16,0.051,0.05,0.053,20.83,20.71,20.93,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,43.47,42.8,44.27,42.6,41.95,43.39,0,0,0,0,0,0,0.947,0,0.093,0.15,0.85,0.15,45.3
-1004227200000,1938,3,1937,6,23,7,0.677,0.0833,0.594,30939.1,190.1,190.1,184.2,4,4,4,1120,1078,1127,982.1,917.9,137.7,108,160,0,0,0,0.123,0.0958,0.148,982.1,917.9,1019,990,990,990,968.3,968.1,968.3,21.7,21.7,21.9,0.598,0.537,0.634,0.429,0.383,0.465,0.02,0.018,0.021,1.3,1.17,1.38,0.06,0.054,0.064,20.42,20.32,20.68,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.98,44.47,48.5,46.04,43.58,47.53,0,0,0,0,0,0,1.02,0,0.083,0.12,0.88,0.12,45.7
-1003622400000,1938,3,1937,6,24,7,0.723,0.0653,0.657,32383.3,192.8,192.8,192.8,4,4,4,1195,1147,1212,1087,1039,108,108,108,1.143,0,4,0.0904,0.0891,0.0941,1086,1039,1100,990,990,990,968.5,968.4,968.6,21.5,21.4,21.6,0.732,0.664,0.754,0.616,0.511,0.648,0.029,0.024,0.03,1.65,1.46,1.7,0.077,0.068,0.079,19.84,19.73,20.17,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,50.42,49.11,50.78,48.19,48.13,48.2,0,0,0,0,0,0,1.07,0,0.066,0.09,0.91,0.09,44.8
-1003017600000,1938,3,1937,6,25,7,0.811,0.0653,0.665,32223,192.8,192.8,191.8,4,4,4,1341,1241,1475,1233,1133,108,108,108,133.4,33,267,0.0808,0.0732,0.087,1100,1100,1100,990,990,990,969,968.7,969.4,21,20.6,21.3,0.809,0.766,0.864,0.648,0.648,0.648,0.031,0.03,0.031,1.76,1.71,1.81,0.084,0.08,0.088,19.27,18.78,19.63,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.53,48.24,50.51,47.95,47.27,48.2,0,0,0,0,0,0,1.07,0,0.146,0.081,0.82,0.18,39.7
-1002412800000,1938,3,1937,6,26,7,1.24,0.0692,0.665,28647.1,186.4,186.4,170.5,4,4,4,2046,1546,2659,1931,1438,114.4,108,123,831.3,338,1436,0.0573,0.0463,0.0698,1100,1100,1100,990,990,990,971.1,969.6,972.7,18.9,17.3,20.4,0.92,0.895,0.926,0.648,0.648,0.648,0.034,0.032,0.037,1.87,1.84,1.87,0.099,0.091,0.11,17.03,15.43,18.52,0.948,0.943,0.952,0.979,0.974,0.98,0.928,0.919,0.933,43.56,39.24,47.55,42.63,38.24,46.6,0,0,0,0,0,0,0.947,0,0.575,0.056,0.54,0.46,23.1
-1001808000000,1938,4,1937,7,27,7,1.86,0.0744,0.665,23802.4,150.5,150.5,141.7,4,4,4,3076,2747,3237,2953,2624,123,123,123,1853,1524,2014,0.0401,0.038,0.0448,1100,1100,1100,990,990,990,973.7,972.9,974.1,16.3,15.9,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.43,14.06,15.22,0.938,0.935,0.942,0.97,0.97,0.973,0.91,0.907,0.917,36.5,35.48,38.67,35.42,34.41,37.63,0,0,0,0,0,0,0.787,0,1.195,0.04,0.36,0.64,12.8
-1001203200000,1938,4,1937,7,28,7,1.85,0.116,0.665,23843.9,144.5,144.5,141.9,4,4,4,3062,2965,3200,2871,2774,191,191,191,1772,1674,1909,0.0624,0.0597,0.0644,1100,1100,1100,990,990,990,973.7,973.4,974,16.3,16,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.46,14.14,14.7,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,36.58,35.69,37.23,35.48,34.62,36.11,0,0,0,0,0,0,0.788,0,1.185,0.063,0.36,0.64,12.9
-1000598400000,1938,4,1937,7,29,7,1.62,0.116,0.665,25576.7,159.5,159.5,152.2,4,4,4,2685,2424,2949,2494,2233,191,191,191,1394,1133,1658,0.0715,0.0648,0.0788,1100,1100,1100,990,990,990,972.8,972.1,973.4,17.2,16.6,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.37,14.73,16,0.942,0.939,0.945,0.974,0.97,0.978,0.918,0.911,0.924,39.07,37.33,40.78,38.06,36.22,39.87,0,0,0,0,0,0,0.846,0,0.955,0.072,0.41,0.59,15.8
-999993600000,1938,4,1937,7,30,7,1.39,0.121,0.665,27391.5,164.3,164.3,163,4,4,4,2295,2248,2398,2096,1995,199.9,191,253,995.4,895,1107,0.0873,0.0796,0.113,1100,1100,1100,990,990,990,971.8,971.7,972.1,18.2,17.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.31,16.06,16.43,0.946,0.945,0.946,0.979,0.978,0.98,0.927,0.924,0.927,41.62,40.95,41.92,40.76,40.05,41.09,0,0,0,0,0,0,0.906,0,0.725,0.087,0.48,0.52,19.7
-999388800000,1938,5,1937,8,31,7,1.21,0.153,0.665,28708.1,176.2,176.2,170.9,4,4,4,2008,1839,2220,1755,1586,253,253,253,654.9,486,867,0.127,0.114,0.138,1100,1100,1100,990,990,990,971.1,970.6,971.6,18.9,18.4,19.4,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.05,16.49,17.55,0.948,0.946,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.59,42.11,44.95,42.72,41.26,44.05,0,0,0,0,0,0,0.949,0,0.545,0.13,0.55,0.45,23.7
-998784000000,1938,5,1937,8,32,7,1.06,0.117,0.665,30126.9,182.2,182.2,179.3,4,4,4,1750,1669,1812,1556,1499,193.7,170,253,456.4,399,510,0.111,0.0955,0.142,1100,1100,1100,990,990,990,970.3,970,970.5,19.7,19.5,20,0.917,0.911,0.921,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.84,17.64,18.11,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.75,45.2,46.47,44.83,44.29,45.54,0,0,0,0,0,0,0.996,0,0.395,0.11,0.63,0.37,28.4
-998179200000,1938,5,1937,8,33,7,0.934,0.103,0.665,31353.9,189.2,189.2,186.6,4,4,4,1544,1475,1652,1374,1305,170,170,170,273.9,205,382,0.11,0.103,0.115,1100,1100,1100,990,990,990,969.6,969.4,970,20.4,20,20.6,0.881,0.852,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.09,0.087,0.093,18.54,18.17,18.79,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.61,46.62,48.27,46.66,45.69,47.3,0,0,0,0,0,0,1.04,0,0.269,0.11,0.71,0.29,33.6
-997574400000,1938,5,1937,8,34,7,0.803,0.103,0.663,32331.2,192.8,192.8,192.4,4,4,4,1327,1259,1445,1157,1089,170,170,170,60.29,0,175,0.129,0.118,0.135,1097,1089,1100,990,990,990,968.9,968.7,969.3,21.1,20.7,21.3,0.788,0.751,0.841,0.641,0.623,0.648,0.03,0.029,0.031,1.73,1.67,1.79,0.082,0.079,0.086,19.34,18.9,19.61,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.59,48.55,50.2,48.11,47.58,48.2,0,0,0,0,0,0,1.07,0,0.14,0.13,0.83,0.17,40.3
-996969600000,1938,5,1937,8,35,7,0.73,0.089,0.641,32075.5,192.8,192.8,190.9,4,4,4,1207,1127,1250,1060,988.8,147.1,138,170,0.8571,0,3,0.122,0.111,0.137,1059,988.8,1100,990,990,990,968.6,968.3,968.7,21.4,21.3,21.7,0.704,0.599,0.763,0.559,0.418,0.648,0.026,0.019,0.03,1.56,1.29,1.71,0.073,0.06,0.08,19.89,19.63,20.41,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,49.3,47.28,50.52,47.73,46.33,48.2,0,0,0,0,0,0,1.06,0,0.089,0.12,0.88,0.12,43.9
-996364800000,1938,6,1937,9,36,7,0.618,0.0835,0.535,28503.8,182.3,182.3,169.7,4,4,4,1022,964.9,1106,884.3,826.9,138,138,138,0,0,0,0.135,0.125,0.143,884.3,826.9,967.7,990,990,990,968,967.8,968.2,22,21.8,22.2,0.504,0.451,0.58,0.367,0.339,0.407,0.017,0.015,0.019,1.11,1.01,1.26,0.05,0.046,0.058,20.93,20.51,21.23,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.933,0.936,43.3,41.05,46.5,42.42,40.16,45.57,0,0,0,0,0,0,0.943,0,0.083,0.14,0.87,0.13,46.1
-995760000000,1938,6,1937,9,37,7,0.509,0.0835,0.426,23738.9,155.6,155.6,141.3,4,3,3.142857142857143,842.3,797.9,935.5,704.3,659.9,138,138,138,0,0,0,0.164,0.148,0.173,704.3,659.9,797.5,990,990,990,967.3,967.1,967.6,22.7,22.4,22.9,0.354,0.326,0.424,0.27,0.242,0.325,0.012,0.011,0.015,0.871,0.807,0.961,0.038,0.035,0.043,21.86,21.4,22.1,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.93,0.938,46.2,39.88,48.33,45.25,38.91,47.36,0,0,0,0,0,0,0.785,0,0.083,0.16,0.84,0.16,46.6
-995155200000,1938,6,1937,9,38,7,0.409,0.0835,0.326,18763,128.1,128.1,111.7,3,2,2.7142857142857144,676.2,588.3,764,538.2,450.3,138,138,138,0,0,0,0.206,0.181,0.235,538.2,450.3,626,990,990,990,966.6,966.2,967,23.4,23,23.8,0.257,0.21,0.307,0.163,0.112,0.219,0.007,0.0047,0.0095,0.634,0.568,0.75,0.027,0.024,0.033,22.76,22.29,23.18,0.954,0.95,0.958,0.977,0.972,0.98,0.932,0.923,0.939,42.83,37.95,49.49,41.81,36.88,48.2,0,0,0,0,0,0,0.62,0,0.083,0.2,0.8,0.2,45.9
-994550400000,1938,6,1937,9,39,7,0.336,0.077,0.259,15477.9,96.14,96.14,92.13,2,2,2,556.2,525.1,588.3,428.9,412.1,127.3,113,138,0,0,0,0.229,0.204,0.244,428.9,412.1,450.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.201,0.194,0.21,0.101,0.0935,0.112,0.0042,0.0039,0.0047,0.535,0.509,0.568,0.022,0.021,0.024,23.36,23.18,23.53,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.01,45.44,49.05,46.07,44.53,48.07,0,0,0,0,0,0,0.512,0,0.077,0.23,0.77,0.23,46.1
-993945600000,1938,7,1937,10,40,7,0.297,0.0683,0.228,13759.6,87.12,87.12,81.9,2,2,2,490.7,469.1,515.4,377.7,356.1,113,113,113,0,0,0,0.23,0.219,0.241,377.7,356.1,402.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.182,0.175,0.191,0.0773,0.0671,0.0889,0.0032,0.0028,0.0037,0.457,0.425,0.494,0.019,0.017,0.021,23.74,23.59,23.86,0.952,0.949,0.955,0.979,0.975,0.98,0.932,0.926,0.936,41.84,39.56,44.45,40.95,38.57,43.56,0,0,0,0,0,0,0.455,0,0.069,0.23,0.77,0.23,46.3
-993340800000,1938,7,1937,10,41,7,0.269,0.0683,0.201,12041.9,75.33,75.33,71.68,2,2,2,444.7,438.5,461.1,331.7,325.5,113,113,113,0,0,0,0.254,0.245,0.258,331.7,325.5,348.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.166,0.164,0.172,0.0556,0.0526,0.0633,0.0023,0.0022,0.0026,0.388,0.379,0.413,0.016,0.016,0.017,24.01,23.91,24.05,0.946,0.945,0.948,0.97,0.97,0.973,0.918,0.916,0.923,36.93,36.26,38.7,35.84,35.17,37.67,0,0,0,0,0,0,0.398,0,0.068,0.25,0.75,0.25,44.8
-992736000000,1938,7,1937,10,42,7,0.255,0.0683,0.187,11221.7,69.62,69.62,66.8,2,2,2,421.7,406.7,435.1,308.7,293.7,113,113,113,0,0,0,0.268,0.26,0.278,308.7,293.7,322.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.158,0.153,0.163,0.0447,0.0376,0.051,0.0018,0.0015,0.0021,0.354,0.331,0.374,0.014,0.013,0.015,24.15,24.07,24.24,0.942,0.939,0.944,0.97,0.97,0.97,0.914,0.911,0.916,34.43,32.78,35.89,33.4,31.8,34.81,0,0,0,0,0,0,0.371,0,0.068,0.27,0.73,0.27,44
-992131200000,1938,7,1937,10,43,7,0.232,0.0683,0.164,9846.33,62.7,62.7,58.61,2,2,2,383.5,364,402.5,270.5,251,113,113,113,0,0,0,0.295,0.281,0.31,270.5,251,289.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.144,0.138,0.151,0.0267,0.0175,0.0357,0.0011,0.00071,0.0014,0.296,0.267,0.325,0.012,0.011,0.013,24.39,24.26,24.51,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,30.21,28.05,32.32,29.3,27.21,31.35,0,0,0,0,0,0,0.326,0,0.068,0.29,0.71,0.29,42.4
-991526400000,1938,8,1937,11,44,7,0.218,0.0587,0.16,9648.39,58.05,58.05,57.43,2,2,2,361.2,354,364,264.2,257,97,97,97,0,0,0,0.268,0.266,0.274,264.2,257,267,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.141,0.138,0.142,0.0237,0.0203,0.025,0.00096,0.00082,0.001,0.285,0.274,0.29,0.012,0.011,0.012,24.51,24.49,24.56,0.933,0.931,0.933,0.97,0.97,0.97,0.905,0.903,0.905,29.6,28.81,29.92,28.72,27.94,29.02,0,0,0,0,0,0,0.319,0,0.058,0.27,0.73,0.27,44.3
-990921600000,1938,8,1937,11,45,7,0.208,0.0715,0.137,8412.43,55.88,55.88,50.07,2,1,1.4285714285714286,344.1,334.4,354,225.9,200.4,118.1,97,134,0,0,0,0.344,0.274,0.401,225.9,200.4,257,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.129,0.121,0.138,0.0154,0.0128,0.0203,0.00062,0.00051,0.00082,0.318,0.264,0.37,0.013,0.011,0.015,24.56,24.49,24.6,0.945,0.929,0.957,0.976,0.97,0.98,0.922,0.902,0.938,39.21,28.07,49.04,38.3,27.22,48.06,0,0,0,0,0,0,0.278,0,0.071,0.34,0.66,0.34,40.4
-990316800000,1938,8,1937,11,46,7,0.197,0.081,0.116,7240.7,45.21,45.21,43.1,1,1,1,325.1,313.5,334.4,191.1,179.5,134,134,134,0,0,0,0.412,0.401,0.427,191.1,179.5,200.4,990,990,990,965,965,965.1,25,24.9,25,0.117,0.113,0.121,0.012,0.011,0.0128,0.00048,0.00044,0.00051,0.33,0.309,0.347,0.013,0.012,0.014,24.64,24.58,24.72,0.952,0.949,0.955,0.98,0.979,0.98,0.933,0.928,0.936,43.99,41.29,46.13,43.1,40.41,45.21,0,0,0,0,0,0,0.239,0,0.081,0.41,0.59,0.41,36.8
-989712000000,1938,8,1937,11,47,7,0.183,0.081,0.102,6362.4,40.41,40.41,37.87,1,1,1,303.1,290,313.5,169.1,156,134,134,134,0,0,0,0.442,0.427,0.462,169.1,156,179.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.11,0.105,0.113,0.0101,0.00901,0.011,0.0004,0.00036,0.00044,0.291,0.267,0.309,0.012,0.011,0.012,24.79,24.72,24.87,0.945,0.941,0.949,0.974,0.97,0.979,0.921,0.913,0.928,38.87,35.82,41.29,37.87,34.75,40.41,0,0,0,0,0,0,0.21,0,0.081,0.44,0.56,0.44,34.8
-989107200000,1938,8,1937,11,48,7,0.17,0.0693,0.1,6261.34,41.15,41.15,37.27,1,1,1,280.4,273.3,290,165.8,147.5,114.6,100,134,0,0,0,0.408,0.355,0.476,165.8,147.5,181.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.107,0.102,0.111,0.00984,0.00828,0.0112,0.00039,0.00033,0.00044,0.283,0.252,0.31,0.011,0.01,0.012,24.9,24.86,24.92,0.944,0.938,0.949,0.975,0.97,0.98,0.92,0.91,0.93,38.23,33.82,41.99,37.27,32.8,41.15,0,0,0,0,0,0,0.207,0,0.07,0.41,0.59,0.41,36.8
-988502400000,1938,9,1937,12,49,7,0.161,0.0605,0.1,6259.78,39.11,39.11,37.26,1,1,1,265.8,261.9,273.3,165.8,161.9,100,100,100,0,0,0,0.376,0.366,0.382,165.8,161.9,173.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.104,0.108,0.00985,0.00951,0.0105,0.00039,0.00038,0.00042,0.282,0.274,0.295,0.011,0.011,0.012,24.96,24.91,24.98,0.944,0.943,0.946,0.972,0.97,0.976,0.918,0.915,0.924,38.32,37.38,40.07,37.26,36.28,39.11,0,0,0,0,0,0,0.207,0,0.061,0.38,0.62,0.38,38.9
-987897600000,1938,9,1937,12,50,7,0.156,0.0605,0.0958,5960.17,36.28,36.28,35.48,1,1,1,258.4,254.6,261.9,158.4,154.6,100,100,100,0,0,0,0.387,0.382,0.393,158.4,154.6,161.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.104,0.00921,0.00889,0.00951,0.00036,0.00035,0.00038,0.268,0.261,0.274,0.011,0.01,0.011,25,24.98,25.02,0.942,0.941,0.943,0.97,0.97,0.97,0.914,0.912,0.915,36.57,35.68,37.38,35.48,34.6,36.28,0,0,0,0,0,0,0.197,0,0.0602,0.39,0.61,0.39,38.2
-987292800000,1938,9,1937,12,51,7,0.153,0.0605,0.0927,5766.69,34.6,34.6,34.33,1,1,1,253.4,250.3,254.6,153.4,150.3,100,100,100,0,0,0,0.395,0.393,0.4,153.4,150.3,154.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0999,0.101,0.00878,0.00852,0.00889,0.00035,0.00034,0.00035,0.259,0.254,0.261,0.01,0.01,0.01,25.03,25.02,25.05,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.912,35.39,34.67,35.68,34.33,33.63,34.6,0,0,0,0,0,0,0.191,0,0.0603,0.4,0.61,0.39,37.7
-986688000000,1938,9,1937,12,52,7,0.145,0.057,0.0881,5481.49,34.06,34.06,32.63,1,1,1,240,231.5,250.3,145.7,139.5,94.29,80,100,0,0,0,0.393,0.346,0.417,145.7,139.5,151.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0978,0.0961,0.0999,0.00814,0.00761,0.00863,0.00032,0.0003,0.00034,0.245,0.235,0.255,0.0097,0.0092,0.01,25.11,25.05,25.16,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,33.64,32.14,35.11,32.63,31.18,34.06,0,0,0,0,0,0,0.181,0,0.0569,0.39,0.61,0.39,37.8
-986083200000,1938,10,1938,1,1,7,0.137,0.0484,0.0882,5505.6,33.41,33.41,32.77,1,1,1,225.9,223.4,228.7,145.9,143.4,80,80,80,0,0,0,0.354,0.35,0.358,145.9,143.4,148.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0969,0.096,0.0979,0.00815,0.00793,0.00839,0.00032,0.00031,0.00033,0.244,0.24,0.249,0.0096,0.0094,0.0098,25.2,25.18,25.22,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,33.78,33.19,34.45,32.77,32.19,33.41,0,0,0,0,0,0,0.182,0,0.0488,0.35,0.64,0.36,40.2
-985478400000,1938,10,1938,1,2,7,0.133,0.0484,0.0851,5307.21,32.19,32.19,31.59,1,1,1,220.7,216.8,223.4,140.7,136.8,80,80,80,0,0,0,0.362,0.358,0.369,140.7,136.8,143.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0951,0.0937,0.096,0.00771,0.00737,0.00793,0.0003,0.00029,0.00031,0.235,0.228,0.24,0.0092,0.0089,0.0094,25.24,25.22,25.27,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,32.57,31.63,33.19,31.59,30.68,32.19,0,0,0,0,0,0,0.176,0,0.0479,0.36,0.64,0.36,39.9
-984873600000,1938,10,1938,1,3,7,0.135,0.0484,0.0868,5411.84,32.76,32.76,32.21,1,1,1,223.4,216.8,225.8,143.4,136.8,80,80,80,0,0,0,0.358,0.354,0.369,143.4,136.8,145.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.096,0.0937,0.0969,0.00794,0.00737,0.00814,0.00031,0.00029,0.00032,0.24,0.228,0.244,0.0094,0.0089,0.0096,25.22,25.2,25.27,0.936,0.933,0.937,0.97,0.97,0.97,0.908,0.905,0.909,33.21,31.63,33.77,32.21,30.68,32.76,0,0,0,0,0,0,0.179,0,0.0482,0.36,0.64,0.36,40.1
-984268800000,1938,10,1938,1,4,7,0.133,0.0484,0.0842,5249.13,32.19,32.19,31.24,1,1,1,219.2,216.8,223.4,139.2,136.8,80,80,80,0,0,0,0.365,0.358,0.369,139.2,136.8,143.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0945,0.0937,0.096,0.00758,0.00737,0.00793,0.0003,0.00029,0.00031,0.233,0.228,0.24,0.0091,0.0089,0.0094,25.25,25.22,25.27,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,32.21,31.63,33.19,31.24,30.68,32.19,0,0,0,0,0,0,0.174,0,0.0488,0.36,0.63,0.37,39.5
-983664000000,1938,10,1938,1,5,7,0.141,0.0458,0.0953,5961.17,36.3,36.3,35.48,1,1,1,233.4,225.8,236.2,157.6,145.8,75.71,75,80,0,0,0,0.325,0.318,0.354,157.6,145.8,161.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0969,0.102,0.00915,0.00814,0.00945,0.00036,0.00032,0.00037,0.265,0.244,0.271,0.01,0.0096,0.011,25.13,25.11,25.2,0.941,0.937,0.942,0.97,0.97,0.97,0.913,0.909,0.915,36.58,33.77,37.41,35.48,32.76,36.3,0,0,0,0,0,0,0.197,0,0.0457,0.32,0.68,0.32,42.3
