datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-791942400000,1944,11,1944,2,9,7,0.178,0.048,0.131,8059.46,50.71,50.71,47.97,2,1,1.1428571428571428,295.1,273.3,317.9,215.8,198.3,79.29,75,85,0,0,0,0.269,0.255,0.281,215.8,198.3,232.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.121,0.115,0.128,0.0141,0.0126,0.0156,0.00056,0.0005,0.00062,0.347,0.243,0.379,0.014,0.0097,0.015,24.77,24.69,24.87,0.952,0.924,0.958,0.979,0.97,0.98,0.932,0.896,0.939,46.17,26.14,51.28,44.35,25.35,48.2,0,0,0,0,0,0,0.267,0,0.047,0.27,0.74,0.26,45.3
-791337600000,1944,12,1944,3,10,7,0.216,0.0514,0.165,9973.34,66.28,66.28,59.37,2,2,2,357.5,327.5,389.6,272.5,242.5,85,85,85,0,0,0,0.239,0.218,0.26,272.5,242.5,304.6,990,990,990,965.2,965,965.3,24.8,24.7,25,0.142,0.131,0.153,0.0281,0.0164,0.0428,0.0011,0.00066,0.0017,0.296,0.254,0.344,0.012,0.01,0.014,24.52,24.31,24.71,0.934,0.927,0.941,0.97,0.97,0.97,0.906,0.899,0.913,30.6,27.24,34.16,29.68,26.42,33.14,0,0,0,0,0,0,0.33,0,0.051,0.24,0.76,0.24,46.2
-790732800000,1944,12,1944,3,11,7,0.252,0.0514,0.201,12102.9,74.39,74.39,72.04,2,2,2,416.5,396.1,427.1,331.5,311.1,85,85,85,0,0,0,0.204,0.199,0.215,331.5,311.1,342.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.163,0.156,0.167,0.0555,0.0458,0.0605,0.0023,0.0019,0.0025,0.385,0.354,0.4,0.016,0.014,0.016,24.14,24.08,24.27,0.945,0.942,0.947,0.971,0.97,0.972,0.918,0.914,0.921,37.1,34.87,38.26,36.02,33.83,37.2,0,0,0,0,0,0,0.4,0,0.051,0.2,0.8,0.2,48
-790128000000,1944,12,1944,3,12,7,0.261,0.0514,0.209,12655,80.02,80.02,75.33,2,2,2,431.2,418.2,451.8,346.2,333.2,85,85,85,0,0,0,0.197,0.188,0.203,346.2,333.2,366.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.168,0.163,0.175,0.0624,0.0563,0.0721,0.0026,0.0023,0.003,0.407,0.387,0.437,0.017,0.016,0.018,24.05,23.93,24.13,0.948,0.946,0.951,0.973,0.97,0.978,0.922,0.917,0.93,38.7,37.28,40.91,37.66,36.17,40.01,0,0,0,0,0,0,0.418,0,0.052,0.2,0.8,0.2,48.5
-789523200000,1944,12,1944,3,13,7,0.286,0.0514,0.234,14195.5,85.63,85.63,84.5,2,2,2,472.4,461.1,477.8,387.4,376.1,85,85,85,0,0,0,0.18,0.178,0.184,387.4,376.1,392.8,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.182,0.179,0.184,0.0818,0.0765,0.0844,0.0034,0.0031,0.0035,0.468,0.451,0.476,0.019,0.019,0.02,23.81,23.77,23.87,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,43.11,41.91,43.69,42.25,41.07,42.81,0,0,0,0,0,0,0.469,0,0.052,0.18,0.82,0.18,49.6
-788918400000,1945,1,1944,4,14,7,0.299,0.0611,0.238,14341.4,88.06,88.06,85.37,2,2,2,493.9,477.8,507,392.9,376.8,101,101,101,0,0,0,0.204,0.199,0.211,392.9,376.8,406,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.185,0.18,0.19,0.0844,0.0769,0.0906,0.0035,0.0032,0.0038,0.478,0.454,0.497,0.02,0.019,0.021,23.7,23.62,23.8,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,43.55,41.86,44.93,42.68,41.02,44.03,0,0,0,0,0,0,0.474,0,0.061,0.2,0.8,0.2,48
-788313600000,1945,1,1944,4,15,7,0.319,0.0611,0.258,15475.8,95.15,95.15,92.12,2,2,2,527.4,512.2,542.7,426.4,411.2,101,101,101,0,0,0,0.191,0.186,0.197,426.4,411.2,441.7,990,990,990,966,965.9,966,24,24,24.1,0.197,0.192,0.203,0.1,0.0931,0.107,0.0042,0.0039,0.0045,0.528,0.505,0.551,0.022,0.021,0.023,23.5,23.41,23.59,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47,45.46,48.55,46.06,44.55,47.58,0,0,0,0,0,0,0.512,0,0.061,0.19,0.81,0.19,48.5
-787708800000,1945,1,1944,4,16,7,0.356,0.0588,0.297,17164.7,116.1,116.1,102.2,3,2,2.5714285714285716,588,561.5,629.7,490.9,460.5,97.14,74,101,0,0,0,0.166,0.118,0.18,490.9,460.5,555.7,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.224,0.209,0.258,0.132,0.116,0.172,0.0056,0.0049,0.0073,0.565,0.512,0.622,0.024,0.022,0.026,23.19,22.96,23.29,0.951,0.945,0.957,0.975,0.97,0.98,0.928,0.917,0.938,42.65,34.98,51.16,40.94,33.93,48.2,0,0,0,0,0,0,0.568,0,0.059,0.17,0.83,0.17,48.2
-787104000000,1945,1,1944,4,17,7,0.401,0.0448,0.356,20622.5,129.4,129.4,122.8,3,3,3,663.1,636.6,698.6,589.1,562.6,74,74,74,0,0,0,0.112,0.106,0.116,589.1,562.6,624.6,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.277,0.262,0.297,0.195,0.177,0.218,0.0083,0.0075,0.0094,0.679,0.634,0.739,0.029,0.027,0.032,22.77,22.57,22.92,0.954,0.952,0.955,0.979,0.976,0.98,0.933,0.929,0.936,41.8,40.12,44.03,40.92,39.16,43.15,0,0,0,0,0,0,0.682,0,0.045,0.11,0.89,0.11,51.4
-786499200000,1945,1,1944,4,18,7,0.447,0.0489,0.398,22720.1,138.6,138.6,135.2,3,3,3,739.1,704.7,764,658.3,630.7,80.86,74,86,0,0,0,0.109,0.101,0.116,658.3,630.7,678,990,990,990,966.9,966.7,967,23.1,23,23.3,0.317,0.3,0.328,0.241,0.222,0.254,0.01,0.0095,0.011,0.796,0.749,0.83,0.034,0.032,0.036,22.35,22.21,22.53,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46,44.4,47.13,45.08,43.51,46.19,0,0,0,0,0,0,0.751,0,0.049,0.11,0.89,0.11,50.8
-785894400000,1945,2,1944,5,19,7,0.498,0.0546,0.443,24155.6,144.6,144.6,143.8,3,3,3,822.9,768.4,858,732.7,682.4,90.29,86,116,0,0,0,0.11,0.102,0.135,732.7,682.4,759.8,990,990,990,967.2,967,967.3,22.8,22.7,23,0.36,0.331,0.377,0.29,0.257,0.307,0.013,0.011,0.014,0.922,0.837,0.966,0.04,0.036,0.043,21.89,21.73,22.19,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.14,47.38,51.68,47.93,46.43,48.2,0,0,0,0,0,0,0.799,0,0.055,0.11,0.89,0.11,48.5
-785289600000,1945,2,1944,5,20,7,0.543,0.0702,0.473,25502.7,161.1,161.1,151.8,4,3,3.5714285714285716,897.3,858,941.1,781.3,742,116,116,116,0,0,0,0.129,0.123,0.135,781.3,742,825.1,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.402,0.368,0.442,0.317,0.297,0.338,0.014,0.013,0.015,0.961,0.935,1,0.043,0.042,0.045,21.55,21.33,21.73,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,44.87,39.6,51.53,43.11,38.62,48.2,0,0,0,0,0,0,0.843,0,0.07,0.13,0.87,0.13,47
-784684800000,1945,2,1944,5,21,7,0.643,0.0702,0.573,30135.5,192.8,192.8,179.4,4,4,4,1063,953.8,1164,946.9,837.8,116,116,116,0,0,0,0.11,0.0996,0.122,946.9,837.8,1048,990,990,990,968.1,967.7,968.4,21.9,21.6,22.3,0.56,0.454,0.674,0.416,0.344,0.531,0.019,0.015,0.025,1.24,1.02,1.49,0.056,0.046,0.069,20.67,20.09,21.26,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45.78,41.67,49.31,44.84,40.82,48.2,0,0,0,0,0,0,0.997,0,0.07,0.11,0.89,0.11,46.9
-784080000000,1945,2,1944,5,22,7,0.664,0.0854,0.578,29731.5,192.8,192.8,177,4,4,4,1098,982,1222,957,822,141.1,116,160,0.8571,0,6,0.131,0.0949,0.163,956.1,822,1100,990,990,990,968.2,967.8,968.6,21.8,21.4,22.2,0.589,0.45,0.751,0.466,0.337,0.648,0.021,0.015,0.03,1.31,1.01,1.7,0.061,0.045,0.079,20.48,19.7,21.17,0.954,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,45.67,40.68,50.71,44.24,39.76,48.2,0,0,0,0,0,0,0.983,0,0.086,0.13,0.87,0.13,44.8
-783475200000,1945,3,1944,6,23,7,1.02,0.0968,0.649,29926.8,192.8,192.8,178.1,4,4,4,1690,1140,2186,1530,980.1,160,160,160,456.9,0,926,0.101,0.0732,0.14,1073,980.1,1100,990,990,990,970.1,968.3,971.5,19.9,18.5,21.7,0.825,0.594,0.926,0.593,0.413,0.648,0.03,0.019,0.035,1.71,1.28,1.87,0.087,0.059,0.1,18.22,16.58,20.38,0.951,0.947,0.955,0.98,0.98,0.98,0.932,0.928,0.936,45.47,42.33,49.34,44.53,41.48,48.2,0,0,0,0,0,0,0.99,0,0.371,0.095,0.64,0.36,29.3
-782870400000,1945,3,1944,6,24,7,1.54,0.0968,0.665,26203.7,164.2,164.2,156,4,4,4,2550,2255,2899,2390,2095,160,160,160,1290,995,1639,0.0632,0.0552,0.0709,1100,1100,1100,990,990,990,972.4,971.7,973.3,17.6,16.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.7,14.86,16.41,0.944,0.94,0.946,0.976,0.971,0.98,0.921,0.913,0.927,39.95,37.67,41.88,38.99,36.58,41.04,0,0,0,0,0,0,0.867,0,0.875,0.063,0.43,0.57,17
-782265600000,1945,3,1944,6,25,7,1.98,0.119,0.665,23014.9,143,143,137,4,4,4,3271,3020,3529,3074,2860,196.4,160,211,1974,1760,2218,0.0599,0.0522,0.0659,1100,1100,1100,990,990,990,974.1,973.6,974.7,15.9,15.3,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14,13.44,14.56,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,35.31,33.78,36.85,34.25,32.76,35.75,0,0,0,0,0,0,0.761,0,1.315,0.06,0.34,0.66,11.6
-781660800000,1945,3,1944,6,26,7,2.3,0.132,0.665,20965.1,128.7,128.7,124.8,4,4,4,3806,3635,3909,3589,3424,217.6,211,257,2488,2324,2598,0.0572,0.054,0.0659,1100,1100,1100,990,990,990,975.3,974.9,975.5,14.7,14.5,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.86,12.64,13.22,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,32.16,31.56,33.17,31.2,30.61,32.17,0,0,0,0,0,0,0.693,0,1.635,0.057,0.29,0.71,9.12
-781056000000,1945,4,1944,7,27,7,2.27,0.155,0.665,21150.7,129.2,129.2,125.9,4,4,4,3758,3612,3882,3501,3355,257,257,257,2401,2255,2525,0.0684,0.0662,0.0711,1100,1100,1100,990,990,990,975.2,974.9,975.4,14.8,14.6,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,12.96,12.7,13.27,0.928,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,32.45,31.71,33.3,31.47,30.76,32.3,0,0,0,0,0,0,0.699,0,1.605,0.068,0.29,0.71,9.32
-780451200000,1945,4,1944,7,28,7,2.05,0.155,0.665,22553.5,138,138,134.2,4,4,4,3388,3219,3529,3131,2962,257,257,257,2030,1862,2172,0.0759,0.0728,0.0798,1100,1100,1100,990,990,990,974.4,974,974.7,15.6,15.3,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.74,13.44,14.1,0.933,0.932,0.936,0.97,0.97,0.97,0.905,0.904,0.908,34.6,33.78,35.58,33.56,32.76,34.51,0,0,0,0,0,0,0.746,0,1.385,0.076,0.32,0.68,11
-779846400000,1945,4,1944,7,29,7,1.81,0.144,0.665,24187.4,147,147,144,4,4,4,2986,2874,3136,2748,2642,238.1,191,257,1648,1542,1779,0.0796,0.0665,0.0887,1100,1100,1100,990,990,990,973.5,973.2,973.8,16.5,16.2,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.65,14.28,14.92,0.939,0.937,0.94,0.971,0.97,0.971,0.911,0.909,0.914,37.09,36.08,37.83,35.99,35,36.75,0,0,0,0,0,0,0.8,0,1.145,0.08,0.37,0.63,13.4
-779241600000,1945,4,1944,7,30,7,1.59,0.116,0.665,25816.6,157.2,157.2,153.7,4,4,4,2633,2505,2770,2442,2314,191,191,191,1342,1214,1479,0.0726,0.0689,0.0762,1100,1100,1100,990,990,990,972.6,972.3,973,17.4,17,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.5,15.17,15.81,0.943,0.942,0.944,0.975,0.973,0.977,0.919,0.916,0.922,39.41,38.52,40.25,38.42,37.47,39.31,0,0,0,0,0,0,0.854,0,0.925,0.073,0.42,0.58,16.2
-778636800000,1945,4,1944,7,31,7,1.45,0.148,0.665,26888.1,162.7,162.7,160,4,4,4,2404,2307,2496,2160,2054,244.1,191,253,1060,954,1205,0.102,0.0765,0.11,1100,1100,1100,990,990,990,972.1,971.8,972.3,17.9,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.05,15.83,16.29,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.922,0.926,40.91,40.31,41.54,40.01,39.37,40.69,0,0,0,0,0,0,0.889,0,0.785,0.1,0.46,0.54,18.5
-778032000000,1945,5,1944,8,32,7,1.31,0.153,0.665,27930.6,169.3,169.3,166.3,4,4,4,2172,2054,2291,1919,1801,253,253,253,819.4,701,938,0.116,0.11,0.123,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.61,16.32,16.9,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.41,41.64,43.18,41.56,40.79,42.32,0,0,0,0,0,0,0.924,0,0.645,0.12,0.51,0.49,21.3
-777427200000,1945,5,1944,8,33,7,1.15,0.153,0.665,29215.1,177.6,177.6,173.9,4,4,4,1907,1799,2030,1654,1546,253,253,253,554,446,677,0.133,0.125,0.141,1100,1100,1100,990,990,990,970.8,970.5,971.2,19.2,18.8,19.5,0.925,0.921,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.33,16.95,17.68,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.36,43.33,45.31,43.47,42.47,44.4,0,0,0,0,0,0,0.966,0,0.485,0.13,0.58,0.42,25.4
-776822400000,1945,5,1944,8,34,7,1.01,0.153,0.665,30601.8,185.7,185.7,182.2,4,4,4,1671,1571,1775,1418,1318,253,253,253,317.6,218,422,0.152,0.143,0.161,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.905,0.882,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.83,1.87,0.093,0.09,0.095,18.11,17.76,18.46,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.47,45.53,47.38,45.54,44.62,46.43,0,0,0,0,0,0,1.01,0,0.345,0.15,0.66,0.34,30.3
-776217600000,1945,5,1944,8,35,7,0.868,0.135,0.665,31950.4,192.8,192.8,190.2,4,4,4,1436,1312,1546,1212,1127,223.9,185,253,111.9,27,193,0.155,0.133,0.175,1100,1100,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.832,0.791,0.871,0.648,0.648,0.648,0.031,0.031,0.032,1.78,1.74,1.82,0.086,0.082,0.089,18.94,18.55,19.38,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.66,47.61,49.83,47.55,46.66,48.2,0,0,0,0,0,0,1.06,0,0.203,0.16,0.77,0.23,36.8
-775612800000,1945,6,1944,9,36,7,0.713,0.112,0.601,30781.5,192.8,192.8,183.2,4,4,4,1179,1073,1284,994.4,887.8,185,185,185,0,0,0,0.157,0.144,0.172,994.4,887.8,1099,990,990,990,968.5,968.1,968.8,21.5,21.2,21.9,0.636,0.518,0.778,0.466,0.369,0.646,0.022,0.017,0.03,1.38,1.13,1.72,0.064,0.052,0.081,20.16,19.48,20.74,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.87,43.12,50.08,45.81,42.25,48.2,0,0,0,0,0,0,1.02,0,0.112,0.16,0.84,0.16,43.2
-775008000000,1945,6,1944,9,37,7,0.565,0.0835,0.482,26038.1,171.8,171.8,155,4,3,3.5714285714285716,934.5,845.8,1035,796.5,707.8,138,138,138,0,0,0,0.148,0.133,0.163,796.5,707.8,897.3,990,990,990,967.6,967.3,968,22.4,22,22.7,0.425,0.353,0.516,0.323,0.274,0.373,0.014,0.012,0.017,0.995,0.888,1.13,0.045,0.039,0.052,21.37,20.85,21.83,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.14,39.88,50.9,43.88,38.91,48.2,0,0,0,0,0,0,0.861,0,0.083,0.15,0.85,0.15,46.1
-774403200000,1945,6,1944,9,38,7,0.474,0.0835,0.391,22100.7,139.1,139.1,131.6,3,3,3,783.8,735.5,827.5,645.8,597.5,138,138,138,0,0,0,0.177,0.167,0.188,645.8,597.5,689.5,990,990,990,967,966.8,967.2,23,22.8,23.2,0.318,0.29,0.343,0.232,0.2,0.262,0.01,0.0086,0.011,0.783,0.702,0.857,0.034,0.03,0.038,22.18,21.93,22.46,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.75,41.85,47.31,43.85,41.01,46.36,0,0,0,0,0,0,0.731,0,0.083,0.18,0.82,0.18,46.6
-773798400000,1945,6,1944,9,39,7,0.4,0.0813,0.319,18211.7,120.9,120.9,108.4,3,2,2.857142857142857,662.2,599.5,725.1,527.7,486.5,134.4,113,138,0,0,0,0.203,0.188,0.218,527.7,486.5,587.1,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.25,0.225,0.285,0.154,0.129,0.193,0.0066,0.0054,0.0083,0.6,0.528,0.684,0.026,0.022,0.03,22.85,22.52,23.08,0.95,0.946,0.956,0.974,0.97,0.98,0.925,0.917,0.937,39.95,35.18,52.62,38.43,34.12,48.2,0,0,0,0,0,0,0.602,0,0.081,0.2,0.8,0.2,45.5
-773193600000,1945,7,1944,10,40,7,0.338,0.0683,0.269,15803.9,96.4,96.4,94.07,2,2,2,558.5,525.1,588.3,445.5,412.1,113,113,113,0,0,0,0.202,0.192,0.215,445.5,412.1,475.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.207,0.194,0.218,0.109,0.0935,0.123,0.0046,0.0039,0.0052,0.559,0.509,0.605,0.023,0.021,0.025,23.33,23.15,23.53,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.75,45.44,51.6,47.04,44.53,48.2,0,0,0,0,0,0,0.523,0,0.069,0.2,0.8,0.2,46.8
-772588800000,1945,7,1944,10,41,7,0.3,0.0683,0.232,13977.3,86.48,86.48,83.2,2,2,2,496.5,481.3,512.2,383.5,368.3,113,113,113,0,0,0,0.228,0.221,0.235,383.5,368.3,399.2,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.184,0.179,0.19,0.08,0.0728,0.0874,0.0033,0.003,0.0036,0.466,0.443,0.489,0.019,0.018,0.02,23.7,23.61,23.79,0.953,0.951,0.955,0.98,0.978,0.98,0.933,0.93,0.936,42.47,40.85,44.12,41.6,39.95,43.24,0,0,0,0,0,0,0.462,0,0.068,0.23,0.77,0.23,46.6
-771984000000,1945,7,1944,10,42,7,0.275,0.077,0.198,11902.7,78.4,78.4,70.85,2,2,2,455.4,442.7,474.7,328.1,279.7,127.3,113,163,0,0,0,0.28,0.238,0.368,328.1,279.7,361.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.166,0.151,0.177,0.0539,0.031,0.0697,0.0022,0.0013,0.0029,0.384,0.314,0.433,0.016,0.013,0.018,23.97,23.83,24.09,0.945,0.936,0.95,0.972,0.97,0.976,0.918,0.908,0.928,36.44,30.95,40.15,35.42,30.02,39.2,0,0,0,0,0,0,0.394,0,0.077,0.28,0.72,0.28,43.3
-771379200000,1945,7,1944,10,43,7,0.256,0.0986,0.158,9391.8,59.14,59.14,55.9,2,2,2,423.4,406.7,438.5,260.4,243.7,163,163,163,0,0,0,0.385,0.372,0.401,260.4,243.7,275.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.144,0.138,0.15,0.0223,0.0165,0.029,0.00091,0.00067,0.0012,0.285,0.262,0.307,0.012,0.011,0.013,24.21,24.12,24.31,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,28.82,26.95,30.48,27.95,26.14,29.57,0,0,0,0,0,0,0.311,0,0.098,0.39,0.62,0.38,36.7
-770774400000,1945,7,1944,10,44,7,0.237,0.0861,0.151,9063.14,56.56,56.56,53.95,2,2,2,392.7,379,406.7,250.4,239.5,142.3,134,163,0,0,0,0.362,0.338,0.405,250.4,239.5,262.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.139,0.136,0.142,0.0184,0.0161,0.0227,0.00075,0.00066,0.00092,0.269,0.257,0.285,0.011,0.01,0.012,24.37,24.31,24.44,0.929,0.926,0.932,0.97,0.97,0.97,0.902,0.898,0.904,27.81,26.47,29.16,26.97,25.68,28.28,0,0,0,0,0,0,0.3,0,0.086,0.36,0.64,0.36,38.2
-770169600000,1945,8,1944,11,45,7,0.215,0.081,0.134,8146.16,50.5,50.5,48.49,2,1,1.1428571428571428,355.9,347.3,368.3,221.9,213.3,134,134,134,0,0,0,0.377,0.364,0.386,221.9,213.3,234.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.125,0.133,0.0146,0.0139,0.0157,0.00059,0.00056,0.00063,0.362,0.249,0.4,0.015,0.01,0.016,24.46,24.38,24.51,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.897,0.94,46.99,26.03,52.69,44.88,25.25,48.2,0,0,0,0,0,0,0.269,0,0.081,0.38,0.62,0.38,37.9
-769564800000,1945,8,1944,11,46,7,0.204,0.081,0.123,7708.13,48.06,48.06,45.88,1,1,1,337.5,327.5,347.3,203.5,193.5,134,134,134,0,0,0,0.397,0.386,0.409,203.5,193.5,213.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.122,0.118,0.125,0.013,0.0122,0.0139,0.00052,0.00049,0.00056,0.352,0.334,0.37,0.014,0.013,0.015,24.56,24.49,24.63,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,46.82,44.54,49.04,45.88,43.65,48.06,0,0,0,0,0,0,0.255,0,0.081,0.4,0.6,0.4,37.8
-768960000000,1945,8,1944,11,47,7,0.19,0.081,0.109,6831.7,42.86,42.86,40.66,1,1,1,314.7,302.6,324.1,180.7,168.6,134,134,134,0,0,0,0.426,0.414,0.443,180.7,168.6,190.1,990,990,990,965,964.9,965,25,25,25.1,0.114,0.11,0.117,0.0111,0.0101,0.0119,0.00044,0.0004,0.00048,0.311,0.29,0.328,0.012,0.012,0.013,24.72,24.65,24.8,0.949,0.945,0.952,0.978,0.973,0.98,0.928,0.92,0.933,41.56,38.76,43.73,40.66,37.73,42.86,0,0,0,0,0,0,0.226,0,0.081,0.43,0.57,0.43,36
-768355200000,1945,8,1944,11,48,7,0.174,0.0752,0.0992,6176.06,41.56,41.56,36.76,1,1,1,288.4,281.5,298.8,164.1,149.2,124.3,100,134,0,0,0,0.43,0.353,0.473,164.1,149.2,183.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.107,0.103,0.111,0.0097,0.00843,0.0113,0.00039,0.00034,0.00045,0.281,0.255,0.313,0.011,0.01,0.012,24.87,24.82,24.91,0.944,0.939,0.95,0.973,0.97,0.98,0.918,0.911,0.931,37.77,34.23,42.41,36.76,33.21,41.56,0,0,0,0,0,0,0.204,0,0.0748,0.43,0.57,0.43,35.5
-767750400000,1945,9,1944,12,49,7,0.161,0.0605,0.101,6280.18,39.11,39.11,37.38,1,1,1,266.3,259.4,273.3,166.3,159.4,100,100,100,0,0,0,0.376,0.366,0.386,166.3,159.4,173.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.108,0.00989,0.0093,0.0105,0.00039,0.00037,0.00042,0.282,0.27,0.295,0.011,0.011,0.012,24.95,24.91,24.99,0.944,0.942,0.946,0.973,0.97,0.976,0.919,0.914,0.924,38.43,36.8,40.07,37.38,35.69,39.11,0,0,0,0,0,0,0.208,0,0.06,0.38,0.63,0.37,39
-767145600000,1945,9,1944,12,50,7,0.152,0.0605,0.092,5718.09,35.69,35.69,34.04,1,1,1,252.1,242.4,259.4,152.1,142.4,100,100,100,0,0,0,0.397,0.386,0.413,152.1,142.4,159.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0971,0.103,0.00868,0.00785,0.0093,0.00034,0.00031,0.00037,0.257,0.24,0.27,0.01,0.0095,0.011,25.04,24.99,25.11,0.94,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,35.09,32.81,36.8,34.04,31.83,35.69,0,0,0,0,0,0,0.189,0,0.06,0.4,0.61,0.39,37.6
-766540800000,1945,9,1944,12,51,7,0.141,0.0535,0.0874,5440.26,35.7,35.7,32.38,1,1,1,232.9,228.7,236.2,144.5,131.5,88.43,73,100,0,0,0,0.379,0.315,0.432,144.5,131.5,158.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0971,0.0932,0.101,0.00803,0.00693,0.00922,0.00032,0.00027,0.00036,0.243,0.22,0.267,0.0095,0.0087,0.01,25.16,25.14,25.19,0.936,0.931,0.941,0.97,0.97,0.97,0.908,0.903,0.913,33.38,30.26,36.8,32.38,29.35,35.7,0,0,0,0,0,0,0.18,0,0.0536,0.38,0.62,0.38,38.6
-765936000000,1945,9,1944,12,52,7,0.137,0.0442,0.0925,5785.06,35.06,35.06,34.43,1,1,1,225.9,223.4,228.7,152.9,150.4,73,73,73,0,0,0,0.323,0.319,0.327,152.9,150.4,155.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.099,0.0981,0.1,0.00875,0.00853,0.00898,0.00034,0.00034,0.00035,0.257,0.252,0.262,0.01,0.0099,0.01,25.19,25.17,25.21,0.94,0.939,0.941,0.97,0.97,0.97,0.911,0.911,0.912,35.5,34.9,36.14,34.43,33.85,35.06,0,0,0,0,0,0,0.191,0,0.0445,0.32,0.68,0.32,42.2
-765331200000,1945,10,1945,1,1,7,0.131,0.0484,0.0831,5179.58,31.6,31.6,30.83,1,1,1,217.4,213,220.7,137.4,133,80,80,80,0,0,0,0.368,0.362,0.376,137.4,133,140.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0939,0.0924,0.0951,0.00743,0.00706,0.00771,0.00029,0.00028,0.0003,0.229,0.222,0.235,0.009,0.0087,0.0092,25.27,25.24,25.3,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,31.78,30.75,32.57,30.83,29.83,31.6,0,0,0,0,0,0,0.171,0,0.0479,0.37,0.63,0.37,39.5
-764726400000,1945,10,1945,1,2,7,0.124,0.0484,0.0758,4714.02,29.57,29.57,28.06,1,1,1,205.3,203.8,211.9,125.3,123.8,80,80,80,0,0,0,0.39,0.378,0.393,125.3,123.8,131.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0891,0.092,0.0064,0.00627,0.00696,0.00025,0.00025,0.00027,0.208,0.205,0.219,0.0081,0.008,0.0086,25.36,25.31,25.37,0.928,0.928,0.931,0.97,0.97,0.97,0.9,0.9,0.903,28.93,28.58,30.48,28.06,27.72,29.57,0,0,0,0,0,0,0.156,0,0.0482,0.39,0.61,0.39,38
-764121600000,1945,10,1945,1,3,7,0.122,0.0465,0.0756,4702.97,32.02,32.02,27.99,1,1,1,201.8,199.9,203.5,125,121.4,76.86,58,80,0,0,0,0.381,0.29,0.397,125,121.4,141.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0883,0.0937,0.00637,0.00607,0.00781,0.00025,0.00024,0.00031,0.207,0.201,0.236,0.0081,0.0078,0.0092,25.38,25.36,25.39,0.928,0.926,0.935,0.97,0.97,0.97,0.9,0.898,0.907,28.86,28,33.01,27.99,27.16,32.02,0,0,0,0,0,0,0.156,0,0.0464,0.38,0.62,0.38,38.5
-763516800000,1945,10,1945,1,4,7,0.122,0.0351,0.0871,5461.27,33.41,33.41,32.51,1,1,1,202,197.9,205.9,144,139.9,58,58,58,0,0,0,0.287,0.282,0.293,144,139.9,147.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0945,0.093,0.0959,0.00799,0.00764,0.00832,0.00031,0.0003,0.00033,0.239,0.232,0.246,0.0094,0.0091,0.0096,25.34,25.32,25.36,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,33.51,32.5,34.44,32.51,31.53,33.41,0,0,0,0,0,0,0.181,0,0.0349,0.29,0.71,0.29,44.8
-762912000000,1945,10,1945,1,5,7,0.124,0.041,0.0833,5204.86,33.9,33.9,30.98,1,1,1,205.4,203.8,208.1,137.6,128.8,67.71,58,75,0,0,0,0.33,0.279,0.368,137.6,128.8,150.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0902,0.0966,0.00745,0.0067,0.0085,0.00029,0.00026,0.00033,0.229,0.213,0.25,0.0089,0.0083,0.0098,25.34,25.3,25.36,0.934,0.93,0.939,0.97,0.97,0.97,0.906,0.902,0.91,31.94,29.8,34.94,30.98,28.9,33.9,0,0,0,0,0,0,0.172,0,0.0407,0.33,0.67,0.33,42
-762307200000,1945,11,1945,2,6,7,0.132,0.0454,0.0864,5394.9,33.38,33.38,32.11,1,1,1,217.8,208.1,223.4,142.8,133.1,75,75,75,0,0,0,0.345,0.336,0.36,142.8,133.1,148.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0951,0.0917,0.0971,0.00789,0.00706,0.00836,0.00031,0.00028,0.00033,0.238,0.221,0.248,0.0093,0.0086,0.0097,25.25,25.21,25.33,0.936,0.932,0.938,0.97,0.97,0.97,0.908,0.904,0.91,33.11,30.8,34.41,32.11,29.87,33.38,0,0,0,0,0,0,0.178,0,0.0456,0.34,0.65,0.35,40.9
-761702400000,1945,11,1945,2,7,7,0.139,0.0454,0.0939,5873.16,35.93,35.93,34.96,1,1,1,230.3,225.8,234.6,155.3,150.8,75,75,75,0,0,0,0.326,0.32,0.332,155.3,150.8,159.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0995,0.0979,0.101,0.00895,0.00857,0.00932,0.00035,0.00034,0.00037,0.261,0.253,0.268,0.01,0.0099,0.011,25.16,25.12,25.19,0.94,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.914,36.04,34.99,37.04,34.96,33.94,35.93,0,0,0,0,0,0,0.194,0,0.0451,0.33,0.68,0.32,42.3
-761097600000,1945,11,1945,2,8,7,0.151,0.0454,0.106,6680.46,42.86,42.86,39.76,1,1,1,250.3,236.2,263.1,175.3,161.2,75,75,75,0,0,0,0.3,0.285,0.318,175.3,161.2,188.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.107,0.102,0.111,0.0107,0.00945,0.0117,0.00042,0.00037,0.00046,0.296,0.271,0.319,0.012,0.011,0.013,25.01,24.93,25.11,0.947,0.942,0.951,0.976,0.97,0.98,0.925,0.915,0.932,40.71,37.41,43.73,39.76,36.3,42.86,0,0,0,0,0,0,0.221,0,0.045,0.3,0.7,0.3,44.2
-760492800000,1945,11,1945,2,9,7,0.176,0.0471,0.129,7963.06,49.63,49.63,47.4,2,1,1.1428571428571428,291.6,268.9,310.1,213.8,193.9,77.86,75,85,0,0,0,0.267,0.248,0.279,213.8,193.9,227.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.12,0.113,0.125,0.0139,0.0122,0.0151,0.00055,0.00048,0.0006,0.344,0.236,0.386,0.014,0.0094,0.015,24.79,24.66,24.89,0.952,0.922,0.959,0.979,0.97,0.98,0.931,0.895,0.94,45.79,25.58,52.22,43.85,24.82,48.2,0,0,0,0,0,0,0.263,0,0.047,0.27,0.73,0.27,45.2
-759888000000,1945,12,1945,3,10,7,0.198,0.0514,0.147,8890.69,56.39,56.39,52.92,2,2,2,327.9,313.5,343.7,242.9,228.5,85,85,85,0,0,0,0.259,0.247,0.271,242.9,228.5,258.7,990,990,990,965,965,965.1,25,24.9,25,0.132,0.126,0.137,0.017,0.0152,0.0211,0.00068,0.00061,0.00085,0.255,0.238,0.275,0.01,0.0095,0.011,24.71,24.61,24.79,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,27.28,25.63,29.07,26.46,24.86,28.19,0,0,0,0,0,0,0.294,0,0.051,0.26,0.74,0.26,44.9
-759283200000,1945,12,1945,3,11,7,0.221,0.0514,0.169,10236,69.01,69.01,60.93,2,2,2,364.8,343.7,402.5,279.8,258.7,85,85,85,0,0,0,0.234,0.211,0.247,279.8,258.7,317.5,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.145,0.137,0.158,0.0311,0.0211,0.0489,0.0013,0.00085,0.002,0.307,0.275,0.364,0.012,0.011,0.015,24.47,24.23,24.61,0.936,0.931,0.943,0.97,0.97,0.97,0.908,0.903,0.915,31.41,29.07,35.57,30.46,28.19,34.51,0,0,0,0,0,0,0.338,0,0.052,0.23,0.76,0.24,46.3
-758678400000,1945,12,1945,3,12,7,0.26,0.0514,0.209,12614.6,78.84,78.84,75.09,2,2,2,430.1,412.3,446.6,345.1,327.3,85,85,85,0,0,0,0.198,0.19,0.206,345.1,327.3,361.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.168,0.161,0.173,0.0619,0.0535,0.0697,0.0025,0.0022,0.0029,0.405,0.378,0.43,0.017,0.015,0.018,24.06,23.96,24.17,0.948,0.945,0.95,0.973,0.97,0.977,0.922,0.916,0.928,38.58,36.64,40.36,37.54,35.54,39.42,0,0,0,0,0,0,0.417,0,0.051,0.2,0.8,0.2,48.5
-758073600000,1945,12,1945,3,13,7,0.297,0.0514,0.245,14820.3,90.7,90.7,88.22,2,2,2,490.5,481.3,502.8,405.5,396.3,85,85,85,0,0,0,0.173,0.169,0.177,405.5,396.3,417.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.189,0.186,0.193,0.0904,0.086,0.0962,0.0037,0.0036,0.004,0.495,0.482,0.514,0.02,0.02,0.021,23.7,23.62,23.75,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45.01,44.05,46.27,44.11,43.17,45.35,0,0,0,0,0,0,0.49,0,0.052,0.17,0.82,0.18,49.9
-757468800000,1945,12,1945,3,14,7,0.324,0.0597,0.264,15747.3,96.4,96.4,93.73,2,2,2,535.6,507,561.5,436.9,414.4,98.71,85,101,0,0,0,0.184,0.168,0.196,436.9,414.4,460.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.201,0.193,0.209,0.105,0.0946,0.116,0.0044,0.0039,0.0049,0.543,0.51,0.579,0.023,0.021,0.024,23.45,23.29,23.6,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.07,45.78,50.36,46.87,44.87,48.2,0,0,0,0,0,0,0.521,0,0.06,0.18,0.81,0.19,48.6
-756864000000,1946,1,1945,4,15,7,0.381,0.0611,0.319,18432,123.9,123.9,109.7,3,2,2.857142857142857,629.2,570.2,698.6,528.2,469.2,101,101,101,0,0,0,0.161,0.145,0.177,528.2,469.2,597.6,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.245,0.212,0.284,0.155,0.12,0.2,0.0066,0.0051,0.0086,0.596,0.512,0.696,0.025,0.022,0.03,22.99,22.61,23.24,0.95,0.945,0.957,0.975,0.97,0.98,0.926,0.917,0.938,40.14,34.98,51.16,38.87,33.93,48.2,0,0,0,0,0,0,0.61,0,0.062,0.16,0.84,0.16,48.4
-756259200000,1946,1,1945,4,16,7,0.473,0.0611,0.411,23103.1,144.6,144.6,137.5,3,3,3,781.4,725.1,845.8,680.4,624.1,101,101,101,0,0,0,0.129,0.119,0.139,680.4,624.1,744.8,990,990,990,967,966.8,967.3,23,22.7,23.2,0.331,0.299,0.368,0.255,0.218,0.299,0.011,0.0094,0.013,0.836,0.741,0.944,0.036,0.032,0.042,22.14,21.77,22.46,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.07,43.77,50.73,45.84,42.9,48.2,0,0,0,0,0,0,0.764,0,0.062,0.13,0.87,0.13,48.8
-755654400000,1946,1,1945,4,17,7,0.551,0.0702,0.481,25833.1,165.1,165.1,153.8,4,3,3.5714285714285716,911.8,863.8,964.9,795.8,747.8,116,116,116,0,0,0,0.127,0.12,0.134,795.8,747.8,848.9,990,990,990,967.5,967.4,967.8,22.5,22.2,22.6,0.417,0.373,0.466,0.324,0.301,0.35,0.014,0.013,0.016,0.988,0.953,1.04,0.044,0.042,0.047,21.46,21.2,21.69,0.955,0.953,0.957,0.979,0.977,0.98,0.935,0.931,0.938,45.49,40.29,52.27,43.61,39.35,48.2,0,0,0,0,0,0,0.854,0,0.07,0.13,0.87,0.13,46.9
-755049600000,1946,1,1945,4,18,7,0.592,0.0759,0.516,27767.7,167.7,167.7,165.3,4,4,4,978,964.9,982,852.6,844,125.4,116,138,0,0,0,0.128,0.118,0.141,852.6,844,866,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.471,0.465,0.482,0.352,0.348,0.358,0.016,0.016,0.016,1.05,1.04,1.07,0.047,0.047,0.048,21.14,21.1,21.2,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,42.17,41.73,42.77,41.32,40.88,41.92,0,0,0,0,0,0,0.918,0,0.076,0.13,0.87,0.13,46.9
-754444800000,1946,2,1945,5,19,7,0.594,0.0835,0.51,27473.4,163.5,163.5,163.5,4,4,4,982,982,982,844,844,138,138,138,0,0,0,0.141,0.141,0.141,844,844,844,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.465,0.465,0.465,0.348,0.348,0.348,0.016,0.016,0.016,1.04,1.04,1.04,0.047,0.047,0.047,21.13,21.13,21.13,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,41.73,41.73,41.73,40.88,40.88,40.88,0,0,0,0,0,0,0.909,0,0.084,0.14,0.86,0.14,46.3
-753840000000,1946,2,1945,5,20,7,0.594,0.0835,0.51,27473.4,163.5,163.5,163.5,4,4,4,982,982,982,844,844,138,138,138,0,0,0,0.141,0.141,0.141,844,844,844,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.465,0.465,0.465,0.348,0.348,0.348,0.016,0.016,0.016,1.04,1.04,1.04,0.047,0.047,0.047,21.13,21.13,21.13,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,41.73,41.73,41.73,40.88,40.88,40.88,0,0,0,0,0,0,0.909,0,0.084,0.14,0.86,0.14,46.3
-753235200000,1946,2,1945,5,21,7,0.594,0.0759,0.518,27872,167.7,167.7,165.9,4,4,4,982,982,982,856.6,844,125.4,116,138,0,0,0,0.128,0.118,0.141,856.6,844,866,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.473,0.465,0.48,0.354,0.348,0.358,0.016,0.016,0.016,1.06,1.04,1.07,0.048,0.047,0.048,21.11,21.1,21.13,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,42.33,41.73,42.78,41.48,40.88,41.92,0,0,0,0,0,0,0.922,0,0.076,0.13,0.87,0.13,46.9
-752630400000,1946,2,1945,5,22,7,0.597,0.0681,0.529,28391.3,172,172,169,4,4,4,986.6,982,1001,874,866,112.6,108,116,0,0,0,0.114,0.108,0.118,874,866,892.9,990,990,990,967.8,967.8,967.9,22.2,22.1,22.2,0.488,0.48,0.506,0.362,0.358,0.371,0.016,0.016,0.017,1.09,1.07,1.12,0.049,0.048,0.051,21.07,20.98,21.1,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.11,42.78,43.88,42.25,41.92,43,0,0,0,0,0,0,0.939,0,0.068,0.11,0.89,0.11,47.6
-752025600000,1946,3,1945,6,23,7,0.629,0.0653,0.563,29871.1,182.8,182.8,177.8,4,4,4,1039,1007,1073,931.3,898.6,108,108,108,0,0,0,0.104,0.101,0.107,931.3,898.6,964.8,990,990,990,968,967.9,968.1,22,21.9,22.1,0.541,0.511,0.572,0.39,0.374,0.406,0.018,0.017,0.019,1.19,1.13,1.25,0.054,0.051,0.057,20.79,20.63,20.95,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.36,44.1,46.63,44.45,43.22,45.7,0,0,0,0,0,0,0.988,0,0.066,0.1,0.9,0.1,47.5
-751420800000,1946,3,1945,6,24,7,0.678,0.0653,0.612,31709.6,192.8,192.8,188.7,4,4,4,1120,1073,1164,1012,964.8,108,108,108,0,0,0,0.0965,0.0928,0.101,1012,964.8,1056,990,990,990,968.3,968.1,968.4,21.7,21.6,21.9,0.629,0.572,0.688,0.468,0.406,0.549,0.022,0.019,0.025,1.38,1.25,1.53,0.063,0.057,0.071,20.34,20.06,20.63,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.23,46.63,49.6,47.19,45.7,48.2,0,0,0,0,0,0,1.05,0,0.066,0.096,0.9,0.1,46.8
-750816000000,1946,3,1945,6,25,7,0.719,0.0653,0.654,32390.4,192.8,192.8,192.8,4,4,4,1189,1175,1200,1081,1067,108,108,108,0,0,0,0.0908,0.09,0.0919,1081,1067,1092,990,990,990,968.5,968.5,968.5,21.5,21.5,21.5,0.725,0.705,0.741,0.606,0.575,0.63,0.028,0.027,0.029,1.63,1.57,1.67,0.076,0.073,0.078,19.88,19.8,19.98,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,50.31,49.92,50.6,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.065,0.091,0.91,0.09,45
-750211200000,1946,3,1945,6,26,7,0.731,0.0653,0.664,32390.4,192.8,192.8,192.8,4,4,4,1209,1200,1222,1101,1092,108,108,108,3.714,0,14,0.0893,0.0884,0.09,1097,1092,1100,990,990,990,968.6,968.5,968.6,21.4,21.4,21.5,0.75,0.741,0.757,0.642,0.63,0.648,0.03,0.029,0.03,1.69,1.67,1.71,0.079,0.078,0.08,19.75,19.7,19.8,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.935,50.71,50.6,50.78,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.067,0.089,0.91,0.09,44.3
-749606400000,1946,4,1945,7,27,7,0.756,0.0744,0.665,32390.4,192.8,192.8,192.8,4,4,4,1249,1241,1259,1126,1118,123,123,123,26.43,18,36,0.0984,0.0977,0.0991,1100,1100,1100,990,990,990,968.7,968.7,968.7,21.3,21.3,21.3,0.774,0.772,0.778,0.648,0.648,0.648,0.03,0.03,0.03,1.72,1.72,1.73,0.081,0.081,0.081,19.59,19.56,19.62,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.41,50.32,50.49,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.091,0.098,0.88,0.12,42.8
-749001600000,1946,4,1945,7,28,7,0.791,0.0744,0.665,32390.4,192.8,192.8,192.8,4,4,4,1308,1297,1323,1185,1174,123,123,123,85,74,100,0.0941,0.093,0.0949,1100,1100,1100,990,990,990,968.9,968.8,968.9,21.1,21.1,21.2,0.799,0.794,0.805,0.648,0.648,0.648,0.031,0.031,0.031,1.75,1.74,1.75,0.083,0.082,0.083,19.39,19.33,19.43,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.934,49.85,49.71,49.96,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.126,0.094,0.84,0.16,40.9
-748396800000,1946,4,1945,7,29,7,0.855,0.0744,0.665,32130.6,192.8,192.8,191.3,4,4,4,1413,1364,1475,1290,1241,123,123,123,190.6,141,252,0.0871,0.0834,0.0902,1100,1100,1100,990,990,990,969.2,969,969.4,20.8,20.6,21,0.843,0.822,0.87,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.77,1.82,0.086,0.084,0.088,19,18.78,19.19,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.82,48.22,49.31,47.81,47.26,48.2,0,0,0,0,0,0,1.06,0,0.19,0.087,0.78,0.22,37.6
-747792000000,1946,4,1945,7,30,7,0.905,0.0744,0.665,31623.5,189,189,188.2,4,4,4,1496,1475,1528,1373,1352,123,123,123,273.4,252,305,0.0822,0.0805,0.0834,1100,1100,1100,990,990,990,969.5,969.4,969.6,20.5,20.4,20.6,0.879,0.87,0.895,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.82,1.84,0.089,0.088,0.09,18.7,18.58,18.78,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.02,47.71,48.22,47.06,46.76,47.26,0,0,0,0,0,0,1.05,0,0.24,0.082,0.73,0.27,34.9
-747187200000,1946,4,1945,7,31,7,0.944,0.0947,0.665,31227.7,186.3,186.3,185.9,4,4,4,1561,1546,1571,1405,1382,156.6,123,170,304.6,282,323,0.1,0.0795,0.11,1100,1100,1100,990,990,990,969.7,969.6,969.7,20.3,20.3,20.4,0.898,0.887,0.903,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.85,0.091,0.09,0.091,18.47,18.44,18.51,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.42,47.34,47.53,46.47,46.39,46.58,0,0,0,0,0,0,1.03,0,0.279,0.1,0.7,0.3,33.1
-746582400000,1946,5,1945,8,32,7,0.917,0.103,0.665,31529.9,189.2,189.2,187.7,4,4,4,1516,1475,1557,1346,1305,170,170,170,245.7,205,287,0.112,0.109,0.115,1100,1100,1100,990,990,990,969.5,969.4,969.7,20.5,20.3,20.6,0.871,0.852,0.893,0.648,0.648,0.648,0.032,0.031,0.032,1.82,1.8,1.84,0.089,0.087,0.091,18.65,18.49,18.79,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.88,47.47,48.27,46.92,46.52,47.3,0,0,0,0,0,0,1.04,0,0.252,0.11,0.73,0.27,34.4
-745977600000,1946,5,1945,8,33,7,0.853,0.103,0.665,32185.3,192.8,192.8,191.6,4,4,4,1410,1364,1463,1240,1194,170,170,170,140,94,193,0.121,0.116,0.125,1100,1100,1100,990,990,990,969.2,969,969.4,20.8,20.6,21,0.826,0.807,0.849,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.75,1.8,0.085,0.084,0.087,19.03,18.84,19.2,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.9,48.38,49.35,47.89,47.41,48.2,0,0,0,0,0,0,1.06,0,0.188,0.12,0.78,0.22,37.7
-745372800000,1946,5,1945,8,34,7,0.828,0.103,0.665,32383.5,192.8,192.8,192.8,4,4,4,1370,1364,1388,1200,1194,170,170,170,99.57,94,118,0.124,0.123,0.125,1100,1100,1100,990,990,990,969.1,969,969.1,20.9,20.9,21,0.809,0.807,0.819,0.648,0.648,0.648,0.031,0.031,0.031,1.76,1.75,1.77,0.084,0.084,0.085,19.18,19.11,19.2,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.29,49.11,49.35,48.19,48.13,48.2,0,0,0,0,0,0,1.07,0,0.163,0.12,0.8,0.2,39.1
-744768000000,1946,5,1945,8,35,7,0.763,0.0973,0.656,32390.4,192.8,192.8,192.8,4,4,4,1262,1200,1323,1101,1062,160.9,138,170,15.57,0,53,0.127,0.114,0.137,1085,1062,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.75,0.706,0.791,0.614,0.562,0.648,0.029,0.026,0.031,1.66,1.56,1.74,0.078,0.073,0.082,19.62,19.35,19.91,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.78,49.47,50.12,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.107,0.13,0.86,0.14,42.5
-744163200000,1946,6,1945,9,36,7,0.654,0.0835,0.571,29966.3,191.3,191.3,178.4,4,4,4,1081,995,1175,943.4,857,138,138,138,0,0,0,0.128,0.117,0.139,943.4,857,1037,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.563,0.479,0.67,0.407,0.354,0.507,0.019,0.016,0.024,1.23,1.06,1.46,0.056,0.048,0.068,20.61,20.08,21.06,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.936,45.5,42.23,48.79,44.59,41.38,47.82,0,0,0,0,0,0,0.991,0,0.083,0.13,0.87,0.13,45.8
-743558400000,1946,6,1945,9,37,7,0.535,0.0835,0.452,24583.6,160.6,160.6,146.3,4,3,3.2857142857142856,885.2,797.9,964.9,747.2,659.9,138,138,138,0,0,0,0.157,0.143,0.173,747.2,659.9,826.9,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.385,0.326,0.451,0.296,0.242,0.339,0.013,0.011,0.015,0.933,0.807,1.01,0.041,0.035,0.046,21.63,21.23,22.1,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,46.58,39.88,51.79,45.01,38.91,48.2,0,0,0,0,0,0,0.813,0,0.083,0.16,0.84,0.16,46
-742953600000,1946,6,1945,9,38,7,0.432,0.0835,0.348,19902.1,128.9,128.9,118.5,3,3,3,713.6,662,768.4,575.6,524,138,138,138,0,0,0,0.194,0.18,0.208,575.6,524,630.4,990,990,990,966.8,966.5,967,23.2,23,23.5,0.278,0.249,0.309,0.185,0.151,0.222,0.008,0.0064,0.0096,0.665,0.578,0.758,0.029,0.025,0.033,22.58,22.27,22.87,0.952,0.949,0.955,0.976,0.97,0.98,0.93,0.92,0.936,40.44,37.17,43.85,39.49,36.05,42.97,0,0,0,0,0,0,0.658,0,0.084,0.19,0.81,0.19,46.1
-742348800000,1946,6,1945,9,39,7,0.363,0.0835,0.279,16196.2,104.7,104.7,96.41,3,2,2.2857142857142856,599.9,536.9,643.9,461.9,398.9,138,138,138,0,0,0,0.231,0.214,0.257,461.9,398.9,505.9,990,990,990,966.3,966,966.5,23.7,23.5,24,0.217,0.191,0.238,0.117,0.0873,0.139,0.0049,0.0036,0.0059,0.556,0.49,0.619,0.023,0.02,0.026,23.15,22.98,23.49,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,44.86,35.5,51.96,43.25,34.43,48.2,0,0,0,0,0,0,0.536,0,0.084,0.23,0.77,0.23,44.6
-741744000000,1946,7,1945,10,40,7,0.29,0.0683,0.221,13322.2,86.48,86.48,79.3,2,2,2,479,446.6,512.2,366,333.6,113,113,113,0,0,0,0.236,0.221,0.253,366,333.6,399.2,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.178,0.167,0.19,0.0717,0.0564,0.0874,0.003,0.0023,0.0036,0.439,0.391,0.489,0.018,0.016,0.02,23.81,23.61,24,0.95,0.946,0.955,0.976,0.97,0.98,0.928,0.918,0.936,40.6,37.13,44.12,39.65,36.02,43.24,0,0,0,0,0,0,0.441,0,0.069,0.24,0.76,0.24,45.9
-741139200000,1946,7,1945,10,41,7,0.255,0.0683,0.187,11236,70.35,70.35,66.88,2,2,2,422.1,406.7,438.5,309.1,293.7,113,113,113,0,0,0,0.268,0.258,0.278,309.1,293.7,325.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.158,0.153,0.164,0.0449,0.0376,0.0526,0.0018,0.0015,0.0022,0.354,0.331,0.379,0.014,0.013,0.016,24.15,24.05,24.24,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.916,34.47,32.78,36.26,33.44,31.8,35.17,0,0,0,0,0,0,0.372,0,0.068,0.27,0.73,0.27,44.1
-740534400000,1946,7,1945,10,42,7,0.238,0.0683,0.169,10196.5,63.6,63.6,60.69,2,2,2,393.2,382.6,406.7,280.2,269.6,113,113,113,0,0,0,0.287,0.278,0.295,280.2,269.6,293.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.148,0.144,0.153,0.0312,0.0262,0.0376,0.0013,0.0011,0.0015,0.311,0.295,0.331,0.013,0.012,0.013,24.32,24.24,24.39,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,31.29,30.11,32.78,30.35,29.21,31.8,0,0,0,0,0,0,0.337,0,0.069,0.29,0.71,0.29,42.8
-739929600000,1946,7,1945,10,43,7,0.217,0.0683,0.149,8951.38,57.64,57.64,53.28,2,2,2,359,343.7,379,246,230.7,113,113,113,0,0,0,0.315,0.298,0.329,246,230.7,266,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.136,0.13,0.143,0.0179,0.0154,0.0245,0.00072,0.00062,0.00099,0.262,0.244,0.289,0.011,0.0098,0.012,24.54,24.42,24.64,0.928,0.923,0.933,0.97,0.97,0.97,0.9,0.896,0.905,27.46,25.73,29.71,26.64,24.96,28.82,0,0,0,0,0,0,0.296,0,0.068,0.31,0.69,0.31,41.3
-739324800000,1946,7,1945,10,44,7,0.203,0.0628,0.14,8362.05,51.57,51.57,49.77,2,1,1.5714285714285714,335.1,324.1,343.7,231.3,224.2,103.9,97,113,0,0,0,0.31,0.29,0.335,231.3,224.2,237.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.13,0.128,0.131,0.0154,0.0148,0.0159,0.00062,0.00059,0.00064,0.309,0.244,0.396,0.012,0.0098,0.016,24.61,24.5,24.7,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.896,0.94,37.41,25.73,52.63,35.22,24.96,48.2,0,0,0,0,0,0,0.277,0,0.063,0.31,0.69,0.31,41.2
-738720000000,1946,8,1945,11,45,7,0.187,0.0587,0.128,7970.54,48.2,48.2,47.44,1,1,1,308.5,298.8,317.9,211.5,201.8,97,97,97,0,0,0,0.315,0.305,0.325,211.5,201.8,220.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.126,0.0137,0.0129,0.0145,0.00055,0.00051,0.00058,0.364,0.347,0.381,0.015,0.014,0.015,24.69,24.63,24.76,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.99,46.8,51.15,47.44,45.87,48.2,0,0,0,0,0,0,0.264,0,0.059,0.31,0.68,0.32,42.6
-738115200000,1946,8,1945,11,46,7,0.174,0.0587,0.116,7299.08,44.9,44.9,43.45,1,1,1,288.3,283.2,294.6,191.3,186.2,97,97,97,0,0,0,0.336,0.329,0.342,191.3,186.2,197.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.113,0.117,0.012,0.0116,0.0125,0.00048,0.00046,0.0005,0.328,0.319,0.339,0.013,0.013,0.013,24.82,24.78,24.85,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.33,43.13,45.81,43.45,42.27,44.9,0,0,0,0,0,0,0.241,0,0.058,0.34,0.67,0.33,41.9
-737510400000,1946,8,1945,11,47,7,0.165,0.0587,0.106,6646.71,41.86,41.86,39.56,1,1,1,272.1,263.1,281.5,175.1,166.1,97,97,97,0,0,0,0.357,0.345,0.369,175.1,166.1,184.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.113,0.0106,0.00987,0.0114,0.00042,0.00039,0.00045,0.299,0.283,0.316,0.012,0.011,0.013,24.91,24.86,24.96,0.947,0.944,0.95,0.977,0.973,0.98,0.925,0.918,0.931,40.51,38.4,42.72,39.56,37.35,41.86,0,0,0,0,0,0,0.22,0,0.059,0.36,0.64,0.36,40.3
-736905600000,1946,8,1945,11,48,7,0.155,0.0566,0.0988,6172.09,40.3,40.3,36.74,1,1,1,257,250.3,263.1,163.4,153.3,93.57,73,97,0,0,0,0.364,0.292,0.388,163.4,153.3,177.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.102,0.108,0.00964,0.00878,0.0108,0.00038,0.00035,0.00043,0.278,0.26,0.3,0.011,0.01,0.012,24.99,24.96,25.04,0.943,0.94,0.948,0.972,0.97,0.979,0.917,0.912,0.927,37.79,35.39,41.18,36.74,34.32,40.3,0,0,0,0,0,0,0.204,0,0.0562,0.37,0.64,0.36,39.8
-736300800000,1946,9,1945,12,49,7,0.143,0.0442,0.099,6210.13,39.36,39.36,36.97,1,1,1,236.8,231.5,246.5,163.8,158.5,73,73,73,0,0,0,0.308,0.296,0.315,163.8,158.5,173.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.00967,0.00922,0.0105,0.00038,0.00036,0.00041,0.276,0.267,0.294,0.011,0.01,0.012,25.1,25.03,25.14,0.943,0.941,0.946,0.972,0.97,0.977,0.917,0.913,0.924,38.03,36.8,40.3,36.97,35.7,39.36,0,0,0,0,0,0,0.205,0,0.044,0.31,0.69,0.31,43.4
-735696000000,1946,9,1945,12,50,7,0.135,0.0442,0.0907,5669.16,35.06,35.06,33.74,1,1,1,222.9,216.8,228.7,149.9,143.8,73,73,73,0,0,0,0.328,0.319,0.337,149.9,143.8,155.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.098,0.0958,0.1,0.00849,0.00797,0.00898,0.00033,0.00031,0.00035,0.251,0.24,0.262,0.0099,0.0094,0.01,25.21,25.17,25.26,0.939,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.912,34.79,33.34,36.14,33.74,32.34,35.06,0,0,0,0,0,0,0.187,0,0.0443,0.33,0.67,0.33,42
-735091200000,1946,9,1945,12,51,7,0.127,0.0442,0.0824,5143.51,31.48,31.48,30.62,1,1,1,209.2,205.9,213,136.2,132.9,73,73,73,0,0,0,0.349,0.343,0.354,136.2,132.9,140,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0931,0.092,0.0945,0.00733,0.00705,0.00765,0.00029,0.00028,0.0003,0.227,0.221,0.234,0.0089,0.0086,0.0092,25.32,25.29,25.34,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,31.56,30.78,32.45,30.62,29.86,31.48,0,0,0,0,0,0,0.17,0,0.0446,0.35,0.65,0.35,40.5
-734486400000,1946,9,1945,12,52,7,0.123,0.0442,0.0791,4930.83,29.39,29.39,29.35,1,1,1,203.7,203.5,203.9,130.7,130.5,73,73,73,0,0,0,0.358,0.358,0.359,130.7,130.5,130.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0911,0.0913,0.00686,0.00684,0.00688,0.00027,0.00027,0.00027,0.217,0.217,0.217,0.0085,0.0085,0.0085,25.36,25.36,25.36,0.931,0.931,0.931,0.97,0.97,0.97,0.903,0.903,0.903,30.26,30.21,30.3,29.35,29.31,29.39,0,0,0,0,0,0,0.163,0,0.0439,0.36,0.64,0.36,40.1
-733881600000,1946,9,1945,12,53,7,0.122,0.0364,0.0856,5365.38,32.37,32.37,31.94,1,1,1,201.7,201.4,203.5,141.6,130.5,60.14,58,73,0,0,0,0.298,0.288,0.359,141.6,130.5,143.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0911,0.0943,0.00779,0.00684,0.00794,0.0003,0.00027,0.00031,0.235,0.217,0.238,0.0092,0.0085,0.0093,25.35,25.35,25.36,0.935,0.931,0.936,0.97,0.97,0.97,0.907,0.903,0.908,32.92,30.21,33.38,31.94,29.31,32.37,0,0,0,0,0,0,0.177,0,0.0364,0.3,0.7,0.3,44
-733276800000,1946,10,1946,1,1,7,0.121,0.0351,0.0856,5367.3,32.02,32.02,31.95,1,1,1,199.6,197.9,199.9,141.6,139.9,58,58,58,0,0,0,0.29,0.29,0.293,141.6,139.9,141.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.093,0.0937,0.00779,0.00764,0.00781,0.0003,0.0003,0.00031,0.235,0.232,0.236,0.0092,0.0091,0.0092,25.36,25.36,25.36,0.935,0.934,0.935,0.97,0.97,0.97,0.907,0.906,0.907,32.94,32.5,33.01,31.95,31.53,32.02,0,0,0,0,0,0,0.177,0,0.0354,0.29,0.71,0.29,44.4
-732672000000,1946,10,1946,1,2,7,0.12,0.0351,0.0846,5296.73,31.53,31.53,31.53,1,1,1,197.9,197.9,197.9,139.9,139.9,58,58,58,0,0,0,0.293,0.293,0.293,139.9,139.9,139.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.093,0.093,0.00764,0.00764,0.00764,0.0003,0.0003,0.0003,0.232,0.232,0.232,0.0091,0.0091,0.0091,25.36,25.36,25.36,0.934,0.934,0.934,0.97,0.97,0.97,0.906,0.906,0.906,32.5,32.5,32.5,31.53,31.53,31.53,0,0,0,0,0,0,0.175,0,0.0354,0.29,0.7,0.3,44.1
-732067200000,1946,10,1946,1,3,7,0.119,0.0351,0.0842,5268.39,31.53,31.53,31.36,1,1,1,197.1,196.6,197.9,139.1,138.6,58,58,58,0,0,0,0.294,0.293,0.295,139.1,138.6,139.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0926,0.093,0.00758,0.00753,0.00764,0.0003,0.00029,0.0003,0.231,0.23,0.232,0.009,0.009,0.0091,25.36,25.36,25.36,0.934,0.934,0.934,0.97,0.97,0.97,0.906,0.906,0.906,32.33,32.2,32.5,31.36,31.23,31.53,0,0,0,0,0,0,0.174,0,0.0348,0.29,0.71,0.29,44.3
-731462400000,1946,10,1946,1,4,7,0.119,0.034,0.0849,5315.38,32.18,32.18,31.64,1,1,1,196.6,196.6,196.6,140.3,138.6,56.29,54,58,0,0,0,0.286,0.275,0.295,140.3,138.6,142.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0926,0.0936,0.00768,0.00753,0.00787,0.0003,0.00029,0.00031,0.233,0.23,0.237,0.0091,0.009,0.0092,25.36,25.36,25.36,0.935,0.934,0.935,0.97,0.97,0.97,0.907,0.906,0.907,32.62,32.2,33.18,31.64,31.23,32.18,0,0,0,0,0,0,0.176,0,0.0341,0.29,0.71,0.29,44.7
-730857600000,1946,11,1946,2,5,7,0.119,0.0327,0.0863,5406.37,32.18,32.18,32.18,1,1,1,196.6,196.6,196.6,142.6,142.6,54,54,54,0,0,0,0.275,0.275,0.275,142.6,142.6,142.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0936,0.0936,0.00787,0.00787,0.00787,0.00031,0.00031,0.00031,0.237,0.237,0.237,0.0092,0.0092,0.0092,25.36,25.36,25.36,0.935,0.935,0.935,0.97,0.97,0.97,0.907,0.907,0.907,33.18,33.18,33.18,32.18,32.18,32.18,0,0,0,0,0,0,0.179,0,0.0327,0.27,0.73,0.27,45.4
-730252800000,1946,11,1946,2,6,7,0.119,0.0327,0.0866,5432.38,32.97,32.97,32.34,1,1,1,197.3,196.6,199.9,143.3,142.6,54,54,54,0,0,0,0.274,0.27,0.275,143.3,142.6,145.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0936,0.0948,0.00793,0.00787,0.00815,0.00031,0.00031,0.00032,0.238,0.237,0.242,0.0093,0.0092,0.0095,25.36,25.36,25.36,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,33.34,33.18,33.99,32.34,32.18,32.97,0,0,0,0,0,0,0.18,0,0.0324,0.27,0.73,0.27,45.7
-729648000000,1946,11,1946,2,7,7,0.129,0.0278,0.101,6417.57,43.96,43.96,38.2,1,1,1,213.5,201.4,231.5,167.5,147.4,46,40,54,0,0,0,0.217,0.173,0.268,167.5,147.4,191.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0953,0.11,0.00999,0.00828,0.012,0.00039,0.00032,0.00047,0.281,0.245,0.323,0.011,0.0096,0.013,25.24,25.09,25.35,0.944,0.937,0.952,0.975,0.97,0.98,0.921,0.909,0.933,39.16,34.36,44.85,38.2,33.33,43.96,0,0,0,0,0,0,0.212,0,0.028,0.22,0.78,0.22,49.7
-729043200000,1946,11,1946,2,8,7,0.151,0.026,0.125,7889.74,48.2,48.2,46.96,1,1,1,250.1,236.2,266,207.1,196.2,43,40,61,0,0,0,0.171,0.153,0.229,207.1,196.2,221.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.116,0.111,0.121,0.0134,0.0124,0.0146,0.00053,0.00049,0.00058,0.351,0.331,0.377,0.014,0.013,0.015,24.96,24.88,25.05,0.956,0.953,0.959,0.98,0.98,0.98,0.937,0.934,0.94,48.46,45.95,51.89,46.96,45.03,48.2,0,0,0,0,0,0,0.261,0,0.026,0.17,0.83,0.17,52.2
