datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-663724800000,1948,12,1948,3,12,7,0.246,0.0524,0.194,11683.7,69.9,69.9,69.55,2,2,2,406.7,406.7,406.7,320.1,310.7,86.57,85,96,0,0,0,0.213,0.209,0.236,320.1,310.7,321.7,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.159,0.157,0.159,0.0501,0.0457,0.0508,0.002,0.0019,0.0021,0.368,0.355,0.37,0.015,0.014,0.015,24.2,24.2,24.22,0.944,0.942,0.944,0.97,0.97,0.97,0.915,0.914,0.916,35.85,34.76,36.03,34.77,33.72,34.95,0,0,0,0,0,0,0.386,0,0.052,0.21,0.79,0.21,47.5
-663120000000,1948,12,1948,3,13,7,0.246,0.0495,0.196,11862.4,72.39,72.39,70.61,2,2,2,406.7,406.7,406.7,324.8,321.7,81.86,74,85,0,0,0,0.201,0.182,0.209,324.8,321.7,332.7,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.16,0.159,0.162,0.0523,0.0508,0.056,0.0021,0.0021,0.0023,0.374,0.37,0.386,0.015,0.015,0.016,24.2,24.18,24.2,0.944,0.944,0.946,0.97,0.97,0.97,0.916,0.916,0.917,36.39,36.03,37.3,35.3,34.95,36.19,0,0,0,0,0,0,0.392,0,0.05,0.2,0.8,0.2,48.2
-662515200000,1949,1,1948,4,14,7,0.261,0.0448,0.216,13131,81.54,81.54,78.16,2,2,2,431.9,406.7,446.6,357.9,332.7,74,74,74,0,0,0,0.172,0.166,0.182,357.9,332.7,372.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.171,0.162,0.177,0.0679,0.056,0.0749,0.0028,0.0023,0.0031,0.423,0.386,0.445,0.017,0.016,0.018,24.03,23.94,24.18,0.949,0.946,0.951,0.976,0.97,0.98,0.927,0.917,0.932,40.03,37.3,41.62,39.08,36.19,40.77,0,0,0,0,0,0,0.434,0,0.045,0.17,0.83,0.17,50.3
-661910400000,1949,1,1948,4,15,7,0.27,0.0448,0.225,13698.3,81.54,81.54,81.54,2,2,2,446.6,446.6,446.6,372.6,372.6,74,74,74,0,0,0,0.166,0.166,0.166,372.6,372.6,372.6,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.177,0.177,0.177,0.0749,0.0749,0.0749,0.0031,0.0031,0.0031,0.445,0.445,0.445,0.018,0.018,0.018,23.94,23.94,23.94,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,41.62,41.62,41.62,40.77,40.77,40.77,0,0,0,0,0,0,0.453,0,0.045,0.17,0.83,0.17,50.7
-661305600000,1949,1,1948,4,16,7,0.281,0.0411,0.24,14527.5,93.66,93.66,86.47,2,2,2,464,446.6,490.4,396,372.6,68,60,74,0,0,0,0.148,0.122,0.166,396,372.6,430.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.185,0.177,0.196,0.0859,0.0749,0.102,0.0035,0.0031,0.0042,0.48,0.445,0.531,0.02,0.018,0.022,23.83,23.66,23.94,0.954,0.951,0.957,0.98,0.98,0.98,0.934,0.932,0.938,44.13,41.62,47.79,43.24,40.77,46.83,0,0,0,0,0,0,0.48,0,0.041,0.15,0.85,0.15,51.7
-660700800000,1949,1,1948,4,17,7,0.297,0.0363,0.26,15735.5,93.66,93.66,93.66,2,2,2,490.4,490.4,490.4,430.4,430.4,60,60,60,0,0,0,0.122,0.122,0.122,430.4,430.4,430.4,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.196,0.196,0.196,0.102,0.102,0.102,0.0042,0.0042,0.0042,0.531,0.531,0.531,0.022,0.022,0.022,23.66,23.66,23.66,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.79,47.79,47.79,46.83,46.83,46.83,0,0,0,0,0,0,0.52,0,0.037,0.12,0.88,0.12,53
-660096000000,1949,1,1948,4,18,7,0.297,0.042,0.255,15389.3,93.66,93.66,91.6,2,2,2,490.4,490.4,490.4,420.9,419.4,69.43,60,71,0,0,0,0.142,0.122,0.145,420.9,419.4,430.4,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.194,0.193,0.196,0.0977,0.0969,0.102,0.004,0.004,0.0042,0.518,0.516,0.531,0.021,0.021,0.022,23.68,23.66,23.68,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.74,46.56,47.79,45.8,45.63,46.83,0,0,0,0,0,0,0.509,0,0.042,0.14,0.86,0.14,51.8
-659491200000,1949,2,1948,5,19,7,0.304,0.0429,0.261,15690.2,96.4,96.4,93.39,2,2,2,502.3,490.4,525.1,431.3,419.4,71,71,71,0,0,0,0.142,0.135,0.145,431.3,419.4,454.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.197,0.193,0.205,0.103,0.0969,0.113,0.0043,0.004,0.0047,0.534,0.516,0.568,0.022,0.021,0.024,23.61,23.47,23.68,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.78,46.56,50.06,46.7,45.63,48.2,0,0,0,0,0,0,0.519,0,0.043,0.14,0.86,0.14,51.6
-658886400000,1949,2,1948,5,20,7,0.334,0.0429,0.291,16804.5,108.2,108.2,100,3,2,2.4285714285714284,551.5,531.3,588.3,480.5,460.3,71,71,71,0,0,0,0.129,0.121,0.134,480.5,460.3,517.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.217,0.207,0.236,0.126,0.116,0.147,0.0053,0.0048,0.0062,0.562,0.504,0.594,0.023,0.021,0.025,23.36,23.19,23.43,0.952,0.944,0.957,0.976,0.97,0.98,0.929,0.916,0.938,44.67,34.94,51.68,42.52,33.89,48.2,0,0,0,0,0,0,0.556,0,0.043,0.13,0.87,0.13,50.3
-658281600000,1949,2,1948,5,21,7,0.363,0.0429,0.32,18574.1,117.2,117.2,110.6,3,3,3,599.7,588.3,631.8,528.7,517.3,71,71,71,0,0,0,0.119,0.112,0.121,528.7,517.3,560.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.242,0.236,0.261,0.154,0.147,0.176,0.0065,0.0062,0.0075,0.577,0.558,0.631,0.024,0.023,0.027,23.13,22.94,23.19,0.949,0.948,0.952,0.972,0.97,0.976,0.922,0.92,0.929,37.93,37.18,40.03,36.85,36.07,39.07,0,0,0,0,0,0,0.614,0,0.043,0.12,0.88,0.12,51.2
-657676800000,1949,2,1948,5,22,7,0.39,0.0512,0.339,19603.3,119.7,119.7,116.7,3,3,3,644.6,643.9,648.5,559.9,556.9,84.71,71,87,0,0,0,0.131,0.11,0.135,559.9,556.9,572.9,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.262,0.261,0.267,0.175,0.173,0.184,0.0074,0.0074,0.0078,0.631,0.627,0.652,0.027,0.027,0.028,22.89,22.87,22.9,0.951,0.951,0.953,0.976,0.975,0.978,0.928,0.928,0.931,39.86,39.66,40.81,38.9,38.68,39.9,0,0,0,0,0,0,0.648,0,0.051,0.13,0.87,0.13,50.3
-657072000000,1949,3,1948,6,23,7,0.442,0.0526,0.389,22239.4,138.4,138.4,132.4,3,3,3,730.4,674.1,764,643.4,587.1,87,87,87,0,0,0,0.119,0.114,0.129,643.4,587.1,677,990,990,990,966.8,966.6,967,23.2,23,23.4,0.31,0.278,0.329,0.231,0.193,0.253,0.01,0.0083,0.011,0.773,0.678,0.829,0.033,0.029,0.036,22.41,22.21,22.73,0.956,0.954,0.957,0.98,0.979,0.98,0.937,0.934,0.938,45.03,41.59,47.06,44.13,40.74,46.12,0,0,0,0,0,0,0.735,0,0.053,0.12,0.88,0.12,50.3
-656467200000,1949,3,1948,6,24,7,0.462,0.0526,0.409,23243.8,138.4,138.4,138.4,3,3,3,764,764,764,677,677,87,87,87,0,0,0,0.114,0.114,0.114,677,677,677,990,990,990,967,967,967,23,23,23,0.329,0.329,0.329,0.253,0.253,0.253,0.011,0.011,0.011,0.829,0.829,0.829,0.036,0.036,0.036,22.21,22.21,22.21,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.06,47.06,47.06,46.12,46.12,46.12,0,0,0,0,0,0,0.769,0,0.053,0.11,0.89,0.11,50.3
-655862400000,1949,3,1948,6,25,7,0.471,0.0526,0.419,23667.2,144,144,140.9,3,3,3,779.1,764,797.9,692.1,677,87,87,87,0,0,0,0.112,0.109,0.114,692.1,677,710.9,990,990,990,967,967,967.1,23,22.9,23,0.337,0.329,0.348,0.263,0.253,0.276,0.011,0.011,0.012,0.855,0.829,0.886,0.037,0.036,0.039,22.13,22.02,22.21,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.92,47.06,48.98,46.96,46.12,48,0,0,0,0,0,0,0.783,0,0.052,0.11,0.89,0.11,50.2
-655257600000,1949,3,1948,6,26,7,0.493,0.0565,0.437,24269.5,144.6,144.6,144.5,3,3,3,815.4,804.6,817.2,722,715.2,93.43,87,102,0,0,0,0.114,0.106,0.125,722,715.2,730.2,990,990,990,967.2,967.1,967.2,22.8,22.8,22.9,0.356,0.352,0.359,0.283,0.279,0.289,0.012,0.012,0.013,0.907,0.897,0.919,0.04,0.039,0.04,21.93,21.91,21.98,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.53,49.07,50.05,48.15,48.09,48.2,0,0,0,0,0,0,0.803,0,0.056,0.11,0.89,0.11,49.2
-654652800000,1949,4,1948,7,27,7,0.513,0.0617,0.451,24543.7,155.7,155.7,146.1,4,3,3.142857142857143,847.8,817.2,893,745.8,715.2,102,102,102,0,0,0,0.12,0.114,0.125,745.8,715.2,791,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.376,0.354,0.413,0.297,0.279,0.322,0.013,0.012,0.014,0.938,0.897,0.977,0.041,0.039,0.043,21.77,21.58,21.93,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.93,0.938,48.84,39.89,51.62,46.84,38.93,48.2,0,0,0,0,0,0,0.812,0,0.062,0.12,0.88,0.12,47.8
-654048000000,1949,4,1948,7,28,7,0.546,0.0617,0.484,26441,157.4,157.4,157.4,4,4,4,902.5,902.5,902.5,800.5,800.5,102,102,102,0,0,0,0.113,0.113,0.113,800.5,800.5,800.5,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.422,0.422,0.422,0.326,0.326,0.326,0.015,0.015,0.015,0.961,0.961,0.961,0.043,0.043,0.043,21.53,21.53,21.53,0.953,0.953,0.953,0.977,0.977,0.977,0.931,0.931,0.931,40.29,40.29,40.29,39.35,39.35,39.35,0,0,0,0,0,0,0.874,0,0.062,0.11,0.89,0.11,48.4
-653443200000,1949,4,1948,7,29,7,0.546,0.0617,0.484,26441,157.4,157.4,157.4,4,4,4,902.5,902.5,902.5,800.5,800.5,102,102,102,0,0,0,0.113,0.113,0.113,800.5,800.5,800.5,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.422,0.422,0.422,0.326,0.326,0.326,0.015,0.015,0.015,0.961,0.961,0.961,0.043,0.043,0.043,21.53,21.53,21.53,0.953,0.953,0.953,0.977,0.977,0.977,0.931,0.931,0.931,40.29,40.29,40.29,39.35,39.35,39.35,0,0,0,0,0,0,0.874,0,0.062,0.11,0.89,0.11,48.4
-652838400000,1949,4,1948,7,30,7,0.552,0.0637,0.489,26439.6,160.2,160.2,157.4,4,3,3.857142857142857,913.1,902.5,919.2,807.8,777.5,105.3,102,125,0,0,0,0.115,0.111,0.139,807.8,777.5,817.2,990,990,990,967.6,967.5,967.6,22.4,22.4,22.5,0.428,0.402,0.437,0.33,0.315,0.335,0.015,0.014,0.015,0.985,0.961,1,0.044,0.043,0.045,21.46,21.43,21.53,0.954,0.953,0.956,0.978,0.977,0.98,0.933,0.931,0.937,42.42,40.29,52.21,41.07,39.35,48.2,0,0,0,0,0,0,0.874,0,0.063,0.12,0.89,0.11,47.9
-652233600000,1949,5,1948,8,31,7,0.542,0.0756,0.466,24292.8,144.6,144.6,144.6,3,3,3,895.6,863.8,902.5,770.6,738.8,125,125,125,0,0,0,0.14,0.139,0.145,770.6,738.8,777.5,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.395,0.368,0.402,0.312,0.295,0.315,0.014,0.013,0.014,0.992,0.938,1,0.044,0.041,0.045,21.53,21.49,21.71,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.85,50.17,52.21,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.076,0.14,0.86,0.14,44.8
-651628800000,1949,5,1948,8,32,7,0.49,0.0756,0.415,23227.5,144.6,144.6,138.3,3,3,3,810.6,764,858,685.6,639,125,125,125,0,0,0,0.155,0.146,0.164,685.6,639,733,990,990,990,967.1,967,967.3,22.9,22.7,23,0.338,0.311,0.365,0.259,0.228,0.291,0.011,0.0099,0.013,0.848,0.769,0.928,0.037,0.033,0.041,22.01,21.74,22.27,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.16,44.47,49.84,46.09,43.58,48.2,0,0,0,0,0,0,0.768,0,0.075,0.15,0.85,0.15,47.4
-651024000000,1949,5,1948,8,33,7,0.423,0.0756,0.347,19889.3,130.8,130.8,118.4,3,3,3,698.9,643.9,764,573.9,518.9,125,125,125,0,0,0,0.179,0.164,0.194,573.9,518.9,639,990,990,990,966.7,966.5,967,23.3,23,23.5,0.274,0.243,0.311,0.184,0.148,0.228,0.0079,0.0063,0.0099,0.659,0.567,0.769,0.028,0.024,0.033,22.64,22.27,22.96,0.952,0.948,0.956,0.976,0.97,0.98,0.929,0.92,0.937,40.43,36.93,44.47,39.46,35.82,43.58,0,0,0,0,0,0,0.658,0,0.076,0.18,0.82,0.18,47
-650419200000,1949,5,1948,8,34,7,0.352,0.0756,0.277,16206,106,106,96.46,3,2,2.2857142857142856,582.7,542.7,636.6,457.7,417.7,125,125,125,0,0,0,0.215,0.196,0.23,457.7,417.7,511.6,990,990,990,966.2,966,966.4,23.8,23.6,24,0.213,0.196,0.239,0.115,0.0961,0.143,0.0049,0.004,0.0061,0.547,0.517,0.603,0.023,0.022,0.025,23.23,23,23.44,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,44.58,35.32,51.4,43.26,34.26,48.2,0,0,0,0,0,0,0.536,0,0.075,0.21,0.79,0.21,46
-649814400000,1949,5,1948,8,35,7,0.297,0.0639,0.233,14073,88.81,88.81,83.77,2,2,2,491.5,461.1,536.9,385.8,363.1,105.7,98,125,0,0,0,0.215,0.199,0.244,385.8,363.1,411.9,990,990,990,965.8,965.7,966,24.2,24,24.3,0.184,0.176,0.194,0.0811,0.0704,0.0934,0.0034,0.0029,0.0039,0.468,0.434,0.508,0.019,0.018,0.021,23.72,23.48,23.89,0.953,0.95,0.956,0.98,0.977,0.98,0.934,0.928,0.937,42.76,40.42,45.31,41.88,39.49,44.41,0,0,0,0,0,0,0.465,0,0.064,0.22,0.78,0.22,47.4
-649209600000,1949,6,1948,9,36,7,0.269,0.0593,0.21,12660.7,77.91,77.91,75.36,2,2,2,445.2,435.1,456.4,347.2,337.1,98,98,98,0,0,0,0.22,0.215,0.225,347.2,337.1,358.4,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.17,0.167,0.174,0.0629,0.0581,0.0682,0.0026,0.0024,0.0028,0.41,0.395,0.427,0.017,0.016,0.018,23.99,23.92,24.05,0.948,0.946,0.95,0.973,0.971,0.976,0.923,0.919,0.927,38.72,37.62,39.92,37.68,36.52,38.95,0,0,0,0,0,0,0.419,0,0.059,0.22,0.78,0.22,47.1
-648604800000,1949,6,1948,9,37,7,0.252,0.0593,0.193,11608.9,73.04,73.04,69.1,2,2,2,416.7,406.7,435.1,318.7,308.7,98,98,98,0,0,0,0.235,0.225,0.241,318.7,308.7,337.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.16,0.157,0.167,0.0494,0.0447,0.0581,0.002,0.0018,0.0024,0.367,0.352,0.395,0.015,0.014,0.016,24.16,24.05,24.22,0.943,0.942,0.946,0.97,0.97,0.971,0.915,0.914,0.919,35.61,34.53,37.62,34.55,33.49,36.52,0,0,0,0,0,0,0.384,0,0.059,0.24,0.77,0.23,46.1
-648000000000,1949,6,1948,9,38,7,0.227,0.0593,0.168,10142.4,64.73,64.73,60.37,2,2,2,375.9,364,396.1,277.9,266,98,98,98,0,0,0,0.261,0.247,0.269,277.9,266,298.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.146,0.142,0.153,0.0301,0.0246,0.0397,0.0012,0.00099,0.0016,0.306,0.288,0.336,0.012,0.012,0.014,24.41,24.28,24.49,0.936,0.933,0.94,0.97,0.97,0.97,0.907,0.905,0.912,31.12,29.8,33.36,30.19,28.91,32.36,0,0,0,0,0,0,0.335,0,0.059,0.26,0.74,0.26,44.7
-647395200000,1949,6,1948,9,39,7,0.22,0.0569,0.163,9861.45,59.87,59.87,58.7,2,2,2,364,364,364,269.9,266,94.14,89,98,0,0,0,0.258,0.244,0.269,269.9,266,275,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.143,0.142,0.144,0.0264,0.0246,0.0288,0.0011,0.00099,0.0012,0.294,0.288,0.301,0.012,0.012,0.012,24.49,24.48,24.49,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,30.26,29.8,30.86,29.35,28.91,29.93,0,0,0,0,0,0,0.326,0,0.057,0.26,0.74,0.26,44.8
-646790400000,1949,7,1948,10,40,7,0.211,0.0538,0.158,9532.07,59.87,59.87,56.74,2,2,2,349.6,327.5,364,260.6,238.5,89,89,89,0,0,0,0.255,0.244,0.272,260.6,238.5,275,990,990,990,965.1,965,965.2,24.9,24.8,25,0.139,0.131,0.144,0.0229,0.016,0.0288,0.00092,0.00064,0.0012,0.28,0.251,0.301,0.011,0.01,0.012,24.57,24.48,24.71,0.931,0.926,0.935,0.97,0.97,0.97,0.904,0.898,0.907,29.25,26.76,30.86,28.37,25.95,29.93,0,0,0,0,0,0,0.315,0,0.053,0.25,0.75,0.25,45.2
-646185600000,1949,7,1948,10,41,7,0.196,0.0538,0.142,8590.11,51.13,51.13,51.13,2,2,2,324.1,324.1,324.1,235,235.1,89,89,89,0,0,0,0.275,0.275,0.275,235,235.1,235.1,990,990,990,965,965,965,25,25,25,0.13,0.13,0.13,0.0157,0.0157,0.0157,0.00063,0.00063,0.00063,0.247,0.247,0.247,0.0099,0.0099,0.0099,24.73,24.73,24.73,0.925,0.925,0.925,0.97,0.97,0.97,0.897,0.897,0.897,26.36,26.36,26.36,25.57,25.57,25.57,0,0,0,0,0,0,0.284,0,0.054,0.27,0.72,0.28,43.8
-645580800000,1949,7,1948,10,42,7,0.192,0.0538,0.139,8416.83,51.13,51.13,50.1,2,1,1.7142857142857142,318.1,302.6,324.1,229.1,213.6,89,89,89,0,0,0,0.28,0.275,0.294,229.1,213.6,235.1,990,990,990,965,964.9,965,25,25,25.1,0.128,0.123,0.13,0.0152,0.0139,0.0157,0.00061,0.00055,0.00063,0.282,0.24,0.381,0.011,0.0096,0.015,24.73,24.67,24.77,0.934,0.923,0.958,0.973,0.97,0.98,0.909,0.895,0.939,33.13,25.66,51.26,31.94,24.89,48.2,0,0,0,0,0,0,0.278,0,0.053,0.28,0.72,0.28,43.8
-644976000000,1949,7,1948,10,43,7,0.176,0.0538,0.122,7725.01,48.2,48.2,45.98,1,1,1,291.4,283.2,302.6,202.4,194.2,89,89,89,0,0,0,0.306,0.294,0.314,202.4,194.2,213.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.116,0.123,0.013,0.0123,0.0139,0.00052,0.00049,0.00055,0.347,0.333,0.367,0.014,0.013,0.015,24.79,24.72,24.83,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,46.98,45.08,49.57,45.98,44.17,48.2,0,0,0,0,0,0,0.255,0,0.054,0.31,0.69,0.31,43.9
-644371200000,1949,8,1948,11,44,7,0.171,0.0466,0.125,7897.56,47.01,47.01,47.01,1,1,1,283.2,283.2,283.2,206.2,206.2,77,77,77,0,0,0,0.272,0.272,0.272,206.2,206.2,206.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.119,0.119,0.0133,0.0133,0.0133,0.00053,0.00053,0.00053,0.353,0.353,0.353,0.014,0.014,0.014,24.81,24.81,24.81,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,47.97,47.97,47.97,47.01,47.01,47.01,0,0,0,0,0,0,0.261,0,0.046,0.27,0.73,0.27,46.2
-643766400000,1949,8,1948,11,45,7,0.167,0.0466,0.12,7627.17,47.01,47.01,45.4,1,1,1,276.2,263.1,283.2,199.2,186.1,77,77,77,0,0,0,0.279,0.272,0.293,199.2,186.1,206.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.112,0.119,0.0127,0.0116,0.0133,0.0005,0.00046,0.00053,0.341,0.317,0.353,0.014,0.013,0.014,24.85,24.81,24.93,0.954,0.95,0.956,0.98,0.98,0.98,0.935,0.931,0.937,46.33,43.24,47.97,45.4,42.38,47.01,0,0,0,0,0,0,0.252,0,0.047,0.28,0.72,0.28,45.7
-643161600000,1949,8,1948,11,46,7,0.155,0.0466,0.108,6823.86,42.09,42.09,40.62,1,1,1,255.7,250.3,261.9,178.7,173.3,77,77,77,0,0,0,0.301,0.294,0.308,178.7,173.3,184.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.107,0.111,0.0109,0.0105,0.0115,0.00043,0.00041,0.00045,0.304,0.294,0.315,0.012,0.012,0.012,24.97,24.94,25,0.948,0.946,0.95,0.979,0.976,0.98,0.928,0.924,0.931,41.5,40.21,42.95,40.62,39.26,42.09,0,0,0,0,0,0,0.226,0,0.047,0.3,0.7,0.3,44
-642556800000,1949,8,1948,11,47,7,0.147,0.0466,0.101,6308.47,38.33,38.33,37.55,1,1,1,243.3,239.5,246.5,166.3,162.5,77,77,77,0,0,0,0.316,0.312,0.321,166.3,162.5,169.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.106,0.00989,0.00957,0.0102,0.00039,0.00038,0.0004,0.282,0.275,0.287,0.011,0.011,0.011,25.06,25.03,25.09,0.944,0.943,0.945,0.973,0.971,0.975,0.919,0.916,0.921,38.59,37.7,39.33,37.55,36.61,38.33,0,0,0,0,0,0,0.209,0,0.046,0.32,0.69,0.31,42.9
-641952000000,1949,8,1948,11,48,7,0.141,0.0397,0.101,6379.18,40.54,40.54,37.97,1,1,1,233.1,228.3,236.2,167.5,159.2,65.57,57,77,0,0,0,0.281,0.243,0.326,167.5,159.2,177.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.104,0.102,0.107,0.00999,0.00928,0.0108,0.00039,0.00037,0.00043,0.283,0.269,0.3,0.011,0.011,0.012,25.12,25.09,25.14,0.944,0.942,0.947,0.974,0.97,0.979,0.92,0.914,0.928,38.98,36.92,41.41,37.97,35.82,40.54,0,0,0,0,0,0,0.211,0,0.04,0.28,0.72,0.28,45.2
-641347200000,1949,9,1948,12,49,7,0.132,0.0345,0.0977,6144.1,38.35,38.35,36.57,1,1,1,218.6,216.8,225.8,161.6,159.8,57,57,57,0,0,0,0.261,0.252,0.263,161.6,159.8,168.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.101,0.104,0.00949,0.00933,0.0101,0.00037,0.00037,0.0004,0.272,0.268,0.284,0.011,0.011,0.011,25.22,25.16,25.23,0.942,0.942,0.945,0.971,0.97,0.975,0.915,0.913,0.921,37.66,37.23,39.35,36.57,36.11,38.35,0,0,0,0,0,0,0.203,0,0.0343,0.26,0.74,0.26,46.5
-640742400000,1949,9,1948,12,50,7,0.131,0.0345,0.0966,6066.81,36.11,36.11,36.11,1,1,1,216.8,216.8,216.8,159.8,159.8,57,57,57,0,0,0,0.263,0.263,0.263,159.8,159.8,159.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.101,0.101,0.00933,0.00933,0.00933,0.00037,0.00037,0.00037,0.268,0.268,0.268,0.011,0.011,0.011,25.23,25.23,25.23,0.942,0.942,0.942,0.97,0.97,0.97,0.913,0.913,0.913,37.23,37.23,37.23,36.11,36.11,36.11,0,0,0,0,0,0,0.201,0,0.0344,0.26,0.74,0.26,46.3
-640137600000,1949,9,1948,12,51,7,0.123,0.0414,0.082,5121.7,33.65,33.65,30.49,1,1,1,204,203.5,205.9,135.5,130.5,68.43,57,73,0,0,0,0.336,0.277,0.359,135.5,130.5,148.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0911,0.0969,0.00727,0.00684,0.00841,0.00028,0.00027,0.00033,0.225,0.217,0.249,0.0088,0.0085,0.0097,25.35,25.32,25.36,0.933,0.931,0.938,0.97,0.97,0.97,0.905,0.903,0.91,31.43,30.21,34.69,30.49,29.31,33.65,0,0,0,0,0,0,0.169,0,0.041,0.34,0.67,0.33,41.6
-639532800000,1949,9,1948,12,52,7,0.119,0.0416,0.0776,4838.86,30.91,30.91,28.8,1,1,1,197,191.6,201.4,128.3,123.6,68.71,58,73,0,0,0,0.348,0.297,0.371,128.3,123.6,137.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0887,0.0921,0.00666,0.00626,0.00742,0.00026,0.00024,0.00029,0.212,0.204,0.227,0.0083,0.008,0.0089,25.38,25.36,25.39,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.9,0.905,29.69,28.55,31.87,28.8,27.69,30.91,0,0,0,0,0,0,0.16,0,0.0414,0.35,0.65,0.35,40.7
-638928000000,1949,10,1949,1,1,7,0.109,0.0351,0.0738,4578.68,29.37,29.37,27.25,1,1,1,180,172.6,188.8,122,114.6,58,58,58,0,0,0,0.322,0.307,0.336,122,114.6,130.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0867,0.0841,0.0898,0.00612,0.00549,0.00687,0.00024,0.00021,0.00027,0.2,0.187,0.216,0.0078,0.0073,0.0084,25.36,25.36,25.36,0.926,0.921,0.931,0.97,0.97,0.97,0.898,0.893,0.903,28.1,26.25,30.28,27.25,25.46,29.37,0,0,0,0,0,0,0.151,0,0.0352,0.32,0.68,0.32,42
-638323200000,1949,10,1949,1,2,7,0.103,0.0263,0.0766,4765.09,28.95,28.95,28.36,1,1,1,170.2,170.2,170.2,126.7,112.2,43.43,41,58,0,0,0,0.255,0.241,0.341,126.7,112.2,129.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0875,0.0832,0.0882,0.00652,0.00528,0.00673,0.00026,0.00021,0.00026,0.208,0.182,0.212,0.0081,0.0071,0.0083,25.33,25.33,25.36,0.929,0.919,0.93,0.97,0.97,0.97,0.901,0.892,0.902,29.24,25.64,29.84,28.36,24.87,28.95,0,0,0,0,0,0,0.158,0,0.0264,0.26,0.74,0.26,46.3
-637718400000,1949,10,1949,1,3,7,0.103,0.0292,0.0737,4569.62,28.95,28.95,27.2,1,1,1,170.2,170.2,170.2,121.9,112.2,48.29,41,58,0,0,0,0.284,0.241,0.341,121.9,112.2,129.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0861,0.0832,0.0882,0.00611,0.00528,0.00673,0.00024,0.00021,0.00026,0.199,0.182,0.212,0.0078,0.0071,0.0083,25.34,25.33,25.36,0.926,0.919,0.93,0.97,0.97,0.97,0.898,0.892,0.902,28.04,25.64,29.84,27.2,24.87,28.95,0,0,0,0,0,0,0.151,0,0.0293,0.28,0.72,0.28,44.4
-637113600000,1949,10,1949,1,4,7,0.103,0.0351,0.0678,4178.67,24.87,24.87,24.87,1,1,1,170.2,170.2,170.2,112.2,112.2,58,58,58,0,0,0,0.341,0.341,0.341,112.2,112.2,112.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.0832,0.0832,0.00528,0.00528,0.00528,0.00021,0.00021,0.00021,0.182,0.182,0.182,0.0071,0.0071,0.0071,25.36,25.36,25.36,0.919,0.919,0.919,0.97,0.97,0.97,0.892,0.892,0.892,25.64,25.64,25.64,24.87,24.87,24.87,0,0,0,0,0,0,0.138,0,0.0352,0.34,0.66,0.34,40.6
-636508800000,1949,10,1949,1,5,7,0.103,0.033,0.0699,4316.94,25.83,25.83,25.7,1,1,1,170.2,170.2,170.2,115.6,112.2,54.57,54,58,0,0,0,0.32,0.317,0.341,115.6,112.2,116.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.0832,0.0843,0.00557,0.00528,0.00562,0.00022,0.00021,0.00022,0.188,0.182,0.189,0.0074,0.0071,0.0074,25.35,25.35,25.36,0.922,0.919,0.922,0.97,0.97,0.97,0.894,0.892,0.895,26.49,25.64,26.63,25.7,24.87,25.83,0,0,0,0,0,0,0.143,0,0.0331,0.32,0.68,0.32,41.9
-635904000000,1949,11,1949,2,6,7,0.109,0.029,0.08,4990.71,33.34,33.34,29.71,1,1,1,180.3,170.2,187.6,132.3,116.2,48,40,54,0,0,0,0.267,0.213,0.317,132.3,116.2,147.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0895,0.0843,0.0943,0.007,0.00562,0.0083,0.00027,0.00022,0.00032,0.218,0.189,0.244,0.0085,0.0074,0.0096,25.34,25.33,25.35,0.931,0.922,0.937,0.97,0.97,0.97,0.903,0.895,0.909,30.63,26.63,34.37,29.71,25.83,33.34,0,0,0,0,0,0,0.165,0,0.029,0.27,0.73,0.27,45.8
-635299200000,1949,11,1949,2,7,7,0.119,0.0242,0.0948,5970.55,35.79,35.79,35.54,1,1,1,196.8,196.6,197.9,156.8,156.6,40,40,40,0,0,0,0.203,0.202,0.203,156.8,156.6,157.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0976,0.0975,0.0979,0.00908,0.00906,0.00917,0.00035,0.00035,0.00036,0.261,0.261,0.263,0.01,0.01,0.01,25.33,25.33,25.33,0.941,0.941,0.941,0.97,0.97,0.97,0.912,0.912,0.913,36.64,36.59,36.9,35.54,35.5,35.79,0,0,0,0,0,0,0.197,0,0.0242,0.2,0.8,0.2,50.2
-634694400000,1949,11,1949,2,8,7,0.128,0.0242,0.103,6555.98,42.07,42.07,39.02,1,1,1,210.9,201.4,223.4,170.9,161.4,40,40,40,0,0,0,0.19,0.179,0.199,170.9,161.4,183.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.103,0.0992,0.107,0.0103,0.00947,0.0113,0.0004,0.00037,0.00045,0.286,0.269,0.308,0.011,0.011,0.012,25.25,25.15,25.32,0.945,0.942,0.949,0.976,0.971,0.98,0.922,0.915,0.93,39.99,37.77,42.93,39.02,36.68,42.07,0,0,0,0,0,0,0.217,0,0.025,0.19,0.8,0.2,51.2
-634089600000,1949,11,1949,2,9,7,0.148,0.0314,0.117,7420.69,46.2,46.2,44.17,1,1,1,244.9,228.7,263.1,192.9,181.4,52,40,61,0,0,0,0.211,0.169,0.252,192.9,181.4,202.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.111,0.108,0.115,0.0122,0.0112,0.0129,0.00048,0.00044,0.00051,0.326,0.306,0.343,0.013,0.012,0.014,25.01,24.9,25.11,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,45.07,42.26,47.14,44.17,41.41,46.2,0,0,0,0,0,0,0.245,0,0.031,0.21,0.79,0.21,50.1
-633484800000,1949,12,1949,3,10,7,0.168,0.0369,0.131,8064.76,48.2,48.2,48,1,1,1,277.9,268.9,283.2,216.9,207.9,61,61,61,0,0,0,0.22,0.215,0.227,216.9,207.9,222.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.12,0.117,0.122,0.0142,0.0134,0.0146,0.00056,0.00053,0.00058,0.37,0.354,0.379,0.015,0.014,0.015,24.82,24.79,24.87,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.56,48.49,51.79,48,47.52,48.2,0,0,0,0,0,0,0.267,0,0.037,0.22,0.78,0.22,48
-632880000000,1949,12,1949,3,11,7,0.179,0.0369,0.142,8603.17,55.32,55.32,51.21,2,1,1.5714285714285714,295.8,283.2,313.5,234.8,222.2,61,61,61,0,0,0,0.207,0.195,0.215,234.8,222.2,252.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.127,0.122,0.133,0.0158,0.0146,0.0182,0.00063,0.00058,0.00073,0.308,0.242,0.379,0.012,0.0096,0.015,24.81,24.77,24.88,0.941,0.924,0.959,0.974,0.97,0.98,0.917,0.896,0.94,37.95,26.33,51.79,35.93,25.54,48.2,0,0,0,0,0,0,0.284,0,0.037,0.21,0.79,0.21,48.1
-632275200000,1949,12,1949,3,12,7,0.21,0.0369,0.173,10497.4,68.61,68.61,62.48,2,2,2,346.6,317.9,375.1,285.6,256.9,61,61,61,0,0,0,0.177,0.163,0.192,285.6,256.9,314.1,990,990,990,965.1,965,965.3,24.9,24.7,25,0.144,0.134,0.154,0.0338,0.0203,0.0472,0.0014,0.00081,0.0019,0.314,0.271,0.356,0.013,0.011,0.014,24.55,24.37,24.74,0.937,0.931,0.942,0.97,0.97,0.97,0.909,0.903,0.914,32.21,29.01,35.37,31.24,28.14,34.3,0,0,0,0,0,0,0.347,0,0.037,0.18,0.82,0.18,50
-631670400000,1949,12,1949,3,13,7,0.247,0.038,0.209,12671.4,80.27,80.27,75.42,2,2,2,407.9,382.6,435.1,345.1,321.6,62.86,61,74,0,0,0,0.154,0.143,0.17,345.1,321.6,366.1,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.166,0.157,0.173,0.0619,0.0508,0.0718,0.0025,0.0021,0.0029,0.403,0.368,0.434,0.016,0.015,0.018,24.16,24.01,24.32,0.947,0.944,0.951,0.974,0.97,0.978,0.922,0.915,0.93,38.73,36.19,41.03,37.71,35.1,40.14,0,0,0,0,0,0,0.419,0,0.038,0.15,0.85,0.15,51.3
-631065600000,1950,1,1949,4,14,7,0.288,0.0448,0.244,14740.7,95.61,95.61,87.74,2,2,2,476.7,442.7,515.4,402.7,368.7,74,74,74,0,0,0,0.156,0.144,0.167,402.7,368.7,441.4,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.187,0.175,0.201,0.0891,0.073,0.107,0.0037,0.003,0.0045,0.491,0.44,0.549,0.02,0.018,0.023,23.76,23.53,23.97,0.955,0.951,0.958,0.98,0.979,0.98,0.935,0.931,0.939,44.78,41.21,48.78,43.87,40.33,47.8,0,0,0,0,0,0,0.487,0,0.044,0.16,0.85,0.15,51.2
-630460800000,1950,1,1949,4,15,7,0.35,0.0564,0.293,16838.8,107.9,107.9,100.2,3,2,2.4285714285714284,578.3,536.9,619.8,485,462.9,93.29,74,101,0,0,0,0.161,0.135,0.178,485,462.9,518.8,990,990,990,966.2,966,966.4,23.8,23.6,24,0.22,0.208,0.24,0.129,0.117,0.148,0.0054,0.0049,0.0062,0.57,0.52,0.601,0.024,0.022,0.025,23.23,23.06,23.4,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,44.84,35.3,51.89,42.59,34.24,48.2,0,0,0,0,0,0,0.557,0,0.057,0.16,0.84,0.16,48.1
-629856000000,1950,1,1949,4,16,7,0.39,0.0611,0.328,18962.7,116.5,116.5,112.9,3,3,3,644.1,629.7,662,543.1,528.7,101,101,101,0,0,0,0.157,0.153,0.16,543.1,528.7,561,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.253,0.245,0.264,0.164,0.154,0.176,0.007,0.0065,0.0075,0.604,0.58,0.634,0.026,0.025,0.027,22.92,22.82,23,0.95,0.949,0.952,0.973,0.971,0.976,0.925,0.922,0.928,38.66,37.73,39.82,37.62,36.64,38.85,0,0,0,0,0,0,0.627,0,0.062,0.16,0.84,0.16,48.6
-629251200000,1950,1,1949,4,17,7,0.421,0.0611,0.359,20691.2,128.7,128.7,123.2,3,3,3,695.4,667.6,725.1,594.4,566.6,101,101,101,0,0,0,0.145,0.139,0.151,594.4,566.6,624.1,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.282,0.267,0.299,0.198,0.18,0.218,0.0085,0.0077,0.0094,0.69,0.644,0.741,0.03,0.027,0.032,22.63,22.46,22.79,0.954,0.952,0.955,0.979,0.976,0.98,0.934,0.93,0.936,41.93,40.18,43.77,41.05,39.23,42.9,0,0,0,0,0,0,0.684,0,0.062,0.15,0.85,0.15,49.1
-628646400000,1950,1,1949,4,18,7,0.47,0.0676,0.402,22779.1,143.3,143.3,135.6,3,3,3,776.8,735.5,827.5,665.1,634.5,111.7,101,116,0,0,0,0.144,0.134,0.152,665.1,634.5,711.5,990,990,990,967,966.8,967.2,23,22.8,23.2,0.324,0.305,0.351,0.245,0.225,0.276,0.011,0.0097,0.012,0.811,0.758,0.89,0.035,0.033,0.039,22.18,21.9,22.4,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.12,44.4,48.74,45.2,43.51,47.77,0,0,0,0,0,0,0.753,0,0.068,0.14,0.86,0.14,48.5
-628041600000,1950,2,1949,5,19,7,0.691,0.0702,0.561,28753.3,190.5,190.5,171.2,4,3,3.857142857142857,1143,858,1634,1027,742,116,116,116,99.14,0,418,0.107,0.071,0.135,927.4,742,1100,990,990,990,968.3,967.3,969.9,21.7,20.1,22.7,0.592,0.368,0.903,0.444,0.297,0.648,0.021,0.013,0.032,1.3,0.935,1.85,0.061,0.042,0.092,20.38,18.23,21.73,0.954,0.952,0.957,0.979,0.975,0.98,0.934,0.929,0.938,45.62,39.6,50.43,44.51,38.62,48.2,0,0,0,0,0,0,0.951,0,0.13,0.1,0.81,0.19,41.6
-627436800000,1950,2,1949,5,20,7,1.27,0.0702,0.665,28386.6,182.8,182.8,169,4,4,4,2098,1652,2756,1982,1536,116,116,116,881.7,436,1540,0.057,0.0421,0.0702,1100,1100,1100,990,990,990,971.2,970,972.9,18.8,17.1,20,0.92,0.903,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.85,1.87,0.1,0.092,0.11,16.89,15.2,18.17,0.948,0.942,0.952,0.979,0.973,0.98,0.927,0.916,0.932,43.16,38.61,46.64,42.24,37.57,45.71,0,0,0,0,0,0,0.939,0,0.605,0.055,0.52,0.48,22.4
-626832000000,1950,2,1949,5,21,7,2.45,0.0816,0.665,20043.1,143,143,119.3,4,4,4,4045,3020,4991,3910,2904,134.9,116,138,2810,1804,3753,0.0341,0.0277,0.0414,1100,1100,1100,990,990,990,975.7,973.6,977.5,14.3,12.5,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.039,0.052,1.87,1.87,1.87,0.13,0.11,0.15,12.45,10.63,14.56,0.921,0.897,0.938,0.97,0.97,0.97,0.894,0.87,0.91,30.98,25.71,36.85,29.83,23.83,35.75,0,0,0,0,0,0,0.663,0,1.785,0.033,0.27,0.73,8.18
-626227200000,1950,2,1949,5,22,7,3.13,0.144,0.665,15199.8,94.4,94.4,90.48,4,4,4,5170,5027,5234,4932,4749,238,138,278,3832,3649,3996,0.0461,0.0264,0.0553,1100,1100,1100,990.02,990.01,990.03,977.8,977.6,977.9,12.2,12.2,12.5,0.919,0.917,0.923,0.648,0.648,0.648,0.053,0.052,0.053,1.87,1.86,1.87,0.15,0.15,0.15,10.38,10.29,10.59,0.887,0.884,0.895,0.97,0.97,0.97,0.861,0.857,0.868,24.84,24.53,25.55,22.62,22.19,23.6,0,0,0,0,0,0,0.503,0,2.465,0.046,0.21,0.79,4.86
-625622400000,1950,3,1949,6,23,7,2.9,0.168,0.665,17198.7,107,107,102.4,4,4,4,4794,4658,4926,4516,4380,278,278,278,3416,3280,3548,0.058,0.0564,0.0597,1100,1100,1100,990,990,990,977.1,976.9,977.4,12.9,12.6,13.1,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.049,0.051,1.87,1.87,1.87,0.15,0.14,0.15,10.99,10.75,11.24,0.908,0.901,0.912,0.97,0.97,0.97,0.881,0.874,0.885,26.92,26.12,27.66,25.59,24.41,26.75,0,0,0,0,0,0,0.569,0,2.235,0.058,0.23,0.77,5.93
-625017600000,1950,3,1949,6,24,7,2.63,0.168,0.665,19079.1,118.3,118.3,113.6,4,4,4,4342,4103,4582,4064,3825,278,278,278,2964,2725,3204,0.0641,0.0607,0.0678,1100,1100,1100,990,990,990,976.3,975.9,976.7,13.7,13.3,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.82,11.38,12.26,0.918,0.914,0.922,0.97,0.97,0.97,0.891,0.886,0.895,29.27,28.05,30.49,28.39,27.21,29.57,0,0,0,0,0,0,0.631,0,1.965,0.064,0.25,0.75,7.25
-624412800000,1950,3,1949,6,25,7,2.4,0.133,0.665,20360.5,122.4,122.4,121.2,4,4,4,3966,3909,4087,3745,3698,220.6,211,278,2646,2598,2755,0.0556,0.0519,0.068,1100,1100,1100,990,990,990,975.6,975.5,975.8,14.4,14.2,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.52,12.29,12.64,0.925,0.923,0.926,0.97,0.97,0.97,0.897,0.895,0.898,31.24,30.57,31.56,30.3,29.66,30.61,0,0,0,0,0,0,0.673,0,1.735,0.055,0.28,0.72,8.48
-623808000000,1950,3,1949,6,26,7,2.36,0.136,0.665,20584.8,123.1,123.1,122.5,4,4,4,3905,3882,3909,3681,3625,224.1,211,257,2581,2525,2598,0.0574,0.054,0.0662,1100,1100,1100,990,990,990,975.5,975.4,975.5,14.5,14.5,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.65,12.64,12.7,0.926,0.926,0.926,0.97,0.97,0.97,0.898,0.898,0.898,31.58,31.56,31.71,30.63,30.61,30.76,0,0,0,0,0,0,0.681,0,1.695,0.058,0.28,0.72,8.72
-623203200000,1950,4,1949,7,27,7,2.28,0.155,0.665,21083.1,126.3,126.3,125.5,4,4,4,3776,3740,3879,3519,3483,257,257,257,2419,2383,2522,0.0681,0.0663,0.0687,1100,1100,1100,990,990,990,975.2,975.1,975.4,14.8,14.6,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.92,12.7,13,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.899,0.901,32.34,31.73,32.56,31.37,30.78,31.59,0,0,0,0,0,0,0.697,0,1.615,0.068,0.29,0.71,9.25
-622598400000,1950,4,1949,7,28,7,2.25,0.155,0.665,21330.3,128.1,128.1,127,4,4,4,3712,3661,3740,3455,3404,257,257,257,2355,2304,2383,0.0692,0.0687,0.0702,1100,1100,1100,990,990,990,975.1,975,975.1,14.9,14.9,15,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.06,13,13.16,0.929,0.929,0.93,0.97,0.97,0.97,0.901,0.901,0.902,32.72,32.56,33.02,31.74,31.59,32.03,0,0,0,0,0,0,0.705,0,1.585,0.069,0.3,0.7,9.48
-621993600000,1950,4,1949,7,29,7,2.26,0.155,0.665,21212.6,126.3,126.3,126.3,4,4,4,3743,3740,3758,3486,3483,257,257,257,2386,2383,2401,0.0687,0.0684,0.0687,1100,1100,1100,990,990,990,975.1,975.1,975.2,14.9,14.8,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.99,12.96,13,0.929,0.929,0.929,0.97,0.97,0.97,0.901,0.901,0.901,32.54,32.45,32.56,31.57,31.48,31.59,0,0,0,0,0,0,0.701,0,1.595,0.069,0.29,0.71,9.39
-621388800000,1950,4,1949,7,30,7,2.18,0.155,0.665,21750.3,132.2,132.2,129.5,4,4,4,3600,3479,3721,3343,3222,257,257,257,2243,2122,2364,0.0714,0.0691,0.0739,1100,1100,1100,990,990,990,974.8,974.6,975.1,15.2,14.9,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.29,13.04,13.55,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,33.37,32.67,34.07,32.37,31.69,33.05,0,0,0,0,0,0,0.719,0,1.515,0.071,0.31,0.69,9.98
-620784000000,1950,5,1949,8,31,7,1.97,0.175,0.665,23042.9,141.8,141.8,137.2,4,4,4,3261,3065,3405,2972,2776,289,289,289,1871,1676,2016,0.0888,0.0849,0.0943,1100,1100,1100,990,990,990,974.1,973.7,974.4,15.9,15.6,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.02,13.71,14.45,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,35.35,34.5,36.56,34.29,33.46,35.46,0,0,0,0,0,0,0.762,0,1.305,0.089,0.34,0.66,11.7
-620179200000,1950,5,1949,8,32,7,1.7,0.175,0.665,24987.5,154.4,154.4,148.7,4,4,4,2811,2608,3008,2522,2319,289,289,289,1422,1219,1619,0.103,0.0961,0.111,1100,1100,1100,990,990,990,973.1,972.6,973.5,16.9,16.5,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.07,14.59,15.56,0.941,0.939,0.943,0.972,0.97,0.975,0.915,0.91,0.92,38.24,36.94,39.58,37.18,35.83,38.59,0,0,0,0,0,0,0.826,0,1.035,0.1,0.39,0.61,14.7
-619574400000,1950,5,1949,8,33,7,1.47,0.175,0.665,26760.1,163.8,163.8,159.3,4,4,4,2431,2267,2529,2142,1978,289,289,289,1042,878,1140,0.119,0.114,0.127,1100,1100,1100,990,990,990,972.1,971.7,972.4,17.9,17.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,15.98,15.75,16.38,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.922,0.927,40.73,40.09,41.8,39.82,39.14,40.96,0,0,0,0,0,0,0.885,0,0.805,0.12,0.45,0.55,18.2
-618969600000,1950,5,1949,8,34,7,1.25,0.175,0.665,28383.1,173,173,168.9,4,4,4,2071,1930,2220,1782,1641,289,289,289,681.6,541,831,0.14,0.13,0.15,1100,1100,1100,990,990,990,971.3,970.9,971.6,18.7,18.4,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.86,16.49,17.25,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.1,42.11,44.14,42.24,41.26,43.26,0,0,0,0,0,0,0.939,0,0.585,0.14,0.53,0.47,22.7
-618364800000,1950,5,1949,8,35,7,1.04,0.139,0.665,30302.3,184.9,184.9,180.4,4,4,4,1720,1590,1847,1491,1405,229.6,185,289,390.6,305,458,0.133,0.107,0.162,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.914,0.9,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.85,1.87,0.094,0.091,0.097,17.94,17.52,18.38,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.01,44.89,47.17,45.09,43.99,46.22,0,0,0,0,0,0,1,0,0.375,0.13,0.64,0.36,29.1
-617760000000,1950,6,1949,9,36,7,0.874,0.112,0.665,31933.8,192.8,192.8,190.1,4,4,4,1445,1339,1546,1260,1154,185,185,185,159.7,54,261,0.128,0.12,0.138,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.847,0.803,0.893,0.648,0.648,0.648,0.031,0.031,0.032,1.79,1.75,1.84,0.087,0.083,0.09,18.9,18.52,19.28,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.55,47.56,49.57,47.52,46.61,48.2,0,0,0,0,0,0,1.06,0,0.209,0.13,0.76,0.24,36.5
-617155200000,1950,6,1949,9,37,7,0.733,0.112,0.619,31330.5,192.8,192.8,186.5,4,4,4,1213,1123,1312,1028,938.2,185,185,185,3.857,0,27,0.153,0.141,0.165,1024,938.2,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.673,0.564,0.791,0.504,0.393,0.648,0.024,0.018,0.031,1.46,1.22,1.74,0.068,0.056,0.082,19.97,19.38,20.5,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.79,45.03,50.08,46.62,44.13,48.2,0,0,0,0,0,0,1.04,0,0.114,0.15,0.84,0.16,42.7
-616550400000,1950,6,1949,9,38,7,0.604,0.112,0.492,26071.1,169.8,169.8,155.2,4,3,3.5714285714285716,998.6,919.2,1078,813.6,734.2,185,185,185,0,0,0,0.186,0.172,0.201,813.6,734.2,892.9,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.45,0.377,0.523,0.332,0.291,0.371,0.015,0.013,0.017,1.03,0.942,1.14,0.047,0.042,0.052,21.09,20.72,21.48,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.6,39.99,52.05,43.96,39.03,48.2,0,0,0,0,0,0,0.862,0,0.112,0.19,0.81,0.19,43.2
-615945600000,1950,6,1949,9,39,7,0.498,0.108,0.39,21891.6,140.8,140.8,130.3,3,3,3,823.5,772.5,893,644.8,605.3,178.7,163,185,0,0,0,0.217,0.207,0.234,644.8,605.3,708,990,990,990,967.2,967,967.5,22.8,22.5,23,0.323,0.3,0.36,0.232,0.205,0.274,0.01,0.009,0.012,0.787,0.722,0.895,0.035,0.031,0.04,22.02,21.63,22.29,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,44.32,41.95,47.9,43.44,41.11,46.94,0,0,0,0,0,0,0.724,0,0.108,0.22,0.78,0.22,44
-615340800000,1950,7,1949,10,40,7,0.418,0.0986,0.319,18122.2,121.4,121.4,107.9,3,2,2.7142857142857144,691.2,636.6,755.5,528.2,473.6,163,163,163,0,0,0,0.237,0.216,0.256,528.2,473.6,592.5,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.254,0.223,0.29,0.155,0.123,0.197,0.0067,0.0052,0.0085,0.62,0.548,0.696,0.027,0.023,0.03,22.72,22.38,22.95,0.952,0.947,0.957,0.975,0.97,0.98,0.929,0.918,0.938,42.22,35.74,52.07,40.55,34.66,48.2,0,0,0,0,0,0,0.599,0,0.099,0.24,0.76,0.24,43.4
-614736000000,1950,7,1949,10,41,7,0.352,0.0986,0.253,15020.4,96.4,96.4,89.41,2,2,2,581.9,542.7,619.8,418.9,379.7,163,163,163,0,0,0,0.281,0.263,0.3,418.9,379.7,456.8,990,990,990,966.2,966,966.4,23.8,23.6,24,0.2,0.186,0.214,0.0967,0.0782,0.115,0.0041,0.0033,0.0049,0.522,0.463,0.579,0.022,0.019,0.025,23.26,23.04,23.49,0.956,0.952,0.958,0.98,0.98,0.98,0.937,0.933,0.939,45.65,41.65,49.43,44.7,40.8,48.2,0,0,0,0,0,0,0.497,0,0.099,0.28,0.72,0.28,42.7
-614131200000,1950,7,1949,10,42,7,0.312,0.0986,0.214,12727.9,80.32,80.32,75.76,2,2,2,516.5,496.9,536.9,353.5,333.9,163,163,163,0,0,0,0.316,0.304,0.328,353.5,333.9,373.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.177,0.17,0.184,0.0658,0.0566,0.0755,0.0027,0.0023,0.0031,0.424,0.395,0.455,0.018,0.016,0.019,23.65,23.53,23.77,0.949,0.946,0.952,0.974,0.97,0.978,0.924,0.918,0.931,38.9,36.82,41.05,37.88,35.71,40.16,0,0,0,0,0,0,0.421,0,0.098,0.32,0.69,0.31,40.8
-613526400000,1950,7,1949,10,43,7,0.284,0.0986,0.186,11067.4,70.07,70.07,65.88,2,2,2,470.3,446.6,490.4,307.3,283.6,163,163,163,0,0,0,0.347,0.332,0.365,307.3,283.6,327.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.153,0.168,0.0441,0.0328,0.0535,0.0018,0.0013,0.0022,0.355,0.319,0.385,0.015,0.013,0.016,23.93,23.81,24.07,0.942,0.937,0.945,0.97,0.97,0.97,0.914,0.909,0.917,33.96,31.37,36.12,32.94,30.43,35.03,0,0,0,0,0,0,0.366,0,0.098,0.35,0.65,0.35,39
-612921600000,1950,7,1949,10,44,7,0.261,0.0835,0.177,10615.8,65.67,65.67,63.19,2,2,2,431.3,418.2,442.7,293.1,279.7,138.1,134,163,0,0,0,0.32,0.306,0.368,293.1,279.7,304.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.154,0.15,0.157,0.0374,0.031,0.0427,0.0015,0.0013,0.0017,0.332,0.314,0.348,0.014,0.013,0.014,24.13,24.08,24.2,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,32.57,30.95,33.85,31.59,30.02,32.83,0,0,0,0,0,0,0.351,0,0.084,0.32,0.68,0.32,40.7
-612316800000,1950,8,1949,11,45,7,0.241,0.081,0.16,9618.92,61.32,61.32,57.26,2,2,2,399.3,382.6,418.2,265.3,248.6,134,134,134,0,0,0,0.336,0.32,0.35,265.3,248.6,284.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.144,0.138,0.15,0.0243,0.0169,0.0331,0.00099,0.00068,0.0014,0.29,0.265,0.318,0.012,0.011,0.013,24.32,24.2,24.42,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,29.51,27.66,31.61,28.63,26.83,30.66,0,0,0,0,0,0,0.318,0,0.081,0.34,0.66,0.34,39.9
-611712000000,1950,8,1949,11,46,7,0.221,0.081,0.14,8188.69,52,52,48.74,2,1,1.1428571428571428,365.6,364,375.1,231.6,230,134,134,134,0,0,0,0.366,0.357,0.368,231.6,230,241.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.131,0.135,0.0154,0.0153,0.0162,0.00062,0.00062,0.00066,0.379,0.257,0.4,0.015,0.01,0.016,24.39,24.38,24.47,0.954,0.927,0.958,0.979,0.97,0.98,0.933,0.899,0.939,48.99,26.8,52.69,45.03,26,48.2,0,0,0,0,0,0,0.271,0,0.081,0.37,0.63,0.37,37.1
-611107200000,1950,8,1949,11,47,7,0.204,0.081,0.123,7650.88,48.2,48.2,45.54,1,1,1,337.5,321.2,358.7,203.5,187.2,134,134,134,0,0,0,0.398,0.374,0.417,203.5,187.2,224.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.122,0.116,0.129,0.0131,0.0117,0.0148,0.00052,0.00047,0.0006,0.352,0.323,0.39,0.014,0.013,0.016,24.56,24.42,24.67,0.955,0.951,0.959,0.98,0.98,0.98,0.936,0.932,0.94,46.81,43.07,51.59,45.54,42.21,48.2,0,0,0,0,0,0,0.253,0,0.081,0.4,0.6,0.4,37.5
-610502400000,1950,8,1949,11,48,7,0.184,0.0722,0.112,7019.22,46.02,46.02,41.78,1,1,1,304.5,290,317.9,185,171.9,119.4,100,134,0,0,0,0.391,0.33,0.438,185,171.9,202.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.111,0.118,0.0115,0.0104,0.013,0.00046,0.00041,0.00052,0.318,0.296,0.347,0.013,0.012,0.014,24.76,24.69,24.82,0.95,0.946,0.955,0.978,0.975,0.98,0.93,0.923,0.936,42.7,39.53,46.96,41.78,38.54,46.02,0,0,0,0,0,0,0.232,0,0.072,0.39,0.61,0.39,38.1
-609897600000,1950,9,1949,12,49,7,0.172,0.0605,0.111,7003.49,42.46,42.46,41.69,1,1,1,283.8,283.2,287.1,183.8,183.2,100,100,100,0,0,0,0.352,0.348,0.353,183.8,183.2,187.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.111,0.113,0.0114,0.0113,0.0117,0.00045,0.00045,0.00046,0.314,0.313,0.32,0.012,0.012,0.013,24.85,24.83,24.85,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,42.54,42.41,43.33,41.69,41.56,42.46,0,0,0,0,0,0,0.232,0,0.061,0.35,0.65,0.35,40.7
-609292800000,1950,9,1949,12,50,7,0.162,0.0605,0.102,6356.78,41.15,41.15,37.84,1,1,1,268.1,259.4,281.5,168.1,159.4,100,100,100,0,0,0,0.373,0.355,0.386,168.1,159.4,181.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.111,0.01,0.0093,0.0112,0.0004,0.00037,0.00044,0.286,0.27,0.31,0.011,0.011,0.012,24.94,24.86,24.99,0.945,0.942,0.949,0.974,0.97,0.98,0.92,0.914,0.93,38.86,36.8,41.99,37.84,35.69,41.15,0,0,0,0,0,0,0.21,0,0.06,0.37,0.63,0.37,39.2
-608688000000,1950,9,1949,12,51,7,0.147,0.0605,0.0866,5375.26,35.13,35.13,32,1,1,1,243.1,228.7,256.9,143.1,128.7,100,100,100,0,0,0,0.412,0.389,0.437,143.1,128.7,156.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0973,0.0922,0.102,0.00792,0.00669,0.00909,0.00031,0.00026,0.00036,0.241,0.215,0.266,0.0095,0.0085,0.011,25.1,25.01,25.21,0.936,0.93,0.941,0.97,0.97,0.97,0.908,0.902,0.913,32.99,29.6,36.22,32,28.71,35.13,0,0,0,0,0,0,0.178,0,0.0604,0.41,0.59,0.41,36.6
-608083200000,1950,9,1949,12,52,7,0.131,0.0588,0.0727,4493.96,30.68,30.68,26.75,1,1,1,217.3,216.8,220.7,120.2,116.8,97.14,80,100,0,0,0,0.447,0.369,0.461,120.2,116.8,136.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.089,0.088,0.0937,0.00597,0.00567,0.00737,0.00023,0.00022,0.00029,0.2,0.194,0.228,0.0078,0.0076,0.0089,25.3,25.27,25.31,0.925,0.923,0.933,0.97,0.97,0.97,0.897,0.895,0.905,27.58,26.74,31.63,26.75,25.94,30.68,0,0,0,0,0,0,0.149,0,0.0583,0.45,0.55,0.45,34.3
-607478400000,1950,10,1950,1,1,7,0.129,0.0484,0.0803,5004.51,30.68,30.68,29.79,1,1,1,212.8,203.9,216.8,132.8,123.9,80,80,80,0,0,0,0.376,0.369,0.392,132.8,123.9,136.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0923,0.0891,0.0937,0.00704,0.00628,0.00737,0.00028,0.00025,0.00029,0.221,0.205,0.228,0.0087,0.008,0.0089,25.3,25.27,25.37,0.932,0.928,0.933,0.97,0.97,0.97,0.904,0.9,0.905,30.71,28.6,31.63,29.79,27.74,30.68,0,0,0,0,0,0,0.165,0,0.0487,0.38,0.62,0.38,38.8
-606873600000,1950,10,1950,1,2,7,0.128,0.0484,0.0797,4964.9,30.68,30.68,29.55,1,1,1,211.8,208.1,216.8,131.8,128.1,80,80,80,0,0,0,0.378,0.369,0.385,131.8,128.1,136.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0919,0.0906,0.0937,0.00695,0.00663,0.00737,0.00027,0.00026,0.00029,0.219,0.213,0.228,0.0086,0.0083,0.0089,25.31,25.27,25.34,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.47,29.58,31.63,29.55,28.7,30.68,0,0,0,0,0,0,0.164,0,0.0483,0.38,0.62,0.38,38.8
-606268800000,1950,10,1950,1,3,7,0.121,0.0446,0.0763,3482.01,31.23,31.23,20.73,1,1,1,199.8,196.6,203.9,126.1,116.6,73.71,58,80,0,0,0,0.368,0.295,0.407,126.1,116.6,138.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0866,0.0926,0.00647,0.00566,0.00753,0.00025,0.00022,0.00029,0.209,0.192,0.23,0.0082,0.0075,0.009,25.38,25.36,25.4,0.664,0,0.934,0.693,0,0.97,0.644,0,0.906,21.37,0,32.2,20.73,0,31.23,0,2,0,0,0.286,0,0.115,0.286,0.0447,0.37,0.63,0.37,28.8
-605664000000,1950,10,1950,1,4,7,0.119,0.0351,0.0839,5254.23,31.53,31.53,31.28,1,1,1,196.8,196.6,197.9,138.8,138.6,58,58,58,0,0,0,0.295,0.293,0.295,138.8,138.6,139.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0926,0.093,0.00755,0.00753,0.00764,0.00029,0.00029,0.0003,0.23,0.23,0.232,0.009,0.009,0.0091,25.36,25.36,25.36,0.934,0.934,0.934,0.97,0.97,0.97,0.906,0.906,0.906,32.24,32.2,32.5,31.28,31.23,31.53,0,0,0,0,0,0,0.174,0,0.0351,0.29,0.71,0.29,44.2
-605059200000,1950,10,1950,1,5,7,0.123,0.0334,0.0899,5644.61,33.87,33.87,33.6,1,1,1,203.8,203.8,203.8,148.7,145.8,55.14,54,58,0,0,0,0.271,0.265,0.285,148.7,145.8,149.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0959,0.0951,0.0962,0.00839,0.00814,0.00848,0.00033,0.00032,0.00033,0.247,0.243,0.249,0.0097,0.0095,0.0098,25.33,25.33,25.33,0.938,0.937,0.938,0.97,0.97,0.97,0.91,0.909,0.91,34.64,33.94,34.92,33.6,32.92,33.87,0,0,0,0,0,0,0.187,0,0.0331,0.27,0.73,0.27,45.9
-604454400000,1950,11,1950,2,6,7,0.128,0.0363,0.092,5772.71,36.88,36.88,34.36,1,1,1,212.1,203.9,216.8,152.1,141.8,60,54,75,0,0,0,0.282,0.249,0.346,152.1,141.8,162.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0974,0.0947,0.101,0.00868,0.0078,0.00958,0.00034,0.00031,0.00038,0.254,0.236,0.273,0.0099,0.0093,0.011,25.27,25.23,25.33,0.939,0.935,0.943,0.97,0.97,0.972,0.911,0.907,0.916,35.41,32.85,37.96,34.36,31.86,36.88,0,0,0,0,0,0,0.191,0,0.036,0.28,0.72,0.28,45.1
-603849600000,1950,11,1950,2,7,7,0.131,0.0454,0.0857,5353.15,31.86,31.86,31.86,1,1,1,216.8,216.8,216.8,141.8,141.8,75,75,75,0,0,0,0.346,0.346,0.346,141.8,141.8,141.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0947,0.0947,0.0947,0.0078,0.0078,0.0078,0.00031,0.00031,0.00031,0.236,0.236,0.236,0.0093,0.0093,0.0093,25.26,25.26,25.26,0.935,0.935,0.935,0.97,0.97,0.97,0.907,0.907,0.907,32.85,32.85,32.85,31.86,31.86,31.86,0,0,0,0,0,0,0.177,0,0.0453,0.35,0.65,0.35,40.9
-603244800000,1950,11,1950,2,8,7,0.143,0.0345,0.108,6858.83,46.99,46.99,40.83,1,1,1,236.1,216.8,259.4,179.1,141.8,57,54,75,0,0,0,0.243,0.208,0.346,179.1,141.8,205.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.107,0.0947,0.116,0.011,0.0078,0.0132,0.00043,0.00031,0.00052,0.302,0.236,0.349,0.012,0.0093,0.014,25.08,24.91,25.26,0.948,0.935,0.956,0.977,0.97,0.98,0.926,0.907,0.937,41.76,32.85,47.95,40.83,31.86,46.99,0,0,0,0,0,0,0.227,0,0.035,0.24,0.76,0.24,48
-602640000000,1950,11,1950,2,9,7,0.172,0.0407,0.131,8133.97,50.16,50.16,48.42,2,1,1.2857142857142858,283.9,266,298.8,216.6,205,67.29,54,85,0,0,0,0.236,0.191,0.293,216.6,205,229.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.121,0.118,0.124,0.0142,0.0132,0.0152,0.00056,0.00052,0.00061,0.326,0.235,0.374,0.013,0.0093,0.015,24.84,24.74,24.94,0.947,0.922,0.958,0.977,0.97,0.98,0.925,0.895,0.939,42.59,25.65,51.18,41.28,24.88,48.2,0,0,0,0,0,0,0.269,0,0.041,0.24,0.76,0.24,47.3
-602035200000,1950,12,1950,3,10,7,0.192,0.0514,0.141,8531.42,54.38,54.38,50.78,2,1,1.7142857142857142,318.2,302.6,334.4,233.2,217.6,85,85,85,0,0,0,0.267,0.254,0.281,233.2,217.6,249.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.128,0.123,0.134,0.0156,0.0142,0.0169,0.00062,0.00057,0.00068,0.286,0.238,0.386,0.011,0.0095,0.015,24.72,24.66,24.79,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.94,33.76,25.63,52.22,32.28,24.86,48.2,0,0,0,0,0,0,0.282,0,0.051,0.27,0.73,0.27,44.4
-601430400000,1950,12,1950,3,11,7,0.223,0.0514,0.172,10404.3,66.28,66.28,61.93,2,2,2,369.4,341.6,389.6,284.4,256.6,85,85,85,0,0,0,0.231,0.218,0.249,284.4,256.6,304.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.146,0.136,0.153,0.0332,0.0201,0.0428,0.0013,0.00081,0.0017,0.314,0.272,0.344,0.013,0.011,0.014,24.44,24.31,24.62,0.937,0.931,0.941,0.97,0.97,0.97,0.909,0.903,0.913,31.92,28.83,34.16,30.97,27.96,33.14,0,0,0,0,0,0,0.344,0,0.051,0.23,0.77,0.23,46.7
-600825600000,1950,12,1950,3,12,7,0.247,0.0514,0.195,11798.3,74.39,74.39,70.23,2,2,2,408.1,394,427.1,323.1,309,85,85,85,0,0,0,0.208,0.199,0.216,323.1,309,342.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.16,0.155,0.167,0.0515,0.0449,0.0605,0.0021,0.0018,0.0025,0.372,0.351,0.4,0.015,0.014,0.016,24.19,24.08,24.28,0.944,0.942,0.947,0.97,0.97,0.972,0.916,0.914,0.921,36.19,34.65,38.26,35.11,33.61,37.2,0,0,0,0,0,0,0.39,0,0.052,0.21,0.79,0.21,47.8
