datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-600220800000,1950,12,1950,3,13,7,0.273,0.0514,0.222,13424.9,88.2,88.2,79.91,2,2,2,451.8,429.8,490.4,366.8,344.8,85,85,85,0,0,0,0.188,0.173,0.198,366.8,344.8,405.4,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.175,0.167,0.189,0.0721,0.0617,0.0903,0.003,0.0025,0.0037,0.437,0.404,0.495,0.018,0.017,0.02,23.93,23.7,24.06,0.951,0.948,0.955,0.977,0.973,0.98,0.928,0.922,0.936,40.91,38.54,45,39.95,37.5,44.1,0,0,0,0,0,0,0.444,0,0.051,0.19,0.81,0.19,49.2
-599616000000,1951,1,1950,4,14,7,0.308,0.0611,0.247,14861.6,94.01,94.01,88.46,2,2,2,509.2,490.4,536.9,408.2,389.4,101,101,101,0,0,0,0.198,0.188,0.206,408.2,389.4,435.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.191,0.184,0.201,0.0917,0.0828,0.105,0.0038,0.0034,0.0044,0.501,0.472,0.542,0.021,0.02,0.023,23.61,23.44,23.72,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,45.13,43.19,47.96,44.23,42.32,47.01,0,0,0,0,0,0,0.491,0,0.061,0.2,0.8,0.2,48.3
-599011200000,1951,1,1950,4,15,7,0.381,0.0611,0.32,18538.4,121.1,121.1,110.3,3,2,2.857142857142857,629.4,548.2,684.5,528.4,447.2,101,101,101,0,0,0,0.161,0.148,0.184,528.4,447.2,583.5,990,990,990,966.4,966.1,966.6,23.6,23.4,23.9,0.246,0.205,0.276,0.156,0.11,0.191,0.0066,0.0046,0.0082,0.596,0.52,0.672,0.025,0.022,0.029,22.99,22.69,23.37,0.951,0.945,0.958,0.975,0.97,0.98,0.927,0.917,0.939,40.08,35.3,49.11,39.07,34.24,48.13,0,0,0,0,0,0,0.613,0,0.061,0.16,0.84,0.16,48.7
-598406400000,1951,1,1950,4,16,7,0.383,0.0611,0.322,18570.2,112.8,112.8,110.5,3,3,3,632.7,629.7,643.9,531.7,528.7,101,101,101,0,0,0,0.159,0.157,0.16,531.7,528.7,542.9,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.247,0.245,0.253,0.156,0.154,0.164,0.0066,0.0065,0.007,0.585,0.58,0.604,0.025,0.025,0.026,22.98,22.92,23,0.949,0.949,0.95,0.972,0.971,0.973,0.922,0.922,0.925,37.92,37.73,38.66,36.85,36.64,37.62,0,0,0,0,0,0,0.614,0,0.061,0.16,0.84,0.16,48.5
-597801600000,1951,1,1950,4,17,7,0.404,0.0611,0.343,19788.5,122.3,122.3,117.8,3,3,3,668.1,648.5,690.2,567.1,547.5,101,101,101,0,0,0,0.151,0.146,0.156,567.1,547.5,589.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.267,0.256,0.28,0.18,0.167,0.195,0.0077,0.0071,0.0083,0.645,0.611,0.682,0.028,0.026,0.029,22.78,22.66,22.89,0.952,0.951,0.954,0.976,0.974,0.979,0.93,0.926,0.934,40.21,38.95,41.62,39.26,37.93,40.76,0,0,0,0,0,0,0.654,0,0.061,0.15,0.85,0.15,49
-597196800000,1951,1,1950,4,18,7,0.441,0.0559,0.385,22028.6,135.3,135.3,131.1,3,3,3,729.1,704.7,745.4,636.6,603.7,92.43,86,101,0,0,0,0.127,0.115,0.143,636.6,603.7,659.4,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.306,0.288,0.318,0.226,0.204,0.241,0.0098,0.0088,0.01,0.761,0.706,0.798,0.033,0.03,0.035,22.42,22.32,22.58,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.6,42.53,46.03,43.71,41.68,45.11,0,0,0,0,0,0,0.728,0,0.056,0.13,0.87,0.13,50
-596592000000,1951,2,1950,5,19,7,0.476,0.0546,0.422,23770.9,144.6,144.6,141.5,3,3,3,787.2,764,817.2,696.9,678,90.29,86,116,0,0,0,0.115,0.107,0.142,696.9,678,718.6,990,990,990,967,967,967.2,23,22.8,23,0.34,0.328,0.351,0.267,0.254,0.281,0.012,0.011,0.012,0.862,0.83,0.898,0.038,0.036,0.039,22.09,21.96,22.21,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.16,47.13,49.42,47.16,46.19,48.2,0,0,0,0,0,0,0.786,0,0.054,0.11,0.89,0.11,49.9
-595987200000,1951,2,1950,5,20,7,0.531,0.0702,0.461,25092.8,161.1,161.1,149.4,4,3,3.4285714285714284,878.5,817.2,941.1,762.5,701.2,116,116,116,0,0,0,0.132,0.123,0.142,762.5,701.2,825.1,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.389,0.345,0.442,0.306,0.269,0.338,0.014,0.012,0.015,0.941,0.872,1,0.042,0.038,0.045,21.65,21.33,21.96,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.76,39.6,52.28,44.18,38.62,48.2,0,0,0,0,0,0,0.83,0,0.07,0.13,0.87,0.13,47.3
-595382400000,1951,2,1950,5,21,7,0.659,0.0702,0.589,30561.1,192.8,192.8,181.9,4,4,4,1090,982,1212,973.7,866,116,116,116,0,0,0,0.107,0.0957,0.118,973.7,866,1096,990,990,990,968.2,967.8,968.6,21.8,21.4,22.2,0.592,0.48,0.744,0.452,0.358,0.639,0.021,0.016,0.03,1.31,1.07,1.68,0.06,0.048,0.079,20.51,19.75,21.1,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.68,42.78,50.66,45.48,41.92,48.2,0,0,0,0,0,0,1.01,0,0.07,0.11,0.89,0.11,46.4
-594777600000,1951,2,1950,5,22,7,1.01,0.0854,0.665,30565.8,192.8,192.8,181.9,4,4,4,1667,1259,2248,1526,1143,141.1,116,160,425.6,43,988,0.0858,0.0712,0.1,1100,1100,1100,990,990,990,970,968.7,971.7,20,18.3,21.3,0.869,0.767,0.926,0.648,0.648,0.648,0.032,0.03,0.035,1.82,1.72,1.87,0.091,0.081,0.1,18.19,16.43,19.57,0.951,0.946,0.954,0.98,0.98,0.98,0.932,0.927,0.935,46.66,41.92,50.35,45.48,41.09,48.2,0,0,0,0,0,0,1.01,0,0.345,0.085,0.66,0.34,30.3
-594172800000,1951,3,1950,6,23,7,1.83,0.101,0.665,24166.5,160.2,160.2,143.8,4,4,4,3018,2398,3818,2851,2238,167.3,160,211,1751,1138,2507,0.0562,0.0463,0.0667,1100,1100,1100,990,990,990,973.5,972.1,975.3,16.5,14.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.036,0.044,1.87,1.87,1.87,0.11,0.1,0.13,14.61,12.83,16.06,0.938,0.927,0.945,0.972,0.97,0.978,0.912,0.9,0.924,36.97,32.1,40.95,35.96,31.14,40.05,0,0,0,0,0,0,0.799,0,1.165,0.055,0.36,0.64,13.2
-593568000000,1951,3,1950,6,24,7,2.61,0.128,0.665,19180.8,118.3,118.3,114.2,4,4,4,4312,4103,4445,4101,3892,211,211,211,3001,2792,3134,0.049,0.0475,0.0514,1100,1100,1100,990,990,990,976.3,975.9,976.5,13.7,13.5,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.88,11.63,12.26,0.919,0.916,0.922,0.97,0.97,0.97,0.891,0.889,0.895,29.43,28.74,30.49,28.54,27.88,29.57,0,0,0,0,0,0,0.634,0,1.945,0.049,0.25,0.75,7.35
-592963200000,1951,3,1950,6,25,7,2.63,0.128,0.665,19033.5,117.7,117.7,113.3,4,4,4,4356,4135,4481,4145,3924,211,211,211,3045,2824,3170,0.0485,0.0471,0.051,1100,1100,1100,990,990,990,976.3,975.9,976.6,13.7,13.4,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.79,11.57,12.2,0.918,0.916,0.922,0.97,0.97,0.97,0.89,0.888,0.894,29.2,28.56,30.33,28.32,27.71,29.42,0,0,0,0,0,0,0.629,0,1.965,0.049,0.25,0.75,7.24
-592358400000,1951,3,1950,6,26,7,2.27,0.132,0.665,21148.8,131.7,131.7,125.9,4,4,4,3759,3503,4067,3541,3246,217.6,211,257,2441,2146,2756,0.0582,0.0519,0.0734,1100,1100,1100,990,990,990,975.2,974.6,975.8,14.8,14.2,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.96,12.32,13.5,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.895,0.904,32.44,30.67,33.93,31.47,29.75,32.91,0,0,0,0,0,0,0.699,0,1.605,0.058,0.29,0.71,9.32
-591753600000,1951,4,1950,7,27,7,1.96,0.155,0.665,23094.5,141.5,141.5,137.5,4,4,4,3247,3078,3405,2990,2821,257,257,257,1890,1721,2048,0.0792,0.0755,0.0835,1100,1100,1100,990,990,990,974.1,973.7,974.4,15.9,15.6,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,14.05,13.71,14.42,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.909,35.43,34.5,36.47,34.37,33.46,35.38,0,0,0,0,0,0,0.764,0,1.295,0.079,0.34,0.66,11.8
-591148800000,1951,4,1950,7,28,7,1.82,0.127,0.665,24106.5,144.5,144.5,143.5,4,4,4,3001,2965,3032,2791,2751,209.9,191,257,1692,1651,1717,0.0699,0.0635,0.0855,1100,1100,1100,990,990,990,973.5,973.4,973.6,16.5,16.4,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.61,14.53,14.7,0.939,0.938,0.939,0.97,0.97,0.97,0.911,0.91,0.911,36.98,36.77,37.23,35.87,35.67,36.11,0,0,0,0,0,0,0.797,0,1.155,0.07,0.37,0.63,13.2
-590544000000,1951,4,1950,7,29,7,1.78,0.116,0.665,24393.5,145.3,145.3,145.2,4,4,4,2938,2934,2965,2747,2743,191,191,191,1647,1643,1674,0.065,0.0644,0.0651,1100,1100,1100,990,990,990,973.4,973.4,973.4,16.6,16.6,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.76,14.7,14.77,0.94,0.939,0.94,0.97,0.97,0.971,0.912,0.911,0.912,37.41,37.23,37.44,36.3,36.11,36.33,0,0,0,0,0,0,0.807,0,1.115,0.065,0.37,0.63,13.7
-589939200000,1951,4,1950,7,30,7,1.75,0.116,0.665,24598.4,147,147,146.4,4,4,4,2895,2874,2934,2704,2683,191,191,191,1604,1583,1643,0.066,0.0651,0.0665,1100,1100,1100,990,990,990,973.3,973.2,973.4,16.7,16.6,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.87,14.77,14.92,0.94,0.94,0.94,0.971,0.971,0.971,0.913,0.912,0.914,37.7,37.44,37.83,36.6,36.33,36.75,0,0,0,0,0,0,0.813,0,1.085,0.066,0.38,0.62,14.1
-589334400000,1951,4,1950,7,31,7,1.7,0.148,0.665,24967.7,149.5,149.5,148.6,4,4,4,2816,2785,2854,2572,2532,244.1,191,253,1472,1432,1563,0.0867,0.0669,0.0908,1100,1100,1100,990,990,990,973.1,973,973.2,16.9,16.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.06,14.96,15.13,0.941,0.941,0.942,0.972,0.972,0.973,0.915,0.914,0.916,38.22,37.97,38.42,37.15,36.89,37.37,0,0,0,0,0,0,0.826,0,1.035,0.087,0.39,0.61,14.7
-588729600000,1951,5,1950,8,32,7,1.65,0.162,0.665,25359.1,153,153,150.9,4,4,4,2732,2659,2785,2463,2370,268.4,253,289,1363,1270,1432,0.0983,0.0908,0.109,1100,1100,1100,990,990,990,972.9,972.7,973,17.1,17,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.26,15.13,15.43,0.942,0.942,0.943,0.973,0.973,0.974,0.917,0.916,0.919,38.77,38.42,39.24,37.74,37.37,38.24,0,0,0,0,0,0,0.839,0,0.985,0.098,0.4,0.6,15.4
-588124800000,1951,5,1950,8,33,7,1.57,0.175,0.665,26020.1,156.6,156.6,154.9,4,4,4,2590,2529,2659,2301,2240,289,289,289,1201,1140,1270,0.112,0.109,0.114,1100,1100,1100,990,990,990,972.5,972.4,972.7,17.5,17.3,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.6,15.43,15.75,0.943,0.943,0.944,0.975,0.974,0.976,0.92,0.919,0.922,39.7,39.24,40.09,38.72,38.24,39.14,0,0,0,0,0,0,0.86,0,0.905,0.11,0.42,0.58,16.6
-587520000000,1951,5,1950,8,34,7,1.45,0.175,0.665,26949.6,162.7,162.7,160.4,4,4,4,2391,2307,2471,2102,2018,289,289,289,1002,918,1082,0.121,0.117,0.125,1100,1100,1100,990,990,990,972,971.8,972.2,18,17.8,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.08,15.89,16.29,0.945,0.945,0.946,0.978,0.977,0.979,0.925,0.923,0.926,41,40.48,41.54,40.1,39.55,40.69,0,0,0,0,0,0,0.891,0,0.785,0.12,0.46,0.54,18.6
-586915200000,1951,5,1950,8,35,7,1.32,0.158,0.665,27870.3,168.5,168.5,165.9,4,4,4,2186,2083,2291,1924,1857,262,226,289,824.3,757,902,0.119,0.105,0.132,1100,1100,1100,990,990,990,971.5,971.3,971.8,18.5,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.58,16.32,16.83,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.929,42.32,41.64,42.99,41.47,40.79,42.13,0,0,0,0,0,0,0.922,0,0.655,0.12,0.5,0.5,21.1
-586310400000,1951,6,1950,9,36,7,1.17,0.137,0.665,29065.4,177.6,177.6,173,4,4,4,1935,1799,2054,1709,1573,226,226,226,608.7,473,728,0.117,0.11,0.126,1100,1100,1100,990,990,990,970.9,970.5,971.2,19.1,18.8,19.5,0.925,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.25,16.9,17.68,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.13,43.18,45.32,43.25,42.32,44.41,0,0,0,0,0,0,0.961,0,0.505,0.12,0.57,0.43,24.8
-585705600000,1951,6,1950,9,37,7,1.01,0.137,0.665,30648.4,185.6,185.6,182.4,4,4,4,1662,1571,1775,1436,1345,226,226,226,335.9,245,449,0.136,0.127,0.144,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.906,0.893,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.84,1.87,0.093,0.091,0.095,18.14,17.76,18.44,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.54,45.53,47.35,45.61,44.62,46.4,0,0,0,0,0,0,1.01,0,0.345,0.14,0.66,0.34,30.3
-585100800000,1951,6,1950,9,38,7,0.869,0.137,0.664,31932.4,192.8,192.8,190.1,4,4,4,1437,1312,1552,1211,1086,226,226,226,113,0,226,0.158,0.146,0.172,1098,1086,1100,990,990,990,969.3,968.9,969.7,20.7,20.3,21.1,0.834,0.769,0.885,0.644,0.617,0.648,0.031,0.029,0.032,1.78,1.68,1.83,0.086,0.08,0.09,18.94,18.51,19.43,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.57,47.53,49.6,47.52,46.58,48.2,0,0,0,0,0,0,1.06,0,0.205,0.16,0.76,0.24,36.7
-584496000000,1951,6,1950,9,39,7,0.729,0.134,0.595,30482.2,190.5,190.5,181.4,4,4,4,1205,1123,1284,983.4,924.2,222.1,199,226,0,0,0,0.184,0.176,0.196,983.4,924.2,1058,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.625,0.551,0.728,0.438,0.386,0.554,0.02,0.018,0.026,1.34,1.19,1.57,0.062,0.055,0.074,20.12,19.63,20.52,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.29,44.4,48.61,45.36,43.51,47.63,0,0,0,0,0,0,1.01,0,0.134,0.18,0.82,0.18,41.8
-583891200000,1951,7,1950,10,40,7,0.613,0.12,0.492,25942.3,167.3,167.3,154.4,4,3,3.5714285714285716,1013,953.8,1078,814,754.8,199,199,199,0,0,0,0.197,0.185,0.209,814,754.8,878.9,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.45,0.396,0.51,0.333,0.304,0.364,0.015,0.014,0.017,1.04,0.982,1.11,0.047,0.044,0.051,21.03,20.74,21.3,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.55,39.8,52.05,43.77,38.83,48.2,0,0,0,0,0,0,0.858,0,0.121,0.2,0.8,0.2,42.3
-583286400000,1951,7,1950,10,41,7,0.526,0.12,0.405,22523.3,144.6,144.6,134.1,3,3,3,869.4,804.6,935.5,670.4,605.6,199,199,199,0,0,0,0.229,0.213,0.247,670.4,605.6,736.5,990,990,990,967.4,967.1,967.6,22.6,22.4,22.9,0.339,0.302,0.38,0.249,0.206,0.293,0.011,0.009,0.013,0.832,0.723,0.946,0.037,0.032,0.042,21.79,21.41,22.16,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.62,41.87,49.32,44.69,41.03,48.2,0,0,0,0,0,0,0.745,0,0.121,0.23,0.77,0.23,42.8
-582681600000,1951,7,1950,10,42,7,0.444,0.12,0.323,18163.4,118.7,118.7,108.1,3,2,2.7142857142857144,733.8,684.5,782.3,534.8,485.5,199,199,199,0,0,0,0.272,0.254,0.291,534.8,485.5,583.3,990,990,990,966.8,966.6,967,23.2,23,23.4,0.262,0.234,0.289,0.159,0.128,0.191,0.0069,0.0055,0.0083,0.635,0.565,0.685,0.027,0.024,0.03,22.53,22.29,22.73,0.952,0.947,0.956,0.975,0.97,0.98,0.929,0.919,0.937,42.44,35.98,52.26,40.63,34.9,48.2,0,0,0,0,0,0,0.601,0,0.121,0.27,0.73,0.27,40.9
-582076800000,1951,7,1950,10,43,7,0.38,0.12,0.26,15244.7,96.4,96.4,90.74,2,2,2,628.9,593.1,667.6,429.9,394.1,199,199,199,0,0,0,0.317,0.298,0.336,429.9,394.1,468.6,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.207,0.194,0.224,0.102,0.085,0.12,0.0043,0.0036,0.0051,0.542,0.488,0.603,0.023,0.021,0.026,23.04,22.83,23.24,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.44,42.85,50.2,45.37,41.99,48.2,0,0,0,0,0,0,0.504,0,0.12,0.32,0.68,0.32,40.1
-581472000000,1951,7,1950,10,44,7,0.342,0.104,0.238,14169.3,87.86,87.86,84.34,2,2,2,564.8,542.7,588.3,393.7,377.2,171.1,160,199,0,0,0,0.303,0.281,0.345,393.7,377.2,410.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.192,0.188,0.197,0.0848,0.077,0.0926,0.0036,0.0032,0.0039,0.485,0.462,0.509,0.02,0.019,0.021,23.37,23.27,23.49,0.954,0.952,0.956,0.98,0.978,0.98,0.935,0.931,0.936,43.04,41.11,44.83,42.17,40.22,43.93,0,0,0,0,0,0,0.469,0,0.104,0.3,0.7,0.3,41.4
-580867200000,1951,8,1950,11,45,7,0.306,0.0968,0.209,12450.6,79.78,79.78,74.11,2,2,2,505.7,481.3,531.3,345.7,321.3,160,160,160,0,0,0,0.317,0.301,0.332,345.7,321.3,371.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.166,0.183,0.0622,0.0506,0.0742,0.0026,0.0021,0.0031,0.412,0.376,0.451,0.017,0.016,0.019,23.71,23.56,23.86,0.948,0.944,0.951,0.973,0.97,0.978,0.922,0.916,0.93,38.09,35.49,40.8,37.06,34.42,39.89,0,0,0,0,0,0,0.412,0,0.097,0.32,0.68,0.32,40.7
-580262400000,1951,8,1950,11,46,7,0.279,0.0968,0.182,10861.1,67.46,67.46,64.65,2,2,2,461.2,446.6,474.7,301.2,286.6,160,160,160,0,0,0,0.347,0.337,0.358,301.2,286.6,314.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.159,0.154,0.164,0.0412,0.0343,0.0475,0.0017,0.0014,0.002,0.346,0.324,0.366,0.014,0.013,0.015,23.98,23.9,24.07,0.941,0.938,0.943,0.97,0.97,0.97,0.913,0.91,0.915,33.32,31.72,34.78,32.32,30.77,33.73,0,0,0,0,0,0,0.359,0,0.097,0.35,0.65,0.35,38.9
-579657600000,1951,8,1950,11,47,7,0.259,0.0968,0.162,9683.31,60.71,60.71,57.64,2,2,2,428.4,418.2,442.7,268.4,258.2,160,160,160,0,0,0,0.374,0.361,0.383,268.4,258.2,282.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.144,0.152,0.0257,0.0209,0.0324,0.001,0.00085,0.0013,0.297,0.281,0.318,0.012,0.011,0.013,24.18,24.09,24.24,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,29.71,28.59,31.29,28.82,27.73,30.35,0,0,0,0,0,0,0.32,0,0.097,0.37,0.63,0.37,37.4
-579052800000,1951,8,1950,11,48,7,0.241,0.089,0.152,9071.65,59.46,59.46,54,2,2,2,398,385.2,412.3,250.9,234,147.1,115,160,0,0,0,0.369,0.295,0.406,250.9,234,274.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.14,0.135,0.145,0.0197,0.0156,0.0286,0.0008,0.00064,0.0012,0.271,0.251,0.302,0.011,0.01,0.012,24.34,24.27,24.38,0.929,0.924,0.935,0.97,0.97,0.97,0.901,0.897,0.907,27.83,25.86,30.65,27,25.09,29.73,0,0,0,0,0,0,0.3,0,0.089,0.37,0.63,0.37,37.6
-578448000000,1951,9,1950,12,49,7,0.223,0.0696,0.154,9236.85,57.97,57.97,54.98,2,2,2,368.8,354,382.6,253.8,239,115,115,115,0,0,0,0.312,0.301,0.325,253.8,239,267.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.138,0.133,0.143,0.0198,0.0161,0.0253,0.0008,0.00065,0.001,0.272,0.253,0.291,0.011,0.01,0.012,24.48,24.4,24.58,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,28.34,26.67,29.88,27.49,25.87,28.98,0,0,0,0,0,0,0.305,0,0.069,0.31,0.69,0.31,41.4
-577843200000,1951,9,1950,12,50,7,0.204,0.0696,0.135,8144.1,50.26,50.26,48.48,2,1,1.1428571428571428,337.5,327.5,347.3,222.5,212.5,115,115,115,0,0,0,0.341,0.331,0.351,222.5,212.5,232.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.127,0.124,0.131,0.0147,0.0138,0.0155,0.00059,0.00055,0.00062,0.362,0.245,0.396,0.015,0.0099,0.016,24.55,24.49,24.62,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.896,0.94,47.35,25.91,52.64,44.89,25.13,48.2,0,0,0,0,0,0,0.269,0,0.069,0.34,0.66,0.34,39.9
-577238400000,1951,9,1950,12,51,7,0.186,0.0696,0.116,7296.58,47.31,47.31,43.43,1,1,1,307,290,324.1,192,175,115,115,115,0,0,0,0.375,0.355,0.397,192,175,209.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.11,0.122,0.0121,0.0106,0.0135,0.00048,0.00042,0.00054,0.33,0.3,0.361,0.013,0.012,0.014,24.73,24.62,24.84,0.952,0.947,0.956,0.979,0.977,0.98,0.932,0.925,0.937,44.34,40.38,48.27,43.43,39.44,47.31,0,0,0,0,0,0,0.241,0,0.07,0.37,0.62,0.38,39.2
-576633600000,1951,9,1950,12,52,7,0.169,0.0696,0.0997,6204.41,38.72,38.72,36.93,1,1,1,279.8,273.3,287.1,164.8,158.3,115,115,115,0,0,0,0.411,0.401,0.421,164.8,158.3,172.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.104,0.109,0.00976,0.00921,0.0104,0.00039,0.00037,0.00041,0.282,0.27,0.295,0.011,0.011,0.012,24.9,24.86,24.94,0.944,0.942,0.946,0.972,0.97,0.975,0.917,0.914,0.923,37.99,36.46,39.7,36.93,35.37,38.72,0,0,0,0,0,0,0.205,0,0.0693,0.41,0.59,0.41,36.7
-576028800000,1951,10,1951,1,1,7,0.16,0.0538,0.107,6709.92,40.85,40.85,39.94,1,1,1,265.3,259.4,268.9,176.3,170.4,89,89,89,0,0,0,0.336,0.331,0.343,176.3,170.4,179.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.11,0.0107,0.0102,0.011,0.00043,0.00041,0.00044,0.3,0.289,0.306,0.012,0.011,0.012,24.94,24.92,24.97,0.947,0.945,0.948,0.978,0.975,0.98,0.926,0.922,0.929,40.84,39.45,41.7,39.94,38.46,40.85,0,0,0,0,0,0,0.222,0,0.053,0.34,0.67,0.33,41.9
-575424000000,1951,10,1951,1,2,7,0.157,0.0538,0.103,6463.44,39.39,39.39,38.47,1,1,1,259.4,254.6,263.1,170.4,165.6,89,89,89,0,0,0,0.343,0.338,0.35,170.4,165.6,174.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.108,0.0102,0.00982,0.0105,0.00041,0.00039,0.00042,0.289,0.281,0.296,0.011,0.011,0.012,24.97,24.95,25,0.945,0.944,0.947,0.975,0.972,0.977,0.922,0.918,0.925,39.46,38.32,40.33,38.47,37.26,39.39,0,0,0,0,0,0,0.214,0,0.054,0.34,0.66,0.34,41.2
-574819200000,1951,10,1951,1,3,7,0.159,0.0538,0.105,6617.65,41.88,41.88,39.39,1,1,1,263.1,259.4,273.3,174.1,170.4,89,89,89,0,0,0,0.338,0.326,0.343,174.1,170.4,184.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.107,0.112,0.0106,0.0102,0.0114,0.00042,0.00041,0.00045,0.296,0.289,0.314,0.012,0.011,0.012,24.95,24.89,24.97,0.947,0.945,0.95,0.976,0.975,0.98,0.924,0.922,0.931,40.34,39.45,42.73,39.39,38.46,41.88,0,0,0,0,0,0,0.219,0,0.054,0.34,0.66,0.34,41.6
-574214400000,1951,10,1951,1,4,7,0.194,0.0538,0.14,8618.78,63.1,63.1,51.3,2,1,1.4285714285714286,320.7,302.6,379,231.7,213.6,89,89,89,0,0,0,0.279,0.235,0.294,231.7,213.6,290,990,990,990,965,964.9,965.3,25,24.7,25.1,0.128,0.122,0.149,0.0177,0.0139,0.0359,0.00071,0.00055,0.0015,0.328,0.24,0.373,0.013,0.0096,0.015,24.67,24.38,24.77,0.945,0.923,0.958,0.976,0.97,0.98,0.923,0.895,0.939,40.68,25.66,50.32,39.42,24.89,48.2,0,0,0,0,0,0,0.285,0,0.054,0.28,0.72,0.28,44.4
-573609600000,1951,10,1951,1,5,7,0.193,0.0524,0.14,8464.41,54.98,54.98,50.38,2,1,1.5714285714285714,318.6,305.9,337.2,231.8,220.9,86.71,85,89,0,0,0,0.272,0.252,0.287,231.8,220.9,252.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.128,0.124,0.135,0.0156,0.0145,0.018,0.00062,0.00058,0.00072,0.307,0.24,0.387,0.012,0.0096,0.015,24.7,24.65,24.77,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.895,0.94,37.43,25.66,52.22,35.52,24.89,48.2,0,0,0,0,0,0,0.28,0,0.053,0.27,0.73,0.27,43.9
-573004800000,1951,11,1951,2,6,7,0.188,0.0514,0.137,8230.88,50.71,50.71,48.99,2,1,1.4285714285714286,311.6,305.9,317.9,226.6,220.9,85,85,85,0,0,0,0.273,0.267,0.278,226.6,220.9,232.9,990,990,990,965,964.9,965,25,25,25.1,0.126,0.124,0.128,0.015,0.0145,0.0156,0.0006,0.00058,0.00062,0.323,0.239,0.387,0.013,0.0095,0.015,24.72,24.66,24.79,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.76,25.63,52.22,38.27,24.86,48.2,0,0,0,0,0,0,0.272,0,0.051,0.27,0.73,0.27,43.8
-572400000000,1951,11,1951,2,7,7,0.196,0.0514,0.145,8773.04,54.38,54.38,52.22,2,2,2,324.7,317.9,334.4,239.7,232.9,85,85,85,0,0,0,0.262,0.254,0.267,239.7,232.9,249.4,990,990,990,965,965,965.1,25,24.9,25,0.131,0.128,0.134,0.0161,0.0156,0.0169,0.00065,0.00062,0.00068,0.251,0.244,0.262,0.01,0.0097,0.011,24.73,24.67,24.77,0.926,0.924,0.929,0.97,0.97,0.97,0.898,0.896,0.901,26.92,26.14,28.03,26.11,25.35,27.19,0,0,0,0,0,0,0.29,0,0.051,0.26,0.74,0.26,44.8
-571795200000,1951,11,1951,2,8,7,0.212,0.0514,0.161,9743.94,61.71,61.71,58,2,2,2,351.1,334.4,368.3,266.1,249.4,85,85,85,0,0,0,0.242,0.231,0.254,266.1,249.4,283.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.14,0.134,0.146,0.0247,0.0169,0.0327,0.00099,0.00068,0.0013,0.287,0.262,0.313,0.012,0.011,0.013,24.56,24.45,24.67,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,29.9,28.03,31.81,29,27.19,30.85,0,0,0,0,0,0,0.322,0,0.051,0.24,0.76,0.24,46
-571190400000,1951,11,1951,2,9,7,0.272,0.0545,0.217,13141.6,87.17,87.17,78.22,2,2,2,449.6,385.2,485.3,359.4,300.2,90.14,85,103,0,0,0,0.201,0.175,0.221,359.4,300.2,400.3,990,990,990,965.6,965.3,965.8,24.4,24.2,24.7,0.174,0.152,0.187,0.0687,0.0407,0.0879,0.0028,0.0016,0.0036,0.427,0.338,0.488,0.018,0.014,0.02,23.95,23.73,24.34,0.949,0.94,0.955,0.976,0.97,0.98,0.927,0.912,0.936,40.05,33.69,44.48,39.11,32.68,43.59,0,0,0,0,0,0,0.435,0,0.055,0.2,0.8,0.2,48.3
-570585600000,1951,12,1951,3,10,7,0.283,0.0623,0.221,13328,80.83,80.83,79.33,2,2,2,468.1,461.1,474.7,365.1,358.1,103,103,103,0,0,0,0.22,0.217,0.223,365.1,358.1,371.7,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.177,0.175,0.179,0.0713,0.068,0.0744,0.0029,0.0028,0.0031,0.437,0.427,0.447,0.018,0.018,0.018,23.86,23.82,23.9,0.95,0.95,0.951,0.977,0.976,0.979,0.929,0.926,0.931,40.59,39.85,41.29,39.67,38.88,40.42,0,0,0,0,0,0,0.441,0,0.062,0.22,0.78,0.22,47.1
-569980800000,1951,12,1951,3,11,7,0.303,0.0587,0.244,14726.5,93.98,93.98,87.66,2,2,2,501.1,474.7,531.3,404.1,371.7,97,96,103,0,0,0,0.194,0.181,0.217,404.1,371.7,435.3,990,990,990,965.9,965.7,966,24.1,24,24.3,0.19,0.179,0.201,0.0897,0.0744,0.104,0.0037,0.0031,0.0043,0.495,0.447,0.542,0.021,0.018,0.023,23.65,23.47,23.82,0.955,0.951,0.957,0.98,0.979,0.98,0.936,0.931,0.938,44.73,41.29,47.95,43.83,40.42,46.99,0,0,0,0,0,0,0.487,0,0.059,0.19,0.81,0.19,48.6
-569376000000,1951,12,1951,3,12,7,0.338,0.0581,0.28,16187.2,96.4,96.4,96.35,2,2,2,559.3,542.7,570.2,463.3,446.7,96,96,96,0,0,0,0.172,0.168,0.177,463.3,446.7,474.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.211,0.205,0.215,0.118,0.11,0.123,0.0049,0.0046,0.0052,0.584,0.559,0.6,0.024,0.023,0.025,23.3,23.23,23.4,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.66,49.1,51.66,48.18,48.12,48.2,0,0,0,0,0,0,0.535,0,0.058,0.17,0.83,0.17,47.9
-568771200000,1951,12,1951,3,13,7,0.557,0.0581,0.499,26577.2,192.8,192.8,158.2,4,2,3.5714285714285716,921.7,576.2,1155,825.7,480.2,96,96,96,0,0,0,0.111,0.0831,0.167,825.7,480.2,1059,990,990,990,967.5,966.2,968.4,22.5,21.6,23.8,0.472,0.218,0.687,0.357,0.126,0.556,0.016,0.0053,0.026,1.08,0.61,1.54,0.049,0.026,0.071,21.38,20.08,23.2,0.955,0.952,0.956,0.98,0.977,0.98,0.935,0.931,0.937,45.94,40.54,52.22,44.41,39.61,48.2,0,0,0,0,0,0,0.879,0,0.058,0.1,0.9,0.1,47.7
-568166400000,1951,12,1951,3,14,7,0.66,0.0726,0.587,30732.1,192.8,192.8,182.9,4,4,4,1091,1007,1175,970.7,910.6,120,96,124,0,0,0,0.11,0.0954,0.118,970.7,910.6,1051,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.584,0.519,0.686,0.422,0.38,0.539,0.019,0.017,0.025,1.28,1.15,1.51,0.058,0.052,0.07,20.54,20.03,20.93,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.69,44.66,49.32,45.73,43.76,48.2,0,0,0,0,0,0,1.02,0,0.073,0.11,0.89,0.11,46.6
-567561600000,1952,1,1951,4,15,7,0.84,0.075,0.663,31980.8,192.8,192.8,190.4,4,4,4,1388,1200,1528,1264,1076,124,124,124,168,0,304,0.0899,0.0812,0.103,1097,1076,1100,990,990,990,969.1,968.5,969.6,20.9,20.4,21.5,0.822,0.722,0.885,0.64,0.594,0.648,0.031,0.028,0.032,1.76,1.61,1.83,0.085,0.075,0.09,19.11,18.59,19.86,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.96,47.74,50.58,47.59,46.78,48.2,0,0,0,0,0,0,1.06,0,0.177,0.089,0.79,0.21,38.1
-566956800000,1952,1,1951,4,16,7,0.945,0.075,0.665,31229,188,188,185.9,4,4,4,1563,1506,1622,1439,1382,124,124,124,338.9,282,398,0.0794,0.0765,0.0823,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.892,0.876,0.903,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.82,1.85,0.091,0.089,0.092,18.47,18.27,18.67,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.42,46.89,47.95,46.47,45.95,46.99,0,0,0,0,0,0,1.03,0,0.28,0.079,0.7,0.3,33
-566352000000,1952,1,1951,4,17,7,1.2,0.075,0.665,28895.8,182.8,182.8,172,4,4,4,1987,1652,2255,1863,1528,124,124,124,763,428,1031,0.0633,0.055,0.0751,1100,1100,1100,990,990,990,971,970,971.7,19,18.3,20,0.922,0.908,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.098,0.093,0.1,17.15,16.41,18.17,0.949,0.946,0.952,0.98,0.98,0.98,0.93,0.927,0.932,43.88,41.88,46.62,43,41.04,45.69,0,0,0,0,0,0,0.956,0,0.535,0.063,0.55,0.45,24.1
-565747200000,1952,1,1951,4,18,7,1.6,0.0864,0.665,25760.8,160.9,160.9,153.3,4,4,4,2645,2373,2899,2503,2249,142.9,124,168,1403,1149,1631,0.0538,0.0466,0.0624,1100,1100,1100,990,990,990,972.7,972,973.3,17.3,16.7,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.47,14.86,16.13,0.943,0.94,0.945,0.975,0.971,0.978,0.919,0.913,0.925,39.33,37.67,41.12,38.33,36.58,40.23,0,0,0,0,0,0,0.852,0,0.935,0.054,0.42,0.58,16.1
-565142400000,1952,2,1951,5,19,7,1.92,0.102,0.665,23395.7,144,144,139.3,4,4,4,3172,2982,3284,3004,2814,168,168,168,1904,1714,2016,0.053,0.0512,0.0563,1100,1100,1100,990,990,990,973.9,973.5,974.2,16.1,15.8,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.21,13.96,14.66,0.936,0.935,0.939,0.97,0.97,0.97,0.908,0.907,0.911,35.89,35.2,37.11,34.81,34.14,36,0,0,0,0,0,0,0.774,0,1.255,0.053,0.35,0.65,12.2
-564537600000,1952,2,1951,5,20,7,2.06,0.102,0.665,22513.6,136.6,136.6,134,4,4,4,3398,3284,3547,3230,3116,168,168,168,2130,2016,2279,0.0495,0.0474,0.0512,1100,1100,1100,990,990,990,974.4,974.2,974.7,15.6,15.3,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.72,13.4,13.96,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,34.54,33.67,35.2,33.5,32.66,34.14,0,0,0,0,0,0,0.744,0,1.395,0.05,0.32,0.68,10.9
-563932800000,1952,2,1951,5,21,7,2.45,0.102,0.665,20038.7,123.4,123.4,119.3,4,4,4,4057,3867,4123,3889,3699,168,168,168,2788,2599,2855,0.0414,0.0407,0.0434,1100,1100,1100,990,990,990,975.8,975.4,975.9,14.2,14.1,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.35,12.22,12.73,0.923,0.922,0.927,0.97,0.97,0.97,0.895,0.894,0.899,30.74,30.39,31.8,29.82,29.47,30.85,0,0,0,0,0,0,0.663,0,1.785,0.042,0.27,0.73,8.18
-563328000000,1952,2,1951,5,22,7,2.91,0.121,0.665,15105.2,116.7,116.7,89.91,4,4,4,4804,4186,5661,4605,4018,199.4,168,278,3505,2918,4283,0.041,0.0334,0.0513,1100,1100,1100,990.02,990,990.06,977.1,976,978.5,12.9,11.5,14,0.92,0.904,0.926,0.648,0.648,0.648,0.05,0.046,0.056,1.87,1.85,1.87,0.15,0.13,0.16,11.04,9.681,12.1,0.777,0,0.921,0.831,0,0.97,0.754,0,0.893,23.64,0,30.07,22.48,0,29.16,0,0,1,0,0,0.143,0.5,0.143,2.245,0.042,0.23,0.77,5.19
-562723200000,1952,3,1951,6,23,7,3.64,0.168,0.665,0,0,0,0,4,4,4,6025,5740,6157,5747,5462,278,278,278,4647,4362,4779,0.0462,0.0452,0.0484,1100,1100,1100,990.09,990.07,990.1,979.1,978.6,979.2,11,10.9,11.4,0.893,0.889,0.901,0.648,0.648,0.648,0.059,0.057,0.06,1.84,1.84,1.85,0.17,0.16,0.17,9.185,9.02,9.567,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.975,0.046,0.18,0.82,0
-562118400000,1952,3,1951,6,24,7,3.64,0.168,0.665,0,0,0,0,4,4,4,6022,5855,6157,5744,5577,278,278,278,4644,4477,4779,0.0462,0.0452,0.0475,1100,1100,1100,990.09,990.08,990.1,979.1,978.8,979.2,11,10.9,11.2,0.893,0.889,0.898,0.648,0.648,0.648,0.059,0.058,0.06,1.84,1.84,1.85,0.17,0.16,0.17,9.182,9.02,9.404,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.975,0.046,0.18,0.82,0
-561513600000,1952,3,1951,6,25,7,3.39,0.168,0.665,4053.86,84.94,84.94,24.13,4,4,4,5611,5378,5802,5333,5100,278,278,278,4233,4000,4424,0.0496,0.0479,0.0517,1100,1100,1100,990.06,990.04,990.07,978.5,978.1,978.7,11.6,11.3,11.9,0.905,0.899,0.912,0.648,0.648,0.648,0.056,0.054,0.057,1.85,1.85,1.86,0.16,0.16,0.16,9.752,9.479,10.08,0.25,0,0.876,0.277,0,0.97,0.243,0,0.85,6.785,0,23.84,6.033,0,21.24,0,0,5,0,0,0.714,0.134,0.714,2.725,0.05,0.2,0.8,1.2
-560908800000,1952,3,1951,6,26,7,3.01,0.168,0.665,16244.1,107,107,96.69,4,4,4,4973,4658,5271,4695,4380,278,278,278,3595,3280,3893,0.056,0.0527,0.0597,1100,1100,1100,990.01,990,990.03,977.4,976.9,977.9,12.6,12.1,13.1,0.923,0.916,0.926,0.648,0.648,0.648,0.052,0.049,0.054,1.87,1.86,1.87,0.15,0.14,0.15,10.7,10.24,11.24,0.898,0.882,0.912,0.97,0.97,0.97,0.871,0.856,0.885,25.93,24.35,27.66,24.17,21.94,26.75,0,0,0,0,0,0,0.537,0,2.345,0.056,0.22,0.78,5.4
-560304000000,1952,3,1951,6,27,7,2.58,0.157,0.665,19305.2,119,119,114.9,4,4,4,4274,4067,4535,4014,3810,260,257,278,2914,2710,3157,0.0609,0.058,0.0632,1100,1100,1100,990,990,990,976.2,975.8,976.7,13.8,13.3,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.94,11.47,12.32,0.919,0.915,0.923,0.97,0.97,0.97,0.892,0.887,0.895,29.62,28.28,30.67,28.73,27.44,29.75,0,0,0,0,0,0,0.638,0,1.915,0.061,0.26,0.74,7.48
-559699200000,1952,4,1951,7,28,7,2.27,0.155,0.665,21147,130.4,130.4,125.9,4,4,4,3758,3558,3974,3501,3302,257,257,257,2401,2202,2617,0.0685,0.0647,0.0722,1100,1100,1100,990,990,990,975.2,974.7,975.6,14.8,14.4,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.96,12.5,13.38,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,32.44,31.17,33.61,31.47,30.23,32.6,0,0,0,0,0,0,0.699,0,1.605,0.068,0.29,0.71,9.32
-559094400000,1952,4,1951,7,29,7,2.07,0.155,0.665,22412,138.5,138.5,133.4,4,4,4,3425,3200,3577,3168,2943,257,257,257,2068,1843,2220,0.0751,0.0718,0.0803,1100,1100,1100,990,990,990,974.5,974,974.8,15.5,15.2,16,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.66,13.34,14.14,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,34.38,33.5,35.69,33.35,32.5,34.62,0,0,0,0,0,0,0.741,0,1.405,0.075,0.32,0.68,10.8
-558489600000,1952,4,1951,7,30,7,1.75,0.155,0.665,24612.7,153,153,146.5,4,4,4,2893,2659,3078,2636,2402,257,257,257,1536,1302,1721,0.089,0.0835,0.0966,1100,1100,1100,990,990,990,973.3,972.7,973.7,16.7,16.3,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.87,14.42,15.43,0.94,0.938,0.943,0.971,0.97,0.974,0.913,0.909,0.919,37.7,36.47,39.24,36.63,35.38,38.24,0,0,0,0,0,0,0.814,0,1.085,0.089,0.38,0.62,14.1
-557884800000,1952,4,1951,7,31,7,1.49,0.154,0.665,26619.5,162.7,162.7,158.4,4,4,4,2461,2307,2637,2207,2054,254.7,253,257,1107,954,1280,0.104,0.0975,0.11,1100,1100,1100,990,990,990,972.2,971.8,972.6,17.8,17.4,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.91,15.49,16.29,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.919,0.926,40.54,39.39,41.54,39.61,38.39,40.69,0,0,0,0,0,0,0.88,0,0.825,0.1,0.45,0.55,17.9
-557280000000,1952,5,1951,8,32,7,1.27,0.153,0.665,28298.7,174,174,168.4,4,4,4,2093,1902,2267,1840,1649,253,253,253,739.7,549,914,0.121,0.112,0.133,1100,1100,1100,990,990,990,971.3,970.8,971.7,18.7,18.3,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.82,16.38,17.34,0.947,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,42.97,41.8,44.39,42.11,40.96,43.5,0,0,0,0,0,0,0.936,0,0.605,0.12,0.52,0.48,22.3
-556675200000,1952,5,1951,8,33,7,1.04,0.153,0.665,30350.7,185,185,180.7,4,4,4,1713,1590,1847,1460,1337,253,253,253,359.7,237,494,0.148,0.137,0.159,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.91,0.893,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.84,1.87,0.094,0.091,0.097,17.97,17.52,18.38,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.09,44.89,47.19,45.16,43.99,46.24,0,0,0,0,0,0,1,0,0.375,0.15,0.64,0.36,29.2
-556070400000,1952,5,1951,8,34,7,0.877,0.117,0.665,31912.4,192.8,192.8,190,4,4,4,1450,1339,1546,1257,1169,193.7,170,253,156.4,69,222,0.133,0.114,0.167,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.84,0.797,0.871,0.648,0.648,0.648,0.031,0.031,0.032,1.79,1.74,1.82,0.086,0.083,0.089,18.89,18.55,19.29,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.52,47.61,49.59,47.49,46.66,48.2,0,0,0,0,0,0,1.06,0,0.212,0.13,0.76,0.24,36.4
-555465600000,1952,5,1951,8,35,7,0.748,0.1,0.643,32206.4,192.8,192.8,191.7,4,4,4,1237,1175,1312,1072,1024,165.4,138,170,8,0,42,0.134,0.117,0.142,1063,1024,1100,990,990,990,968.6,968.5,968.9,21.4,21.1,21.5,0.716,0.656,0.783,0.566,0.477,0.648,0.027,0.022,0.031,1.57,1.42,1.73,0.074,0.066,0.082,19.78,19.39,20.08,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.21,48.14,50.12,47.93,47.17,48.2,0,0,0,0,0,0,1.07,0,0.105,0.13,0.86,0.14,43.1
-554860800000,1952,6,1951,9,36,7,0.653,0.0835,0.57,29951.6,188.9,188.9,178.3,4,4,4,1080,1007,1155,941.7,868.6,138,138,138,0,0,0,0.128,0.119,0.137,941.7,868.6,1017,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.558,0.489,0.64,0.399,0.359,0.462,0.018,0.016,0.021,1.22,1.08,1.39,0.056,0.049,0.064,20.63,20.23,20.99,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.48,42.69,48.2,44.57,41.83,47.24,0,0,0,0,0,0,0.99,0,0.083,0.13,0.87,0.13,45.9
-554256000000,1952,6,1951,9,37,7,0.556,0.0835,0.472,25457.8,163.5,163.5,151.5,4,3,3.4285714285714284,919.2,851.4,982,781.2,713.4,138,138,138,0,0,0,0.151,0.141,0.162,781.2,713.4,844,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.411,0.356,0.467,0.315,0.278,0.348,0.014,0.012,0.016,0.98,0.897,1.04,0.044,0.04,0.047,21.44,21.13,21.8,0.955,0.954,0.957,0.979,0.977,0.98,0.936,0.932,0.938,46.39,40.61,52.27,44.75,39.69,48.2,0,0,0,0,0,0,0.842,0,0.084,0.15,0.85,0.15,45.8
-553651200000,1952,6,1951,9,38,7,0.468,0.0835,0.385,21822.9,139.1,139.1,129.9,3,3,3,774.5,729.9,827.5,636.5,591.9,138,138,138,0,0,0,0.179,0.167,0.189,636.5,591.9,689.5,990,990,990,967,966.8,967.2,23,22.8,23.2,0.313,0.287,0.343,0.226,0.196,0.262,0.0098,0.0085,0.011,0.768,0.693,0.857,0.033,0.03,0.038,22.23,21.93,22.49,0.955,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.938,44.19,41.5,47.31,43.3,40.64,46.36,0,0,0,0,0,0,0.722,0,0.083,0.18,0.82,0.18,46.6
-553046400000,1952,6,1951,9,39,7,0.403,0.0835,0.32,18355.4,116.8,116.8,109.3,3,3,3,666.9,636.6,704.7,528.9,498.6,138,138,138,0,0,0,0.207,0.196,0.217,528.9,498.6,566.7,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.252,0.234,0.273,0.154,0.134,0.18,0.0066,0.0057,0.0077,0.586,0.535,0.65,0.025,0.023,0.028,22.85,22.63,23.02,0.949,0.946,0.952,0.972,0.97,0.976,0.922,0.918,0.929,37.47,35.5,39.91,36.42,34.43,38.94,0,0,0,0,0,0,0.607,0,0.083,0.21,0.79,0.21,45.5
-552441600000,1952,6,1951,9,40,7,0.355,0.0705,0.284,16346.7,102.8,102.8,97.3,3,2,2.142857142857143,586.6,561.5,619.8,470.1,448.5,116.6,113,138,0,0,0,0.199,0.186,0.223,470.1,448.5,493.9,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.217,0.207,0.229,0.121,0.111,0.132,0.0051,0.0046,0.0056,0.582,0.526,0.619,0.024,0.022,0.026,23.18,23,23.31,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.51,35.34,52.03,46.2,34.28,48.2,0,0,0,0,0,0,0.541,0,0.071,0.2,0.8,0.2,46
-551836800000,1952,7,1951,10,41,7,0.317,0.0813,0.236,14108.5,93.65,93.65,83.98,2,2,2,524.9,502.8,548.2,390.5,339.8,134.4,113,163,0,0,0,0.257,0.206,0.324,390.5,339.8,435.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.188,0.172,0.203,0.0833,0.0594,0.104,0.0035,0.0025,0.0044,0.478,0.404,0.543,0.02,0.017,0.023,23.56,23.39,23.73,0.953,0.947,0.957,0.977,0.971,0.98,0.931,0.919,0.938,42.98,37.45,47.78,41.99,36.34,46.83,0,0,0,0,0,0,0.467,0,0.081,0.26,0.74,0.26,44.5
-551232000000,1952,7,1951,10,42,7,0.295,0.0986,0.197,11691.9,72.69,72.69,69.59,2,2,2,488.1,477.8,502.8,325.1,314.8,163,163,163,0,0,0,0.334,0.324,0.341,325.1,314.8,339.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.167,0.164,0.172,0.0524,0.0476,0.0594,0.0022,0.002,0.0025,0.382,0.366,0.404,0.016,0.015,0.017,23.82,23.73,23.88,0.945,0.943,0.947,0.97,0.97,0.971,0.916,0.915,0.919,35.87,34.77,37.45,34.8,33.73,36.34,0,0,0,0,0,0,0.387,0,0.098,0.33,0.67,0.33,39.6
-550627200000,1952,7,1951,10,43,7,0.276,0.0986,0.177,10546.1,66.8,66.8,62.77,2,2,2,455.6,438.5,474.7,292.6,275.5,163,163,163,0,0,0,0.358,0.343,0.372,292.6,275.5,311.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.156,0.15,0.162,0.0371,0.029,0.0461,0.0015,0.0012,0.0019,0.333,0.307,0.361,0.014,0.013,0.015,24.02,23.9,24.12,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.914,32.36,30.48,34.43,31.39,29.57,33.4,0,0,0,0,0,0,0.349,0,0.099,0.36,0.64,0.36,38.2
-550022400000,1952,7,1951,10,44,7,0.257,0.0911,0.166,9893.97,61.32,61.32,58.89,2,2,2,424.3,406.7,435.1,273.7,264.1,150.6,134,163,0,0,0,0.354,0.32,0.382,273.7,264.1,284.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.148,0.146,0.15,0.0282,0.0237,0.0331,0.0012,0.00097,0.0014,0.303,0.29,0.318,0.012,0.012,0.013,24.19,24.14,24.27,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,30.36,29.23,31.61,29.45,28.35,30.66,0,0,0,0,0,0,0.327,0,0.091,0.35,0.65,0.35,38.5
-549417600000,1952,8,1951,11,45,7,0.239,0.081,0.158,9457.16,58.84,58.84,56.29,2,2,2,394.8,385.2,406.7,260.8,251.2,134,134,134,0,0,0,0.339,0.329,0.348,260.8,251.2,272.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.142,0.139,0.146,0.0221,0.0176,0.0277,0.0009,0.00071,0.0011,0.283,0.268,0.301,0.011,0.011,0.012,24.34,24.27,24.41,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,29.02,27.95,30.33,28.15,27.12,29.42,0,0,0,0,0,0,0.313,0,0.081,0.34,0.66,0.34,39.6
-548812800000,1952,8,1951,11,46,7,0.228,0.081,0.147,8790.16,54.23,54.23,52.32,2,1,1.8571428571428572,377.4,364,385.2,243.4,230,134,134,134,0,0,0,0.355,0.348,0.368,243.4,230,251.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.136,0.131,0.139,0.0166,0.0153,0.0176,0.00067,0.00062,0.00071,0.282,0.249,0.4,0.011,0.01,0.016,24.43,24.38,24.51,0.932,0.924,0.958,0.971,0.97,0.98,0.906,0.897,0.939,30.95,26.03,52.69,29.6,25.25,48.2,0,0,0,0,0,0,0.291,0,0.081,0.36,0.64,0.36,38.6
-548208000000,1952,8,1951,11,47,7,0.211,0.081,0.13,8015.23,48.2,48.2,47.71,1,1,1,349.7,341.6,358.7,215.7,207.6,134,134,134,0,0,0,0.384,0.374,0.392,215.7,207.6,224.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.126,0.123,0.129,0.0141,0.0134,0.0148,0.00057,0.00054,0.0006,0.374,0.359,0.39,0.015,0.014,0.016,24.48,24.42,24.53,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.56,47.74,51.59,47.71,46.79,48.2,0,0,0,0,0,0,0.265,0,0.081,0.38,0.62,0.38,38
-547603200000,1952,8,1951,11,48,7,0.2,0.081,0.119,7439.75,45.83,45.83,44.28,1,1,1,330.3,324.1,337.2,196.3,190.1,134,134,134,0,0,0,0.406,0.397,0.414,196.3,190.1,203.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.119,0.117,0.122,0.0124,0.0119,0.013,0.0005,0.00048,0.00052,0.339,0.328,0.352,0.014,0.013,0.014,24.61,24.56,24.65,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,45.19,43.73,46.76,44.28,42.86,45.83,0,0,0,0,0,0,0.246,0,0.081,0.4,0.59,0.41,37.2
-546998400000,1952,9,1951,12,49,7,0.192,0.0605,0.132,8050.53,48.2,48.2,47.92,1,1,1,317.6,305.9,324.1,217.6,205.9,100,100,100,0,0,0,0.315,0.309,0.327,217.6,205.9,224.1,990,990,990,965,964.9,965,25,25,25.1,0.124,0.12,0.126,0.0142,0.0133,0.0148,0.00057,0.00053,0.00059,0.374,0.353,0.386,0.015,0.014,0.015,24.64,24.59,24.72,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.35,47.71,51.82,47.92,46.76,48.2,0,0,0,0,0,0,0.266,0,0.06,0.32,0.69,0.31,41.9
-546393600000,1952,9,1951,12,50,7,0.175,0.0605,0.115,7249.94,45.16,45.16,43.15,1,1,1,290.1,283.2,298.8,190.1,183.2,100,100,100,0,0,0,0.345,0.335,0.353,190.1,183.2,198.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.111,0.117,0.0119,0.0113,0.0127,0.00047,0.00045,0.0005,0.325,0.313,0.341,0.013,0.012,0.014,24.81,24.76,24.85,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.04,42.41,46.09,43.15,41.56,45.16,0,0,0,0,0,0,0.24,0,0.06,0.35,0.66,0.34,41.4
-545788800000,1952,9,1951,12,51,7,0.168,0.0605,0.108,6787.14,41.56,41.56,40.4,1,1,1,278.5,268.9,283.2,178.5,168.9,100,100,100,0,0,0,0.359,0.353,0.372,178.5,168.9,183.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.106,0.111,0.0109,0.0101,0.0113,0.00043,0.0004,0.00045,0.304,0.287,0.313,0.012,0.011,0.012,24.88,24.85,24.94,0.948,0.945,0.95,0.978,0.974,0.98,0.927,0.92,0.931,41.3,39.04,42.41,40.4,38.02,41.56,0,0,0,0,0,0,0.224,0,0.06,0.36,0.64,0.36,40.4
-545184000000,1952,9,1951,12,52,7,0.157,0.0605,0.0962,5985.17,36.59,36.59,35.63,1,1,1,259,256.9,263.1,159,156.9,100,100,100,0,0,0,0.386,0.38,0.389,159,156.9,163.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.102,0.104,0.00927,0.00909,0.00961,0.00037,0.00036,0.00038,0.269,0.266,0.277,0.011,0.011,0.011,24.99,24.97,25.01,0.942,0.941,0.943,0.97,0.97,0.971,0.914,0.913,0.916,36.72,36.22,37.68,35.63,35.13,36.59,0,0,0,0,0,0,0.198,0,0.0608,0.39,0.61,0.39,38.1
-544579200000,1952,9,1951,12,53,7,0.15,0.0518,0.0985,6157.3,38.49,38.49,36.65,1,1,1,248.6,239.5,256.9,162.8,156.9,85.71,80,100,0,0,0,0.344,0.32,0.389,162.8,156.9,170.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.102,0.106,0.00959,0.00909,0.0102,0.00038,0.00036,0.0004,0.275,0.266,0.288,0.011,0.011,0.011,25.04,25.01,25.09,0.943,0.941,0.945,0.972,0.97,0.975,0.916,0.913,0.922,37.71,36.22,39.48,36.65,35.13,38.49,0,0,0,0,0,0,0.204,0,0.0515,0.35,0.66,0.34,41
-543974400000,1952,10,1952,1,1,7,0.143,0.0484,0.0948,5919.67,35.87,35.87,35.24,1,1,1,236.7,234.6,239.5,156.7,154.6,80,80,80,0,0,0,0.338,0.334,0.341,156.7,154.6,159.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.1,0.102,0.00907,0.00889,0.00931,0.00036,0.00035,0.00037,0.264,0.26,0.269,0.01,0.01,0.011,25.12,25.09,25.13,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.914,36.33,35.83,36.98,35.24,34.76,35.87,0,0,0,0,0,0,0.196,0,0.0482,0.34,0.66,0.34,41.4
-543369600000,1952,10,1952,1,2,7,0.136,0.0484,0.0875,5456.6,34.06,34.06,32.48,1,1,1,224.6,216.8,231.5,144.6,136.8,80,80,80,0,0,0,0.356,0.346,0.369,144.6,136.8,151.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0965,0.0937,0.0989,0.00804,0.00737,0.00863,0.00032,0.00029,0.00034,0.242,0.228,0.255,0.0095,0.0089,0.01,25.21,25.16,25.27,0.937,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33.48,31.63,35.11,32.48,30.68,34.06,0,0,0,0,0,0,0.18,0,0.0485,0.36,0.64,0.36,40.1
-542764800000,1952,10,1952,1,3,7,0.14,0.0484,0.0921,5750.29,35.11,35.11,34.23,1,1,1,232.3,216.8,236.2,152.3,136.8,80,80,80,0,0,0,0.345,0.339,0.369,152.3,136.8,156.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0992,0.0937,0.101,0.00869,0.00737,0.00903,0.00034,0.00029,0.00036,0.256,0.228,0.263,0.01,0.0089,0.01,25.15,25.12,25.27,0.939,0.933,0.941,0.97,0.97,0.97,0.911,0.905,0.913,35.29,31.63,36.2,34.23,30.68,35.11,0,0,0,0,0,0,0.19,0,0.0479,0.35,0.66,0.34,41.1
-542160000000,1952,10,1952,1,4,7,0.153,0.0492,0.103,6496.91,40.15,40.15,38.67,1,1,1,252.5,250.3,256.9,171,165.3,81.43,80,85,0,0,0,0.323,0.311,0.34,171,165.3,176.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.108,0.0103,0.0098,0.0108,0.00041,0.00039,0.00043,0.29,0.28,0.3,0.011,0.011,0.012,25,24.97,25.02,0.946,0.944,0.947,0.975,0.972,0.978,0.922,0.918,0.927,39.65,38.28,41.04,38.67,37.22,40.15,0,0,0,0,0,0,0.215,0,0.05,0.32,0.67,0.33,42.5
-541555200000,1952,11,1952,2,5,7,0.168,0.0514,0.117,7369.79,46.68,46.68,43.87,1,1,1,277.9,259.4,290,192.9,174.4,85,85,85,0,0,0,0.306,0.293,0.328,192.9,174.4,205,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.114,0.108,0.118,0.0121,0.0106,0.0132,0.00048,0.00042,0.00052,0.329,0.296,0.351,0.013,0.012,0.014,24.86,24.79,24.97,0.952,0.947,0.956,0.98,0.977,0.98,0.933,0.925,0.937,44.78,40.42,47.63,43.87,39.48,46.68,0,0,0,0,0,0,0.244,0,0.051,0.31,0.7,0.3,43.9
-540950400000,1952,11,1952,2,6,7,0.187,0.0514,0.136,8348.68,55.93,55.93,49.69,2,1,1.4285714285714286,309.9,290,341.6,224.9,205,85,85,85,0,0,0,0.275,0.249,0.293,224.9,205,256.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.118,0.137,0.0152,0.0132,0.0201,0.00061,0.00052,0.00081,0.317,0.239,0.379,0.013,0.0095,0.015,24.73,24.62,24.79,0.944,0.923,0.958,0.976,0.97,0.98,0.921,0.895,0.939,39.87,25.63,51.28,38.47,24.86,48.2,0,0,0,0,0,0,0.276,0,0.051,0.27,0.73,0.27,44.6
-540345600000,1952,11,1952,2,7,7,0.213,0.0514,0.161,9756.26,60.78,60.78,58.07,2,2,2,351.5,343.7,364,266.5,258.7,85,85,85,0,0,0,0.242,0.234,0.247,266.5,258.7,279,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.14,0.137,0.145,0.0248,0.0211,0.0307,0.001,0.00085,0.0012,0.287,0.276,0.306,0.012,0.011,0.012,24.56,24.47,24.61,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,29.93,29.06,31.33,29.04,28.19,30.39,0,0,0,0,0,0,0.323,0,0.052,0.24,0.76,0.24,45.8
-539740800000,1952,11,1952,2,8,7,0.23,0.0514,0.179,10827.3,65.35,65.35,64.45,2,2,2,381,368.3,385.2,296,283.3,85,85,85,0,0,0,0.223,0.221,0.231,296,283.3,300.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.151,0.146,0.152,0.0387,0.0327,0.0407,0.0016,0.0013,0.0016,0.332,0.313,0.338,0.013,0.013,0.014,24.36,24.34,24.45,0.939,0.937,0.94,0.97,0.97,0.97,0.911,0.909,0.912,33.22,31.81,33.69,32.22,30.85,32.68,0,0,0,0,0,0,0.358,0,0.051,0.22,0.78,0.22,47.1
-539136000000,1952,12,1952,3,9,7,0.254,0.0581,0.196,11787.4,71.75,71.75,70.16,2,2,2,419.6,389.6,427.1,323.6,293.6,96,96,96,0,0,0,0.229,0.225,0.246,323.6,293.6,331.1,990,990,990,965.5,965.3,965.5,24.5,24.5,24.7,0.161,0.151,0.164,0.0518,0.0376,0.0553,0.0021,0.0015,0.0023,0.374,0.329,0.385,0.015,0.013,0.016,24.14,24.09,24.32,0.944,0.939,0.945,0.97,0.97,0.97,0.916,0.911,0.917,36.17,32.88,36.98,35.08,31.89,35.88,0,0,0,0,0,0,0.39,0,0.058,0.23,0.77,0.23,46.4
-538531200000,1952,12,1952,3,10,7,0.253,0.0581,0.195,11739,71.75,71.75,69.88,2,2,2,418.3,406.7,427.1,322.3,310.7,96,96,96,0,0,0,0.23,0.225,0.236,322.3,310.7,331.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.157,0.164,0.0511,0.0457,0.0553,0.0021,0.0019,0.0023,0.372,0.355,0.385,0.015,0.014,0.016,24.15,24.09,24.22,0.944,0.942,0.945,0.97,0.97,0.97,0.916,0.914,0.917,36.02,34.76,36.98,34.94,33.72,35.88,0,0,0,0,0,0,0.388,0,0.058,0.23,0.77,0.23,46.4
-537926400000,1952,12,1952,3,11,7,0.256,0.0571,0.199,11998.3,76.21,76.21,71.42,2,2,2,423.6,406.7,435.1,329.2,310.7,94.43,85,96,0,0,0,0.223,0.195,0.236,329.2,310.7,350.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.163,0.157,0.169,0.0544,0.0457,0.0642,0.0022,0.0019,0.0026,0.382,0.355,0.412,0.016,0.014,0.017,24.11,24.03,24.22,0.945,0.942,0.948,0.971,0.97,0.974,0.918,0.914,0.924,36.78,34.76,39.12,35.71,33.72,38.11,0,0,0,0,0,0,0.397,0,0.057,0.22,0.78,0.22,46.9
-537321600000,1952,12,1952,3,12,7,0.28,0.0514,0.229,13859.8,87.18,87.18,82.5,2,2,2,463.5,438.5,485.3,378.5,353.5,85,85,85,0,0,0,0.184,0.175,0.194,378.5,353.5,400.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.179,0.171,0.187,0.0777,0.0659,0.0879,0.0032,0.0027,0.0036,0.455,0.418,0.488,0.019,0.017,0.02,23.86,23.73,24.01,0.952,0.949,0.955,0.978,0.975,0.98,0.931,0.925,0.936,42.16,39.49,44.48,41.25,38.5,43.59,0,0,0,0,0,0,0.458,0,0.051,0.18,0.82,0.18,49.5
-536716800000,1952,12,1952,3,13,7,0.309,0.0569,0.252,15190.5,94.01,94.01,90.42,2,2,2,511.4,490.4,536.9,417.2,405.4,94.14,85,101,0,0,0,0.184,0.169,0.197,417.2,405.4,435.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.194,0.189,0.201,0.0959,0.0903,0.105,0.004,0.0037,0.0044,0.514,0.495,0.542,0.021,0.02,0.023,23.59,23.44,23.7,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.13,45,47.96,45.21,44.1,47.01,0,0,0,0,0,0,0.502,0,0.057,0.18,0.82,0.18,49.2
