datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-536112000000,1953,1,1952,4,14,7,0.344,0.0611,0.283,16450.9,101.8,101.8,97.92,3,2,2.2857142857142856,569.5,548.2,588.3,468.5,447.2,101,101,101,0,0,0,0.177,0.172,0.184,468.5,447.2,487.3,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.213,0.205,0.222,0.12,0.11,0.129,0.005,0.0046,0.0054,0.561,0.512,0.592,0.024,0.022,0.025,23.28,23.24,23.37,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.99,34.98,51.16,44.11,33.93,48.2,0,0,0,0,0,0,0.544,0,0.061,0.18,0.82,0.18,47.8
-535507200000,1953,1,1952,4,15,7,0.372,0.0611,0.311,17973.9,112.8,112.8,107,3,3,3,614.7,588.3,643.9,513.7,487.3,101,101,101,0,0,0,0.164,0.157,0.172,513.7,487.3,542.9,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.237,0.222,0.253,0.145,0.129,0.164,0.0061,0.0054,0.007,0.555,0.512,0.604,0.023,0.022,0.026,23.09,22.92,23.24,0.948,0.945,0.95,0.971,0.97,0.973,0.92,0.917,0.925,36.73,34.98,38.66,35.66,33.93,37.62,0,0,0,0,0,0,0.594,0,0.061,0.16,0.84,0.16,48.3
-534902400000,1953,1,1952,4,16,7,0.416,0.0611,0.355,20439.6,131.5,131.5,121.7,3,3,3,688.4,648.5,741,587.4,547.5,101,101,101,0,0,0,0.147,0.136,0.156,587.4,547.5,640,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.279,0.256,0.308,0.193,0.167,0.228,0.0083,0.0071,0.0099,0.679,0.611,0.767,0.029,0.026,0.033,22.67,22.37,22.89,0.953,0.951,0.956,0.978,0.974,0.98,0.932,0.926,0.937,41.47,38.95,44.73,40.55,37.93,43.84,0,0,0,0,0,0,0.676,0,0.061,0.15,0.85,0.15,49.1
-534297600000,1953,1,1952,4,17,7,0.469,0.0624,0.406,23016.3,139.5,139.5,137,3,3,3,774.8,764,804.6,671.6,663,103.1,101,116,0,0,0,0.133,0.129,0.144,671.6,663,688.6,990,990,990,967,967,967.1,23,22.9,23,0.327,0.321,0.338,0.25,0.244,0.261,0.011,0.011,0.011,0.821,0.806,0.851,0.036,0.035,0.037,22.18,22.03,22.24,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.6,46.11,47.46,45.67,45.19,46.51,0,0,0,0,0,0,0.761,0,0.063,0.13,0.87,0.13,49.1
-533692800000,1953,2,1952,5,18,7,0.508,0.0702,0.438,24140.2,144.6,144.6,143.7,3,3,3,840.3,804.6,863.8,724.3,688.6,116,116,116,0,0,0,0.138,0.134,0.144,724.3,688.6,747.8,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.358,0.338,0.372,0.285,0.261,0.301,0.013,0.011,0.013,0.911,0.851,0.951,0.04,0.037,0.042,21.83,21.69,22.03,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.45,47.46,50.75,47.9,46.51,48.2,0,0,0,0,0,0,0.798,0,0.07,0.14,0.86,0.14,47.5
-533088000000,1953,2,1952,5,19,7,0.555,0.0702,0.485,26284.5,161.1,161.1,156.5,4,3,3.857142857142857,917.6,871.9,941.1,801.6,755.9,116,116,116,0,0,0,0.126,0.123,0.133,801.6,755.9,825.1,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.421,0.379,0.442,0.327,0.305,0.338,0.015,0.013,0.015,0.973,0.935,1,0.043,0.042,0.045,21.46,21.33,21.65,0.954,0.953,0.957,0.978,0.975,0.98,0.933,0.929,0.938,42.05,39.6,51.17,40.84,38.62,48.2,0,0,0,0,0,0,0.869,0,0.07,0.13,0.87,0.13,47.4
-532483200000,1953,2,1952,5,20,7,0.638,0.0702,0.568,29955.3,191.4,191.4,178.3,4,4,4,1055,964.9,1147,938.9,848.9,116,116,116,0,0,0,0.11,0.101,0.12,938.9,848.9,1031,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.552,0.464,0.649,0.409,0.35,0.493,0.019,0.016,0.023,1.22,1.04,1.43,0.056,0.047,0.066,20.72,20.21,21.2,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45.49,42.11,48.82,44.58,41.27,47.84,0,0,0,0,0,0,0.991,0,0.07,0.11,0.89,0.11,47
-531878400000,1953,2,1952,5,21,7,0.727,0.074,0.638,32060.3,192.8,192.8,190.8,4,4,4,1202,1106,1323,1080,989.7,122.3,116,160,24,0,86,0.102,0.0891,0.121,1056,989.7,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.699,0.593,0.792,0.553,0.418,0.648,0.026,0.019,0.031,1.54,1.29,1.74,0.072,0.059,0.083,19.92,19.35,20.48,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,49.18,47.49,50.58,47.71,46.54,48.2,0,0,0,0,0,0,1.06,0,0.089,0.1,0.88,0.12,44.1
-531273600000,1953,3,1952,6,22,7,1.31,0.0968,0.665,28214.9,192.8,192.8,167.9,4,4,4,2166,1364,2965,2006,1204,160,160,160,905.7,104,1705,0.0806,0.054,0.117,1100,1100,1100,990,990,990,971.3,969,973.4,18.7,16.6,21,0.895,0.81,0.926,0.648,0.648,0.648,0.035,0.031,0.039,1.84,1.76,1.87,0.1,0.084,0.11,16.83,14.7,19.2,0.947,0.939,0.953,0.977,0.97,0.98,0.925,0.911,0.934,42.99,37.23,49.34,41.99,36.11,48.2,0,0,0,0,0,0,0.933,0,0.645,0.074,0.51,0.49,21.5
-530668800000,1953,3,1952,6,23,7,2.15,0.119,0.665,21924.7,140,140,130.5,4,4,4,3556,3136,4135,3359,2976,196.4,160,211,2259,1876,2824,0.0552,0.0497,0.062,1100,1100,1100,990,990,990,974.7,973.8,975.9,15.3,14.1,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.04,0.046,1.87,1.87,1.87,0.12,0.12,0.13,13.39,12.2,14.28,0.931,0.922,0.937,0.97,0.97,0.97,0.903,0.894,0.909,33.64,30.33,36.08,32.63,29.42,35,0,0,0,0,0,0,0.725,0,1.485,0.055,0.31,0.69,10.2
-530064000000,1953,3,1952,6,24,7,3.04,0.139,0.665,12311.6,114.5,114.5,73.28,4,4,4,5024,4293,5759,4794,4082,230.1,211,278,3693,2982,4381,0.0459,0.0392,0.0493,1100,1100,1100,990.03,990,990.07,977.5,976.2,978.7,12.5,11.4,13.8,0.917,0.901,0.926,0.648,0.648,0.648,0.052,0.047,0.057,1.86,1.85,1.87,0.15,0.14,0.16,10.68,9.54,11.91,0.645,0,0.919,0.693,0,0.97,0.626,0,0.892,19.36,0,29.52,18.32,0,28.64,0,0,2,0,0,0.286,0.407,0.286,2.375,0.046,0.22,0.78,4.05
-529459200000,1953,3,1952,6,25,7,3.5,0.168,0.665,0,0,0,0,4,4,4,5790,5680,5874,5512,5402,278,278,278,4412,4302,4496,0.048,0.0473,0.0489,1100,1100,1100,990.07,990.06,990.08,978.7,978.6,978.9,11.3,11.2,11.5,0.9,0.897,0.903,0.648,0.648,0.648,0.057,0.056,0.058,1.85,1.85,1.85,0.16,0.16,0.16,9.496,9.377,9.654,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.835,0.048,0.19,0.81,0
-528854400000,1953,3,1952,6,26,7,3.27,0.183,0.665,10293.8,88.74,88.74,61.27,4,4,4,5405,5234,5594,5102,4921,303,278,313,4002,3821,4216,0.0561,0.0497,0.0598,1100,1100,1100,990.04,990.03,990.05,978.1,977.9,978.4,11.9,11.6,12.2,0.912,0.906,0.917,0.648,0.648,0.648,0.054,0.053,0.056,1.86,1.85,1.86,0.16,0.15,0.16,10.05,9.776,10.29,0.627,0,0.884,0.693,0,0.97,0.608,0,0.857,17.14,0,24.53,15.32,0,22.19,0,0,2,0,0,0.286,0.34,0.286,2.605,0.056,0.2,0.8,3.15
-528249600000,1953,4,1952,7,27,7,3.01,0.18,0.665,16143.8,101,101,96.09,4,4,4,4981,4836,5145,4684,4579,297,257,313,3583,3479,3732,0.0596,0.0529,0.0635,1100,1100,1100,990.01,990,990.02,977.5,977.2,977.7,12.5,12.3,12.8,0.924,0.919,0.926,0.648,0.648,0.648,0.052,0.051,0.053,1.87,1.87,1.87,0.15,0.15,0.15,10.67,10.42,10.92,0.898,0.889,0.907,0.97,0.97,0.97,0.871,0.862,0.88,25.84,24.96,26.7,24.02,22.79,25.24,0,0,0,0,0,0,0.534,0,2.345,0.06,0.22,0.78,5.36
-527644800000,1953,4,1952,7,28,7,2.84,0.155,0.665,17691.5,109.7,109.7,105.3,4,4,4,4699,4535,4854,4442,4278,257,257,257,3342,3178,3497,0.0547,0.0529,0.0567,1100,1100,1100,990,990,990,977,976.7,977.2,13,12.8,13.3,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.049,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.17,10.88,11.47,0.911,0.906,0.915,0.97,0.97,0.97,0.884,0.879,0.887,27.44,26.58,28.28,26.33,25.07,27.44,0,0,0,0,0,0,0.585,0,2.175,0.055,0.23,0.77,6.23
-527040000000,1953,4,1952,7,29,7,2.57,0.155,0.665,19395,119,119,115.4,4,4,4,4247,4066,4464,3990,3809,257,257,257,2890,2709,3107,0.0606,0.0576,0.0632,1100,1100,1100,990,990,990,976.1,975.8,976.5,13.9,13.5,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.99,11.6,12.33,0.92,0.916,0.923,0.97,0.97,0.97,0.892,0.888,0.895,29.75,28.65,30.68,28.86,27.79,29.76,0,0,0,0,0,0,0.641,0,1.905,0.06,0.26,0.74,7.55
-526435200000,1953,4,1952,7,30,7,2.35,0.164,0.665,20689.6,128.1,128.1,123.2,4,4,4,3878,3661,4005,3607,3372,270.7,257,289,2507,2272,2648,0.07,0.0642,0.0789,1100,1100,1100,990,990,990,975.4,975,975.7,14.6,14.3,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.71,12.44,13.16,0.926,0.924,0.93,0.97,0.97,0.97,0.898,0.896,0.902,31.74,30.99,33.02,30.79,30.06,32.03,0,0,0,0,0,0,0.684,0,1.685,0.07,0.28,0.72,8.8
-525830400000,1953,5,1952,8,31,7,2.19,0.175,0.665,21688,131.1,131.1,129.1,4,4,4,3617,3529,3661,3328,3240,289,289,289,2228,2140,2272,0.0799,0.0789,0.0819,1100,1100,1100,990,990,990,974.9,974.7,975,15.1,15,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.26,13.16,13.44,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.27,33.02,33.78,32.27,32.03,32.76,0,0,0,0,0,0,0.717,0,1.525,0.08,0.3,0.7,9.9
-525225600000,1953,5,1952,8,32,7,2.02,0.175,0.665,22727.2,138,138,135.3,4,4,4,3342,3219,3479,3053,2930,289,289,289,1953,1830,2090,0.0865,0.0831,0.0898,1100,1100,1100,990,990,990,974.3,974,974.6,15.7,15.4,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.84,13.55,14.1,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,34.87,34.07,35.58,33.82,33.05,34.51,0,0,0,0,0,0,0.752,0,1.355,0.087,0.33,0.67,11.3
-524620800000,1953,5,1952,8,33,7,1.82,0.175,0.665,24115.2,147.6,147.6,143.5,4,4,4,3002,2854,3158,2713,2565,289,289,289,1613,1465,1769,0.0963,0.0915,0.101,1100,1100,1100,990,990,990,973.5,973.2,973.9,16.5,16.1,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.61,14.23,14.96,0.939,0.936,0.941,0.97,0.97,0.972,0.911,0.908,0.914,36.98,35.94,37.97,35.89,34.86,36.89,0,0,0,0,0,0,0.797,0,1.155,0.096,0.37,0.63,13.3
-524016000000,1953,5,1952,8,34,7,1.56,0.175,0.665,26044.8,160,160,155,4,4,4,2585,2404,2770,2296,2115,289,289,289,1196,1015,1381,0.112,0.104,0.12,1100,1100,1100,990,990,990,972.5,972.1,973,17.5,17,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.61,15.17,16.05,0.943,0.942,0.945,0.975,0.973,0.978,0.92,0.916,0.924,39.73,38.52,40.91,38.76,37.47,40.01,0,0,0,0,0,0,0.861,0,0.895,0.11,0.43,0.57,16.7
-523411200000,1953,6,1952,9,35,7,1.37,0.137,0.665,27560.1,166.3,166.3,164,4,4,4,2257,2173,2363,2031,1947,226,226,226,931.6,847,1037,0.1,0.0956,0.104,1100,1100,1100,990,990,990,971.7,971.5,972,18.3,18,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.4,16.15,16.61,0.946,0.945,0.947,0.98,0.979,0.98,0.927,0.925,0.928,41.86,41.18,42.41,41.01,40.29,41.56,0,0,0,0,0,0,0.911,0,0.705,0.1,0.49,0.51,20.1
-522806400000,1953,6,1952,9,36,7,1.17,0.137,0.665,29103.6,178.3,178.3,173.2,4,4,4,1929,1780,2073,1703,1554,226,226,226,602.9,454,747,0.117,0.109,0.127,1100,1100,1100,990,990,990,970.9,970.4,971.3,19.1,18.7,19.6,0.924,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.27,16.85,17.74,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.19,43.06,45.48,43.31,42.2,44.57,0,0,0,0,0,0,0.962,0,0.505,0.12,0.57,0.43,24.9
-522201600000,1953,6,1952,9,37,7,0.991,0.137,0.665,30793.9,188.1,188.1,183.3,4,4,4,1638,1506,1775,1412,1280,226,226,226,311.9,180,449,0.138,0.127,0.15,1100,1100,1100,990,990,990,969.9,969.5,970.4,20.1,19.6,20.5,0.9,0.864,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.81,1.87,0.092,0.088,0.095,18.22,17.76,18.68,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.76,45.53,47.98,45.82,44.62,47.02,0,0,0,0,0,0,1.02,0,0.326,0.14,0.67,0.33,31.1
-521596800000,1953,6,1952,9,38,7,0.822,0.137,0.654,32039.7,192.8,192.8,190.7,4,4,4,1359,1250,1492,1133,1024,226,226,226,52.29,0,166,0.167,0.151,0.181,1081,1024,1100,990,990,990,969,968.7,969.5,21,20.5,21.3,0.784,0.678,0.86,0.606,0.476,0.648,0.029,0.022,0.032,1.69,1.44,1.81,0.08,0.067,0.088,19.28,18.73,19.88,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.7,47.63,49.36,47.68,46.68,48.2,0,0,0,0,0,0,1.06,0,0.168,0.17,0.8,0.2,39
-520992000000,1953,6,1952,9,39,7,0.693,0.125,0.568,29524.2,185,185,175.7,4,4,4,1145,1059,1235,938.4,859.6,206.7,199,226,0,0,0,0.18,0.169,0.188,938.4,859.6,1009,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.57,0.492,0.655,0.395,0.355,0.442,0.018,0.016,0.021,1.22,1.08,1.38,0.057,0.049,0.065,20.42,19.98,20.84,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.83,41.9,47.2,43.93,41.07,46.25,0,0,0,0,0,0,0.976,0,0.125,0.18,0.82,0.18,42.6
-520387200000,1953,7,1952,10,40,7,0.585,0.12,0.465,24951.1,160.3,160.3,148.5,4,3,3.4285714285714284,967.1,893,1035,768.1,694,199,199,199,0,0,0,0.206,0.192,0.223,768.1,694,836.3,990,990,990,967.8,967.5,968,22.2,22,22.5,0.411,0.352,0.471,0.308,0.265,0.344,0.014,0.012,0.016,0.967,0.872,1.04,0.044,0.039,0.047,21.27,20.95,21.66,0.955,0.953,0.957,0.978,0.975,0.98,0.935,0.929,0.938,45.23,39.57,51.4,43.9,38.58,48.2,0,0,0,0,0,0,0.825,0,0.12,0.21,0.79,0.21,42.7
-519782400000,1953,7,1952,10,41,7,0.49,0.12,0.369,20777.3,134.7,134.7,123.7,3,3,3,809.9,755.5,871.9,610.9,556.5,199,199,199,0,0,0,0.246,0.228,0.263,610.9,556.5,672.9,990,990,990,967.1,966.9,967.4,22.9,22.6,23.1,0.305,0.274,0.34,0.209,0.173,0.25,0.0092,0.0075,0.011,0.731,0.64,0.836,0.032,0.028,0.037,22.13,21.78,22.44,0.954,0.951,0.957,0.978,0.973,0.98,0.933,0.926,0.937,42.14,38.82,45.82,41.22,37.79,44.91,0,0,0,0,0,0,0.687,0,0.121,0.24,0.75,0.25,42.4
-519177600000,1953,7,1952,10,42,7,0.42,0.12,0.3,17101.2,110.5,110.5,101.8,3,2,2.5714285714285716,694.3,643.9,741,495.3,444.9,199,199,199,0,0,0,0.287,0.269,0.309,495.3,444.9,542,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.239,0.212,0.266,0.135,0.109,0.163,0.0058,0.0046,0.007,0.584,0.544,0.615,0.025,0.023,0.027,22.74,22.52,22.96,0.952,0.946,0.958,0.975,0.97,0.98,0.928,0.918,0.939,42.09,35.18,50.79,40.76,34.12,48.2,0,0,0,0,0,0,0.566,0,0.12,0.29,0.71,0.29,40.7
-518572800000,1953,7,1952,10,43,7,0.372,0.114,0.258,15247.5,94.03,94.03,90.76,2,2,2,615.2,588.3,643.9,427.3,400.5,187.9,160,199,0,0,0,0.305,0.272,0.332,427.3,400.5,444.9,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.205,0.196,0.212,0.101,0.088,0.109,0.0043,0.0037,0.0046,0.537,0.497,0.564,0.023,0.021,0.024,23.1,22.96,23.22,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.31,43.51,47.98,45.38,42.64,47.02,0,0,0,0,0,0,0.504,0,0.114,0.31,0.69,0.31,41
-517968000000,1953,8,1952,11,44,7,0.33,0.0968,0.233,13916.5,87.86,87.86,82.84,2,2,2,546,512.2,570.2,386,352.2,160,160,160,0,0,0,0.293,0.281,0.312,386,352.2,410.2,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.189,0.177,0.197,0.0812,0.0652,0.0926,0.0034,0.0027,0.0039,0.473,0.422,0.509,0.02,0.018,0.021,23.47,23.33,23.67,0.953,0.949,0.956,0.978,0.973,0.98,0.932,0.924,0.936,42.33,38.79,44.83,41.42,37.76,43.93,0,0,0,0,0,0,0.46,0,0.097,0.29,0.71,0.29,42.2
-517363200000,1953,8,1952,11,45,7,0.299,0.0968,0.202,12014.7,75.52,75.52,71.52,2,2,2,493.9,481.3,512.2,333.9,321.3,160,160,160,0,0,0,0.324,0.312,0.332,333.9,321.3,352.2,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.17,0.166,0.177,0.0566,0.0506,0.0652,0.0023,0.0021,0.0027,0.395,0.376,0.422,0.016,0.016,0.018,23.78,23.67,23.86,0.946,0.944,0.949,0.971,0.97,0.973,0.918,0.916,0.924,36.84,35.49,38.79,35.76,34.42,37.76,0,0,0,0,0,0,0.397,0,0.097,0.32,0.68,0.32,40.2
-516758400000,1953,8,1952,11,46,7,0.278,0.0968,0.181,10794.5,67.46,67.46,64.25,2,2,2,459.4,446.6,474.7,299.4,286.6,160,160,160,0,0,0,0.348,0.337,0.358,299.4,286.6,314.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.158,0.154,0.164,0.0403,0.0343,0.0475,0.0017,0.0014,0.002,0.343,0.324,0.366,0.014,0.013,0.015,23.99,23.9,24.07,0.941,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,33.12,31.72,34.78,32.13,30.77,33.73,0,0,0,0,0,0,0.357,0,0.097,0.35,0.65,0.35,38.8
-516153600000,1953,8,1952,11,47,7,0.25,0.0968,0.154,9161.69,59.07,59.07,54.53,2,2,2,414,396.1,435.1,254,236.1,160,160,160,0,0,0,0.387,0.368,0.404,254,236.1,275.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.142,0.136,0.15,0.0203,0.0158,0.0288,0.00083,0.00064,0.0012,0.276,0.253,0.307,0.011,0.01,0.013,24.26,24.14,24.37,0.93,0.925,0.935,0.97,0.97,0.97,0.902,0.897,0.907,28.11,26.1,30.45,27.27,25.31,29.54,0,0,0,0,0,0,0.303,0,0.096,0.39,0.62,0.38,36.6
-515548800000,1953,8,1952,11,48,7,0.231,0.0734,0.157,9454.76,60.42,60.42,56.28,2,2,2,381.6,358.7,394,260.2,234,121.4,115,160,0,0,0,0.318,0.292,0.406,260.2,234,279,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.141,0.135,0.147,0.023,0.0156,0.0307,0.00093,0.00064,0.0012,0.282,0.251,0.309,0.011,0.01,0.013,24.41,24.32,24.55,0.931,0.924,0.936,0.97,0.97,0.97,0.903,0.897,0.908,29.01,25.86,31.14,28.14,25.09,30.21,0,0,0,0,0,0,0.313,0,0.074,0.32,0.68,0.32,40.9
-514944000000,1953,9,1952,12,49,7,0.208,0.0696,0.138,8292.22,51.22,51.22,49.36,2,1,1.4285714285714286,343.5,334.4,351.7,228.5,219.4,115,115,115,0,0,0,0.335,0.327,0.344,228.5,219.4,236.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.129,0.126,0.132,0.0152,0.0144,0.0159,0.00061,0.00058,0.00064,0.327,0.245,0.396,0.013,0.0099,0.016,24.55,24.49,24.62,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.68,25.91,52.64,38.45,25.13,48.2,0,0,0,0,0,0,0.274,0,0.07,0.33,0.66,0.34,39.9
-514339200000,1953,9,1952,12,50,7,0.197,0.0696,0.127,7957.66,48.2,48.2,47.37,1,1,1,325.6,317.9,334.4,210.6,202.9,115,115,115,0,0,0,0.353,0.344,0.362,210.6,202.9,219.4,990,990,990,965,965,965.1,25,24.9,25,0.123,0.12,0.126,0.0137,0.013,0.0144,0.00055,0.00052,0.00058,0.363,0.35,0.379,0.015,0.014,0.015,24.61,24.55,24.66,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.62,46.89,50.61,47.37,45.95,48.2,0,0,0,0,0,0,0.263,0,0.07,0.35,0.64,0.36,40.4
-513734400000,1953,9,1952,12,51,7,0.189,0.0696,0.119,7511.15,44.96,44.96,44.71,1,1,1,312.4,305.9,313.5,197.4,190.9,115,115,115,0,0,0,0.368,0.367,0.376,197.4,190.9,198.5,990,990,990,965,964.9,965,25,25,25.1,0.118,0.116,0.119,0.0125,0.012,0.0126,0.0005,0.00048,0.0005,0.34,0.328,0.342,0.014,0.013,0.014,24.7,24.69,24.74,0.954,0.952,0.954,0.98,0.98,0.98,0.935,0.933,0.935,45.62,44.11,45.87,44.71,43.22,44.96,0,0,0,0,0,0,0.248,0,0.07,0.37,0.63,0.37,39.7
-513129600000,1953,9,1952,12,52,7,0.173,0.0606,0.112,7063.73,45.08,45.08,42.05,1,1,1,285.7,276.2,294.6,185.5,172.1,100.1,89,115,0,0,0,0.35,0.31,0.401,185.5,172.1,198.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.109,0.116,0.0115,0.0104,0.0126,0.00046,0.00041,0.0005,0.317,0.295,0.339,0.013,0.012,0.013,24.84,24.81,24.88,0.95,0.946,0.954,0.979,0.975,0.98,0.93,0.923,0.935,42.95,39.7,46,42.05,38.72,45.08,0,0,0,0,0,0,0.234,0,0.061,0.35,0.65,0.35,40.8
-512524800000,1953,10,1953,1,1,7,0.165,0.0538,0.111,7035.62,41.88,41.88,41.88,1,1,1,273.3,273.3,273.3,184.3,184.3,89,89,89,0,0,0,0.326,0.326,0.326,184.3,184.3,184.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.112,0.112,0.0114,0.0114,0.0114,0.00045,0.00045,0.00045,0.314,0.314,0.314,0.012,0.012,0.012,24.89,24.89,24.89,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,42.73,42.73,42.73,41.88,41.88,41.88,0,0,0,0,0,0,0.233,0,0.054,0.33,0.67,0.33,42.6
-511920000000,1953,10,1953,1,2,7,0.16,0.0538,0.106,6672.82,40.85,40.85,39.72,1,1,1,264.4,261.9,268.9,175.4,172.9,89,89,89,0,0,0,0.337,0.331,0.34,175.4,172.9,179.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.107,0.11,0.0107,0.0104,0.011,0.00042,0.00041,0.00044,0.298,0.294,0.306,0.012,0.012,0.012,24.94,24.92,24.96,0.947,0.946,0.948,0.977,0.976,0.98,0.926,0.924,0.929,40.64,40.04,41.7,39.72,39.08,40.85,0,0,0,0,0,0,0.221,0,0.054,0.34,0.66,0.34,41.7
-511315200000,1953,10,1953,1,3,7,0.158,0.0538,0.104,6550.47,39.39,39.39,38.99,1,1,1,261.5,259.4,263.1,172.5,170.4,89,89,89,0,0,0,0.34,0.338,0.343,172.5,170.4,174.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.107,0.108,0.0104,0.0102,0.0105,0.00041,0.00041,0.00042,0.293,0.289,0.296,0.012,0.011,0.012,24.96,24.95,24.97,0.946,0.945,0.947,0.976,0.975,0.977,0.923,0.922,0.925,39.95,39.45,40.33,38.99,38.46,39.39,0,0,0,0,0,0,0.217,0,0.054,0.34,0.66,0.34,41.5
-510710400000,1953,10,1953,1,4,7,0.163,0.0535,0.109,6874.52,42.83,42.83,40.92,1,1,1,268.7,266,273.3,180.3,177,88.43,85,89,0,0,0,0.329,0.311,0.335,180.3,177,188.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.113,0.0111,0.0108,0.0118,0.00044,0.00043,0.00047,0.307,0.301,0.321,0.012,0.012,0.013,24.92,24.89,24.94,0.949,0.948,0.951,0.979,0.978,0.98,0.929,0.927,0.932,41.78,41,43.71,40.92,40.11,42.83,0,0,0,0,0,0,0.227,0,0.054,0.33,0.67,0.33,42.2
-510105600000,1953,11,1953,2,5,7,0.166,0.0514,0.114,7220.35,44.72,44.72,42.98,1,1,1,274,263.1,281.5,189,178.1,85,85,85,0,0,0,0.31,0.302,0.323,189,178.1,196.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.109,0.115,0.0118,0.0109,0.0124,0.00047,0.00043,0.00049,0.322,0.303,0.336,0.013,0.012,0.013,24.88,24.84,24.94,0.951,0.948,0.954,0.98,0.979,0.98,0.932,0.928,0.935,43.86,41.3,45.64,42.98,40.43,44.72,0,0,0,0,0,0,0.239,0,0.052,0.31,0.69,0.31,43.5
-509500800000,1953,11,1953,2,6,7,0.163,0.0514,0.112,7056.83,43.5,43.5,42,1,1,1,269.7,266,276.2,184.7,181,85,85,85,0,0,0,0.315,0.308,0.32,184.7,181,191.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.11,0.114,0.0115,0.0111,0.012,0.00045,0.00044,0.00048,0.315,0.308,0.326,0.012,0.012,0.013,24.91,24.87,24.93,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,42.86,41.97,44.38,42,41.13,43.5,0,0,0,0,0,0,0.233,0,0.051,0.32,0.69,0.31,43.3
-508896000000,1953,11,1953,2,7,7,0.18,0.0514,0.128,8025.78,48.2,48.2,47.77,1,1,1,296.8,290,302.6,211.8,205,85,85,85,0,0,0,0.287,0.281,0.293,211.8,205,217.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.118,0.123,0.0138,0.0132,0.0142,0.00055,0.00052,0.00057,0.363,0.351,0.373,0.014,0.014,0.015,24.75,24.71,24.79,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.2,47.63,50.53,47.77,46.68,48.2,0,0,0,0,0,0,0.265,0,0.052,0.29,0.71,0.29,44.6
-508291200000,1953,11,1953,2,8,7,0.192,0.0514,0.14,8585.28,63.17,63.17,51.1,2,1,1.2857142857142858,316.9,298.8,375.1,231.9,213.8,85,85,85,0,0,0,0.27,0.227,0.284,231.9,213.8,290.1,990,990,990,965,964.9,965.3,25,24.7,25.1,0.128,0.122,0.148,0.0177,0.0139,0.0359,0.00071,0.00055,0.0015,0.35,0.258,0.379,0.014,0.01,0.015,24.67,24.4,24.74,0.951,0.928,0.958,0.977,0.97,0.98,0.929,0.9,0.939,44.67,27.61,51.28,42.77,26.78,48.2,0,0,0,0,0,0,0.284,0,0.052,0.27,0.73,0.27,44.7
-507686400000,1953,11,1953,2,9,7,0.239,0.0571,0.182,10994.5,81.28,81.28,65.44,2,2,2,395.5,364,469.1,301,268,94.43,85,96,0,0,0,0.241,0.205,0.264,301,268,373.1,990,990,990,965.4,965.2,965.7,24.6,24.3,24.8,0.153,0.142,0.179,0.0411,0.0255,0.0751,0.0017,0.001,0.0031,0.34,0.291,0.448,0.014,0.012,0.018,24.29,23.84,24.49,0.94,0.933,0.952,0.971,0.97,0.979,0.913,0.905,0.932,33.68,30.04,41.5,32.72,29.14,40.64,0,0,0,0,0,0,0.364,0,0.057,0.24,0.76,0.24,46
-507081600000,1953,12,1953,3,10,7,0.322,0.0599,0.262,15393.5,96.4,96.4,91.63,2,2,2,531.9,490.4,576.2,432.9,389.5,99,96,103,0,0,0,0.187,0.167,0.209,432.9,389.5,480.2,990,990,990,966,965.8,966.2,24,23.8,24.2,0.201,0.186,0.218,0.103,0.0829,0.126,0.0043,0.0034,0.0053,0.539,0.474,0.61,0.022,0.02,0.026,23.47,23.2,23.71,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.58,43.19,52.22,45.81,42.32,48.2,0,0,0,0,0,0,0.509,0,0.06,0.19,0.81,0.19,47.8
-506476800000,1953,12,1953,3,11,7,0.321,0.0623,0.259,15478.8,96.4,96.4,92.14,2,2,2,531.2,502.8,561.5,428.2,399.8,103,103,103,0,0,0,0.194,0.183,0.205,428.2,399.8,458.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.199,0.189,0.21,0.101,0.0877,0.115,0.0042,0.0036,0.0048,0.532,0.489,0.577,0.022,0.02,0.024,23.48,23.3,23.65,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,47.15,44.27,50.15,46.07,43.38,48.2,0,0,0,0,0,0,0.512,0,0.062,0.19,0.81,0.19,48.2
-505872000000,1953,12,1953,3,12,7,0.348,0.0581,0.29,16660.7,102.9,102.9,99.17,3,2,2.4285714285714284,575,561.5,588.3,479,465.5,96,96,96,0,0,0,0.167,0.163,0.171,479,465.5,492.3,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.218,0.211,0.225,0.125,0.119,0.131,0.0053,0.005,0.0055,0.561,0.52,0.6,0.024,0.022,0.025,23.25,23.23,23.29,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,44.4,35.35,51.66,42.24,34.29,48.2,0,0,0,0,0,0,0.551,0,0.058,0.17,0.83,0.17,47.9
-505267200000,1953,12,1953,3,13,7,0.375,0.0632,0.312,18026.6,113.1,113.1,107.3,3,3,3,620.4,588.3,662,515.9,492.3,104.6,96,116,0,0,0,0.168,0.157,0.182,515.9,492.3,546,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.239,0.225,0.258,0.146,0.131,0.166,0.0062,0.0055,0.0071,0.56,0.52,0.612,0.024,0.022,0.026,23.06,22.84,23.23,0.948,0.945,0.95,0.971,0.97,0.973,0.92,0.917,0.925,36.85,35.35,38.74,35.77,34.29,37.71,0,0,0,0,0,0,0.596,0,0.063,0.17,0.83,0.17,48.1
-504662400000,1954,1,1953,4,14,7,0.446,0.0702,0.376,21476.8,132.6,132.6,127.8,3,3,3,737.4,710.9,764,621.4,594.9,116,116,116,0,0,0,0.158,0.152,0.163,621.4,594.9,648,990,990,990,966.8,966.7,967,23.2,23,23.3,0.301,0.286,0.316,0.216,0.198,0.234,0.0093,0.0085,0.01,0.739,0.694,0.784,0.032,0.03,0.034,22.41,22.26,22.56,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.48,41.86,45.09,42.61,41.02,44.18,0,0,0,0,0,0,0.71,0,0.07,0.16,0.84,0.16,48.2
-504057600000,1954,1,1953,4,15,7,0.493,0.0702,0.423,23489.9,144.6,144.6,139.8,3,3,3,814.9,764,858,698.9,648,116,116,116,0,0,0,0.143,0.135,0.152,698.9,648,742,990,990,990,967.2,967,967.3,22.8,22.7,23,0.345,0.316,0.369,0.268,0.234,0.297,0.012,0.01,0.013,0.87,0.784,0.942,0.038,0.034,0.042,21.97,21.73,22.26,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.99,45.09,50.42,46.61,44.18,48.2,0,0,0,0,0,0,0.777,0,0.07,0.14,0.86,0.14,47.6
-503452800000,1954,1,1953,4,16,7,0.527,0.0702,0.457,24292.8,144.6,144.6,144.6,3,3,3,871.9,871.9,871.9,755.9,755.9,116,116,116,0,0,0,0.133,0.133,0.133,755.9,755.9,755.9,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.381,0.381,0.381,0.305,0.305,0.305,0.013,0.013,0.013,0.967,0.967,0.967,0.043,0.043,0.043,21.65,21.65,21.65,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,51.17,51.17,51.17,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.07,0.13,0.87,0.13,46.1
-502848000000,1954,1,1953,4,17,7,0.534,0.0702,0.464,24766.2,154.5,154.5,147.4,4,3,3.2857142857142856,883.6,871.9,902.5,767.6,755.9,116,116,116,0,0,0,0.131,0.129,0.133,767.6,755.9,786.5,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.392,0.381,0.409,0.311,0.305,0.32,0.014,0.013,0.014,0.963,0.936,1,0.043,0.042,0.044,21.6,21.53,21.65,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,48.02,39.6,52.27,45.46,38.62,48.2,0,0,0,0,0,0,0.819,0,0.07,0.13,0.87,0.13,46.4
-502243200000,1954,2,1953,5,18,7,0.585,0.0835,0.501,26879.8,165.5,165.5,160,4,3,3.857142857142857,967.2,910,995,829.2,772,138,138,138,0,0,0,0.143,0.139,0.152,829.2,772,857,990,990,990,967.8,967.5,967.9,22.2,22.1,22.5,0.451,0.399,0.477,0.34,0.313,0.354,0.015,0.014,0.016,1.03,0.959,1.06,0.046,0.043,0.048,21.21,21.06,21.46,0.954,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.937,42.98,39.88,51.79,41.72,38.91,48.2,0,0,0,0,0,0,0.889,0,0.084,0.14,0.86,0.14,45.9
-501638400000,1954,2,1953,5,19,7,0.609,0.0835,0.526,28144.6,171.8,171.8,167.5,4,4,4,1008,995,1035,869.7,857,138,138,138,0,0,0,0.137,0.133,0.139,869.7,857,897.3,990,990,990,967.9,967.9,968,22.1,22,22.1,0.489,0.477,0.514,0.36,0.354,0.373,0.016,0.016,0.017,1.08,1.06,1.13,0.049,0.048,0.051,20.99,20.86,21.06,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.74,42.23,43.83,41.88,41.39,42.96,0,0,0,0,0,0,0.931,0,0.083,0.14,0.86,0.14,46.2
-501033600000,1954,2,1953,5,20,7,0.633,0.0816,0.551,29254,179.3,179.3,174.1,4,4,4,1047,1035,1059,911.9,897.3,134.9,116,138,0,0,0,0.129,0.11,0.133,911.9,897.3,942.6,990,990,990,968,968,968.1,22,21.9,22,0.526,0.514,0.55,0.38,0.373,0.395,0.017,0.017,0.018,1.16,1.13,1.21,0.053,0.051,0.055,20.8,20.71,20.86,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.42,43.83,45.74,43.53,42.96,44.82,0,0,0,0,0,0,0.967,0,0.082,0.13,0.87,0.13,46.2
-500428800000,1954,2,1953,5,21,7,0.719,0.0702,0.638,32019.4,192.8,192.8,190.6,4,4,4,1189,1078,1284,1073,961.9,116,116,116,17.57,0,68,0.0979,0.0903,0.108,1055,961.9,1100,990,990,990,968.5,968.1,968.8,21.5,21.2,21.9,0.695,0.567,0.778,0.557,0.405,0.648,0.026,0.019,0.031,1.54,1.24,1.73,0.072,0.057,0.081,19.97,19.48,20.62,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,49.27,46.46,50.52,47.65,45.54,48.2,0,0,0,0,0,0,1.06,0,0.081,0.098,0.89,0.11,44.5
-499824000000,1954,3,1953,6,22,7,0.856,0.0968,0.665,32043.1,192.8,192.8,190.7,4,4,4,1415,1302,1546,1255,1142,160,160,160,154.6,42,286,0.113,0.103,0.123,1100,1100,1100,990,990,990,969.2,968.8,969.6,20.8,20.4,21.2,0.832,0.782,0.89,0.648,0.648,0.648,0.031,0.031,0.032,1.78,1.73,1.84,0.086,0.082,0.09,19.01,18.53,19.42,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.934,48.84,47.57,49.95,47.68,46.61,48.2,0,0,0,0,0,0,1.06,0,0.191,0.11,0.78,0.22,37.4
-499219200000,1954,3,1953,6,23,7,1.06,0.0968,0.665,30077.9,184.9,184.9,179,4,4,4,1759,1590,1956,1599,1430,160,160,160,499.1,330,696,0.0914,0.0818,0.101,1100,1100,1100,990,990,990,970.3,969.8,971,19.7,19,20.2,0.914,0.898,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.85,1.87,0.095,0.091,0.098,17.82,17.17,18.38,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.67,43.92,47.17,44.76,43.04,46.23,0,0,0,0,0,0,0.995,0,0.395,0.091,0.63,0.37,28.4
-498614400000,1954,3,1953,6,24,7,1.32,0.0968,0.665,27886.9,169.9,169.9,166,4,4,4,2182,2030,2329,2022,1870,160,160,160,921.9,770,1069,0.0735,0.0687,0.0788,1100,1100,1100,990,990,990,971.5,971.2,971.9,18.5,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.59,16.23,16.95,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.35,41.4,43.33,41.5,40.53,42.47,0,0,0,0,0,0,0.922,0,0.655,0.073,0.5,0.5,21.1
-498009600000,1954,3,1953,6,25,7,1.56,0.0968,0.665,26071.5,160.2,160.2,155.2,4,4,4,2579,2398,2814,2419,2238,160,160,160,1319,1138,1554,0.0622,0.0569,0.0667,1100,1100,1100,990,990,990,972.5,972.1,973.1,17.5,16.9,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.63,15.06,16.06,0.944,0.941,0.945,0.976,0.972,0.978,0.92,0.915,0.924,39.77,38.23,40.95,38.8,37.17,40.05,0,0,0,0,0,0,0.862,0,0.895,0.062,0.43,0.57,16.7
-497404800000,1954,3,1953,6,26,7,1.95,0.107,0.665,23167,144,144,137.9,4,4,4,3231,2982,3456,3054,2822,177.7,160,191,1954,1722,2165,0.0549,0.0507,0.059,1100,1100,1100,990,990,990,974,973.5,974.5,16,15.5,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.09,13.6,14.66,0.936,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.911,35.54,34.2,37.11,34.47,33.17,36,0,0,0,0,0,0,0.766,0,1.285,0.055,0.34,0.66,11.9
-496800000000,1954,4,1953,7,27,7,2.2,0.121,0.665,21586.4,132.3,132.3,128.5,4,4,4,3643,3474,3835,3443,3283,200.4,191,257,2343,2183,2478,0.0549,0.0508,0.067,1100,1100,1100,990,990,990,974.9,974.6,975.3,15.1,14.7,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.2,12.79,13.56,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,33.12,31.99,34.1,32.12,31.03,33.07,0,0,0,0,0,0,0.714,0,1.535,0.055,0.3,0.7,9.81
-496195200000,1954,4,1953,7,28,7,2.26,0.155,0.665,21219.7,130,130,126.3,4,4,4,3740,3577,3835,3483,3320,257,257,257,2383,2220,2478,0.0688,0.067,0.0718,1100,1100,1100,990,990,990,975.1,974.8,975.3,14.9,14.7,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13,12.79,13.34,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,32.55,31.99,33.5,31.58,31.03,32.5,0,0,0,0,0,0,0.702,0,1.595,0.069,0.29,0.71,9.39
-495590400000,1954,4,1953,7,29,7,2.05,0.155,0.665,22569.3,138,138,134.3,4,4,4,3383,3219,3558,3126,2962,257,257,257,2026,1862,2202,0.0761,0.0722,0.0798,1100,1100,1100,990,990,990,974.4,974,974.7,15.6,15.3,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.75,13.38,14.1,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,34.62,33.61,35.58,33.59,32.6,34.51,0,0,0,0,0,0,0.746,0,1.385,0.076,0.32,0.68,11
-494985600000,1954,4,1953,7,30,7,1.83,0.161,0.665,24000.1,147,147,142.9,4,4,4,3028,2874,3177,2762,2585,266.1,257,289,1662,1485,1820,0.0882,0.0809,0.101,1100,1100,1100,990,990,990,973.6,973.2,973.9,16.4,16.1,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.55,14.19,14.92,0.938,0.936,0.94,0.97,0.97,0.971,0.91,0.908,0.914,36.81,35.83,37.83,35.71,34.75,36.75,0,0,0,0,0,0,0.794,0,1.165,0.088,0.36,0.64,13.1
-494380800000,1954,5,1953,8,31,7,1.64,0.175,0.665,25444.9,154.4,154.4,151.5,4,4,4,2713,2608,2814,2424,2319,289,289,289,1324,1219,1425,0.107,0.103,0.111,1100,1100,1100,990,990,990,972.8,972.6,973.1,17.2,16.9,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.3,15.06,15.56,0.942,0.941,0.943,0.974,0.972,0.975,0.917,0.915,0.92,38.89,38.23,39.58,37.86,37.17,38.59,0,0,0,0,0,0,0.841,0,0.975,0.11,0.41,0.59,15.5
-493776000000,1954,5,1953,8,32,7,1.46,0.156,0.665,26815.6,162.3,162.3,159.6,4,4,4,2419,2321,2529,2161,2068,258.1,253,289,1061,968,1140,0.107,0.102,0.114,1100,1100,1100,990,990,990,972.1,971.9,972.4,17.9,17.6,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.01,15.75,16.25,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.922,0.926,40.81,40.09,41.45,39.9,39.14,40.58,0,0,0,0,0,0,0.887,0,0.795,0.11,0.46,0.54,18.4
-493171200000,1954,5,1953,8,33,7,1.3,0.153,0.665,28001.9,169.9,169.9,166.7,4,4,4,2156,2030,2291,1903,1777,253,253,253,802.6,677,938,0.118,0.11,0.125,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.65,16.32,16.95,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.52,41.64,43.33,41.67,40.79,42.47,0,0,0,0,0,0,0.926,0,0.635,0.12,0.51,0.49,21.5
-492566400000,1954,5,1953,8,34,7,1.12,0.153,0.665,29491,179.9,179.9,175.5,4,4,4,1859,1734,1995,1606,1481,253,253,253,506,381,642,0.136,0.127,0.146,1100,1100,1100,990,990,990,970.6,970.2,971.1,19.4,18.9,19.8,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.86,1.87,0.097,0.094,0.099,17.49,17.04,17.89,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.78,43.58,45.89,43.89,42.71,44.98,0,0,0,0,0,0,0.975,0,0.455,0.14,0.59,0.41,26.3
-491961600000,1954,5,1953,8,35,7,0.958,0.118,0.665,31106,188.5,188.5,185.2,4,4,4,1584,1492,1669,1390,1307,194.7,185,253,289.6,207,367,0.123,0.112,0.152,1100,1100,1100,990,990,990,969.8,969.5,970,20.2,20,20.5,0.894,0.866,0.908,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.81,1.86,0.091,0.088,0.093,18.4,18.11,18.73,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.23,46.48,48.09,46.29,45.55,47.13,0,0,0,0,0,0,1.03,0,0.293,0.12,0.69,0.31,32.5
-491356800000,1954,6,1953,9,36,7,0.81,0.112,0.66,32263,192.8,192.8,192,4,4,4,1339,1246,1463,1154,1061,185,185,185,63,0,178,0.139,0.126,0.149,1091,1061,1100,990,990,990,969,968.7,969.4,21,20.6,21.3,0.791,0.721,0.852,0.627,0.559,0.648,0.03,0.026,0.031,1.72,1.57,1.8,0.082,0.074,0.087,19.32,18.83,19.76,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.23,48.37,50.08,48.01,47.41,48.2,0,0,0,0,0,0,1.07,0,0.15,0.14,0.81,0.19,39.8
-490752000000,1954,6,1953,9,37,7,0.689,0.112,0.577,29987.5,188.5,188.5,178.5,4,4,4,1139,1059,1212,953.6,873.6,185,185,185,0,0,0,0.163,0.153,0.175,953.6,873.6,1027,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.584,0.505,0.672,0.41,0.362,0.484,0.019,0.017,0.023,1.26,1.1,1.44,0.058,0.05,0.067,20.41,19.99,20.81,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.53,42.55,48.08,44.62,41.7,47.12,0,0,0,0,0,0,0.992,0,0.112,0.16,0.84,0.16,43.5
-490147200000,1954,6,1953,9,38,7,0.594,0.112,0.482,25736.9,165.1,165.1,153.2,4,3,3.5714285714285716,981.6,910,1047,796.6,725,185,185,185,0,0,0,0.189,0.177,0.203,796.6,725,862.3,990,990,990,967.8,967.5,968,22.2,22,22.5,0.435,0.37,0.495,0.324,0.285,0.356,0.015,0.013,0.016,1.01,0.924,1.08,0.045,0.041,0.049,21.18,20.87,21.54,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,44.85,39.71,51.73,43.45,38.73,48.2,0,0,0,0,0,0,0.851,0,0.112,0.19,0.81,0.19,43.3
-489542400000,1954,6,1953,9,39,7,0.497,0.104,0.393,22044.3,140.8,140.8,131.2,3,3,3,821.7,755.5,893,649.3,592.5,172.4,163,185,0,0,0,0.21,0.197,0.219,649.3,592.5,708,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.324,0.29,0.36,0.235,0.197,0.274,0.01,0.0085,0.012,0.794,0.696,0.895,0.035,0.03,0.04,22.02,21.63,22.38,0.956,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.938,44.64,41.34,47.9,43.74,40.47,46.94,0,0,0,0,0,0,0.729,0,0.104,0.21,0.79,0.21,44.4
-488937600000,1954,7,1953,10,40,7,0.419,0.0986,0.32,18192,117.4,117.4,108.3,3,2,2.857142857142857,692.3,648.5,735.5,529.3,485.5,163,163,163,0,0,0,0.236,0.222,0.251,529.3,485.5,572.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.255,0.23,0.279,0.155,0.128,0.183,0.0066,0.0055,0.0079,0.606,0.539,0.663,0.026,0.023,0.029,22.72,22.5,22.91,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.918,0.937,39.84,35.36,52.07,38.39,34.3,48.2,0,0,0,0,0,0,0.602,0,0.099,0.24,0.76,0.24,43.4
-488332800000,1954,7,1953,10,41,7,0.366,0.0986,0.268,15653.9,96.4,96.4,93.18,2,2,2,605.5,570.2,636.6,442.5,407.2,163,163,163,0,0,0,0.27,0.256,0.286,442.5,407.2,473.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.209,0.196,0.223,0.108,0.0912,0.123,0.0046,0.0038,0.0052,0.558,0.505,0.608,0.024,0.021,0.026,23.12,22.95,23.33,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48,44.5,50.98,46.59,43.61,48.2,0,0,0,0,0,0,0.518,0,0.098,0.27,0.73,0.27,42.8
-487728000000,1954,7,1953,10,42,7,0.33,0.0986,0.232,13825.5,86.52,86.52,82.29,2,2,2,546.4,525.1,566.7,383.4,362.1,163,163,163,0,0,0,0.298,0.288,0.31,383.4,362.1,403.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.188,0.18,0.195,0.0799,0.0699,0.0895,0.0033,0.0029,0.0038,0.469,0.437,0.499,0.02,0.018,0.021,23.47,23.35,23.6,0.953,0.95,0.955,0.979,0.976,0.98,0.933,0.927,0.936,42.04,39.81,44.15,41.15,38.84,43.26,0,0,0,0,0,0,0.457,0,0.098,0.3,0.7,0.3,41.9
-487123200000,1954,7,1953,10,43,7,0.297,0.0961,0.201,11967.9,74.8,74.8,71.24,2,2,2,491.3,474.7,512.2,332.5,318.3,158.9,134,163,0,0,0,0.323,0.282,0.339,332.5,318.3,349.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.165,0.176,0.0559,0.0492,0.0638,0.0023,0.002,0.0026,0.392,0.371,0.418,0.016,0.015,0.017,23.8,23.68,23.86,0.946,0.944,0.948,0.971,0.97,0.973,0.918,0.915,0.923,36.7,35.14,38.45,35.62,34.09,37.4,0,0,0,0,0,0,0.396,0,0.096,0.32,0.68,0.32,40.3
-486518400000,1954,8,1953,11,44,7,0.279,0.081,0.198,11834.7,73.32,73.32,70.44,2,2,2,461.2,446.6,474.7,327.2,312.6,134,134,134,0,0,0,0.291,0.282,0.3,327.2,312.6,340.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.165,0.16,0.17,0.0535,0.0465,0.0598,0.0022,0.0019,0.0025,0.382,0.36,0.402,0.016,0.015,0.017,23.94,23.86,24.03,0.945,0.943,0.947,0.97,0.97,0.971,0.917,0.914,0.92,36.31,34.72,37.75,35.22,33.68,36.66,0,0,0,0,0,0,0.391,0,0.081,0.29,0.71,0.29,42.4
-485913600000,1954,8,1953,11,45,7,0.258,0.081,0.177,10619.3,65.67,65.67,63.21,2,2,2,427,418.2,438.5,293,284.2,134,134,134,0,0,0,0.314,0.306,0.32,293,284.2,304.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.153,0.15,0.157,0.0373,0.0331,0.0427,0.0015,0.0014,0.0017,0.331,0.318,0.348,0.014,0.013,0.014,24.15,24.08,24.2,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,32.58,31.61,33.85,31.61,30.66,32.83,0,0,0,0,0,0,0.351,0,0.081,0.31,0.69,0.31,41.2
-485308800000,1954,8,1953,11,46,7,0.241,0.0855,0.156,9309.36,60.04,60.04,55.41,2,1,1.8571428571428572,398.7,385.2,412.3,257.3,225.2,141.4,134,160,0,0,0,0.355,0.325,0.415,257.3,225.2,278.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.142,0.132,0.148,0.0227,0.0149,0.0303,0.00092,0.0006,0.0012,0.302,0.251,0.393,0.012,0.01,0.016,24.31,24.24,24.38,0.936,0.924,0.959,0.971,0.97,0.98,0.909,0.897,0.94,32.36,25.86,51.41,31.15,25.09,48.2,0,0,0,0,0,0,0.308,0,0.085,0.35,0.65,0.35,38.6
-484704000000,1954,8,1953,11,47,7,0.225,0.0968,0.129,7943.59,48.2,48.2,47.28,1,1,1,372.6,364,382.6,212.6,204,160,160,160,0,0,0,0.43,0.418,0.44,212.6,204,222.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.127,0.124,0.131,0.0138,0.0131,0.0147,0.00056,0.00053,0.00059,0.371,0.355,0.389,0.015,0.014,0.016,24.37,24.3,24.42,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.61,46.7,50.84,47.28,45.76,48.2,0,0,0,0,0,0,0.263,0,0.096,0.43,0.57,0.43,35.3
-484099200000,1954,8,1953,11,48,7,0.206,0.0773,0.129,7860.57,48.2,48.2,46.79,1,1,1,340.9,330.7,354,213,191.7,127.9,115,160,0,0,0,0.374,0.335,0.455,213,191.7,228.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.12,0.129,0.0139,0.012,0.0152,0.00056,0.00048,0.00061,0.369,0.333,0.396,0.015,0.013,0.016,24.53,24.49,24.57,0.957,0.952,0.959,0.98,0.98,0.98,0.937,0.933,0.939,49.02,43.88,52.64,46.79,43,48.2,0,0,0,0,0,0,0.26,0,0.077,0.38,0.63,0.37,38.2
-483494400000,1954,9,1953,12,49,7,0.194,0.0696,0.125,7853.08,48.08,48.08,46.74,1,1,1,321.5,313.5,327.5,206.5,198.5,115,115,115,0,0,0,0.358,0.351,0.367,206.5,198.5,212.5,990,990,990,965,965,965,25,25,25,0.121,0.119,0.124,0.0133,0.0126,0.0138,0.00053,0.0005,0.00055,0.356,0.342,0.367,0.014,0.014,0.015,24.64,24.6,24.69,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.7,45.87,49.06,46.74,44.96,48.08,0,0,0,0,0,0,0.26,0,0.069,0.36,0.64,0.36,40.5
-482889600000,1954,9,1953,12,50,7,0.185,0.0696,0.115,7230.36,44.17,44.17,43.04,1,1,1,305.1,294.6,310.1,190.1,179.6,115,115,115,0,0,0,0.377,0.371,0.39,190.1,179.6,195.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.112,0.117,0.0119,0.011,0.0123,0.00048,0.00044,0.00049,0.327,0.308,0.336,0.013,0.012,0.013,24.75,24.71,24.81,0.952,0.948,0.953,0.98,0.979,0.98,0.933,0.929,0.934,43.92,41.45,45.07,43.04,40.59,44.17,0,0,0,0,0,0,0.239,0,0.07,0.38,0.62,0.38,39.1
-482284800000,1954,9,1953,12,51,7,0.167,0.0696,0.0971,6039.14,37.75,37.75,35.95,1,1,1,275.6,266,283.2,160.6,151,115,115,115,0,0,0,0.418,0.406,0.432,160.6,151,168.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.102,0.108,0.0094,0.00858,0.01,0.00037,0.00034,0.0004,0.274,0.257,0.288,0.011,0.01,0.011,24.92,24.88,24.98,0.943,0.94,0.945,0.971,0.97,0.973,0.916,0.911,0.92,37.01,34.74,38.79,35.95,33.7,37.75,0,0,0,0,0,0,0.2,0,0.0699,0.42,0.58,0.42,36.2
-481680000000,1954,9,1953,12,52,7,0.155,0.0605,0.0944,5885.94,39.57,39.57,35.04,1,1,1,256.1,246.5,263.1,156.1,141.9,100,80,115,0,0,0,0.389,0.314,0.448,156.1,141.9,174.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0987,0.107,0.00902,0.00781,0.0106,0.00036,0.00031,0.00042,0.265,0.241,0.296,0.01,0.0095,0.012,25.01,24.99,25.04,0.941,0.936,0.947,0.972,0.97,0.977,0.915,0.908,0.925,36.03,32.59,40.5,35.04,31.62,39.57,0,0,0,0,0,0,0.195,0,0.0606,0.39,0.61,0.39,38
-481075200000,1954,10,1954,1,1,7,0.145,0.0484,0.0962,6013.18,37.56,37.56,35.79,1,1,1,239.1,231.5,246.5,159.1,151.5,80,80,80,0,0,0,0.335,0.325,0.346,159.1,151.5,166.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0989,0.104,0.00927,0.00863,0.0099,0.00037,0.00034,0.00039,0.268,0.255,0.281,0.011,0.01,0.011,25.1,25.04,25.16,0.942,0.939,0.944,0.971,0.97,0.973,0.914,0.911,0.919,36.88,35.11,38.61,35.79,34.06,37.56,0,0,0,0,0,0,0.199,0,0.0488,0.33,0.66,0.34,41.5
-480470400000,1954,10,1954,1,2,7,0.135,0.0484,0.087,5428.03,33.41,33.41,32.31,1,1,1,223.9,216.8,228.7,143.9,136.8,80,80,80,0,0,0,0.357,0.35,0.369,143.9,136.8,148.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0962,0.0937,0.0979,0.00798,0.00737,0.00839,0.00031,0.00029,0.00033,0.241,0.228,0.249,0.0095,0.0089,0.0098,25.22,25.18,25.27,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,33.31,31.63,34.45,32.31,30.68,33.41,0,0,0,0,0,0,0.179,0,0.048,0.36,0.64,0.36,40.2
-479865600000,1954,10,1954,1,3,7,0.13,0.0484,0.0811,5053.93,30.68,30.68,30.08,1,1,1,214.1,211.9,216.8,134.1,131.9,80,80,80,0,0,0,0.374,0.369,0.378,134.1,131.9,136.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0928,0.092,0.0937,0.00715,0.00696,0.00737,0.00028,0.00027,0.00029,0.223,0.219,0.228,0.0088,0.0086,0.0089,25.29,25.27,25.31,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,31.01,30.48,31.63,30.08,29.57,30.68,0,0,0,0,0,0,0.167,0,0.0489,0.37,0.62,0.38,38.9
-479260800000,1954,10,1954,1,4,7,0.135,0.0484,0.0864,5392.35,32.76,32.76,32.1,1,1,1,222.9,220.7,225.8,142.9,140.7,80,80,80,0,0,0,0.359,0.354,0.362,142.9,140.7,145.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0959,0.0951,0.0969,0.0079,0.00771,0.00814,0.00031,0.0003,0.00032,0.239,0.235,0.244,0.0094,0.0092,0.0096,25.22,25.2,25.24,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,33.09,32.57,33.77,32.1,31.6,32.76,0,0,0,0,0,0,0.178,0,0.0486,0.36,0.64,0.36,39.9
-478656000000,1954,11,1954,2,5,7,0.132,0.0454,0.0862,5384.84,34.51,34.51,32.05,1,1,1,217.6,211.9,228.3,142.6,136.9,75,75,75,0,0,0,0.345,0.328,0.354,142.6,136.9,153.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.095,0.093,0.0988,0.00787,0.00738,0.00878,0.00031,0.00029,0.00035,0.238,0.228,0.257,0.0093,0.0089,0.01,25.26,25.17,25.3,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.04,31.69,35.58,32.05,30.74,34.51,0,0,0,0,0,0,0.178,0,0.0458,0.34,0.65,0.35,40.8
-478051200000,1954,11,1954,2,6,7,0.149,0.0454,0.103,6499.57,41.41,41.41,38.69,1,1,1,245.8,234.6,256.9,170.8,159.6,75,75,75,0,0,0,0.306,0.292,0.32,170.8,159.6,181.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.101,0.109,0.0103,0.00932,0.0112,0.00041,0.00037,0.00044,0.288,0.268,0.308,0.011,0.011,0.012,25.04,24.96,25.12,0.945,0.942,0.949,0.975,0.97,0.98,0.922,0.914,0.93,39.67,37.04,42.26,38.69,35.93,41.41,0,0,0,0,0,0,0.215,0,0.046,0.3,0.69,0.31,43.6
-477446400000,1954,11,1954,2,7,7,0.156,0.0454,0.11,6971.28,41.99,41.99,41.5,1,1,1,257.2,256.9,259.4,182.2,181.9,75,75,75,0,0,0,0.292,0.289,0.292,182.2,181.9,184.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.109,0.11,0.0112,0.0112,0.0114,0.00044,0.00044,0.00045,0.309,0.308,0.313,0.012,0.012,0.012,24.96,24.95,24.96,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,42.34,42.26,42.85,41.5,41.41,41.99,0,0,0,0,0,0,0.231,0,0.046,0.29,0.71,0.29,44.7
-476841600000,1954,11,1954,2,8,7,0.168,0.0454,0.123,7692.01,50.36,50.36,45.79,2,1,1.1428571428571428,278.5,263.1,305.9,203.5,188.1,75,75,75,0,0,0,0.27,0.245,0.285,203.5,188.1,230.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.111,0.126,0.013,0.0117,0.0154,0.00052,0.00046,0.00061,0.324,0.24,0.376,0.013,0.0096,0.015,24.86,24.75,24.93,0.949,0.923,0.958,0.979,0.97,0.98,0.929,0.896,0.939,43.36,25.96,51.07,42.19,25.18,48.2,0,0,0,0,0,0,0.254,0,0.045,0.27,0.73,0.27,45.8
-476236800000,1954,11,1954,2,9,7,0.197,0.0497,0.147,8913.18,55.93,55.93,53.05,2,2,2,325.5,313.5,341.6,243.4,238.5,82.14,75,85,0,0,0,0.252,0.239,0.262,243.4,238.5,256.6,990,990,990,965,965,965.1,25,24.9,25,0.131,0.129,0.136,0.0168,0.016,0.0201,0.00067,0.00064,0.00081,0.255,0.248,0.272,0.01,0.0099,0.011,24.72,24.62,24.78,0.927,0.926,0.931,0.97,0.97,0.97,0.899,0.898,0.903,27.35,26.83,28.83,26.53,26.03,27.96,0,0,0,0,0,0,0.295,0,0.05,0.25,0.75,0.25,45.2
-475632000000,1954,12,1954,3,10,7,0.239,0.0514,0.187,11315.4,77,77,67.35,2,2,2,394.5,351.7,438.5,309.5,266.7,85,85,85,0,0,0,0.217,0.194,0.242,309.5,266.7,353.5,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.155,0.14,0.171,0.0451,0.0249,0.0659,0.0018,0.001,0.0027,0.352,0.287,0.418,0.014,0.012,0.017,24.28,24.01,24.55,0.941,0.933,0.949,0.971,0.97,0.975,0.914,0.905,0.925,34.68,29.96,39.49,33.68,29.06,38.5,0,0,0,0,0,0,0.374,0,0.052,0.22,0.78,0.22,47.3
-475027200000,1954,12,1954,3,11,7,0.282,0.0514,0.231,13996.2,86.35,86.35,83.31,2,2,2,466.7,456.4,481.3,381.7,371.4,85,85,85,0,0,0,0.182,0.177,0.186,381.7,371.4,396.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.18,0.177,0.186,0.0792,0.0743,0.086,0.0033,0.0031,0.0036,0.46,0.444,0.482,0.019,0.018,0.02,23.84,23.75,23.9,0.953,0.951,0.955,0.98,0.979,0.98,0.933,0.931,0.935,42.51,41.41,44.05,41.66,40.54,43.17,0,0,0,0,0,0,0.463,0,0.051,0.18,0.82,0.18,49.6
-474422400000,1954,12,1954,3,12,7,0.353,0.0571,0.296,17044.9,111.5,111.5,101.5,3,2,2.5714285714285716,583.5,536.9,631.8,489.1,451.9,94.43,85,96,0,0,0,0.162,0.152,0.168,489.1,451.9,535.8,990,990,990,966.2,966,966.4,23.8,23.6,24,0.224,0.205,0.25,0.131,0.112,0.159,0.0055,0.0047,0.0067,0.562,0.52,0.61,0.024,0.022,0.026,23.21,22.98,23.42,0.951,0.945,0.958,0.975,0.97,0.98,0.927,0.917,0.939,42.6,35.35,52.22,40.71,34.29,48.2,0,0,0,0,0,0,0.564,0,0.057,0.16,0.84,0.16,48.3
-473817600000,1954,12,1954,3,13,7,0.421,0.0615,0.36,20701,127.5,127.5,123.2,3,3,3,696.5,662,735.5,594.8,566,101.7,96,116,0,0,0,0.146,0.136,0.163,594.8,566,619.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.284,0.267,0.3,0.198,0.179,0.215,0.0085,0.0076,0.0093,0.692,0.643,0.736,0.03,0.027,0.032,22.62,22.42,22.81,0.954,0.952,0.955,0.979,0.976,0.98,0.934,0.929,0.936,41.95,40.17,43.37,41.07,39.22,42.5,0,0,0,0,0,0,0.685,0,0.061,0.15,0.86,0.14,49.2
-473212800000,1955,1,1954,4,14,7,0.468,0.0702,0.398,22522,144.6,144.6,134.1,3,3,3,773.4,741,837.3,657.4,625,116,116,116,0,0,0,0.15,0.139,0.157,657.4,625,721.3,990,990,990,967,966.9,967.2,23,22.8,23.1,0.321,0.303,0.357,0.24,0.218,0.283,0.01,0.0094,0.012,0.8,0.745,0.907,0.035,0.032,0.04,22.21,21.84,22.39,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.61,43.7,49.28,44.69,42.83,48.2,0,0,0,0,0,0,0.745,0,0.07,0.15,0.85,0.15,48.1
-472608000000,1955,1,1954,4,15,7,0.558,0.0702,0.487,26258.6,165.1,165.1,156.3,4,3,3.7142857142857144,921.9,858,964.9,805.9,742,116,116,116,0,0,0,0.126,0.12,0.135,805.9,742,848.9,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.427,0.369,0.466,0.329,0.297,0.35,0.015,0.013,0.016,0.994,0.942,1.04,0.044,0.042,0.047,21.42,21.2,21.73,0.955,0.953,0.957,0.979,0.977,0.98,0.934,0.931,0.938,44.05,40.29,52.27,42.52,39.35,48.2,0,0,0,0,0,0,0.868,0,0.071,0.13,0.87,0.13,47.1
