datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-472003200000,1955,1,1954,4,16,7,0.601,0.0702,0.53,28447.8,175.8,175.8,169.3,4,4,4,992.9,964.9,1035,876.9,848.9,116,116,116,0,0,0,0.117,0.112,0.12,876.9,848.9,919.3,990,990,990,967.9,967.8,968,22.1,22,22.2,0.492,0.466,0.53,0.363,0.35,0.384,0.016,0.016,0.017,1.09,1.04,1.17,0.049,0.047,0.053,21.04,20.82,21.2,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,43.2,42.11,44.84,42.33,41.26,43.95,0,0,0,0,0,0,0.941,0,0.071,0.12,0.88,0.12,47.3
-471398400000,1955,1,1954,4,17,7,0.657,0.0702,0.587,30751,192.3,192.3,183,4,4,4,1086,1026,1155,970.3,910.2,116,116,116,0,0,0,0.107,0.1,0.113,970.3,910.2,1039,990,990,990,968.2,968,968.4,21.8,21.6,22,0.583,0.522,0.664,0.425,0.38,0.511,0.019,0.017,0.024,1.28,1.15,1.46,0.058,0.052,0.068,20.55,20.15,20.87,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.69,44.5,49.05,45.76,43.61,48.07,0,0,0,0,0,0,1.02,0,0.07,0.11,0.89,0.11,46.8
-470793600000,1955,1,1954,4,18,7,0.79,0.0816,0.664,32330.1,192.8,192.8,192.4,4,4,4,1306,1200,1445,1171,1084,134.9,116,138,73.29,0,207,0.103,0.0955,0.111,1098,1084,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.785,0.729,0.845,0.643,0.612,0.648,0.03,0.028,0.031,1.73,1.64,1.79,0.082,0.076,0.087,19.41,18.9,19.83,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.81,48.54,50.52,48.11,47.57,48.2,0,0,0,0,0,0,1.07,0,0.126,0.1,0.84,0.16,40.9
-470188800000,1955,2,1954,5,19,7,1.03,0.0835,0.665,30421.2,189,189,181.1,4,4,4,1702,1479,1930,1564,1341,138,138,138,463.6,241,692,0.0817,0.0715,0.0933,1100,1100,1100,990,990,990,970.1,969.4,970.9,19.9,19.1,20.6,0.905,0.858,0.926,0.648,0.648,0.648,0.033,0.031,0.034,1.85,1.81,1.87,0.093,0.088,0.098,18.01,17.25,18.78,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.19,44.14,48.22,45.27,43.26,47.25,0,0,0,0,0,0,1.01,0,0.365,0.081,0.65,0.35,29.5
-469584000000,1955,2,1954,5,20,7,1.35,0.0835,0.665,27623.5,170.4,170.4,164.4,4,4,4,2240,2009,2434,2102,1871,138,138,138,1002,771,1196,0.0619,0.0567,0.0687,1100,1100,1100,990,990,990,971.7,971.1,972.1,18.3,17.9,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.45,15.98,17,0.946,0.945,0.948,0.979,0.978,0.98,0.927,0.924,0.929,41.98,40.72,43.48,41.11,39.81,42.61,0,0,0,0,0,0,0.913,0,0.685,0.062,0.49,0.51,20.5
-468979200000,1955,2,1954,5,21,7,1.53,0.0835,0.665,26330.5,158.4,158.4,156.7,4,4,4,2523,2464,2659,2385,2326,138,138,138,1285,1226,1421,0.0547,0.0519,0.056,1100,1100,1100,990,990,990,972.4,972.2,972.7,17.6,17.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.76,15.43,15.91,0.944,0.943,0.945,0.976,0.974,0.977,0.922,0.919,0.923,40.13,39.24,40.52,39.18,38.24,39.59,0,0,0,0,0,0,0.871,0,0.865,0.055,0.43,0.57,17.2
-468374400000,1955,2,1954,5,22,7,1.65,0.121,0.665,25351.3,153,153,150.9,4,4,4,2733,2659,2785,2533,2469,200.6,138,211,1433,1369,1474,0.0733,0.0519,0.0787,1100,1100,1100,990,990,990,972.9,972.7,973,17.1,17,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.26,15.13,15.43,0.942,0.942,0.943,0.973,0.973,0.974,0.917,0.916,0.919,38.76,38.42,39.24,37.73,37.37,38.24,0,0,0,0,0,0,0.838,0,0.985,0.073,0.4,0.6,15.4
-467769600000,1955,3,1954,6,23,7,1.66,0.128,0.665,25272.7,150.5,150.5,150.4,4,4,4,2750,2747,2770,2539,2536,211,211,211,1439,1436,1459,0.0767,0.0762,0.0768,1100,1100,1100,990,990,990,972.9,972.9,973,17.1,17,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.21,15.17,15.22,0.942,0.942,0.942,0.973,0.973,0.973,0.917,0.916,0.917,38.65,38.52,38.67,37.61,37.47,37.63,0,0,0,0,0,0,0.836,0,0.995,0.077,0.4,0.6,15.2
-467164800000,1955,3,1954,6,24,7,1.69,0.128,0.665,25062.2,150.5,150.5,149.2,4,4,4,2796,2747,2854,2585,2536,211,211,211,1485,1436,1543,0.0755,0.0739,0.0768,1100,1100,1100,990,990,990,973,972.9,973.2,17,16.8,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.11,14.96,15.22,0.941,0.941,0.942,0.972,0.972,0.973,0.915,0.914,0.917,38.35,37.97,38.67,37.29,36.89,37.63,0,0,0,0,0,0,0.829,0,1.025,0.076,0.39,0.61,14.8
-466560000000,1955,3,1954,6,25,7,1.93,0.128,0.665,23311.3,145.3,145.3,138.8,4,4,4,3198,2934,3503,2987,2723,211,211,211,1887,1623,2192,0.0662,0.0602,0.0719,1100,1100,1100,990,990,990,974,973.4,974.6,16,15.4,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.16,13.5,14.77,0.936,0.932,0.94,0.97,0.97,0.971,0.908,0.904,0.912,35.76,33.93,37.44,34.69,32.91,36.33,0,0,0,0,0,0,0.771,0,1.265,0.066,0.34,0.66,12.1
-465955200000,1955,3,1954,6,26,7,2.24,0.14,0.665,21353.6,130,130,127.1,4,4,4,3705,3577,3818,3475,3366,230.7,211,257,2375,2266,2461,0.0622,0.0564,0.0687,1100,1100,1100,990,990,990,975.1,974.8,975.3,14.9,14.7,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.07,12.83,13.34,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.9,0.903,32.76,32.1,33.5,31.78,31.14,32.5,0,0,0,0,0,0,0.706,0,1.575,0.063,0.3,0.7,9.53
-465350400000,1955,4,1954,7,27,7,2.19,0.155,0.665,21654.8,131.3,131.3,128.9,4,4,4,3626,3517,3740,3369,3260,257,257,257,2269,2160,2383,0.0709,0.0687,0.0731,1100,1100,1100,990,990,990,974.9,974.7,975.1,15.1,14.9,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.24,13,13.47,0.93,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,33.22,32.56,33.85,32.22,31.59,32.83,0,0,0,0,0,0,0.716,0,1.525,0.071,0.3,0.7,9.89
-464745600000,1955,4,1954,7,28,7,2.03,0.155,0.665,22653.5,137.5,137.5,134.8,4,4,4,3361,3242,3479,3104,2985,257,257,257,2004,1885,2122,0.0765,0.0739,0.0793,1100,1100,1100,990,990,990,974.3,974.1,974.6,15.7,15.4,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.8,13.55,14.05,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,34.75,34.07,35.45,33.71,33.05,34.38,0,0,0,0,0,0,0.749,0,1.365,0.076,0.33,0.67,11.2
-464140800000,1955,4,1954,7,29,7,1.9,0.155,0.665,23482.6,143,143,139.8,4,4,4,3149,3020,3237,2892,2763,257,257,257,1792,1663,1880,0.0817,0.0794,0.0851,1100,1100,1100,990,990,990,973.9,973.6,974.1,16.1,15.9,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.26,14.06,14.56,0.937,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,36.03,35.48,36.85,34.94,34.41,35.75,0,0,0,0,0,0,0.777,0,1.235,0.082,0.35,0.65,12.4
-463536000000,1955,4,1954,7,30,7,1.74,0.155,0.665,24673.3,149.9,149.9,146.9,4,4,4,2879,2770,2982,2622,2517,256.4,253,257,1522,1417,1625,0.0891,0.0862,0.0913,1100,1100,1100,990,990,990,973.2,973,973.5,16.8,16.5,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.9,14.66,15.17,0.94,0.939,0.942,0.971,0.97,0.973,0.913,0.911,0.916,37.8,37.11,38.52,36.72,36,37.47,0,0,0,0,0,0,0.816,0,1.075,0.089,0.38,0.62,14.2
-462931200000,1955,5,1954,8,31,7,1.59,0.153,0.665,25832.3,156.6,156.6,153.8,4,4,4,2630,2529,2720,2377,2276,253,253,253,1277,1176,1367,0.0963,0.093,0.1,1100,1100,1100,990,990,990,972.6,972.4,972.8,17.4,17.2,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.51,15.29,15.75,0.943,0.942,0.944,0.975,0.974,0.976,0.919,0.917,0.922,39.43,38.84,40.09,38.44,37.82,39.14,0,0,0,0,0,0,0.854,0,0.925,0.096,0.42,0.58,16.2
-462326400000,1955,5,1954,8,32,7,1.47,0.153,0.665,26751,161.2,161.2,159.2,4,4,4,2433,2363,2505,2180,2110,253,253,253,1080,1010,1152,0.104,0.101,0.107,1100,1100,1100,990,990,990,972.1,972,972.3,17.9,17.7,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,15.98,15.81,16.15,0.945,0.944,0.945,0.978,0.977,0.979,0.924,0.922,0.925,40.72,40.25,41.18,39.81,39.31,40.29,0,0,0,0,0,0,0.885,0,0.805,0.1,0.45,0.55,18.2
-461721600000,1955,5,1954,8,33,7,1.39,0.153,0.665,27400.4,164.8,164.8,163.1,4,4,4,2293,2229,2354,2040,1976,253,253,253,940.3,876,1001,0.11,0.107,0.113,1100,1100,1100,990,990,990,971.8,971.7,972,18.2,18,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.32,16.17,16.47,0.946,0.946,0.946,0.979,0.979,0.98,0.927,0.925,0.927,41.63,41.24,42.04,40.77,40.36,41.2,0,0,0,0,0,0,0.906,0,0.725,0.11,0.48,0.52,19.7
-461116800000,1955,5,1954,8,34,7,1.29,0.153,0.665,28095,168.8,168.8,167.2,4,4,4,2134,2073,2220,1881,1820,253,253,253,781.3,720,867,0.118,0.114,0.122,1100,1100,1100,990,990,990,971.4,971.3,971.6,18.6,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.7,16.49,16.85,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.66,42.11,43.06,41.81,41.26,42.2,0,0,0,0,0,0,0.929,0,0.625,0.12,0.52,0.48,21.8
-460512000000,1955,5,1954,8,35,7,1.15,0.141,0.665,29231.7,177.6,177.6,174,4,4,4,1904,1799,2021,1670,1573,233.7,226,253,570.3,473,668,0.123,0.117,0.127,1100,1100,1100,990,990,990,970.8,970.5,971.2,19.2,18.8,19.5,0.924,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.34,16.98,17.68,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.39,43.4,45.32,43.5,42.53,44.41,0,0,0,0,0,0,0.967,0,0.485,0.12,0.58,0.42,25.4
-459907200000,1955,6,1954,9,36,7,1.01,0.137,0.665,30591.7,184.9,184.9,182.1,4,4,4,1672,1590,1780,1446,1364,226,226,226,345.6,264,454,0.135,0.127,0.142,1100,1100,1100,990,990,990,970,969.8,970.4,20,19.6,20.2,0.908,0.898,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.095,18.11,17.74,18.38,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.45,45.48,47.17,45.52,44.57,46.23,0,0,0,0,0,0,1.01,0,0.345,0.14,0.66,0.34,30.3
-459302400000,1955,6,1954,9,37,7,0.882,0.137,0.665,31897,192.8,192.8,189.9,4,4,4,1458,1379,1552,1232,1153,226,226,226,132,53,226,0.155,0.146,0.164,1100,1100,1100,990,990,990,969.3,969.1,969.7,20.7,20.3,20.9,0.845,0.813,0.885,0.648,0.648,0.648,0.031,0.031,0.032,1.79,1.76,1.83,0.087,0.084,0.09,18.86,18.51,19.15,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.44,47.53,49.2,47.47,46.58,48.2,0,0,0,0,0,0,1.05,0,0.217,0.16,0.75,0.25,36.2
-458697600000,1955,6,1954,9,38,7,0.762,0.137,0.624,31405.3,192.8,192.8,186.9,4,4,4,1260,1194,1339,1034,968,226,226,226,1.857,0,13,0.18,0.169,0.189,1032,968,1100,990,990,990,968.7,968.5,969,21.3,21,21.5,0.69,0.598,0.794,0.508,0.408,0.648,0.024,0.019,0.031,1.48,1.27,1.74,0.07,0.059,0.083,19.8,19.29,20.22,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.77,45.82,49.6,46.73,44.91,48.2,0,0,0,0,0,0,1.04,0,0.138,0.18,0.82,0.18,41.2
-458092800000,1955,6,1954,9,39,7,0.648,0.13,0.518,27373.4,174,174,162.9,4,4,4,1071,1001,1155,856.3,801.9,214.4,199,226,0,0,0,0.2,0.19,0.213,856.3,801.9,929.3,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.493,0.439,0.562,0.353,0.327,0.389,0.016,0.015,0.018,1.08,0.98,1.21,0.049,0.044,0.056,20.8,20.4,21.12,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.929,0.936,41.64,39.57,44.4,40.73,38.58,43.51,0,0,0,0,0,0,0.905,0,0.13,0.2,0.8,0.2,42.2
-457488000000,1955,7,1954,10,40,7,0.551,0.12,0.431,23420.5,144.6,144.6,139.4,3,3,3,911,845.8,982,712,646.8,199,199,199,0,0,0,0.219,0.203,0.235,712,646.8,783,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.367,0.325,0.422,0.276,0.233,0.318,0.012,0.01,0.014,0.904,0.792,1.03,0.04,0.035,0.046,21.55,21.14,21.92,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.94,44.31,51.76,46.47,43.42,48.2,0,0,0,0,0,0,0.774,0,0.12,0.22,0.78,0.22,42.5
-456883200000,1955,7,1954,10,41,7,0.462,0.12,0.342,19317.5,127.1,127.1,115,3,3,3,763.8,704.7,827.5,564.8,505.7,199,199,199,0,0,0,0.261,0.24,0.282,564.8,505.7,628.5,990,990,990,967,966.7,967.2,23,22.8,23.3,0.279,0.245,0.315,0.178,0.139,0.221,0.0077,0.006,0.0097,0.654,0.554,0.761,0.028,0.024,0.033,22.39,22.03,22.73,0.951,0.947,0.955,0.975,0.97,0.98,0.927,0.918,0.936,39.31,35.57,43.23,38.33,34.5,42.37,0,0,0,0,0,0,0.639,0,0.12,0.26,0.74,0.26,41.8
-456278400000,1955,7,1954,10,42,7,0.396,0.12,0.276,15917,102.4,102.4,94.74,3,2,2.142857142857143,655,619.8,698.6,456,420.8,199,199,199,0,0,0,0.304,0.285,0.321,456,420.8,499.6,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.219,0.203,0.242,0.114,0.0976,0.135,0.0049,0.0041,0.0058,0.567,0.528,0.632,0.024,0.022,0.027,22.91,22.73,23.09,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,46.41,35.18,51.75,44.93,34.12,48.2,0,0,0,0,0,0,0.526,0,0.12,0.3,0.7,0.3,40.2
-455673600000,1955,7,1954,10,43,7,0.347,0.12,0.227,13415.2,85.28,85.28,79.85,2,2,2,573.9,542.7,599.5,374.9,343.7,199,199,199,0,0,0,0.347,0.332,0.367,374.9,343.7,400.5,990,990,990,966.2,966,966.3,23.8,23.7,24,0.187,0.176,0.196,0.0759,0.0612,0.088,0.0032,0.0026,0.0037,0.459,0.412,0.497,0.019,0.017,0.021,23.36,23.21,23.55,0.952,0.948,0.955,0.977,0.971,0.98,0.93,0.92,0.936,40.86,37.6,43.51,39.93,36.5,42.64,0,0,0,0,0,0,0.444,0,0.12,0.35,0.65,0.35,38.7
-455068800000,1955,8,1954,11,44,7,0.313,0.0968,0.216,12875.3,81.04,81.04,76.64,2,2,2,517.2,496.9,536.9,357.2,336.9,160,160,160,0,0,0,0.309,0.298,0.322,357.2,336.9,376.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.179,0.171,0.185,0.0676,0.058,0.0769,0.0028,0.0024,0.0032,0.43,0.399,0.459,0.018,0.017,0.019,23.64,23.52,23.76,0.949,0.947,0.952,0.975,0.97,0.979,0.925,0.918,0.932,39.31,37.16,41.39,38.32,36.05,40.52,0,0,0,0,0,0,0.426,0,0.097,0.31,0.69,0.31,41.1
-454464000000,1955,8,1954,11,45,7,0.292,0.0968,0.196,11642.6,72.09,72.09,69.3,2,2,2,483.5,474.7,496.9,323.5,314.7,160,160,160,0,0,0,0.331,0.322,0.337,323.5,314.7,336.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.167,0.164,0.171,0.0517,0.0475,0.058,0.0021,0.002,0.0024,0.379,0.366,0.399,0.016,0.015,0.017,23.85,23.76,23.9,0.944,0.943,0.947,0.97,0.97,0.97,0.916,0.915,0.918,35.72,34.78,37.16,34.65,33.73,36.05,0,0,0,0,0,0,0.385,0,0.096,0.33,0.67,0.33,39.9
-453859200000,1955,8,1954,11,46,7,0.275,0.0968,0.178,10617.1,67.46,67.46,63.2,2,2,2,454.4,435.1,474.7,294.4,275.1,160,160,160,0,0,0,0.352,0.337,0.368,294.4,275.1,314.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.15,0.164,0.038,0.0288,0.0475,0.0016,0.0012,0.002,0.336,0.307,0.366,0.014,0.013,0.015,24.02,23.9,24.14,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.915,32.58,30.45,34.78,31.6,29.54,33.73,0,0,0,0,0,0,0.351,0,0.097,0.35,0.65,0.35,38.6
-453254400000,1955,8,1954,11,47,7,0.25,0.0968,0.154,9168.56,57.94,57.94,54.57,2,2,2,414.2,402.5,429.8,254.2,242.5,160,160,160,0,0,0,0.386,0.372,0.397,254.2,242.5,269.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.138,0.148,0.02,0.0164,0.0263,0.00081,0.00067,0.0011,0.276,0.261,0.299,0.011,0.011,0.012,24.26,24.17,24.33,0.93,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,28.13,26.83,29.87,27.29,26.02,28.97,0,0,0,0,0,0,0.303,0,0.096,0.39,0.62,0.38,36.7
-452649600000,1955,8,1954,11,48,7,0.234,0.0812,0.153,9116.72,58.52,58.52,54.27,2,1,1.8571428571428572,386.5,379,396.1,252.2,229.6,134.3,115,160,0,0,0,0.347,0.299,0.411,252.2,229.6,270.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.133,0.144,0.0208,0.0153,0.0265,0.00084,0.00062,0.0011,0.295,0.251,0.401,0.012,0.01,0.016,24.37,24.25,24.42,0.934,0.924,0.958,0.971,0.97,0.98,0.908,0.897,0.939,31.89,25.86,52.3,30.58,25.09,48.2,0,0,0,0,0,0,0.301,0,0.081,0.35,0.65,0.35,39
-452044800000,1955,9,1954,12,49,7,0.219,0.0696,0.149,8992.45,57.19,57.19,53.53,2,2,2,362.2,347.3,379,247.2,232.3,115,115,115,0,0,0,0.318,0.303,0.331,247.2,232.3,264,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.136,0.131,0.142,0.0181,0.0155,0.0236,0.00073,0.00062,0.00096,0.263,0.245,0.286,0.011,0.0099,0.012,24.53,24.42,24.62,0.928,0.924,0.933,0.97,0.97,0.97,0.9,0.896,0.905,27.59,25.91,29.48,26.76,25.13,28.59,0,0,0,0,0,0,0.297,0,0.07,0.32,0.68,0.32,41.1
-451440000000,1955,9,1954,12,50,7,0.203,0.0696,0.133,8094.66,48.2,48.2,48.18,1,1,1,334.8,327.5,341.6,219.8,212.5,115,115,115,0,0,0,0.344,0.337,0.351,219.8,212.5,226.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.124,0.129,0.0144,0.0138,0.015,0.00058,0.00055,0.0006,0.38,0.367,0.392,0.015,0.015,0.016,24.55,24.5,24.6,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.7,49.06,52.19,48.18,48.08,48.2,0,0,0,0,0,0,0.268,0,0.07,0.34,0.66,0.34,39.9
-450835200000,1955,9,1954,12,51,7,0.186,0.0696,0.117,7352.69,47.31,47.31,43.77,1,1,1,308.4,302.6,324.1,193.4,187.6,115,115,115,0,0,0,0.373,0.355,0.38,193.4,187.6,209.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.115,0.122,0.0122,0.0117,0.0135,0.00049,0.00047,0.00054,0.333,0.322,0.361,0.013,0.013,0.014,24.73,24.62,24.76,0.953,0.951,0.956,0.98,0.98,0.98,0.933,0.932,0.937,44.66,43.34,48.27,43.77,42.47,47.31,0,0,0,0,0,0,0.243,0,0.069,0.37,0.63,0.37,39.5
-450230400000,1955,9,1954,12,52,7,0.178,0.0651,0.113,7108.26,45.74,45.74,42.31,1,1,1,294.4,290,302.6,186.8,175,107.6,89,115,0,0,0,0.365,0.307,0.397,186.8,175,201,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.114,0.11,0.117,0.0116,0.0106,0.0128,0.00046,0.00042,0.00051,0.32,0.3,0.344,0.013,0.012,0.014,24.8,24.76,24.84,0.951,0.947,0.955,0.979,0.977,0.98,0.931,0.925,0.936,43.2,40.38,46.68,42.31,39.44,45.74,0,0,0,0,0,0,0.235,0,0.065,0.37,0.63,0.37,39.9
-449625600000,1955,10,1955,1,1,7,0.165,0.0538,0.111,7013.1,45.08,45.08,41.74,1,1,1,273,263.1,287.1,184,174.1,89,89,89,0,0,0,0.326,0.31,0.338,184,174.1,198.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.116,0.0114,0.0105,0.0126,0.00045,0.00042,0.0005,0.314,0.296,0.339,0.012,0.012,0.013,24.89,24.81,24.95,0.95,0.947,0.954,0.978,0.977,0.98,0.929,0.925,0.935,42.67,40.33,46,41.74,39.39,45.08,0,0,0,0,0,0,0.232,0,0.054,0.33,0.67,0.33,42.5
-449020800000,1955,10,1955,1,2,7,0.157,0.0538,0.104,6498.26,39.39,39.39,38.68,1,1,1,260.3,256.9,263.1,171.3,167.9,89,89,89,0,0,0,0.342,0.338,0.346,171.3,167.9,174.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.106,0.108,0.0103,0.01,0.0105,0.00041,0.0004,0.00042,0.291,0.285,0.296,0.012,0.011,0.012,24.97,24.95,24.99,0.946,0.945,0.947,0.975,0.974,0.977,0.922,0.92,0.925,39.66,38.86,40.33,38.68,37.84,39.39,0,0,0,0,0,0,0.215,0,0.053,0.34,0.66,0.34,41.4
-448416000000,1955,10,1955,1,3,7,0.155,0.0538,0.102,6364.51,39.39,39.39,37.88,1,1,1,257.1,250.3,263.1,168.1,161.3,89,89,89,0,0,0,0.346,0.338,0.356,168.1,161.3,174.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.103,0.108,0.01,0.00946,0.0105,0.0004,0.00037,0.00042,0.285,0.273,0.296,0.011,0.011,0.012,24.99,24.95,25.03,0.945,0.943,0.947,0.974,0.97,0.977,0.92,0.915,0.925,38.91,37.31,40.33,37.88,36.2,39.39,0,0,0,0,0,0,0.21,0,0.053,0.35,0.66,0.34,41.1
-447811200000,1955,10,1955,1,4,7,0.159,0.0538,0.105,6617.97,39.39,39.39,39.39,1,1,1,263.1,263.1,263.1,174.1,174.1,89,89,89,0,0,0,0.338,0.338,0.338,174.1,174.1,174.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.108,0.108,0.0105,0.0105,0.0105,0.00042,0.00042,0.00042,0.296,0.296,0.296,0.012,0.012,0.012,24.95,24.95,24.95,0.947,0.947,0.947,0.977,0.977,0.977,0.925,0.925,0.925,40.33,40.33,40.33,39.39,39.39,39.39,0,0,0,0,0,0,0.219,0,0.054,0.34,0.66,0.34,41.6
-447206400000,1955,10,1955,1,5,7,0.159,0.0518,0.107,6766.73,40.43,40.43,40.28,1,1,1,263.1,263.1,263.1,177.5,174.1,85.57,85,89,0,0,0,0.325,0.323,0.338,177.5,174.1,178.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.108,0.109,0.0108,0.0105,0.0109,0.00043,0.00042,0.00043,0.302,0.296,0.303,0.012,0.012,0.012,24.95,24.94,24.95,0.948,0.947,0.948,0.979,0.977,0.979,0.927,0.925,0.928,41.16,40.33,41.3,40.28,39.39,40.43,0,0,0,0,0,0,0.224,0,0.052,0.33,0.67,0.33,42.6
-446601600000,1955,11,1955,2,6,7,0.163,0.0514,0.111,7024.58,45.13,45.13,41.81,1,1,1,269,263.1,283.2,184,178.1,85,85,85,0,0,0,0.316,0.3,0.323,184,178.1,198.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.116,0.0114,0.0109,0.0126,0.00045,0.00043,0.0005,0.313,0.303,0.339,0.012,0.012,0.013,24.91,24.83,24.94,0.95,0.948,0.954,0.979,0.979,0.98,0.93,0.928,0.935,42.69,41.3,46.05,41.81,40.43,45.13,0,0,0,0,0,0,0.232,0,0.052,0.32,0.68,0.32,43.1
-445996800000,1955,11,1955,2,7,7,0.19,0.0514,0.138,8404.24,54.38,54.38,50.03,2,1,1.4285714285714286,313.7,294.6,334.4,228.7,209.6,85,85,85,0,0,0,0.271,0.254,0.289,228.7,209.6,249.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.127,0.12,0.134,0.0152,0.0136,0.0169,0.00061,0.00054,0.00068,0.323,0.247,0.387,0.013,0.0099,0.015,24.71,24.66,24.76,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.69,26.51,52.22,38.75,25.71,48.2,0,0,0,0,0,0,0.278,0,0.052,0.27,0.73,0.27,44.2
-445392000000,1955,11,1955,2,8,7,0.199,0.0514,0.147,8926.76,54.98,54.98,53.14,2,2,2,328.9,324.1,337.2,243.9,239.1,85,85,85,0,0,0,0.258,0.252,0.262,243.9,239.1,252.2,990,990,990,965,965,965.1,25,24.9,25,0.132,0.13,0.135,0.0166,0.0161,0.018,0.00067,0.00064,0.00072,0.256,0.25,0.266,0.01,0.01,0.011,24.7,24.65,24.73,0.927,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,27.39,26.84,28.34,26.57,26.03,27.49,0,0,0,0,0,0,0.295,0,0.052,0.26,0.74,0.26,44.9
-444787200000,1955,11,1955,2,9,7,0.213,0.0552,0.157,9518.7,58.28,58.28,56.66,2,2,2,351.6,341.6,364,260.3,255.7,91.29,85,96,0,0,0,0.26,0.245,0.273,260.3,255.7,268,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.139,0.137,0.142,0.0218,0.0197,0.0255,0.00088,0.00079,0.001,0.279,0.272,0.291,0.011,0.011,0.012,24.56,24.49,24.62,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,29.21,28.67,30.04,28.33,27.81,29.14,0,0,0,0,0,0,0.315,0,0.056,0.26,0.74,0.26,44.7
-444182400000,1955,12,1955,3,10,7,0.232,0.0571,0.175,10576.6,69.01,69.01,62.96,2,2,2,384.1,364,402.5,289.7,268,94.43,85,96,0,0,0,0.246,0.211,0.264,289.7,268,317.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.142,0.158,0.0357,0.0255,0.0489,0.0014,0.001,0.002,0.323,0.291,0.364,0.013,0.012,0.015,24.36,24.23,24.49,0.938,0.933,0.943,0.97,0.97,0.97,0.91,0.905,0.915,32.45,30.04,35.57,31.48,29.14,34.51,0,0,0,0,0,0,0.35,0,0.057,0.25,0.75,0.25,45.6
-443577600000,1955,12,1955,3,11,7,0.257,0.0514,0.206,12446.2,77.96,77.96,74.08,2,2,2,425.6,406.7,442.7,340.6,321.7,85,85,85,0,0,0,0.2,0.192,0.209,340.6,321.7,357.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.166,0.159,0.172,0.0598,0.0508,0.0678,0.0024,0.0021,0.0028,0.398,0.37,0.424,0.016,0.015,0.017,24.09,23.98,24.2,0.947,0.944,0.949,0.972,0.97,0.976,0.921,0.916,0.927,38.09,36.03,39.94,37.04,34.95,38.98,0,0,0,0,0,0,0.412,0,0.051,0.2,0.8,0.2,48.4
-442972800000,1955,12,1955,3,12,7,0.279,0.0514,0.227,13767.9,87.18,87.18,81.95,2,2,2,460.9,446.6,485.3,375.9,361.6,85,85,85,0,0,0,0.184,0.175,0.19,375.9,361.6,400.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.178,0.173,0.187,0.0764,0.0697,0.0879,0.0031,0.0029,0.0036,0.451,0.43,0.488,0.019,0.018,0.02,23.88,23.73,23.96,0.952,0.95,0.955,0.978,0.977,0.98,0.931,0.928,0.936,41.88,40.36,44.48,40.98,39.42,43.59,0,0,0,0,0,0,0.455,0,0.052,0.18,0.81,0.19,49.3
-442368000000,1955,12,1955,3,13,7,0.308,0.0528,0.255,15270.6,96.4,96.4,90.9,2,2,2,508.8,474.7,542.7,421.6,389.7,87.29,85,101,0,0,0,0.172,0.157,0.186,421.6,389.7,457.7,990,990,990,965.9,965.7,966,24.1,24,24.3,0.195,0.183,0.207,0.098,0.0829,0.115,0.0041,0.0034,0.0048,0.52,0.472,0.574,0.022,0.019,0.024,23.59,23.38,23.79,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.6,43.35,50.25,45.45,42.49,48.2,0,0,0,0,0,0,0.505,0,0.053,0.17,0.83,0.17,49.6
-441763200000,1956,1,1955,4,14,7,0.345,0.0611,0.284,16446.5,102.7,102.7,97.9,3,2,2.2857142857142856,570.2,542.7,593.1,469.2,441.7,101,101,101,0,0,0,0.177,0.17,0.186,469.2,441.7,492.1,990,990,990,966.2,966,966.3,23.8,23.7,24,0.213,0.203,0.224,0.12,0.107,0.131,0.0051,0.0045,0.0055,0.562,0.512,0.601,0.024,0.022,0.025,23.27,23.21,23.41,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.04,34.98,51.71,44.08,33.93,48.2,0,0,0,0,0,0,0.544,0,0.061,0.18,0.82,0.18,47.7
-441158400000,1956,1,1955,4,15,7,0.394,0.0611,0.333,19206.1,121.1,121.1,114.3,3,3,3,651.2,619.8,684.5,550.2,518.8,101,101,101,0,0,0,0.155,0.148,0.163,550.2,518.8,583.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.257,0.24,0.276,0.169,0.148,0.191,0.0072,0.0062,0.0082,0.616,0.563,0.672,0.026,0.024,0.029,22.88,22.69,23.06,0.951,0.948,0.953,0.974,0.97,0.979,0.926,0.92,0.933,39.11,37.08,41.26,38.11,35.96,40.38,0,0,0,0,0,0,0.635,0,0.061,0.16,0.85,0.15,48.7
-440553600000,1956,1,1955,4,16,7,0.429,0.0611,0.368,21121.6,131.5,131.5,125.7,3,3,3,708.7,690.2,741,607.7,589.2,101,101,101,0,0,0,0.142,0.136,0.146,607.7,589.2,640,990,990,990,966.7,966.7,966.9,23.3,23.1,23.3,0.29,0.28,0.308,0.207,0.195,0.228,0.0089,0.0083,0.0099,0.713,0.682,0.767,0.031,0.029,0.033,22.55,22.37,22.66,0.955,0.954,0.956,0.98,0.979,0.98,0.935,0.934,0.937,42.77,41.62,44.73,41.91,40.76,43.84,0,0,0,0,0,0,0.698,0,0.061,0.14,0.86,0.14,49.2
-439948800000,1956,1,1955,4,17,7,0.473,0.0611,0.412,23280.6,144.5,144.5,138.6,3,3,3,781.8,755.5,817.2,680.8,654.5,101,101,101,0,0,0,0.129,0.124,0.134,680.8,654.5,716.2,990,990,990,967,966.9,967.2,23,22.8,23.1,0.332,0.317,0.352,0.256,0.238,0.279,0.011,0.01,0.012,0.836,0.792,0.896,0.036,0.034,0.039,22.14,21.94,22.29,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.13,45.6,49.14,46.19,44.69,48.16,0,0,0,0,0,0,0.77,0,0.061,0.13,0.87,0.13,49.2
-439344000000,1956,1,1955,4,18,7,0.523,0.0676,0.455,24529.9,154.5,154.5,146,4,3,3.142857142857143,864.5,837.3,902.5,752.8,735.4,111.7,101,116,0,0,0,0.129,0.119,0.136,752.8,735.4,786.5,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.377,0.363,0.407,0.302,0.292,0.32,0.013,0.013,0.014,0.947,0.93,1,0.042,0.041,0.044,21.69,21.53,21.82,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,49.16,39.6,52.28,46.83,38.62,48.2,0,0,0,0,0,0,0.811,0,0.068,0.13,0.87,0.13,46.9
-438739200000,1956,2,1955,5,19,7,0.559,0.0702,0.489,26577.4,165.1,165.1,158.2,4,4,4,924.1,902.5,964.9,808.1,786.5,116,116,116,0,0,0,0.126,0.12,0.129,808.1,786.5,848.9,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.427,0.407,0.464,0.33,0.32,0.35,0.015,0.014,0.016,0.972,0.935,1.04,0.043,0.042,0.047,21.43,21.2,21.56,0.953,0.953,0.954,0.977,0.975,0.98,0.931,0.929,0.935,40.48,39.6,42.11,39.55,38.62,41.27,0,0,0,0,0,0,0.879,0,0.07,0.13,0.87,0.13,47.5
-438134400000,1956,2,1955,5,20,7,0.617,0.0702,0.546,29129.3,177.6,177.6,173.4,4,4,4,1019,982,1047,903.4,866,116,116,116,0,0,0,0.114,0.111,0.118,903.4,866,931.3,990,990,990,968,967.8,968,22,22,22.2,0.514,0.48,0.54,0.376,0.358,0.39,0.017,0.016,0.018,1.14,1.07,1.19,0.052,0.048,0.054,20.9,20.77,21.1,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.23,42.78,45.31,43.35,41.92,44.4,0,0,0,0,0,0,0.963,0,0.071,0.11,0.88,0.12,47.2
-437529600000,1956,2,1955,5,21,7,0.774,0.0702,0.651,32084.9,192.8,192.8,191,4,4,4,1280,1106,1513,1164,989.7,116,116,116,87,0,297,0.0916,0.0767,0.105,1077,989.7,1100,990,990,990,968.8,968.2,969.5,21.2,20.5,21.8,0.753,0.593,0.874,0.598,0.418,0.648,0.028,0.019,0.032,1.65,1.29,1.82,0.078,0.059,0.089,19.57,18.65,20.48,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,49.25,47.49,50.71,47.75,46.54,48.2,0,0,0,0,0,0,1.06,0,0.123,0.091,0.84,0.16,41.5
-436924800000,1956,2,1955,5,22,7,1.34,0.103,0.665,27797,184.6,184.6,165.5,4,4,4,2224,1600,2874,2053,1484,170.3,116,211,953.3,384,1563,0.0757,0.0582,0.0939,1100,1100,1100,990,990,990,971.6,969.8,973.2,18.4,16.8,20.2,0.92,0.898,0.926,0.648,0.648,0.648,0.035,0.032,0.039,1.87,1.85,1.87,0.1,0.091,0.11,16.57,14.92,18.35,0.946,0.94,0.952,0.978,0.971,0.98,0.925,0.914,0.933,42.3,37.83,47.09,41.36,36.75,46.14,0,0,0,0,0,0,0.919,0,0.675,0.077,0.5,0.5,20.7
-436320000000,1956,3,1955,6,23,7,2.5,0.128,0.665,19845.9,136.2,136.2,118.1,4,4,4,4131,3302,4658,3920,3091,211,211,211,2820,1991,3347,0.0518,0.0453,0.0639,1100,1100,1100,990,990,990,975.9,974.2,976.9,14.1,13.1,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.041,0.049,1.87,1.87,1.87,0.13,0.12,0.14,12.25,11.24,13.93,0.922,0.912,0.935,0.97,0.97,0.97,0.894,0.885,0.907,30.46,27.66,35.1,29.53,26.75,34.05,0,0,0,0,0,0,0.656,0,1.835,0.051,0.27,0.73,7.94
-435715200000,1956,3,1955,6,24,7,2.77,0.128,0.665,18206.3,111.9,111.9,108.4,4,4,4,4585,4428,4776,4374,4217,211,211,211,3274,3117,3465,0.046,0.0442,0.0476,1100,1100,1100,990,990,990,976.8,976.5,977.1,13.2,12.9,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.05,1.87,1.87,1.87,0.14,0.14,0.15,11.37,11.02,11.66,0.914,0.91,0.917,0.97,0.97,0.97,0.886,0.883,0.889,28.03,27.07,28.83,27.09,25.78,27.96,0,0,0,0,0,0,0.602,0,2.105,0.046,0.24,0.76,6.57
-435110400000,1956,3,1955,6,25,7,2.49,0.128,0.665,19817.3,122.6,122.6,118,4,4,4,4123,3901,4357,3912,3690,211,211,211,2812,2590,3046,0.0512,0.0484,0.0541,1100,1100,1100,990,990,990,975.9,975.5,976.3,14.1,13.7,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.23,11.79,12.65,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.89,0.898,30.4,29.19,31.6,29.49,28.32,30.65,0,0,0,0,0,0,0.655,0,1.825,0.051,0.27,0.73,7.96
-434505600000,1956,3,1955,6,26,7,2.24,0.132,0.665,21370.7,128.1,128.1,127.2,4,4,4,3701,3661,3835,3483,3404,217.6,211,257,2383,2304,2524,0.0588,0.055,0.0702,1100,1100,1100,990,990,990,975,975,975.3,15,14.7,15,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.08,12.79,13.16,0.929,0.927,0.93,0.97,0.97,0.97,0.902,0.899,0.902,32.79,31.99,33.02,31.8,31.03,32.03,0,0,0,0,0,0,0.707,0,1.575,0.059,0.3,0.7,9.54
-433900800000,1956,4,1955,7,27,7,2.17,0.155,0.665,21798.1,131.1,131.1,129.8,4,4,4,3588,3529,3653,3331,3272,257,257,257,2230,2172,2296,0.0716,0.0703,0.0728,1100,1100,1100,990,990,990,974.8,974.7,974.9,15.2,15.1,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.32,13.18,13.44,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.44,33.06,33.78,32.44,32.07,32.76,0,0,0,0,0,0,0.721,0,1.505,0.071,0.31,0.69,10
-433296000000,1956,4,1955,7,28,7,2.28,0.155,0.665,21107.5,129.2,129.2,125.6,4,4,4,3769,3612,3954,3512,3355,257,257,257,2412,2255,2597,0.0683,0.065,0.0711,1100,1100,1100,990,990,990,975.2,974.9,975.6,14.8,14.4,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.94,12.54,13.27,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,32.38,31.29,33.3,31.41,30.35,32.3,0,0,0,0,0,0,0.698,0,1.615,0.068,0.29,0.71,9.26
-432691200000,1956,4,1955,7,29,7,2.55,0.155,0.665,19487.7,120.7,120.7,116,4,4,4,4220,3986,4514,3963,3729,257,257,257,2863,2629,3157,0.061,0.0569,0.0645,1100,1100,1100,990,990,990,976.1,975.6,976.6,13.9,13.4,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.045,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.04,11.51,12.48,0.92,0.915,0.924,0.97,0.97,0.97,0.893,0.888,0.897,29.9,28.39,31.1,29,27.54,30.17,0,0,0,0,0,0,0.644,0,1.885,0.061,0.26,0.74,7.64
-432086400000,1956,4,1955,7,30,7,2.93,0.155,0.665,16922.8,108.9,108.9,100.7,4,4,4,4838,4578,5045,4581,4321,257,257,257,3481,3221,3688,0.0532,0.0509,0.0561,1100,1100,1100,990,990,990.01,977.2,976.7,977.6,12.8,12.4,13.3,0.925,0.922,0.926,0.648,0.648,0.648,0.051,0.049,0.052,1.87,1.87,1.87,0.15,0.14,0.15,10.92,10.56,11.39,0.905,0.894,0.914,0.97,0.97,0.97,0.877,0.867,0.886,26.64,25.46,28.07,25.18,23.48,27.23,0,0,0,0,0,0,0.56,0,2.265,0.053,0.23,0.77,5.78
-431481600000,1956,4,1955,7,31,7,3.3,0.18,0.665,6309.2,91.14,91.14,37.55,4,4,4,5457,5145,5718,5159,4888,297.3,257,304,4059,3788,4314,0.0545,0.0499,0.0573,1100,1100,1100,990.04,990.02,990.06,978.2,977.7,978.6,11.8,11.4,12.3,0.91,0.902,0.919,0.648,0.648,0.648,0.055,0.053,0.057,1.86,1.85,1.87,0.16,0.15,0.16,9.972,9.599,10.42,0.378,0,0.889,0.416,0,0.97,0.367,0,0.862,10.43,0,24.96,9.389,0,22.79,0,0,4,0,0,0.571,0.209,0.571,2.635,0.055,0.2,0.8,1.91
-430876800000,1956,5,1955,8,32,7,3.46,0.184,0.665,0,0,0,0,4,4,4,5717,5687,5744,5413,5383,304,304,304,4313,4283,4340,0.0532,0.0529,0.0535,1100,1100,1100,990.06,990.06,990.07,978.6,978.6,978.7,11.5,11.4,11.5,0.902,0.901,0.903,0.648,0.648,0.648,0.057,0.056,0.057,1.85,1.85,1.85,0.16,0.16,0.16,9.601,9.562,9.643,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.795,0.053,0.19,0.81,0
-430272000000,1956,5,1955,8,33,7,3.35,0.184,0.665,4065.54,84.94,84.94,24.2,4,4,4,5547,5378,5725,5243,5074,304,304,304,4143,3974,4321,0.0548,0.0531,0.0565,1100,1100,1100,990.05,990.04,990.07,978.4,978.1,978.6,11.7,11.4,11.9,0.907,0.902,0.912,0.648,0.648,0.648,0.055,0.054,0.057,1.86,1.85,1.86,0.16,0.16,0.16,9.844,9.589,10.08,0.25,0,0.876,0.277,0,0.97,0.243,0,0.85,6.797,0,23.84,6.05,0,21.24,0,0,5,0,0,0.714,0.134,0.714,2.685,0.055,0.2,0.8,1.21
-429667200000,1956,5,1955,8,34,7,2.97,0.184,0.665,16572.9,110.5,110.5,98.65,4,4,4,4904,4497,5271,4600,4193,304,304,304,3500,3093,3867,0.0622,0.0577,0.0676,1100,1100,1100,990.01,990,990.03,977.3,976.6,977.9,12.7,12.1,13.4,0.923,0.916,0.926,0.648,0.648,0.648,0.051,0.048,0.054,1.87,1.86,1.87,0.15,0.14,0.15,10.82,10.24,11.54,0.901,0.882,0.915,0.97,0.97,0.97,0.874,0.856,0.888,26.29,24.35,28.48,24.66,21.94,27.63,0,0,0,0,0,0,0.548,0,2.305,0.062,0.22,0.78,5.58
-429062400000,1956,5,1955,8,35,7,2.46,0.172,0.665,20004.3,125.9,125.9,119.1,4,4,4,4073,3758,4391,3788,3498,285.1,260,304,2688,2398,2987,0.07,0.0654,0.0748,1100,1100,1100,990,990,990,975.8,975.2,976.4,14.2,13.6,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.044,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.33,11.73,12.96,0.923,0.917,0.929,0.97,0.97,0.97,0.895,0.89,0.901,30.69,29.02,32.45,29.77,28.15,31.48,0,0,0,0,0,0,0.662,0,1.795,0.07,0.27,0.73,8.13
-428457600000,1956,6,1955,9,36,7,2.07,0.157,0.665,22449.9,139.6,139.6,133.6,4,4,4,3415,3153,3661,3155,2893,260,260,260,2055,1793,2301,0.0763,0.071,0.0825,1100,1100,1100,990,990,990,974.4,973.9,975,15.6,15,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.68,13.16,14.24,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,34.44,33.02,35.97,33.41,32.03,34.89,0,0,0,0,0,0,0.742,0,1.405,0.076,0.32,0.68,10.8
-427852800000,1956,6,1955,9,37,7,1.74,0.157,0.665,24700.7,153,153,147,4,4,4,2874,2659,3065,2614,2399,260,260,260,1514,1299,1705,0.0907,0.0848,0.0978,1100,1100,1100,990,990,990,973.2,972.7,973.7,16.8,16.3,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.92,14.45,15.43,0.94,0.938,0.943,0.972,0.97,0.974,0.914,0.91,0.919,37.83,36.56,39.24,36.76,35.46,38.24,0,0,0,0,0,0,0.817,0,1.075,0.09,0.38,0.62,14.2
-427248000000,1956,6,1955,9,38,7,1.46,0.157,0.665,26804.9,163.8,163.8,159.6,4,4,4,2422,2267,2608,2162,2007,260,260,260,1061,907,1248,0.108,0.0997,0.115,1100,1100,1100,990,990,990,972.1,971.7,972.6,17.9,17.4,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.01,15.56,16.38,0.945,0.943,0.946,0.978,0.975,0.98,0.924,0.92,0.927,40.8,39.58,41.8,39.89,38.59,40.96,0,0,0,0,0,0,0.886,0,0.795,0.11,0.46,0.54,18.4
-426643200000,1956,6,1955,9,39,7,1.22,0.154,0.665,28661,175.9,175.9,170.6,4,4,4,2019,1847,2220,1764,1623,254.9,224,260,663.9,523,860,0.127,0.117,0.137,1100,1100,1100,990,990,990,971.1,970.6,971.6,18.9,18.4,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.02,16.49,17.52,0.948,0.946,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.52,42.11,44.88,42.65,41.26,43.98,0,0,0,0,0,0,0.948,0,0.555,0.13,0.55,0.45,23.5
-426038400000,1956,7,1955,10,40,7,1.02,0.135,0.665,30513.4,186.6,186.6,181.6,4,4,4,1685,1546,1799,1461,1322,224,224,224,360.4,222,475,0.133,0.125,0.145,1100,1100,1100,990,990,990,970.1,969.6,970.5,19.9,19.5,20.4,0.909,0.88,0.921,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.83,1.87,0.093,0.09,0.096,18.06,17.68,18.54,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.33,45.31,47.59,45.41,44.4,46.64,0,0,0,0,0,0,1.01,0,0.355,0.13,0.65,0.35,29.9
-425433600000,1956,7,1955,10,41,7,0.85,0.135,0.661,32021.2,192.8,192.8,190.6,4,4,4,1406,1284,1506,1182,1060,224,224,224,89.14,0,182,0.16,0.149,0.174,1093,1060,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.813,0.728,0.863,0.632,0.559,0.648,0.03,0.026,0.032,1.74,1.58,1.81,0.084,0.074,0.088,19.08,18.69,19.63,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.68,47.98,49.44,47.65,47.02,48.2,0,0,0,0,0,0,1.06,0,0.189,0.16,0.78,0.22,37.7
-424828800000,1956,7,1955,10,42,7,0.721,0.135,0.585,30145.5,186.6,186.6,179.4,4,4,4,1192,1106,1246,968.1,881.7,224,224,224,0,0,0,0.188,0.18,0.203,968.1,881.7,1022,990,990,990,968.5,968.2,968.7,21.5,21.3,21.8,0.605,0.517,0.672,0.416,0.366,0.472,0.019,0.017,0.022,1.29,1.12,1.43,0.06,0.052,0.067,20.21,19.9,20.65,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.77,42.6,47.6,44.86,41.75,46.64,0,0,0,0,0,0,0.997,0,0.136,0.19,0.81,0.19,41.8
-424224000000,1956,7,1955,10,43,7,0.625,0.135,0.489,25831.7,164.8,164.8,153.8,4,3,3.5714285714285716,1033,971,1091,809.1,747,224,224,224,0,0,0,0.217,0.205,0.231,809.1,747,867.3,990,990,990,968,967.8,968.2,22,21.8,22.2,0.451,0.394,0.504,0.331,0.3,0.359,0.015,0.014,0.016,1.03,0.972,1.1,0.047,0.044,0.05,20.97,20.72,21.24,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.931,0.938,45.12,40.14,51.49,43.6,39.19,48.2,0,0,0,0,0,0,0.854,0,0.136,0.22,0.78,0.22,41.3
-423619200000,1956,7,1955,10,44,7,0.543,0.113,0.429,23625.6,144.6,144.6,140.6,3,3,3,897.5,827.5,953.8,709.9,654.5,187.6,173,224,0,0,0,0.209,0.188,0.241,709.9,654.5,746.2,990,990,990,967.5,967.2,967.7,22.5,22.3,22.8,0.362,0.327,0.385,0.275,0.238,0.299,0.012,0.01,0.013,0.899,0.803,0.962,0.04,0.035,0.043,21.61,21.35,21.99,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.96,44.98,50.08,46.88,44.08,48.2,0,0,0,0,0,0,0.781,0,0.114,0.21,0.79,0.21,43.5
-423014400000,1956,8,1955,11,45,7,0.467,0.105,0.362,20535.3,130.5,130.5,122.2,3,3,3,772.2,735.5,817.2,599.2,562.5,173,173,173,0,0,0,0.224,0.212,0.235,599.2,562.5,644.2,990,990,990,967,966.8,967.2,23,22.8,23.2,0.296,0.275,0.322,0.201,0.177,0.231,0.0088,0.0076,0.01,0.709,0.647,0.785,0.031,0.028,0.034,22.3,22.05,22.51,0.954,0.952,0.956,0.978,0.975,0.98,0.933,0.927,0.937,41.65,39.38,44.37,40.74,38.39,43.49,0,0,0,0,0,0,0.679,0,0.105,0.22,0.78,0.22,44
-422409600000,1956,8,1955,11,46,7,0.408,0.105,0.303,17195.3,110.2,110.2,102.4,3,2,2.5714285714285716,674.3,636.6,710.9,501.3,463.6,173,173,173,0,0,0,0.257,0.243,0.272,501.3,463.6,537.9,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.24,0.219,0.261,0.138,0.118,0.16,0.0059,0.005,0.0069,0.592,0.534,0.636,0.025,0.023,0.027,22.81,22.65,22.96,0.952,0.946,0.957,0.975,0.97,0.98,0.928,0.917,0.938,42.87,35.01,52.3,41,33.96,48.2,0,0,0,0,0,0,0.569,0,0.105,0.26,0.74,0.26,42.1
-421804800000,1956,8,1955,11,47,7,0.358,0.105,0.253,14990.4,96.4,96.4,89.23,2,2,2,591.7,561.5,629.7,418.7,388.5,173,173,173,0,0,0,0.293,0.275,0.308,418.7,388.5,456.7,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.201,0.191,0.215,0.0966,0.0824,0.115,0.0041,0.0035,0.0049,0.523,0.478,0.58,0.022,0.02,0.025,23.22,23,23.4,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,45.55,42.49,49.33,44.61,41.64,48.2,0,0,0,0,0,0,0.496,0,0.105,0.29,0.71,0.29,41.9
-421200000000,1956,8,1955,11,48,7,0.319,0.0956,0.223,13337.5,84.7,84.7,79.39,2,2,2,527.6,502.8,542.7,369.5,352.1,158.1,121,173,0,0,0,0.299,0.236,0.329,369.5,352.1,391.2,990,990,990,966,965.9,966,24,24,24.1,0.183,0.178,0.187,0.0734,0.0652,0.0836,0.0031,0.0027,0.0035,0.448,0.423,0.478,0.019,0.018,0.02,23.58,23.51,23.67,0.951,0.949,0.954,0.977,0.973,0.98,0.929,0.923,0.935,40.63,38.69,43.21,39.69,37.65,42.35,0,0,0,0,0,0,0.441,0,0.096,0.3,0.7,0.3,41.8
-420595200000,1956,9,1955,12,49,7,0.294,0.0732,0.22,13256.2,81.49,81.49,78.91,2,2,2,485.5,469.1,496.9,364.5,348.1,121,121,121,0,0,0,0.249,0.244,0.258,364.5,348.1,375.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.178,0.172,0.182,0.071,0.0633,0.0764,0.0029,0.0026,0.0032,0.437,0.413,0.455,0.018,0.017,0.019,23.78,23.71,23.88,0.95,0.948,0.952,0.977,0.973,0.979,0.928,0.923,0.932,40.39,38.64,41.6,39.45,37.6,40.74,0,0,0,0,0,0,0.438,0,0.074,0.25,0.75,0.25,45.1
-419990400000,1956,9,1955,12,50,7,0.268,0.0732,0.195,11676.4,72.33,72.33,69.5,2,2,2,443,435.1,456.4,322,314.1,121,121,121,0,0,0,0.273,0.265,0.278,322,314.1,335.4,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.163,0.16,0.168,0.051,0.0472,0.0573,0.0021,0.0019,0.0024,0.374,0.362,0.394,0.015,0.015,0.016,24.03,23.95,24.08,0.944,0.943,0.946,0.97,0.97,0.97,0.916,0.915,0.918,35.83,34.97,37.28,34.75,33.92,36.17,0,0,0,0,0,0,0.386,0,0.073,0.27,0.73,0.27,43.6
-419385600000,1956,9,1955,12,51,7,0.248,0.0732,0.175,10496.8,66.16,66.16,62.48,2,2,2,409.9,396.1,427.1,288.9,275.1,121,121,121,0,0,0,0.295,0.283,0.305,288.9,275.1,306.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.151,0.146,0.157,0.0354,0.0288,0.0435,0.0014,0.0012,0.0018,0.324,0.303,0.35,0.013,0.012,0.014,24.23,24.13,24.32,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,32.21,30.67,34.1,31.24,29.75,33.08,0,0,0,0,0,0,0.347,0,0.073,0.3,0.71,0.29,42.3
-418780800000,1956,9,1955,12,52,7,0.233,0.0732,0.16,9635.46,59.06,59.06,57.35,2,2,2,386.1,379,394,265.1,258,121,121,121,0,0,0,0.313,0.307,0.319,265.1,258,273,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.143,0.14,0.146,0.0241,0.0208,0.0279,0.00098,0.00084,0.0011,0.288,0.278,0.3,0.012,0.011,0.012,24.38,24.33,24.43,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,29.56,28.78,30.44,28.68,27.92,29.53,0,0,0,0,0,0,0.319,0,0.073,0.31,0.69,0.31,41.4
-418176000000,1956,10,1956,1,1,7,0.221,0.0587,0.162,9781.18,60.43,60.43,58.22,2,2,2,364.8,354,375.1,267.8,257,97,97,97,0,0,0,0.266,0.259,0.274,267.8,257,278.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.142,0.139,0.146,0.0254,0.0203,0.0302,0.001,0.00082,0.0012,0.291,0.275,0.306,0.012,0.011,0.012,24.48,24.42,24.56,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,30.01,28.81,31.15,29.11,27.94,30.21,0,0,0,0,0,0,0.323,0,0.059,0.27,0.73,0.27,44.3
-417571200000,1956,10,1956,1,2,7,0.204,0.0587,0.145,8779.42,54.45,54.45,52.26,2,2,2,337.5,327.5,347.3,240.5,230.5,97,97,97,0,0,0,0.287,0.279,0.296,240.5,230.5,250.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.129,0.136,0.0162,0.0153,0.0172,0.00065,0.00061,0.00069,0.254,0.243,0.265,0.01,0.0097,0.011,24.66,24.6,24.72,0.926,0.923,0.929,0.97,0.97,0.97,0.899,0.895,0.902,26.94,25.8,28.06,26.13,25.02,27.22,0,0,0,0,0,0,0.29,0,0.059,0.29,0.71,0.29,43
-416966400000,1956,10,1956,1,3,7,0.191,0.0587,0.132,8097.6,48.2,48.2,48.2,1,1,1,315.3,310.1,324.1,218.3,213.1,97,97,97,0,0,0,0.308,0.299,0.313,218.3,213.1,227.1,990,990,990,965,965,965,25,25,25,0.125,0.123,0.128,0.0143,0.0139,0.015,0.00057,0.00055,0.0006,0.376,0.367,0.392,0.015,0.015,0.016,24.65,24.59,24.68,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.54,49.36,52.5,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.059,0.31,0.69,0.31,42.4
-416361600000,1956,10,1956,1,4,7,0.192,0.0587,0.133,8097.6,48.2,48.2,48.2,1,1,1,316.7,313.5,317.9,219.7,216.5,97,97,97,0,0,0,0.306,0.305,0.309,219.7,216.5,220.9,990,990,990,965,965,965,25,25,25,0.125,0.124,0.126,0.0144,0.0142,0.0145,0.00058,0.00057,0.00058,0.379,0.373,0.381,0.015,0.015,0.015,24.64,24.63,24.66,0.958,0.958,0.958,0.98,0.98,0.98,0.939,0.939,0.939,50.86,50.15,51.15,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.059,0.31,0.69,0.31,42.2
-415756800000,1956,10,1956,1,5,7,0.192,0.0569,0.135,8097.6,48.2,48.2,48.2,1,1,1,317.9,317.9,317.9,223.8,220.9,94.14,92,97,0,0,0,0.296,0.289,0.305,223.8,220.9,225.9,990,990,990,965,965,965,25,25,25,0.127,0.126,0.127,0.0148,0.0145,0.015,0.00059,0.00058,0.0006,0.386,0.381,0.39,0.015,0.015,0.016,24.62,24.62,24.63,0.959,0.958,0.959,0.98,0.98,0.98,0.94,0.939,0.94,51.82,51.15,52.32,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.057,0.3,0.7,0.3,42.2
-415152000000,1956,11,1956,2,6,7,0.2,0.055,0.145,8807.03,58.12,58.12,52.42,2,1,1.7142857142857142,330.3,305.9,351.7,239.3,213.9,91,85,92,0,0,0,0.276,0.242,0.301,239.3,213.9,266.7,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.132,0.123,0.14,0.0173,0.0139,0.0249,0.00069,0.00056,0.001,0.295,0.241,0.376,0.012,0.0096,0.015,24.65,24.55,24.75,0.937,0.923,0.958,0.973,0.97,0.98,0.911,0.895,0.939,34.23,25.67,50.55,33.1,24.9,48.2,0,0,0,0,0,0,0.291,0,0.055,0.27,0.72,0.28,44
-414547200000,1956,11,1956,2,7,7,0.229,0.0514,0.178,10753.4,67.22,67.22,64.01,2,2,2,379,358.7,394,294,273.7,85,85,85,0,0,0,0.225,0.216,0.237,294,273.7,309,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.15,0.143,0.155,0.0378,0.0282,0.0449,0.0015,0.0011,0.0018,0.329,0.298,0.351,0.013,0.012,0.014,24.38,24.28,24.51,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.906,0.914,32.99,30.74,34.65,32,29.81,33.61,0,0,0,0,0,0,0.356,0,0.051,0.22,0.78,0.22,47
-413942400000,1956,11,1956,2,8,7,0.249,0.0544,0.194,11724.5,74.5,74.5,69.79,2,2,2,411.4,389.6,435.1,321.4,304.6,90,85,92,0,0,0,0.219,0.211,0.226,321.4,304.6,343.1,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.161,0.154,0.169,0.0507,0.0428,0.0609,0.0021,0.0017,0.0025,0.371,0.344,0.404,0.015,0.014,0.017,24.18,24.04,24.31,0.944,0.941,0.947,0.97,0.97,0.972,0.916,0.913,0.921,35.96,34.16,38.31,34.89,33.14,37.25,0,0,0,0,0,0,0.388,0,0.055,0.22,0.78,0.22,47.1
-413337600000,1956,11,1956,2,9,7,0.284,0.0575,0.227,13716.4,86.77,86.77,81.65,2,2,2,470.3,442.7,502.8,375.2,350.7,95.14,92,103,0,0,0,0.203,0.193,0.214,375.2,350.7,399.8,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.18,0.171,0.189,0.0761,0.0645,0.0877,0.0031,0.0026,0.0036,0.452,0.415,0.489,0.019,0.017,0.02,23.83,23.65,23.99,0.952,0.948,0.955,0.978,0.974,0.98,0.931,0.924,0.936,41.72,39.14,44.27,40.82,38.12,43.38,0,0,0,0,0,0,0.454,0,0.057,0.2,0.8,0.2,48.3
-412732800000,1956,12,1956,3,10,7,0.337,0.0623,0.275,16167.1,96.4,96.4,96.23,2,2,2,557.5,548.2,566.7,454.5,445.2,103,103,103,0,0,0,0.185,0.182,0.188,454.5,445.2,463.7,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.209,0.205,0.212,0.114,0.109,0.118,0.0048,0.0046,0.0049,0.571,0.558,0.585,0.024,0.023,0.025,23.32,23.26,23.38,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,49.77,48.89,50.63,48.12,47.91,48.2,0,0,0,0,0,0,0.535,0,0.062,0.18,0.82,0.18,48
-412128000000,1956,12,1956,3,11,7,0.34,0.0623,0.278,16195.2,96.4,96.4,96.4,2,2,2,562.2,561.5,566.7,459.2,458.5,103,103,103,0,0,0,0.183,0.182,0.183,459.2,458.5,463.7,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.21,0.21,0.212,0.116,0.115,0.118,0.0048,0.0048,0.0049,0.579,0.577,0.585,0.024,0.024,0.025,23.29,23.26,23.3,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.938,50.22,50.15,50.63,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.062,0.18,0.82,0.18,47.6
-411523200000,1956,12,1956,3,12,7,0.342,0.0605,0.282,16195.2,96.4,96.4,96.4,2,2,2,565.5,561.5,570.2,465.5,458.5,100,96,103,0,0,0,0.177,0.168,0.183,465.5,458.5,474.2,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.212,0.21,0.215,0.119,0.115,0.123,0.005,0.0048,0.0052,0.587,0.577,0.6,0.025,0.024,0.025,23.27,23.23,23.3,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.938,50.82,50.15,51.66,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.06,0.18,0.82,0.18,47.4
-410918400000,1956,12,1956,3,13,7,0.347,0.0581,0.289,16350.4,102.9,102.9,97.32,3,2,2.142857142857143,573.2,561.5,588.3,477.2,465.5,96,96,96,0,0,0,0.167,0.163,0.171,477.2,465.5,492.3,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.217,0.211,0.225,0.124,0.119,0.131,0.0052,0.005,0.0055,0.59,0.52,0.61,0.025,0.022,0.026,23.23,23.2,23.29,0.955,0.945,0.957,0.979,0.97,0.98,0.934,0.917,0.938,49.38,35.35,52.22,46.21,34.29,48.2,0,0,0,0,0,0,0.541,0,0.058,0.17,0.83,0.17,47.1
-410313600000,1956,12,1956,3,14,7,0.383,0.0684,0.315,18171.9,114.3,114.3,108.2,3,3,3,634,599.5,667.6,520.9,490.9,113.1,96,116,0,0,0,0.178,0.16,0.191,520.9,490.9,551.6,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.243,0.227,0.261,0.149,0.131,0.169,0.0063,0.0055,0.0072,0.569,0.521,0.621,0.024,0.022,0.027,22.99,22.81,23.16,0.948,0.945,0.951,0.971,0.97,0.974,0.921,0.917,0.926,37.12,35.12,39.11,36.06,34.07,38.1,0,0,0,0,0,0,0.601,0,0.068,0.18,0.82,0.18,47.4
-409708800000,1957,1,1956,4,15,7,0.405,0.0702,0.335,19254,117.7,117.7,114.6,3,3,3,669.2,662,684.5,553.2,546,116,116,116,0,0,0,0.173,0.169,0.175,553.2,546,568.5,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.262,0.258,0.271,0.171,0.166,0.181,0.0073,0.0071,0.0077,0.624,0.612,0.65,0.027,0.026,0.028,22.8,22.71,22.84,0.951,0.95,0.952,0.974,0.973,0.976,0.927,0.925,0.93,39.21,38.74,40.19,38.2,37.71,39.24,0,0,0,0,0,0,0.637,0,0.07,0.17,0.83,0.17,47.5
-409104000000,1957,1,1956,4,16,7,0.414,0.0702,0.344,19777.7,117.7,117.7,117.7,3,3,3,684.5,684.5,684.5,568.5,568.5,116,116,116,0,0,0,0.169,0.169,0.169,568.5,568.5,568.5,990,990,990,966.6,966.6,966.6,23.4,23.4,23.4,0.271,0.271,0.271,0.181,0.181,0.181,0.0077,0.0077,0.0077,0.65,0.65,0.65,0.028,0.028,0.028,22.71,22.71,22.71,0.952,0.952,0.952,0.976,0.976,0.976,0.93,0.93,0.93,40.19,40.19,40.19,39.24,39.24,39.24,0,0,0,0,0,0,0.654,0,0.07,0.17,0.83,0.17,47.8
-408499200000,1957,1,1956,4,17,7,0.421,0.0611,0.36,20752.2,125,125,123.5,3,3,3,696.9,684.5,704.7,595.9,583.5,101,101,101,0,0,0,0.145,0.143,0.148,595.9,583.5,603.7,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.283,0.276,0.288,0.199,0.191,0.204,0.0085,0.0082,0.0088,0.693,0.672,0.706,0.03,0.029,0.03,22.62,22.58,22.69,0.954,0.953,0.955,0.98,0.979,0.98,0.935,0.933,0.935,42.03,41.26,42.53,41.18,40.38,41.68,0,0,0,0,0,0,0.686,0,0.061,0.15,0.86,0.14,49.3
