datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-342576000000,1959,2,1958,5,21,7,0.685,0.074,0.611,31689,190.5,190.5,188.6,4,4,4,1132,1123,1155,1010,995.3,122.3,116,160,0,0,0,0.108,0.102,0.138,1010,995.3,1024,990,990,990,968.3,968.3,968.4,21.7,21.6,21.7,0.62,0.612,0.639,0.447,0.421,0.477,0.021,0.019,0.022,1.35,1.31,1.4,0.062,0.061,0.065,20.34,20.26,20.38,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.12,47.33,48.6,47.16,46.39,47.63,0,0,0,0,0,0,1.05,0,0.074,0.11,0.89,0.11,46.3
-341971200000,1959,3,1958,6,22,7,0.75,0.0968,0.643,32176.8,192.8,192.8,191.5,4,4,4,1240,1175,1339,1080,1015,160,160,160,17.29,0,79,0.129,0.119,0.136,1063,1015,1100,990,990,990,968.7,968.5,969,21.3,21,21.5,0.719,0.642,0.798,0.565,0.458,0.648,0.026,0.021,0.031,1.58,1.38,1.75,0.074,0.064,0.083,19.77,19.29,20.17,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.15,47.96,49.96,47.88,47,48.2,0,0,0,0,0,0,1.06,0,0.107,0.13,0.86,0.14,42.9
-341366400000,1959,3,1958,6,23,7,1.05,0.0968,0.665,30296,192.8,192.8,180.3,4,4,4,1736,1379,2267,1576,1219,160,160,160,476.3,119,1007,0.0946,0.0706,0.116,1100,1100,1100,990,990,990,970.2,969.1,971.7,19.8,18.3,20.9,0.892,0.817,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.84,1.77,1.87,0.093,0.084,0.1,17.95,16.38,19.14,0.95,0.946,0.953,0.98,0.98,0.98,0.931,0.927,0.934,46,41.8,49.19,45.08,40.96,48.2,0,0,0,0,0,0,1,0,0.385,0.092,0.63,0.37,28.9
-340761600000,1959,3,1958,6,24,7,1.97,0.106,0.665,23186.4,159.2,159.2,138,4,4,4,3262,2434,4103,3088,2274,174.6,160,211,1988,1174,2792,0.0543,0.046,0.0657,1100,1100,1100,990,990,990,974.1,972.1,975.9,15.9,14.1,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.036,0.046,1.87,1.87,1.87,0.12,0.1,0.13,14.07,12.26,15.98,0.935,0.922,0.945,0.972,0.97,0.978,0.908,0.895,0.924,35.5,30.49,40.72,34.5,29.57,39.81,0,0,0,0,0,0,0.767,0,1.305,0.054,0.34,0.66,11.8
-340156800000,1959,3,1958,6,25,7,2.69,0.128,0.665,18711.8,114.9,114.9,111.4,4,4,4,4453,4272,4514,4242,4062,211,211,211,3142,2962,3203,0.0474,0.0467,0.0494,1100,1100,1100,990,990,990,976.5,976.2,976.6,13.5,13.4,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.62,11.51,11.95,0.916,0.915,0.919,0.97,0.97,0.97,0.889,0.888,0.892,28.71,28.39,29.63,27.84,27.54,28.74,0,0,0,0,0,0,0.619,0,2.025,0.048,0.25,0.75,6.96
-339552000000,1959,3,1958,6,26,7,2.49,0.147,0.665,19818.2,123.1,123.1,118,4,4,4,4123,3882,4378,3879,3625,243.9,211,257,2779,2525,3067,0.0594,0.0482,0.0662,1100,1100,1100,990,990,990,975.9,975.4,976.4,14.1,13.6,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.044,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.23,11.75,12.7,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.89,0.898,30.4,29.09,31.71,29.49,28.21,30.76,0,0,0,0,0,0,0.655,0,1.825,0.059,0.27,0.73,7.96
-338947200000,1959,4,1958,7,27,7,2.14,0.155,0.665,21973.1,134.4,134.4,130.8,4,4,4,3541,3379,3758,3284,3122,257,257,257,2184,2022,2401,0.0727,0.0684,0.0761,1100,1100,1100,990,990,990,974.7,974.4,975.2,15.3,14.8,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.42,12.96,13.76,0.931,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,33.71,32.45,34.65,32.7,31.48,33.61,0,0,0,0,0,0,0.727,0,1.475,0.072,0.31,0.69,10.3
-338342400000,1959,4,1958,7,28,7,1.87,0.155,0.665,23720,145.3,145.3,141.2,4,4,4,3095,2934,3302,2838,2677,257,257,257,1738,1577,1945,0.0832,0.0778,0.0876,1100,1100,1100,990,990,990,973.7,973.4,974.2,16.3,15.8,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.39,13.93,14.77,0.937,0.935,0.94,0.97,0.97,0.971,0.909,0.907,0.912,36.39,35.1,37.44,35.3,34.05,36.33,0,0,0,0,0,0,0.784,0,1.205,0.083,0.36,0.64,12.7
-337737600000,1959,4,1958,7,29,7,1.63,0.121,0.665,25518.9,156.1,156.1,151.9,4,4,4,2697,2544,2874,2497,2353,200.4,191,257,1397,1253,1523,0.0742,0.0679,0.0894,1100,1100,1100,990,990,990,972.8,972.4,973.2,17.2,16.8,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.34,14.92,15.71,0.942,0.94,0.944,0.974,0.971,0.976,0.918,0.914,0.921,38.99,37.83,39.99,37.97,36.75,39.04,0,0,0,0,0,0,0.844,0,0.965,0.074,0.41,0.59,15.7
-337132800000,1959,4,1958,7,30,7,1.46,0.132,0.665,26872.3,162.3,162.3,160,4,4,4,2407,2321,2496,2190,2068,217.6,191,253,1090,968,1205,0.0908,0.0765,0.109,1100,1100,1100,990,990,990,972.1,971.9,972.3,17.9,17.7,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.04,15.83,16.25,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.922,0.926,40.89,40.31,41.45,39.99,39.37,40.58,0,0,0,0,0,0,0.889,0,0.795,0.09,0.46,0.54,18.4
-336528000000,1959,5,1958,8,31,7,1.33,0.153,0.665,27846.2,168.8,168.8,165.8,4,4,4,2192,2073,2307,1939,1820,253,253,253,838.9,720,954,0.116,0.11,0.122,1100,1100,1100,990,990,990,971.6,971.3,971.8,18.4,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.56,16.29,16.85,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.29,41.54,43.06,41.44,40.69,42.2,0,0,0,0,0,0,0.921,0,0.665,0.12,0.5,0.5,20.9
-335923200000,1959,5,1958,8,32,7,1.17,0.153,0.665,29032.3,176,176,172.8,4,4,4,1940,1847,2054,1687,1594,253,253,253,586.9,494,701,0.131,0.123,0.137,1100,1100,1100,990,990,990,970.9,970.6,971.2,19.1,18.8,19.4,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.097,0.1,17.23,16.9,17.52,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.08,43.18,44.89,43.2,42.32,43.99,0,0,0,0,0,0,0.96,0,0.505,0.13,0.57,0.43,24.8
-335318400000,1959,5,1958,8,33,7,1.03,0.153,0.665,30409.8,183.8,183.8,181,4,4,4,1703,1622,1799,1450,1369,253,253,253,349.7,269,446,0.149,0.141,0.156,1100,1100,1100,990,990,990,970.1,969.9,970.5,19.9,19.5,20.1,0.911,0.9,0.921,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.85,1.87,0.094,0.092,0.096,18,17.68,18.27,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.18,45.31,46.9,45.25,44.4,45.96,0,0,0,0,0,0,1.01,0,0.365,0.15,0.65,0.35,29.5
-334713600000,1959,5,1958,8,34,7,0.905,0.153,0.665,31674.5,192,192,188.5,4,4,4,1496,1406,1590,1243,1153,253,253,253,143.1,53,237,0.169,0.159,0.18,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.85,0.813,0.893,0.648,0.648,0.648,0.032,0.031,0.032,1.8,1.76,1.84,0.088,0.085,0.091,18.73,18.38,19.06,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.1,47.19,48.97,47.13,46.24,47.99,0,0,0,0,0,0,1.05,0,0.24,0.17,0.73,0.27,35
-334108800000,1959,6,1958,9,35,7,0.776,0.112,0.651,32218.3,192.8,192.8,191.8,4,4,4,1284,1204,1379,1099,1019,185,185,185,22.71,0,94,0.144,0.134,0.154,1076,1019,1100,990,990,990,968.8,968.5,969.1,21.2,20.9,21.5,0.754,0.661,0.819,0.594,0.466,0.648,0.028,0.022,0.031,1.64,1.41,1.77,0.078,0.066,0.085,19.56,19.14,20.05,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.22,47.85,50.08,47.94,46.89,48.2,0,0,0,0,0,0,1.07,0,0.125,0.14,0.84,0.16,41.5
-333504000000,1959,6,1958,9,36,7,0.691,0.112,0.579,30131.2,186.4,186.4,179.4,4,4,4,1143,1106,1194,958,920.7,185,185,185,0,0,0,0.162,0.155,0.167,958,920.7,1009,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.585,0.548,0.646,0.405,0.385,0.443,0.019,0.018,0.021,1.26,1.19,1.37,0.058,0.054,0.064,20.4,20.12,20.58,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.75,44.38,47.55,44.84,43.49,46.6,0,0,0,0,0,0,0.996,0,0.112,0.16,0.84,0.16,43.6
-332899200000,1959,6,1958,9,37,7,0.581,0.112,0.469,25159.2,165.1,165.1,149.8,4,3,3.4285714285714284,960.3,871.9,1047,775.3,686.9,185,185,185,0,0,0,0.193,0.177,0.212,775.3,686.9,862.3,990,990,990,967.7,967.4,968,22.3,22,22.6,0.417,0.348,0.495,0.312,0.26,0.356,0.014,0.011,0.016,0.98,0.86,1.08,0.044,0.038,0.049,21.29,20.87,21.75,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.68,39.48,51.15,44.24,38.49,48.2,0,0,0,0,0,0,0.832,0,0.112,0.19,0.81,0.19,43.3
-332294400000,1959,6,1958,9,38,7,0.479,0.112,0.367,20715.4,134,134,123.3,3,3,3,792.1,741,851.4,607.1,556,185,185,185,0,0,0,0.234,0.217,0.25,607.1,556,666.4,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.303,0.274,0.336,0.207,0.172,0.246,0.009,0.0075,0.011,0.725,0.639,0.825,0.032,0.028,0.036,22.21,21.87,22.5,0.954,0.951,0.956,0.978,0.974,0.98,0.933,0.926,0.937,42.02,38.89,45.57,41.1,37.86,44.65,0,0,0,0,0,0,0.685,0,0.112,0.23,0.77,0.23,43.2
-331689600000,1959,6,1958,9,39,7,0.407,0.102,0.305,17215.4,110.4,110.4,102.5,3,2,2.5714285714285716,673,636.6,725.1,503.8,473.6,169.3,163,185,0,0,0,0.251,0.238,0.265,503.8,473.6,540.1,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.241,0.223,0.265,0.139,0.123,0.162,0.0059,0.0052,0.007,0.596,0.559,0.628,0.025,0.024,0.027,22.81,22.59,22.95,0.952,0.947,0.957,0.974,0.97,0.98,0.928,0.919,0.938,43.11,36.16,52.07,41.04,35.08,48.2,0,0,0,0,0,0,0.569,0,0.102,0.25,0.75,0.25,42.3
-331084800000,1959,7,1958,10,40,7,0.353,0.0986,0.255,15088.9,96.4,96.4,89.82,2,2,2,583.9,542.7,619.8,420.9,379.7,163,163,163,0,0,0,0.28,0.263,0.3,420.9,379.7,456.8,990,990,990,966.2,966,966.4,23.8,23.6,24,0.201,0.186,0.214,0.0977,0.0782,0.115,0.0041,0.0033,0.0049,0.525,0.463,0.579,0.022,0.019,0.025,23.25,23.04,23.49,0.956,0.952,0.958,0.98,0.98,0.98,0.937,0.933,0.939,45.86,41.65,49.43,44.91,40.8,48.2,0,0,0,0,0,0,0.499,0,0.098,0.28,0.72,0.28,42.7
-330480000000,1959,7,1958,10,41,7,0.317,0.0986,0.218,13019.9,80.32,80.32,77.5,2,2,2,524.3,512.2,536.9,361.3,349.2,163,163,163,0,0,0,0.311,0.304,0.318,361.3,349.2,373.9,990,990,990,966,965.9,966,24,24,24.1,0.18,0.176,0.184,0.0695,0.0638,0.0755,0.0029,0.0026,0.0031,0.436,0.418,0.455,0.018,0.017,0.019,23.6,23.53,23.68,0.95,0.948,0.952,0.975,0.973,0.978,0.927,0.923,0.931,39.72,38.45,41.05,38.75,37.4,40.16,0,0,0,0,0,0,0.431,0,0.099,0.31,0.69,0.31,41.1
-329875200000,1959,7,1958,10,42,7,0.296,0.0986,0.198,11747.3,73.63,73.63,69.92,2,2,2,489.6,477.8,507,326.6,314.8,163,163,163,0,0,0,0.333,0.321,0.341,326.6,314.8,344,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.168,0.164,0.174,0.0532,0.0476,0.0614,0.0022,0.002,0.0025,0.384,0.366,0.41,0.016,0.015,0.017,23.81,23.71,23.88,0.945,0.943,0.948,0.97,0.97,0.971,0.917,0.915,0.921,36.04,34.77,37.9,34.96,33.73,36.82,0,0,0,0,0,0,0.388,0,0.098,0.33,0.67,0.33,39.7
-329270400000,1959,7,1958,10,43,7,0.275,0.0936,0.181,10811.1,66.8,66.8,64.35,2,2,2,454.2,438.5,474.7,299.5,283.6,154.7,134,163,0,0,0,0.34,0.303,0.365,299.5,283.6,311.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.157,0.153,0.162,0.0404,0.0328,0.0461,0.0017,0.0013,0.0019,0.343,0.319,0.361,0.014,0.013,0.015,24.01,23.9,24.08,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.914,33.17,31.37,34.43,32.18,30.43,33.4,0,0,0,0,0,0,0.358,0,0.094,0.34,0.66,0.34,39.3
-328665600000,1959,8,1958,11,44,7,0.257,0.081,0.176,10540.6,64.94,64.94,62.74,2,2,2,424.8,412.3,435.1,290.8,278.3,134,134,134,0,0,0,0.316,0.308,0.325,290.8,278.3,301.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.153,0.148,0.156,0.0363,0.0303,0.0411,0.0015,0.0012,0.0017,0.328,0.309,0.343,0.013,0.013,0.014,24.16,24.1,24.24,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,32.34,30.95,33.48,31.37,30.02,32.47,0,0,0,0,0,0,0.349,0,0.081,0.32,0.68,0.32,41
-328060800000,1959,8,1958,11,45,7,0.239,0.081,0.158,9457.16,58.84,58.84,56.29,2,2,2,394.8,385.2,406.7,260.8,251.2,134,134,134,0,0,0,0.339,0.329,0.348,260.8,251.2,272.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.142,0.139,0.146,0.0221,0.0176,0.0277,0.0009,0.00071,0.0011,0.283,0.268,0.301,0.011,0.011,0.012,24.34,24.27,24.41,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,29.02,27.95,30.33,28.15,27.12,29.42,0,0,0,0,0,0,0.313,0,0.081,0.34,0.66,0.34,39.6
-327456000000,1959,8,1958,11,46,7,0.226,0.081,0.144,8618.2,53.67,53.67,51.3,2,1,1.7142857142857142,372.9,358.7,382.6,238.9,224.7,134,134,134,0,0,0,0.36,0.35,0.374,238.9,224.7,248.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.129,0.138,0.0161,0.0148,0.0169,0.00065,0.0006,0.00068,0.298,0.249,0.4,0.012,0.01,0.016,24.44,24.38,24.51,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.897,0.94,34.24,26.03,52.69,32.54,25.25,48.2,0,0,0,0,0,0,0.285,0,0.082,0.36,0.64,0.36,38.1
-326851200000,1959,8,1958,11,47,7,0.207,0.081,0.126,7866.87,48.2,48.2,46.83,1,1,1,342.6,337.2,354,208.6,203.2,134,134,134,0,0,0,0.391,0.379,0.397,208.6,203.2,220,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.122,0.128,0.0135,0.013,0.0144,0.00054,0.00052,0.00058,0.361,0.352,0.382,0.015,0.014,0.015,24.53,24.45,24.56,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,47.98,46.76,50.54,46.83,45.83,48.2,0,0,0,0,0,0,0.26,0,0.081,0.39,0.61,0.39,38
-326246400000,1959,8,1958,11,48,7,0.194,0.0634,0.131,8013.39,48.2,48.2,47.7,1,1,1,321.2,310.1,334.4,216.4,200.4,104.9,100,134,0,0,0,0.326,0.305,0.401,216.4,200.4,227.5,990,990,990,965,965,965.1,25,24.9,25,0.124,0.121,0.127,0.0141,0.0128,0.0151,0.00057,0.00051,0.0006,0.372,0.347,0.392,0.015,0.014,0.016,24.62,24.57,24.69,0.958,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,50.03,46.13,52.57,47.7,45.21,48.2,0,0,0,0,0,0,0.265,0,0.063,0.33,0.68,0.32,41.3
-325641600000,1959,9,1958,12,49,7,0.181,0.0605,0.12,7597.64,46.02,46.02,45.22,1,1,1,299.1,290,302.6,199.1,190,100,100,100,0,0,0,0.334,0.33,0.345,199.1,190,202.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.117,0.114,0.118,0.0127,0.0119,0.013,0.00051,0.00047,0.00052,0.341,0.325,0.347,0.014,0.013,0.014,24.76,24.74,24.82,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,46.15,44.01,46.96,45.22,43.13,46.02,0,0,0,0,0,0,0.251,0,0.061,0.33,0.66,0.34,42
-325036800000,1959,9,1958,12,50,7,0.165,0.0605,0.104,6521.49,41.56,41.56,38.82,1,1,1,272.1,263.1,283.2,172.1,163.1,100,100,100,0,0,0,0.368,0.353,0.38,172.1,163.1,183.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.104,0.111,0.0104,0.00961,0.0113,0.00041,0.00038,0.00045,0.293,0.277,0.313,0.012,0.011,0.012,24.92,24.85,24.97,0.946,0.943,0.95,0.975,0.971,0.98,0.923,0.916,0.931,39.79,37.68,42.41,38.82,36.59,41.56,0,0,0,0,0,0,0.216,0,0.061,0.37,0.63,0.37,39.5
-324432000000,1959,9,1958,12,51,7,0.157,0.0605,0.0969,6035.12,36.59,36.59,35.92,1,1,1,260.3,254.6,263.1,160.3,154.6,100,100,100,0,0,0,0.384,0.38,0.393,160.3,154.6,163.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.101,0.104,0.00937,0.00889,0.00961,0.00037,0.00035,0.00038,0.272,0.261,0.277,0.011,0.01,0.011,24.99,24.97,25.02,0.942,0.941,0.943,0.97,0.97,0.971,0.915,0.912,0.916,37.02,35.68,37.68,35.92,34.6,36.59,0,0,0,0,0,0,0.2,0,0.0601,0.39,0.62,0.38,38.4
-323827200000,1959,9,1958,12,52,7,0.146,0.0536,0.0923,5755.59,36.55,36.55,34.26,1,1,1,241.3,231.5,250.3,152.7,142.4,88.57,80,100,0,0,0,0.367,0.33,0.413,152.7,142.4,162.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0999,0.0971,0.103,0.00873,0.00785,0.00955,0.00034,0.00031,0.00038,0.257,0.24,0.274,0.01,0.0095,0.011,25.1,25.05,25.16,0.94,0.936,0.943,0.97,0.97,0.971,0.912,0.908,0.915,35.31,32.81,37.65,34.26,31.83,36.55,0,0,0,0,0,0,0.19,0,0.0537,0.37,0.63,0.37,39.4
-323222400000,1959,10,1959,1,1,7,0.134,0.0484,0.0857,5344.14,33.41,33.41,31.81,1,1,1,221.7,208.1,228.7,141.7,128.1,80,80,80,0,0,0,0.361,0.35,0.385,141.7,128.1,148.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0954,0.0906,0.0979,0.00779,0.00663,0.00839,0.00031,0.00026,0.00033,0.237,0.213,0.249,0.0093,0.0083,0.0098,25.23,25.18,25.34,0.935,0.93,0.938,0.97,0.97,0.97,0.907,0.902,0.91,32.79,29.58,34.45,31.81,28.7,33.41,0,0,0,0,0,0,0.177,0,0.0483,0.36,0.64,0.36,39.9
-322617600000,1959,10,1959,1,2,7,0.124,0.0484,0.0758,4717.36,28.22,28.22,28.08,1,1,1,205.4,203.9,205.9,125.4,123.9,80,80,80,0,0,0,0.389,0.388,0.392,125.4,123.9,125.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0891,0.0899,0.00641,0.00628,0.00645,0.00025,0.00025,0.00025,0.208,0.205,0.209,0.0081,0.008,0.0082,25.36,25.36,25.37,0.928,0.928,0.929,0.97,0.97,0.97,0.901,0.9,0.901,28.95,28.6,29.09,28.08,27.74,28.22,0,0,0,0,0,0,0.156,0,0.0482,0.39,0.61,0.39,38
-322012800000,1959,10,1959,1,3,7,0.123,0.0484,0.0745,4630.39,27.74,27.74,27.56,1,1,1,203.1,201.4,203.9,123.1,121.4,80,80,80,0,0,0,0.394,0.392,0.397,123.1,121.4,123.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0889,0.0883,0.0891,0.00622,0.00607,0.00628,0.00024,0.00024,0.00025,0.204,0.201,0.205,0.008,0.0078,0.008,25.38,25.37,25.39,0.927,0.926,0.928,0.97,0.97,0.97,0.899,0.898,0.9,28.41,28,28.6,27.56,27.16,27.74,0,0,0,0,0,0,0.153,0,0.0485,0.39,0.61,0.39,37.6
-321408000000,1959,10,1959,1,4,7,0.121,0.048,0.0729,694.149,28.92,28.92,4.132,1,1,1,199.9,197.9,203.9,120.6,117.9,79.29,75,80,0,0,0,0.397,0.368,0.404,120.6,117.9,128.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.087,0.0902,0.006,0.00577,0.00671,0.00023,0.00023,0.00026,0.199,0.194,0.213,0.0078,0.0076,0.0083,25.4,25.36,25.4,0.133,0,0.93,0.139,0,0.97,0.129,0,0.902,4.26,0,29.82,4.132,0,28.92,0,6,0,0,0.857,0,0.023,0.857,0.0481,0.4,0.6,0.4,5.74
-320803200000,1959,11,1959,2,5,7,0.129,0.0454,0.0839,5238.45,34.59,34.59,31.18,1,1,1,213.8,203.8,228.7,138.8,128.8,75,75,75,0,0,0,0.351,0.328,0.368,138.8,128.8,153.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0937,0.0902,0.0989,0.00755,0.0067,0.00881,0.0003,0.00026,0.00035,0.231,0.213,0.258,0.0091,0.0083,0.01,25.29,25.17,25.36,0.934,0.93,0.94,0.97,0.97,0.97,0.906,0.902,0.912,32.15,29.8,35.66,31.18,28.9,34.59,0,0,0,0,0,0,0.173,0,0.0451,0.35,0.65,0.35,40.6
-320198400000,1959,11,1959,2,6,7,0.139,0.0454,0.0937,5858.24,36.3,36.3,34.87,1,1,1,229.9,223.4,236.2,154.9,148.4,75,75,75,0,0,0,0.327,0.318,0.336,154.9,148.4,161.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0994,0.0971,0.102,0.00892,0.00836,0.00945,0.00035,0.00033,0.00037,0.26,0.248,0.271,0.01,0.0097,0.011,25.16,25.11,25.21,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.915,35.95,34.41,37.41,34.87,33.38,36.3,0,0,0,0,0,0,0.194,0,0.0453,0.33,0.67,0.33,42.1
-319593600000,1959,11,1959,2,7,7,0.148,0.0454,0.102,6419.91,39.78,39.78,38.21,1,1,1,243.9,236.2,250.3,168.9,161.2,75,75,75,0,0,0,0.308,0.3,0.318,168.9,161.2,175.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.107,0.0101,0.00945,0.0106,0.0004,0.00037,0.00042,0.285,0.271,0.296,0.011,0.011,0.012,25.05,25,25.11,0.945,0.942,0.947,0.974,0.97,0.978,0.921,0.915,0.926,39.22,37.41,40.7,38.21,36.3,39.78,0,0,0,0,0,0,0.212,0,0.046,0.31,0.69,0.31,43.4
-318988800000,1959,11,1959,2,8,7,0.16,0.0454,0.114,7154.07,50.36,50.36,42.58,2,1,1.1428571428571428,263.8,239.5,305.9,188.8,164.5,75,75,75,0,0,0,0.286,0.245,0.313,188.8,164.5,230.9,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.111,0.103,0.126,0.0118,0.00974,0.0154,0.00047,0.00038,0.00061,0.298,0.24,0.343,0.012,0.0096,0.014,24.95,24.83,25.09,0.945,0.923,0.955,0.976,0.97,0.98,0.923,0.896,0.936,39.9,25.96,46.82,38.99,25.18,45.88,0,0,0,0,0,0,0.237,0,0.046,0.28,0.71,0.29,44.7
-318384000000,1959,11,1959,2,9,7,0.177,0.0505,0.127,7877.18,48.2,48.2,46.89,1,1,1,293,281.5,305.9,209.4,196.5,83.57,75,85,0,0,0,0.285,0.266,0.302,209.4,196.5,220.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.115,0.124,0.0135,0.0124,0.0145,0.00054,0.00049,0.00058,0.358,0.335,0.379,0.014,0.013,0.015,24.77,24.69,24.84,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.63,45.64,51.28,46.89,44.72,48.2,0,0,0,0,0,0,0.26,0,0.05,0.29,0.72,0.28,44.5
-317779200000,1959,12,1959,3,10,7,0.21,0.0514,0.158,9569.2,67.22,67.22,56.96,2,1,1.8571428571428572,347,310.1,394,262,225.1,85,85,85,0,0,0,0.246,0.216,0.274,262,225.1,309,990,990,990,965.1,965,965.4,24.9,24.6,25,0.138,0.125,0.155,0.0249,0.0149,0.0449,0.001,0.00059,0.0018,0.304,0.247,0.386,0.012,0.0099,0.015,24.56,24.28,24.75,0.937,0.925,0.959,0.971,0.97,0.98,0.91,0.897,0.94,33.27,26.51,52.22,31.92,25.71,48.2,0,0,0,0,0,0,0.316,0,0.052,0.24,0.75,0.25,45.6
-317174400000,1959,12,1959,3,11,7,0.25,0.0514,0.199,12007.5,75,75,71.47,2,2,2,413.6,385.2,429.8,328.6,300.2,85,85,85,0,0,0,0.206,0.198,0.221,328.6,300.2,344.8,990,990,990,965.5,965.3,965.5,24.5,24.5,24.7,0.162,0.152,0.167,0.0541,0.0407,0.0617,0.0022,0.0016,0.0025,0.38,0.338,0.404,0.015,0.014,0.017,24.16,24.06,24.34,0.945,0.94,0.948,0.971,0.97,0.973,0.918,0.912,0.922,36.78,33.69,38.54,35.74,32.68,37.5,0,0,0,0,0,0,0.397,0,0.051,0.21,0.8,0.2,48
-316569600000,1959,12,1959,3,12,7,0.288,0.0514,0.237,14323.4,88.64,88.64,85.26,2,2,2,476.4,438.5,492.5,391.4,353.5,85,85,85,0,0,0,0.179,0.173,0.194,391.4,353.5,407.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.184,0.171,0.19,0.0837,0.0659,0.0914,0.0035,0.0027,0.0038,0.474,0.418,0.499,0.02,0.017,0.021,23.78,23.69,24.01,0.954,0.949,0.955,0.979,0.975,0.98,0.934,0.925,0.936,43.53,39.49,45.22,42.63,38.5,44.32,0,0,0,0,0,0,0.474,0,0.051,0.18,0.82,0.18,49.7
-315964800000,1959,12,1959,3,13,7,0.324,0.0556,0.269,15962.2,96.4,96.4,95.01,2,2,2,536.2,502.8,561.5,444.3,417.8,91.86,85,101,0,0,0,0.171,0.157,0.184,444.3,417.8,460.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.203,0.193,0.209,0.109,0.0962,0.116,0.0045,0.004,0.0049,0.554,0.514,0.579,0.023,0.021,0.024,23.43,23.29,23.62,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.87,46.27,50.36,47.51,45.35,48.2,0,0,0,0,0,0,0.528,0,0.055,0.17,0.83,0.17,49.3
-315360000000,1960,1,1959,4,14,7,0.343,0.0611,0.282,16195.2,96.4,96.4,96.4,2,2,2,567.9,561.5,570.2,466.9,460.5,101,101,101,0,0,0,0.178,0.177,0.18,466.9,460.5,469.2,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.212,0.209,0.212,0.119,0.116,0.12,0.005,0.0049,0.0051,0.589,0.579,0.592,0.025,0.024,0.025,23.26,23.24,23.29,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.95,50.36,51.16,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.061,0.18,0.82,0.18,47.2
-314755200000,1960,1,1959,4,15,7,0.357,0.0611,0.296,17076,107.9,107.9,101.6,3,2,2.7142857142857144,590.3,570.2,619.8,489.3,469.2,101,101,101,0,0,0,0.171,0.163,0.177,489.3,469.2,518.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.223,0.212,0.24,0.131,0.12,0.148,0.0055,0.0051,0.0062,0.547,0.512,0.592,0.023,0.022,0.025,23.2,23.06,23.24,0.949,0.945,0.957,0.973,0.97,0.98,0.923,0.917,0.938,40.08,34.98,51.16,38.47,33.93,48.2,0,0,0,0,0,0,0.565,0,0.061,0.17,0.83,0.17,47.8
-314150400000,1960,1,1959,4,16,7,0.385,0.0611,0.324,18711.1,112.8,112.8,111.4,3,3,3,636.8,629.7,643.9,535.8,528.7,101,101,101,0,0,0,0.159,0.157,0.16,535.8,528.7,542.9,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.249,0.245,0.253,0.159,0.154,0.164,0.0067,0.0065,0.007,0.592,0.58,0.604,0.025,0.025,0.026,22.96,22.92,23,0.95,0.949,0.95,0.972,0.971,0.973,0.923,0.922,0.925,38.19,37.73,38.66,37.13,36.64,37.62,0,0,0,0,0,0,0.619,0,0.061,0.16,0.84,0.16,48.6
-313545600000,1960,1,1959,4,17,7,0.425,0.0611,0.364,20891.6,129.5,129.5,124.4,3,3,3,702.1,648.5,729.9,601.1,547.5,101,101,101,0,0,0,0.144,0.138,0.156,601.1,547.5,628.9,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.286,0.256,0.302,0.203,0.167,0.221,0.0087,0.0071,0.0095,0.702,0.611,0.749,0.03,0.026,0.032,22.59,22.43,22.89,0.954,0.951,0.956,0.979,0.974,0.98,0.934,0.926,0.936,42.34,38.95,44.06,41.45,37.93,43.18,0,0,0,0,0,0,0.691,0,0.061,0.14,0.86,0.14,49.2
-312940800000,1960,2,1959,5,18,7,0.46,0.0702,0.39,22164,138.4,138.4,131.9,3,3,3,760.6,725.1,797.9,644.6,609.1,116,116,116,0,0,0,0.153,0.145,0.16,644.6,609.1,681.9,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.313,0.293,0.334,0.232,0.208,0.257,0.01,0.009,0.011,0.777,0.717,0.84,0.034,0.031,0.037,22.28,22.07,22.48,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.87,42.74,47.08,43.98,41.88,46.14,0,0,0,0,0,0,0.733,0,0.07,0.15,0.85,0.15,48.2
-312336000000,1960,2,1959,5,19,7,0.494,0.0702,0.424,23731.2,144.6,144.6,141.3,3,3,3,816.8,797.9,845.8,700.8,681.9,116,116,116,0,0,0,0.142,0.137,0.145,700.8,681.9,729.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.345,0.334,0.361,0.269,0.257,0.289,0.012,0.011,0.013,0.872,0.84,0.921,0.038,0.037,0.041,21.96,21.8,22.07,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.14,47.08,49.76,47.09,46.14,48.2,0,0,0,0,0,0,0.785,0,0.07,0.14,0.86,0.14,48
-311731200000,1960,2,1959,5,20,7,0.519,0.0676,0.451,24551.1,155.4,155.4,146.1,4,3,3.142857142857143,858.1,845.8,871.9,746.4,729.8,111.7,86,116,0,0,0,0.13,0.0986,0.137,746.4,729.8,785.9,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.372,0.361,0.401,0.299,0.289,0.319,0.013,0.013,0.014,0.936,0.921,0.951,0.041,0.041,0.042,21.73,21.68,21.8,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.93,0.938,48.81,39.81,50.75,46.86,38.84,48.2,0,0,0,0,0,0,0.812,0,0.068,0.13,0.87,0.13,47.3
-311126400000,1960,2,1959,5,21,7,0.549,0.052,0.497,27159.3,167,167,161.7,4,4,4,908.4,871.9,941.1,822.4,785.9,86,86,86,0,0,0,0.0947,0.0914,0.0986,822.4,785.9,855.1,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.434,0.401,0.464,0.337,0.319,0.353,0.015,0.014,0.016,0.991,0.928,1.05,0.044,0.041,0.047,21.47,21.29,21.68,0.954,0.953,0.955,0.979,0.976,0.98,0.933,0.93,0.936,41.3,39.81,42.61,40.42,38.84,41.76,0,0,0,0,0,0,0.898,0,0.052,0.095,0.91,0.09,49.5
-310521600000,1960,2,1959,5,22,7,0.636,0.0634,0.573,30125,192.8,192.8,179.3,4,4,4,1052,971,1175,946.7,874,104.9,86,108,0,0,0,0.1,0.0886,0.11,946.7,874,1067,990,990,990,968.1,967.8,968.5,21.9,21.5,22.2,0.561,0.489,0.705,0.418,0.362,0.575,0.019,0.016,0.027,1.24,1.09,1.57,0.057,0.049,0.073,20.7,19.98,21.12,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.85,43.15,49.92,44.83,42.29,48.2,0,0,0,0,0,0,0.996,0,0.063,0.1,0.9,0.1,47.4
-309916800000,1960,3,1959,6,23,7,0.892,0.0788,0.665,31466.7,192.8,192.8,187.3,4,4,4,1475,1204,1930,1344,1096,130.3,108,160,245,0,670,0.0881,0.0768,0.103,1099,1096,1100,990,990,990,969.4,968.5,970.9,20.6,19.1,21.5,0.839,0.747,0.926,0.647,0.64,0.648,0.031,0.03,0.034,1.79,1.69,1.87,0.087,0.079,0.098,18.81,17.25,19.77,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,48.29,44.14,50.72,46.83,43.26,48.2,0,0,0,0,0,0,1.04,0,0.227,0.088,0.75,0.25,35.3
-309312000000,1960,3,1959,6,24,7,1.57,0.0968,0.665,25977,166.3,166.3,154.6,4,4,4,2598,2173,2982,2438,2013,160,160,160,1338,913,1722,0.0623,0.0537,0.0736,1100,1100,1100,990,990,990,972.5,971.5,973.5,17.5,16.5,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.58,14.66,16.61,0.943,0.939,0.947,0.975,0.97,0.98,0.92,0.911,0.928,39.64,37.11,42.41,38.66,36,41.56,0,0,0,0,0,0,0.859,0,0.905,0.062,0.42,0.58,16.5
-308707200000,1960,3,1959,6,25,7,2.16,0.128,0.665,21868.8,139.4,139.4,130.2,4,4,4,3569,3158,3879,3358,2947,211,211,211,2257,1847,2568,0.0594,0.0544,0.0668,1100,1100,1100,990,990,990,974.8,973.9,975.4,15.2,14.6,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.04,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.36,12.7,14.23,0.931,0.926,0.936,0.97,0.97,0.97,0.903,0.899,0.908,33.55,31.73,35.94,32.54,30.78,34.86,0,0,0,0,0,0,0.723,0,1.495,0.059,0.31,0.69,10.1
-308102400000,1960,3,1959,6,26,7,2.52,0.14,0.665,19646.8,120.9,120.9,116.9,4,4,4,4172,3974,4309,3941,3763,230.7,211,257,2841,2663,2952,0.0552,0.0504,0.0602,1100,1100,1100,990,990,990,976,975.6,976.2,14,13.8,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.13,11.88,12.5,0.921,0.919,0.925,0.97,0.97,0.97,0.894,0.891,0.897,30.14,29.44,31.17,29.24,28.56,30.23,0,0,0,0,0,0,0.65,0,1.855,0.056,0.26,0.74,7.8
-307497600000,1960,4,1959,7,27,7,2.82,0.155,0.665,17886,111.9,111.9,106.5,4,4,4,4658,4428,4776,4401,4171,257,257,257,3301,3071,3419,0.0552,0.0538,0.058,1100,1100,1100,990,990,990,976.9,976.5,977.1,13.1,12.9,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.05,1.87,1.87,1.87,0.14,0.14,0.15,11.24,11.02,11.66,0.912,0.91,0.917,0.97,0.97,0.97,0.885,0.883,0.889,27.66,27.07,28.83,26.62,25.78,27.96,0,0,0,0,0,0,0.591,0,2.155,0.055,0.24,0.76,6.34
-306892800000,1960,4,1959,7,28,7,2.73,0.155,0.665,18472.9,115.6,115.6,110,4,4,4,4513,4241,4716,4256,3984,257,257,257,3156,2884,3359,0.057,0.0545,0.0606,1100,1100,1100,990,990,990,976.6,976.1,977,13.4,13,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.05,1.87,1.87,1.87,0.14,0.14,0.14,11.51,11.14,12,0.915,0.911,0.92,0.97,0.97,0.97,0.888,0.884,0.892,28.4,27.37,29.79,27.49,26.27,28.89,0,0,0,0,0,0,0.611,0,2.065,0.057,0.24,0.76,6.77
-306288000000,1960,4,1959,7,29,7,2.38,0.155,0.665,20508.4,128.7,128.7,122.1,4,4,4,3931,3635,4166,3674,3378,257,257,257,2574,2278,2809,0.0655,0.0617,0.0707,1100,1100,1100,990,990,990,975.5,974.9,976,14.5,14,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.043,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.61,12.14,13.22,0.925,0.921,0.93,0.97,0.97,0.97,0.898,0.894,0.902,31.46,30.17,33.17,30.52,29.26,32.17,0,0,0,0,0,0,0.678,0,1.715,0.065,0.28,0.72,8.62
-305683200000,1960,4,1959,7,30,7,1.98,0.158,0.665,22994,143.3,143.3,136.9,4,4,4,3276,3008,3529,3015,2719,261.6,257,289,1915,1619,2172,0.0802,0.0728,0.0961,1100,1100,1100,990,990,990,974.1,973.5,974.7,15.9,15.3,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,13.99,13.44,14.59,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.91,35.28,33.78,36.94,34.22,32.76,35.83,0,0,0,0,0,0,0.76,0,1.315,0.08,0.34,0.66,11.6
-305078400000,1960,5,1959,8,31,7,1.65,0.175,0.665,25400.9,157.2,157.2,151.2,4,4,4,2723,2505,2949,2434,2216,289,289,289,1333,1116,1560,0.107,0.098,0.115,1100,1100,1100,990,990,990,972.8,972.3,973.4,17.2,16.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.28,14.73,15.81,0.942,0.939,0.944,0.973,0.97,0.977,0.917,0.911,0.922,38.83,37.33,40.25,37.8,36.22,39.31,0,0,0,0,0,0,0.84,0,0.985,0.11,0.4,0.6,15.4
-304473600000,1960,5,1959,8,32,7,1.42,0.159,0.665,27170.8,164.8,164.8,161.7,4,4,4,2343,2229,2471,2079,1976,263.3,253,289,979.6,876,1082,0.112,0.107,0.119,1100,1100,1100,990,990,990,971.9,971.7,972.2,18.1,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.2,15.89,16.47,0.946,0.945,0.946,0.979,0.977,0.98,0.926,0.923,0.927,41.31,40.48,42.04,40.43,39.55,41.2,0,0,0,0,0,0,0.899,0,0.755,0.11,0.47,0.53,19.1
-303868800000,1960,5,1959,8,33,7,1.26,0.153,0.665,28310.3,170.8,170.8,168.5,4,4,4,2084,1995,2197,1831,1742,253,253,253,731.4,642,844,0.121,0.115,0.127,1100,1100,1100,990,990,990,971.3,971.1,971.6,18.7,18.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.82,16.55,17.04,0.947,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,42.99,42.25,43.58,42.13,41.41,42.71,0,0,0,0,0,0,0.936,0,0.595,0.12,0.53,0.47,22.5
-303264000000,1960,5,1959,8,34,7,1.11,0.153,0.665,29652.2,179.9,179.9,176.5,4,4,4,1831,1734,1930,1578,1481,253,253,253,478,381,577,0.138,0.131,0.146,1100,1100,1100,990,990,990,970.6,970.2,970.9,19.4,19.1,19.8,0.922,0.916,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.86,1.87,0.096,0.094,0.098,17.58,17.25,17.89,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.03,44.14,45.89,44.13,43.26,44.98,0,0,0,0,0,0,0.981,0,0.445,0.14,0.6,0.4,26.7
-302659200000,1960,5,1959,8,35,7,0.985,0.124,0.665,30838.7,186.2,186.2,183.6,4,4,4,1629,1552,1721,1424,1367,204.4,185,253,324.4,267,368,0.125,0.112,0.152,1100,1100,1100,990,990,990,969.9,969.7,970.2,20.1,19.8,20.3,0.904,0.895,0.913,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.84,1.86,0.092,0.091,0.094,18.25,17.94,18.5,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.83,46.02,47.5,45.89,45.1,46.55,0,0,0,0,0,0,1.02,0,0.32,0.13,0.68,0.32,31.3
-302054400000,1960,6,1959,9,36,7,0.871,0.112,0.665,31967.5,192.8,192.8,190.3,4,4,4,1440,1339,1528,1255,1154,185,185,185,154.6,54,243,0.129,0.121,0.138,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.844,0.803,0.88,0.648,0.648,0.648,0.031,0.031,0.032,1.79,1.75,1.83,0.087,0.083,0.09,18.92,18.6,19.28,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.6,47.75,49.57,47.57,46.8,48.2,0,0,0,0,0,0,1.06,0,0.206,0.13,0.76,0.24,36.7
-301449600000,1960,6,1959,9,37,7,0.759,0.112,0.644,32091.7,192.8,192.8,191,4,4,4,1255,1200,1312,1070,1015,185,185,185,5.571,0,27,0.148,0.141,0.154,1065,1015,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.729,0.654,0.791,0.568,0.456,0.648,0.027,0.021,0.031,1.59,1.39,1.74,0.075,0.065,0.082,19.71,19.38,20.08,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.07,47.72,50.08,47.76,46.76,48.2,0,0,0,0,0,0,1.06,0,0.115,0.15,0.85,0.15,42.3
-300844800000,1960,6,1959,9,38,7,0.673,0.133,0.54,28288.9,186.4,186.4,168.4,4,4,4,1113,1035,1194,893.2,809.3,220.1,185,226,0,0,0,0.198,0.155,0.218,893.2,809.3,1009,990,990,990,968.3,968,968.5,21.7,21.5,22,0.531,0.453,0.646,0.374,0.331,0.443,0.017,0.015,0.021,1.15,0.999,1.37,0.053,0.045,0.064,20.6,20.12,20.99,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.93,0.936,43,39.69,47.55,42.1,38.71,46.6,0,0,0,0,0,0,0.935,0,0.133,0.2,0.8,0.2,42
-300240000000,1960,6,1959,9,39,7,0.584,0.13,0.454,24294.6,153.3,153.3,144.6,4,3,3.142857142857143,965.4,893,1026,750.9,694,214.4,199,226,0,0,0,0.222,0.209,0.233,750.9,694,800.2,990,990,990,967.8,967.5,968,22.2,22,22.5,0.398,0.352,0.444,0.3,0.265,0.326,0.013,0.012,0.015,0.965,0.872,1.03,0.043,0.039,0.047,21.28,21.03,21.66,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.04,39.32,51.37,46.38,38.32,48.2,0,0,0,0,0,0,0.803,0,0.13,0.22,0.78,0.22,41.6
-299635200000,1960,7,1959,10,40,7,0.487,0.12,0.367,20627.6,133.4,133.4,122.8,3,3,3,805.2,745.4,863.8,606.2,546.4,199,199,199,0,0,0,0.248,0.23,0.267,606.2,546.4,664.8,990,990,990,967.1,966.9,967.4,22.9,22.6,23.1,0.302,0.268,0.336,0.206,0.166,0.245,0.009,0.0072,0.011,0.724,0.623,0.822,0.032,0.027,0.036,22.16,21.82,22.5,0.954,0.95,0.956,0.978,0.972,0.98,0.933,0.924,0.937,41.86,38.18,45.36,40.93,37.12,44.45,0,0,0,0,0,0,0.682,0,0.12,0.25,0.75,0.25,42.4
-299030400000,1960,7,1959,10,41,7,0.407,0.12,0.287,16408.1,109.4,109.4,97.67,3,2,2.2857142857142856,672.7,619.8,735.5,473.7,420.8,199,199,199,0,0,0,0.297,0.271,0.321,473.7,420.8,536.5,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.228,0.203,0.263,0.124,0.0976,0.159,0.0053,0.0041,0.0069,0.581,0.528,0.642,0.025,0.022,0.027,22.83,22.55,23.09,0.954,0.947,0.958,0.977,0.97,0.98,0.933,0.919,0.939,45.32,35.98,52.26,43.74,34.9,48.2,0,0,0,0,0,0,0.543,0,0.12,0.29,0.71,0.29,40.3
-298425600000,1960,7,1959,10,42,7,0.349,0.12,0.229,13554.2,86.76,86.76,80.68,2,2,2,577.8,548.2,606.9,378.8,349.2,199,199,199,0,0,0,0.345,0.328,0.363,378.8,349.2,407.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.189,0.178,0.199,0.0778,0.0638,0.0916,0.0033,0.0027,0.0039,0.465,0.42,0.508,0.02,0.018,0.021,23.34,23.16,23.51,0.952,0.948,0.955,0.978,0.972,0.98,0.931,0.922,0.936,41.26,38.19,44.27,40.34,37.12,43.38,0,0,0,0,0,0,0.448,0,0.12,0.34,0.66,0.34,38.8
-297820800000,1960,7,1959,10,43,7,0.311,0.12,0.191,11278,73.01,73.01,67.13,2,2,2,514.5,490.4,542.7,315.5,291.4,199,199,199,0,0,0,0.387,0.367,0.406,315.5,291.4,343.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.166,0.158,0.176,0.0479,0.0365,0.0612,0.002,0.0015,0.0026,0.37,0.333,0.412,0.015,0.014,0.017,23.72,23.55,23.86,0.943,0.939,0.948,0.97,0.97,0.971,0.915,0.911,0.92,34.6,32.01,37.6,33.57,31.05,36.5,0,0,0,0,0,0,0.373,0,0.12,0.39,0.61,0.39,36.3
-297216000000,1960,8,1959,11,44,7,0.283,0.0968,0.187,11117.2,69.67,69.67,66.17,2,2,2,468.5,451.8,485.3,308.5,291.8,160,160,160,0,0,0,0.342,0.33,0.354,308.5,291.8,325.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.155,0.167,0.0446,0.0367,0.0525,0.0018,0.0015,0.0022,0.357,0.332,0.382,0.015,0.014,0.016,23.93,23.83,24.04,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.916,34.11,32.29,35.91,33.09,31.32,34.84,0,0,0,0,0,0,0.368,0,0.096,0.34,0.66,0.34,39.3
-296611200000,1960,8,1959,11,45,7,0.264,0.0878,0.176,10528.3,65.67,65.67,62.67,2,2,2,436.2,422.2,446.6,291.1,282.7,145.1,134,160,0,0,0,0.332,0.306,0.361,291.1,282.7,304.5,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.154,0.152,0.157,0.0364,0.0324,0.0427,0.0015,0.0013,0.0017,0.329,0.318,0.348,0.013,0.013,0.014,24.11,24.07,24.18,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,32.3,31.29,33.85,31.33,30.35,32.83,0,0,0,0,0,0,0.348,0,0.088,0.33,0.67,0.33,39.9
-296006400000,1960,8,1959,11,46,7,0.246,0.0833,0.163,9748.82,61.32,61.32,58.03,2,2,2,406.9,394,418.2,269.1,234,137.7,134,160,0,0,0,0.339,0.32,0.406,269.1,234,284.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.145,0.135,0.15,0.0269,0.0156,0.0331,0.0011,0.00064,0.0014,0.296,0.251,0.318,0.012,0.01,0.013,24.27,24.2,24.38,0.934,0.924,0.937,0.97,0.97,0.97,0.906,0.897,0.909,29.91,25.86,31.61,29.01,25.09,30.66,0,0,0,0,0,0,0.322,0,0.083,0.34,0.66,0.34,39.6
-295401600000,1960,8,1959,11,47,7,0.229,0.0968,0.133,8060.58,48.2,48.2,47.98,1,1,1,379.3,368.3,389.6,219.3,208.3,160,160,160,0,0,0,0.422,0.411,0.434,219.3,208.3,229.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.13,0.126,0.133,0.0144,0.0135,0.0153,0.00058,0.00054,0.00062,0.383,0.363,0.401,0.015,0.015,0.016,24.32,24.25,24.4,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.08,47.65,52.3,47.98,46.7,48.2,0,0,0,0,0,0,0.267,0,0.096,0.42,0.58,0.42,35.2
-294796800000,1960,8,1959,11,48,7,0.209,0.0812,0.128,7750.09,48.2,48.2,46.13,1,1,1,345.3,334.4,358.7,211,187.3,134.3,115,160,0,0,0,0.388,0.335,0.461,211,187.3,228.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.119,0.129,0.0137,0.0117,0.0152,0.00055,0.00047,0.00061,0.366,0.326,0.396,0.015,0.013,0.016,24.51,24.46,24.55,0.956,0.951,0.959,0.98,0.98,0.98,0.937,0.932,0.94,48.49,42.88,52.64,46.13,42.02,48.2,0,0,0,0,0,0,0.256,0,0.081,0.39,0.61,0.39,37.1
-294192000000,1960,9,1959,12,49,7,0.195,0.0696,0.126,7901.61,48.2,48.2,47.03,1,1,1,323.2,313.5,330.7,208.2,198.5,115,115,115,0,0,0,0.356,0.348,0.367,208.2,198.5,215.7,990,990,990,965,965,965.1,25,24.9,25,0.122,0.119,0.125,0.0134,0.0126,0.0141,0.00054,0.0005,0.00056,0.359,0.342,0.373,0.014,0.014,0.015,24.62,24.57,24.69,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,48.08,45.87,49.78,47.03,44.96,48.2,0,0,0,0,0,0,0.261,0,0.069,0.36,0.65,0.35,40.5
-293587200000,1960,9,1959,12,50,7,0.179,0.0696,0.109,6854.9,44.17,44.17,40.8,1,1,1,295.8,283.2,310.1,180.8,168.2,115,115,115,0,0,0,0.389,0.371,0.406,180.8,168.2,195.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.112,0.108,0.117,0.0111,0.01,0.0123,0.00044,0.0004,0.00049,0.31,0.288,0.336,0.012,0.011,0.013,24.8,24.71,24.88,0.949,0.945,0.953,0.978,0.973,0.98,0.928,0.92,0.934,41.72,38.79,45.07,40.8,37.75,44.17,0,0,0,0,0,0,0.227,0,0.07,0.39,0.61,0.39,38.3
-292982400000,1960,9,1959,12,51,7,0.162,0.0631,0.0992,6177.7,37.75,37.75,36.77,1,1,1,268.3,263.1,283.2,164,161.2,104.3,100,115,0,0,0,0.388,0.376,0.416,164,161.2,168.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.104,0.108,0.00969,0.00945,0.01,0.00038,0.00038,0.0004,0.279,0.275,0.288,0.011,0.011,0.011,24.95,24.88,24.97,0.944,0.943,0.945,0.971,0.97,0.973,0.917,0.914,0.92,37.85,37.13,38.79,36.77,36.02,37.75,0,0,0,0,0,0,0.204,0,0.0628,0.39,0.61,0.39,38.1
-292377600000,1960,9,1959,12,52,7,0.154,0.057,0.0968,6041.06,38.49,38.49,35.96,1,1,1,254.4,250.3,263.1,160.1,150.3,94.29,80,100,0,0,0,0.371,0.32,0.4,160.1,150.3,170.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0999,0.106,0.00936,0.00852,0.0102,0.00037,0.00034,0.0004,0.271,0.254,0.288,0.011,0.01,0.011,25.01,24.97,25.05,0.942,0.939,0.945,0.972,0.97,0.975,0.915,0.911,0.922,37.01,34.67,39.48,35.96,33.63,38.49,0,0,0,0,0,0,0.2,0,0.0572,0.37,0.63,0.37,39.2
-291772800000,1960,10,1960,1,1,7,0.144,0.0484,0.0959,5996.55,38.49,38.49,35.69,1,1,1,238.6,234.6,250.3,158.6,154.6,80,80,80,0,0,0,0.336,0.32,0.341,158.6,154.6,170.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.1,0.106,0.00923,0.00889,0.0102,0.00036,0.00035,0.0004,0.267,0.26,0.288,0.011,0.01,0.011,25.1,25.01,25.13,0.942,0.94,0.945,0.971,0.97,0.975,0.914,0.912,0.922,36.75,35.83,39.48,35.69,34.76,38.49,0,0,0,0,0,0,0.198,0,0.0481,0.34,0.67,0.33,41.6
-291168000000,1960,10,1960,1,2,7,0.136,0.0484,0.0872,5437.9,34.76,34.76,32.37,1,1,1,224.1,216.8,234.6,144.1,136.8,80,80,80,0,0,0,0.357,0.341,0.369,144.1,136.8,154.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0963,0.0937,0.1,0.008,0.00737,0.00889,0.00031,0.00029,0.00035,0.241,0.228,0.26,0.0095,0.0089,0.01,25.21,25.13,25.27,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.37,31.63,35.83,32.37,30.68,34.76,0,0,0,0,0,0,0.18,0,0.0488,0.36,0.64,0.36,40
-290563200000,1960,10,1960,1,3,7,0.126,0.0484,0.0773,4810.99,30.68,30.68,28.64,1,1,1,207.8,203.8,216.8,127.8,123.8,80,80,80,0,0,0,0.385,0.369,0.393,127.8,123.8,136.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0891,0.0937,0.00661,0.00627,0.00737,0.00026,0.00025,0.00029,0.212,0.205,0.228,0.0083,0.008,0.0089,25.34,25.27,25.37,0.929,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,29.52,28.58,31.63,28.64,27.72,30.68,0,0,0,0,0,0,0.159,0,0.0487,0.38,0.61,0.39,38.2
-289958400000,1960,10,1960,1,4,7,0.123,0.0484,0.0749,4657.26,27.74,27.74,27.72,1,1,1,203.8,203.8,203.9,123.8,123.8,80,80,80,0,0,0,0.393,0.392,0.393,123.8,123.8,123.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0891,0.0891,0.00627,0.00627,0.00628,0.00025,0.00025,0.00025,0.205,0.205,0.205,0.008,0.008,0.008,25.37,25.37,25.37,0.928,0.928,0.928,0.97,0.97,0.97,0.9,0.9,0.9,28.58,28.58,28.6,27.72,27.72,27.74,0,0,0,0,0,0,0.154,0,0.0481,0.39,0.61,0.39,37.9
-289353600000,1960,10,1960,1,5,7,0.14,0.0458,0.0946,5915.45,35.93,35.93,35.21,1,1,1,232.2,220.7,234.6,156.5,140.7,75.71,75,80,0,0,0,0.327,0.32,0.362,156.5,140.7,159.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0951,0.101,0.00905,0.00771,0.00932,0.00036,0.0003,0.00037,0.263,0.235,0.268,0.01,0.0092,0.011,25.14,25.12,25.24,0.941,0.935,0.942,0.97,0.97,0.97,0.913,0.907,0.914,36.3,32.57,37.04,35.21,31.6,35.93,0,0,0,0,0,0,0.196,0,0.0454,0.33,0.68,0.32,42.3
-288748800000,1960,11,1960,2,6,7,0.153,0.0454,0.108,6775.92,47.08,47.08,40.33,1,1,1,252.8,234.6,281.5,177.8,159.6,75,75,75,0,0,0,0.298,0.266,0.32,177.8,159.6,206.5,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.107,0.101,0.118,0.0109,0.00932,0.0133,0.00043,0.00037,0.00053,0.301,0.268,0.352,0.012,0.011,0.014,25,24.82,25.12,0.948,0.942,0.956,0.976,0.97,0.98,0.925,0.914,0.937,41.3,37.04,48.04,40.33,35.93,47.08,0,0,0,0,0,0,0.224,0,0.045,0.3,0.71,0.29,44.3
-288144000000,1960,11,1960,2,7,7,0.181,0.0454,0.135,8291.65,51.29,51.29,49.36,2,1,1.7142857142857142,298.7,283.2,310.1,223.7,208.2,75,75,75,0,0,0,0.251,0.242,0.265,223.7,208.2,235.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.124,0.118,0.128,0.0148,0.0134,0.0157,0.00059,0.00053,0.00063,0.272,0.236,0.362,0.011,0.0094,0.014,24.83,24.79,24.85,0.932,0.922,0.957,0.973,0.97,0.98,0.907,0.895,0.938,32.37,25.58,49.35,31.51,24.82,48.2,0,0,0,0,0,0,0.274,0,0.046,0.25,0.75,0.25,45.8
-287539200000,1960,11,1960,2,8,7,0.203,0.0514,0.151,9169.31,56.39,56.39,54.58,2,2,2,335.5,324.1,343.7,250.5,239.1,85,85,85,0,0,0,0.253,0.247,0.262,250.5,239.1,258.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.135,0.13,0.137,0.0188,0.0161,0.0211,0.00076,0.00064,0.00085,0.265,0.25,0.276,0.011,0.01,0.011,24.66,24.61,24.73,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,28.13,26.84,29.06,27.29,26.03,28.19,0,0,0,0,0,0,0.303,0,0.052,0.25,0.74,0.26,45.2
-286934400000,1960,11,1960,2,9,7,0.221,0.0552,0.165,9993.09,60.78,60.78,59.48,2,2,2,364.6,364,368.3,273.3,268,91.29,85,96,0,0,0,0.251,0.234,0.264,273.3,268,279,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.143,0.142,0.145,0.028,0.0255,0.0307,0.0011,0.001,0.0012,0.298,0.291,0.306,0.012,0.012,0.012,24.48,24.46,24.49,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,30.66,30.04,31.33,29.74,29.14,30.39,0,0,0,0,0,0,0.33,0,0.056,0.25,0.75,0.25,45.2
-286329600000,1960,12,1960,3,10,7,0.23,0.0571,0.173,10467.1,65.35,65.35,62.3,2,2,2,381,375.1,385.2,286.6,279.1,94.43,85,96,0,0,0,0.248,0.221,0.256,286.6,279.1,300.2,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.148,0.146,0.152,0.0343,0.0307,0.0407,0.0014,0.0012,0.0016,0.318,0.307,0.338,0.013,0.012,0.014,24.38,24.34,24.42,0.937,0.936,0.94,0.97,0.97,0.97,0.909,0.908,0.912,32.12,31.27,33.69,31.15,30.33,32.68,0,0,0,0,0,0,0.346,0,0.057,0.25,0.75,0.25,45.5
-285724800000,1960,12,1960,3,11,7,0.233,0.0514,0.182,10979.1,65.35,65.35,65.35,2,2,2,385.2,385.2,385.2,300.2,300.2,85,85,85,0,0,0,0.221,0.221,0.221,300.2,300.2,300.2,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.152,0.152,0.152,0.0407,0.0407,0.0407,0.0016,0.0016,0.0016,0.338,0.338,0.338,0.014,0.014,0.014,24.34,24.34,24.34,0.94,0.94,0.94,0.97,0.97,0.97,0.912,0.912,0.912,33.69,33.69,33.69,32.68,32.68,32.68,0,0,0,0,0,0,0.363,0,0.051,0.22,0.78,0.22,47.1
-285120000000,1960,12,1960,3,12,7,0.246,0.0514,0.194,11738.3,74.39,74.39,69.87,2,2,2,406.4,389.6,427.1,321.4,304.6,85,85,85,0,0,0,0.209,0.199,0.218,321.4,304.6,342.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.159,0.153,0.167,0.0507,0.0428,0.0605,0.0021,0.0017,0.0025,0.369,0.344,0.4,0.015,0.014,0.016,24.2,24.08,24.31,0.944,0.941,0.947,0.97,0.97,0.972,0.916,0.913,0.921,36,34.16,38.26,34.94,33.14,37.2,0,0,0,0,0,0,0.388,0,0.052,0.21,0.79,0.21,47.7
-284515200000,1960,12,1960,3,13,7,0.271,0.0528,0.219,13237.2,82.15,82.15,78.79,2,2,2,448.8,427.1,469.1,361.6,342.1,87.29,85,101,0,0,0,0.194,0.184,0.215,361.6,342.1,376.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.174,0.167,0.179,0.0697,0.0605,0.0765,0.0029,0.0025,0.0031,0.43,0.4,0.451,0.018,0.016,0.019,23.95,23.85,24.08,0.95,0.947,0.952,0.977,0.972,0.98,0.928,0.921,0.933,40.33,38.26,41.91,39.4,37.2,41.07,0,0,0,0,0,0,0.438,0,0.052,0.19,0.81,0.19,48.8
-283910400000,1961,1,1960,4,14,7,0.298,0.0611,0.237,14287.9,89.74,89.74,85.05,2,2,2,492.5,469.1,515.4,391.5,368.1,101,101,101,0,0,0,0.205,0.196,0.215,391.5,368.1,414.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.185,0.177,0.193,0.0838,0.0727,0.0946,0.0035,0.003,0.0039,0.476,0.44,0.51,0.02,0.018,0.021,23.71,23.57,23.85,0.954,0.951,0.956,0.98,0.978,0.98,0.934,0.93,0.937,43.4,40.93,45.78,42.52,40.03,44.87,0,0,0,0,0,0,0.472,0,0.061,0.21,0.8,0.2,47.9
-283305600000,1961,1,1960,4,15,7,0.352,0.0611,0.291,16816.6,106.4,106.4,100.1,3,2,2.5714285714285716,581.6,542.7,612.2,480.6,441.7,101,101,101,0,0,0,0.174,0.165,0.186,480.6,441.7,511.2,990,990,990,966.2,966,966.3,23.8,23.7,24,0.219,0.203,0.235,0.126,0.107,0.142,0.0053,0.0045,0.006,0.548,0.512,0.601,0.023,0.022,0.025,23.24,23.1,23.41,0.95,0.945,0.958,0.974,0.97,0.98,0.926,0.917,0.939,41.89,34.98,51.71,40.22,33.93,48.2,0,0,0,0,0,0,0.556,0,0.061,0.17,0.83,0.17,47.8
-282700800000,1961,1,1960,4,16,7,0.393,0.0611,0.332,19168.2,125,125,114.1,3,3,3,650.1,599.5,704.7,549.1,498.5,101,101,101,0,0,0,0.156,0.143,0.168,549.1,498.5,603.7,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.257,0.228,0.288,0.168,0.134,0.204,0.0071,0.0057,0.0088,0.614,0.529,0.706,0.026,0.022,0.03,22.89,22.58,23.17,0.95,0.946,0.955,0.974,0.97,0.98,0.926,0.918,0.935,39.03,35.72,42.53,38.03,34.65,41.68,0,0,0,0,0,0,0.634,0,0.061,0.16,0.84,0.16,48.8
-282096000000,1961,1,1960,4,17,7,0.452,0.0611,0.391,22279.5,136.3,136.3,132.6,3,3,3,747.3,704.7,768.4,646.3,603.7,101,101,101,0,0,0,0.135,0.131,0.143,646.3,603.7,667.4,990,990,990,966.9,966.7,967,23.1,23,23.3,0.312,0.288,0.324,0.233,0.204,0.247,0.01,0.0088,0.011,0.778,0.706,0.814,0.034,0.03,0.035,22.33,22.21,22.58,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.11,42.53,46.38,44.21,41.68,45.45,0,0,0,0,0,0,0.737,0,0.061,0.14,0.87,0.13,49.3
-281491200000,1961,1,1960,4,18,7,0.489,0.0676,0.421,23690.4,143.3,143.3,141,3,3,3,808.6,797.9,827.5,696.9,681.9,111.7,101,116,0,0,0,0.138,0.127,0.145,696.9,681.9,711.5,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.342,0.334,0.351,0.267,0.257,0.276,0.012,0.011,0.012,0.865,0.84,0.89,0.038,0.037,0.039,22,21.9,22.07,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.96,47.08,48.74,47,46.14,47.77,0,0,0,0,0,0,0.783,0,0.068,0.14,0.86,0.14,48.4
-280886400000,1961,2,1960,5,19,7,0.519,0.0702,0.449,24292.8,144.6,144.6,144.6,3,3,3,858.8,858,863.8,742.8,742,116,116,116,0,0,0,0.135,0.134,0.135,742.8,742,747.8,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.369,0.368,0.372,0.297,0.297,0.301,0.013,0.013,0.013,0.943,0.941,0.951,0.042,0.042,0.042,21.72,21.69,21.73,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.47,50.43,50.75,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.07,0.14,0.87,0.13,46.8
-280281600000,1961,2,1960,5,20,7,0.547,0.0702,0.477,25720.1,157.4,157.4,153.1,4,3,3.7142857142857144,905,871.9,919.2,789,755.9,116,116,116,0,0,0,0.128,0.126,0.133,789,755.9,803.2,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.409,0.379,0.422,0.321,0.305,0.328,0.014,0.013,0.015,0.963,0.935,1,0.043,0.042,0.044,21.52,21.46,21.65,0.954,0.953,0.957,0.977,0.975,0.98,0.932,0.929,0.938,43.41,39.6,52.28,41.72,38.62,48.2,0,0,0,0,0,0,0.851,0,0.07,0.13,0.87,0.13,47
-279676800000,1961,2,1960,5,21,7,0.589,0.0702,0.518,27901.9,175.8,175.8,166.1,4,4,4,973.2,919.2,1035,857.2,803.2,116,116,116,0,0,0,0.119,0.112,0.126,857.2,803.2,919.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.472,0.422,0.528,0.354,0.328,0.384,0.016,0.015,0.017,1.06,0.964,1.17,0.048,0.043,0.053,21.16,20.82,21.46,0.955,0.953,0.956,0.979,0.977,0.98,0.934,0.931,0.936,42.42,40.29,44.85,41.52,39.35,43.95,0,0,0,0,0,0,0.923,0,0.071,0.12,0.88,0.12,47.4
