datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-279072000000,1961,2,1960,5,22,7,0.709,0.0892,0.619,31632.1,192.8,192.8,188.3,4,4,4,1173,1055,1276,1025,939.1,147.4,116,160,2.286,0,16,0.125,0.1,0.138,1023,939.1,1100,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.654,0.547,0.772,0.493,0.394,0.648,0.023,0.018,0.031,1.43,1.2,1.72,0.066,0.055,0.081,20.13,19.51,20.73,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.18,45.61,50.2,47.07,44.69,48.2,0,0,0,0,0,0,1.05,0,0.09,0.13,0.87,0.13,44.6
-278467200000,1961,3,1960,6,23,7,0.889,0.0968,0.665,31723.5,192.8,192.8,188.8,4,4,4,1470,1312,1652,1310,1152,160,160,160,210.3,52,392,0.11,0.0969,0.122,1100,1100,1100,990,990,990,969.4,968.9,970,20.6,20,21.1,0.85,0.789,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.74,1.86,0.087,0.082,0.093,18.81,18.17,19.38,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.932,0.934,48.32,46.62,49.84,47.21,45.69,48.2,0,0,0,0,0,0,1.05,0,0.224,0.11,0.75,0.25,35.7
-277862400000,1961,3,1960,6,24,7,1.34,0.0968,0.665,27808.5,179.9,179.9,165.5,4,4,4,2210,1734,2659,2050,1574,160,160,160,950.3,474,1399,0.0739,0.0602,0.0923,1100,1100,1100,990,990,990,971.6,970.2,972.7,18.4,17.3,19.8,0.924,0.913,0.926,0.648,0.648,0.648,0.035,0.033,0.037,1.87,1.86,1.87,0.1,0.094,0.11,16.56,15.43,17.9,0.947,0.943,0.951,0.978,0.974,0.98,0.926,0.919,0.932,42.29,39.24,45.9,41.38,38.24,44.98,0,0,0,0,0,0,0.92,0,0.675,0.072,0.5,0.5,20.8
-277257600000,1961,3,1960,6,25,7,2.18,0.0968,0.665,21805,148.7,148.7,129.8,4,4,4,3600,2814,4309,3440,2654,160,160,160,2340,1554,3049,0.0453,0.0371,0.0569,1100,1100,1100,990,990,990,974.8,973.1,976.2,15.2,13.8,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.038,0.047,1.87,1.87,1.87,0.12,0.11,0.14,13.32,11.88,15.06,0.93,0.919,0.941,0.97,0.97,0.972,0.902,0.891,0.915,33.44,29.44,38.23,32.45,28.56,37.17,0,0,0,0,0,0,0.721,0,1.515,0.044,0.31,0.69,10
-276652800000,1961,3,1960,6,26,7,3.12,0.114,0.665,11578.8,107.6,107.6,68.92,4,4,4,5155,4640,5661,4967,4480,187.7,160,257,3867,3380,4304,0.0361,0.03,0.0467,1100,1100,1100,990.02,990,990.06,977.7,976.9,978.5,12.3,11.5,13.1,0.917,0.904,0.926,0.648,0.648,0.648,0.053,0.049,0.056,1.87,1.85,1.87,0.15,0.14,0.16,10.43,9.681,11.27,0.641,0,0.913,0.693,0,0.97,0.622,0,0.885,18.49,0,27.75,17.23,0,26.89,0,0,2,0,0,0.286,0.383,0.286,2.455,0.037,0.21,0.79,3.71
-276048000000,1961,4,1960,7,27,7,3.54,0.155,0.665,0,0,0,0,4,4,4,5860,5763,5987,5603,5506,257,257,257,4503,4406,4630,0.0439,0.0429,0.0446,1100,1100,1100,990.08,990.07,990.09,978.8,978.7,979,11.2,11.1,11.4,0.898,0.894,0.901,0.648,0.648,0.648,0.058,0.057,0.059,1.85,1.84,1.85,0.16,0.16,0.17,9.396,9.215,9.534,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.875,0.044,0.19,0.81,0
-275443200000,1961,4,1960,7,28,7,3.65,0.184,0.665,0,0,0,0,4,4,4,6036,5987,6098,5731,5674,305,257,313,4631,4574,4685,0.0505,0.0429,0.0523,1100,1100,1100,990.09,990.09,990.1,979.1,979,979.2,11,10.9,11.1,0.892,0.891,0.894,0.648,0.648,0.648,0.059,0.059,0.059,1.84,1.84,1.84,0.17,0.17,0.17,9.158,9.086,9.215,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.985,0.05,0.18,0.82,0
-274838400000,1961,4,1960,7,29,7,3.5,0.189,0.665,0,0,0,0,4,4,4,5793,5613,5987,5480,5300,313,313,313,4380,4200,4574,0.0541,0.0523,0.0558,1100,1100,1100,990.07,990.06,990.09,978.7,978.5,979,11.3,11.1,11.6,0.9,0.894,0.905,0.648,0.648,0.648,0.057,0.056,0.059,1.85,1.84,1.85,0.16,0.16,0.17,9.492,9.215,9.749,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.835,0.054,0.19,0.81,0
-274233600000,1961,4,1960,7,30,7,3.11,0.189,0.665,13449.8,102.5,102.5,80.06,4,4,4,5137,4794,5489,4824,4481,313,313,313,3724,3381,4076,0.061,0.057,0.0653,1100,1100,1100,990.02,990,990.05,977.7,977.1,978.3,12.3,11.8,12.9,0.919,0.909,0.926,0.648,0.648,0.648,0.053,0.05,0.055,1.87,1.86,1.87,0.15,0.15,0.16,10.44,9.927,10.99,0.765,0,0.91,0.831,0,0.97,0.742,0,0.882,21.74,0,26.97,20.01,0,25.63,0,0,1,0,0,0.143,0.445,0.143,2.445,0.061,0.21,0.79,4.32
-273628800000,1961,5,1960,8,31,7,2.6,0.184,0.665,19245.2,120.9,120.9,114.6,4,4,4,4292,3974,4640,3988,3670,304,304,304,2888,2570,3236,0.071,0.0655,0.0765,1100,1100,1100,990,990,990,976.2,975.6,976.9,13.8,13.1,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.045,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.91,11.27,12.5,0.919,0.913,0.925,0.97,0.97,0.97,0.891,0.885,0.897,29.53,27.75,31.17,28.64,26.89,30.23,0,0,0,0,0,0,0.636,0,1.935,0.071,0.26,0.74,7.4
-273024000000,1961,5,1960,8,32,7,2.23,0.184,0.665,21432.9,132.2,132.2,127.6,4,4,4,3683,3479,3909,3379,3175,304,304,304,2279,2075,2505,0.0827,0.0778,0.0874,1100,1100,1100,990,990,990,975,974.6,975.5,15,14.5,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.045,1.87,1.87,1.87,0.13,0.12,0.13,13.12,12.64,13.55,0.929,0.926,0.932,0.97,0.97,0.97,0.902,0.898,0.904,32.88,31.56,34.07,31.89,30.61,33.05,0,0,0,0,0,0,0.709,0,1.565,0.083,0.3,0.7,9.61
-272419200000,1961,5,1960,8,33,7,1.95,0.183,0.665,23174.9,143,143,137.9,4,4,4,3227,3020,3405,2925,2731,301.9,289,304,1825,1631,2001,0.0936,0.0893,0.0969,1100,1100,1100,990,990,990,974,973.6,974.4,16,15.6,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.09,13.71,14.56,0.936,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,35.55,34.5,36.85,34.49,33.46,35.75,0,0,0,0,0,0,0.766,0,1.285,0.094,0.34,0.66,11.9
-271814400000,1961,5,1960,8,34,7,1.68,0.175,0.665,25139.6,154.4,154.4,149.6,4,4,4,2779,2608,2949,2490,2319,289,289,289,1390,1219,1560,0.104,0.098,0.111,1100,1100,1100,990,990,990,973,972.6,973.4,17,16.6,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.15,14.73,15.56,0.941,0.939,0.943,0.973,0.97,0.975,0.916,0.911,0.92,38.46,37.33,39.58,37.41,36.22,38.59,0,0,0,0,0,0,0.831,0,1.015,0.1,0.4,0.6,15
-271209600000,1961,5,1960,8,35,7,1.44,0.153,0.665,26961.5,164.3,164.3,160.5,4,4,4,2388,2248,2529,2135,2022,253,226,289,1035,922,1140,0.106,0.0942,0.119,1100,1100,1100,990,990,990,972,971.7,972.4,18,17.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.09,15.75,16.43,0.945,0.944,0.946,0.978,0.976,0.98,0.925,0.922,0.927,41.02,40.09,41.92,40.12,39.14,41.09,0,0,0,0,0,0,0.892,0,0.775,0.11,0.46,0.54,18.7
-270604800000,1961,6,1960,9,36,7,1.27,0.137,0.665,28240.3,170.8,170.8,168.1,4,4,4,2101,1995,2197,1875,1769,226,226,226,774.7,669,871,0.108,0.103,0.113,1100,1100,1100,990,990,990,971.3,971.1,971.6,18.7,18.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.78,16.55,17.04,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.88,42.25,43.58,42.02,41.41,42.71,0,0,0,0,0,0,0.934,0,0.605,0.11,0.52,0.48,22.2
-270000000000,1961,6,1960,9,37,7,1.09,0.137,0.665,29803.8,182.5,182.5,177.4,4,4,4,1806,1661,1930,1580,1435,226,226,226,479.6,335,604,0.125,0.117,0.136,1100,1100,1100,990,990,990,970.5,970,970.9,19.5,19.1,20,0.919,0.908,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.093,0.098,17.66,17.25,18.14,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.26,44.14,46.55,44.35,43.26,45.62,0,0,0,0,0,0,0.986,0,0.425,0.13,0.61,0.39,27.3
-269395200000,1961,6,1960,9,38,7,0.954,0.137,0.665,31158.3,188.6,188.6,185.5,4,4,4,1577,1492,1634,1351,1266,226,226,226,250.7,166,308,0.143,0.138,0.151,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.889,0.86,0.903,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.81,1.85,0.091,0.088,0.092,18.43,18.23,18.73,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.31,46.79,48.11,46.37,45.85,47.15,0,0,0,0,0,0,1.03,0,0.289,0.14,0.7,0.3,32.7
-268790400000,1961,6,1960,9,39,7,0.807,0.136,0.649,32002.4,192.8,192.8,190.5,4,4,4,1335,1250,1445,1109,1026,225.4,224,226,36,0,119,0.169,0.156,0.179,1073,1026,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.765,0.678,0.841,0.588,0.481,0.648,0.028,0.023,0.031,1.65,1.44,1.79,0.078,0.068,0.086,19.4,18.9,19.87,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.65,47.71,49.56,47.62,46.76,48.2,0,0,0,0,0,0,1.06,0,0.158,0.17,0.8,0.2,39.7
-268185600000,1961,7,1960,10,40,7,0.705,0.135,0.569,29517,185.3,185.3,175.7,4,4,4,1165,1091,1235,941.5,867.3,224,224,224,0,0,0,0.193,0.181,0.205,941.5,867.3,1011,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.575,0.504,0.655,0.397,0.359,0.447,0.018,0.016,0.021,1.23,1.1,1.38,0.057,0.05,0.065,20.35,19.98,20.72,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.82,42.04,47.28,43.92,41.2,46.33,0,0,0,0,0,0,0.976,0,0.136,0.19,0.81,0.19,41.9
-267580800000,1961,7,1960,10,41,7,0.609,0.135,0.474,25154.9,159.3,159.3,149.7,4,3,3.4285714285714284,1008,964.9,1059,783.6,740.9,224,224,224,0,0,0,0.223,0.212,0.232,783.6,740.9,834.6,990,990,990,967.9,967.8,968.1,22.1,21.9,22.2,0.427,0.388,0.474,0.318,0.296,0.343,0.014,0.013,0.016,1,0.96,1.04,0.045,0.043,0.047,21.09,20.88,21.28,0.955,0.953,0.957,0.978,0.975,0.98,0.935,0.929,0.938,45.85,39.42,51.19,44.32,38.43,48.2,0,0,0,0,0,0,0.832,0,0.135,0.22,0.78,0.22,41.3
-266976000000,1961,7,1960,10,42,7,0.535,0.135,0.399,22105.8,143.2,143.2,131.6,3,3,3,883.9,804.6,953.8,659.9,580.6,224,224,224,0,0,0,0.254,0.235,0.278,659.9,580.6,729.8,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.336,0.291,0.378,0.242,0.189,0.289,0.011,0.0083,0.013,0.817,0.683,0.937,0.036,0.03,0.042,21.75,21.35,22.2,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.937,44.78,40.14,48.72,43.86,39.19,47.74,0,0,0,0,0,0,0.731,0,0.136,0.25,0.75,0.25,41.3
-266371200000,1961,7,1960,10,43,7,0.464,0.135,0.328,18505.1,116.2,116.2,110.1,3,3,3,766.7,725.1,797.9,542.7,501.1,224,224,224,0,0,0,0.293,0.281,0.309,542.7,501.1,573.9,990,990,990,967,966.8,967.1,23,22.9,23.2,0.269,0.245,0.287,0.163,0.136,0.184,0.0071,0.0058,0.008,0.619,0.549,0.672,0.027,0.024,0.029,22.41,22.24,22.65,0.95,0.946,0.952,0.972,0.97,0.975,0.924,0.918,0.929,37.76,35.11,39.73,36.72,34.06,38.75,0,0,0,0,0,0,0.612,0,0.136,0.29,0.71,0.29,39.9
-265766400000,1961,7,1960,10,44,7,0.401,0.109,0.292,16565.8,105.1,105.1,98.61,3,2,2.2857142857142856,662.3,636.6,704.7,482,463.6,180.3,173,224,0,0,0,0.272,0.253,0.318,482,463.6,511.5,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.23,0.219,0.246,0.127,0.118,0.143,0.0054,0.005,0.0061,0.592,0.544,0.627,0.025,0.023,0.027,22.86,22.65,22.96,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.918,0.938,46.42,35.44,51.08,44.34,34.38,48.2,0,0,0,0,0,0,0.548,0,0.109,0.27,0.73,0.27,41.3
-265161600000,1961,8,1960,11,45,7,0.359,0.105,0.254,15039.1,96.4,96.4,89.52,2,2,2,593.1,566.7,629.7,420.1,393.7,173,173,173,0,0,0,0.292,0.275,0.305,420.1,393.7,456.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.202,0.192,0.215,0.0973,0.0848,0.115,0.0041,0.0036,0.0049,0.525,0.486,0.58,0.022,0.02,0.025,23.21,23,23.36,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.69,43.03,49.33,44.76,42.17,48.2,0,0,0,0,0,0,0.497,0,0.105,0.29,0.71,0.29,41.9
-264556800000,1961,8,1960,11,46,7,0.313,0.105,0.208,12374.3,79.2,79.2,73.66,2,2,2,517.5,492.5,542.7,344.5,319.5,173,173,173,0,0,0,0.335,0.319,0.351,344.5,319.5,369.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.166,0.184,0.0616,0.0498,0.0735,0.0026,0.0021,0.0031,0.412,0.374,0.449,0.017,0.015,0.019,23.66,23.51,23.81,0.948,0.944,0.951,0.972,0.97,0.977,0.921,0.916,0.929,37.87,35.21,40.53,36.83,34.16,39.6,0,0,0,0,0,0,0.409,0,0.105,0.34,0.66,0.34,39.5
-263952000000,1961,8,1960,11,47,7,0.289,0.0968,0.192,11446,70.73,70.73,68.13,2,2,2,477.9,461.1,490.4,317.9,301.1,160,160,160,0,0,0,0.335,0.326,0.347,317.9,301.1,330.4,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.165,0.159,0.169,0.049,0.0411,0.0549,0.002,0.0017,0.0023,0.371,0.346,0.389,0.015,0.014,0.016,23.88,23.8,23.98,0.944,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.917,35.12,33.32,36.46,34.07,32.32,35.37,0,0,0,0,0,0,0.379,0,0.097,0.33,0.66,0.34,39.6
-263347200000,1961,8,1960,11,48,7,0.265,0.0851,0.18,10758.5,67.5,67.5,64.04,2,2,2,438,427.1,456.4,297.3,269.8,140.7,115,160,0,0,0,0.32,0.269,0.372,297.3,269.8,312.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.156,0.148,0.159,0.0393,0.0263,0.0463,0.0016,0.0011,0.0019,0.338,0.299,0.358,0.014,0.012,0.015,24.09,24.01,24.17,0.94,0.934,0.943,0.97,0.97,0.97,0.912,0.906,0.914,33.01,29.87,34.79,32.02,28.97,33.75,0,0,0,0,0,0,0.356,0,0.085,0.32,0.68,0.32,40.6
-262742400000,1961,9,1960,12,49,7,0.242,0.0696,0.173,10374.8,66.46,66.46,61.75,2,2,2,400.2,385.2,422.2,285.2,270.2,115,115,115,0,0,0,0.288,0.272,0.299,285.2,270.2,307.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.149,0.144,0.157,0.0336,0.0265,0.044,0.0014,0.0011,0.0018,0.318,0.295,0.351,0.013,0.012,0.014,24.28,24.15,24.38,0.937,0.934,0.942,0.97,0.97,0.97,0.909,0.906,0.913,31.83,30.17,34.26,30.88,29.26,33.23,0,0,0,0,0,0,0.343,0,0.069,0.29,0.71,0.29,42.9
-262137600000,1961,9,1960,12,50,7,0.23,0.0696,0.16,9647.03,58.52,58.52,57.42,2,2,2,380.1,368.3,385.2,265.1,253.3,115,115,115,0,0,0,0.303,0.299,0.312,265.1,253.3,270.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.142,0.138,0.144,0.0241,0.0186,0.0265,0.00098,0.00075,0.0011,0.288,0.27,0.295,0.012,0.011,0.012,24.41,24.38,24.49,0.933,0.93,0.934,0.97,0.97,0.97,0.905,0.902,0.906,29.6,28.29,30.17,28.71,27.45,29.26,0,0,0,0,0,0,0.319,0,0.07,0.3,0.7,0.3,41.9
-261532800000,1961,9,1960,12,51,7,0.209,0.0696,0.14,8256.88,52.78,52.78,49.15,2,1,1.2857142857142858,346.3,343.7,358.7,231.3,228.7,115,115,115,0,0,0,0.332,0.321,0.335,231.3,228.7,243.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.13,0.129,0.135,0.0154,0.0152,0.0165,0.00062,0.00061,0.00066,0.355,0.245,0.396,0.014,0.0099,0.016,24.51,24.49,24.62,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.939,45.18,25.91,52.64,41.79,25.13,48.2,0,0,0,0,0,0,0.273,0,0.069,0.33,0.67,0.33,39.5
-260928000000,1961,9,1960,12,52,7,0.198,0.0673,0.13,8063.83,50.5,50.5,48,2,1,1.1428571428571428,326.6,321.2,341.6,215.4,209.1,111.3,89,115,0,0,0,0.341,0.277,0.355,215.4,209.1,232.2,990,990,990,965,965,965.1,25,24.9,25,0.124,0.122,0.129,0.0141,0.0135,0.0155,0.00056,0.00054,0.00062,0.349,0.243,0.392,0.014,0.0097,0.016,24.62,24.5,24.75,0.952,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.94,45.77,26.03,52.19,44.39,25.25,48.2,0,0,0,0,0,0,0.267,0,0.068,0.34,0.66,0.34,40.7
-260323200000,1961,10,1961,1,1,7,0.178,0.0538,0.124,7796.63,48.2,48.2,46.41,1,1,1,294.2,283.2,305.9,205.2,194.2,89,89,89,0,0,0,0.303,0.291,0.314,205.2,194.2,216.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.115,0.123,0.0132,0.0123,0.0142,0.00053,0.00049,0.00057,0.352,0.332,0.373,0.014,0.013,0.015,24.77,24.7,24.84,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,47.63,45.08,50.32,46.41,44.18,48.2,0,0,0,0,0,0,0.258,0,0.054,0.3,0.7,0.3,43.8
-259718400000,1961,10,1961,1,2,7,0.164,0.0538,0.111,6969.74,44.18,44.18,41.49,1,1,1,271.9,263.1,283.2,182.9,174.1,89,89,89,0,0,0,0.328,0.314,0.338,182.9,174.1,194.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.115,0.0113,0.0105,0.0123,0.00045,0.00042,0.00049,0.312,0.296,0.332,0.012,0.012,0.013,24.9,24.84,24.95,0.949,0.947,0.953,0.978,0.977,0.98,0.929,0.925,0.934,42.4,40.33,45.08,41.49,39.39,44.18,0,0,0,0,0,0,0.23,0,0.053,0.33,0.68,0.32,42.5
-259113600000,1961,10,1961,1,3,7,0.159,0.0538,0.105,6617.97,39.39,39.39,39.39,1,1,1,263.1,263.1,263.1,174.1,174.1,89,89,89,0,0,0,0.338,0.338,0.338,174.1,174.1,174.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.108,0.108,0.0105,0.0105,0.0105,0.00042,0.00042,0.00042,0.296,0.296,0.296,0.012,0.012,0.012,24.95,24.95,24.95,0.947,0.947,0.947,0.977,0.977,0.977,0.925,0.925,0.925,40.33,40.33,40.33,39.39,39.39,39.39,0,0,0,0,0,0,0.219,0,0.054,0.34,0.66,0.34,41.6
-258508800000,1961,10,1961,1,4,7,0.159,0.0538,0.106,6635.1,40.11,40.11,39.49,1,1,1,263.5,263.1,266,174.5,174.1,89,89,89,0,0,0,0.338,0.335,0.338,174.5,174.1,177,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.108,0.109,0.0106,0.0105,0.0108,0.00042,0.00042,0.00043,0.297,0.296,0.301,0.012,0.012,0.012,24.95,24.94,24.95,0.947,0.947,0.948,0.977,0.977,0.978,0.925,0.925,0.927,40.43,40.33,41,39.49,39.39,40.11,0,0,0,0,0,0,0.219,0,0.053,0.34,0.67,0.33,41.7
-257904000000,1961,10,1961,1,5,7,0.166,0.0521,0.114,7202.01,44.72,44.72,42.87,1,1,1,274.7,263.1,283.2,188.5,178.1,86.14,85,89,0,0,0,0.314,0.302,0.323,188.5,178.1,196.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.109,0.115,0.0118,0.0109,0.0124,0.00047,0.00043,0.00049,0.322,0.303,0.336,0.013,0.012,0.013,24.88,24.84,24.94,0.951,0.948,0.954,0.98,0.979,0.98,0.932,0.928,0.935,43.75,41.3,45.64,42.87,40.43,44.72,0,0,0,0,0,0,0.238,0,0.052,0.31,0.69,0.31,43.4
-257299200000,1961,11,1961,2,6,7,0.179,0.0514,0.127,7917.18,52.06,52.06,47.13,2,1,1.1428571428571428,295.6,283.2,324.1,210.6,198.2,85,85,85,0,0,0,0.288,0.262,0.3,210.6,198.2,239.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.12,0.116,0.13,0.0137,0.0126,0.0161,0.00054,0.0005,0.00064,0.338,0.25,0.379,0.013,0.01,0.015,24.77,24.69,24.83,0.951,0.926,0.958,0.979,0.97,0.98,0.931,0.898,0.939,44.82,26.84,51.28,43.41,26.03,48.2,0,0,0,0,0,0,0.262,0,0.052,0.29,0.71,0.29,44.2
-256694400000,1961,11,1961,2,7,7,0.203,0.0514,0.151,9169.31,56.39,56.39,54.58,2,2,2,335.5,324.1,343.7,250.5,239.1,85,85,85,0,0,0,0.253,0.247,0.262,250.5,239.1,258.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.135,0.13,0.137,0.0188,0.0161,0.0211,0.00076,0.00064,0.00085,0.265,0.25,0.276,0.011,0.01,0.011,24.66,24.61,24.73,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,28.13,26.84,29.06,27.29,26.03,28.19,0,0,0,0,0,0,0.303,0,0.052,0.25,0.74,0.26,45.2
-256089600000,1961,11,1961,2,8,7,0.232,0.0514,0.181,10939,69.9,69.9,65.11,2,2,2,384.2,347.3,406.7,299.2,262.3,85,85,85,0,0,0,0.222,0.209,0.245,299.2,262.3,321.7,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.152,0.139,0.16,0.0402,0.0228,0.0508,0.0016,0.00092,0.0021,0.336,0.281,0.37,0.014,0.011,0.015,24.34,24.2,24.58,0.94,0.932,0.944,0.97,0.97,0.97,0.912,0.904,0.916,33.56,29.47,36.03,32.56,28.59,34.95,0,0,0,0,0,0,0.362,0,0.051,0.22,0.78,0.22,47.2
-255484800000,1961,11,1961,2,9,7,0.259,0.0543,0.204,12320.4,76.16,76.16,73.34,2,2,2,427.5,412.3,446.6,337.7,327.3,89.71,85,96,0,0,0,0.21,0.199,0.225,337.7,327.3,350.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.166,0.162,0.171,0.0584,0.0535,0.0645,0.0024,0.0022,0.0026,0.395,0.378,0.415,0.016,0.015,0.017,24.08,23.98,24.17,0.946,0.945,0.948,0.971,0.97,0.974,0.919,0.916,0.924,37.75,36.64,39.09,36.67,35.54,38.08,0,0,0,0,0,0,0.407,0,0.055,0.21,0.79,0.21,47.6
-254880000000,1961,12,1961,3,10,7,0.278,0.0581,0.22,13279.5,82.5,82.5,79.04,2,2,2,459.3,446.6,474.7,363.3,350.6,96,96,96,0,0,0,0.209,0.202,0.215,363.3,350.6,378.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.175,0.171,0.181,0.0705,0.0645,0.0777,0.0029,0.0026,0.0032,0.434,0.415,0.457,0.018,0.017,0.019,23.9,23.81,23.98,0.95,0.948,0.952,0.977,0.974,0.98,0.928,0.924,0.933,40.46,39.09,42.09,39.52,38.08,41.25,0,0,0,0,0,0,0.439,0,0.058,0.21,0.79,0.21,47.8
-254275200000,1961,12,1961,3,11,7,0.298,0.0581,0.24,14490.4,90.18,90.18,86.25,2,2,2,492.9,474.7,512.2,396.9,378.7,96,96,96,0,0,0,0.195,0.187,0.202,396.9,378.7,416.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.187,0.181,0.194,0.0863,0.0777,0.0954,0.0036,0.0032,0.004,0.484,0.457,0.513,0.02,0.019,0.021,23.7,23.58,23.81,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,44.01,42.09,46.01,43.13,41.25,45.09,0,0,0,0,0,0,0.479,0,0.058,0.19,0.81,0.19,48.6
-253670400000,1961,12,1961,3,12,7,0.315,0.0581,0.257,15456.3,96.23,96.23,92,2,2,2,521.4,512.2,542.7,425.4,416.2,96,96,96,0,0,0,0.184,0.177,0.187,425.4,416.2,446.7,990,990,990,965.9,965.9,966,24.1,24,24.1,0.197,0.194,0.205,0.0998,0.0954,0.11,0.0041,0.004,0.0046,0.527,0.513,0.559,0.022,0.021,0.023,23.53,23.4,23.58,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,46.94,46.01,49.1,46,45.09,48.12,0,0,0,0,0,0,0.511,0,0.058,0.18,0.82,0.18,49.1
-253065600000,1961,12,1961,3,13,7,0.351,0.0581,0.293,16879,111,111,100.5,3,2,2.4285714285714284,580.9,548.2,629.7,484.9,452.2,96,96,96,0,0,0,0.165,0.152,0.175,484.9,452.2,533.7,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.222,0.207,0.249,0.129,0.112,0.157,0.0054,0.0047,0.0067,0.571,0.52,0.6,0.024,0.022,0.025,23.22,22.99,23.37,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.77,35.35,51.66,42.67,34.29,48.2,0,0,0,0,0,0,0.558,0,0.058,0.17,0.83,0.17,48.1
-252460800000,1962,1,1961,4,14,7,0.408,0.0702,0.338,19434,123.1,123.1,115.7,3,3,3,674.6,636.6,710.9,558.6,520.6,116,116,116,0,0,0,0.172,0.163,0.182,558.6,520.6,594.9,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.265,0.243,0.286,0.174,0.149,0.198,0.0074,0.0063,0.0085,0.633,0.569,0.694,0.027,0.024,0.03,22.77,22.56,22.98,0.951,0.948,0.954,0.975,0.97,0.98,0.928,0.92,0.935,39.54,37.1,41.86,38.56,35.98,41.02,0,0,0,0,0,0,0.643,0,0.07,0.17,0.83,0.17,47.6
-251856000000,1962,1,1961,4,15,7,0.469,0.0702,0.399,22542.3,144.6,144.6,134.2,3,3,3,776.2,725.1,851.4,660.2,609.1,116,116,116,0,0,0,0.15,0.136,0.16,660.2,609.1,735.4,990,990,990,967,966.8,967.3,23,22.7,23.2,0.323,0.294,0.365,0.242,0.208,0.292,0.011,0.009,0.013,0.804,0.718,0.931,0.035,0.031,0.041,22.19,21.76,22.48,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.76,42.73,50.06,44.73,41.88,48.2,0,0,0,0,0,0,0.745,0,0.07,0.15,0.85,0.15,48.1
-251251200000,1962,1,1961,4,16,7,0.561,0.0702,0.49,26628.5,169.6,169.6,158.5,4,3,3.857142857142857,926.9,845.8,995,810.9,729.8,116,116,116,0,0,0,0.125,0.117,0.137,810.9,729.8,879,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.432,0.362,0.493,0.331,0.289,0.364,0.015,0.013,0.016,0.991,0.922,1.1,0.044,0.041,0.05,21.4,21.02,21.8,0.954,0.953,0.957,0.978,0.975,0.98,0.933,0.929,0.938,42.35,39.6,49.75,41.35,38.62,48.2,0,0,0,0,0,0,0.881,0,0.071,0.13,0.87,0.13,47.5
-250646400000,1962,1,1961,4,17,7,0.66,0.0702,0.59,30782.2,192.8,192.8,183.2,4,4,4,1092,1026,1187,976.1,910.2,116,116,116,0,0,0,0.106,0.0977,0.113,976.1,910.2,1071,990,990,990,968.2,968,968.5,21.8,21.5,22,0.592,0.522,0.71,0.439,0.38,0.583,0.02,0.017,0.027,1.3,1.15,1.59,0.06,0.052,0.074,20.51,19.92,20.87,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.85,44.5,49.96,45.81,43.61,48.2,0,0,0,0,0,0,1.02,0,0.07,0.11,0.89,0.11,46.6
-250041600000,1962,1,1961,4,18,7,0.776,0.0778,0.665,32382.4,192.8,192.8,192.8,4,4,4,1282,1212,1388,1154,1096,128.6,116,138,54.43,0,150,0.1,0.0931,0.107,1099,1096,1100,990,990,990,968.8,968.6,969.1,21.2,20.9,21.4,0.778,0.747,0.823,0.647,0.639,0.648,0.03,0.03,0.031,1.72,1.69,1.77,0.081,0.079,0.085,19.49,19.11,19.75,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.1,49.1,50.7,48.19,48.12,48.2,0,0,0,0,0,0,1.07,0,0.111,0.1,0.86,0.14,41.7
-249436800000,1962,2,1961,5,19,7,0.977,0.0835,0.665,30932.6,190.3,190.3,184.1,4,4,4,1615,1445,1780,1477,1307,138,138,138,377.1,207,542,0.0859,0.0775,0.0955,1100,1100,1100,990,990,990,969.9,969.3,970.4,20.1,19.6,20.7,0.892,0.845,0.919,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.79,1.87,0.091,0.087,0.095,18.3,17.74,18.9,0.952,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.97,45.48,48.54,46.03,44.57,47.57,0,0,0,0,0,0,1.02,0,0.312,0.085,0.68,0.32,31.7
-248832000000,1962,2,1961,5,20,7,1.18,0.0835,0.665,29002.2,178.3,178.3,172.6,4,4,4,1949,1780,2083,1811,1642,138,138,138,711.1,542,845,0.071,0.0662,0.0775,1100,1100,1100,990,990,990,970.9,970.4,971.3,19.1,18.7,19.6,0.924,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.21,16.83,17.74,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.04,42.99,45.48,43.16,42.13,44.57,0,0,0,0,0,0,0.959,0,0.515,0.071,0.56,0.44,24.6
-248227200000,1962,2,1961,5,21,7,1.41,0.0835,0.665,27230.8,166.3,166.3,162.1,4,4,4,2328,2173,2544,2190,2035,138,138,138,1090,935,1306,0.0594,0.0542,0.0635,1100,1100,1100,990,990,990,971.9,971.5,972.4,18.1,17.6,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.23,15.71,16.61,0.946,0.944,0.947,0.979,0.976,0.98,0.926,0.921,0.928,41.4,39.99,42.41,40.52,39.04,41.56,0,0,0,0,0,0,0.9,0,0.745,0.059,0.47,0.53,19.3
-247622400000,1962,2,1961,5,22,7,1.96,0.109,0.665,23212.9,152.4,152.4,138.2,4,4,4,3242,2680,3986,3062,2542,179.7,138,211,1962,1442,2675,0.0552,0.0468,0.0673,1100,1100,1100,990,990,990,974,972.7,975.6,16,14.4,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.038,0.045,1.87,1.87,1.87,0.12,0.11,0.13,14.1,12.48,15.38,0.935,0.924,0.943,0.971,0.97,0.974,0.908,0.897,0.918,35.57,31.1,39.1,34.54,30.17,38.09,0,0,0,0,0,0,0.768,0,1.295,0.056,0.34,0.66,11.8
-247017600000,1962,3,1961,6,23,7,2.68,0.133,0.665,18803.5,116.3,116.3,111.9,4,4,4,4425,4206,4582,4204,3995,220.6,211,278,3104,2895,3204,0.0498,0.0467,0.0607,1100,1100,1100,990,990,990,976.5,976.1,976.7,13.5,13.3,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.046,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.67,11.38,12.07,0.917,0.914,0.921,0.97,0.97,0.97,0.889,0.886,0.893,28.85,28.05,29.96,27.98,27.21,29.06,0,0,0,0,0,0,0.622,0,2.015,0.05,0.25,0.75,7.02
-246412800000,1962,3,1961,6,24,7,2.74,0.168,0.665,18452.4,111.9,111.9,109.8,4,4,4,4531,4428,4599,4253,4150,278,278,278,3153,3050,3221,0.0614,0.0605,0.0628,1100,1100,1100,990,990,990,976.7,976.5,976.8,13.3,13.2,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.47,11.35,11.66,0.915,0.913,0.917,0.97,0.97,0.97,0.887,0.886,0.889,28.31,27.96,28.83,27.46,27.12,27.96,0,0,0,0,0,0,0.61,0,2.075,0.061,0.24,0.76,6.73
-245808000000,1962,3,1961,6,25,7,2.7,0.139,0.665,18699.6,112.6,112.6,111.3,4,4,4,4456,4391,4582,4226,4113,230.1,211,278,3126,3013,3271,0.0517,0.0461,0.0633,1100,1100,1100,990,990,990,976.5,976.4,976.7,13.5,13.3,13.6,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.61,11.38,11.73,0.916,0.914,0.917,0.97,0.97,0.97,0.889,0.886,0.89,28.69,28.05,29.02,27.83,27.21,28.15,0,0,0,0,0,0,0.618,0,2.035,0.051,0.25,0.75,6.93
-245203200000,1962,3,1961,6,26,7,3,0.132,0.665,16292.2,107,107,96.98,4,4,4,4967,4658,5326,4749,4447,217.6,211,257,3649,3347,3969,0.0438,0.0403,0.0483,1100,1100,1100,990.01,990,990.03,977.4,976.9,978,12.6,12,13.1,0.923,0.914,0.926,0.648,0.648,0.648,0.052,0.049,0.054,1.87,1.86,1.87,0.15,0.14,0.15,10.72,10.16,11.24,0.898,0.879,0.912,0.97,0.97,0.97,0.871,0.853,0.885,25.97,24.09,27.66,24.24,21.58,26.75,0,0,0,0,0,0,0.539,0,2.335,0.044,0.22,0.78,5.43
-244598400000,1962,4,1961,7,27,7,3.36,0.155,0.665,2015.23,83.97,83.97,12,4,4,4,5548,5416,5622,5291,5159,257,257,257,4191,4059,4265,0.0464,0.0457,0.0475,1100,1100,1100,990.05,990.04,990.06,978.4,978.2,978.5,11.7,11.6,11.9,0.907,0.905,0.911,0.648,0.648,0.648,0.055,0.054,0.056,1.86,1.85,1.86,0.16,0.16,0.16,9.842,9.736,10.03,0.125,0,0.874,0.139,0,0.97,0.121,0,0.848,3.379,0,23.66,2.999,0,20.99,0,0,6,0,0,0.857,0.0666,0.857,2.695,0.046,0.2,0.8,0.6
-243993600000,1962,4,1961,7,28,7,3.38,0.18,0.665,0,0,0,0,4,4,4,5587,5489,5641,5290,5176,297,257,313,4190,4076,4284,0.0532,0.0456,0.057,1100,1100,1100,990.05,990.05,990.06,978.4,978.3,978.5,11.6,11.6,11.8,0.906,0.904,0.909,0.648,0.648,0.648,0.056,0.055,0.056,1.85,1.85,1.86,0.16,0.16,0.16,9.786,9.709,9.927,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.715,0.053,0.2,0.8,0
-243388800000,1962,4,1961,7,29,7,3.25,0.189,0.665,10361.9,89.24,89.24,61.68,4,4,4,5372,5216,5489,5059,4903,313,313,313,3959,3803,4076,0.0583,0.057,0.06,1100,1100,1100,990.04,990.02,990.05,978.1,977.8,978.3,12,11.8,12.2,0.913,0.909,0.917,0.648,0.648,0.648,0.054,0.053,0.055,1.86,1.86,1.87,0.16,0.15,0.16,10.09,9.927,10.32,0.628,0,0.885,0.693,0,0.97,0.609,0,0.858,17.21,0,24.62,15.42,0,22.31,0,0,2,0,0,0.286,0.343,0.286,2.585,0.058,0.2,0.8,3.19
-242784000000,1962,4,1961,7,30,7,2.94,0.189,0.665,16777.5,107.6,107.6,99.87,4,4,4,4869,4640,5127,4556,4327,313,313,313,3456,3227,3714,0.0644,0.061,0.0675,1100,1100,1100,990,990,990.02,977.3,976.9,977.7,12.7,12.3,13.1,0.925,0.92,0.926,0.648,0.648,0.648,0.051,0.049,0.053,1.87,1.87,1.87,0.15,0.14,0.15,10.87,10.44,11.27,0.903,0.89,0.913,0.97,0.97,0.97,0.876,0.863,0.885,26.48,25.05,27.75,24.97,22.91,26.89,0,0,0,0,0,0,0.555,0,2.275,0.064,0.23,0.77,5.71
-242179200000,1962,4,1961,7,31,7,2.62,0.185,0.665,19118.7,118.2,118.2,113.8,4,4,4,4330,4107,4582,4025,3803,305.3,304,313,2925,2703,3169,0.0706,0.0676,0.074,1100,1100,1100,990,990,990,976.3,975.9,976.7,13.7,13.3,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.84,11.38,12.25,0.918,0.914,0.922,0.97,0.97,0.97,0.891,0.886,0.895,29.33,28.05,30.47,28.45,27.21,29.56,0,0,0,0,0,0,0.632,0,1.955,0.071,0.25,0.75,7.3
-241574400000,1962,5,1961,8,32,7,2.32,0.184,0.665,20861.7,128.7,128.7,124.2,4,4,4,3834,3635,4067,3530,3331,304,304,304,2430,2231,2663,0.0794,0.0748,0.0836,1100,1100,1100,990,990,990,975.3,974.9,975.8,14.7,14.2,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.8,12.32,13.22,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,32,30.67,33.17,31.04,29.75,32.17,0,0,0,0,0,0,0.69,0,1.655,0.079,0.29,0.71,8.99
-240969600000,1962,5,1961,8,33,7,2.07,0.184,0.665,22433.7,137.5,137.5,133.5,4,4,4,3419,3242,3612,3115,2938,304,304,304,2015,1838,2208,0.089,0.0842,0.0938,1100,1100,1100,990,990,990,974.4,974.1,974.9,15.6,15.1,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.68,13.27,14.05,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,34.42,33.3,35.45,33.38,32.3,34.38,0,0,0,0,0,0,0.742,0,1.405,0.089,0.32,0.68,10.8
-240364800000,1962,5,1961,8,34,7,1.8,0.184,0.665,24227.6,148.7,148.7,144.2,4,4,4,2977,2814,3136,2673,2510,304,304,304,1573,1410,1732,0.102,0.0969,0.108,1100,1100,1100,990,990,990,973.5,973.1,973.8,16.5,16.2,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.67,14.28,15.06,0.939,0.937,0.941,0.971,0.97,0.972,0.911,0.909,0.915,37.15,36.08,38.23,36.05,35,37.17,0,0,0,0,0,0,0.801,0,1.135,0.1,0.37,0.63,13.5
-239760000000,1962,5,1961,8,35,7,1.57,0.172,0.665,25957.7,159.5,159.5,154.5,4,4,4,2603,2424,2785,2318,2164,285.1,260,304,1218,1064,1381,0.109,0.103,0.117,1100,1100,1100,990,990,990,972.6,972.1,973,17.4,17,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.57,15.13,16,0.943,0.942,0.945,0.975,0.973,0.978,0.92,0.916,0.924,39.61,38.42,40.78,38.63,37.37,39.87,0,0,0,0,0,0,0.858,0,0.905,0.11,0.42,0.58,16.5
-239155200000,1962,6,1961,9,36,7,1.37,0.157,0.665,27521.2,166.3,166.3,163.8,4,4,4,2265,2173,2373,2005,1913,260,260,260,905.4,813,1013,0.115,0.11,0.12,1100,1100,1100,990,990,990,971.7,971.5,972,18.3,18,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.39,16.13,16.61,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.925,0.928,41.81,41.12,42.41,40.95,40.23,41.56,0,0,0,0,0,0,0.91,0,0.705,0.11,0.49,0.51,20.1
-238550400000,1962,6,1961,9,37,7,1.17,0.157,0.665,29090.4,178.3,178.3,173.2,4,4,4,1931,1780,2083,1671,1520,260,260,260,571.4,420,723,0.135,0.125,0.146,1100,1100,1100,990,990,990,970.9,970.4,971.3,19.1,18.7,19.6,0.926,0.921,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.26,16.83,17.74,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.17,42.99,45.48,43.29,42.13,44.57,0,0,0,0,0,0,0.962,0,0.505,0.13,0.57,0.43,24.9
-237945600000,1962,6,1961,9,38,7,0.971,0.157,0.665,30991.1,188.7,188.7,184.5,4,4,4,1605,1492,1721,1345,1232,260,260,260,245.4,132,361,0.162,0.151,0.174,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.892,0.852,0.916,0.648,0.648,0.648,0.032,0.032,0.033,1.84,1.8,1.86,0.091,0.088,0.094,18.34,17.94,18.74,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.06,46.01,48.13,46.12,45.09,47.16,0,0,0,0,0,0,1.02,0,0.306,0.16,0.68,0.32,31.9
-237340800000,1962,6,1961,9,39,7,0.815,0.154,0.644,31778.9,192.6,192.6,189.2,4,4,4,1347,1241,1445,1092,1017,254.9,224,260,26.86,0,85,0.189,0.18,0.202,1065,1017,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.755,0.664,0.833,0.57,0.461,0.648,0.027,0.022,0.031,1.62,1.41,1.78,0.077,0.066,0.086,19.39,18.91,19.94,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.26,47.36,49.14,47.29,46.42,48.15,0,0,0,0,0,0,1.05,0,0.171,0.19,0.79,0.21,39
-236736000000,1962,7,1961,10,40,7,0.709,0.135,0.574,29693.6,182.5,182.5,176.7,4,4,4,1172,1091,1212,948.3,867.3,224,224,224,0,0,0,0.191,0.185,0.205,948.3,867.3,988.2,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.581,0.504,0.623,0.398,0.359,0.417,0.018,0.016,0.019,1.24,1.1,1.32,0.058,0.05,0.061,20.32,20.12,20.72,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.09,42.04,46.56,44.19,41.2,45.62,0,0,0,0,0,0,0.982,0,0.135,0.19,0.81,0.19,41.9
-236131200000,1962,7,1961,10,41,7,0.618,0.135,0.483,25530.4,161.7,161.7,152,4,3,3.5714285714285716,1022,975.2,1073,798.4,751.2,224,224,224,0,0,0,0.219,0.209,0.23,798.4,751.2,848.8,990,990,990,968,967.8,968.1,22,21.9,22.2,0.441,0.398,0.487,0.325,0.303,0.35,0.015,0.014,0.016,1.01,0.98,1.07,0.046,0.044,0.049,21.02,20.81,21.22,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,44.68,39.42,51.49,43.16,38.43,48.2,0,0,0,0,0,0,0.844,0,0.135,0.22,0.78,0.22,41.3
-235526400000,1962,7,1961,10,42,7,0.551,0.135,0.415,22866.6,144.6,144.6,136.1,3,3,3,910.4,858,964.9,686.4,634,224,224,224,0,0,0,0.246,0.232,0.261,686.4,634,740.9,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.352,0.321,0.388,0.26,0.224,0.296,0.012,0.0099,0.013,0.863,0.773,0.96,0.038,0.034,0.043,21.6,21.28,21.89,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.31,43.34,49.31,45.37,42.48,48.2,0,0,0,0,0,0,0.756,0,0.136,0.25,0.75,0.25,41.5
-234921600000,1962,7,1961,10,43,7,0.485,0.135,0.35,19663.7,126.3,126.3,117,3,3,3,802.4,764,851.4,578.4,540,224,224,224,0,0,0,0.28,0.263,0.293,578.4,540,627.4,990,990,990,967.1,967,967.3,22.9,22.7,23,0.289,0.267,0.317,0.187,0.162,0.22,0.0082,0.007,0.0097,0.679,0.615,0.762,0.03,0.027,0.034,22.21,21.93,22.43,0.952,0.95,0.955,0.976,0.971,0.98,0.929,0.922,0.936,39.98,37.61,42.96,39.02,36.51,42.1,0,0,0,0,0,0,0.65,0,0.135,0.28,0.72,0.28,40.5
-234316800000,1962,7,1961,10,44,7,0.428,0.113,0.315,17911.6,109,109,106.6,3,3,3,708.4,674.1,745.4,520.9,501.1,187.6,173,224,0,0,0,0.264,0.246,0.302,520.9,501.1,531.7,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.253,0.24,0.258,0.149,0.136,0.156,0.0064,0.0058,0.0067,0.579,0.544,0.596,0.025,0.023,0.026,22.69,22.54,22.86,0.948,0.946,0.949,0.97,0.97,0.97,0.92,0.918,0.921,36.63,35.44,37.43,35.54,34.38,36.32,0,0,0,0,0,0,0.592,0,0.113,0.26,0.74,0.26,41.8
-233712000000,1962,8,1961,11,45,7,0.38,0.105,0.276,15993.9,96.4,96.4,95.2,2,2,2,628.7,593.1,648.5,455.7,420.1,173,173,173,0,0,0,0.276,0.267,0.292,455.7,420.1,475.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.216,0.202,0.226,0.114,0.0973,0.123,0.0048,0.0041,0.0053,0.58,0.525,0.613,0.025,0.022,0.026,23.01,22.89,23.21,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.2,45.7,51.06,47.6,44.79,48.2,0,0,0,0,0,0,0.529,0,0.104,0.28,0.73,0.27,42.1
-233107200000,1962,8,1961,11,46,7,0.347,0.105,0.242,14390.1,88.65,88.65,85.66,2,2,2,573.5,542.7,588.3,400.5,369.7,173,173,173,0,0,0,0.302,0.294,0.319,400.5,369.7,415.3,990,990,990,966.2,966,966.2,23.8,23.8,24,0.195,0.184,0.2,0.088,0.0735,0.095,0.0037,0.0031,0.004,0.496,0.449,0.518,0.021,0.019,0.022,23.32,23.23,23.51,0.955,0.951,0.956,0.98,0.977,0.98,0.935,0.929,0.937,43.72,40.53,45.23,42.83,39.6,44.32,0,0,0,0,0,0,0.476,0,0.105,0.3,0.7,0.3,41.5
-232502400000,1962,8,1961,11,47,7,0.317,0.105,0.212,12592.4,79.2,79.2,74.95,2,2,2,523.5,502.8,542.7,350.5,329.8,173,173,173,0,0,0,0.331,0.319,0.344,350.5,329.8,369.7,990,990,990,966,965.9,966,24,24,24.1,0.177,0.17,0.184,0.0645,0.0547,0.0735,0.0027,0.0023,0.0031,0.421,0.39,0.449,0.018,0.016,0.019,23.62,23.51,23.75,0.948,0.945,0.951,0.973,0.97,0.977,0.923,0.917,0.929,38.51,36.31,40.53,37.48,35.22,39.6,0,0,0,0,0,0,0.416,0,0.105,0.33,0.67,0.33,39.7
-231897600000,1962,8,1961,11,48,7,0.294,0.0956,0.198,11824.2,76.46,76.46,70.38,2,2,2,486.2,474.7,492.5,328,317.4,158.1,121,173,0,0,0,0.325,0.255,0.353,328,317.4,353.7,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.168,0.166,0.174,0.0538,0.0488,0.0659,0.0022,0.002,0.0027,0.386,0.371,0.421,0.016,0.015,0.017,23.83,23.81,23.84,0.945,0.944,0.949,0.971,0.97,0.974,0.918,0.915,0.925,36.23,34.98,39.24,35.19,33.93,38.23,0,0,0,0,0,0,0.391,0,0.096,0.33,0.67,0.33,40.2
-231292800000,1962,9,1961,12,49,7,0.277,0.0732,0.204,12245.7,76.46,76.46,72.89,2,2,2,458.6,446.6,474.7,337.6,325.6,121,121,121,0,0,0,0.264,0.255,0.271,337.6,325.6,353.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.168,0.164,0.174,0.0583,0.0527,0.0659,0.0024,0.0022,0.0027,0.397,0.379,0.421,0.016,0.016,0.017,23.94,23.84,24.01,0.947,0.945,0.949,0.972,0.97,0.974,0.92,0.916,0.925,37.5,36.21,39.24,36.45,35.13,38.23,0,0,0,0,0,0,0.405,0,0.073,0.26,0.74,0.26,44.2
-230688000000,1962,9,1961,12,50,7,0.258,0.0732,0.185,11102.4,69.44,69.44,66.09,2,2,2,426.8,406.7,442.7,305.8,285.7,121,121,121,0,0,0,0.284,0.273,0.298,305.8,285.7,321.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.157,0.15,0.163,0.0433,0.0339,0.0508,0.0018,0.0014,0.0021,0.35,0.319,0.373,0.014,0.013,0.015,24.13,24.03,24.25,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,34.06,31.85,35.8,33.04,30.89,34.72,0,0,0,0,0,0,0.367,0,0.073,0.28,0.72,0.28,43
-230083200000,1962,9,1961,12,51,7,0.24,0.0732,0.167,10025.6,61.79,61.79,59.68,2,2,2,396.9,385.2,406.7,275.9,264.2,121,121,121,0,0,0,0.305,0.298,0.314,275.9,264.2,285.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.147,0.143,0.15,0.0292,0.0237,0.0339,0.0012,0.00096,0.0014,0.305,0.287,0.319,0.012,0.012,0.013,24.31,24.25,24.39,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,30.76,29.47,31.85,29.84,28.58,30.89,0,0,0,0,0,0,0.332,0,0.073,0.3,0.7,0.3,41.8
-229478400000,1962,9,1961,12,52,7,0.225,0.0732,0.152,9148.91,57.16,57.16,54.46,2,2,2,372.7,364,385.2,251.7,243,121,121,121,0,0,0,0.325,0.314,0.332,251.7,243,264.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.138,0.135,0.143,0.0194,0.0164,0.0237,0.00078,0.00066,0.00096,0.27,0.258,0.287,0.011,0.01,0.012,24.47,24.39,24.52,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.07,27.1,29.47,27.23,26.28,28.58,0,0,0,0,0,0,0.303,0,0.073,0.33,0.68,0.32,40.7
-228873600000,1962,10,1962,1,1,7,0.209,0.0587,0.15,9089.08,56.9,56.9,54.1,2,2,2,345.8,343.7,358.7,248.8,246.7,97,97,97,0,0,0,0.28,0.27,0.282,248.8,246.7,261.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.135,0.14,0.0175,0.0167,0.0225,0.00071,0.00067,0.00091,0.264,0.261,0.282,0.011,0.01,0.011,24.61,24.52,24.62,0.929,0.928,0.932,0.97,0.97,0.97,0.901,0.9,0.904,27.89,27.65,29.33,27.05,26.82,28.45,0,0,0,0,0,0,0.301,0,0.059,0.28,0.72,0.28,43.5
-228268800000,1962,10,1962,1,2,7,0.201,0.0587,0.142,8498.64,53.64,53.64,50.59,2,1,1.5714285714285714,331.6,321.2,343.7,234.6,224.2,97,97,97,0,0,0,0.293,0.282,0.302,234.6,224.2,246.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.127,0.135,0.0157,0.0148,0.0167,0.00063,0.00059,0.00067,0.313,0.243,0.392,0.013,0.0097,0.016,24.63,24.59,24.72,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.895,0.94,37.84,25.8,52.5,35.62,25.02,48.2,0,0,0,0,0,0,0.281,0,0.059,0.29,0.71,0.29,42.3
-227664000000,1962,10,1962,1,3,7,0.183,0.0587,0.125,7866.4,47.45,47.45,46.82,1,1,1,303.1,302.6,305.9,206.1,205.6,97,97,97,0,0,0,0.32,0.317,0.321,206.1,205.6,208.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.12,0.122,0.0133,0.0132,0.0135,0.00053,0.00053,0.00054,0.355,0.354,0.36,0.014,0.014,0.014,24.73,24.71,24.73,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,47.78,47.67,48.42,46.82,46.72,47.45,0,0,0,0,0,0,0.26,0,0.058,0.32,0.68,0.32,43
-227059200000,1962,10,1962,1,4,7,0.173,0.0587,0.114,7187.57,45.87,45.87,42.78,1,1,1,285.5,283.2,298.8,188.5,186.2,97,97,97,0,0,0,0.34,0.325,0.342,188.5,186.2,201.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.114,0.119,0.0118,0.0116,0.0129,0.00047,0.00046,0.00051,0.323,0.319,0.347,0.013,0.013,0.014,24.84,24.76,24.85,0.951,0.95,0.955,0.98,0.98,0.98,0.932,0.931,0.936,43.66,43.13,46.8,42.78,42.27,45.87,0,0,0,0,0,0,0.238,0,0.059,0.34,0.66,0.34,41.5
-226454400000,1962,10,1962,1,5,7,0.18,0.0545,0.125,7799.02,48.2,48.2,46.42,1,1,1,297.6,283.2,302.6,207.5,186.2,90.14,85,97,0,0,0,0.304,0.281,0.342,207.5,186.2,217.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.114,0.123,0.0134,0.0116,0.0142,0.00053,0.00046,0.00057,0.356,0.319,0.373,0.014,0.013,0.015,24.75,24.71,24.85,0.956,0.95,0.958,0.98,0.98,0.98,0.937,0.931,0.939,48.14,43.13,50.53,46.42,42.27,48.2,0,0,0,0,0,0,0.258,0,0.055,0.3,0.69,0.31,43.3
-225849600000,1962,11,1962,2,6,7,0.193,0.0514,0.141,8561.39,52.06,52.06,50.96,2,1,1.7142857142857142,318.4,302.6,324.1,233.4,217.6,85,85,85,0,0,0,0.267,0.262,0.281,233.4,217.6,239.1,990,990,990,965,964.9,965,25,25,25.1,0.128,0.123,0.13,0.0156,0.0142,0.0161,0.00062,0.00057,0.00064,0.286,0.25,0.379,0.011,0.01,0.015,24.72,24.69,24.73,0.935,0.926,0.958,0.973,0.97,0.98,0.91,0.898,0.939,33.71,26.84,51.28,32.37,26.03,48.2,0,0,0,0,0,0,0.283,0,0.052,0.27,0.73,0.27,44.4
-225244800000,1962,11,1962,2,7,7,0.201,0.0514,0.15,9082.71,56.39,56.39,54.06,2,2,2,333.1,324.1,343.7,248.1,239.1,85,85,85,0,0,0,0.255,0.247,0.262,248.1,239.1,258.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.134,0.13,0.137,0.0182,0.0161,0.0211,0.00073,0.00064,0.00085,0.262,0.25,0.276,0.011,0.01,0.011,24.67,24.61,24.73,0.928,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,27.87,26.84,29.06,27.03,26.03,28.19,0,0,0,0,0,0,0.3,0,0.051,0.26,0.75,0.25,45.2
-224640000000,1962,11,1962,2,8,7,0.227,0.0514,0.175,10605.1,73.26,73.26,63.13,2,2,2,375,343.7,422.2,290,258.7,85,85,85,0,0,0,0.228,0.201,0.247,290,258.7,337.2,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.148,0.137,0.165,0.0359,0.0211,0.0582,0.0015,0.00085,0.0024,0.323,0.276,0.393,0.013,0.011,0.016,24.4,24.11,24.61,0.938,0.931,0.946,0.97,0.97,0.971,0.91,0.903,0.919,32.53,29.06,37.72,31.56,28.19,36.63,0,0,0,0,0,0,0.351,0,0.052,0.23,0.77,0.23,46.7
-224035200000,1962,11,1962,2,9,7,0.266,0.0533,0.213,12849.2,82.5,82.5,76.48,2,2,2,439.6,406.7,474.7,351.4,321.7,88.14,85,96,0,0,0,0.201,0.188,0.209,351.4,321.7,378.7,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.17,0.16,0.181,0.0649,0.0508,0.0777,0.0027,0.0021,0.0032,0.415,0.37,0.457,0.017,0.015,0.019,24.01,23.81,24.2,0.948,0.944,0.952,0.975,0.97,0.98,0.924,0.916,0.933,39.22,36.03,42.09,38.24,34.95,41.25,0,0,0,0,0,0,0.425,0,0.053,0.2,0.8,0.2,48.3
-223430400000,1962,12,1962,3,10,7,0.314,0.0581,0.256,15316.4,96.4,96.4,91.17,2,2,2,520,474.7,561.5,424,378.7,96,96,96,0,0,0,0.185,0.171,0.202,424,378.7,465.5,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.197,0.181,0.211,0.0991,0.0777,0.119,0.0041,0.0032,0.005,0.525,0.457,0.587,0.022,0.019,0.025,23.54,23.29,23.81,0.956,0.952,0.958,0.98,0.98,0.98,0.937,0.933,0.939,46.76,42.09,50.87,45.58,41.25,48.2,0,0,0,0,0,0,0.506,0,0.058,0.19,0.82,0.18,48.8
-222825600000,1962,12,1962,3,11,7,0.396,0.0617,0.335,19254.9,133.7,133.7,114.6,3,2,2.7142857142857144,655.2,548.2,755.5,553.2,452.2,102,96,103,0,0,0,0.158,0.136,0.181,553.2,452.2,652.5,990,990,990,966.5,966.1,966.9,23.5,23.1,23.9,0.262,0.207,0.318,0.173,0.112,0.237,0.0074,0.0047,0.01,0.656,0.519,0.791,0.028,0.022,0.034,22.83,22.29,23.37,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.07,35.15,50.95,42.79,34.09,48.2,0,0,0,0,0,0,0.637,0,0.061,0.16,0.85,0.15,48.6
-222220800000,1962,12,1962,3,12,7,0.516,0.0623,0.453,24973.9,169,169,148.7,4,3,3.2857142857142856,852.7,776.2,975.2,749.7,673.2,103,103,103,0,0,0,0.122,0.106,0.133,749.7,673.2,872.2,990,990,990,967.3,967,967.8,22.7,22.2,23,0.383,0.33,0.486,0.297,0.251,0.361,0.013,0.011,0.016,0.932,0.826,1.08,0.041,0.036,0.049,21.76,21.11,22.17,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.933,0.938,46.91,40.91,50.59,45.63,40.01,48.2,0,0,0,0,0,0,0.826,0,0.063,0.12,0.88,0.12,48.4
-221616000000,1962,12,1962,3,13,7,0.631,0.0623,0.569,30127.3,188.4,188.4,179.3,4,4,4,1044,982,1106,941,879,103,103,103,0,0,0,0.0988,0.0932,0.105,941,879,1003,990,990,990,968,967.8,968.2,22,21.8,22.2,0.55,0.493,0.609,0.395,0.364,0.429,0.018,0.016,0.02,1.2,1.1,1.32,0.055,0.049,0.061,20.76,20.45,21.08,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.75,43.39,48.05,44.83,42.52,47.09,0,0,0,0,0,0,0.996,0,0.062,0.099,0.9,0.1,47.7
-221011200000,1962,12,1962,3,14,7,0.707,0.0732,0.634,32372.6,192.8,192.8,192.7,4,4,4,1170,1147,1175,1049,1040,121,103,124,0,0,0,0.103,0.0898,0.107,1049,1040,1051,990,990,990,968.4,968.4,968.5,21.6,21.5,21.6,0.681,0.669,0.686,0.533,0.513,0.539,0.025,0.024,0.025,1.5,1.47,1.51,0.07,0.068,0.07,20.06,20.03,20.16,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,49.27,48.99,49.32,48.17,48.01,48.2,0,0,0,0,0,0,1.07,0,0.073,0.1,0.9,0.1,45.8
-220406400000,1963,1,1962,4,15,7,0.744,0.075,0.66,32390.4,192.8,192.8,192.8,4,4,4,1231,1187,1297,1107,1063,124,124,124,16,0,73,0.101,0.0956,0.104,1091,1063,1100,990,990,990,968.6,968.5,968.8,21.4,21.2,21.5,0.751,0.703,0.786,0.628,0.565,0.648,0.029,0.026,0.031,1.68,1.56,1.73,0.078,0.073,0.082,19.7,19.43,19.95,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,50.28,49.66,50.63,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.084,0.1,0.89,0.11,43.5
-219801600000,1963,1,1962,4,16,7,0.944,0.075,0.665,31200.9,192.8,192.8,185.7,4,4,4,1562,1312,1799,1438,1188,124,124,124,337.6,88,575,0.0802,0.0689,0.0945,1100,1100,1100,990,990,990,969.7,968.9,970.5,20.3,19.5,21.1,0.877,0.795,0.921,0.648,0.648,0.648,0.032,0.031,0.033,1.83,1.74,1.87,0.09,0.083,0.096,18.49,17.68,19.38,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,47.47,45.31,49.82,46.43,44.4,48.2,0,0,0,0,0,0,1.03,0,0.279,0.079,0.7,0.3,33.1
-219196800000,1963,1,1962,4,17,7,1.33,0.075,0.665,27832.8,175.6,175.6,165.7,4,4,4,2198,1856,2434,2074,1732,124,124,124,974.7,632,1210,0.0569,0.051,0.0668,1100,1100,1100,990,990,990,971.6,970.6,972.1,18.4,17.9,19.4,0.926,0.924,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.56,15.98,17.49,0.947,0.945,0.95,0.979,0.978,0.98,0.927,0.924,0.931,42.29,40.72,44.81,41.42,39.81,43.91,0,0,0,0,0,0,0.92,0,0.665,0.056,0.5,0.5,20.9
-218592000000,1963,1,1962,4,18,7,1.71,0.0864,0.665,24943.5,157.5,157.5,148.5,4,4,4,2823,2496,3136,2680,2372,142.9,124,168,1580,1272,1868,0.0504,0.0441,0.058,1100,1100,1100,990,990,990,973.1,972.3,973.8,16.9,16.2,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.12,15.04,14.28,15.83,0.941,0.937,0.944,0.973,0.97,0.977,0.915,0.909,0.922,38.16,36.08,40.31,37.12,35,39.37,0,0,0,0,0,0,0.825,0,1.045,0.051,0.39,0.61,14.6
-217987200000,1963,2,1962,5,19,7,2.17,0.102,0.665,21815.1,137.5,137.5,129.9,4,4,4,3583,3242,3854,3415,3074,168,168,168,2314,1974,2586,0.0471,0.0436,0.0518,1100,1100,1100,990,990,990,974.8,974.1,975.4,15.2,14.6,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.33,12.75,14.05,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,33.47,31.88,35.45,32.46,30.92,34.38,0,0,0,0,0,0,0.721,0,1.505,0.047,0.31,0.69,10.1
-217382400000,1963,2,1962,5,20,7,2.54,0.102,0.665,19551.3,122,122,116.4,4,4,4,4202,3928,4391,4034,3760,168,168,168,2934,2660,3123,0.0401,0.0383,0.0428,1100,1100,1100,990,990,990,976,975.5,976.4,14,13.6,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.08,11.73,12.6,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.89,0.898,29.99,29.02,31.44,29.09,28.15,30.5,0,0,0,0,0,0,0.647,0,1.875,0.04,0.26,0.74,7.7
-216777600000,1963,2,1962,5,21,7,2.78,0.102,0.665,18194.7,111.5,111.5,108.3,4,4,4,4598,4445,4658,4430,4277,168,168,168,3331,3177,3390,0.0366,0.0361,0.0378,1100,1100,1100,990,990,990,976.8,976.5,976.9,13.2,13.1,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.35,11.24,11.63,0.914,0.912,0.916,0.97,0.97,0.97,0.886,0.885,0.889,27.96,27.66,28.74,27.08,26.75,27.88,0,0,0,0,0,0,0.602,0,2.115,0.037,0.24,0.76,6.54
-216172800000,1963,2,1962,5,22,7,3.14,0.13,0.665,11404.9,105.1,105.1,67.89,4,4,4,5195,4716,5687,4980,4548,215.1,168,278,3880,3448,4309,0.041,0.0325,0.0517,1100,1100,1100,990.03,990,990.06,977.8,977,978.6,12.2,11.5,13,0.917,0.903,0.926,0.648,0.648,0.648,0.053,0.05,0.056,1.86,1.85,1.87,0.15,0.14,0.16,10.37,9.643,11.14,0.639,0,0.911,0.693,0,0.97,0.62,0,0.884,18.31,0,27.37,16.97,0,26.27,0,0,2,0,0,0.286,0.377,0.286,2.475,0.041,0.21,0.79,3.63
-215568000000,1963,3,1962,6,23,7,3.85,0.168,0.665,0,0,0,0,4,4,4,6359,5855,6663,6081,5577,278,278,278,4981,4477,5285,0.0438,0.0417,0.0475,1100,1100,1100,990.12,990.08,990.14,979.5,978.8,979.9,10.6,10.3,11.2,0.883,0.873,0.898,0.648,0.648,0.648,0.061,0.058,0.063,1.83,1.82,1.85,0.17,0.16,0.18,8.797,8.449,9.404,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.185,0.044,0.17,0.83,0
-214963200000,1963,3,1962,6,24,7,4.22,0.168,0.665,0,0,0,0,4,4,4,6983,6805,7037,6705,6527,278,278,278,5605,5427,5659,0.0398,0.0395,0.0409,1100,1100,1100,990.17,990.15,990.17,980.3,980,980.3,9.91,9.85,10.1,0.864,0.862,0.869,0.648,0.648,0.648,0.065,0.064,0.066,1.81,1.81,1.82,0.18,0.18,0.18,8.093,8.038,8.288,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.555,0.04,0.16,0.84,0
