datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-149644800000,1965,4,1964,7,27,7,1.64,0.116,0.665,25483,152,152,151.7,4,4,4,2705,2693,2747,2514,2502,191,191,191,1414,1402,1456,0.0706,0.0695,0.0709,1100,1100,1100,990,990,990,972.8,972.8,972.9,17.2,17.1,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.32,15.22,15.35,0.942,0.942,0.942,0.974,0.973,0.974,0.918,0.917,0.918,38.94,38.67,39.02,37.92,37.63,38,0,0,0,0,0,0,0.843,0,0.975,0.071,0.41,0.59,15.5
-149040000000,1965,4,1964,7,28,7,1.57,0.116,0.665,25976.1,156.6,156.6,154.6,4,4,4,2599,2529,2659,2408,2338,191,191,191,1308,1238,1368,0.0735,0.0718,0.0755,1100,1100,1100,990,990,990,972.5,972.4,972.7,17.5,17.3,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.58,15.43,15.75,0.943,0.943,0.944,0.975,0.974,0.976,0.92,0.919,0.922,39.64,39.24,40.09,38.65,38.24,39.14,0,0,0,0,0,0,0.859,0,0.905,0.074,0.42,0.58,16.5
-148435200000,1965,4,1964,7,29,7,1.49,0.116,0.665,26628.9,160.2,160.2,158.5,4,4,4,2459,2398,2529,2268,2207,191,191,191,1168,1107,1238,0.0777,0.0755,0.0796,1100,1100,1100,990,990,990,972.2,972.1,972.4,17.8,17.6,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.92,15.75,16.06,0.945,0.944,0.945,0.977,0.976,0.978,0.923,0.922,0.924,40.55,40.09,40.95,39.63,39.14,40.05,0,0,0,0,0,0,0.881,0,0.825,0.078,0.45,0.55,17.9
-147830400000,1965,4,1964,7,30,7,1.39,0.126,0.665,27384.9,165.1,165.1,163,4,4,4,2296,2220,2363,2088,1967,208.7,191,253,987.6,867,1072,0.0912,0.0808,0.114,1100,1100,1100,990,990,990,971.8,971.6,972,18.2,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.31,16.15,16.49,0.946,0.945,0.946,0.979,0.979,0.98,0.926,0.925,0.928,41.61,41.18,42.11,40.75,40.29,41.26,0,0,0,0,0,0,0.906,0,0.725,0.091,0.48,0.52,19.7
-147225600000,1965,5,1964,8,31,7,1.28,0.153,0.665,28147,169.9,169.9,167.5,4,4,4,2122,2030,2220,1869,1777,253,253,253,769.1,677,867,0.119,0.114,0.125,1100,1100,1100,990,990,990,971.4,971.2,971.6,18.6,18.4,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.73,16.49,16.95,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.74,42.11,43.33,41.89,41.26,42.47,0,0,0,0,0,0,0.931,0,0.615,0.12,0.52,0.48,22
-146620800000,1965,5,1964,8,32,7,1.14,0.153,0.665,29320,178.3,178.3,174.5,4,4,4,1888,1780,1995,1635,1527,253,253,253,535.1,427,642,0.134,0.127,0.142,1100,1100,1100,990,990,990,970.7,970.4,971.1,19.3,18.9,19.6,0.924,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.39,17.04,17.74,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.52,43.58,45.48,43.63,42.71,44.57,0,0,0,0,0,0,0.97,0,0.475,0.13,0.58,0.42,25.7
-146016000000,1965,5,1964,8,33,7,1,0.153,0.665,30666.2,186.3,186.3,182.5,4,4,4,1660,1557,1761,1407,1304,253,253,253,307,204,408,0.153,0.144,0.162,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.903,0.874,0.916,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.82,1.86,0.093,0.09,0.095,18.15,17.81,18.51,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.57,45.66,47.52,45.63,44.75,46.57,0,0,0,0,0,0,1.01,0,0.335,0.15,0.67,0.33,30.7
-145411200000,1965,5,1964,8,34,7,0.875,0.153,0.664,31940.2,192.8,192.8,190.1,4,4,4,1447,1339,1546,1194,1086,253,253,253,95.57,0,193,0.175,0.164,0.189,1098,1086,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.827,0.769,0.871,0.644,0.617,0.648,0.031,0.029,0.032,1.77,1.68,1.82,0.086,0.08,0.089,18.92,18.55,19.35,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.51,47.61,49.23,47.53,46.66,48.2,0,0,0,0,0,0,1.06,0,0.211,0.17,0.76,0.24,36.5
-144806400000,1965,5,1964,8,35,7,0.747,0.0934,0.649,32250.2,192.8,192.8,192,4,4,4,1236,1164,1312,1081,1026,154.4,138,253,8.286,0,46,0.124,0.107,0.193,1073,1026,1100,990,990,990,968.6,968.4,968.9,21.4,21.1,21.6,0.729,0.653,0.779,0.588,0.482,0.648,0.028,0.022,0.031,1.61,1.42,1.73,0.075,0.066,0.081,19.75,19.48,20.16,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.58,48.42,50.45,47.99,47.45,48.2,0,0,0,0,0,0,1.07,0,0.098,0.13,0.87,0.13,43.2
-144201600000,1965,6,1964,9,36,7,0.642,0.0835,0.558,29488,188,188,175.5,4,4,4,1061,987.8,1147,923.1,849.8,138,138,138,0,0,0,0.13,0.12,0.14,923.1,849.8,1009,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.541,0.472,0.629,0.388,0.35,0.444,0.018,0.016,0.021,1.18,1.05,1.35,0.054,0.047,0.063,20.73,20.28,21.1,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,44.78,41.95,47.96,43.88,41.11,47,0,0,0,0,0,0,0.975,0,0.084,0.13,0.87,0.13,45.9
-143596800000,1965,6,1964,9,37,7,0.546,0.0835,0.463,25201.9,162.4,162.4,150,4,3,3.4285714285714284,903.4,837.3,975.2,765.4,699.3,138,138,138,0,0,0,0.153,0.142,0.165,765.4,699.3,837.2,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.398,0.348,0.461,0.307,0.268,0.344,0.014,0.012,0.016,0.952,0.874,1.03,0.042,0.038,0.046,21.53,21.17,21.88,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.64,39.6,50.9,44.34,38.61,48.2,0,0,0,0,0,0,0.833,0,0.083,0.15,0.85,0.15,46.2
-142992000000,1965,6,1964,9,38,7,0.46,0.0835,0.377,21394.6,137.4,137.4,127.3,3,3,3,760.6,704.7,817.2,622.6,566.7,138,138,138,0,0,0,0.182,0.169,0.196,622.6,566.7,679.2,990,990,990,966.9,966.7,967.2,23.1,22.8,23.3,0.305,0.273,0.337,0.217,0.18,0.255,0.0094,0.0077,0.011,0.744,0.65,0.84,0.032,0.028,0.037,22.31,21.99,22.63,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.929,0.938,43.34,39.91,46.73,42.45,38.94,45.79,0,0,0,0,0,0,0.707,0,0.083,0.18,0.82,0.18,46.5
-142387200000,1965,6,1964,9,39,7,0.399,0.0921,0.307,17390,115.6,115.6,103.5,3,2,2.4285714285714284,659.7,629.7,698.6,507.4,466.7,152.3,138,163,0,0,0,0.232,0.198,0.259,507.4,466.7,560.6,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.241,0.219,0.27,0.143,0.119,0.176,0.0061,0.0051,0.0075,0.616,0.596,0.64,0.026,0.025,0.027,22.85,22.67,22.99,0.954,0.95,0.957,0.977,0.972,0.98,0.932,0.923,0.938,45.9,37.95,52.26,43.69,36.88,48.2,0,0,0,0,0,0,0.575,0,0.092,0.23,0.77,0.23,43.6
-141782400000,1965,7,1964,10,40,7,0.355,0.0986,0.256,15182.1,96.4,96.4,90.37,2,2,2,586.6,561.5,619.8,423.6,398.5,163,163,163,0,0,0,0.278,0.263,0.29,423.6,398.5,456.8,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.202,0.193,0.214,0.099,0.0871,0.115,0.0042,0.0036,0.0049,0.529,0.492,0.579,0.022,0.021,0.025,23.23,23.04,23.38,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.14,43.62,49.43,45.18,42.74,48.2,0,0,0,0,0,0,0.502,0,0.099,0.28,0.72,0.28,42.8
-141177600000,1965,7,1964,10,41,7,0.32,0.0986,0.221,13165.7,84.09,84.09,78.37,2,2,2,528.3,507,554.6,365.3,344,163,163,163,0,0,0,0.309,0.294,0.321,365.3,344,391.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.181,0.174,0.191,0.0714,0.0614,0.0839,0.003,0.0025,0.0035,0.442,0.41,0.481,0.018,0.017,0.02,23.58,23.42,23.71,0.95,0.948,0.954,0.976,0.971,0.98,0.928,0.921,0.935,40.14,37.9,42.9,39.18,36.82,42.05,0,0,0,0,0,0,0.435,0,0.099,0.31,0.69,0.31,41.1
-140572800000,1965,7,1964,10,42,7,0.295,0.0986,0.196,11655.3,72.69,72.69,69.38,2,2,2,487,474.7,502.8,324,311.7,163,163,163,0,0,0,0.335,0.324,0.343,324,311.7,339.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.162,0.172,0.0519,0.0461,0.0594,0.0021,0.0019,0.0025,0.38,0.361,0.404,0.016,0.015,0.017,23.83,23.73,23.9,0.945,0.943,0.947,0.97,0.97,0.971,0.916,0.914,0.919,35.76,34.43,37.45,34.69,33.4,36.34,0,0,0,0,0,0,0.385,0,0.099,0.33,0.66,0.34,39.5
-139968000000,1965,7,1964,10,43,7,0.277,0.0961,0.181,10770.4,66.8,66.8,64.11,2,2,2,457.5,442.7,474.7,298.6,283.6,158.9,134,163,0,0,0,0.347,0.303,0.365,298.6,283.6,311.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.158,0.153,0.162,0.0399,0.0328,0.0461,0.0016,0.0013,0.0019,0.342,0.319,0.361,0.014,0.013,0.015,24,23.9,24.07,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.914,33.05,31.37,34.43,32.05,30.43,33.4,0,0,0,0,0,0,0.356,0,0.096,0.35,0.65,0.35,38.9
-139363200000,1965,8,1964,11,44,7,0.26,0.081,0.179,10752.5,65.67,65.67,64,2,2,2,430.7,422.2,438.5,296.7,288.2,134,134,134,0,0,0,0.311,0.306,0.317,296.7,288.2,304.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.155,0.152,0.157,0.039,0.035,0.0427,0.0016,0.0014,0.0017,0.337,0.324,0.348,0.014,0.013,0.014,24.13,24.08,24.18,0.94,0.938,0.941,0.97,0.97,0.97,0.912,0.91,0.913,32.99,32.05,33.85,32,31.09,32.83,0,0,0,0,0,0,0.356,0,0.081,0.31,0.69,0.31,41.4
-138758400000,1965,8,1964,11,45,7,0.245,0.081,0.164,9842.91,61.32,61.32,58.59,2,2,2,405.5,396.1,418.2,271.5,262.1,134,134,134,0,0,0,0.33,0.32,0.338,271.5,262.1,284.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.146,0.142,0.15,0.0272,0.0227,0.0331,0.0011,0.00092,0.0014,0.299,0.285,0.318,0.012,0.012,0.013,24.28,24.2,24.33,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,30.2,29.16,31.61,29.29,28.28,30.66,0,0,0,0,0,0,0.325,0,0.081,0.33,0.67,0.33,40.2
-138153600000,1965,8,1964,11,46,7,0.234,0.081,0.153,9177.87,56.12,56.12,54.63,2,2,2,387.1,379,394,253.1,245,134,134,134,0,0,0,0.346,0.34,0.354,253.1,245,260,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.136,0.142,0.0188,0.0166,0.0217,0.00076,0.00067,0.00088,0.271,0.261,0.282,0.011,0.011,0.011,24.39,24.35,24.44,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,28.16,27.25,28.93,27.32,26.43,28.06,0,0,0,0,0,0,0.304,0,0.081,0.35,0.65,0.35,39.2
-137548800000,1965,8,1964,11,47,7,0.221,0.081,0.14,8188.69,52,52,48.74,2,1,1.1428571428571428,364.8,358.7,375.1,230.8,224.7,134,134,134,0,0,0,0.367,0.357,0.374,230.8,224.7,241.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.129,0.135,0.0154,0.0148,0.0162,0.00062,0.0006,0.00066,0.378,0.257,0.4,0.015,0.01,0.016,24.4,24.38,24.47,0.954,0.927,0.959,0.979,0.97,0.98,0.933,0.899,0.94,48.84,26.8,52.69,45.03,26,48.2,0,0,0,0,0,0,0.271,0,0.081,0.37,0.63,0.37,37.1
-136944000000,1965,8,1964,11,48,7,0.207,0.0728,0.135,8094.27,48.2,48.2,48.18,1,1,1,342.9,337.2,351.7,222.5,213.3,120.4,115,134,0,0,0,0.351,0.335,0.386,222.5,213.3,228.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.128,0.125,0.129,0.0147,0.0139,0.0152,0.00059,0.00056,0.00061,0.385,0.37,0.396,0.015,0.015,0.016,24.5,24.46,24.53,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,51.22,49.04,52.64,48.18,48.06,48.2,0,0,0,0,0,0,0.268,0,0.072,0.35,0.65,0.35,39.1
-136339200000,1965,9,1964,12,49,7,0.2,0.0696,0.131,8070.24,48.2,48.2,48.04,1,1,1,330.8,324.1,337.2,215.8,209.1,115,115,115,0,0,0,0.348,0.341,0.355,215.8,209.1,222.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.122,0.127,0.0141,0.0135,0.0146,0.00057,0.00054,0.00059,0.373,0.361,0.384,0.015,0.014,0.015,24.57,24.53,24.62,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.939,49.8,48.27,51.24,48.04,47.31,48.2,0,0,0,0,0,0,0.267,0,0.069,0.35,0.66,0.34,40.4
-135734400000,1965,9,1964,12,50,7,0.191,0.0696,0.122,7651.5,47.31,47.31,45.54,1,1,1,316.2,310.1,324.1,201.2,195.1,115,115,115,0,0,0,0.364,0.355,0.371,201.2,195.1,209.1,990,990,990,965,965,965,25,25,25,0.12,0.117,0.122,0.0129,0.0123,0.0135,0.00051,0.00049,0.00054,0.347,0.336,0.361,0.014,0.013,0.014,24.67,24.62,24.71,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,46.47,45.07,48.27,45.54,44.17,47.31,0,0,0,0,0,0,0.253,0,0.069,0.36,0.64,0.36,40.1
-135129600000,1965,9,1964,12,51,7,0.183,0.0696,0.114,7136.74,44.17,44.17,42.48,1,1,1,302.8,290,310.1,187.8,175,115,115,115,0,0,0,0.38,0.371,0.397,187.8,175,195.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.11,0.117,0.0117,0.0106,0.0123,0.00047,0.00042,0.00049,0.323,0.3,0.336,0.013,0.012,0.013,24.76,24.71,24.84,0.951,0.947,0.953,0.979,0.977,0.98,0.931,0.925,0.934,43.37,40.38,45.07,42.48,39.44,44.17,0,0,0,0,0,0,0.236,0,0.069,0.38,0.62,0.38,39
-134524800000,1965,9,1964,12,52,7,0.173,0.0628,0.11,6900.93,44.18,44.18,41.08,1,1,1,285.4,276.2,290,181.6,172.1,103.9,89,115,0,0,0,0.363,0.314,0.401,181.6,172.1,194.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.115,0.0112,0.0104,0.0123,0.00044,0.00041,0.00049,0.311,0.295,0.332,0.012,0.012,0.013,24.85,24.84,24.88,0.949,0.946,0.953,0.978,0.975,0.98,0.928,0.923,0.934,42,39.7,45.08,41.08,38.72,44.18,0,0,0,0,0,0,0.228,0,0.063,0.36,0.64,0.36,39.9
-133920000000,1965,10,1965,1,1,7,0.164,0.0538,0.11,6933.42,41.88,41.88,41.27,1,1,1,270.8,263.1,273.3,181.8,174.1,89,89,89,0,0,0,0.329,0.326,0.338,181.8,174.1,184.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.112,0.0112,0.0105,0.0114,0.00044,0.00042,0.00045,0.31,0.296,0.314,0.012,0.012,0.012,24.91,24.89,24.95,0.949,0.947,0.95,0.979,0.977,0.98,0.929,0.925,0.931,42.14,40.33,42.73,41.27,39.39,41.88,0,0,0,0,0,0,0.229,0,0.054,0.33,0.67,0.33,42.3
-133315200000,1965,10,1965,1,2,7,0.161,0.0538,0.107,6724.88,40.85,40.85,40.03,1,1,1,265.6,261.9,268.9,176.6,172.9,89,89,89,0,0,0,0.335,0.331,0.34,176.6,172.9,179.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.11,0.0108,0.0104,0.011,0.00043,0.00041,0.00044,0.301,0.294,0.306,0.012,0.012,0.012,24.94,24.92,24.96,0.947,0.946,0.948,0.978,0.976,0.98,0.927,0.924,0.929,40.93,40.04,41.7,40.03,39.08,40.85,0,0,0,0,0,0,0.222,0,0.054,0.33,0.66,0.34,41.8
-132710400000,1965,10,1965,1,3,7,0.162,0.0538,0.108,6792.67,40.85,40.85,40.43,1,1,1,267.2,263.1,268.9,178.2,174.1,89,89,89,0,0,0,0.333,0.331,0.338,178.2,174.1,179.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.108,0.11,0.0109,0.0105,0.011,0.00043,0.00042,0.00044,0.303,0.296,0.306,0.012,0.012,0.012,24.93,24.92,24.95,0.948,0.947,0.948,0.979,0.977,0.98,0.928,0.925,0.929,41.31,40.33,41.7,40.43,39.39,40.85,0,0,0,0,0,0,0.225,0,0.054,0.33,0.67,0.33,41.9
-132105600000,1965,10,1965,1,4,7,0.155,0.0538,0.102,6364.34,39.08,39.08,37.88,1,1,1,257.1,250.3,261.9,168.1,161.3,89,89,89,0,0,0,0.346,0.34,0.356,168.1,161.3,172.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.103,0.107,0.01,0.00946,0.0104,0.0004,0.00037,0.00041,0.285,0.273,0.294,0.011,0.011,0.012,24.99,24.96,25.03,0.945,0.943,0.946,0.974,0.97,0.976,0.92,0.915,0.924,38.91,37.31,40.04,37.88,36.2,39.08,0,0,0,0,0,0,0.21,0,0.053,0.35,0.66,0.34,41.1
-131500800000,1965,11,1965,2,5,7,0.155,0.0514,0.104,6500.5,40.43,40.43,38.69,1,1,1,256.2,246.5,263.1,171.2,161.5,85,85,85,0,0,0,0.332,0.323,0.345,171.2,161.5,178.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.103,0.109,0.0103,0.00948,0.0109,0.00041,0.00037,0.00043,0.29,0.273,0.303,0.011,0.011,0.012,24.99,24.94,25.05,0.946,0.943,0.948,0.975,0.97,0.979,0.922,0.915,0.928,39.67,37.4,41.3,38.69,36.29,40.43,0,0,0,0,0,0,0.215,0,0.051,0.33,0.67,0.33,41.9
-130896000000,1965,11,1965,2,6,7,0.158,0.048,0.11,6915.2,44.2,44.2,41.16,1,1,1,260.6,250.3,268.9,181.3,165.3,79.29,75,85,0,0,0,0.305,0.279,0.34,181.3,165.3,193.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.104,0.113,0.0112,0.0098,0.0122,0.00044,0.00039,0.00048,0.308,0.28,0.33,0.012,0.011,0.013,24.95,24.89,25.02,0.949,0.944,0.953,0.978,0.972,0.98,0.928,0.918,0.934,42.09,38.28,45.1,41.16,37.22,44.2,0,0,0,0,0,0,0.229,0,0.048,0.3,0.7,0.3,43.8
-130291200000,1965,11,1965,2,7,7,0.171,0.0454,0.126,7840.67,53.76,53.76,46.67,2,1,1.1428571428571428,282.9,268.9,321.2,207.9,193.9,75,75,75,0,0,0,0.266,0.234,0.279,207.9,193.9,246.2,990,990,990,964.8,964.8,965,25.2,25,25.2,0.118,0.113,0.132,0.0134,0.0122,0.0167,0.00053,0.00048,0.00067,0.331,0.257,0.383,0.013,0.01,0.015,24.83,24.72,24.89,0.951,0.928,0.959,0.979,0.97,0.98,0.93,0.9,0.94,44.15,27.71,52.04,42.83,26.88,48.2,0,0,0,0,0,0,0.259,0,0.045,0.27,0.74,0.26,45.9
-129686400000,1965,11,1965,2,8,7,0.199,0.0454,0.153,9303.79,58.2,58.2,55.38,2,2,2,328.6,313.5,341.6,253.6,238.5,75,75,75,0,0,0,0.229,0.22,0.239,253.6,238.5,266.6,990,990,990,965,965,965.1,25,24.9,25,0.134,0.129,0.139,0.0196,0.016,0.0248,0.00079,0.00064,0.001,0.267,0.248,0.286,0.011,0.0099,0.011,24.69,24.61,24.78,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,28.55,26.83,30,27.69,26.03,29.1,0,0,0,0,0,0,0.308,0,0.046,0.23,0.77,0.23,46.8
-129081600000,1965,11,1965,2,9,7,0.222,0.0544,0.168,10129.5,63.78,63.78,60.29,2,2,2,367,343.7,389.6,277,268,90,75,96,0,0,0,0.245,0.212,0.264,277,268,293.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.144,0.14,0.151,0.0298,0.0255,0.0376,0.0012,0.001,0.0015,0.304,0.289,0.329,0.012,0.012,0.013,24.46,24.32,24.59,0.935,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.911,31.08,30.04,32.88,30.15,29.14,31.89,0,0,0,0,0,0,0.335,0,0.054,0.25,0.76,0.24,45.6
-128476800000,1965,12,1965,3,10,7,0.247,0.0581,0.189,11397.2,70.71,70.71,67.84,2,2,2,408.6,396.1,422.2,312.6,300.1,96,96,96,0,0,0,0.235,0.227,0.242,312.6,300.1,326.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.158,0.153,0.162,0.0466,0.0406,0.053,0.0019,0.0017,0.0022,0.358,0.339,0.378,0.015,0.014,0.015,24.2,24.12,24.28,0.942,0.94,0.945,0.97,0.97,0.97,0.914,0.912,0.916,34.97,33.6,36.45,33.92,32.59,35.36,0,0,0,0,0,0,0.377,0,0.058,0.24,0.77,0.23,46.1
-127872000000,1965,12,1965,3,11,7,0.269,0.0581,0.211,12728.2,79.46,79.46,75.76,2,2,2,444.9,429.8,461.1,348.9,333.8,96,96,96,0,0,0,0.216,0.208,0.223,348.9,333.8,365.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.165,0.176,0.0637,0.0565,0.0713,0.0026,0.0023,0.0029,0.412,0.389,0.436,0.017,0.016,0.018,23.99,23.89,24.08,0.948,0.946,0.95,0.974,0.97,0.977,0.923,0.918,0.929,38.9,37.27,40.65,37.88,36.16,39.73,0,0,0,0,0,0,0.421,0,0.058,0.22,0.78,0.22,47.3
-127267200000,1965,12,1965,3,12,7,0.294,0.0581,0.236,14245.1,88.3,88.3,84.79,2,2,2,485.8,469.1,502.8,389.8,373.1,96,96,96,0,0,0,0.198,0.191,0.205,389.8,373.1,406.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.185,0.179,0.191,0.083,0.0751,0.091,0.0034,0.0031,0.0038,0.473,0.448,0.499,0.02,0.018,0.021,23.74,23.64,23.84,0.954,0.952,0.955,0.98,0.979,0.98,0.934,0.932,0.936,43.27,41.5,45.05,42.4,40.64,44.15,0,0,0,0,0,0,0.471,0,0.058,0.2,0.8,0.2,48.5
-126662400000,1965,12,1965,3,13,7,0.315,0.0589,0.256,15370,94.01,94.01,91.49,2,2,2,520.3,502.8,536.9,422.9,406.8,97.43,96,101,0,0,0,0.187,0.181,0.191,422.9,406.8,435.9,990,990,990,965.9,965.9,966,24.1,24,24.1,0.196,0.191,0.201,0.0986,0.091,0.105,0.0041,0.0038,0.0044,0.523,0.499,0.542,0.022,0.021,0.023,23.54,23.44,23.64,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.68,45.05,47.96,45.74,44.15,47.01,0,0,0,0,0,0,0.508,0,0.059,0.19,0.81,0.19,48.8
-126057600000,1966,1,1965,4,14,7,0.342,0.0611,0.281,16321.3,101.8,101.8,97.15,3,2,2.142857142857143,565.7,548.2,588.3,464.7,447.2,101,101,101,0,0,0,0.179,0.172,0.184,464.7,447.2,487.3,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.211,0.205,0.222,0.118,0.11,0.129,0.005,0.0046,0.0054,0.57,0.512,0.592,0.024,0.022,0.025,23.28,23.24,23.37,0.956,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.19,34.98,51.16,46.15,33.93,48.2,0,0,0,0,0,0,0.54,0,0.061,0.18,0.82,0.18,47.7
-125452800000,1966,1,1965,4,15,7,0.367,0.0611,0.306,17717.4,109.9,109.9,105.5,3,3,3,607.1,593.1,629.7,506.1,492.1,101,101,101,0,0,0,0.166,0.16,0.17,506.1,492.1,528.7,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.232,0.224,0.245,0.139,0.131,0.154,0.0059,0.0055,0.0065,0.542,0.52,0.58,0.023,0.022,0.025,23.13,23,23.21,0.947,0.945,0.949,0.97,0.97,0.971,0.919,0.917,0.922,36.23,35.3,37.73,35.15,34.24,36.64,0,0,0,0,0,0,0.586,0,0.061,0.17,0.83,0.17,48.3
-124848000000,1966,1,1965,4,16,7,0.412,0.0611,0.35,20181.1,128.7,128.7,120.1,3,3,3,680.4,636.6,725.1,579.4,535.6,101,101,101,0,0,0,0.149,0.139,0.159,579.4,535.6,624.1,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.274,0.249,0.299,0.188,0.159,0.218,0.008,0.0067,0.0094,0.665,0.591,0.741,0.028,0.025,0.032,22.71,22.46,22.96,0.953,0.95,0.955,0.977,0.972,0.98,0.931,0.923,0.936,40.97,38.18,43.77,40.04,37.11,42.9,0,0,0,0,0,0,0.667,0,0.062,0.15,0.85,0.15,49
-124243200000,1966,1,1965,4,17,7,0.463,0.0611,0.402,22839,138.7,138.7,135.9,3,3,3,766.2,741,782.3,665.2,640,101,101,101,0,0,0,0.132,0.129,0.136,665.2,640,681.3,990,990,990,967,966.9,967,23,23,23.1,0.323,0.308,0.332,0.245,0.228,0.256,0.011,0.0099,0.011,0.81,0.767,0.837,0.035,0.033,0.036,22.23,22.13,22.37,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.24,44.73,47.18,45.32,43.84,46.24,0,0,0,0,0,0,0.755,0,0.061,0.13,0.87,0.13,49.3
-123638400000,1966,1,1965,4,18,7,0.529,0.0689,0.461,24527.1,154.5,154.5,146,4,3,3.142857142857143,875.4,817.2,902.5,761.6,716.2,113.9,101,116,0,0,0,0.13,0.124,0.133,761.6,716.2,786.5,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.385,0.352,0.407,0.307,0.279,0.32,0.014,0.012,0.014,0.963,0.896,1,0.043,0.039,0.044,21.64,21.53,21.94,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,49.6,39.6,52.28,46.83,38.62,48.2,0,0,0,0,0,0,0.811,0,0.068,0.13,0.87,0.13,46.4
-123033600000,1966,2,1965,5,19,7,0.557,0.0702,0.486,26041.2,166,166,155,4,3,3.5714285714285716,920.3,871.9,971,804.3,755.9,116,116,116,0,0,0,0.126,0.119,0.133,804.3,755.9,855,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.423,0.379,0.47,0.328,0.305,0.353,0.015,0.013,0.016,1,0.965,1.05,0.045,0.043,0.047,21.42,21.16,21.65,0.955,0.954,0.957,0.979,0.977,0.98,0.936,0.932,0.938,45.85,40.67,52.28,43.92,39.76,48.2,0,0,0,0,0,0,0.861,0,0.071,0.13,0.87,0.13,46.8
-122428800000,1966,2,1965,5,20,7,0.616,0.0702,0.546,29094,181.4,181.4,173.2,4,4,4,1018,971,1073,902.2,855,116,116,116,0,0,0,0.114,0.108,0.119,902.2,855,956.8,990,990,990,967.9,967.8,968.1,22.1,21.9,22.2,0.513,0.47,0.563,0.376,0.353,0.402,0.017,0.016,0.018,1.14,1.05,1.23,0.052,0.047,0.056,20.91,20.64,21.16,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.18,42.35,46.27,43.29,41.5,45.35,0,0,0,0,0,0,0.962,0,0.07,0.11,0.89,0.11,47.2
-121824000000,1966,2,1965,5,21,7,0.703,0.0702,0.633,32011.4,192.8,192.8,190.5,4,4,4,1162,1059,1212,1046,942.6,116,116,116,0,0,0,0.1,0.0957,0.11,1046,942.6,1096,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.676,0.55,0.744,0.542,0.395,0.639,0.025,0.018,0.03,1.51,1.21,1.68,0.07,0.055,0.079,20.08,19.75,20.71,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,49.18,45.74,50.66,47.64,44.82,48.2,0,0,0,0,0,0,1.06,0,0.07,0.1,0.9,0.1,45.5
-121219200000,1966,2,1965,5,22,7,0.87,0.093,0.665,31789,192.8,192.8,189.2,4,4,4,1438,1222,1590,1285,1106,153.7,116,160,184.4,6,330,0.107,0.0949,0.125,1100,1100,1100,990,990,990,969.3,968.6,969.8,20.7,20.2,21.4,0.841,0.751,0.898,0.648,0.648,0.648,0.031,0.03,0.032,1.79,1.7,1.85,0.086,0.079,0.091,18.92,18.38,19.7,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.62,47.17,50.71,47.31,46.23,48.2,0,0,0,0,0,0,1.05,0,0.205,0.11,0.76,0.24,36.5
-120614400000,1966,3,1965,6,23,7,1.15,0.0968,0.665,29279,182.5,182.5,174.3,4,4,4,1905,1661,2173,1745,1501,160,160,160,645.1,401,913,0.0847,0.0736,0.0964,1100,1100,1100,990,990,990,970.8,970,971.5,19.2,18.5,20,0.921,0.908,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.097,0.093,0.1,17.37,16.61,18.14,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.46,42.41,46.55,43.57,41.56,45.62,0,0,0,0,0,0,0.968,0,0.485,0.084,0.58,0.42,25.5
-120009600000,1966,3,1965,6,24,7,1.48,0.0968,0.665,26700,164.8,164.8,158.9,4,4,4,2444,2229,2693,2284,2069,160,160,160,1184,969,1433,0.0657,0.0594,0.0718,1100,1100,1100,990,990,990,972.2,971.7,972.8,17.8,17.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.95,15.35,16.47,0.945,0.942,0.946,0.977,0.974,0.98,0.923,0.918,0.927,40.65,39.02,42.04,39.73,38,41.2,0,0,0,0,0,0,0.883,0,0.815,0.065,0.45,0.55,18
-119404800000,1966,3,1965,6,25,7,2.33,0.0968,0.665,20803.6,144.2,144.2,123.8,4,4,4,3860,2975,4836,3700,2815,160,160,160,2600,1715,3576,0.0426,0.0331,0.0538,1100,1100,1100,990,990,990,975.3,973.5,977.2,14.7,12.8,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.039,0.051,1.87,1.87,1.87,0.13,0.11,0.15,12.81,10.92,14.67,0.925,0.907,0.939,0.97,0.97,0.97,0.898,0.88,0.911,32.01,26.7,37.16,30.96,25.24,36.05,0,0,0,0,0,0,0.688,0,1.665,0.042,0.29,0.71,8.93
-118800000000,1966,3,1965,6,26,7,3.25,0.122,0.665,8329.02,92.31,92.31,49.58,4,4,4,5381,5103,5489,5180,4943,201.6,160,257,4080,3843,4156,0.0373,0.0295,0.0471,1100,1100,1100,990.04,990.01,990.05,978.1,977.7,978.3,11.9,11.8,12.3,0.912,0.909,0.921,0.648,0.648,0.648,0.054,0.052,0.055,1.86,1.86,1.87,0.16,0.15,0.16,10.08,9.927,10.48,0.503,0,0.891,0.554,0,0.97,0.488,0,0.864,13.81,0,25.17,12.39,0,23.08,0,0,3,0,0,0.429,0.275,0.429,2.585,0.038,0.2,0.8,2.56
-118195200000,1966,4,1965,7,27,7,3.1,0.155,0.665,15513,104.5,104.5,92.34,4,4,4,5118,4734,5397,4861,4477,257,257,257,3761,3377,4040,0.0503,0.0476,0.0543,1100,1100,1100,990.02,990,990.04,977.7,977,978.1,12.3,11.9,13,0.919,0.912,0.926,0.648,0.648,0.648,0.053,0.05,0.054,1.87,1.86,1.87,0.15,0.14,0.16,10.47,10.06,11.1,0.89,0.875,0.911,0.97,0.97,0.97,0.864,0.849,0.884,25.16,23.75,27.28,23.08,21.11,26.13,0,0,0,0,0,0,0.513,0,2.435,0.05,0.21,0.79,5
-117590400000,1966,4,1965,7,28,7,2.57,0.155,0.665,19410.7,122.4,122.4,115.5,4,4,4,4245,3909,4535,3988,3652,257,257,257,2888,2552,3178,0.0607,0.0567,0.0658,1100,1100,1100,990,990,990,976.1,975.5,976.7,13.9,13.3,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.045,0.049,1.87,1.87,1.87,0.14,0.13,0.14,12,11.47,12.64,0.92,0.915,0.926,0.97,0.97,0.97,0.892,0.887,0.898,29.78,28.28,31.56,28.88,27.44,30.61,0,0,0,0,0,0,0.642,0,1.905,0.06,0.26,0.74,7.55
-116985600000,1966,4,1965,7,29,7,2.16,0.155,0.665,21855.1,135.4,135.4,130.1,4,4,4,3572,3334,3835,3315,3077,257,257,257,2215,1977,2478,0.0721,0.067,0.0771,1100,1100,1100,990,990,990,974.8,974.3,975.3,15.2,14.7,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.35,12.79,13.86,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,33.53,31.99,34.91,32.52,31.03,33.86,0,0,0,0,0,0,0.723,0,1.495,0.072,0.31,0.69,10.1
-116380800000,1966,4,1965,7,30,7,1.87,0.158,0.665,23726,144.5,144.5,141.2,4,4,4,3091,2965,3258,2830,2676,261.6,257,289,1730,1576,1901,0.0848,0.0789,0.0975,1100,1100,1100,990,990,990,973.7,973.4,974.1,16.3,15.9,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.4,14.02,14.7,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,36.4,35.35,37.23,35.31,34.29,36.11,0,0,0,0,0,0,0.785,0,1.205,0.084,0.36,0.64,12.7
-115776000000,1966,5,1965,8,31,7,1.65,0.175,0.665,25370.7,155.6,155.6,151,4,4,4,2729,2565,2874,2440,2276,289,289,289,1340,1176,1485,0.106,0.101,0.113,1100,1100,1100,990,990,990,972.9,972.5,973.2,17.1,16.8,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.27,14.92,15.66,0.942,0.94,0.944,0.973,0.971,0.976,0.917,0.914,0.921,38.78,37.83,39.86,37.75,36.75,38.89,0,0,0,0,0,0,0.839,0,0.985,0.11,0.4,0.6,15.4
-115171200000,1966,5,1965,8,32,7,1.47,0.159,0.665,26733.8,161.8,161.8,159.1,4,4,4,2437,2340,2529,2174,2087,263.3,253,289,1073,987,1140,0.108,0.102,0.115,1100,1100,1100,990,990,990,972.2,971.9,972.4,17.8,17.6,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.75,16.2,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.922,0.926,40.7,40.09,41.32,39.78,39.14,40.45,0,0,0,0,0,0,0.884,0,0.805,0.11,0.45,0.55,18.2
-114566400000,1966,5,1965,8,33,7,1.33,0.153,0.665,27799.6,168.8,168.8,165.5,4,4,4,2203,2073,2291,1950,1820,253,253,253,849.6,720,938,0.115,0.11,0.122,1100,1100,1100,990,990,990,971.6,971.3,971.8,18.4,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.54,16.32,16.85,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.22,41.64,43.06,41.37,40.79,42.2,0,0,0,0,0,0,0.919,0,0.665,0.12,0.5,0.5,20.9
-113961600000,1966,5,1965,8,34,7,1.17,0.153,0.665,29078.6,177.2,177.2,173.1,4,4,4,1932,1812,2054,1679,1559,253,253,253,578.9,459,701,0.131,0.123,0.14,1100,1100,1100,990,990,990,970.9,970.5,971.2,19.1,18.8,19.5,0.925,0.921,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.25,16.9,17.64,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.15,43.18,45.2,43.27,42.32,44.29,0,0,0,0,0,0,0.962,0,0.505,0.13,0.57,0.43,24.9
-113356800000,1966,5,1965,8,35,7,1.01,0.124,0.665,30640.4,186.1,186.1,182.4,4,4,4,1663,1557,1775,1458,1372,204.4,185,253,358.3,272,422,0.123,0.109,0.146,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.908,0.895,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.091,0.095,18.13,17.76,18.49,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.53,45.53,47.46,45.6,44.62,46.51,0,0,0,0,0,0,1.01,0,0.345,0.12,0.66,0.34,30.3
-112752000000,1966,6,1965,9,36,7,0.861,0.112,0.665,32039.8,192.8,192.8,190.7,4,4,4,1423,1320,1528,1238,1135,185,185,185,138.6,35,243,0.13,0.121,0.14,1100,1100,1100,990,990,990,969.2,968.9,969.6,20.8,20.4,21.1,0.837,0.794,0.88,0.648,0.648,0.648,0.031,0.031,0.032,1.78,1.74,1.83,0.086,0.083,0.09,18.98,18.6,19.35,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.76,47.75,49.76,47.68,46.8,48.2,0,0,0,0,0,0,1.06,0,0.196,0.13,0.77,0.23,37.2
-112147200000,1966,6,1965,9,37,7,0.74,0.112,0.628,31740.2,192.8,192.8,188.9,4,4,4,1223,1164,1284,1038,979.1,185,185,185,0,0,0,0.151,0.144,0.159,1038,979.1,1099,990,990,990,968.6,968.4,968.8,21.4,21.2,21.6,0.688,0.602,0.778,0.514,0.413,0.646,0.024,0.019,0.03,1.49,1.29,1.72,0.07,0.06,0.081,19.91,19.48,20.3,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.35,46.55,50.08,47.23,45.62,48.2,0,0,0,0,0,0,1.05,0,0.112,0.15,0.85,0.15,42.9
-111542400000,1966,6,1965,9,38,7,0.637,0.112,0.525,27846.9,177.1,177.1,165.8,4,4,4,1054,987.8,1127,868.7,802.8,185,185,185,0,0,0,0.176,0.164,0.187,868.7,802.8,941.8,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.5,0.44,0.567,0.359,0.328,0.395,0.016,0.015,0.018,1.1,0.981,1.22,0.05,0.044,0.056,20.84,20.48,21.17,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.93,0.936,42.33,39.71,45.17,41.44,38.73,44.27,0,0,0,0,0,0,0.921,0,0.112,0.18,0.82,0.18,43.7
-110937600000,1966,6,1965,9,39,7,0.55,0.116,0.434,23643.3,152.8,152.8,140.7,4,3,3.142857142857143,909,845.8,975.2,718,646.8,191,185,199,0,0,0,0.211,0.19,0.235,718,646.8,790.2,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.372,0.325,0.429,0.279,0.233,0.321,0.012,0.01,0.014,0.904,0.792,1.01,0.04,0.035,0.045,21.56,21.24,21.92,0.956,0.953,0.957,0.979,0.974,0.98,0.936,0.928,0.938,46.47,39.2,51.15,45.09,38.19,48.2,0,0,0,0,0,0,0.782,0,0.116,0.21,0.79,0.21,43
-110332800000,1966,7,1965,10,40,7,0.466,0.12,0.345,19517.9,127.1,127.1,116.2,3,3,3,770,725.1,827.5,571,526.1,199,199,199,0,0,0,0.259,0.24,0.274,571,526.1,628.5,990,990,990,967,966.8,967.2,23,22.8,23.2,0.282,0.257,0.315,0.182,0.152,0.221,0.0079,0.0066,0.0097,0.664,0.588,0.761,0.029,0.025,0.033,22.36,22.03,22.61,0.952,0.949,0.955,0.975,0.97,0.98,0.928,0.92,0.936,39.71,36.89,43.23,38.73,35.79,42.37,0,0,0,0,0,0,0.645,0,0.121,0.26,0.74,0.26,41.9
-109728000000,1966,7,1965,10,41,7,0.404,0.12,0.283,16334.2,103.5,103.5,97.23,3,2,2.2857142857142856,667.2,636.6,704.7,468.2,437.6,199,199,199,0,0,0,0.299,0.282,0.313,468.2,437.6,505.7,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.224,0.209,0.245,0.12,0.106,0.139,0.0051,0.0045,0.006,0.571,0.544,0.614,0.024,0.023,0.026,22.86,22.73,23,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.01,35.18,50.79,43.71,34.12,48.2,0,0,0,0,0,0,0.54,0,0.121,0.3,0.7,0.3,40.4
-109123200000,1966,7,1965,10,42,7,0.358,0.12,0.237,14035.9,89.3,89.3,83.55,2,2,2,591.4,566.7,619.8,392.4,367.7,199,199,199,0,0,0,0.337,0.321,0.351,392.4,367.7,420.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.193,0.185,0.203,0.0842,0.0725,0.0976,0.0035,0.003,0.0041,0.485,0.448,0.528,0.02,0.019,0.022,23.26,23.09,23.4,0.954,0.951,0.956,0.979,0.976,0.98,0.934,0.928,0.937,42.67,40.12,45.56,41.77,39.17,44.65,0,0,0,0,0,0,0.464,0,0.121,0.34,0.66,0.34,39.2
-108518400000,1966,7,1965,10,43,7,0.324,0.12,0.204,12052.4,77.18,77.18,71.74,2,2,2,536.3,512.2,561.5,337.3,313.2,199,199,199,0,0,0,0.372,0.354,0.389,337.3,313.2,362.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.174,0.165,0.183,0.0582,0.0468,0.0701,0.0024,0.0019,0.0029,0.402,0.366,0.44,0.017,0.015,0.018,23.58,23.43,23.73,0.947,0.943,0.95,0.972,0.97,0.975,0.92,0.915,0.927,36.92,34.36,39.58,35.87,33.33,38.59,0,0,0,0,0,0,0.399,0,0.12,0.37,0.63,0.37,37.2
-107913600000,1966,8,1965,11,44,7,0.296,0.0968,0.199,11857.2,73.41,73.41,70.58,2,2,2,489.6,477.8,502.8,329.6,317.8,160,160,160,0,0,0,0.327,0.318,0.335,329.6,317.8,342.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.169,0.165,0.173,0.0546,0.049,0.0608,0.0023,0.002,0.0025,0.388,0.371,0.408,0.016,0.015,0.017,23.81,23.73,23.88,0.945,0.944,0.947,0.97,0.97,0.971,0.917,0.915,0.92,36.37,35.11,37.79,35.29,34.06,36.7,0,0,0,0,0,0,0.392,0,0.097,0.33,0.67,0.33,40.1
-107308800000,1966,8,1965,11,45,7,0.28,0.0968,0.184,10948.2,68.12,68.12,65.17,2,2,2,463.7,446.6,477.8,303.7,286.6,160,160,160,0,0,0,0.345,0.335,0.358,303.7,286.6,317.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.154,0.165,0.0424,0.0343,0.049,0.0017,0.0014,0.002,0.35,0.324,0.371,0.014,0.013,0.015,23.96,23.88,24.07,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.915,33.59,31.72,35.11,32.58,30.77,34.06,0,0,0,0,0,0,0.362,0,0.096,0.35,0.66,0.34,39.1
-106704000000,1966,8,1965,11,46,7,0.264,0.0968,0.167,9971.9,60.71,60.71,59.36,2,2,2,436.4,429.8,442.7,276.4,269.8,160,160,160,0,0,0,0.367,0.361,0.372,276.4,269.8,282.7,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.15,0.148,0.152,0.0295,0.0263,0.0324,0.0012,0.0011,0.0013,0.309,0.299,0.318,0.013,0.012,0.013,24.13,24.09,24.17,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,30.6,29.87,31.29,29.68,28.97,30.35,0,0,0,0,0,0,0.33,0,0.097,0.37,0.63,0.37,37.8
-106099200000,1966,8,1965,11,47,7,0.251,0.0968,0.154,9201.78,57.37,57.37,54.77,2,2,2,415,402.5,427.1,255,242.5,160,160,160,0,0,0,0.386,0.375,0.397,255,242.5,267.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.138,0.147,0.02,0.0164,0.0251,0.00081,0.00067,0.001,0.277,0.261,0.295,0.011,0.011,0.012,24.26,24.18,24.33,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,28.23,26.83,29.57,27.39,26.02,28.69,0,0,0,0,0,0,0.304,0,0.097,0.39,0.61,0.39,36.7
-105494400000,1966,8,1965,11,48,7,0.237,0.0812,0.156,9354.42,60.42,60.42,55.68,2,2,2,392.4,385.2,402.5,258.1,234,134.3,115,160,0,0,0,0.342,0.292,0.406,258.1,234,279,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.141,0.135,0.147,0.0229,0.0156,0.0307,0.00093,0.00064,0.0012,0.281,0.251,0.309,0.011,0.01,0.013,24.36,24.32,24.38,0.931,0.924,0.936,0.97,0.97,0.97,0.903,0.897,0.908,28.7,25.86,31.14,27.84,25.09,30.21,0,0,0,0,0,0,0.309,0,0.081,0.34,0.66,0.34,39.5
-104889600000,1966,9,1965,12,49,7,0.228,0.0696,0.158,9527.18,57.97,57.97,56.71,2,2,2,376.8,364,382.6,261.8,249,115,115,115,0,0,0,0.305,0.301,0.316,261.8,249,267.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.141,0.136,0.143,0.0226,0.0169,0.0253,0.00091,0.00068,0.001,0.283,0.264,0.291,0.011,0.011,0.012,24.43,24.4,24.52,0.932,0.929,0.933,0.97,0.97,0.97,0.904,0.901,0.905,29.23,27.82,29.88,28.35,26.98,28.98,0,0,0,0,0,0,0.315,0,0.07,0.31,0.69,0.31,41.8
-104284800000,1966,9,1965,12,50,7,0.211,0.0696,0.141,8414.32,52.78,52.78,50.09,2,1,1.5714285714285714,348.7,341.6,358.7,233.7,226.6,115,115,115,0,0,0,0.33,0.321,0.337,233.7,226.6,243.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.131,0.129,0.135,0.0156,0.015,0.0165,0.00063,0.0006,0.00066,0.313,0.245,0.396,0.013,0.0099,0.016,24.54,24.49,24.62,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.66,25.91,52.64,35.37,25.13,48.2,0,0,0,0,0,0,0.278,0,0.07,0.33,0.67,0.33,39.9
-103680000000,1966,9,1965,12,51,7,0.198,0.0696,0.129,7993.46,48.2,48.2,47.58,1,1,1,328.1,321.2,341.6,213.1,206.2,115,115,115,0,0,0,0.351,0.337,0.358,213.1,206.2,226.6,990,990,990,965,965,965.1,25,24.9,25,0.124,0.121,0.129,0.0139,0.0133,0.015,0.00056,0.00053,0.0006,0.368,0.355,0.392,0.015,0.014,0.016,24.59,24.5,24.64,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.18,47.62,52.19,47.58,46.67,48.2,0,0,0,0,0,0,0.264,0,0.069,0.35,0.65,0.35,40.4
-103075200000,1966,9,1965,12,52,7,0.188,0.0651,0.123,7695.54,48.2,48.2,45.81,1,1,1,310.6,302.6,317.9,203,190.9,107.6,89,115,0,0,0,0.346,0.291,0.376,203,190.9,216.9,990,990,990,965,964.9,965,25,25,25.1,0.12,0.116,0.123,0.013,0.012,0.0142,0.00052,0.00048,0.00057,0.349,0.328,0.373,0.014,0.013,0.015,24.7,24.66,24.74,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,46.96,44.11,50.32,45.81,43.22,48.2,0,0,0,0,0,0,0.254,0,0.065,0.35,0.65,0.35,40.9
-102470400000,1966,10,1966,1,1,7,0.178,0.0538,0.124,7848.13,48.2,48.2,46.72,1,1,1,294.6,287.1,302.6,205.6,198.1,89,89,89,0,0,0,0.302,0.294,0.31,205.6,198.1,213.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.116,0.122,0.0132,0.0126,0.0139,0.00053,0.0005,0.00055,0.352,0.339,0.367,0.014,0.013,0.015,24.77,24.72,24.81,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.72,46,49.58,46.72,45.08,48.2,0,0,0,0,0,0,0.26,0,0.054,0.3,0.7,0.3,44.1
-101865600000,1966,10,1966,1,2,7,0.169,0.0538,0.116,7303.7,45.08,45.08,43.47,1,1,1,280.2,273.3,287.1,191.2,184.3,89,89,89,0,0,0,0.318,0.31,0.326,191.2,184.3,198.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.112,0.116,0.012,0.0114,0.0126,0.00048,0.00045,0.0005,0.327,0.314,0.339,0.013,0.012,0.013,24.85,24.81,24.89,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.36,42.73,46,43.47,41.88,45.08,0,0,0,0,0,0,0.242,0,0.053,0.32,0.69,0.31,43.2
-101260800000,1966,10,1966,1,3,7,0.161,0.0538,0.107,6729.7,41.88,41.88,40.06,1,1,1,265.8,263.1,273.3,176.8,174.1,89,89,89,0,0,0,0.335,0.326,0.338,176.8,174.1,184.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.108,0.112,0.0108,0.0105,0.0114,0.00043,0.00042,0.00045,0.301,0.296,0.314,0.012,0.012,0.012,24.94,24.89,24.95,0.947,0.947,0.95,0.978,0.977,0.98,0.926,0.925,0.931,40.96,40.33,42.73,40.06,39.39,41.88,0,0,0,0,0,0,0.223,0,0.054,0.33,0.66,0.34,41.8
-100656000000,1966,10,1966,1,4,7,0.16,0.0538,0.106,6670.04,40.85,40.85,39.7,1,1,1,264.3,263.1,268.9,175.3,174.1,89,89,89,0,0,0,0.337,0.331,0.338,175.3,174.1,179.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.108,0.11,0.0107,0.0105,0.011,0.00042,0.00042,0.00044,0.298,0.296,0.306,0.012,0.012,0.012,24.94,24.92,24.95,0.947,0.947,0.948,0.977,0.977,0.98,0.926,0.925,0.929,40.62,40.33,41.7,39.7,39.39,40.85,0,0,0,0,0,0,0.221,0,0.054,0.34,0.66,0.34,41.7
-100051200000,1966,10,1966,1,5,7,0.163,0.0518,0.111,7026.02,42.83,42.83,41.82,1,1,1,269.5,268.9,273.3,184,179.9,85.57,85,89,0,0,0,0.317,0.311,0.331,184,179.9,188.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.11,0.113,0.0114,0.011,0.0118,0.00045,0.00044,0.00047,0.313,0.306,0.321,0.012,0.012,0.013,24.91,24.89,24.92,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,42.68,41.7,43.71,41.82,40.85,42.83,0,0,0,0,0,0,0.232,0,0.052,0.32,0.68,0.32,43.1
-99446400000,1966,11,1966,2,6,7,0.165,0.0514,0.114,7195.72,42.83,42.83,42.83,1,1,1,273.3,273.3,273.3,188.3,188.3,85,85,85,0,0,0,0.311,0.311,0.311,188.3,188.3,188.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.113,0.113,0.0118,0.0118,0.0118,0.00047,0.00047,0.00047,0.321,0.321,0.321,0.013,0.013,0.013,24.89,24.89,24.89,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,43.71,43.71,43.71,42.83,42.83,42.83,0,0,0,0,0,0,0.238,0,0.051,0.31,0.69,0.31,43.6
-98841600000,1966,11,1966,2,7,7,0.171,0.0514,0.12,7566.11,46.02,46.02,45.04,1,1,1,282.8,276.2,287.1,197.8,191.2,85,85,85,0,0,0,0.301,0.296,0.308,197.8,191.2,202.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.114,0.117,0.0126,0.012,0.0129,0.0005,0.00048,0.00051,0.338,0.326,0.346,0.013,0.013,0.014,24.83,24.81,24.87,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,45.96,44.38,46.96,45.04,43.5,46.02,0,0,0,0,0,0,0.25,0,0.051,0.3,0.7,0.3,44.2
-98236800000,1966,11,1966,2,8,7,0.184,0.0454,0.139,8405.95,51.29,51.29,50.04,2,1,1.7142857142857142,304.6,294.6,310.1,229.6,219.6,75,75,75,0,0,0,0.246,0.242,0.255,229.6,219.6,235.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.126,0.122,0.128,0.0153,0.0144,0.0157,0.00061,0.00057,0.00063,0.281,0.236,0.383,0.011,0.0094,0.015,24.79,24.72,24.85,0.934,0.922,0.959,0.973,0.97,0.98,0.909,0.895,0.94,33.42,25.58,52.04,31.9,24.82,48.2,0,0,0,0,0,0,0.278,0,0.045,0.25,0.76,0.24,45.7
-97632000000,1966,11,1966,2,9,7,0.205,0.0488,0.156,9445.66,58.61,58.61,56.22,2,2,2,338.5,317.9,354,257.7,242.9,80.71,75,85,0,0,0,0.238,0.222,0.249,257.7,242.9,269,990,990,990,965.1,965,965.2,24.9,24.8,25,0.136,0.13,0.141,0.021,0.0164,0.026,0.00085,0.00066,0.001,0.274,0.253,0.291,0.011,0.01,0.012,24.63,24.54,24.76,0.931,0.927,0.933,0.97,0.97,0.97,0.903,0.899,0.905,28.98,27.34,30.21,28.11,26.52,29.31,0,0,0,0,0,0,0.312,0,0.049,0.24,0.76,0.24,46.1
-97027200000,1966,12,1966,3,10,7,0.218,0.0514,0.167,10088.3,63.17,63.17,60.05,2,2,2,360.6,347.3,375.1,275.6,262.3,85,85,85,0,0,0,0.236,0.227,0.245,275.6,262.3,290.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.143,0.138,0.148,0.0291,0.0228,0.0359,0.0012,0.00092,0.0015,0.301,0.281,0.322,0.012,0.011,0.013,24.5,24.4,24.58,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,30.95,29.47,32.56,30.02,28.59,31.58,0,0,0,0,0,0,0.334,0,0.051,0.24,0.77,0.23,46.3
-96422400000,1966,12,1966,3,11,7,0.218,0.0514,0.167,10095.1,63.17,63.17,60.09,2,2,2,360.8,351.7,375.1,275.8,266.7,85,85,85,0,0,0,0.236,0.227,0.242,275.8,266.7,290.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.14,0.148,0.0292,0.0249,0.0359,0.0012,0.001,0.0015,0.301,0.287,0.322,0.012,0.012,0.013,24.49,24.4,24.55,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,30.97,29.96,32.56,30.05,29.06,31.58,0,0,0,0,0,0,0.334,0,0.051,0.24,0.77,0.23,46.3
-95817600000,1966,12,1966,3,12,7,0.23,0.041,0.189,11439.7,74.6,74.6,68.09,2,2,2,379.9,364,402.5,312.1,279,67.86,61,85,0,0,0,0.18,0.152,0.234,312.1,279,341.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.154,0.144,0.164,0.0463,0.0307,0.0602,0.0019,0.0012,0.0024,0.354,0.306,0.397,0.014,0.012,0.016,24.35,24.19,24.47,0.942,0.936,0.947,0.97,0.97,0.972,0.914,0.908,0.921,35.09,31.33,38.36,34.05,30.39,37.3,0,0,0,0,0,0,0.378,0,0.041,0.18,0.82,0.18,49.7
-95212800000,1966,12,1966,3,13,7,0.262,0.038,0.224,13617.7,84.51,84.51,81.06,2,2,2,432.8,412.3,456.4,369.9,351.3,62.86,61,74,0,0,0,0.145,0.137,0.162,369.9,351.3,385.6,990,990,990,965.5,965.5,965.7,24.5,24.3,24.5,0.174,0.168,0.18,0.0736,0.0648,0.081,0.003,0.0026,0.0033,0.44,0.412,0.463,0.018,0.017,0.019,24.01,23.89,24.13,0.951,0.948,0.953,0.978,0.975,0.98,0.93,0.924,0.934,41.42,39.42,43.12,40.53,38.43,42.26,0,0,0,0,0,0,0.45,0,0.038,0.15,0.85,0.15,52
-94608000000,1967,1,1966,4,14,7,0.288,0.0448,0.243,14721.5,91.04,91.04,87.63,2,2,2,475.7,461.1,492.5,401.7,387.1,74,74,74,0,0,0,0.156,0.15,0.16,401.7,387.1,418.5,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.187,0.182,0.193,0.0886,0.0817,0.0965,0.0037,0.0034,0.004,0.489,0.467,0.514,0.02,0.019,0.021,23.77,23.67,23.86,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44.71,43.17,46.45,43.81,42.31,45.52,0,0,0,0,0,0,0.487,0,0.045,0.16,0.84,0.16,51.1
-94003200000,1967,1,1966,4,15,7,0.324,0.0448,0.279,16467.8,103.4,103.4,98.02,3,2,2.4285714285714284,536.1,496.9,566.7,462.1,422.9,74,74,74,0,0,0,0.139,0.131,0.149,462.1,422.9,492.7,990,990,990,966,965.8,966.2,24,23.8,24.2,0.209,0.194,0.222,0.117,0.0986,0.132,0.0049,0.0041,0.0055,0.533,0.51,0.59,0.022,0.021,0.025,23.45,23.33,23.64,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,42.97,35.18,51.37,41.65,34.12,48.2,0,0,0,0,0,0,0.545,0,0.045,0.14,0.86,0.14,50.8
-93398400000,1967,1,1966,4,16,7,0.354,0.0448,0.31,18009.8,116.1,116.1,107.2,3,3,3,585.8,570.2,629.7,511.8,496.2,74,74,74,0,0,0,0.127,0.118,0.13,511.8,496.2,555.7,990,990,990,966.2,966.2,966.4,23.8,23.6,23.8,0.233,0.224,0.258,0.143,0.133,0.172,0.006,0.0056,0.0073,0.549,0.523,0.622,0.023,0.022,0.026,23.22,22.96,23.31,0.947,0.946,0.951,0.971,0.97,0.975,0.92,0.917,0.928,36.79,35.76,39.67,35.73,34.69,38.69,0,0,0,0,0,0,0.596,0,0.044,0.13,0.88,0.12,50.9
-92793600000,1967,1,1966,4,17,7,0.395,0.0448,0.35,20298.2,127.9,127.9,120.8,3,3,3,653.5,629.7,690.2,579.5,555.7,74,74,74,0,0,0,0.113,0.107,0.118,579.5,555.7,616.2,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.271,0.258,0.292,0.188,0.172,0.213,0.008,0.0073,0.0091,0.663,0.622,0.724,0.028,0.026,0.031,22.82,22.61,22.96,0.953,0.951,0.955,0.978,0.975,0.98,0.932,0.928,0.936,41.19,39.67,43.51,40.27,38.69,42.64,0,0,0,0,0,0,0.671,0,0.045,0.11,0.89,0.11,51.4
-92188800000,1967,1,1966,4,18,7,0.433,0.0499,0.383,21948.7,140,140,130.6,3,3,3,715.4,684.5,772.5,632.8,598.5,82.57,74,86,0,0,0,0.115,0.108,0.126,632.8,598.5,686.5,990,990,990,966.8,966.6,967,23.2,23,23.4,0.302,0.283,0.333,0.224,0.201,0.26,0.0096,0.0086,0.011,0.753,0.696,0.844,0.032,0.03,0.037,22.49,22.17,22.67,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.44,42.32,47.61,43.55,41.48,46.66,0,0,0,0,0,0,0.726,0,0.05,0.12,0.88,0.12,50.7
-91584000000,1967,2,1966,5,19,7,0.46,0.052,0.408,23183.7,140.6,140.6,138,3,3,3,760.9,741,776.2,674.9,655,86,86,86,0,0,0,0.113,0.111,0.116,674.9,655,690.2,990,990,990,966.9,966.9,967,23.1,23,23.1,0.327,0.315,0.335,0.252,0.239,0.262,0.011,0.01,0.011,0.825,0.791,0.85,0.036,0.034,0.037,22.23,22.14,22.35,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.94,45.76,47.82,46,44.85,46.86,0,0,0,0,0,0,0.767,0,0.052,0.11,0.89,0.11,50.4
-90979200000,1967,2,1966,5,20,7,0.501,0.052,0.449,24727.9,155.4,155.4,147.2,4,3,3.2857142857142856,828.8,782.3,871.9,742.8,696.3,86,86,86,0,0,0,0.104,0.0986,0.11,742.8,696.3,785.9,990,990,990,967.2,967,967.4,22.8,22.6,23,0.369,0.339,0.401,0.295,0.266,0.319,0.013,0.012,0.014,0.915,0.861,0.966,0.04,0.037,0.043,21.87,21.68,22.11,0.956,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.95,39.81,51.68,45.36,38.84,48.2,0,0,0,0,0,0,0.818,0,0.052,0.1,0.9,0.1,49.4
-90374400000,1967,2,1966,5,21,7,0.536,0.0676,0.469,25293.9,155.8,155.8,150.6,4,3,3.5714285714285716,887,871.9,910,775.3,755.9,111.7,86,116,0,0,0,0.126,0.0986,0.133,775.3,755.9,794,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.396,0.379,0.414,0.314,0.305,0.323,0.014,0.013,0.014,0.95,0.928,0.977,0.042,0.041,0.043,21.6,21.51,21.68,0.954,0.953,0.957,0.977,0.975,0.98,0.933,0.929,0.938,44.69,39.6,51.53,42.8,38.62,48.2,0,0,0,0,0,0,0.836,0,0.067,0.13,0.87,0.13,47.2
-89769600000,1967,2,1966,5,22,7,0.573,0.0667,0.507,27435.2,168.1,168.1,163.3,4,4,4,947.9,919.2,975.2,837.6,803.2,110.3,108,116,0,0,0,0.117,0.111,0.126,837.6,803.2,867.2,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.455,0.422,0.483,0.344,0.328,0.359,0.015,0.015,0.016,1.02,0.964,1.08,0.046,0.043,0.048,21.28,21.12,21.46,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,41.7,40.29,42.89,40.83,39.35,42.03,0,0,0,0,0,0,0.907,0,0.066,0.12,0.88,0.12,47.9
-89164800000,1967,3,1966,6,23,7,0.608,0.0653,0.543,29022.8,177.2,177.2,172.8,4,4,4,1006,982,1035,897.8,874,108,108,108,0,0,0,0.107,0.104,0.11,897.8,874,927.3,990,990,990,967.9,967.8,968,22.1,22,22.2,0.511,0.489,0.538,0.374,0.362,0.388,0.017,0.016,0.018,1.13,1.09,1.18,0.051,0.049,0.054,20.95,20.81,21.08,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.07,43.15,45.21,43.19,42.29,44.3,0,0,0,0,0,0,0.96,0,0.065,0.11,0.89,0.11,47.7
-88560000000,1967,3,1966,6,24,7,0.661,0.0653,0.596,31140.2,192.8,192.8,185.4,4,4,4,1093,1047,1155,985.5,939.3,108,108,108,0,0,0,0.0988,0.0935,0.103,985.5,939.3,1047,990,990,990,968.2,968,968.4,21.8,21.6,22,0.598,0.549,0.676,0.436,0.394,0.529,0.02,0.018,0.025,1.31,1.2,1.49,0.06,0.055,0.069,20.5,20.12,20.75,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.31,45.67,49.34,46.34,44.75,48.2,0,0,0,0,0,0,1.03,0,0.065,0.099,0.9,0.1,47.1
-87955200000,1967,3,1966,6,25,7,0.744,0.0653,0.658,32390.4,192.8,192.8,192.8,4,4,4,1230,1155,1323,1122,1047,108,108,108,33.57,0,115,0.088,0.0817,0.0935,1088,1047,1100,990,990,990,968.6,968.4,968.9,21.4,21.1,21.6,0.749,0.676,0.801,0.622,0.529,0.648,0.029,0.025,0.031,1.67,1.49,1.75,0.078,0.069,0.083,19.71,19.34,20.12,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.18,49.34,50.69,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.086,0.088,0.88,0.12,43.5
-87350400000,1967,3,1966,6,26,7,0.961,0.0679,0.665,31073.1,192.8,192.8,185,4,4,4,1589,1364,1812,1477,1256,112.3,108,123,376.9,156,589,0.0709,0.0654,0.0792,1100,1100,1100,990,990,990,969.8,969,970.5,20.2,19.5,21,0.889,0.819,0.924,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.77,1.87,0.091,0.084,0.096,18.39,17.64,19.19,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,47.2,45.19,49.32,46.24,44.29,48.2,0,0,0,0,0,0,1.03,0,0.296,0.071,0.69,0.31,32.3
-86745600000,1967,4,1966,7,27,7,1.27,0.0744,0.665,28274.5,173,173,168.3,4,4,4,2097,1930,2255,1974,1807,123,123,123,874,707,1032,0.0588,0.0545,0.0637,1100,1100,1100,990,990,990,971.3,970.9,971.7,18.7,18.3,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.8,16.41,17.25,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.93,41.88,44.14,42.08,41.04,43.26,0,0,0,0,0,0,0.935,0,0.605,0.059,0.52,0.48,22.3
-86140800000,1967,4,1966,7,28,7,1.54,0.11,0.665,26240.8,162.3,162.3,156.2,4,4,4,2543,2321,2814,2361,2198,181.3,123,191,1261,1098,1523,0.0712,0.053,0.0796,1100,1100,1100,990,990,990,972.4,971.9,973.1,17.6,16.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.72,15.06,16.25,0.944,0.941,0.946,0.976,0.972,0.979,0.921,0.915,0.926,40.01,38.23,41.45,39.05,37.17,40.58,0,0,0,0,0,0,0.868,0,0.875,0.071,0.43,0.57,17
