datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-85536000000,1967,4,1966,7,29,7,1.96,0.116,0.665,23125.5,144.9,144.9,137.7,4,4,4,3243,2949,3456,3052,2758,191,191,191,1952,1658,2165,0.0591,0.0553,0.0648,1100,1100,1100,990,990,990,974.1,973.4,974.5,15.9,15.5,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.06,13.6,14.73,0.935,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.911,35.48,34.2,37.33,34.41,33.17,36.22,0,0,0,0,0,0,0.765,0,1.295,0.059,0.34,0.66,11.8
-84931200000,1967,4,1966,7,30,7,2.03,0.116,0.665,22664.2,138,138,134.9,4,4,4,3358,3219,3456,3167,3028,191,191,191,2067,1928,2165,0.0569,0.0553,0.0593,1100,1100,1100,990,990,990,974.3,974,974.5,15.7,15.5,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.81,13.6,14.1,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,34.77,34.2,35.58,33.73,33.17,34.51,0,0,0,0,0,0,0.749,0,1.365,0.057,0.33,0.67,11.2
-84326400000,1967,5,1966,8,31,7,1.81,0.175,0.665,24175.4,148.7,148.7,143.9,4,4,4,2989,2814,3177,2700,2525,289,289,289,1600,1425,1788,0.0969,0.091,0.103,1100,1100,1100,990,990,990,973.5,973.1,973.9,16.5,16.1,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.64,14.19,15.06,0.939,0.936,0.941,0.971,0.97,0.972,0.911,0.908,0.915,37.07,35.83,38.23,35.98,34.75,37.17,0,0,0,0,0,0,0.799,0,1.145,0.097,0.37,0.63,13.4
-83721600000,1967,5,1966,8,32,7,1.55,0.175,0.665,26122.8,158.9,158.9,155.5,4,4,4,2568,2445,2720,2279,2156,289,289,289,1179,1056,1331,0.113,0.106,0.118,1100,1100,1100,990,990,990,972.5,972.2,972.8,17.5,17.2,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.66,15.29,15.95,0.944,0.942,0.945,0.976,0.974,0.977,0.921,0.917,0.923,39.84,38.84,40.64,38.87,37.82,39.73,0,0,0,0,0,0,0.864,0,0.885,0.11,0.43,0.57,16.9
-83116800000,1967,5,1966,8,33,7,1.4,0.172,0.665,27279.9,164.3,164.3,162.4,4,4,4,2319,2248,2404,2036,1966,283.9,253,289,935.6,866,1015,0.122,0.113,0.128,1100,1100,1100,990,990,990,971.9,971.7,972.1,18.1,17.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.25,16.05,16.43,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.927,41.46,40.91,41.92,40.6,40.01,41.09,0,0,0,0,0,0,0.902,0,0.735,0.12,0.48,0.52,19.5
-82512000000,1967,5,1966,8,34,7,1.28,0.153,0.665,28154.2,169.3,169.3,167.6,4,4,4,2120,2054,2220,1867,1801,253,253,253,767.6,701,867,0.119,0.114,0.123,1100,1100,1100,990,990,990,971.4,971.2,971.6,18.6,18.4,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.74,16.49,16.9,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.75,42.11,43.18,41.9,41.26,42.32,0,0,0,0,0,0,0.931,0,0.615,0.12,0.52,0.48,22
-81907200000,1967,5,1966,8,35,7,1.18,0.144,0.665,28989.9,175.6,175.6,172.6,4,4,4,1945,1856,2009,1707,1630,237.6,226,253,607.4,530,656,0.122,0.116,0.127,1100,1100,1100,990,990,990,970.9,970.6,971.1,19.1,18.9,19.4,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.21,17,17.49,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.02,43.48,44.81,43.14,42.61,43.91,0,0,0,0,0,0,0.959,0,0.515,0.12,0.56,0.44,24.6
-81302400000,1967,6,1966,9,36,7,1.07,0.137,0.665,29977.6,181.1,181.1,178.4,4,4,4,1776,1700,1856,1550,1474,226,226,226,450.3,374,530,0.127,0.122,0.133,1100,1100,1100,990,990,990,970.4,970.1,970.6,19.6,19.4,19.9,0.918,0.911,0.924,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.86,1.87,0.095,0.094,0.097,17.76,17.49,18.01,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.52,44.81,46.21,44.61,43.91,45.28,0,0,0,0,0,0,0.991,0,0.405,0.13,0.62,0.38,28
-80697600000,1967,6,1966,9,37,7,0.96,0.137,0.665,31087.1,187.2,187.2,185,4,4,4,1588,1528,1661,1362,1302,226,226,226,262,202,335,0.142,0.136,0.148,1100,1100,1100,990,990,990,969.8,969.6,970,20.2,20,20.4,0.893,0.874,0.908,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.82,1.86,0.091,0.089,0.093,18.39,18.14,18.6,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.2,46.55,47.77,46.26,45.62,46.81,0,0,0,0,0,0,1.03,0,0.295,0.14,0.69,0.31,32.4
-80092800000,1967,6,1966,9,38,7,0.844,0.137,0.663,32145.7,192.8,192.8,191.3,4,4,4,1395,1302,1506,1169,1076,226,226,226,73.29,0,180,0.162,0.15,0.174,1096,1076,1100,990,990,990,969.1,968.8,969.5,20.9,20.5,21.2,0.815,0.754,0.864,0.639,0.593,0.648,0.031,0.028,0.032,1.75,1.64,1.81,0.084,0.078,0.088,19.1,18.68,19.51,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.9,47.98,49.63,47.84,47.02,48.2,0,0,0,0,0,0,1.06,0,0.181,0.16,0.79,0.21,38.1
-79488000000,1967,6,1966,9,39,7,0.728,0.132,0.596,30542.3,190.5,190.5,181.8,4,4,4,1203,1123,1284,984.8,924.2,218.3,199,226,0,0,0,0.181,0.173,0.19,984.8,924.2,1058,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.625,0.551,0.728,0.438,0.386,0.554,0.02,0.018,0.026,1.34,1.19,1.57,0.062,0.055,0.074,20.13,19.63,20.52,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.38,44.41,48.61,45.45,43.52,47.63,0,0,0,0,0,0,1.01,0,0.132,0.18,0.82,0.18,42
-78883200000,1967,7,1966,10,40,7,0.612,0.12,0.491,25991.8,169.3,169.3,154.7,4,3,3.5714285714285716,1011,935.5,1091,812.4,736.5,199,199,199,0,0,0,0.197,0.182,0.213,812.4,736.5,892.3,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.449,0.38,0.522,0.332,0.293,0.371,0.015,0.013,0.017,1.03,0.946,1.14,0.047,0.042,0.052,21.04,20.68,21.41,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.44,39.8,52.05,43.84,38.83,48.2,0,0,0,0,0,0,0.86,0,0.121,0.2,0.8,0.2,42.5
-78278400000,1967,7,1966,10,41,7,0.503,0.12,0.382,21403.9,140.9,140.9,127.4,3,3,3,831.3,755.5,910,632.3,556.5,199,199,199,0,0,0,0.24,0.219,0.263,632.3,556.5,711,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.317,0.274,0.362,0.223,0.173,0.276,0.0098,0.0075,0.012,0.768,0.64,0.9,0.034,0.028,0.04,22.01,21.56,22.44,0.955,0.951,0.957,0.979,0.973,0.98,0.934,0.926,0.937,43.39,38.82,47.94,42.47,37.79,46.98,0,0,0,0,0,0,0.708,0,0.121,0.24,0.76,0.24,42.6
-77673600000,1967,7,1966,10,42,7,0.414,0.12,0.293,16764.6,109.4,109.4,99.79,3,2,2.4285714285714284,683.7,636.6,735.5,484.7,437.6,199,199,199,0,0,0,0.292,0.271,0.313,484.7,437.6,536.5,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.234,0.209,0.263,0.13,0.106,0.159,0.0055,0.0045,0.0069,0.583,0.544,0.632,0.025,0.023,0.027,22.78,22.55,23,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,43.75,35.18,51.75,42.3,34.12,48.2,0,0,0,0,0,0,0.554,0,0.121,0.29,0.71,0.29,40.5
-77068800000,1967,7,1966,10,43,7,0.355,0.12,0.234,13864.6,89.3,89.3,82.53,2,2,2,586.6,561.5,619.8,387.6,362.5,199,199,199,0,0,0,0.34,0.321,0.354,387.6,362.5,420.8,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.192,0.183,0.203,0.082,0.0701,0.0976,0.0035,0.0029,0.0041,0.478,0.44,0.528,0.02,0.018,0.022,23.28,23.09,23.43,0.953,0.95,0.956,0.978,0.975,0.98,0.932,0.927,0.937,42.17,39.58,45.56,41.26,38.59,44.65,0,0,0,0,0,0,0.458,0,0.121,0.34,0.66,0.34,39.1
-76464000000,1967,7,1966,10,44,7,0.315,0.1,0.215,12767.1,81.04,81.04,75.99,2,2,2,520.3,502.8,542.7,354.7,342.8,165.6,160,199,0,0,0,0.318,0.298,0.367,354.7,342.8,376.9,990,990,990,965.9,965.9,966,24.1,24,24.1,0.178,0.173,0.185,0.0664,0.0608,0.0769,0.0028,0.0025,0.0032,0.426,0.408,0.459,0.018,0.017,0.019,23.63,23.52,23.73,0.949,0.947,0.952,0.974,0.971,0.979,0.924,0.92,0.932,39.01,37.6,41.39,38,36.5,40.52,0,0,0,0,0,0,0.422,0,0.1,0.32,0.68,0.32,40.5
-75859200000,1967,8,1966,11,45,7,0.289,0.0968,0.192,11452.9,72.09,72.09,68.17,2,2,2,478.1,456.4,496.9,318.1,296.4,160,160,160,0,0,0,0.335,0.322,0.351,318.1,296.4,336.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.165,0.157,0.171,0.0491,0.0389,0.058,0.002,0.0016,0.0024,0.371,0.339,0.399,0.015,0.014,0.017,23.88,23.76,24.01,0.944,0.94,0.947,0.97,0.97,0.97,0.915,0.912,0.918,35.14,32.81,37.16,34.09,31.82,36.05,0,0,0,0,0,0,0.379,0,0.097,0.33,0.66,0.34,39.6
-75254400000,1967,8,1966,11,46,7,0.268,0.0968,0.171,10211.9,62.65,62.65,60.79,2,2,2,443.1,435.1,451.8,283.1,275.1,160,160,160,0,0,0,0.361,0.354,0.368,283.1,275.1,291.8,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.152,0.15,0.155,0.0326,0.0288,0.0367,0.0013,0.0012,0.0015,0.319,0.307,0.332,0.013,0.013,0.014,24.09,24.04,24.14,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,31.33,30.45,32.29,30.39,29.54,31.32,0,0,0,0,0,0,0.338,0,0.097,0.36,0.64,0.36,38.1
-74649600000,1967,8,1966,11,47,7,0.251,0.0968,0.154,9190.82,57.94,57.94,54.71,2,2,2,414.8,402.5,429.8,254.8,242.5,160,160,160,0,0,0,0.386,0.372,0.397,254.8,242.5,269.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.138,0.148,0.02,0.0164,0.0263,0.00082,0.00067,0.0011,0.277,0.261,0.299,0.011,0.011,0.012,24.26,24.17,24.33,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,28.2,26.83,29.87,27.35,26.02,28.97,0,0,0,0,0,0,0.304,0,0.097,0.39,0.61,0.39,36.6
-74044800000,1967,8,1966,11,48,7,0.231,0.0851,0.146,8762.53,57.19,57.19,52.16,2,1,1.5714285714285714,382.3,375.1,396.1,241.6,219,140.7,115,160,0,0,0,0.367,0.303,0.422,241.6,219,264,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.136,0.13,0.142,0.0182,0.0144,0.0236,0.00074,0.00058,0.00096,0.325,0.253,0.401,0.013,0.01,0.016,24.36,24.25,24.44,0.942,0.925,0.958,0.974,0.97,0.98,0.918,0.897,0.939,38.12,26.1,52.3,36.41,25.31,48.2,0,0,0,0,0,0,0.29,0,0.085,0.37,0.63,0.37,37.9
-73440000000,1967,9,1966,12,49,7,0.214,0.0696,0.145,8651.56,54.89,54.89,51.5,2,1,1.7142857142857142,354.2,341.6,368.3,239.2,226.6,115,115,115,0,0,0,0.325,0.312,0.337,239.2,226.6,253.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.133,0.129,0.138,0.0163,0.015,0.0186,0.00066,0.0006,0.00075,0.297,0.25,0.396,0.012,0.01,0.016,24.53,24.49,24.59,0.936,0.925,0.959,0.973,0.97,0.98,0.911,0.897,0.94,34.42,26.4,52.64,32.63,25.61,48.2,0,0,0,0,0,0,0.286,0,0.069,0.33,0.68,0.32,40.4
-72835200000,1967,9,1966,12,50,7,0.201,0.0696,0.132,8073.18,48.2,48.2,48.05,1,1,1,332.8,324.1,341.6,217.8,209.1,115,115,115,0,0,0,0.346,0.337,0.355,217.8,209.1,226.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.122,0.129,0.0143,0.0135,0.015,0.00057,0.00054,0.0006,0.376,0.361,0.392,0.015,0.014,0.016,24.56,24.5,24.62,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.25,48.27,52.19,48.05,47.31,48.2,0,0,0,0,0,0,0.267,0,0.069,0.35,0.66,0.34,40.2
-72230400000,1967,9,1966,12,51,7,0.19,0.0696,0.12,7553.83,47.31,47.31,44.96,1,1,1,313.6,302.6,324.1,198.6,187.6,115,115,115,0,0,0,0.367,0.355,0.38,198.6,187.6,209.1,990,990,990,965,964.9,965,25,25,25.1,0.119,0.115,0.122,0.0126,0.0117,0.0135,0.0005,0.00047,0.00054,0.342,0.322,0.361,0.014,0.013,0.014,24.69,24.62,24.76,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.88,43.34,48.27,44.96,42.47,47.31,0,0,0,0,0,0,0.25,0,0.07,0.37,0.63,0.37,39.8
-71625600000,1967,9,1966,12,52,7,0.174,0.0673,0.107,6700.7,43.77,43.77,39.89,1,1,1,288.1,281.5,298.8,176.8,166.5,111.3,89,115,0,0,0,0.386,0.316,0.409,176.8,166.5,192.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.107,0.114,0.0108,0.0099,0.0121,0.00043,0.00039,0.00048,0.303,0.284,0.329,0.012,0.011,0.013,24.84,24.79,24.89,0.948,0.944,0.952,0.977,0.973,0.98,0.926,0.918,0.933,40.83,38.37,44.66,39.89,37.32,43.77,0,0,0,0,0,0,0.222,0,0.067,0.39,0.61,0.39,38.5
-71020800000,1967,10,1967,1,1,7,0.162,0.0538,0.108,6824.39,41.88,41.88,40.62,1,1,1,268.1,261.9,273.3,179.1,172.9,89,89,89,0,0,0,0.332,0.326,0.34,179.1,172.9,184.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.112,0.011,0.0104,0.0114,0.00044,0.00041,0.00045,0.305,0.294,0.314,0.012,0.012,0.012,24.92,24.89,24.96,0.948,0.946,0.95,0.978,0.976,0.98,0.928,0.924,0.931,41.51,40.04,42.73,40.62,39.08,41.88,0,0,0,0,0,0,0.226,0,0.054,0.33,0.67,0.33,42.1
-70416000000,1967,10,1967,1,2,7,0.156,0.0538,0.102,6403.62,39.08,39.08,38.12,1,1,1,258,254.6,261.9,169,165.6,89,89,89,0,0,0,0.345,0.34,0.35,169,165.6,172.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.107,0.0101,0.00982,0.0104,0.0004,0.00039,0.00041,0.287,0.281,0.294,0.011,0.011,0.012,24.98,24.96,25,0.945,0.944,0.946,0.974,0.972,0.976,0.921,0.918,0.924,39.13,38.32,40.04,38.12,37.26,39.08,0,0,0,0,0,0,0.212,0,0.054,0.34,0.65,0.35,41
-69811200000,1967,10,1967,1,3,7,0.166,0.0538,0.113,7075.34,48.2,48.2,42.12,1,1,1,275,254.6,302.6,186,165.6,89,89,89,0,0,0,0.325,0.294,0.35,186,165.6,213.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.112,0.105,0.122,0.0116,0.00982,0.0139,0.00046,0.00039,0.00055,0.317,0.281,0.367,0.013,0.011,0.015,24.88,24.72,25,0.95,0.944,0.957,0.977,0.972,0.98,0.929,0.918,0.938,43.13,38.32,49.58,42.12,37.26,48.2,0,0,0,0,0,0,0.234,0,0.053,0.32,0.68,0.32,42.6
-69206400000,1967,10,1967,1,4,7,0.182,0.0538,0.128,7993.24,48.2,48.2,47.58,1,1,1,300.6,290,305.9,211.6,201,89,89,89,0,0,0,0.296,0.291,0.307,211.6,201,216.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.117,0.123,0.0137,0.0128,0.0142,0.00055,0.00051,0.00057,0.363,0.344,0.373,0.014,0.014,0.015,24.73,24.7,24.8,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,49.09,46.68,50.32,47.58,45.74,48.2,0,0,0,0,0,0,0.264,0,0.054,0.3,0.7,0.3,43.9
-68601600000,1967,10,1967,1,5,7,0.182,0.0521,0.13,8028.05,50.71,50.71,47.79,2,1,1.2857142857142858,300.3,290,317.9,214.1,201,86.14,85,89,0,0,0,0.287,0.267,0.307,214.1,201,232.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.117,0.128,0.014,0.0128,0.0156,0.00056,0.00051,0.00062,0.323,0.239,0.379,0.013,0.0095,0.015,24.77,24.69,24.8,0.947,0.923,0.958,0.977,0.97,0.98,0.925,0.895,0.939,41.82,25.63,51.28,40.61,24.86,48.2,0,0,0,0,0,0,0.265,0,0.052,0.29,0.71,0.29,44.1
-67996800000,1967,11,1967,2,6,7,0.208,0.0514,0.156,9454.36,60.78,60.78,56.28,2,2,2,343.3,321.2,364,258.3,236.2,85,85,85,0,0,0,0.248,0.234,0.265,258.3,236.2,279,990,990,990,965.1,965,965.2,24.9,24.8,25,0.137,0.129,0.145,0.0219,0.0158,0.0307,0.00088,0.00063,0.0012,0.276,0.247,0.306,0.011,0.0099,0.012,24.61,24.47,24.75,0.931,0.925,0.936,0.97,0.97,0.97,0.903,0.897,0.908,29.01,26.51,31.33,28.14,25.71,30.39,0,0,0,0,0,0,0.313,0,0.052,0.25,0.75,0.25,45.5
-67392000000,1967,11,1967,2,7,7,0.238,0.0514,0.186,11242.9,69.9,69.9,66.92,2,2,2,392.7,368.3,406.7,307.7,283.3,85,85,85,0,0,0,0.217,0.209,0.231,307.7,283.3,321.7,990,990,990,965.4,965.2,965.4,24.6,24.6,24.8,0.155,0.146,0.16,0.0442,0.0327,0.0508,0.0018,0.0013,0.0021,0.349,0.313,0.37,0.014,0.013,0.015,24.29,24.2,24.45,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,34.5,31.81,36.03,33.46,30.85,34.95,0,0,0,0,0,0,0.372,0,0.052,0.22,0.78,0.22,47.2
-66787200000,1967,11,1967,2,8,7,0.263,0.055,0.208,12562.6,76.25,76.25,74.78,2,2,2,435.2,427.1,442.7,344.2,335.1,91,85,92,0,0,0,0.209,0.199,0.215,344.2,335.1,350.7,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.169,0.166,0.171,0.0615,0.0572,0.0645,0.0025,0.0023,0.0026,0.405,0.392,0.415,0.017,0.016,0.017,24.04,23.99,24.09,0.947,0.946,0.948,0.973,0.971,0.974,0.922,0.918,0.924,38.44,37.45,39.14,37.39,36.34,38.12,0,0,0,0,0,0,0.415,0,0.055,0.21,0.79,0.21,47.8
-66182400000,1967,11,1967,2,9,7,0.272,0.0585,0.213,12871.8,80.83,80.83,76.62,2,2,2,449.4,435.1,474.7,352.7,343.1,96.71,92,103,0,0,0,0.215,0.206,0.228,352.7,343.1,371.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.172,0.169,0.179,0.0655,0.0609,0.0744,0.0027,0.0025,0.0031,0.418,0.404,0.447,0.017,0.017,0.018,23.96,23.82,24.04,0.949,0.947,0.951,0.975,0.972,0.979,0.925,0.921,0.931,39.31,38.31,41.29,38.31,37.25,40.42,0,0,0,0,0,0,0.426,0,0.059,0.22,0.78,0.22,47.3
-65577600000,1967,12,1967,3,10,7,0.304,0.0623,0.242,14556.3,92.46,92.46,86.64,2,2,2,502.5,477.8,531.3,399.5,374.8,103,103,103,0,0,0,0.205,0.194,0.216,399.5,374.8,428.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.189,0.181,0.199,0.0875,0.0759,0.101,0.0036,0.0031,0.0042,0.489,0.452,0.532,0.02,0.019,0.022,23.65,23.48,23.8,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.932,0.938,44.21,41.63,47.17,43.32,40.77,46.23,0,0,0,0,0,0,0.481,0,0.062,0.2,0.8,0.2,47.9
-64972800000,1967,12,1967,3,11,7,0.347,0.0581,0.289,16765.1,106.5,106.5,99.79,3,2,2.4285714285714284,573.9,542.7,606.9,477.9,446.7,96,96,96,0,0,0,0.167,0.158,0.177,477.9,446.7,510.9,990,990,990,966.2,966,966.3,23.8,23.7,24,0.218,0.205,0.236,0.125,0.11,0.142,0.0052,0.0046,0.006,0.56,0.52,0.6,0.024,0.022,0.025,23.26,23.12,23.4,0.953,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.21,35.35,51.66,42.44,34.29,48.2,0,0,0,0,0,0,0.554,0,0.058,0.17,0.83,0.17,48.3
-64368000000,1967,12,1967,3,12,7,0.385,0.0605,0.324,18733.5,116.1,116.1,111.5,3,3,3,636.3,606.9,662,536.3,510.9,100,96,103,0,0,0,0.157,0.151,0.16,536.3,510.9,559,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.251,0.236,0.265,0.159,0.142,0.174,0.0068,0.006,0.0074,0.594,0.55,0.633,0.025,0.023,0.027,22.96,22.82,23.12,0.95,0.947,0.951,0.972,0.97,0.975,0.923,0.919,0.928,38.22,36.59,39.67,37.17,35.49,38.69,0,0,0,0,0,0,0.619,0,0.061,0.16,0.84,0.16,48.7
-63763200000,1967,12,1967,3,13,7,0.431,0.0623,0.369,21167.5,131.9,131.9,126,3,3,3,713,674.1,745.4,610,571.1,103,103,103,0,0,0,0.145,0.138,0.153,610,571.1,642.4,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.294,0.272,0.312,0.209,0.183,0.23,0.009,0.0078,0.01,0.719,0.654,0.774,0.031,0.028,0.033,22.53,22.34,22.75,0.955,0.952,0.956,0.979,0.977,0.98,0.935,0.93,0.937,42.88,40.45,44.86,42,39.52,43.96,0,0,0,0,0,0,0.7,0,0.062,0.14,0.86,0.14,49.1
-63158400000,1968,1,1967,4,14,7,0.481,0.0702,0.41,23147.8,143.3,143.3,137.8,3,3,3,794.6,764,827.5,678.6,648,116,116,116,0,0,0,0.146,0.14,0.152,678.6,648,711.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.333,0.316,0.352,0.254,0.234,0.276,0.011,0.01,0.012,0.835,0.784,0.891,0.036,0.034,0.039,22.09,21.9,22.26,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.87,45.09,48.74,45.93,44.18,47.77,0,0,0,0,0,0,0.765,0,0.071,0.15,0.85,0.15,48.1
-62553600000,1968,1,1967,4,15,7,0.571,0.0702,0.501,26929.1,177.6,177.6,160.3,4,3,3.7142857142857144,944.6,851.4,1047,828.6,735.4,116,116,116,0,0,0,0.123,0.111,0.136,828.6,735.4,931.3,990,990,990,967.7,967.3,968,22.3,22,22.7,0.448,0.365,0.541,0.34,0.292,0.39,0.015,0.013,0.018,1.03,0.931,1.19,0.046,0.041,0.054,21.3,20.76,21.76,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,44.9,39.91,51.52,43.52,38.95,48.2,0,0,0,0,0,0,0.891,0,0.07,0.12,0.88,0.12,47.2
-61948800000,1968,1,1967,4,16,7,0.955,0.0708,0.657,30724.4,192.8,192.8,182.9,4,4,4,1579,1127,2229,1462,1011,117.1,116,124,376,0,1005,0.078,0.0556,0.103,1086,1011,1100,990,990,990,969.7,968.3,971.7,20.3,18.3,21.7,0.829,0.622,0.926,0.616,0.447,0.648,0.031,0.021,0.035,1.74,1.35,1.87,0.087,0.062,0.1,18.54,16.47,20.35,0.952,0.946,0.956,0.98,0.98,0.98,0.933,0.927,0.936,46.91,42.04,50.44,45.72,41.2,48.2,0,0,0,0,0,0,1.02,0,0.298,0.074,0.69,0.31,32.2
-61344000000,1968,1,1967,4,17,7,1.69,0.075,0.665,25048.9,160.2,160.2,149.1,4,4,4,2802,2398,3200,2678,2274,124,124,124,1578,1174,1976,0.0447,0.0387,0.0517,1100,1100,1100,990,990,990,973,972.1,974,17,16,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.04,1.87,1.87,1.87,0.11,0.1,0.12,15.09,14.14,16.06,0.941,0.936,0.945,0.973,0.97,0.978,0.916,0.908,0.924,38.3,35.69,40.95,37.28,34.62,40.05,0,0,0,0,0,0,0.828,0,1.025,0.044,0.39,0.61,14.8
-60739200000,1968,1,1967,4,18,7,2.33,0.0902,0.665,20845.8,136.2,136.2,124.1,4,4,4,3854,3302,4599,3705,3178,149.1,124,168,2605,2078,3331,0.0387,0.0351,0.0449,1100,1100,1100,990,990,990,975.3,974.2,976.8,14.7,13.2,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.041,0.049,1.87,1.87,1.87,0.13,0.12,0.14,12.8,11.35,13.93,0.926,0.913,0.935,0.97,0.97,0.97,0.898,0.886,0.907,31.98,27.96,35.1,31.02,27.12,34.05,0,0,0,0,0,0,0.689,0,1.665,0.039,0.29,0.71,8.95
-60134400000,1968,2,1967,5,19,7,3.13,0.102,0.665,15239.2,100.3,100.3,90.71,4,4,4,5169,4854,5326,5001,4686,168,168,168,3901,3586,4058,0.0325,0.0315,0.0346,1100,1100,1100,990.02,990,990.03,977.8,977.2,978,12.3,12,12.8,0.918,0.914,0.926,0.648,0.648,0.648,0.053,0.051,0.054,1.87,1.86,1.87,0.15,0.15,0.15,10.39,10.16,10.88,0.888,0.879,0.906,0.97,0.97,0.97,0.861,0.853,0.879,24.88,24.09,26.58,22.68,21.58,25.07,0,0,0,0,0,0,0.504,0,2.465,0.033,0.21,0.79,4.87
-59529600000,1968,2,1967,5,20,7,3.07,0.102,0.665,15638.3,100.6,100.6,93.08,4,4,4,5083,4846,5290,4915,4678,168,168,168,3815,3578,4022,0.0331,0.0318,0.0347,1100,1100,1100,990.01,990,990.03,977.6,977.2,978,12.4,12.1,12.8,0.921,0.915,0.926,0.648,0.648,0.648,0.052,0.051,0.054,1.87,1.86,1.87,0.15,0.15,0.15,10.52,10.21,10.9,0.892,0.881,0.906,0.97,0.97,0.97,0.865,0.855,0.879,25.31,24.26,26.64,23.27,21.82,25.15,0,0,0,0,0,0,0.517,0,2.405,0.033,0.22,0.78,5.09
-58924800000,1968,2,1967,5,21,7,2.77,0.102,0.665,18237,110.2,110.2,108.6,4,4,4,4587,4514,4716,4419,4346,168,168,168,3319,3246,3448,0.0366,0.0356,0.0372,1100,1100,1100,990,990,990,976.8,976.6,977,13.2,13,13.4,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.05,1.87,1.87,1.87,0.14,0.14,0.14,11.37,11.14,11.51,0.914,0.911,0.915,0.97,0.97,0.97,0.886,0.884,0.888,28.02,27.37,28.39,27.14,26.27,27.54,0,0,0,0,0,0,0.603,0,2.105,0.037,0.24,0.76,6.58
-58320000000,1968,2,1967,5,22,7,2.75,0.13,0.665,18385.3,110.5,110.5,109.4,4,4,4,4551,4497,4582,4336,4219,215.1,168,278,3236,3119,3314,0.0474,0.0367,0.0618,1100,1100,1100,990,990,990,976.7,976.6,976.7,13.3,13.3,13.4,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.44,11.38,11.54,0.914,0.914,0.915,0.97,0.97,0.97,0.887,0.886,0.888,28.21,28.05,28.48,27.36,27.21,27.63,0,0,0,0,0,0,0.608,0,2.085,0.047,0.24,0.76,6.69
-57715200000,1968,3,1967,6,23,7,2.61,0.168,0.665,19176.8,117.1,117.1,114.1,4,4,4,4313,4166,4445,4035,3888,278,278,278,2935,2788,3067,0.0645,0.0625,0.0667,1100,1100,1100,990,990,990,976.3,976,976.5,13.7,13.5,14,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.87,11.63,12.14,0.919,0.916,0.921,0.97,0.97,0.97,0.891,0.889,0.894,29.42,28.74,30.17,28.54,27.88,29.26,0,0,0,0,0,0,0.634,0,1.945,0.064,0.25,0.75,7.35
-57110400000,1968,3,1967,6,24,7,2.41,0.128,0.665,20268.4,124.1,124.1,120.6,4,4,4,3992,3835,4107,3781,3624,211,211,211,2681,2524,2796,0.0529,0.0514,0.055,1100,1100,1100,990,990,990,975.7,975.3,975.9,14.3,14.1,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.47,12.25,12.79,0.924,0.922,0.927,0.97,0.97,0.97,0.897,0.895,0.899,31.09,30.47,31.99,30.16,29.56,31.03,0,0,0,0,0,0,0.67,0,1.745,0.053,0.28,0.72,8.41
-56505600000,1968,3,1967,6,25,7,2.34,0.128,0.665,20744.8,125.9,125.9,123.5,4,4,4,3865,3758,4066,3654,3547,211,211,211,2554,2447,2755,0.0546,0.0519,0.0561,1100,1100,1100,990,990,990,975.4,975.2,975.8,14.6,14.2,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.73,12.33,12.96,0.927,0.923,0.929,0.97,0.97,0.97,0.899,0.895,0.901,31.83,30.68,32.45,30.87,29.76,31.48,0,0,0,0,0,0,0.686,0,1.675,0.055,0.28,0.72,8.87
-55900800000,1968,3,1967,6,26,7,2.92,0.128,0.665,16858.5,116.3,116.3,100.3,4,4,4,4830,4206,5326,4619,3995,211,211,211,3519,2895,4015,0.044,0.0396,0.0502,1100,1100,1100,990.01,990,990.03,977.2,976.1,978,12.8,12,13.9,0.923,0.914,0.926,0.648,0.648,0.648,0.051,0.046,0.054,1.87,1.86,1.87,0.15,0.13,0.15,10.97,10.16,12.07,0.901,0.879,0.921,0.97,0.97,0.97,0.874,0.853,0.893,26.68,24.09,29.96,25.09,21.58,29.06,0,0,0,0,0,0,0.557,0,2.255,0.044,0.23,0.77,5.77
-55296000000,1968,4,1967,7,27,7,3.32,0.155,0.665,2003.57,83.48,83.48,11.93,4,4,4,5483,5434,5556,5226,5177,257,257,257,4126,4077,4199,0.0469,0.0463,0.0473,1100,1100,1100,990.05,990.04,990.05,978.3,978.2,978.4,11.8,11.7,11.9,0.909,0.907,0.911,0.648,0.648,0.648,0.055,0.055,0.055,1.86,1.85,1.86,0.16,0.16,0.16,9.935,9.83,10,0.125,0,0.873,0.139,0,0.97,0.121,0,0.847,3.367,0,23.57,2.982,0,20.87,0,0,6,0,0,0.857,0.0663,0.857,2.655,0.047,0.2,0.8,0.603
-54691200000,1968,4,1967,7,28,7,3.25,0.175,0.665,8502.11,92.81,92.81,50.61,4,4,4,5370,5084,5594,5081,4771,289,257,313,3981,3671,4237,0.054,0.0459,0.0616,1100,1100,1100,990.04,990.01,990.05,978.1,977.6,978.4,12,11.6,12.4,0.913,0.906,0.921,0.648,0.648,0.648,0.054,0.052,0.056,1.86,1.85,1.87,0.16,0.15,0.16,10.1,9.776,10.5,0.505,0,0.892,0.554,0,0.97,0.49,0,0.865,14,0,25.26,12.65,0,23.2,0,0,3,0,0,0.429,0.281,0.429,2.585,0.054,0.2,0.8,2.62
-54086400000,1968,4,1967,7,29,7,2.82,0.189,0.665,17789.6,112.9,112.9,105.9,4,4,4,4660,4378,4944,4347,4065,313,313,313,3246,2965,3531,0.0673,0.0633,0.0715,1100,1100,1100,990,990,990,976.9,976.4,977.4,13.1,12.6,13.6,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.24,10.72,11.75,0.911,0.9,0.918,0.97,0.97,0.97,0.884,0.873,0.89,27.61,26,29.09,26.47,24.25,28.21,0,0,0,0,0,0,0.588,0,2.155,0.067,0.24,0.76,6.31
-53481600000,1968,4,1967,7,30,7,2.41,0.189,0.665,20332.6,127.6,127.6,121,4,4,4,3980,3684,4272,3667,3371,313,313,313,2568,2271,2860,0.0788,0.0733,0.085,1100,1100,1100,990,990,990,975.6,975,976.2,14.4,13.8,15,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.043,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.51,11.95,13.12,0.925,0.919,0.93,0.97,0.97,0.97,0.897,0.892,0.902,31.19,29.63,32.88,30.26,28.74,31.9,0,0,0,0,0,0,0.672,0,1.745,0.078,0.28,0.72,8.44
-52876800000,1968,4,1967,7,31,7,2.04,0.179,0.665,22587.7,139.4,139.4,134.5,4,4,4,3379,3158,3612,3083,2869,295.9,289,313,1983,1769,2199,0.0876,0.0849,0.0915,1100,1100,1100,990,990,990,974.4,973.9,974.9,15.6,15.1,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.76,13.27,14.23,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,34.65,33.3,35.94,33.61,32.3,34.86,0,0,0,0,0,0,0.747,0,1.375,0.088,0.33,0.67,11.1
-52272000000,1968,5,1967,8,32,7,1.77,0.175,0.665,24456.5,150.3,150.3,145.6,4,4,4,2927,2756,3078,2638,2467,289,289,289,1538,1367,1689,0.0989,0.0939,0.105,1100,1100,1100,990,990,990,973.3,972.9,973.7,16.7,16.3,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.79,14.42,15.2,0.94,0.938,0.942,0.971,0.97,0.973,0.912,0.909,0.916,37.48,36.47,38.61,36.39,35.38,37.57,0,0,0,0,0,0,0.809,0,1.105,0.099,0.38,0.62,13.8
-51667200000,1968,5,1967,8,33,7,1.55,0.175,0.665,26165.2,158.2,158.2,155.7,4,4,4,2559,2471,2659,2270,2182,289,289,289,1170,1082,1270,0.113,0.109,0.117,1100,1100,1100,990,990,990,972.4,972.2,972.7,17.6,17.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.68,15.43,15.89,0.944,0.943,0.945,0.976,0.974,0.977,0.921,0.919,0.923,39.9,39.24,40.48,38.94,38.24,39.55,0,0,0,0,0,0,0.865,0,0.885,0.11,0.43,0.57,16.9
-51062400000,1968,5,1967,8,34,7,1.41,0.175,0.665,27237.4,165.1,165.1,162.1,4,4,4,2328,2220,2434,2039,1931,289,289,289,939.3,831,1045,0.124,0.119,0.13,1100,1100,1100,990,990,990,971.9,971.6,972.1,18.1,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.23,15.98,16.49,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.928,41.4,40.72,42.11,40.53,39.81,41.26,0,0,0,0,0,0,0.901,0,0.745,0.12,0.47,0.53,19.3
-50457600000,1968,5,1967,8,35,7,1.26,0.164,0.665,28343.5,172.6,172.6,168.7,4,4,4,2079,1942,2220,1808,1716,271,226,289,708.3,616,831,0.13,0.113,0.142,1100,1100,1100,990,990,990,971.3,970.9,971.6,18.7,18.4,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.84,16.49,17.21,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.04,42.11,44.04,42.18,41.26,43.16,0,0,0,0,0,0,0.937,0,0.595,0.13,0.53,0.47,22.5
-49852800000,1968,6,1967,9,36,7,1.06,0.137,0.665,30156.6,183.8,183.8,179.5,4,4,4,1745,1622,1879,1519,1396,226,226,226,419.6,296,553,0.13,0.12,0.139,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.915,0.903,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.85,1.87,0.094,0.092,0.097,17.86,17.42,18.27,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.79,44.59,46.89,44.88,43.7,45.95,0,0,0,0,0,0,0.997,0,0.395,0.13,0.63,0.37,28.4
-49248000000,1968,6,1967,9,37,7,0.897,0.137,0.665,31692.4,192.8,192.8,188.6,4,4,4,1482,1323,1590,1256,1097,226,226,226,156.7,0,264,0.153,0.142,0.171,1100,1097,1100,990,990,990,969.4,968.9,969.8,20.6,20.2,21.1,0.855,0.784,0.898,0.647,0.641,0.648,0.031,0.03,0.032,1.8,1.72,1.85,0.088,0.082,0.091,18.77,18.38,19.36,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.19,47.17,49.63,47.16,46.23,48.2,0,0,0,0,0,0,1.05,0,0.232,0.15,0.74,0.26,35.3
-48643200000,1968,6,1967,9,38,7,0.732,0.137,0.595,30519.4,186.3,186.3,181.7,4,4,4,1210,1164,1246,983.7,938.1,226,226,226,0,0,0,0.187,0.181,0.194,983.7,938.1,1020,990,990,990,968.6,968.4,968.7,21.4,21.3,21.6,0.622,0.57,0.672,0.422,0.393,0.467,0.02,0.018,0.022,1.32,1.22,1.42,0.062,0.057,0.067,20.12,19.91,20.36,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.34,44.73,47.52,45.42,43.83,46.57,0,0,0,0,0,0,1.01,0,0.137,0.19,0.81,0.19,41.7
-48038400000,1968,6,1967,9,39,7,0.671,0.137,0.535,28065.8,174,174,167.1,4,4,4,1110,1047,1155,884.2,821.3,226,226,226,0,0,0,0.204,0.196,0.216,884.2,821.3,929.3,990,990,990,968.2,968,968.4,21.8,21.6,22,0.521,0.464,0.562,0.367,0.337,0.389,0.017,0.015,0.018,1.13,1.02,1.21,0.052,0.046,0.056,20.62,20.4,20.93,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.931,0.936,42.65,40.18,44.4,41.76,39.24,43.51,0,0,0,0,0,0,0.928,0,0.136,0.2,0.8,0.2,41.8
-47433600000,1968,7,1967,10,40,7,0.591,0.12,0.471,24792.2,156.7,156.7,147.6,4,3,3.2857142857142856,977.6,941.1,1015,778.6,742.1,199,199,199,0,0,0,0.203,0.196,0.211,778.6,742.1,815.5,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.418,0.385,0.452,0.316,0.297,0.334,0.014,0.013,0.015,0.998,0.958,1.04,0.045,0.043,0.047,21.19,21.05,21.38,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.75,39.33,52.05,45.5,38.33,48.2,0,0,0,0,0,0,0.82,0,0.12,0.2,0.8,0.2,41.9
-46828800000,1968,7,1967,10,41,7,0.527,0.12,0.406,22564.6,144.6,144.6,134.3,3,3,3,870.6,817.2,935.5,671.6,618.2,199,199,199,0,0,0,0.229,0.213,0.244,671.6,618.2,736.5,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.34,0.309,0.38,0.25,0.214,0.293,0.011,0.0094,0.013,0.834,0.744,0.946,0.037,0.033,0.042,21.78,21.41,22.09,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.7,42.62,49.32,44.77,41.77,48.2,0,0,0,0,0,0,0.746,0,0.121,0.23,0.77,0.23,42.8
-46224000000,1968,7,1967,10,42,7,0.464,0.12,0.344,19455.5,121.8,121.8,115.8,3,3,3,767.7,741,797.9,568.7,542,199,199,199,0,0,0,0.259,0.249,0.269,568.7,542,598.9,990,990,990,967,966.9,967.1,23,22.9,23.1,0.281,0.266,0.298,0.181,0.163,0.201,0.0079,0.007,0.0088,0.66,0.615,0.711,0.029,0.027,0.031,22.37,22.2,22.52,0.952,0.95,0.954,0.975,0.972,0.979,0.928,0.923,0.934,39.58,37.9,41.46,38.6,36.82,40.6,0,0,0,0,0,0,0.643,0,0.12,0.26,0.74,0.26,41.9
-45619200000,1968,7,1967,10,43,7,0.421,0.12,0.3,17018.5,109.4,109.4,101.3,3,2,2.5714285714285716,695.7,662,735.5,496.7,463,199,199,199,0,0,0,0.286,0.271,0.301,496.7,463,536.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.24,0.221,0.263,0.135,0.118,0.159,0.0058,0.005,0.0069,0.587,0.554,0.632,0.025,0.024,0.027,22.73,22.55,22.86,0.951,0.947,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.36,35.57,51.75,40.65,34.5,48.2,0,0,0,0,0,0,0.563,0,0.121,0.29,0.71,0.29,40.4
-45014400000,1968,7,1967,10,44,7,0.387,0.107,0.28,16081.7,96.4,96.4,95.72,2,2,2,639.3,619.8,662,462.6,444.9,176.7,160,199,0,0,0,0.276,0.248,0.309,462.6,444.9,483.9,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.219,0.212,0.229,0.117,0.109,0.127,0.005,0.0046,0.0054,0.591,0.564,0.625,0.025,0.024,0.027,22.95,22.86,23.04,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.83,47.98,51.96,47.86,47.02,48.2,0,0,0,0,0,0,0.532,0,0.107,0.28,0.72,0.28,41.6
-44409600000,1968,8,1967,11,45,7,0.353,0.0979,0.255,15129,95.09,95.09,90.05,2,2,2,583.4,566.7,606.9,421.5,393.7,161.9,160,173,0,0,0,0.278,0.264,0.305,421.5,393.7,446.9,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.201,0.192,0.21,0.098,0.0848,0.11,0.0041,0.0036,0.0046,0.526,0.486,0.564,0.022,0.02,0.024,23.25,23.11,23.36,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.95,43.03,48.51,45.03,42.17,47.54,0,0,0,0,0,0,0.5,0,0.098,0.28,0.72,0.28,42.9
-43804800000,1968,8,1967,11,46,7,0.323,0.105,0.219,13000,83.28,83.28,77.38,2,2,2,534.6,512.2,561.5,361.6,339.2,173,173,173,0,0,0,0.324,0.308,0.338,361.6,339.2,388.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.181,0.173,0.191,0.0697,0.0591,0.0824,0.0029,0.0025,0.0035,0.437,0.404,0.478,0.018,0.017,0.02,23.56,23.4,23.69,0.95,0.947,0.953,0.975,0.97,0.98,0.926,0.919,0.934,39.67,37.31,42.49,38.69,36.2,41.64,0,0,0,0,0,0,0.43,0,0.104,0.33,0.68,0.32,40.2
-43200000000,1968,8,1967,11,47,7,0.299,0.105,0.195,11557.3,71.31,71.31,68.79,2,2,2,494.9,481.3,507,321.9,308.3,173,173,173,0,0,0,0.35,0.341,0.359,321.9,308.3,334,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.167,0.162,0.171,0.0509,0.0445,0.0567,0.0021,0.0018,0.0023,0.378,0.357,0.396,0.016,0.015,0.016,23.8,23.72,23.88,0.944,0.942,0.946,0.97,0.97,0.97,0.916,0.914,0.918,35.46,34,36.76,34.4,32.98,35.66,0,0,0,0,0,0,0.382,0,0.104,0.35,0.65,0.35,38.7
-42595200000,1968,8,1967,11,48,7,0.283,0.1,0.182,10867.4,71.34,71.34,64.69,2,2,2,467.3,451.8,477.8,301.7,283.4,165.6,121,173,0,0,0,0.354,0.268,0.379,301.7,283.4,330.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.154,0.166,0.0414,0.0328,0.0551,0.0017,0.0013,0.0023,0.347,0.32,0.387,0.014,0.013,0.016,23.95,23.9,24.03,0.941,0.937,0.946,0.97,0.97,0.97,0.913,0.909,0.917,33.34,31.3,36.77,32.34,30.36,35.67,0,0,0,0,0,0,0.359,0,0.101,0.35,0.64,0.36,38.4
-41990400000,1968,9,1967,12,49,7,0.264,0.0732,0.191,11457.4,70.26,70.26,68.2,2,2,2,436.8,427.1,446.6,315.8,306.1,121,121,121,0,0,0,0.277,0.271,0.283,315.8,306.1,325.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.161,0.157,0.164,0.0481,0.0435,0.0527,0.002,0.0018,0.0022,0.364,0.35,0.379,0.015,0.014,0.016,24.07,24.01,24.13,0.943,0.942,0.945,0.97,0.97,0.97,0.915,0.913,0.916,35.15,34.1,36.21,34.1,33.08,35.13,0,0,0,0,0,0,0.379,0,0.073,0.28,0.72,0.28,43.4
-41385600000,1968,9,1967,12,50,7,0.25,0.0732,0.177,10626.5,65.12,65.12,63.25,2,2,2,413.5,406.7,422.2,292.5,285.7,121,121,121,0,0,0,0.293,0.287,0.298,292.5,285.7,301.2,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.153,0.15,0.156,0.0371,0.0339,0.0412,0.0015,0.0014,0.0017,0.33,0.319,0.343,0.013,0.013,0.014,24.21,24.16,24.25,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,32.6,31.85,33.57,31.63,30.89,32.56,0,0,0,0,0,0,0.351,0,0.073,0.29,0.71,0.29,42.5
-40780800000,1968,9,1967,12,51,7,0.237,0.0732,0.164,9839.92,60.88,60.88,58.57,2,2,2,391.7,385.2,402.5,270.7,264.2,121,121,121,0,0,0,0.309,0.301,0.314,270.7,264.2,281.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.145,0.143,0.149,0.0268,0.0237,0.0319,0.0011,0.00096,0.0013,0.297,0.287,0.313,0.012,0.012,0.013,24.34,24.28,24.39,0.934,0.933,0.937,0.97,0.97,0.97,0.906,0.905,0.908,30.19,29.47,31.38,29.29,28.58,30.44,0,0,0,0,0,0,0.325,0,0.073,0.31,0.69,0.31,41.5
-40176000000,1968,9,1967,12,52,7,0.223,0.0732,0.15,9030.63,56.61,56.61,53.75,2,2,2,369.5,358.7,382.6,248.5,237.7,121,121,121,0,0,0,0.328,0.316,0.337,248.5,237.7,261.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.137,0.133,0.142,0.0182,0.016,0.0225,0.00073,0.00064,0.00091,0.265,0.252,0.283,0.011,0.01,0.011,24.49,24.4,24.55,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,27.71,26.49,29.18,26.88,25.69,28.3,0,0,0,0,0,0,0.299,0,0.073,0.33,0.67,0.33,40.5
-39571200000,1968,9,1967,12,53,7,0.208,0.0607,0.147,8863.02,55.39,55.39,52.76,2,2,2,343.3,334.4,354,242.9,233,100.4,97,121,0,0,0,0.292,0.276,0.342,242.9,233,254.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.134,0.132,0.138,0.0167,0.0156,0.0192,0.00067,0.00063,0.00077,0.257,0.247,0.271,0.01,0.0099,0.011,24.63,24.57,24.68,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.903,27.19,25.95,28.55,26.38,25.17,27.69,0,0,0,0,0,0,0.293,0,0.061,0.29,0.71,0.29,42.6
-38966400000,1968,10,1968,1,1,7,0.192,0.0566,0.135,8141.92,50.05,50.05,48.46,2,1,1.1428571428571428,317.6,305.9,327.5,224,216.9,93.57,89,97,0,0,0,0.294,0.284,0.305,224,216.9,230.5,990,990,990,965,964.9,965,25,25,25.1,0.126,0.123,0.129,0.0148,0.0142,0.0153,0.00059,0.00057,0.00061,0.364,0.243,0.392,0.015,0.0097,0.016,24.65,24.59,24.72,0.954,0.923,0.959,0.979,0.97,0.98,0.933,0.895,0.94,47.94,25.8,52.5,44.89,25.02,48.2,0,0,0,0,0,0,0.269,0,0.057,0.29,0.7,0.3,42.4
-38361600000,1968,10,1968,1,2,7,0.18,0.0538,0.126,7947.84,48.2,48.2,47.31,1,1,1,297.5,290,302.6,208.5,201,89,89,89,0,0,0,0.299,0.294,0.307,208.5,201,213.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.117,0.122,0.0135,0.0128,0.0139,0.00054,0.00051,0.00055,0.357,0.344,0.367,0.014,0.014,0.015,24.75,24.72,24.8,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.39,46.68,49.58,47.31,45.74,48.2,0,0,0,0,0,0,0.263,0,0.054,0.3,0.7,0.3,44.2
-37756800000,1968,10,1968,1,3,7,0.173,0.0538,0.119,7540.15,45.74,45.74,44.88,1,1,1,286.3,283.2,290,197.3,194.2,89,89,89,0,0,0,0.311,0.307,0.314,197.3,194.2,201,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.115,0.117,0.0125,0.0123,0.0128,0.0005,0.00049,0.00051,0.337,0.332,0.344,0.013,0.013,0.014,24.82,24.8,24.84,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,45.8,45.08,46.68,44.88,44.18,45.74,0,0,0,0,0,0,0.249,0,0.054,0.31,0.69,0.31,43.6
-37152000000,1968,10,1968,1,4,7,0.171,0.0528,0.118,7441.52,44.72,44.72,44.29,1,1,1,282,281.5,283.2,194.7,192.5,87.29,85,89,0,0,0,0.309,0.302,0.316,194.7,192.5,196.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.114,0.115,0.0123,0.0121,0.0124,0.00049,0.00048,0.00049,0.333,0.329,0.336,0.013,0.013,0.013,24.84,24.84,24.85,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,45.2,44.66,45.64,44.29,43.77,44.72,0,0,0,0,0,0,0.246,0,0.053,0.31,0.69,0.31,43.5
-36547200000,1968,11,1968,2,5,7,0.184,0.0514,0.133,8166.57,52.06,52.06,48.61,2,1,1.5714285714285714,304.7,281.5,324.1,219.7,196.5,85,85,85,0,0,0,0.28,0.262,0.302,219.7,196.5,239.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.124,0.115,0.13,0.0144,0.0124,0.0161,0.00058,0.00049,0.00064,0.288,0.239,0.367,0.011,0.0095,0.015,24.78,24.73,24.84,0.937,0.923,0.957,0.974,0.97,0.98,0.913,0.895,0.938,35.08,25.63,49.66,34.17,24.86,48.2,0,0,0,0,0,0,0.27,0,0.051,0.28,0.72,0.28,44.4
-35942400000,1968,11,1968,2,6,7,0.201,0.0514,0.15,9059.04,58.61,58.61,53.92,2,1,1.8571428571428572,333,310.1,354,248,225.1,85,85,85,0,0,0,0.256,0.24,0.274,248,225.1,269,990,990,990,965.1,965,965.2,24.9,24.8,25,0.134,0.126,0.141,0.019,0.0149,0.026,0.00076,0.00059,0.001,0.284,0.239,0.387,0.011,0.0095,0.015,24.65,24.54,24.79,0.934,0.923,0.959,0.971,0.97,0.98,0.907,0.895,0.94,31.71,25.63,52.22,30.4,24.86,48.2,0,0,0,0,0,0,0.3,0,0.051,0.26,0.75,0.25,45.1
-35337600000,1968,11,1968,2,7,7,0.239,0.0514,0.188,11338.8,74.39,74.39,67.49,2,2,2,395.3,364,427.1,310.3,279,85,85,85,0,0,0,0.216,0.199,0.234,310.3,279,342.1,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.156,0.145,0.167,0.0455,0.0307,0.0605,0.0018,0.0012,0.0025,0.353,0.306,0.401,0.014,0.012,0.016,24.28,24.08,24.47,0.942,0.936,0.947,0.97,0.97,0.972,0.914,0.908,0.921,34.77,31.33,38.26,33.75,30.39,37.2,0,0,0,0,0,0,0.375,0,0.051,0.22,0.79,0.21,47.4
-34732800000,1968,11,1968,2,8,7,0.278,0.053,0.225,13631.4,85.63,85.63,81.14,2,2,2,460,427.1,481.3,372.5,342.1,87.57,85,103,0,0,0,0.19,0.178,0.214,372.5,342.1,392.8,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.178,0.167,0.185,0.0748,0.0605,0.0844,0.0031,0.0025,0.0035,0.447,0.401,0.477,0.018,0.016,0.02,23.88,23.77,24.08,0.951,0.947,0.954,0.978,0.972,0.98,0.93,0.921,0.935,41.49,38.26,43.69,40.57,37.2,42.81,0,0,0,0,0,0,0.451,0,0.053,0.19,0.81,0.19,49
-34128000000,1968,12,1968,3,9,7,0.305,0.0623,0.243,14636.1,89.3,89.3,87.12,2,2,2,504.6,490.4,515.4,401.6,387.4,103,103,103,0,0,0,0.204,0.2,0.21,401.6,387.4,412.4,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.19,0.185,0.194,0.0886,0.0818,0.0936,0.0037,0.0034,0.0039,0.492,0.471,0.508,0.02,0.019,0.021,23.64,23.57,23.72,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44.45,42.96,45.56,43.56,42.1,44.65,0,0,0,0,0,0,0.484,0,0.062,0.2,0.8,0.2,48
-33523200000,1968,12,1968,3,10,7,0.325,0.0593,0.266,15807.2,96.4,96.4,94.09,2,2,2,538,515.4,566.7,440,412.4,98,96,103,0,0,0,0.182,0.169,0.2,440,412.4,470.7,990,990,990,966,965.9,966.2,24,23.8,24.1,0.203,0.194,0.213,0.107,0.0936,0.121,0.0045,0.0039,0.0051,0.549,0.508,0.595,0.023,0.021,0.025,23.43,23.26,23.57,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.38,45.56,51.34,47.05,44.65,48.2,0,0,0,0,0,0,0.523,0,0.059,0.18,0.82,0.18,48.6
-32918400000,1968,12,1968,3,11,7,0.362,0.0581,0.304,17541.6,111,111,104.4,3,2,2.857142857142857,598.4,570.2,629.7,502.4,474.2,96,96,96,0,0,0,0.16,0.152,0.168,502.4,474.2,533.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.231,0.215,0.249,0.138,0.123,0.157,0.0058,0.0052,0.0067,0.552,0.52,0.6,0.023,0.022,0.025,23.16,22.99,23.23,0.948,0.945,0.956,0.972,0.97,0.98,0.921,0.917,0.937,38.52,35.35,51.66,37.1,34.29,48.2,0,0,0,0,0,0,0.58,0,0.058,0.16,0.84,0.16,48.5
-32313600000,1968,12,1968,3,12,7,0.397,0.0581,0.339,19556.9,122.3,122.3,116.4,3,3,3,655.8,631.8,684.5,559.8,535.8,96,96,96,0,0,0,0.146,0.14,0.152,559.8,535.8,588.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.263,0.25,0.28,0.175,0.159,0.194,0.0075,0.0067,0.0083,0.633,0.592,0.681,0.027,0.025,0.029,22.84,22.68,22.98,0.951,0.95,0.954,0.976,0.972,0.979,0.928,0.923,0.934,39.77,38.23,41.61,38.8,37.16,40.76,0,0,0,0,0,0,0.647,0,0.058,0.15,0.85,0.15,49.3
-31708800000,1968,12,1968,3,13,7,0.43,0.0667,0.363,20857.1,128.5,128.5,124.1,3,3,3,710.7,684.5,741,600.4,588.5,110.3,96,116,0,0,0,0.155,0.139,0.165,600.4,588.5,625,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.288,0.28,0.303,0.202,0.194,0.218,0.0087,0.0083,0.0094,0.703,0.681,0.745,0.03,0.029,0.032,22.55,22.39,22.68,0.954,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.24,41.47,43.7,41.38,40.6,42.83,0,0,0,0,0,0,0.69,0,0.067,0.16,0.84,0.16,48.5
-31104000000,1969,1,1968,4,14,7,0.458,0.0702,0.387,22046,134.7,134.7,131.2,3,3,3,756.5,741,776.2,640.5,625,116,116,116,0,0,0,0.154,0.149,0.157,640.5,625,660.2,990,990,990,966.9,966.9,967,23.1,23,23.1,0.312,0.303,0.323,0.229,0.218,0.242,0.0099,0.0094,0.011,0.771,0.745,0.804,0.033,0.032,0.035,22.3,22.19,22.39,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.63,43.7,45.81,43.74,42.83,44.9,0,0,0,0,0,0,0.729,0,0.071,0.15,0.84,0.16,48.1
-30499200000,1969,1,1968,4,15,7,0.49,0.0702,0.419,23533.1,144.6,144.6,140.1,3,3,3,809.6,776.2,845.8,693.6,660.2,116,116,116,0,0,0,0.143,0.137,0.149,693.6,660.2,729.8,990,990,990,967.1,967,967.3,22.9,22.7,23,0.342,0.323,0.362,0.264,0.242,0.289,0.012,0.011,0.013,0.861,0.804,0.922,0.038,0.035,0.041,22,21.8,22.19,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.73,45.81,49.75,46.69,44.9,48.2,0,0,0,0,0,0,0.778,0,0.071,0.14,0.86,0.14,48
-29894400000,1969,1,1968,4,16,7,0.532,0.0702,0.462,24766.2,154.5,154.5,147.4,4,3,3.2857142857142856,879.7,858,902.5,763.7,742,116,116,116,0,0,0,0.132,0.129,0.135,763.7,742,786.5,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.388,0.369,0.409,0.308,0.297,0.32,0.014,0.013,0.014,0.956,0.936,1,0.042,0.042,0.044,21.63,21.53,21.73,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.81,39.6,52.27,45.46,38.62,48.2,0,0,0,0,0,0,0.819,0,0.07,0.13,0.87,0.13,46.6
-29289600000,1969,1,1968,4,17,7,0.58,0.074,0.506,27327.8,167.7,167.7,162.7,4,4,4,958.5,910,995,836.3,794,122.3,116,138,0,0,0,0.127,0.118,0.141,836.3,794,866,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.455,0.416,0.482,0.344,0.323,0.358,0.015,0.014,0.016,1.02,0.949,1.07,0.046,0.042,0.048,21.24,21.06,21.51,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,41.55,39.91,42.77,40.67,38.95,41.92,0,0,0,0,0,0,0.904,0,0.074,0.13,0.87,0.13,47.1
-28684800000,1969,2,1968,5,18,7,0.645,0.0835,0.562,29648.2,187.2,187.2,176.5,4,4,4,1067,1015,1140,928.8,876.5,138,138,138,0,0,0,0.13,0.121,0.136,928.8,876.5,1002,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.543,0.495,0.615,0.389,0.363,0.428,0.018,0.016,0.02,1.19,1.1,1.32,0.054,0.05,0.061,20.7,20.34,20.96,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.02,43.01,47.75,44.12,42.15,46.79,0,0,0,0,0,0,0.98,0,0.083,0.13,0.87,0.13,46
-28080000000,1969,2,1968,5,19,7,0.742,0.0835,0.648,32287.1,192.8,192.8,192.2,4,4,4,1227,1164,1312,1089,1026,138,138,138,17.14,0,74,0.113,0.105,0.119,1072,1026,1100,990,990,990,968.6,968.4,968.9,21.4,21.1,21.6,0.725,0.65,0.789,0.585,0.482,0.648,0.027,0.022,0.031,1.6,1.42,1.74,0.075,0.066,0.082,19.78,19.38,20.17,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.61,48.47,50.48,48.05,47.5,48.2,0,0,0,0,0,0,1.07,0,0.094,0.11,0.87,0.13,43.5
-27475200000,1969,2,1968,5,20,7,1.13,0.0835,0.665,29665.2,191.8,191.8,176.6,4,4,4,1861,1406,2529,1723,1268,138,138,138,622.7,168,1291,0.0774,0.0546,0.0982,1100,1100,1100,990,990,990,970.6,969.2,972.4,19.4,17.6,20.8,0.896,0.829,0.926,0.648,0.648,0.648,0.033,0.031,0.037,1.84,1.78,1.87,0.095,0.085,0.11,17.6,15.75,19.04,0.949,0.944,0.953,0.979,0.976,0.98,0.93,0.922,0.934,45.07,40.09,48.92,44.14,39.14,47.95,0,0,0,0,0,0,0.981,0,0.465,0.074,0.59,0.41,26.3
-26870400000,1969,2,1968,5,21,7,2.51,0.108,0.665,17613.9,148.7,148.7,104.8,4,4,4,4147,2814,5518,3969,2676,178,138,278,2869,1576,4140,0.0426,0.03,0.0549,1100,1100,1100,990.01,990,990.05,975.8,973.1,978.3,14.2,11.7,16.9,0.923,0.908,0.926,0.648,0.648,0.648,0.046,0.038,0.055,1.87,1.86,1.87,0.13,0.11,0.16,12.32,9.884,15.06,0.791,0,0.941,0.832,0,0.972,0.767,0,0.915,27.2,0,38.23,26.21,0,37.17,0,0,1,0,0,0.143,0.582,0.143,1.845,0.043,0.26,0.74,7.02
-26265600000,1969,3,1968,6,22,7,3.8,0.168,0.665,0,0,0,0,4,4,4,6287,5763,6582,6009,5485,278,278,278,4909,4385,5204,0.0443,0.0422,0.0482,1100,1100,1100,990.11,990.07,990.14,979.4,978.7,979.8,10.7,10.4,11.4,0.885,0.876,0.901,0.648,0.648,0.648,0.061,0.057,0.063,1.83,1.82,1.85,0.17,0.16,0.18,8.883,8.54,9.534,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.135,0.044,0.18,0.82,0
-25660800000,1969,3,1968,6,23,7,4.03,0.168,0.665,0,0,0,0,4,4,4,6658,6562,6975,6380,6284,278,278,278,5280,5184,5597,0.0418,0.0399,0.0424,1100,1100,1100,990.14,990.13,990.17,979.9,979.7,980.3,10.3,9.91,10.4,0.873,0.864,0.876,0.648,0.648,0.648,0.063,0.062,0.065,1.82,1.81,1.82,0.18,0.18,0.18,8.454,8.097,8.563,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.365,0.042,0.17,0.83,0
-25056000000,1969,3,1968,6,24,7,4.25,0.168,0.665,0,0,0,0,4,4,4,7025,6805,7288,6747,6527,278,278,278,5647,5427,5910,0.0396,0.0381,0.0409,1100,1100,1100,990.17,990.15,990.19,980.3,980,980.6,9.88,9.63,10.1,0.862,0.854,0.869,0.648,0.648,0.648,0.066,0.064,0.067,1.81,1.8,1.82,0.18,0.18,0.19,8.068,7.829,8.288,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.585,0.04,0.16,0.84,0
-24451200000,1969,3,1968,6,25,7,4.68,0.168,0.665,0,0,0,0,4,4,4,7735,7436,8109,7457,7158,278,278,278,6357,6058,6731,0.036,0.0343,0.0374,1100,1100,1100,990.26,990.2,990.35,981,980.7,981.3,9.28,9.05,9.5,0.835,0.818,0.852,0.648,0.648,0.648,0.07,0.068,0.072,1.78,1.77,1.8,0.19,0.19,0.2,7.499,7.281,7.707,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.015,0.036,0.14,0.86,0
-23846400000,1969,3,1968,6,26,7,5.12,0.186,0.665,0,0,0,0,4,4,4,8461,8243,8558,8153,7965,308,278,313,7053,6865,7145,0.0364,0.0337,0.0372,1100,1100,1100,990.43,990.38,990.45,981.5,981.4,981.6,8.91,8.87,8.99,0.805,0.801,0.813,0.648,0.648,0.648,0.073,0.072,0.073,1.75,1.75,1.76,0.2,0.2,0.2,7.156,7.121,7.233,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.455,0.036,0.13,0.87,0
-23241600000,1969,4,1968,7,27,7,5,0.189,0.665,0,0,0,0,4,4,4,8260,7977,8467,7947,7664,313,313,313,6847,6564,7054,0.0379,0.037,0.0392,1100,1100,1100,990.38,990.31,990.43,981.4,981.2,981.5,8.99,8.91,9.11,0.812,0.804,0.823,0.648,0.648,0.648,0.072,0.071,0.073,1.76,1.75,1.77,0.2,0.19,0.2,7.229,7.153,7.335,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.335,0.038,0.13,0.87,0
-22636800000,1969,4,1968,7,28,7,4.47,0.189,0.665,0,0,0,0,4,4,4,7396,7058,7845,7083,6745,313,313,313,5983,5645,6432,0.0424,0.0399,0.0443,1100,1100,1100,990.21,990.17,990.28,980.7,980.3,981.1,9.55,9.2,9.83,0.849,0.828,0.861,0.648,0.648,0.648,0.068,0.066,0.07,1.8,1.78,1.81,0.19,0.18,0.19,7.751,7.423,8.02,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.805,0.042,0.15,0.85,0
-22032000000,1969,4,1968,7,29,7,3.87,0.189,0.665,0,0,0,0,4,4,4,6394,5967,6871,6081,5654,313,313,313,4981,4554,5458,0.0491,0.0456,0.0525,1100,1100,1100,990.12,990.09,990.16,979.5,979,980.1,10.6,10,11.1,0.882,0.867,0.894,0.648,0.648,0.648,0.061,0.058,0.065,1.83,1.82,1.84,0.17,0.17,0.18,8.753,8.213,9.243,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.205,0.049,0.17,0.83,0
-21427200000,1969,4,1968,7,30,7,3.29,0.186,0.665,6504.6,91.64,91.64,38.72,4,4,4,5440,5127,5759,5133,4823,307.9,304,313,4032,3723,4346,0.0567,0.0543,0.0593,1100,1100,1100,990.04,990.02,990.07,978.2,977.7,978.7,11.9,11.4,12.3,0.91,0.901,0.92,0.648,0.648,0.648,0.055,0.053,0.057,1.86,1.85,1.87,0.16,0.15,0.16,9.996,9.54,10.44,0.38,0,0.89,0.416,0,0.97,0.369,0,0.863,10.64,0,25.05,9.679,0,22.91,0,0,4,0,0,0.571,0.215,0.571,2.625,0.057,0.2,0.8,1.98
-20822400000,1969,5,1968,8,31,7,2.75,0.184,0.665,18177.9,117.3,117.3,108.2,4,4,4,4551,4155,5009,4247,3851,304,304,304,3147,2751,3605,0.0671,0.0607,0.0732,1100,1100,1100,990,990,990.01,976.7,976,977.5,13.3,12.5,14,0.926,0.924,0.926,0.648,0.648,0.648,0.049,0.046,0.052,1.87,1.87,1.87,0.14,0.13,0.15,11.44,10.61,12.16,0.913,0.896,0.921,0.97,0.97,0.97,0.885,0.869,0.894,28.16,25.64,30.23,27.05,23.73,29.32,0,0,0,0,0,0,0.601,0,2.085,0.067,0.24,0.76,6.61
