datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-20217600000,1969,5,1968,8,32,7,2.26,0.184,0.665,21256.1,133.9,133.9,126.5,4,4,4,3730,3405,4067,3426,3101,304,304,304,2326,2001,2663,0.0818,0.0748,0.0893,1100,1100,1100,990,990,990,975.1,974.4,975.8,14.9,14.2,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.046,1.87,1.87,1.87,0.13,0.12,0.13,13.02,12.32,13.71,0.929,0.923,0.933,0.97,0.97,0.97,0.901,0.895,0.905,32.61,30.67,34.5,31.63,29.75,33.46,0,0,0,0,0,0,0.703,0,1.595,0.081,0.29,0.71,9.41
-19612800000,1969,5,1968,8,33,7,1.89,0.184,0.665,23566,145.3,145.3,140.3,4,4,4,3133,2934,3366,2829,2630,304,304,304,1728,1530,1962,0.0973,0.0903,0.104,1100,1100,1100,990,990,990,973.8,973.4,974.3,16.2,15.7,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.31,13.79,14.77,0.937,0.934,0.94,0.97,0.97,0.971,0.909,0.906,0.912,36.15,34.72,37.44,35.07,33.68,36.33,0,0,0,0,0,0,0.779,0,1.225,0.097,0.35,0.65,12.5
-19008000000,1969,5,1968,8,34,7,1.61,0.177,0.665,25671.1,157.7,157.7,152.8,4,4,4,2665,2487,2874,2372,2253,292.9,226,304,1272,1153,1470,0.11,0.0909,0.119,1100,1100,1100,990,990,990,972.7,972.3,973.2,17.3,16.8,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.42,14.92,15.85,0.943,0.94,0.944,0.974,0.971,0.977,0.918,0.914,0.923,39.21,37.83,40.37,38.2,36.75,39.44,0,0,0,0,0,0,0.849,0,0.945,0.11,0.41,0.59,15.9
-18403200000,1969,6,1968,9,35,7,1.4,0.137,0.665,27286.3,166.3,166.3,162.4,4,4,4,2317,2173,2445,2091,1947,226,226,226,990.7,847,1119,0.0977,0.0924,0.104,1100,1100,1100,990,990,990,971.9,971.5,972.2,18.1,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.26,15.95,16.61,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.48,40.64,42.41,40.6,39.73,41.56,0,0,0,0,0,0,0.902,0,0.735,0.098,0.48,0.52,19.5
-17798400000,1969,6,1968,9,36,7,1.2,0.151,0.665,28841.6,177.1,177.1,171.7,4,4,4,1979,1812,2122,1728,1552,250.3,226,260,628.3,452,796,0.127,0.107,0.144,1100,1100,1100,990,990,990,971,970.5,971.4,19,18.6,19.5,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.12,16.73,17.64,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.8,42.74,45.19,42.92,41.89,44.29,0,0,0,0,0,0,0.954,0,0.535,0.13,0.55,0.45,24
-17193600000,1969,6,1968,9,37,7,1.01,0.157,0.665,30572.7,185.7,185.7,182,4,4,4,1675,1571,1775,1415,1311,260,260,260,314.6,211,415,0.155,0.146,0.165,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.909,0.885,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.093,0.09,0.095,18.09,17.76,18.45,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.42,45.52,47.37,45.5,44.61,46.42,0,0,0,0,0,0,1.01,0,0.345,0.16,0.66,0.34,30.3
-16588800000,1969,6,1968,9,38,7,0.874,0.157,0.663,31921.6,192.8,192.8,190,4,4,4,1445,1339,1546,1185,1079,260,260,260,87.71,0,186,0.18,0.168,0.194,1097,1079,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.83,0.766,0.876,0.641,0.602,0.648,0.031,0.029,0.032,1.77,1.66,1.82,0.086,0.079,0.09,18.92,18.54,19.37,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.48,47.6,49.22,47.5,46.65,48.2,0,0,0,0,0,0,1.06,0,0.211,0.18,0.76,0.24,36.5
-15984000000,1969,6,1968,9,39,7,0.754,0.139,0.615,31208.4,189.9,189.9,185.8,4,4,4,1246,1200,1312,1017,975.8,229.1,224,260,0,0,0,0.184,0.176,0.198,1017,975.8,1052,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.667,0.604,0.727,0.471,0.411,0.541,0.022,0.019,0.026,1.42,1.29,1.56,0.067,0.06,0.074,19.9,19.56,20.18,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.39,46.12,48.45,46.44,45.2,47.48,0,0,0,0,0,0,1.03,0,0.139,0.18,0.82,0.18,41.4
-15379200000,1969,7,1968,10,40,7,0.677,0.135,0.541,28355.7,179,179,168.8,4,4,4,1119,1055,1187,894.9,831.1,224,224,224,0,0,0,0.2,0.189,0.212,894.9,831.1,963.1,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.529,0.471,0.591,0.372,0.341,0.405,0.017,0.016,0.019,1.15,1.03,1.26,0.053,0.047,0.059,20.58,20.25,20.89,0.955,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,43.08,40.59,45.66,42.2,39.67,44.75,0,0,0,0,0,0,0.938,0,0.136,0.2,0.8,0.2,41.9
-14774400000,1969,7,1968,10,41,7,0.605,0.135,0.469,24767.3,155.3,155.3,147.4,4,3,3.2857142857142856,999.7,964.9,1035,775.7,740.9,224,224,224,0,0,0,0.224,0.216,0.232,775.7,740.9,811.3,990,990,990,967.9,967.8,968,22.1,22,22.2,0.42,0.388,0.453,0.314,0.296,0.332,0.014,0.013,0.015,0.998,0.96,1.03,0.045,0.043,0.047,21.11,20.99,21.28,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.37,39.42,51.49,45.46,38.43,48.2,0,0,0,0,0,0,0.819,0,0.136,0.22,0.78,0.22,40.9
-14169600000,1969,7,1968,10,42,7,0.55,0.135,0.415,22870.5,143.2,143.2,136.1,3,3,3,910,871.9,953.8,686,647.9,224,224,224,0,0,0,0.246,0.235,0.257,686,647.9,729.8,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.351,0.329,0.378,0.259,0.234,0.289,0.012,0.01,0.013,0.861,0.797,0.937,0.038,0.035,0.042,21.6,21.35,21.82,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,46.3,44.16,48.72,45.38,43.27,47.74,0,0,0,0,0,0,0.756,0,0.135,0.25,0.75,0.25,41.6
-13564800000,1969,7,1968,10,43,7,0.5,0.122,0.377,21202.8,130.5,130.5,126.2,3,3,3,826.1,790.3,858,623.9,603.5,202.1,173,224,0,0,0,0.244,0.212,0.271,623.9,603.5,644.2,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.313,0.304,0.322,0.218,0.204,0.231,0.0096,0.009,0.01,0.754,0.722,0.785,0.033,0.032,0.034,22.04,21.89,22.2,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,42.93,41.54,44.37,42.07,40.68,43.49,0,0,0,0,0,0,0.701,0,0.123,0.24,0.75,0.25,42.4
-12960000000,1969,8,1968,11,44,7,0.454,0.105,0.349,19852.9,123.3,123.3,118.2,3,3,3,750.6,725.1,776.2,577.6,552.1,173,173,173,0,0,0,0.231,0.223,0.239,577.6,552.1,603.2,990,990,990,966.9,966.8,967,23.1,23,23.2,0.284,0.269,0.298,0.187,0.17,0.204,0.0081,0.0073,0.0089,0.673,0.63,0.716,0.029,0.027,0.031,22.42,22.28,22.57,0.953,0.951,0.954,0.977,0.973,0.98,0.93,0.925,0.935,40.33,38.73,41.92,39.39,37.69,41.09,0,0,0,0,0,0,0.657,0,0.105,0.23,0.77,0.23,43.7
-12355200000,1969,8,1968,11,45,7,0.414,0.105,0.31,17524.4,113.1,113.1,104.3,3,2,2.7142857142857144,685.1,650.5,725.1,512.1,477.5,173,173,173,0,0,0,0.253,0.239,0.266,512.1,477.5,552.1,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.247,0.227,0.269,0.144,0.124,0.17,0.0062,0.0053,0.0073,0.595,0.562,0.636,0.025,0.024,0.027,22.76,22.57,22.88,0.951,0.947,0.957,0.973,0.97,0.98,0.925,0.919,0.937,41.15,36.12,52.3,39.36,35.04,48.2,0,0,0,0,0,0,0.58,0,0.104,0.25,0.75,0.25,42.3
-11750400000,1969,8,1968,11,46,7,0.377,0.105,0.273,15895.7,96.4,96.4,94.62,2,2,2,624.2,593.1,643.9,451.2,420.1,173,173,173,0,0,0,0.278,0.269,0.292,451.2,420.1,470.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.214,0.202,0.223,0.112,0.0973,0.121,0.0047,0.0041,0.0052,0.573,0.525,0.605,0.024,0.022,0.026,23.03,22.92,23.21,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.76,45.7,50.64,47.31,44.79,48.2,0,0,0,0,0,0,0.526,0,0.104,0.28,0.72,0.28,42.2
-11145600000,1969,8,1968,11,47,7,0.346,0.105,0.241,14325.5,88.65,88.65,85.27,2,2,2,571.4,554.6,588.3,398.4,381.6,173,173,173,0,0,0,0.303,0.294,0.312,398.4,381.6,415.3,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.194,0.188,0.2,0.087,0.0791,0.095,0.0037,0.0033,0.004,0.493,0.467,0.518,0.021,0.02,0.022,23.34,23.23,23.44,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.933,0.937,43.51,41.78,45.23,42.64,40.94,44.32,0,0,0,0,0,0,0.474,0,0.105,0.3,0.7,0.3,41.4
-10540800000,1969,9,1968,12,48,7,0.321,0.0732,0.248,14840.7,91.93,91.93,88.34,2,2,2,530.2,512.2,548.2,409.2,391.2,121,121,121,0,0,0,0.228,0.221,0.236,409.2,391.2,427.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.194,0.187,0.2,0.0922,0.0836,0.101,0.0038,0.0035,0.0042,0.505,0.478,0.532,0.021,0.02,0.022,23.51,23.4,23.62,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,45.07,43.21,46.9,44.17,42.35,45.96,0,0,0,0,0,0,0.491,0,0.073,0.23,0.77,0.23,46.2
-9936000000,1969,9,1968,12,49,7,0.299,0.0732,0.226,13613.8,83.62,83.62,81.03,2,2,2,495,485.3,507,374,364.3,121,121,121,0,0,0,0.245,0.239,0.249,374,364.3,386,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.181,0.178,0.186,0.0755,0.0709,0.0812,0.0031,0.0029,0.0034,0.452,0.437,0.47,0.019,0.018,0.019,23.72,23.65,23.78,0.952,0.95,0.953,0.979,0.977,0.98,0.931,0.928,0.934,41.4,40.37,42.67,40.52,39.43,41.81,0,0,0,0,0,0,0.45,0,0.073,0.24,0.76,0.24,45.5
-9331200000,1969,9,1968,12,50,7,0.284,0.0732,0.211,12652,77.95,77.95,75.31,2,2,2,469.6,456.4,481.3,348.6,335.4,121,121,121,0,0,0,0.258,0.251,0.265,348.6,335.4,360.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.172,0.168,0.176,0.0635,0.0573,0.069,0.0026,0.0024,0.0028,0.414,0.394,0.431,0.017,0.016,0.018,23.87,23.8,23.95,0.948,0.946,0.95,0.973,0.97,0.976,0.923,0.918,0.927,38.69,37.28,39.94,37.65,36.17,38.98,0,0,0,0,0,0,0.418,0,0.073,0.26,0.74,0.26,44.5
-8726400000,1969,9,1968,12,51,7,0.269,0.0732,0.196,11728.2,71.34,71.34,69.81,2,2,2,444.5,438.5,451.8,323.5,317.5,121,121,121,0,0,0,0.272,0.268,0.276,323.5,317.5,330.8,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.163,0.161,0.166,0.0517,0.0489,0.0551,0.0021,0.002,0.0023,0.376,0.367,0.387,0.015,0.015,0.016,24.02,23.98,24.06,0.944,0.943,0.946,0.97,0.97,0.97,0.916,0.915,0.917,35.98,35.34,36.77,34.91,34.28,35.67,0,0,0,0,0,0,0.388,0,0.073,0.27,0.73,0.27,43.6
-8121600000,1969,9,1968,12,52,7,0.259,0.0628,0.196,11777.6,72.08,72.08,70.1,2,2,2,427.7,422.2,435.1,323.8,314.1,103.9,97,121,0,0,0,0.243,0.226,0.278,323.8,314.1,332.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.163,0.16,0.165,0.0518,0.0472,0.0561,0.0021,0.0019,0.0023,0.375,0.362,0.389,0.015,0.015,0.016,24.1,24.08,24.12,0.944,0.943,0.946,0.97,0.97,0.97,0.916,0.915,0.917,36.14,34.97,37.16,35.05,33.92,36.04,0,0,0,0,0,0,0.389,0,0.063,0.24,0.76,0.24,45.5
-7516800000,1969,10,1969,1,1,7,0.258,0.0587,0.199,11979.6,72.08,72.08,71.31,2,2,2,426.1,422.2,429.8,329.1,325.2,97,97,97,0,0,0,0.228,0.226,0.23,329.1,325.2,332.8,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.164,0.163,0.165,0.0543,0.0525,0.0561,0.0022,0.0021,0.0023,0.383,0.377,0.389,0.016,0.015,0.016,24.1,24.08,24.12,0.945,0.944,0.946,0.97,0.97,0.97,0.917,0.916,0.917,36.76,36.33,37.16,35.65,35.24,36.04,0,0,0,0,0,0,0.396,0,0.059,0.23,0.77,0.23,46.4
-6912000000,1969,10,1969,1,2,7,0.269,0.0587,0.21,12681.4,77.09,77.09,75.48,2,2,2,444.7,435.1,451.8,347.7,338.1,97,97,97,0,0,0,0.218,0.215,0.223,347.7,338.1,354.8,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.171,0.167,0.173,0.0631,0.0586,0.0664,0.0026,0.0024,0.0027,0.411,0.396,0.421,0.017,0.016,0.017,23.99,23.95,24.05,0.948,0.947,0.949,0.973,0.971,0.975,0.923,0.919,0.925,38.77,37.73,39.53,37.74,36.64,38.55,0,0,0,0,0,0,0.419,0,0.059,0.22,0.78,0.22,47.1
-6307200000,1969,10,1969,1,3,7,0.278,0.0587,0.22,13268,81.03,81.03,78.98,2,2,2,460.1,451.8,469.1,363.1,354.8,97,97,97,0,0,0,0.211,0.207,0.215,363.1,354.8,372.1,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.176,0.173,0.179,0.0704,0.0664,0.0746,0.0029,0.0027,0.0031,0.434,0.421,0.448,0.018,0.017,0.018,23.9,23.84,23.95,0.95,0.949,0.951,0.977,0.975,0.979,0.928,0.925,0.931,40.42,39.53,41.39,39.49,38.55,40.52,0,0,0,0,0,0,0.439,0,0.058,0.21,0.79,0.21,47.7
-5702400000,1969,10,1969,1,4,7,0.29,0.0578,0.232,14057,87.11,87.11,83.67,2,2,2,479.9,469.1,492.5,384.3,372.1,95.57,92,97,0,0,0,0.199,0.187,0.207,384.3,372.1,400.5,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.183,0.179,0.189,0.0804,0.0746,0.0881,0.0033,0.0031,0.0036,0.466,0.448,0.49,0.019,0.018,0.02,23.77,23.69,23.84,0.953,0.951,0.955,0.98,0.979,0.98,0.934,0.931,0.936,42.7,41.39,44.44,41.84,40.52,43.55,0,0,0,0,0,0,0.465,0,0.058,0.2,0.8,0.2,48.5
-5097600000,1969,11,1969,2,5,7,0.303,0.0556,0.247,14923.3,89.17,89.17,88.83,2,2,2,501.1,496.9,502.8,409.1,404.9,92,92,92,0,0,0,0.184,0.183,0.185,409.1,404.9,410.8,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.192,0.19,0.193,0.0921,0.0901,0.0929,0.0038,0.0037,0.0038,0.503,0.496,0.505,0.021,0.021,0.021,23.64,23.63,23.67,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.32,44.89,45.49,44.41,43.99,44.58,0,0,0,0,0,0,0.493,0,0.056,0.18,0.82,0.18,49.3
-4492800000,1969,11,1969,2,6,7,0.31,0.0556,0.254,15286.7,91.69,91.69,90.99,2,2,2,511.9,507,515.4,419.9,415,92,92,92,0,0,0,0.18,0.179,0.181,419.9,415,423.4,990,990,990,965.9,965.9,965.9,24.1,24.1,24.1,0.196,0.194,0.197,0.0972,0.0949,0.0988,0.004,0.0039,0.0041,0.519,0.512,0.524,0.022,0.021,0.022,23.58,23.56,23.61,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,46.42,45.92,46.78,45.5,45.01,45.84,0,0,0,0,0,0,0.506,0,0.056,0.18,0.82,0.18,49.3
-3888000000,1969,11,1969,2,7,7,0.331,0.0556,0.276,16034,96.4,96.4,95.44,2,2,2,547.7,515.4,570.2,455.7,423.4,92,92,92,0,0,0,0.168,0.161,0.179,455.7,423.4,478.2,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.209,0.197,0.218,0.114,0.0988,0.125,0.0048,0.0041,0.0052,0.573,0.524,0.608,0.024,0.022,0.025,23.36,23.23,23.56,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.94,46.78,52.07,47.72,45.84,48.2,0,0,0,0,0,0,0.53,0,0.055,0.17,0.83,0.17,48.4
-3283200000,1969,11,1969,2,8,7,0.387,0.0556,0.332,19190.6,123.2,123.2,114.2,3,3,3,640.5,588.3,684.5,548.5,496.3,92,92,92,0,0,0,0.144,0.134,0.156,548.5,496.3,592.5,990,990,990,966.5,966.2,966.6,23.5,23.4,23.8,0.258,0.228,0.283,0.168,0.133,0.197,0.0071,0.0056,0.0084,0.614,0.527,0.689,0.026,0.022,0.029,22.92,22.67,23.23,0.95,0.946,0.954,0.975,0.97,0.98,0.926,0.917,0.935,39.05,35.64,41.89,38.08,34.57,41.06,0,0,0,0,0,0,0.635,0,0.055,0.14,0.86,0.14,49.6
-2678400000,1969,12,1969,3,9,7,0.424,0.0623,0.362,20813.9,129.1,129.1,123.9,3,3,3,701.3,684.5,729.9,598.3,581.5,103,103,103,0,0,0,0.147,0.141,0.15,598.3,581.5,626.9,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.287,0.277,0.303,0.201,0.189,0.22,0.0086,0.0081,0.0095,0.699,0.671,0.748,0.03,0.029,0.032,22.6,22.43,22.69,0.954,0.953,0.955,0.979,0.978,0.98,0.934,0.932,0.936,42.16,41.11,43.92,41.3,40.22,43.04,0,0,0,0,0,0,0.688,0,0.062,0.15,0.85,0.15,49.1
-2073600000,1969,12,1969,3,10,7,0.466,0.0623,0.404,22898.5,140.9,140.9,136.3,3,3,3,771,741,797.9,668,638,103,103,103,0,0,0,0.134,0.129,0.139,668,638,694.9,990,990,990,967,966.9,967.1,23,22.9,23.1,0.327,0.31,0.342,0.247,0.227,0.265,0.011,0.0098,0.012,0.817,0.766,0.862,0.036,0.033,0.038,22.2,22.05,22.37,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.36,44.59,47.93,45.43,43.7,46.97,0,0,0,0,0,0,0.757,0,0.062,0.13,0.87,0.13,49.1
-1468800000,1969,12,1969,3,11,7,0.498,0.0623,0.436,24117.8,144.6,144.6,143.6,3,3,3,824,797.9,858,721,694.9,103,103,103,0,0,0,0.125,0.12,0.129,721,694.9,755,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.357,0.342,0.379,0.283,0.265,0.304,0.012,0.012,0.013,0.907,0.862,0.965,0.04,0.038,0.043,21.9,21.7,22.05,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.38,47.93,51.25,47.85,46.97,48.2,0,0,0,0,0,0,0.798,0,0.062,0.13,0.88,0.12,48.4
-864000000,1969,12,1969,3,12,7,0.533,0.0623,0.47,25189.5,158.5,158.5,149.9,4,3,3.4285714285714284,880.7,858,910,777.7,755,103,103,103,0,0,0,0.117,0.113,0.12,777.7,755,807,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.4,0.379,0.427,0.315,0.304,0.33,0.014,0.013,0.015,0.968,0.942,0.988,0.043,0.042,0.044,21.61,21.49,21.7,0.955,0.953,0.957,0.978,0.976,0.98,0.935,0.93,0.938,46.72,39.84,51.98,44.37,38.87,48.2,0,0,0,0,0,0,0.833,0,0.063,0.12,0.88,0.12,47.3
-259200000,1969,12,1969,3,13,7,0.558,0.0696,0.488,26562,160.1,160.1,158.1,4,4,4,922.3,919.2,941.1,807.3,795.2,115,103,124,0,0,0,0.125,0.112,0.135,807.3,795.2,817.1,990,990,990,967.6,967.6,967.7,22.4,22.3,22.4,0.429,0.419,0.44,0.33,0.324,0.334,0.015,0.014,0.015,0.974,0.954,0.992,0.043,0.043,0.044,21.44,21.34,21.47,0.953,0.953,0.954,0.977,0.976,0.978,0.932,0.93,0.933,40.46,39.89,40.91,39.53,38.93,40.01,0,0,0,0,0,0,0.878,0,0.07,0.12,0.87,0.13,47.6
345600000,1970,1,1969,4,14,7,0.601,0.075,0.526,28206.3,175.6,175.6,167.9,4,4,4,993.3,964.9,1044,869.3,840.9,124,124,124,0,0,0,0.125,0.119,0.129,869.3,840.9,919.8,990,990,990,967.9,967.8,968,22.1,22,22.2,0.487,0.461,0.534,0.36,0.346,0.384,0.016,0.016,0.017,1.08,1.03,1.17,0.049,0.046,0.053,21.05,20.79,21.21,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,42.83,41.72,44.8,41.97,40.88,43.91,0,0,0,0,0,0,0.933,0,0.075,0.12,0.88,0.12,46.9
950400000,1970,1,1969,4,15,7,0.696,0.075,0.621,31639.9,192.8,192.8,188.3,4,4,4,1150,1073,1222,1026,948.8,124,124,124,0,0,0,0.108,0.101,0.116,1026,948.8,1098,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.656,0.56,0.754,0.507,0.398,0.644,0.023,0.018,0.03,1.45,1.22,1.7,0.067,0.056,0.079,20.18,19.7,20.65,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.45,45.9,50.63,47.08,44.99,48.2,0,0,0,0,0,0,1.05,0,0.075,0.11,0.89,0.11,45.5
1555200000,1970,1,1969,4,16,7,0.821,0.075,0.665,32272.2,192.8,192.8,192.1,4,4,4,1358,1250,1479,1234,1126,124,124,124,134,26,255,0.0915,0.0838,0.0992,1100,1100,1100,990,990,990,969,968.7,969.4,21,20.6,21.3,0.814,0.769,0.866,0.648,0.648,0.648,0.031,0.03,0.031,1.76,1.72,1.81,0.084,0.081,0.088,19.21,18.77,19.6,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.38,48.2,50.42,48.02,47.23,48.2,0,0,0,0,0,0,1.07,0,0.156,0.091,0.81,0.19,39.3
2160000000,1970,1,1969,4,17,7,1,0.0788,0.665,30689.7,187.7,187.7,182.7,4,4,4,1655,1513,1780,1525,1389,130.3,124,168,424.6,289,520,0.0787,0.0711,0.0944,1100,1100,1100,990,990,990,970,969.5,970.4,20,19.6,20.5,0.904,0.879,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.83,1.87,0.093,0.089,0.095,18.16,17.74,18.65,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.6,45.48,47.88,45.67,44.57,46.92,0,0,0,0,0,0,1.01,0,0.335,0.079,0.67,0.33,30.7
2764800000,1970,2,1969,5,18,7,1.21,0.102,0.665,28769.1,176.2,176.2,171.2,4,4,4,1994,1839,2149,1826,1671,168,168,168,725.9,571,881,0.0845,0.0782,0.0914,1100,1100,1100,990,990,990,971,970.6,971.5,19,18.5,19.4,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.08,16.67,17.55,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.68,42.57,44.95,42.81,41.71,44.05,0,0,0,0,0,0,0.951,0,0.545,0.084,0.55,0.45,23.8
3369600000,1970,2,1969,5,19,7,1.5,0.102,0.665,26492.6,165.1,165.1,157.7,4,4,4,2488,2220,2854,2320,2052,168,168,168,1220,952,1586,0.068,0.0589,0.0757,1100,1100,1100,990,990,990,972.3,971.6,973.2,17.7,16.8,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.85,14.96,16.49,0.944,0.941,0.946,0.977,0.972,0.98,0.922,0.914,0.928,40.36,37.97,42.11,39.42,36.89,41.26,0,0,0,0,0,0,0.876,0,0.835,0.068,0.44,0.56,17.7
3974400000,1970,2,1969,5,20,7,2.16,0.102,0.665,21863.1,144,144,130.1,4,4,4,3574,2982,4087,3406,2814,168,168,168,2306,1714,2819,0.0475,0.0411,0.0563,1100,1100,1100,990,990,990,974.8,973.5,975.8,15.2,14.2,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.039,0.046,1.87,1.87,1.87,0.12,0.11,0.13,13.36,12.29,14.66,0.931,0.923,0.939,0.97,0.97,0.97,0.903,0.895,0.911,33.54,30.57,37.11,32.53,29.66,36,0,0,0,0,0,0,0.723,0,1.495,0.047,0.31,0.69,10.1
4579200000,1970,2,1969,5,21,7,2.7,0.111,0.665,18635.4,117.1,117.1,110.9,4,4,4,4465,4166,4716,4282,3998,183.7,168,278,3182,2898,3390,0.041,0.0361,0.0589,1100,1100,1100,990,990,990,976.5,976,977,13.5,13,14,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.046,0.05,1.87,1.87,1.87,0.14,0.13,0.14,11.59,11.14,12.14,0.916,0.911,0.921,0.97,0.97,0.97,0.888,0.884,0.894,28.64,27.37,30.17,27.73,26.27,29.26,0,0,0,0,0,0,0.616,0,2.035,0.041,0.25,0.75,6.9
5184000000,1970,3,1969,6,22,7,2.89,0.168,0.665,17344.8,105.6,105.6,103.2,4,4,4,4770,4699,4854,4492,4421,278,278,278,3392,3321,3476,0.0583,0.0573,0.0592,1100,1100,1100,990,990,990,977.1,977,977.2,12.9,12.8,13,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.05,0.051,1.87,1.87,1.87,0.15,0.14,0.15,11.04,10.88,11.17,0.91,0.906,0.912,0.97,0.97,0.97,0.882,0.879,0.884,27.07,26.58,27.46,25.81,25.07,26.41,0,0,0,0,0,0,0.574,0,2.225,0.058,0.23,0.77,6
5788800000,1970,3,1969,6,23,7,2.98,0.168,0.665,16386.9,99.63,99.63,97.54,4,4,4,4929,4872,4991,4651,4594,278,278,278,3551,3494,3613,0.0564,0.0557,0.0571,1100,1100,1100,990,990,990,977.4,977.3,977.5,12.6,12.5,12.7,0.926,0.926,0.926,0.648,0.648,0.648,0.051,0.051,0.052,1.87,1.87,1.87,0.15,0.15,0.15,10.75,10.63,10.85,0.901,0.897,0.904,0.97,0.97,0.97,0.874,0.87,0.877,26.1,25.71,26.47,24.39,23.83,24.91,0,0,0,0,0,0,0.542,0,2.315,0.056,0.22,0.78,5.5
6393600000,1970,3,1969,6,24,7,2.95,0.168,0.665,16717.9,104.5,104.5,99.51,4,4,4,4875,4734,4944,4597,4456,278,278,278,3497,3356,3566,0.057,0.0562,0.0587,1100,1100,1100,990,990,990,977.3,977,977.4,12.7,12.6,13,0.926,0.926,0.926,0.648,0.648,0.648,0.051,0.05,0.051,1.87,1.87,1.87,0.15,0.14,0.15,10.85,10.72,11.1,0.904,0.9,0.911,0.97,0.97,0.97,0.877,0.873,0.884,26.44,26,27.28,24.88,24.25,26.13,0,0,0,0,0,0,0.553,0,2.285,0.057,0.23,0.77,5.67
6998400000,1970,3,1969,6,25,7,2.74,0.168,0.665,18402.9,113.8,113.8,109.5,4,4,4,4537,4329,4716,4259,4051,278,278,278,3159,2951,3338,0.0613,0.0589,0.0642,1100,1100,1100,990,990,990,976.7,976.3,977,13.3,13,13.7,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.047,0.05,1.87,1.87,1.87,0.14,0.14,0.14,11.46,11.14,11.84,0.915,0.911,0.918,0.97,0.97,0.97,0.887,0.884,0.891,28.28,27.37,29.34,27.39,26.27,28.46,0,0,0,0,0,0,0.609,0,2.075,0.061,0.24,0.76,6.72
7603200000,1970,3,1969,6,26,7,2.51,0.159,0.665,19698.5,119,119,117.3,4,4,4,4156,4067,4272,3893,3810,263,257,278,2793,2710,2895,0.0633,0.0617,0.0655,1100,1100,1100,990,990,990,976,975.8,976.2,14,13.8,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.046,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.16,11.95,12.32,0.921,0.919,0.923,0.97,0.97,0.97,0.894,0.892,0.895,30.22,29.63,30.67,29.31,28.74,29.75,0,0,0,0,0,0,0.651,0,1.845,0.063,0.26,0.74,7.85
8208000000,1970,4,1969,7,27,7,2.35,0.155,0.665,20692.2,126.3,126.3,123.2,4,4,4,3879,3742,4066,3622,3485,257,257,257,2522,2385,2709,0.0663,0.0632,0.0687,1100,1100,1100,990,990,990,975.4,975.1,975.8,14.6,14.2,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.71,12.33,12.99,0.926,0.923,0.929,0.97,0.97,0.97,0.899,0.895,0.901,31.74,30.68,32.55,30.79,29.76,31.57,0,0,0,0,0,0,0.684,0,1.685,0.066,0.28,0.72,8.81
8812800000,1970,4,1969,7,28,7,2.11,0.155,0.665,22161,135.1,135.1,131.9,4,4,4,3491,3349,3661,3234,3092,257,257,257,2134,1992,2304,0.0737,0.0702,0.0767,1100,1100,1100,990,990,990,974.6,974.3,975,15.4,15,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.52,13.16,13.83,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,34,33.02,34.82,32.98,32.03,33.78,0,0,0,0,0,0,0.733,0,1.445,0.073,0.32,0.68,10.5
9417600000,1970,4,1969,7,29,7,1.89,0.155,0.665,23571,145.3,145.3,140.3,4,4,4,3130,2934,3284,2873,2677,257,257,257,1773,1577,1927,0.0822,0.0783,0.0876,1100,1100,1100,990,990,990,973.8,973.4,974.2,16.2,15.8,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.31,13.96,14.77,0.937,0.935,0.94,0.97,0.97,0.971,0.909,0.907,0.912,36.16,35.2,37.44,35.08,34.14,36.33,0,0,0,0,0,0,0.779,0,1.225,0.082,0.35,0.65,12.5
10022400000,1970,4,1969,7,30,7,1.64,0.154,0.665,25443.1,155.8,155.8,151.4,4,4,4,2714,2557,2874,2458,2304,255.3,253,257,1358,1204,1517,0.0942,0.0894,0.0989,1100,1100,1100,990,990,990,972.8,972.4,973.2,17.2,16.8,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.3,14.92,15.68,0.942,0.94,0.944,0.974,0.971,0.976,0.917,0.914,0.921,38.89,37.83,39.91,37.86,36.75,38.95,0,0,0,0,0,0,0.841,0,0.975,0.094,0.41,0.59,15.5
10627200000,1970,5,1969,8,31,7,1.43,0.153,0.665,27052.8,164.3,164.3,161,4,4,4,2368,2248,2505,2115,1995,253,253,253,1015,895,1152,0.107,0.101,0.113,1100,1100,1100,990,990,990,972,971.7,972.3,18,17.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.14,15.81,16.43,0.945,0.944,0.946,0.978,0.977,0.98,0.925,0.922,0.927,41.14,40.25,41.92,40.26,39.31,41.09,0,0,0,0,0,0,0.895,0,0.765,0.11,0.47,0.53,18.9
11232000000,1970,5,1969,8,32,7,1.24,0.153,0.665,28471.5,174.5,174.5,169.5,4,4,4,2055,1888,2220,1802,1635,253,253,253,701.7,535,867,0.123,0.114,0.134,1100,1100,1100,990,990,990,971.2,970.7,971.6,18.8,18.4,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.91,16.49,17.39,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.23,42.11,44.51,42.37,41.26,43.62,0,0,0,0,0,0,0.942,0,0.575,0.12,0.54,0.46,23
11836800000,1970,5,1969,8,33,7,1.05,0.153,0.665,30207.3,183.8,183.8,179.8,4,4,4,1737,1622,1856,1484,1369,253,253,253,384.1,269,503,0.146,0.136,0.156,1100,1100,1100,990,990,990,970.3,969.9,970.6,19.7,19.4,20.1,0.914,0.9,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.85,1.87,0.094,0.092,0.097,17.89,17.49,18.27,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.87,44.81,46.9,44.95,43.91,45.96,0,0,0,0,0,0,0.999,0,0.385,0.15,0.63,0.37,28.8
12441600000,1970,5,1969,8,34,7,0.911,0.153,0.665,31611.1,191.4,191.4,188.2,4,4,4,1506,1419,1590,1253,1166,253,253,253,153,66,237,0.168,0.159,0.178,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.855,0.817,0.893,0.648,0.648,0.648,0.032,0.031,0.032,1.8,1.77,1.84,0.088,0.085,0.091,18.69,18.38,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48,47.19,48.84,47.04,46.24,47.86,0,0,0,0,0,0,1.05,0,0.246,0.17,0.73,0.27,34.7
13046400000,1970,6,1969,9,35,7,0.787,0.112,0.657,32332.9,192.8,192.8,192.5,4,4,4,1301,1235,1379,1116,1050,185,185,185,28.57,0,94,0.142,0.134,0.15,1087,1050,1100,990,990,990,968.8,968.6,969.1,21.2,20.9,21.4,0.772,0.705,0.819,0.619,0.535,0.648,0.029,0.025,0.031,1.69,1.53,1.77,0.08,0.072,0.085,19.47,19.14,19.83,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.47,48.72,50.08,48.11,47.75,48.2,0,0,0,0,0,0,1.07,0,0.13,0.14,0.83,0.17,41.1
13651200000,1970,6,1969,9,36,7,0.695,0.112,0.583,30252.5,188.5,188.5,180.1,4,4,4,1149,1073,1212,964.2,887.8,185,185,185,0,0,0,0.161,0.153,0.172,964.2,887.8,1027,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.594,0.518,0.672,0.415,0.369,0.484,0.019,0.017,0.023,1.28,1.13,1.44,0.059,0.052,0.067,20.35,19.99,20.74,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.94,43.12,48.08,45.02,42.25,47.12,0,0,0,0,0,0,1,0,0.112,0.16,0.84,0.16,43.5
14256000000,1970,6,1969,9,37,7,0.608,0.112,0.496,26394.9,166.8,166.8,157.1,4,3,3.857142857142857,1005,953.8,1059,819.5,768.8,185,185,185,0,0,0,0.184,0.175,0.194,819.5,768.8,873.6,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.456,0.409,0.505,0.336,0.311,0.362,0.015,0.014,0.017,1.02,0.959,1.1,0.046,0.043,0.05,21.07,20.81,21.28,0.954,0.953,0.956,0.978,0.974,0.98,0.933,0.928,0.937,42.21,39.2,51.15,41,38.19,48.2,0,0,0,0,0,0,0.873,0,0.112,0.18,0.82,0.18,43.4
14860800000,1970,6,1969,9,38,7,0.537,0.112,0.425,23441.7,144.6,144.6,139.5,3,3,3,888.5,845.8,935.5,703.5,660.8,185,185,185,0,0,0,0.208,0.198,0.219,703.5,660.8,750.5,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.359,0.333,0.392,0.271,0.242,0.302,0.012,0.011,0.014,0.889,0.816,0.975,0.039,0.036,0.044,21.66,21.38,21.9,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.62,45.24,50.19,46.51,44.34,48.2,0,0,0,0,0,0,0.775,0,0.112,0.21,0.79,0.21,43.7
15465600000,1970,6,1969,9,39,7,0.473,0.102,0.371,20994.3,129.9,129.9,125,3,3,3,782.3,741,827.5,613,578,169.3,163,185,0,0,0,0.216,0.206,0.226,613,578,642.5,990,990,990,967,966.9,967.2,23,22.8,23.1,0.303,0.282,0.323,0.21,0.187,0.23,0.0092,0.0081,0.01,0.732,0.672,0.785,0.032,0.029,0.034,22.24,22.01,22.46,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,42.53,40.43,44.17,41.66,39.5,43.29,0,0,0,0,0,0,0.694,0,0.102,0.22,0.78,0.22,44.4
16070400000,1970,7,1969,10,40,7,0.427,0.0986,0.329,18760.1,117.4,117.4,111.7,3,3,3,706.8,674.1,735.5,543.8,511.1,163,163,163,0,0,0,0.231,0.222,0.242,543.8,511.1,572.5,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.263,0.244,0.279,0.164,0.142,0.183,0.0071,0.0061,0.0079,0.614,0.559,0.663,0.026,0.024,0.029,22.66,22.5,22.84,0.95,0.947,0.952,0.973,0.97,0.976,0.924,0.919,0.93,38.26,36.16,40.09,37.22,35.08,39.13,0,0,0,0,0,0,0.62,0,0.098,0.23,0.77,0.23,43.9
16675200000,1970,7,1969,10,41,7,0.386,0.0986,0.288,16351.3,102.9,102.9,97.33,3,2,2.142857142857143,638.9,619.8,662,475.9,456.8,163,163,163,0,0,0,0.255,0.246,0.263,475.9,456.8,499,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.224,0.214,0.237,0.124,0.115,0.135,0.0053,0.0049,0.0057,0.596,0.539,0.631,0.025,0.023,0.027,22.95,22.87,23.04,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,48.62,35.36,52.26,46.21,34.3,48.2,0,0,0,0,0,0,0.541,0,0.098,0.26,0.75,0.25,42.4
17280000000,1970,7,1969,10,42,7,0.359,0.117,0.242,14330.9,94.45,94.45,85.3,2,2,2,594.4,570.2,606.9,400.5,371.2,193.9,163,199,0,0,0,0.327,0.269,0.349,400.5,371.2,443.9,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.196,0.186,0.209,0.0881,0.0742,0.109,0.0037,0.0031,0.0046,0.497,0.453,0.56,0.021,0.019,0.024,23.23,23.11,23.38,0.954,0.951,0.958,0.98,0.977,0.98,0.935,0.929,0.939,43.54,40.48,48.19,42.65,39.55,47.22,0,0,0,0,0,0,0.474,0,0.117,0.33,0.67,0.33,39.9
17884800000,1970,7,1969,10,43,7,0.338,0.114,0.225,13323.3,83.44,83.44,79.31,2,2,2,559.1,542.7,570.2,371.3,355.6,187.9,160,199,0,0,0,0.336,0.292,0.359,371.3,355.6,388.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.185,0.18,0.189,0.0742,0.0669,0.0822,0.0031,0.0028,0.0034,0.453,0.43,0.476,0.019,0.018,0.02,23.43,23.38,23.49,0.951,0.949,0.953,0.977,0.974,0.98,0.929,0.924,0.934,40.58,38.86,42.57,39.65,37.83,41.72,0,0,0,0,0,0,0.441,0,0.113,0.34,0.67,0.33,39.4
18489600000,1970,8,1969,11,44,7,0.314,0.0968,0.218,12980.3,81.04,81.04,77.26,2,2,2,520,507,536.9,360,347,160,160,160,0,0,0,0.308,0.298,0.316,360,347,376.9,990,990,990,965.9,965.9,966,24.1,24,24.1,0.18,0.175,0.185,0.0689,0.0628,0.0769,0.0029,0.0026,0.0032,0.434,0.414,0.459,0.018,0.017,0.019,23.63,23.52,23.7,0.95,0.948,0.952,0.975,0.972,0.979,0.926,0.922,0.932,39.61,38.24,41.39,38.63,37.18,40.52,0,0,0,0,0,0,0.429,0,0.096,0.31,0.69,0.31,41.3
19094400000,1970,8,1969,11,45,7,0.297,0.0968,0.2,11919.8,73.41,73.41,70.95,2,2,2,491.4,481.3,502.8,331.4,321.3,160,160,160,0,0,0,0.326,0.318,0.332,331.4,321.3,342.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.169,0.166,0.173,0.0554,0.0506,0.0608,0.0023,0.0021,0.0025,0.391,0.376,0.408,0.016,0.016,0.017,23.8,23.73,23.86,0.946,0.944,0.947,0.97,0.97,0.971,0.917,0.916,0.92,36.57,35.49,37.79,35.48,34.42,36.7,0,0,0,0,0,0,0.394,0,0.097,0.33,0.67,0.33,40.1
19699200000,1970,8,1969,11,46,7,0.283,0.0968,0.187,11118.8,68.12,68.12,66.18,2,2,2,468.5,461.1,477.8,308.5,301.1,160,160,160,0,0,0,0.342,0.335,0.347,308.5,301.1,317.8,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.161,0.159,0.165,0.0446,0.0411,0.049,0.0018,0.0017,0.002,0.357,0.346,0.371,0.015,0.014,0.015,23.93,23.88,23.98,0.942,0.941,0.944,0.97,0.97,0.97,0.914,0.913,0.915,34.11,33.32,35.11,33.09,32.32,34.06,0,0,0,0,0,0,0.368,0,0.096,0.34,0.66,0.34,39.3
20304000000,1970,8,1969,11,47,7,0.269,0.0968,0.172,10275.1,63.64,63.64,61.16,2,2,2,444.8,435.1,456.4,284.8,275.1,160,160,160,0,0,0,0.36,0.351,0.368,284.8,275.1,296.4,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.153,0.15,0.157,0.0334,0.0288,0.0389,0.0014,0.0012,0.0016,0.321,0.307,0.339,0.013,0.013,0.014,24.08,24.01,24.14,0.938,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,31.53,30.45,32.81,30.58,29.54,31.82,0,0,0,0,0,0,0.34,0,0.097,0.36,0.64,0.36,38.2
20908800000,1970,8,1969,11,48,7,0.254,0.0734,0.18,10835.5,67.5,67.5,64.5,2,2,2,419.8,406.7,429.8,298.4,269.8,121.4,115,160,0,0,0,0.289,0.269,0.372,298.4,269.8,312.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.154,0.148,0.159,0.0398,0.0263,0.0463,0.0016,0.0011,0.0019,0.338,0.299,0.358,0.014,0.012,0.015,24.17,24.12,24.24,0.94,0.934,0.943,0.97,0.97,0.97,0.912,0.906,0.914,33.25,29.87,34.79,32.25,28.97,33.75,0,0,0,0,0,0,0.358,0,0.074,0.29,0.71,0.29,42.7
21513600000,1970,9,1969,12,49,7,0.238,0.0711,0.167,10013.9,62.25,62.25,59.61,2,2,2,392.9,385.2,402.5,275.4,264.2,117.6,115,121,0,0,0,0.299,0.286,0.314,275.4,264.2,287.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.146,0.143,0.15,0.029,0.0237,0.0347,0.0012,0.00096,0.0014,0.303,0.287,0.321,0.012,0.012,0.013,24.33,24.27,24.39,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,30.73,29.47,32.09,29.8,28.58,31.12,0,0,0,0,0,0,0.331,0,0.071,0.3,0.7,0.3,42.1
22118400000,1970,9,1969,12,50,7,0.228,0.0732,0.154,9281.43,56.61,56.61,55.25,2,2,2,376.3,364,382.6,255.3,243,121,121,121,0,0,0,0.322,0.316,0.332,255.3,243,261.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.139,0.135,0.142,0.02,0.0164,0.0225,0.00081,0.00066,0.00091,0.274,0.258,0.283,0.011,0.01,0.011,24.44,24.4,24.52,0.931,0.927,0.932,0.97,0.97,0.97,0.903,0.899,0.904,28.48,27.1,29.18,27.62,26.28,28.3,0,0,0,0,0,0,0.307,0,0.074,0.32,0.68,0.32,40.7
22723200000,1970,9,1969,12,51,7,0.212,0.0732,0.139,8341.04,51.38,51.38,49.65,2,1,1.5714285714285714,351.1,343.7,358.7,230.1,222.7,121,121,121,0,0,0,0.345,0.337,0.352,230.1,222.7,237.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.131,0.128,0.133,0.0153,0.0147,0.016,0.00062,0.00059,0.00064,0.308,0.244,0.392,0.012,0.0098,0.016,24.54,24.47,24.6,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.896,0.94,37.04,25.69,52.08,35.15,24.92,48.2,0,0,0,0,0,0,0.276,0,0.073,0.35,0.66,0.34,39.3
23328000000,1970,9,1969,12,52,7,0.205,0.0621,0.143,8683.15,55.02,55.02,51.69,2,1,1.5714285714285714,339.1,337.2,341.6,236.3,216.2,102.7,89,121,0,0,0,0.303,0.261,0.359,236.3,216.2,252.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.131,0.126,0.136,0.016,0.0141,0.0182,0.00064,0.00057,0.00073,0.312,0.261,0.382,0.013,0.01,0.015,24.59,24.51,24.65,0.941,0.929,0.958,0.974,0.97,0.98,0.917,0.901,0.939,37.63,27.87,50.8,36.17,27.03,48.2,0,0,0,0,0,0,0.287,0,0.062,0.3,0.7,0.3,42.4
23932800000,1970,10,1970,1,1,7,0.199,0.0545,0.145,8718.46,54.06,54.06,51.9,2,1,1.8571428571428572,329.4,324.1,337.2,239.2,227.1,90.14,89,97,0,0,0,0.274,0.264,0.299,239.2,227.1,248.2,990,990,990,965,965,965.1,25,24.9,25,0.131,0.128,0.134,0.0161,0.015,0.0168,0.00064,0.0006,0.00068,0.273,0.246,0.392,0.011,0.0099,0.016,24.68,24.59,24.73,0.931,0.925,0.959,0.971,0.97,0.98,0.905,0.897,0.94,30.7,26.36,52.5,29.39,25.57,48.2,0,0,0,0,0,0,0.288,0,0.054,0.27,0.73,0.27,43.8
24537600000,1970,10,1970,1,2,7,0.196,0.0587,0.137,8097.6,48.2,48.2,48.2,1,1,1,323.6,321.2,324.1,226.6,224.2,97,97,97,0,0,0,0.299,0.299,0.302,226.6,224.2,227.1,990,990,990,965,965,965,25,25,25,0.128,0.127,0.128,0.015,0.0148,0.015,0.0006,0.00059,0.0006,0.391,0.387,0.392,0.016,0.015,0.016,24.59,24.59,24.61,0.959,0.959,0.959,0.98,0.98,0.98,0.94,0.94,0.94,52.41,51.88,52.5,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.059,0.3,0.7,0.3,41.3
25142400000,1970,10,1970,1,3,7,0.196,0.0587,0.137,8097.6,48.2,48.2,48.2,1,1,1,323.6,321.2,324.1,226.6,224.2,97,97,97,0,0,0,0.299,0.299,0.302,226.6,224.2,227.1,990,990,990,965,965,965,25,25,25,0.128,0.127,0.128,0.015,0.0148,0.015,0.0006,0.00059,0.0006,0.391,0.387,0.392,0.016,0.015,0.016,24.59,24.59,24.61,0.959,0.959,0.959,0.98,0.98,0.98,0.94,0.94,0.94,52.41,51.88,52.5,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.059,0.3,0.7,0.3,41.3
25747200000,1970,10,1970,1,4,7,0.197,0.0582,0.139,8302.76,51.21,51.21,49.42,2,1,1.5714285714285714,326,324.1,327.5,229.8,227.1,96.29,92,97,0,0,0,0.295,0.281,0.299,229.8,227.1,235.5,990,990,990,965,965,965,25,25,25,0.129,0.128,0.131,0.0153,0.015,0.0158,0.00061,0.0006,0.00063,0.307,0.243,0.392,0.012,0.0097,0.016,24.66,24.59,24.72,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.33,25.8,52.5,35.04,25.02,48.2,0,0,0,0,0,0,0.275,0,0.058,0.3,0.71,0.29,42.1
26352000000,1970,11,1970,2,5,7,0.206,0.0556,0.15,9061.02,54.79,54.79,53.93,2,2,2,339.8,334.4,343.7,247.8,242.4,92,92,92,0,0,0,0.271,0.268,0.275,247.8,242.4,251.7,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.135,0.133,0.136,0.0171,0.0164,0.0178,0.00069,0.00066,0.00072,0.262,0.256,0.267,0.011,0.01,0.011,24.64,24.62,24.67,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,27.8,27.18,28.24,26.97,26.37,27.4,0,0,0,0,0,0,0.3,0,0.056,0.27,0.73,0.27,44
26956800000,1970,11,1970,2,6,7,0.221,0.0556,0.165,10001.1,63.75,63.75,59.53,2,2,2,365.6,343.7,385.2,273.6,251.7,92,92,92,0,0,0,0.252,0.239,0.268,273.6,251.7,293.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.144,0.136,0.151,0.0282,0.0178,0.0374,0.0011,0.00072,0.0015,0.299,0.267,0.329,0.012,0.011,0.013,24.47,24.35,24.62,0.935,0.93,0.939,0.97,0.97,0.97,0.907,0.902,0.911,30.69,28.24,32.86,29.77,27.4,31.88,0,0,0,0,0,0,0.331,0,0.056,0.25,0.75,0.25,45.3
27561600000,1970,11,1970,2,7,7,0.244,0.0556,0.188,11346.1,69.5,69.5,67.54,2,2,2,403,394,412.3,311,302,92,92,92,0,0,0,0.228,0.223,0.233,311,302,320.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.157,0.154,0.161,0.0458,0.0416,0.0502,0.0019,0.0017,0.002,0.355,0.342,0.369,0.014,0.014,0.015,24.23,24.18,24.29,0.942,0.941,0.944,0.97,0.97,0.97,0.914,0.912,0.915,34.81,33.84,35.83,33.77,32.82,34.75,0,0,0,0,0,0,0.375,0,0.056,0.23,0.77,0.23,46.5
28166400000,1970,11,1970,2,8,7,0.256,0.0556,0.2,12074.3,74.5,74.5,71.87,2,2,2,423.3,412.3,435.1,331.3,320.3,92,92,92,0,0,0,0.217,0.211,0.223,331.3,320.3,343.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.164,0.161,0.169,0.0554,0.0502,0.0609,0.0023,0.002,0.0025,0.386,0.369,0.404,0.016,0.015,0.017,24.11,24.04,24.18,0.945,0.944,0.947,0.971,0.97,0.972,0.918,0.915,0.921,37.02,35.83,38.31,35.94,34.75,37.25,0,0,0,0,0,0,0.399,0,0.056,0.22,0.78,0.22,47.2
28771200000,1970,11,1970,2,9,7,0.277,0.0613,0.216,13019.9,81.55,81.55,77.5,2,2,2,458.3,438.5,477.8,356.9,343.6,101.4,92,103,0,0,0,0.222,0.21,0.231,356.9,343.6,374.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.174,0.169,0.181,0.0674,0.0612,0.0759,0.0028,0.0025,0.0031,0.425,0.405,0.452,0.017,0.017,0.019,23.91,23.8,24.02,0.949,0.947,0.952,0.975,0.972,0.98,0.926,0.921,0.932,39.72,38.29,41.63,38.75,37.23,40.77,0,0,0,0,0,0,0.431,0,0.061,0.22,0.78,0.22,47
29376000000,1970,12,1970,3,10,7,0.31,0.0605,0.25,15014.3,96.23,96.23,89.37,2,2,2,512.8,481.3,542.7,412.8,378.3,100,96,103,0,0,0,0.196,0.177,0.214,412.8,378.3,446.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.193,0.182,0.205,0.0938,0.0775,0.11,0.0039,0.0032,0.0046,0.508,0.457,0.559,0.021,0.019,0.023,23.58,23.4,23.78,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,45.6,41.99,49.1,44.69,41.15,48.12,0,0,0,0,0,0,0.497,0,0.06,0.2,0.81,0.19,48.4
29980800000,1970,12,1970,3,11,7,0.352,0.0581,0.294,16975.9,106.5,106.5,101,3,2,2.5714285714285716,582,554.6,606.9,486,458.6,96,96,96,0,0,0,0.165,0.158,0.173,486,458.6,510.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.222,0.209,0.236,0.129,0.115,0.142,0.0054,0.0048,0.006,0.557,0.52,0.6,0.023,0.022,0.025,23.22,23.12,23.33,0.951,0.945,0.958,0.974,0.97,0.98,0.926,0.917,0.938,42.35,35.35,51.66,40.57,34.29,48.2,0,0,0,0,0,0,0.561,0,0.058,0.17,0.84,0.16,48.2
30585600000,1970,12,1970,3,12,7,0.392,0.0581,0.334,19291.8,123.4,123.4,114.8,3,3,3,648.1,606.9,690.2,552.1,510.9,96,96,96,0,0,0,0.148,0.139,0.158,552.1,510.9,594.2,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.259,0.236,0.283,0.17,0.142,0.198,0.0072,0.006,0.0085,0.62,0.55,0.691,0.026,0.023,0.03,22.89,22.65,23.12,0.951,0.947,0.954,0.975,0.97,0.98,0.927,0.919,0.935,39.26,36.59,41.97,38.28,35.49,41.13,0,0,0,0,0,0,0.638,0,0.058,0.15,0.85,0.15,49.2
31190400000,1970,12,1970,3,13,7,0.438,0.0632,0.374,21446.6,132.6,132.6,127.7,3,3,3,723.5,704.7,764,618.9,608.7,104.6,96,116,0,0,0,0.144,0.135,0.159,618.9,608.7,648,990,990,990,966.8,966.7,967,23.2,23,23.3,0.298,0.291,0.316,0.214,0.208,0.234,0.0092,0.0089,0.01,0.733,0.715,0.784,0.032,0.031,0.034,22.47,22.26,22.57,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.42,42.87,45.09,42.55,42.01,44.18,0,0,0,0,0,0,0.709,0,0.064,0.14,0.85,0.15,49
31795200000,1971,1,1970,4,14,7,0.486,0.0702,0.415,23364.4,144.6,144.6,139.1,3,3,3,802.9,764,837.3,686.9,648,116,116,116,0,0,0,0.145,0.139,0.152,686.9,648,721.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.338,0.316,0.357,0.26,0.234,0.283,0.011,0.01,0.012,0.849,0.784,0.907,0.037,0.034,0.04,22.04,21.84,22.26,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.33,45.09,49.28,46.36,44.18,48.2,0,0,0,0,0,0,0.773,0,0.071,0.14,0.85,0.15,48.1
32400000000,1971,1,1970,4,15,7,0.517,0.0702,0.447,24292.8,144.6,144.6,144.6,3,3,3,855.2,837.3,871.9,739.2,721.3,116,116,116,0,0,0,0.136,0.133,0.139,739.2,721.3,755.9,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.368,0.357,0.381,0.295,0.283,0.305,0.013,0.012,0.013,0.938,0.907,0.967,0.041,0.04,0.043,21.74,21.65,21.84,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.27,49.28,51.17,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.07,0.14,0.86,0.14,47
33004800000,1971,1,1970,4,16,7,0.556,0.0702,0.486,26243.8,161.1,161.1,156.2,4,3,3.857142857142857,919.4,893,941.1,803.4,777,116,116,116,0,0,0,0.126,0.123,0.13,803.4,777,825.1,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.424,0.4,0.444,0.328,0.315,0.338,0.015,0.014,0.015,0.977,0.936,1,0.044,0.042,0.045,21.45,21.33,21.55,0.954,0.953,0.956,0.977,0.975,0.98,0.932,0.929,0.937,42.15,39.6,52.27,40.77,38.62,48.2,0,0,0,0,0,0,0.868,0,0.07,0.13,0.87,0.13,47.2
33609600000,1971,1,1970,4,17,7,0.593,0.0702,0.522,28112.5,169.6,169.6,167.3,4,4,4,979.9,964.9,995,863.9,848.9,116,116,116,0,0,0,0.118,0.117,0.12,863.9,848.9,879,990,990,990,967.8,967.8,967.9,22.2,22.1,22.2,0.48,0.466,0.493,0.357,0.35,0.364,0.016,0.016,0.016,1.07,1.04,1.1,0.048,0.047,0.05,21.11,21.02,21.2,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.69,42.11,43.27,41.83,41.26,42.41,0,0,0,0,0,0,0.93,0,0.071,0.12,0.88,0.12,47.4
34214400000,1971,2,1970,5,18,7,0.626,0.0835,0.543,28854.5,178.2,178.2,171.8,4,4,4,1035,1001,1078,897.2,862.9,138,138,138,0,0,0,0.133,0.128,0.138,897.2,862.9,939.9,990,990,990,968,967.9,968.1,22,21.9,22.1,0.514,0.482,0.553,0.373,0.357,0.394,0.017,0.016,0.018,1.13,1.07,1.21,0.051,0.049,0.055,20.86,20.65,21.02,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.81,42.46,45.47,42.94,41.61,44.56,0,0,0,0,0,0,0.954,0,0.083,0.13,0.87,0.13,46.1
34819200000,1971,2,1970,5,19,7,0.704,0.0835,0.621,31753.3,192.8,192.8,189,4,4,4,1164,1106,1222,1026,967.7,138,138,138,0,0,0,0.119,0.113,0.125,1026,967.7,1084,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.653,0.578,0.735,0.493,0.407,0.612,0.023,0.019,0.029,1.43,1.25,1.64,0.066,0.058,0.077,20.15,19.76,20.51,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.41,46.5,50.12,47.25,45.57,48.2,0,0,0,0,0,0,1.05,0,0.083,0.12,0.88,0.12,45.1
35424000000,1971,2,1970,5,20,7,0.863,0.0835,0.665,31884.2,192.8,192.8,189.8,4,4,4,1428,1250,1600,1290,1112,138,138,138,189.6,12,362,0.0973,0.0862,0.11,1100,1100,1100,990,990,990,969.3,968.7,969.8,20.7,20.2,21.3,0.836,0.763,0.898,0.648,0.648,0.648,0.031,0.03,0.032,1.78,1.71,1.85,0.086,0.08,0.091,18.96,18.35,19.6,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.72,47.09,50.44,47.45,46.14,48.2,0,0,0,0,0,0,1.05,0,0.198,0.097,0.77,0.23,36.9
36028800000,1971,2,1970,5,21,7,1.15,0.0835,0.665,29268.2,182.2,182.2,174.2,4,4,4,1901,1669,2097,1763,1531,138,138,138,663.4,431,859,0.073,0.0658,0.0827,1100,1100,1100,990,990,990,970.8,970,971.3,19.2,18.7,20,0.922,0.908,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.097,0.093,0.1,17.36,16.79,18.11,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.44,42.9,46.48,43.55,42.04,45.55,0,0,0,0,0,0,0.968,0,0.485,0.073,0.58,0.42,25.5
36633600000,1971,3,1970,6,22,7,1.38,0.128,0.665,27415.4,166.9,166.9,163.2,4,4,4,2288,2149,2434,2077,1938,211,211,211,977,838,1123,0.0924,0.0867,0.0982,1100,1100,1100,990,990,990,971.8,971.5,972.1,18.2,17.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.33,15.98,16.67,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.66,40.72,42.57,40.8,39.81,41.71,0,0,0,0,0,0,0.907,0,0.715,0.093,0.48,0.52,19.9
37238400000,1971,3,1970,6,23,7,1.6,0.128,0.665,25755.4,157.5,157.5,153.3,4,4,4,2647,2496,2814,2436,2285,211,211,211,1336,1185,1503,0.0799,0.075,0.0845,1100,1100,1100,990,990,990,972.7,972.3,973.1,17.3,16.9,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.46,15.06,15.83,0.943,0.941,0.944,0.975,0.972,0.977,0.919,0.915,0.922,39.33,38.23,40.31,38.33,37.17,39.37,0,0,0,0,0,0,0.852,0,0.935,0.08,0.42,0.58,16.1
37843200000,1971,3,1970,6,24,7,1.8,0.128,0.665,24246.1,147,147,144.3,4,4,4,2971,2874,3038,2760,2663,211,211,211,1660,1563,1727,0.071,0.0695,0.0734,1100,1100,1100,990,990,990,973.4,973.2,973.6,16.6,16.4,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.68,14.52,14.92,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.91,0.914,37.18,36.74,37.83,36.08,35.64,36.75,0,0,0,0,0,0,0.802,0,1.135,0.071,0.37,0.63,13.5
38448000000,1971,3,1970,6,25,7,1.89,0.128,0.665,23594.9,142.5,142.5,140.4,4,4,4,3119,3038,3153,2908,2827,211,211,211,1808,1727,1842,0.0677,0.0669,0.0695,1100,1100,1100,990,990,990,973.8,973.6,973.9,16.2,16.1,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.32,14.24,14.52,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.2,35.97,36.74,35.11,34.89,35.64,0,0,0,0,0,0,0.78,0,1.225,0.068,0.35,0.65,12.5
39052800000,1971,3,1970,6,26,7,1.84,0.121,0.665,23904,144,144,142.3,4,4,4,3048,2982,3136,2848,2791,199.6,191,211,1748,1691,1825,0.0655,0.063,0.0686,1100,1100,1100,990,990,990,973.6,973.5,973.8,16.4,16.2,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.5,14.28,14.66,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,36.67,36.08,37.11,35.57,35,36,0,0,0,0,0,0,0.79,0,1.175,0.066,0.36,0.64,13
39657600000,1971,4,1970,7,27,7,1.73,0.116,0.665,24791.4,151.3,151.3,147.6,4,4,4,2853,2720,2965,2662,2529,191,191,191,1562,1429,1674,0.067,0.0644,0.0702,1100,1100,1100,990,990,990,973.2,972.8,973.4,16.8,16.6,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.97,14.7,15.29,0.941,0.939,0.942,0.972,0.97,0.974,0.914,0.911,0.917,37.97,37.23,38.84,36.89,36.11,37.82,0,0,0,0,0,0,0.82,0,1.065,0.067,0.38,0.62,14.3
40262400000,1971,4,1970,7,28,7,1.56,0.116,0.665,26105.9,158.2,158.2,155.4,4,4,4,2571,2471,2693,2380,2280,191,191,191,1280,1180,1402,0.0743,0.0709,0.0773,1100,1100,1100,990,990,990,972.5,972.2,972.8,17.5,17.2,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.65,15.35,15.89,0.944,0.942,0.945,0.976,0.974,0.977,0.921,0.918,0.923,39.82,39.02,40.48,38.85,38,39.55,0,0,0,0,0,0,0.863,0,0.895,0.074,0.43,0.57,16.7
40867200000,1971,4,1970,7,29,7,1.43,0.116,0.665,27092.5,163.2,163.2,161.3,4,4,4,2360,2291,2445,2169,2100,191,191,191,1069,1000,1154,0.081,0.0781,0.0834,1100,1100,1100,990,990,990,972,971.8,972.2,18,17.8,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.16,15.95,16.32,0.945,0.945,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.2,40.64,41.64,40.32,39.73,40.79,0,0,0,0,0,0,0.896,0,0.765,0.081,0.47,0.53,18.9
41472000000,1971,4,1970,7,30,7,1.3,0.112,0.665,28020.6,169.3,169.3,166.8,4,4,4,2152,2054,2248,1967,1884,185,170,191,866.9,784,957,0.0859,0.082,0.09,1100,1100,1100,990,990,990,971.5,971.2,971.7,18.5,18.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.66,16.43,16.9,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.55,41.92,43.18,41.7,41.09,42.32,0,0,0,0,0,0,0.927,0,0.635,0.086,0.51,0.49,21.6
42076800000,1971,5,1970,8,31,7,1.15,0.103,0.665,29211.1,176.2,176.2,173.9,4,4,4,1907,1839,2009,1737,1669,170,170,170,636.7,569,739,0.0892,0.0846,0.0924,1100,1100,1100,990,990,990,970.8,970.6,971.1,19.2,18.9,19.4,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.33,17,17.55,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.36,43.48,44.95,43.47,42.61,44.05,0,0,0,0,0,0,0.966,0,0.485,0.09,0.58,0.42,25.4
42681600000,1971,5,1970,8,32,7,1.04,0.103,0.665,30296.8,182.7,182.7,180.3,4,4,4,1721,1652,1799,1551,1482,170,170,170,451.4,382,529,0.0989,0.0945,0.103,1100,1100,1100,990,990,990,970.2,970,970.5,19.8,19.5,20,0.915,0.911,0.921,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.86,1.87,0.094,0.093,0.096,17.94,17.68,18.17,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,46,45.31,46.62,45.08,44.4,45.69,0,0,0,0,0,0,1,0,0.375,0.099,0.64,0.36,29.1
43286400000,1971,5,1970,8,33,7,0.947,0.103,0.665,31216.1,188.1,188.1,185.8,4,4,4,1566,1506,1622,1396,1336,170,170,170,295.6,236,352,0.109,0.105,0.113,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.891,0.866,0.908,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.81,1.86,0.091,0.088,0.092,18.46,18.27,18.68,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.4,46.88,47.97,46.45,45.94,47.01,0,0,0,0,0,0,1.03,0,0.282,0.11,0.7,0.3,33
43891200000,1971,5,1970,8,34,7,0.865,0.103,0.665,32054.2,192.8,192.8,190.8,4,4,4,1431,1364,1492,1261,1194,170,170,170,160.6,94,222,0.119,0.114,0.125,1100,1100,1100,990,990,990,969.3,969,969.5,20.7,20.5,21,0.835,0.807,0.861,0.648,0.648,0.648,0.031,0.031,0.032,1.78,1.75,1.81,0.086,0.084,0.088,18.96,18.73,19.2,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.7,48.1,49.35,47.7,47.14,48.2,0,0,0,0,0,0,1.06,0,0.2,0.12,0.77,0.23,37.1
