datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
172713600000,1975,6,1974,9,38,7,0.704,0.137,0.568,29412.5,185,185,175.1,4,4,4,1165,1073,1235,938.5,846.8,226,226,226,0,0,0,0.194,0.183,0.211,938.5,846.8,1009,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.577,0.487,0.655,0.398,0.349,0.442,0.018,0.016,0.021,1.23,1.06,1.38,0.057,0.049,0.065,20.35,19.98,20.81,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.933,0.936,44.67,41.21,47.2,43.77,40.33,46.25,0,0,0,0,0,0,0.973,0,0.136,0.19,0.81,0.19,41.8
173318400000,1975,6,1974,9,39,7,0.596,0.123,0.474,25132.5,158.7,158.7,149.6,4,3,3.4285714285714284,985.9,919.2,1047,783.1,720.2,202.9,199,226,0,0,0,0.206,0.194,0.217,783.1,720.2,827.2,990,990,990,967.8,967.6,968,22.2,22,22.4,0.423,0.367,0.464,0.317,0.282,0.339,0.014,0.013,0.015,0.994,0.916,1.04,0.045,0.041,0.047,21.17,20.93,21.51,0.955,0.953,0.957,0.978,0.976,0.98,0.935,0.93,0.938,46,39.8,52.05,44.26,38.83,48.2,0,0,0,0,0,0,0.831,0,0.122,0.21,0.8,0.2,42.2
173923200000,1975,7,1974,10,40,7,0.498,0.12,0.378,21214.1,136.7,136.7,126.3,3,3,3,823.6,776.2,883.7,624.6,577.2,199,199,199,0,0,0,0.242,0.225,0.256,624.6,577.2,684.7,990,990,990,967.2,967,967.4,22.8,22.6,23,0.313,0.286,0.347,0.218,0.187,0.258,0.0096,0.0081,0.011,0.755,0.675,0.856,0.033,0.029,0.038,22.05,21.71,22.32,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,42.98,40.12,46.49,42.09,39.17,45.56,0,0,0,0,0,0,0.702,0,0.12,0.24,0.76,0.24,42.6
174528000000,1975,7,1974,10,41,7,0.441,0.12,0.321,18106.1,115.9,115.9,107.8,3,2,2.857142857142857,730,690.2,768.4,531,491.2,199,199,199,0,0,0,0.273,0.259,0.288,531,491.2,569.4,990,990,990,966.8,966.7,967,23.2,23,23.3,0.26,0.237,0.281,0.156,0.131,0.181,0.0067,0.0056,0.0079,0.613,0.554,0.661,0.026,0.024,0.029,22.57,22.36,22.73,0.95,0.947,0.956,0.973,0.97,0.98,0.925,0.918,0.937,39.71,35.57,52.26,38.22,34.5,48.2,0,0,0,0,0,0,0.599,0,0.12,0.27,0.73,0.27,41.1
175132800000,1975,7,1974,10,42,7,0.396,0.12,0.276,15799.4,96.4,96.4,94.04,2,2,2,655.4,629.7,690.2,456.4,430.7,199,199,199,0,0,0,0.304,0.288,0.316,456.4,430.7,491.2,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.219,0.207,0.237,0.114,0.102,0.131,0.0049,0.0043,0.0056,0.584,0.542,0.642,0.025,0.023,0.027,22.89,22.7,23.04,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.01,46.55,52.26,47.02,45.62,48.2,0,0,0,0,0,0,0.522,0,0.12,0.3,0.7,0.3,39.9
175737600000,1975,7,1974,10,43,7,0.362,0.11,0.251,14883.2,92.36,92.36,88.59,2,2,2,598.1,576.2,619.8,415.8,394.1,182.3,160,199,0,0,0,0.305,0.27,0.336,415.8,394.1,433.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.201,0.194,0.205,0.0953,0.085,0.103,0.004,0.0036,0.0044,0.519,0.488,0.544,0.022,0.021,0.023,23.19,23.09,23.29,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.2,42.85,47.12,44.3,41.99,46.18,0,0,0,0,0,0,0.492,0,0.111,0.3,0.69,0.31,41.1
176342400000,1975,8,1974,11,44,7,0.331,0.0968,0.234,13946.2,87.86,87.86,83.01,2,2,2,546.7,515.4,570.2,386.7,355.4,160,160,160,0,0,0,0.293,0.281,0.31,386.7,355.4,410.2,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.189,0.178,0.197,0.0815,0.0667,0.0926,0.0034,0.0028,0.0039,0.474,0.427,0.509,0.02,0.018,0.021,23.47,23.33,23.65,0.953,0.949,0.956,0.979,0.974,0.98,0.933,0.925,0.936,42.4,39.13,44.83,41.51,38.12,43.93,0,0,0,0,0,0,0.461,0,0.097,0.29,0.71,0.29,42.1
176947200000,1975,8,1974,11,45,7,0.304,0.0968,0.208,12356,76.23,76.23,73.55,2,2,2,503.3,490.4,515.4,343.3,330.4,160,160,160,0,0,0,0.318,0.31,0.326,343.3,330.4,355.4,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.174,0.169,0.178,0.061,0.0549,0.0667,0.0025,0.0023,0.0028,0.409,0.389,0.427,0.017,0.016,0.018,23.73,23.65,23.8,0.947,0.946,0.949,0.972,0.97,0.974,0.921,0.917,0.925,37.84,36.46,39.13,36.77,35.37,38.12,0,0,0,0,0,0,0.409,0,0.096,0.32,0.68,0.32,40.6
177552000000,1975,8,1974,11,46,7,0.27,0.0968,0.173,10320.1,68.84,68.84,61.43,2,2,2,446.3,418.2,481.3,286.3,258.2,160,160,160,0,0,0,0.36,0.332,0.383,286.3,258.2,321.3,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.154,0.144,0.166,0.0341,0.0209,0.0506,0.0014,0.00085,0.0021,0.323,0.281,0.376,0.013,0.011,0.016,24.07,23.86,24.24,0.937,0.932,0.944,0.97,0.97,0.97,0.909,0.904,0.916,31.66,28.59,35.49,30.71,27.73,34.42,0,0,0,0,0,0,0.341,0,0.097,0.36,0.64,0.36,38.2
178156800000,1975,8,1974,11,47,7,0.241,0.0968,0.144,8535.5,54.19,54.19,50.81,2,1,1.5714285714285714,398.8,389.6,412.3,238.8,229.6,160,160,160,0,0,0,0.401,0.388,0.411,238.8,229.6,252.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.137,0.133,0.142,0.0163,0.0153,0.0181,0.00066,0.00062,0.00074,0.323,0.253,0.401,0.013,0.01,0.016,24.28,24.25,24.37,0.941,0.925,0.958,0.974,0.97,0.98,0.917,0.897,0.939,37.95,26.1,52.3,35.73,25.31,48.2,0,0,0,0,0,0,0.282,0,0.097,0.4,0.6,0.4,35.4
178761600000,1975,9,1974,12,48,7,0.227,0.0696,0.157,9458.37,58.52,58.52,56.3,2,2,2,374.9,358.7,385.2,259.9,243.7,115,115,115,0,0,0,0.307,0.299,0.321,259.9,243.7,270.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.14,0.135,0.144,0.0224,0.0165,0.0265,0.00091,0.00066,0.0011,0.281,0.258,0.295,0.011,0.01,0.012,24.44,24.38,24.55,0.932,0.927,0.934,0.97,0.97,0.97,0.904,0.9,0.906,29.02,27.2,30.17,28.15,26.39,29.26,0,0,0,0,0,0,0.313,0,0.07,0.31,0.69,0.31,41.7
179366400000,1975,9,1974,12,49,7,0.21,0.0696,0.14,8402.05,52.78,52.78,50.01,2,1,1.5714285714285714,346.8,337.2,358.7,231.8,222.2,115,115,115,0,0,0,0.332,0.321,0.341,231.8,222.2,243.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.13,0.127,0.135,0.0155,0.0146,0.0165,0.00062,0.00059,0.00066,0.31,0.245,0.396,0.012,0.0099,0.016,24.56,24.49,24.62,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.939,37.29,25.91,52.64,35.33,25.13,48.2,0,0,0,0,0,0,0.278,0,0.07,0.33,0.67,0.33,40
179971200000,1975,9,1974,12,50,7,0.2,0.0696,0.13,8070.24,48.2,48.2,48.04,1,1,1,329.9,324.1,334.4,214.9,209.1,115,115,115,0,0,0,0.349,0.344,0.355,214.9,209.1,219.4,990,990,990,965,965,965.1,25,24.9,25,0.124,0.122,0.126,0.014,0.0135,0.0144,0.00056,0.00054,0.00058,0.371,0.361,0.379,0.015,0.014,0.015,24.58,24.55,24.62,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.6,48.27,50.61,48.04,47.31,48.2,0,0,0,0,0,0,0.267,0,0.07,0.35,0.65,0.35,40.4
180576000000,1975,9,1974,12,51,7,0.189,0.0696,0.119,7496.64,46.67,46.67,44.62,1,1,1,312.1,305.9,321.2,197.1,190.9,115,115,115,0,0,0,0.369,0.358,0.376,197.1,190.9,206.2,990,990,990,965,964.9,965,25,25,25.1,0.118,0.116,0.121,0.0125,0.012,0.0133,0.0005,0.00048,0.00053,0.339,0.328,0.355,0.014,0.013,0.014,24.7,24.64,24.74,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,45.53,44.11,47.62,44.62,43.22,46.67,0,0,0,0,0,0,0.248,0,0.07,0.37,0.63,0.37,39.7
181180800000,1975,9,1974,12,52,7,0.177,0.0583,0.118,7478.13,46.78,46.78,44.51,1,1,1,292.3,283.2,302.6,195.9,183.8,96.43,89,115,0,0,0,0.329,0.302,0.385,195.9,183.8,205.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.119,0.0124,0.0114,0.0132,0.00049,0.00045,0.00053,0.336,0.316,0.352,0.013,0.013,0.014,24.79,24.76,24.84,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.42,42.45,47.73,44.51,41.6,46.78,0,0,0,0,0,0,0.247,0,0.059,0.33,0.67,0.33,42.2
181785600000,1975,10,1975,1,1,7,0.167,0.0538,0.113,7149.46,43.77,43.77,42.56,1,1,1,276.2,268.9,281.5,187.2,179.9,89,89,89,0,0,0,0.322,0.316,0.331,187.2,179.9,192.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.11,0.114,0.0117,0.011,0.0121,0.00046,0.00044,0.00048,0.319,0.306,0.329,0.013,0.012,0.013,24.88,24.85,24.92,0.951,0.948,0.952,0.98,0.98,0.98,0.932,0.929,0.933,43.43,41.7,44.66,42.56,40.85,43.77,0,0,0,0,0,0,0.236,0,0.054,0.32,0.68,0.32,42.8
182390400000,1975,10,1975,1,2,7,0.16,0.0538,0.106,6645.71,40.85,40.85,39.56,1,1,1,263.8,256.9,268.9,174.8,167.9,89,89,89,0,0,0,0.337,0.331,0.346,174.8,167.9,179.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.11,0.0106,0.01,0.011,0.00042,0.0004,0.00044,0.297,0.285,0.306,0.012,0.011,0.012,24.95,24.92,24.99,0.947,0.945,0.948,0.977,0.974,0.98,0.925,0.92,0.929,40.48,38.86,41.7,39.56,37.84,40.85,0,0,0,0,0,0,0.22,0,0.054,0.34,0.66,0.34,41.5
182995200000,1975,10,1975,1,3,7,0.152,0.0538,0.0978,6111.68,37.84,37.84,36.38,1,1,1,250.8,239.5,256.9,161.8,150.5,89,89,89,0,0,0,0.355,0.346,0.372,161.8,150.5,167.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.0996,0.106,0.0095,0.00855,0.01,0.00038,0.00034,0.0004,0.274,0.254,0.285,0.011,0.01,0.011,25.03,24.99,25.11,0.943,0.939,0.945,0.972,0.97,0.974,0.916,0.911,0.92,37.44,34.81,38.86,36.38,33.77,37.84,0,0,0,0,0,0,0.202,0,0.0542,0.35,0.64,0.36,40.2
183600000000,1975,10,1975,1,4,7,0.147,0.0531,0.0941,5867.19,36.2,36.2,34.92,1,1,1,243.5,239.5,250.3,155.6,150.5,87.86,85,89,0,0,0,0.361,0.355,0.372,155.6,150.5,161.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0996,0.103,0.00898,0.00855,0.00946,0.00035,0.00034,0.00037,0.263,0.254,0.273,0.01,0.01,0.011,25.08,25.03,25.11,0.941,0.939,0.943,0.97,0.97,0.97,0.913,0.911,0.915,36,34.81,37.31,34.92,33.77,36.2,0,0,0,0,0,0,0.194,0,0.0529,0.36,0.64,0.36,39.9
184204800000,1975,11,1975,2,5,7,0.15,0.0514,0.0985,6154.62,38.29,38.29,36.63,1,1,1,247.8,239.5,254.6,162.8,154.5,85,85,85,0,0,0,0.343,0.334,0.355,162.8,154.5,169.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.106,0.00959,0.00889,0.0102,0.00038,0.00035,0.0004,0.275,0.261,0.288,0.011,0.01,0.011,25.04,24.99,25.1,0.943,0.94,0.945,0.972,0.97,0.974,0.916,0.912,0.921,37.71,35.78,39.29,36.63,34.7,38.29,0,0,0,0,0,0,0.204,0,0.0515,0.34,0.66,0.34,41
184809600000,1975,11,1975,2,6,7,0.153,0.0462,0.107,6729.16,40.87,40.87,40.05,1,1,1,252.8,246.5,254.6,176.4,169.6,76.43,75,85,0,0,0,0.303,0.295,0.334,176.4,169.6,179.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.108,0.0107,0.0102,0.011,0.00042,0.0004,0.00044,0.299,0.288,0.304,0.012,0.011,0.012,24.99,24.98,25.03,0.947,0.945,0.948,0.978,0.974,0.98,0.926,0.921,0.929,40.95,39.29,41.71,40.05,38.29,40.87,0,0,0,0,0,0,0.223,0,0.046,0.3,0.7,0.3,44
185414400000,1975,11,1975,2,7,7,0.162,0.0454,0.117,7381.41,48.2,48.2,43.94,1,1,1,268.3,256.9,290,193.3,181.9,75,75,75,0,0,0,0.28,0.259,0.292,193.3,181.9,215,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.113,0.109,0.121,0.0122,0.0112,0.014,0.00048,0.00044,0.00056,0.329,0.308,0.367,0.013,0.012,0.015,24.9,24.77,24.96,0.952,0.949,0.957,0.98,0.98,0.98,0.933,0.93,0.938,44.95,42.26,50.01,43.94,41.41,48.2,0,0,0,0,0,0,0.244,0,0.045,0.28,0.72,0.28,45.6
186019200000,1975,11,1975,2,8,7,0.173,0.0454,0.127,8026.64,48.2,48.2,47.78,1,1,1,285.4,281.5,290,210.4,206.5,75,75,75,0,0,0,0.263,0.259,0.266,210.4,206.5,215,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.118,0.121,0.0136,0.0133,0.014,0.00054,0.00053,0.00056,0.359,0.352,0.367,0.014,0.014,0.015,24.8,24.77,24.82,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.94,48.04,50.01,47.78,47.08,48.2,0,0,0,0,0,0,0.265,0,0.046,0.26,0.73,0.27,46.4
186624000000,1975,12,1975,3,9,7,0.213,0.0514,0.162,9772,73.26,73.26,58.17,2,2,2,352.1,313.5,422.2,267.1,228.5,85,85,85,0,0,0,0.243,0.201,0.271,267.1,228.5,337.2,990,990,990,965.2,965,965.5,24.8,24.5,25,0.14,0.126,0.165,0.0265,0.0152,0.0582,0.0011,0.00061,0.0024,0.289,0.238,0.393,0.012,0.0095,0.016,24.55,24.11,24.79,0.932,0.923,0.946,0.97,0.97,0.971,0.905,0.895,0.919,29.98,25.63,37.72,29.08,24.86,36.63,0,0,0,0,0,0,0.323,0,0.051,0.24,0.76,0.24,45.9
187228800000,1975,12,1975,3,10,7,0.23,0.0514,0.179,10828.3,67.22,67.22,64.45,2,2,2,381.1,354,394,296.1,269,85,85,85,0,0,0,0.223,0.216,0.24,296.1,269,309,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.15,0.141,0.155,0.0388,0.026,0.0449,0.0016,0.001,0.0018,0.331,0.291,0.351,0.013,0.012,0.014,24.36,24.28,24.54,0.939,0.933,0.942,0.97,0.97,0.97,0.911,0.905,0.914,33.22,30.21,34.65,32.23,29.31,33.61,0,0,0,0,0,0,0.358,0,0.051,0.22,0.78,0.22,47.1
187833600000,1975,12,1975,3,11,7,0.25,0.0514,0.198,11966.3,75,75,71.23,2,2,2,412.8,396.1,429.8,327.8,311.1,85,85,85,0,0,0,0.206,0.198,0.215,327.8,311.1,344.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.156,0.167,0.0537,0.0458,0.0617,0.0022,0.0019,0.0025,0.379,0.354,0.404,0.015,0.014,0.017,24.16,24.06,24.27,0.945,0.942,0.948,0.97,0.97,0.973,0.917,0.914,0.922,36.7,34.87,38.54,35.61,33.83,37.5,0,0,0,0,0,0,0.396,0,0.052,0.21,0.79,0.21,47.9
188438400000,1975,12,1975,3,12,7,0.271,0.0514,0.219,13269,83.82,83.82,78.98,2,2,2,447.3,435.1,469.1,362.3,350.1,85,85,85,0,0,0,0.19,0.181,0.195,362.3,350.1,384.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.174,0.169,0.181,0.07,0.0642,0.0803,0.0029,0.0026,0.0033,0.431,0.412,0.463,0.018,0.017,0.019,23.96,23.83,24.03,0.95,0.948,0.953,0.977,0.974,0.98,0.928,0.924,0.934,40.43,39.12,42.76,39.49,38.11,41.91,0,0,0,0,0,0,0.439,0,0.052,0.19,0.81,0.19,49
189043200000,1975,12,1975,3,13,7,0.307,0.0569,0.25,15059.6,91.68,91.68,89.64,2,2,2,507.6,477.8,525.1,413.4,392.8,94.14,85,101,0,0,0,0.185,0.171,0.192,413.4,392.8,424.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.192,0.184,0.197,0.0941,0.0844,0.0992,0.0039,0.0035,0.0041,0.508,0.476,0.524,0.021,0.02,0.022,23.61,23.51,23.77,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.937,45.73,43.69,46.77,44.82,42.81,45.84,0,0,0,0,0,0,0.498,0,0.057,0.19,0.81,0.19,49.1
189648000000,1976,1,1975,4,14,7,0.334,0.0611,0.273,15967.8,96.4,96.4,95.05,2,2,2,552,525.1,570.2,451,424.1,101,101,101,0,0,0,0.183,0.177,0.192,451,424.1,469.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.206,0.197,0.212,0.112,0.0992,0.12,0.0047,0.0041,0.0051,0.565,0.524,0.592,0.024,0.022,0.025,23.35,23.24,23.51,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.42,46.77,51.16,47.52,45.84,48.2,0,0,0,0,0,0,0.528,0,0.061,0.18,0.82,0.18,47.8
190252800000,1976,1,1975,4,15,7,0.368,0.0611,0.307,17774.2,109.9,109.9,105.8,3,3,3,608.9,588.3,629.7,507.9,487.3,101,101,101,0,0,0,0.166,0.16,0.172,507.9,487.3,528.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.233,0.222,0.245,0.141,0.129,0.154,0.006,0.0054,0.0065,0.545,0.512,0.58,0.023,0.022,0.025,23.12,23,23.24,0.947,0.945,0.949,0.97,0.97,0.971,0.919,0.917,0.922,36.35,34.98,37.73,35.27,33.93,36.64,0,0,0,0,0,0,0.588,0,0.061,0.17,0.83,0.17,48.3
190857600000,1976,1,1975,4,16,7,0.416,0.0611,0.355,20437.6,128.7,128.7,121.7,3,3,3,688.4,636.6,725.1,587.4,535.6,101,101,101,0,0,0,0.147,0.139,0.159,587.4,535.6,624.1,990,990,990,966.7,966.4,966.8,23.3,23.2,23.6,0.279,0.249,0.299,0.193,0.159,0.218,0.0083,0.0067,0.0094,0.679,0.591,0.741,0.029,0.025,0.032,22.67,22.46,22.96,0.953,0.95,0.955,0.978,0.972,0.98,0.932,0.923,0.936,41.47,38.18,43.77,40.55,37.11,42.9,0,0,0,0,0,0,0.676,0,0.061,0.15,0.85,0.15,49.1
191462400000,1976,1,1975,4,17,7,0.461,0.0624,0.399,22652.9,136.3,136.3,134.8,3,3,3,762.3,735.5,776.2,659.1,634.5,103.1,101,116,0,0,0,0.135,0.131,0.149,659.1,634.5,667.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.32,0.305,0.324,0.241,0.225,0.247,0.01,0.0097,0.011,0.8,0.758,0.814,0.035,0.033,0.035,22.25,22.19,22.4,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.86,44.4,46.38,44.95,43.51,45.45,0,0,0,0,0,0,0.749,0,0.062,0.14,0.87,0.13,49.1
192067200000,1976,2,1975,5,18,7,0.478,0.0702,0.408,23027.9,141.6,141.6,137.1,3,3,3,790.1,776.2,817.2,674.1,660.2,116,116,116,0,0,0,0.147,0.142,0.149,674.1,660.2,701.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.329,0.322,0.345,0.251,0.242,0.269,0.011,0.011,0.012,0.827,0.803,0.872,0.036,0.035,0.038,22.11,21.96,22.19,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.62,45.82,48.17,45.69,44.9,47.2,0,0,0,0,0,0,0.762,0,0.07,0.15,0.85,0.15,48.2
192672000000,1976,2,1975,5,19,7,0.512,0.0702,0.442,24261.7,144.6,144.6,144.4,3,3,3,846.7,827.5,878.6,730.7,711.5,116,116,116,0,0,0,0.137,0.132,0.14,730.7,711.5,762.6,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.363,0.351,0.385,0.289,0.276,0.308,0.013,0.012,0.014,0.922,0.89,0.977,0.041,0.039,0.043,21.79,21.61,21.9,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.8,48.74,51.53,48.14,47.77,48.2,0,0,0,0,0,0,0.802,0,0.07,0.14,0.86,0.14,47.4
193276800000,1976,2,1975,5,20,7,0.55,0.0702,0.48,25659.9,163.3,163.3,152.7,4,3,3.5714285714285716,909.5,878.6,953.8,793.5,762.6,116,116,116,0,0,0,0.128,0.122,0.132,793.5,762.6,837.8,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.413,0.385,0.454,0.323,0.308,0.344,0.014,0.014,0.015,0.982,0.935,1.02,0.044,0.042,0.046,21.48,21.26,21.61,0.955,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,45.44,39.6,52.28,43.35,38.62,48.2,0,0,0,0,0,0,0.849,0,0.07,0.13,0.87,0.13,46.7
193881600000,1976,2,1975,5,21,7,0.654,0.0702,0.584,30393.5,192.8,192.8,180.9,4,4,4,1081,975.2,1212,965.4,859.2,116,116,116,0,0,0,0.108,0.0957,0.119,965.4,859.2,1096,990,990,990,968.2,967.8,968.6,21.8,21.4,22.2,0.583,0.474,0.744,0.444,0.355,0.639,0.02,0.016,0.03,1.29,1.06,1.68,0.059,0.048,0.079,20.55,19.75,21.14,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.38,42.51,50.66,45.23,41.66,48.2,0,0,0,0,0,0,1.01,0,0.07,0.11,0.89,0.11,46.5
194486400000,1976,3,1975,6,22,7,1.02,0.0968,0.665,30428.9,192.8,192.8,181.1,4,4,4,1688,1259,2329,1528,1099,160,160,160,428.4,0,1069,0.0997,0.0687,0.127,1100,1099,1100,990,990,990,970,968.7,971.9,20,18.1,21.3,0.863,0.764,0.926,0.647,0.645,0.648,0.033,0.03,0.036,1.81,1.71,1.87,0.091,0.08,0.1,18.15,16.23,19.58,0.951,0.946,0.954,0.98,0.979,0.98,0.932,0.926,0.935,46.53,41.4,50.31,45.28,40.53,48.2,0,0,0,0,0,0,1.01,0,0.355,0.095,0.65,0.35,29.8
195091200000,1976,3,1975,6,23,7,1.88,0.114,0.665,23754.1,154.4,154.4,141.4,4,4,4,3103,2608,3661,2914,2448,189.1,160,211,1814,1348,2350,0.0609,0.0543,0.0696,1100,1100,1100,990,990,990,973.7,972.6,975,16.3,15,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.043,1.87,1.87,1.87,0.12,0.11,0.12,14.4,13.16,15.56,0.937,0.93,0.943,0.971,0.97,0.975,0.91,0.902,0.92,36.4,33.02,39.58,35.35,32.03,38.59,0,0,0,0,0,0,0.786,0,1.215,0.061,0.35,0.65,12.6
195696000000,1976,3,1975,6,24,7,2.53,0.128,0.665,19635.6,123.1,123.1,116.9,4,4,4,4179,3879,4578,3968,3668,211,211,211,2868,2568,3267,0.0507,0.0461,0.0544,1100,1100,1100,990,990,990,976,975.4,976.7,14,13.3,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.044,0.049,1.87,1.87,1.87,0.13,0.13,0.14,12.13,11.39,12.7,0.921,0.914,0.926,0.97,0.97,0.97,0.893,0.886,0.899,30.12,28.07,31.73,29.22,27.23,30.78,0,0,0,0,0,0,0.649,0,1.865,0.051,0.26,0.74,7.76
196300800000,1976,3,1975,6,25,7,3,0.128,0.665,16312.6,105.1,105.1,97.1,4,4,4,4956,4716,5253,4745,4505,211,211,211,3645,3405,3942,0.0426,0.0402,0.0447,1100,1100,1100,990.01,990,990.03,977.4,977,977.9,12.6,12.1,13,0.924,0.916,0.926,0.648,0.648,0.648,0.051,0.05,0.053,1.87,1.86,1.87,0.15,0.14,0.15,10.72,10.26,11.14,0.899,0.883,0.911,0.97,0.97,0.97,0.872,0.856,0.884,26.01,24.44,27.37,24.27,22.06,26.27,0,0,0,0,0,0,0.539,0,2.335,0.043,0.22,0.78,5.44
196905600000,1976,3,1975,6,26,7,3.29,0.163,0.665,8163.91,86.31,86.31,48.59,4,4,4,5437,5326,5537,5168,5065,269.3,211,313,4068,3965,4178,0.0495,0.0384,0.0582,1100,1100,1100,990.04,990.03,990.05,978.2,978,978.3,11.9,11.7,12,0.911,0.908,0.914,0.648,0.648,0.648,0.055,0.054,0.055,1.86,1.86,1.86,0.16,0.15,0.16,10,9.857,10.16,0.501,0,0.879,0.554,0,0.97,0.486,0,0.853,13.63,0,24.09,12.15,0,21.58,0,0,3,0,0,0.429,0.27,0.429,2.625,0.05,0.2,0.8,2.48
197510400000,1976,4,1975,7,27,7,3.13,0.189,0.665,15151.6,94.4,94.4,90.19,4,4,4,5182,5027,5326,4869,4714,313,313,313,3769,3614,3913,0.0604,0.0588,0.0623,1100,1100,1100,990.02,990.01,990.03,977.8,977.6,978,12.2,12,12.5,0.918,0.914,0.923,0.648,0.648,0.648,0.053,0.052,0.054,1.87,1.86,1.87,0.15,0.15,0.15,10.37,10.16,10.59,0.887,0.879,0.895,0.97,0.97,0.97,0.86,0.853,0.868,24.79,24.09,25.55,22.55,21.58,23.6,0,0,0,0,0,0,0.501,0,2.465,0.06,0.21,0.79,4.84
198115200000,1976,4,1975,7,28,7,2.83,0.189,0.665,17735.8,109.7,109.7,105.6,4,4,4,4683,4535,4926,4370,4222,313,313,313,3270,3122,3513,0.0669,0.0635,0.069,1100,1100,1100,990,990,990,976.9,976.7,977.4,13.1,12.6,13.3,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.049,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.2,10.75,11.47,0.911,0.901,0.915,0.97,0.97,0.97,0.883,0.874,0.887,27.5,26.12,28.28,26.39,24.41,27.44,0,0,0,0,0,0,0.587,0,2.165,0.067,0.23,0.77,6.27
198720000000,1976,4,1975,7,29,7,2.71,0.165,0.665,18595.8,111.5,111.5,110.7,4,4,4,4487,4445,4514,4214,4188,273,257,313,3115,3088,3140,0.0608,0.0572,0.0693,1100,1100,1100,990,990,990,976.6,976.5,976.6,13.4,13.4,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.55,11.51,11.63,0.916,0.915,0.916,0.97,0.97,0.97,0.888,0.888,0.889,28.53,28.39,28.74,27.67,27.54,27.88,0,0,0,0,0,0,0.615,0,2.045,0.061,0.25,0.75,6.86
199324800000,1976,4,1975,7,30,7,2.73,0.164,0.665,18534.1,111.5,111.5,110.3,4,4,4,4506,4445,4582,4236,4188,270.4,257,304,3136,3088,3178,0.06,0.0569,0.0667,1100,1100,1100,990,990,990,976.6,976.5,976.7,13.4,13.3,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.52,11.38,11.63,0.915,0.914,0.916,0.97,0.97,0.97,0.888,0.886,0.889,28.43,28.05,28.74,27.58,27.21,27.88,0,0,0,0,0,0,0.613,0,2.065,0.06,0.24,0.76,6.79
199929600000,1976,5,1975,8,31,7,2.72,0.184,0.665,18548.6,111.9,111.9,110.4,4,4,4,4502,4428,4582,4198,4124,304,304,304,3098,3024,3178,0.0675,0.0664,0.0686,1100,1100,1100,990,990,990,976.6,976.5,976.7,13.4,13.3,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.53,11.38,11.66,0.915,0.914,0.917,0.97,0.97,0.97,0.888,0.886,0.889,28.46,28.05,28.83,27.6,27.21,27.96,0,0,0,0,0,0,0.613,0,2.055,0.068,0.24,0.76,6.82
200534400000,1976,5,1975,8,32,7,2.5,0.184,0.665,19771.2,120.2,120.2,117.7,4,4,4,4134,4005,4329,3830,3701,304,304,304,2730,2601,2925,0.0736,0.0702,0.0759,1100,1100,1100,990,990,990,975.9,975.7,976.3,14.1,13.7,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.2,11.84,12.44,0.922,0.918,0.924,0.97,0.97,0.97,0.894,0.891,0.896,30.33,29.34,30.99,29.42,28.46,30.06,0,0,0,0,0,0,0.654,0,1.835,0.074,0.27,0.73,7.91
201139200000,1976,5,1975,8,33,7,2.21,0.184,0.665,21548,132.3,132.3,128.3,4,4,4,3652,3474,4005,3348,3170,304,304,304,2248,2070,2601,0.0835,0.0759,0.0875,1100,1100,1100,990,990,990,974.9,974.6,975.7,15.1,14.3,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.045,1.87,1.87,1.87,0.12,0.12,0.13,13.18,12.44,13.56,0.93,0.924,0.932,0.97,0.97,0.97,0.902,0.896,0.904,33.06,30.99,34.1,32.07,30.06,33.07,0,0,0,0,0,0,0.713,0,1.545,0.083,0.3,0.7,9.75
201744000000,1976,5,1975,8,34,7,1.91,0.184,0.665,23427.5,144,144,139.4,4,4,4,3164,2982,3349,2860,2678,304,304,304,1761,1578,1945,0.0962,0.0908,0.102,1100,1100,1100,990,990,990,973.9,973.5,974.3,16.1,15.7,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.23,13.83,14.66,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,35.94,34.82,37.11,34.86,33.78,36,0,0,0,0,0,0,0.775,0,1.245,0.096,0.35,0.65,12.3
202348800000,1976,5,1975,8,35,7,1.68,0.161,0.665,25159.5,155,155,149.8,4,4,4,2774,2585,2965,2508,2325,266.3,260,304,1408,1225,1561,0.0962,0.0897,0.103,1100,1100,1100,990,990,990,973,972.5,973.4,17,16.6,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.16,14.7,15.61,0.941,0.939,0.943,0.973,0.97,0.975,0.916,0.911,0.92,38.49,37.23,39.73,37.44,36.11,38.75,0,0,0,0,0,0,0.832,0,1.015,0.096,0.4,0.6,15
202953600000,1976,6,1975,9,36,7,1.45,0.157,0.665,26929.7,164.3,164.3,160.3,4,4,4,2395,2248,2544,2135,1988,260,260,260,1035,888,1184,0.109,0.102,0.116,1100,1100,1100,990,990,990,972.1,971.7,972.4,17.9,17.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.07,15.71,16.43,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.921,0.927,40.97,39.99,41.92,40.07,39.04,41.09,0,0,0,0,0,0,0.891,0,0.785,0.11,0.46,0.54,18.6
203558400000,1976,6,1975,9,37,7,1.24,0.157,0.665,28500.6,174,174,169.6,4,4,4,2047,1902,2197,1787,1642,260,260,260,686.6,542,837,0.127,0.118,0.137,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.93,16.55,17.34,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.28,42.25,44.39,42.41,41.41,43.5,0,0,0,0,0,0,0.942,0,0.575,0.13,0.54,0.46,23
204163200000,1976,6,1975,9,38,7,1.04,0.157,0.665,30323.9,184.7,184.7,180.5,4,4,4,1716,1596,1847,1456,1336,260,260,260,356.4,236,487,0.152,0.141,0.163,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.914,0.9,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.85,1.87,0.094,0.091,0.097,17.95,17.52,18.36,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.05,44.88,47.11,45.12,43.98,46.17,0,0,0,0,0,0,1,0,0.375,0.15,0.64,0.36,29.2
204768000000,1976,6,1975,9,39,7,0.871,0.145,0.665,31948.6,192.8,192.8,190.2,4,4,4,1440,1323,1552,1201,1099,239.4,224,260,101,0,192,0.166,0.155,0.176,1100,1099,1100,990,990,990,969.3,968.9,969.7,20.7,20.3,21.1,0.833,0.784,0.877,0.648,0.645,0.648,0.031,0.031,0.032,1.78,1.73,1.83,0.086,0.082,0.09,18.93,18.52,19.36,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.61,47.55,49.71,47.54,46.6,48.2,0,0,0,0,0,0,1.06,0,0.206,0.17,0.76,0.24,36.7
205372800000,1976,7,1975,10,40,7,0.742,0.135,0.607,30916.5,192.7,192.7,184,4,4,4,1227,1164,1302,1003,940.1,224,224,224,0,0,0,0.183,0.172,0.192,1003,940.1,1078,990,990,990,968.6,968.4,968.8,21.4,21.2,21.6,0.648,0.57,0.754,0.461,0.394,0.598,0.022,0.018,0.028,1.39,1.22,1.65,0.065,0.057,0.078,20,19.5,20.36,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.95,44.82,49.16,46.01,43.92,48.18,0,0,0,0,0,0,1.02,0,0.135,0.18,0.82,0.18,41.7
205977600000,1976,7,1975,10,41,7,0.641,0.135,0.506,26569.6,173.2,173.2,158.2,4,3,3.7142857142857144,1061,987.8,1147,836.6,763.8,224,224,224,0,0,0,0.212,0.195,0.227,836.6,763.8,923.3,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.476,0.409,0.555,0.344,0.309,0.386,0.016,0.014,0.018,1.07,0.985,1.2,0.049,0.045,0.055,20.84,20.44,21.15,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.937,44.43,39.42,51.49,42.98,38.43,48.2,0,0,0,0,0,0,0.879,0,0.135,0.21,0.79,0.21,41.5
206582400000,1976,7,1975,10,42,7,0.549,0.135,0.413,22740.5,144.6,144.6,135.4,3,3,3,907.4,851.4,975.2,683.4,627.4,224,224,224,0,0,0,0.247,0.23,0.263,683.4,627.4,751.2,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.35,0.317,0.398,0.257,0.22,0.303,0.011,0.0097,0.014,0.858,0.762,0.98,0.038,0.034,0.044,21.61,21.22,21.93,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.14,42.96,49.85,45.12,42.1,48.2,0,0,0,0,0,0,0.752,0,0.136,0.25,0.75,0.25,41.4
207187200000,1976,7,1975,10,43,7,0.465,0.131,0.334,18822.8,120.6,120.6,112,3,3,3,768.4,725.1,820,551.6,511.5,216.7,173,224,0,0,0,0.282,0.239,0.305,551.6,511.5,596,990,990,990,967,966.8,967.2,23,22.8,23.2,0.273,0.251,0.299,0.169,0.143,0.199,0.0074,0.0062,0.0087,0.634,0.567,0.709,0.028,0.024,0.031,22.39,22.11,22.59,0.951,0.947,0.954,0.973,0.97,0.978,0.925,0.919,0.933,38.38,35.78,41.09,37.35,34.71,40.2,0,0,0,0,0,0,0.622,0,0.131,0.28,0.72,0.28,40.5
207792000000,1976,8,1975,11,44,7,0.401,0.105,0.297,16893.3,109,109,100.6,3,2,2.4285714285714284,663.7,629.7,704.7,490.7,456.7,173,173,173,0,0,0,0.261,0.246,0.275,490.7,456.7,531.7,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.234,0.215,0.258,0.132,0.115,0.156,0.0056,0.0049,0.0067,0.59,0.544,0.636,0.025,0.023,0.027,22.86,22.69,23,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.57,35.44,52.3,42.7,34.38,48.2,0,0,0,0,0,0,0.559,0,0.104,0.26,0.74,0.26,42.1
208396800000,1976,8,1975,11,45,7,0.354,0.105,0.249,14783.2,92.31,92.31,88,2,2,2,585.1,561.5,606.9,412.1,388.5,173,173,173,0,0,0,0.296,0.285,0.308,412.1,388.5,433.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.199,0.191,0.207,0.0935,0.0824,0.104,0.0039,0.0035,0.0044,0.513,0.478,0.546,0.022,0.02,0.023,23.25,23.13,23.4,0.956,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.9,42.49,47.1,44,41.64,46.15,0,0,0,0,0,0,0.489,0,0.105,0.3,0.7,0.3,41.8
209001600000,1976,8,1975,11,46,7,0.319,0.105,0.214,12720.8,81.87,81.87,75.72,2,2,2,527,507,554.6,354,334,173,173,173,0,0,0,0.329,0.312,0.341,354,334,381.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.178,0.171,0.188,0.0661,0.0567,0.0791,0.0028,0.0023,0.0033,0.426,0.396,0.467,0.018,0.016,0.02,23.6,23.44,23.72,0.949,0.946,0.953,0.974,0.97,0.98,0.924,0.918,0.933,38.87,36.76,41.78,37.86,35.66,40.94,0,0,0,0,0,0,0.421,0,0.105,0.33,0.67,0.33,39.9
209606400000,1976,8,1975,11,47,7,0.295,0.105,0.19,11303.2,70.44,70.44,67.28,2,2,2,487.6,474.7,502.8,314.6,301.7,173,173,173,0,0,0,0.355,0.344,0.364,314.6,301.7,329.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.16,0.17,0.0475,0.0414,0.0547,0.002,0.0017,0.0023,0.367,0.347,0.39,0.015,0.014,0.016,23.84,23.75,23.92,0.943,0.941,0.945,0.97,0.97,0.97,0.915,0.913,0.917,34.68,33.3,36.31,33.64,32.3,35.22,0,0,0,0,0,0,0.374,0,0.105,0.36,0.64,0.36,38.3
210211200000,1976,8,1975,11,48,7,0.276,0.0822,0.193,11565.7,73.39,73.39,68.84,2,2,2,455.5,442.7,469.1,319.7,288.1,135.9,121,173,0,0,0,0.298,0.262,0.375,319.7,288.1,340.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.163,0.155,0.169,0.0499,0.035,0.0595,0.002,0.0014,0.0024,0.372,0.327,0.401,0.015,0.013,0.016,23.98,23.92,24.03,0.944,0.938,0.947,0.97,0.97,0.971,0.916,0.91,0.92,35.48,31.81,37.78,34.42,30.86,36.7,0,0,0,0,0,0,0.382,0,0.083,0.3,0.7,0.3,41.9
210816000000,1976,9,1975,12,49,7,0.255,0.0732,0.182,10915,67.84,67.84,64.97,2,2,2,421.6,412.3,435.1,300.6,291.3,121,121,121,0,0,0,0.287,0.278,0.294,300.6,291.3,314.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.155,0.152,0.16,0.0409,0.0365,0.0472,0.0017,0.0015,0.0019,0.342,0.328,0.362,0.014,0.013,0.015,24.16,24.08,24.22,0.94,0.939,0.943,0.97,0.97,0.97,0.912,0.911,0.915,33.49,32.47,34.97,32.49,31.49,33.92,0,0,0,0,0,0,0.361,0,0.073,0.29,0.71,0.29,42.8
211420800000,1976,9,1975,12,50,7,0.244,0.0732,0.17,10238.6,61.79,61.79,60.94,2,2,2,402.8,396.1,406.7,281.8,275.1,121,121,121,0,0,0,0.301,0.298,0.305,281.8,275.1,285.7,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.149,0.146,0.15,0.032,0.0288,0.0339,0.0013,0.0012,0.0014,0.313,0.303,0.319,0.013,0.012,0.013,24.27,24.25,24.32,0.937,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,31.41,30.67,31.85,30.47,29.75,30.89,0,0,0,0,0,0,0.339,0,0.074,0.3,0.7,0.3,42
212025600000,1976,9,1975,12,51,7,0.233,0.0732,0.16,9628.74,59.5,59.5,57.31,2,2,2,385.9,382.6,396.1,264.9,261.6,121,121,121,0,0,0,0.313,0.305,0.316,264.9,261.6,275.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.143,0.142,0.146,0.024,0.0225,0.0288,0.00097,0.00091,0.0012,0.288,0.283,0.303,0.012,0.011,0.012,24.38,24.32,24.4,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,29.54,29.18,30.67,28.66,28.3,29.75,0,0,0,0,0,0,0.318,0,0.073,0.31,0.69,0.31,41.3
212630400000,1976,9,1975,12,52,7,0.23,0.067,0.163,9827.45,61.27,61.27,58.5,2,2,2,380.5,379,382.6,269.8,258,110.7,97,121,0,0,0,0.291,0.256,0.319,269.8,258,282,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.144,0.14,0.147,0.0264,0.0208,0.0321,0.0011,0.00084,0.0013,0.295,0.278,0.312,0.012,0.011,0.013,24.4,24.39,24.43,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,30.15,28.78,31.58,29.25,27.92,30.64,0,0,0,0,0,0,0.325,0,0.067,0.29,0.71,0.29,42.7
213235200000,1976,10,1976,1,1,7,0.23,0.0587,0.172,10368.7,62.05,62.05,61.72,2,2,2,381,379,382.6,284,282,97,97,97,0,0,0,0.255,0.254,0.256,284,282,285.6,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.148,0.147,0.149,0.0331,0.0321,0.0338,0.0013,0.0013,0.0014,0.315,0.312,0.318,0.013,0.013,0.013,24.38,24.37,24.39,0.937,0.936,0.937,0.97,0.97,0.97,0.909,0.908,0.909,31.81,31.58,31.99,30.86,30.64,31.03,0,0,0,0,0,0,0.343,0,0.058,0.26,0.75,0.25,45.1
213840000000,1976,10,1976,1,2,7,0.233,0.0587,0.174,10518.5,62.61,62.61,62.61,2,2,2,385.2,385.2,385.2,288.2,288.2,97,97,97,0,0,0,0.252,0.252,0.252,288.2,288.2,288.2,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.15,0.15,0.15,0.035,0.035,0.035,0.0014,0.0014,0.0014,0.322,0.322,0.322,0.013,0.013,0.013,24.35,24.35,24.35,0.938,0.938,0.938,0.97,0.97,0.97,0.91,0.91,0.91,32.27,32.27,32.27,31.31,31.31,31.31,0,0,0,0,0,0,0.348,0,0.059,0.25,0.75,0.25,45.1
214444800000,1976,10,1976,1,3,7,0.233,0.0587,0.174,10505.1,62.61,62.61,62.53,2,2,2,384.8,382.6,385.2,287.8,285.6,97,97,97,0,0,0,0.252,0.252,0.254,287.8,285.6,288.2,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.149,0.149,0.15,0.0349,0.0338,0.035,0.0014,0.0014,0.0014,0.321,0.318,0.322,0.013,0.013,0.013,24.35,24.35,24.37,0.938,0.937,0.938,0.97,0.97,0.97,0.91,0.909,0.91,32.23,31.99,32.27,31.27,31.03,31.31,0,0,0,0,0,0,0.347,0,0.059,0.25,0.75,0.25,45.1
215049600000,1976,10,1976,1,4,7,0.235,0.0587,0.176,10618.6,64.51,64.51,63.21,2,2,2,388,382.6,394,291,285.6,97,97,97,0,0,0,0.25,0.246,0.254,291,285.6,297,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.151,0.149,0.153,0.0363,0.0338,0.0392,0.0015,0.0014,0.0016,0.326,0.318,0.335,0.013,0.013,0.014,24.33,24.29,24.37,0.938,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.912,32.58,31.99,33.25,31.6,31.03,32.26,0,0,0,0,0,0,0.351,0,0.059,0.25,0.75,0.25,45.2
215654400000,1976,11,1976,2,5,7,0.233,0.0556,0.177,10701.6,64.69,64.69,63.7,2,2,2,385,382.6,389.6,293,290.6,92,92,92,0,0,0,0.239,0.236,0.24,293,290.6,297.6,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.151,0.15,0.153,0.0373,0.0362,0.0395,0.0015,0.0015,0.0016,0.328,0.325,0.335,0.013,0.013,0.014,24.35,24.32,24.36,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,32.84,32.57,33.35,31.85,31.6,32.35,0,0,0,0,0,0,0.354,0,0.056,0.24,0.76,0.24,45.9
216259200000,1976,11,1976,2,6,7,0.226,0.0556,0.17,10278.8,62.41,62.41,61.18,2,2,2,373.3,368.3,379,281.3,276.3,92,92,92,0,0,0,0.247,0.243,0.25,281.3,276.3,287,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.147,0.145,0.149,0.0318,0.0294,0.0345,0.0013,0.0012,0.0014,0.311,0.303,0.319,0.013,0.012,0.013,24.42,24.39,24.46,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.909,31.54,30.98,32.17,30.59,30.05,31.21,0,0,0,0,0,0,0.34,0,0.056,0.25,0.75,0.25,45.5
216864000000,1976,11,1976,2,7,7,0.229,0.055,0.173,10483.2,64.01,64.01,62.4,2,2,2,377.9,375.1,379,286.9,283.1,91,85,92,0,0,0,0.241,0.224,0.245,286.9,283.1,294,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.149,0.147,0.15,0.0344,0.0326,0.0378,0.0014,0.0013,0.0015,0.319,0.314,0.329,0.013,0.013,0.013,24.39,24.38,24.41,0.937,0.937,0.939,0.97,0.97,0.97,0.909,0.909,0.911,32.17,31.74,33,31.2,30.78,32.01,0,0,0,0,0,0,0.347,0,0.056,0.24,0.76,0.24,45.8
217468800000,1976,11,1976,2,8,7,0.237,0.0514,0.186,11213.9,69.01,69.01,66.75,2,2,2,391.8,379,402.5,306.8,294,85,85,85,0,0,0,0.217,0.211,0.224,306.8,294,317.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.154,0.15,0.158,0.0438,0.0378,0.0489,0.0018,0.0015,0.002,0.348,0.329,0.364,0.014,0.013,0.015,24.29,24.22,24.38,0.941,0.939,0.943,0.97,0.97,0.97,0.913,0.911,0.915,34.41,33,35.57,33.37,32.01,34.51,0,0,0,0,0,0,0.371,0,0.051,0.22,0.78,0.22,47.3
218073600000,1976,11,1976,2,9,7,0.248,0.0562,0.192,11549.2,69.86,69.86,68.75,2,2,2,409.6,402.5,418.2,316.7,310.7,92.86,85,96,0,0,0,0.227,0.211,0.236,316.7,310.7,322.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.159,0.157,0.161,0.0485,0.0457,0.0511,0.002,0.0019,0.0021,0.363,0.355,0.372,0.015,0.014,0.015,24.19,24.15,24.22,0.943,0.942,0.944,0.97,0.97,0.97,0.915,0.914,0.916,35.44,34.76,36.01,34.37,33.72,34.93,0,0,0,0,0,0,0.382,0,0.056,0.23,0.77,0.23,46.6
218678400000,1976,12,1976,3,10,7,0.264,0.0581,0.206,12432.6,75.28,75.28,74,2,2,2,437.1,435.1,442.7,341.1,339.1,96,96,96,0,0,0,0.22,0.217,0.221,341.1,339.1,346.7,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.168,0.167,0.17,0.06,0.059,0.0626,0.0025,0.0024,0.0026,0.4,0.397,0.409,0.016,0.016,0.017,24.03,24,24.04,0.947,0.947,0.948,0.972,0.971,0.973,0.92,0.92,0.922,38.07,37.85,38.68,37,36.76,37.64,0,0,0,0,0,0,0.411,0,0.058,0.22,0.78,0.22,47.1
219283200000,1976,12,1976,3,11,7,0.29,0.0581,0.232,14015,90.18,90.18,83.42,2,2,2,479.8,446.6,512.2,383.8,350.6,96,96,96,0,0,0,0.2,0.187,0.215,383.8,350.6,416.2,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.183,0.171,0.194,0.0802,0.0645,0.0954,0.0033,0.0026,0.004,0.464,0.415,0.513,0.019,0.017,0.021,23.78,23.58,23.98,0.953,0.948,0.956,0.979,0.974,0.98,0.932,0.924,0.937,42.62,39.09,46.01,41.71,38.08,45.09,0,0,0,0,0,0,0.463,0,0.058,0.2,0.8,0.2,48.3
219888000000,1976,12,1976,3,12,7,0.316,0.0581,0.258,15513.8,95.09,95.09,92.34,2,2,2,523,512.2,536.9,427,416.2,96,96,96,0,0,0,0.184,0.179,0.187,427,416.2,440.9,990,990,990,966,965.9,966,24,24,24.1,0.198,0.194,0.203,0.101,0.0954,0.107,0.0042,0.004,0.0045,0.529,0.513,0.55,0.022,0.021,0.023,23.52,23.43,23.58,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.11,46.01,48.52,46.17,45.09,47.55,0,0,0,0,0,0,0.513,0,0.058,0.18,0.82,0.18,49.1
220492800000,1976,12,1976,3,13,7,0.341,0.0615,0.28,16191.2,96.4,96.4,96.38,2,2,2,564.5,542.7,576.2,462.8,446.7,101.7,96,116,0,0,0,0.18,0.168,0.201,462.8,446.7,474.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.211,0.205,0.215,0.117,0.11,0.123,0.0049,0.0046,0.0052,0.583,0.559,0.6,0.024,0.023,0.025,23.28,23.23,23.4,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.56,49.1,51.66,48.19,48.12,48.2,0,0,0,0,0,0,0.535,0,0.061,0.18,0.82,0.18,47.5
221097600000,1977,1,1976,4,14,7,0.385,0.0702,0.315,18064.7,113.1,113.1,107.5,3,2,2.857142857142857,637.2,599.5,662,521.2,483.5,116,116,116,0,0,0,0.182,0.175,0.194,521.2,483.5,546,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.244,0.222,0.258,0.15,0.127,0.166,0.0064,0.0054,0.0071,0.586,0.541,0.618,0.025,0.023,0.026,22.97,22.84,23.08,0.95,0.947,0.956,0.972,0.97,0.98,0.924,0.918,0.937,39.65,35.98,52.31,38.14,34.9,48.2,0,0,0,0,0,0,0.597,0,0.07,0.18,0.82,0.18,46.9
221702400000,1977,1,1976,4,15,7,0.405,0.0702,0.334,19241.7,120.6,120.6,114.5,3,3,3,668.9,650.5,698.6,552.9,534.5,116,116,116,0,0,0,0.173,0.166,0.178,552.9,534.5,582.6,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.262,0.251,0.279,0.17,0.158,0.19,0.0073,0.0067,0.0082,0.623,0.592,0.674,0.027,0.025,0.029,22.8,22.63,22.91,0.951,0.95,0.953,0.974,0.972,0.978,0.926,0.923,0.932,39.18,38,41.08,38.18,36.93,40.2,0,0,0,0,0,0,0.636,0,0.071,0.17,0.82,0.18,47.5
222307200000,1977,1,1976,4,16,7,0.457,0.0663,0.391,22240.1,141.6,141.6,132.4,3,3,3,756.3,698.6,817.2,646.7,582.6,109.6,101,116,0,0,0,0.145,0.132,0.166,646.7,582.6,701.2,990,990,990,966.9,966.7,967.2,23.1,22.8,23.3,0.314,0.279,0.346,0.233,0.19,0.269,0.01,0.0082,0.012,0.78,0.674,0.873,0.034,0.029,0.038,22.29,21.96,22.63,0.956,0.953,0.957,0.98,0.978,0.98,0.937,0.932,0.938,45.04,41.08,48.17,44.13,40.2,47.2,0,0,0,0,0,0,0.735,0,0.066,0.15,0.86,0.14,48.7
222912000000,1977,1,1976,4,17,7,0.519,0.0611,0.458,25200.9,163.3,163.3,150,4,3,3.4285714285714284,858.3,782.3,935.5,757.3,681.3,101,101,101,0,0,0,0.118,0.108,0.129,757.3,681.3,834.5,990,990,990,967.3,967,967.6,22.7,22.4,23,0.385,0.332,0.448,0.302,0.256,0.343,0.013,0.011,0.015,0.93,0.837,1.02,0.041,0.036,0.045,21.74,21.34,22.13,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.53,39.56,50.73,44.29,38.58,48.2,0,0,0,0,0,0,0.833,0,0.061,0.12,0.88,0.12,48.6
223516800000,1977,1,1976,4,18,7,0.531,0.0803,0.451,24503.7,153.4,153.4,145.9,4,3,3.142857142857143,878.4,871.9,883.7,745.6,733.9,132.7,101,138,0,0,0,0.151,0.115,0.158,745.6,733.9,777.6,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.374,0.367,0.396,0.298,0.291,0.315,0.013,0.013,0.014,0.938,0.916,0.952,0.042,0.041,0.042,21.65,21.61,21.68,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,48.58,39.35,50.41,46.79,38.35,48.2,0,0,0,0,0,0,0.81,0,0.08,0.15,0.85,0.15,46.1
224121600000,1977,2,1976,5,19,7,0.571,0.0778,0.493,26364.8,165.1,165.1,156.9,4,3,3.7142857142857144,944.4,910,975.2,815.8,772,128.6,116,138,0,0,0,0.136,0.12,0.152,815.8,772,848.9,990,990,990,967.7,967.5,967.8,22.3,22.2,22.5,0.437,0.399,0.464,0.334,0.313,0.35,0.015,0.014,0.016,1.01,0.959,1.04,0.045,0.043,0.047,21.31,21.17,21.46,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.4,39.88,52.27,42.68,38.91,48.2,0,0,0,0,0,0,0.872,0,0.078,0.14,0.86,0.14,46.2
224726400000,1977,2,1976,5,20,7,0.621,0.0702,0.551,29276.3,191.4,191.4,174.3,4,4,4,1027,971,1147,910.7,855,116,116,116,0,0,0,0.113,0.101,0.119,910.7,855,1031,990,990,990,968,967.8,968.4,22,21.6,22.2,0.523,0.47,0.649,0.388,0.353,0.493,0.018,0.016,0.023,1.16,1.05,1.43,0.053,0.047,0.066,20.86,20.21,21.16,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.46,42.35,48.82,43.57,41.5,47.84,0,0,0,0,0,0,0.968,0,0.07,0.11,0.89,0.11,47.1
225331200000,1977,2,1976,5,21,7,0.777,0.0702,0.665,32353.5,192.8,192.8,192.6,4,4,4,1285,1235,1419,1169,1119,116,116,116,69.43,19,203,0.0904,0.0817,0.094,1100,1100,1100,990,990,990,968.8,968.6,969.2,21.2,20.8,21.4,0.779,0.759,0.835,0.648,0.648,0.648,0.031,0.03,0.031,1.73,1.71,1.78,0.081,0.08,0.086,19.48,18.99,19.66,0.954,0.952,0.954,0.98,0.98,0.98,0.935,0.933,0.935,50.09,48.79,50.58,48.15,47.82,48.2,0,0,0,0,0,0,1.07,0,0.112,0.09,0.86,0.14,41.6
225936000000,1977,2,1976,5,22,7,1.03,0.093,0.665,30396,188.5,188.5,180.9,4,4,4,1705,1492,1942,1552,1376,153.7,116,160,451.6,276,682,0.0903,0.0777,0.103,1100,1100,1100,990,990,990,970.1,969.5,970.9,19.9,19.1,20.5,0.906,0.864,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.85,1.81,1.87,0.093,0.088,0.098,18,17.21,18.73,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.16,44.04,48.1,45.23,43.16,47.13,0,0,0,0,0,0,1.01,0,0.365,0.09,0.65,0.35,29.5
226540800000,1977,3,1976,6,23,7,1.22,0.0968,0.665,28625.8,171.5,171.5,170.4,4,4,4,2012,1974,2073,1852,1814,160,160,160,752.1,714,813,0.0795,0.0772,0.081,1100,1100,1100,990,990,990,971.1,971,971.3,18.9,18.7,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.099,0.1,17,16.85,17.11,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.47,43.06,43.76,42.6,42.2,42.89,0,0,0,0,0,0,0.947,0,0.555,0.079,0.55,0.45,23.5
227145600000,1977,3,1976,6,24,7,1.29,0.0968,0.665,28125.6,168.8,168.8,167.4,4,4,4,2127,2073,2173,1967,1913,160,160,160,867.1,813,913,0.0752,0.0736,0.0772,1100,1100,1100,990,990,990,971.4,971.3,971.5,18.6,18.5,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.72,16.61,16.85,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.71,42.41,43.06,41.85,41.56,42.2,0,0,0,0,0,0,0.93,0,0.625,0.075,0.52,0.48,21.8
227750400000,1977,3,1976,6,25,7,1.36,0.0968,0.665,27587.4,165.9,165.9,164.2,4,4,4,2252,2186,2321,2092,2026,160,160,160,991.7,926,1061,0.0711,0.0689,0.0732,1100,1100,1100,990,990,990,971.7,971.5,971.9,18.3,18.1,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.42,16.25,16.58,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.9,41.45,42.33,41.05,40.58,41.48,0,0,0,0,0,0,0.912,0,0.695,0.071,0.49,0.51,20.3
228355200000,1977,3,1976,6,26,7,1.46,0.105,0.665,26814.2,161.8,161.8,159.6,4,4,4,2420,2340,2496,2246,2180,173.3,160,191,1146,1080,1205,0.0715,0.066,0.0781,1100,1100,1100,990,990,990,972.1,971.9,972.3,17.9,17.7,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.01,15.83,16.2,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.922,0.926,40.81,40.31,41.32,39.9,39.37,40.45,0,0,0,0,0,0,0.887,0,0.795,0.072,0.46,0.54,18.4
228960000000,1977,4,1976,7,27,7,1.56,0.116,0.665,26044.2,156.6,156.6,155,4,4,4,2584,2529,2637,2393,2338,191,191,191,1293,1238,1346,0.0739,0.0724,0.0755,1100,1100,1100,990,990,990,972.5,972.4,972.6,17.5,17.4,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.61,15.49,15.75,0.943,0.943,0.944,0.975,0.975,0.976,0.92,0.919,0.922,39.73,39.39,40.09,38.76,38.39,39.14,0,0,0,0,0,0,0.861,0,0.895,0.074,0.43,0.57,16.7
229564800000,1977,4,1976,7,28,7,1.59,0.116,0.665,25800.6,153.6,153.6,153.6,4,4,4,2637,2637,2637,2446,2446,191,191,191,1346,1346,1346,0.0724,0.0724,0.0724,1100,1100,1100,990,990,990,972.6,972.6,972.6,17.4,17.4,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.49,15.49,15.49,0.943,0.943,0.943,0.975,0.975,0.975,0.919,0.919,0.919,39.39,39.39,39.39,38.39,38.39,38.39,0,0,0,0,0,0,0.853,0,0.925,0.073,0.42,0.58,16.2
230169600000,1977,4,1976,7,29,7,1.58,0.116,0.665,25905.2,154.4,154.4,154.2,4,4,4,2614,2608,2637,2423,2417,191,191,191,1323,1317,1346,0.073,0.0724,0.0732,1100,1100,1100,990,990,990,972.6,972.6,972.6,17.4,17.4,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.54,15.49,15.56,0.943,0.943,0.943,0.975,0.975,0.975,0.92,0.919,0.92,39.54,39.39,39.58,38.55,38.39,38.59,0,0,0,0,0,0,0.857,0,0.915,0.073,0.42,0.58,16.4
230774400000,1977,4,1976,7,30,7,1.6,0.121,0.665,25757.1,154.4,154.4,153.3,4,4,4,2646,2608,2707,2446,2417,199.9,191,253,1346,1317,1389,0.0755,0.0713,0.0935,1100,1100,1100,990,990,990,972.7,972.6,972.8,17.3,17.2,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.47,15.32,15.56,0.943,0.942,0.943,0.975,0.974,0.975,0.919,0.918,0.92,39.33,38.93,39.58,38.33,37.91,38.59,0,0,0,0,0,0,0.852,0,0.935,0.076,0.42,0.58,16.1
231379200000,1977,5,1976,8,31,7,1.68,0.153,0.665,25150.3,151.3,151.3,149.7,4,4,4,2777,2720,2830,2524,2467,253,253,253,1424,1367,1477,0.0911,0.0894,0.093,1100,1100,1100,990,990,990,973,972.8,973.1,17,16.9,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.15,15.02,15.29,0.942,0.941,0.942,0.973,0.972,0.974,0.916,0.915,0.917,38.47,38.13,38.84,37.43,37.06,37.82,0,0,0,0,0,0,0.832,0,1.015,0.091,0.4,0.6,15
231984000000,1977,5,1976,8,32,7,1.72,0.169,0.665,24865.1,148.7,148.7,148,4,4,4,2838,2814,2845,2560,2525,278.7,253,289,1460,1425,1492,0.0984,0.0889,0.103,1100,1100,1100,990,990,990,973.1,973.1,973.1,16.9,16.9,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15,14.99,15.06,0.941,0.941,0.941,0.972,0.972,0.972,0.915,0.914,0.915,38.07,38.03,38.23,37,36.96,37.17,0,0,0,0,0,0,0.822,0,1.055,0.098,0.39,0.61,14.5
232588800000,1977,5,1976,8,33,7,1.65,0.175,0.665,25404.8,154.4,154.4,151.2,4,4,4,2722,2608,2814,2433,2319,289,289,289,1333,1219,1425,0.106,0.103,0.111,1100,1100,1100,990,990,990,972.8,972.6,973.1,17.2,16.9,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.28,15.06,15.56,0.942,0.941,0.943,0.974,0.972,0.975,0.917,0.915,0.92,38.83,38.23,39.58,37.8,37.17,38.59,0,0,0,0,0,0,0.84,0,0.985,0.11,0.4,0.6,15.4
233193600000,1977,5,1976,8,34,7,1.49,0.175,0.665,26627.7,161.8,161.8,158.5,4,4,4,2460,2340,2565,2171,2051,289,289,289,1070,951,1176,0.118,0.113,0.123,1100,1100,1100,990,990,990,972.2,971.9,972.5,17.8,17.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.92,15.66,16.2,0.945,0.944,0.946,0.977,0.976,0.979,0.923,0.921,0.926,40.55,39.86,41.32,39.62,38.89,40.45,0,0,0,0,0,0,0.881,0,0.825,0.12,0.45,0.55,17.9
233798400000,1977,5,1976,8,35,7,1.32,0.148,0.665,27849.3,169.9,169.9,165.8,4,4,4,2191,2030,2321,1947,1804,244,226,289,846.4,704,932,0.111,0.101,0.126,1100,1100,1100,990,990,990,971.6,971.2,971.9,18.4,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.57,16.25,16.95,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.3,41.45,43.33,41.44,40.58,42.47,0,0,0,0,0,0,0.921,0,0.655,0.11,0.5,0.5,21.1
234403200000,1977,6,1976,9,36,7,1.13,0.137,0.665,29444.9,179.6,179.6,175.3,4,4,4,1867,1744,1995,1641,1518,226,226,226,540.9,418,669,0.121,0.113,0.13,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.923,0.916,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.86,1.87,0.097,0.094,0.099,17.46,17.04,17.86,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.71,43.58,45.81,43.82,42.71,44.89,0,0,0,0,0,0,0.974,0,0.465,0.12,0.59,0.41,26.1
235008000000,1977,6,1976,9,37,7,0.961,0.137,0.665,31089.7,188.6,188.6,185.1,4,4,4,1588,1492,1689,1362,1266,226,226,226,262.4,166,363,0.142,0.134,0.151,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.89,0.86,0.911,0.648,0.648,0.648,0.032,0.032,0.033,1.84,1.81,1.86,0.091,0.088,0.093,18.39,18.05,18.73,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.21,46.3,48.11,46.26,45.38,47.15,0,0,0,0,0,0,1.03,0,0.296,0.14,0.69,0.31,32.4
235612800000,1977,6,1976,9,38,7,0.808,0.137,0.647,31913.4,192.8,192.8,190,4,4,4,1336,1235,1475,1110,1009,226,226,226,40,0,149,0.17,0.153,0.183,1070,1009,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.762,0.655,0.852,0.58,0.442,0.648,0.028,0.021,0.031,1.64,1.38,1.8,0.078,0.065,0.087,19.4,18.79,19.98,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.51,47.2,49.36,47.49,46.25,48.2,0,0,0,0,0,0,1.06,0,0.161,0.17,0.8,0.2,39.5
236217600000,1977,6,1976,9,39,7,0.68,0.13,0.55,28774.1,181.1,181.1,171.3,4,4,4,1124,1044,1204,909.5,844.8,214.4,199,226,0,0,0,0.191,0.182,0.201,909.5,844.8,978.3,990,990,990,968.3,968,968.5,21.7,21.5,22,0.542,0.479,0.611,0.379,0.348,0.412,0.017,0.016,0.019,1.17,1.05,1.3,0.054,0.048,0.06,20.54,20.16,20.91,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,43.7,41.31,46.19,42.82,40.44,45.26,0,0,0,0,0,0,0.952,0,0.13,0.19,0.81,0.19,42.3
