datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
301536000000,1979,7,1978,10,43,7,0.415,0.12,0.294,16745.3,107.4,107.4,99.67,3,2,2.4285714285714284,685.6,650.5,725.1,486.6,451.5,199,199,199,0,0,0,0.291,0.274,0.306,486.6,451.5,526.1,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.234,0.214,0.257,0.13,0.112,0.152,0.0056,0.0048,0.0066,0.586,0.544,0.632,0.025,0.023,0.027,22.77,22.61,22.92,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.07,35.18,51.75,42.38,34.12,48.2,0,0,0,0,0,0,0.554,0,0.121,0.29,0.71,0.29,40.4
302140800000,1979,7,1978,10,44,7,0.377,0.104,0.274,15962.3,96.4,96.4,95.01,2,2,2,623.6,599.5,648.5,452.4,437.6,171.1,160,199,0,0,0,0.274,0.253,0.313,452.4,437.6,471.8,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.214,0.208,0.222,0.113,0.106,0.122,0.0048,0.0045,0.0052,0.574,0.553,0.605,0.024,0.023,0.026,23.03,22.94,23.15,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.92,47.24,50.84,47.51,46.3,48.2,0,0,0,0,0,0,0.528,0,0.103,0.28,0.73,0.27,42.3
302745600000,1979,8,1978,11,45,7,0.346,0.0968,0.249,14814,92.36,92.36,88.18,2,2,2,571.8,561.5,593.1,411.8,401.5,160,160,160,0,0,0,0.28,0.27,0.285,411.8,401.5,433.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.198,0.194,0.205,0.0934,0.0885,0.103,0.0039,0.0037,0.0044,0.512,0.496,0.544,0.021,0.021,0.023,23.32,23.19,23.38,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.99,43.95,47.12,44.09,43.07,46.18,0,0,0,0,0,0,0.49,0,0.097,0.28,0.72,0.28,42.8
303350400000,1979,8,1978,11,46,7,0.328,0.0968,0.231,13793.4,86.14,86.14,82.1,2,2,2,542.1,525.1,561.5,382.1,365.1,160,160,160,0,0,0,0.295,0.285,0.305,382.1,365.1,401.5,990,990,990,966,966,966.1,24,23.9,24,0.187,0.181,0.194,0.0794,0.0713,0.0885,0.0033,0.003,0.0037,0.467,0.442,0.496,0.019,0.018,0.021,23.49,23.38,23.6,0.953,0.95,0.955,0.979,0.976,0.98,0.933,0.928,0.936,41.93,40.15,43.95,41.05,39.2,43.07,0,0,0,0,0,0,0.456,0,0.097,0.3,0.7,0.3,42.1
303955200000,1979,8,1978,11,47,7,0.304,0.104,0.201,11920.4,76.23,76.23,70.95,2,2,2,503.1,490.4,515.4,331.9,317.4,171.1,160,173,0,0,0,0.34,0.31,0.353,331.9,317.4,355.4,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.171,0.166,0.178,0.0557,0.0488,0.0667,0.0023,0.002,0.0028,0.393,0.371,0.427,0.016,0.015,0.018,23.74,23.65,23.82,0.946,0.944,0.949,0.971,0.97,0.974,0.918,0.915,0.925,36.55,34.98,39.13,35.48,33.93,38.12,0,0,0,0,0,0,0.394,0,0.103,0.34,0.66,0.34,39.2
304560000000,1979,8,1978,11,48,7,0.286,0.0956,0.19,11330.1,75.21,75.21,67.44,2,2,2,472.3,461.1,485.3,314.2,296.1,158.1,121,173,0,0,0,0.334,0.258,0.369,314.2,296.1,348.1,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.163,0.158,0.172,0.0473,0.0388,0.0633,0.0019,0.0016,0.0026,0.365,0.339,0.413,0.015,0.014,0.017,23.91,23.85,23.95,0.943,0.94,0.948,0.971,0.97,0.973,0.915,0.912,0.923,34.74,32.69,38.64,33.72,31.71,37.6,0,0,0,0,0,0,0.375,0,0.096,0.33,0.66,0.34,39.6
305164800000,1979,9,1978,12,49,7,0.27,0.0732,0.197,11799.1,72.33,72.33,70.23,2,2,2,446.5,438.5,456.4,325.5,317.5,121,121,121,0,0,0,0.271,0.265,0.276,325.5,317.5,335.4,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.164,0.161,0.168,0.0526,0.0489,0.0573,0.0022,0.002,0.0024,0.379,0.367,0.394,0.016,0.015,0.016,24.01,23.95,24.06,0.945,0.943,0.946,0.97,0.97,0.97,0.916,0.915,0.918,36.2,35.34,37.28,35.12,34.28,36.17,0,0,0,0,0,0,0.39,0,0.073,0.27,0.73,0.27,43.7
305769600000,1979,9,1978,12,50,7,0.254,0.0732,0.181,10851.9,66.72,66.72,64.59,2,2,2,419.8,406.7,429.8,298.8,285.7,121,121,121,0,0,0,0.289,0.282,0.298,298.8,285.7,308.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.155,0.15,0.158,0.04,0.0339,0.0447,0.0016,0.0014,0.0018,0.339,0.319,0.354,0.014,0.013,0.014,24.17,24.11,24.25,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.914,33.3,31.85,34.39,32.3,30.89,33.36,0,0,0,0,0,0,0.359,0,0.073,0.29,0.71,0.29,42.7
306374400000,1979,9,1978,12,51,7,0.237,0.0732,0.164,9826.47,61.79,61.79,58.49,2,2,2,391.4,379,406.7,270.4,258,121,121,121,0,0,0,0.309,0.298,0.319,270.4,258,285.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.145,0.14,0.15,0.0266,0.0208,0.0339,0.0011,0.00084,0.0014,0.296,0.278,0.319,0.012,0.011,0.013,24.35,24.25,24.43,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,30.15,28.78,31.85,29.25,27.92,30.89,0,0,0,0,0,0,0.325,0,0.073,0.31,0.69,0.31,41.5
306979200000,1979,9,1978,12,52,7,0.213,0.0732,0.14,8416.81,54.99,54.99,50.1,2,1,1.4285714285714286,352.8,341.6,375.1,231.8,220.6,121,121,121,0,0,0,0.343,0.323,0.354,231.8,220.6,254.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.131,0.127,0.139,0.0157,0.0145,0.0189,0.00063,0.00058,0.00077,0.332,0.247,0.392,0.013,0.0099,0.016,24.5,24.45,24.58,0.945,0.924,0.959,0.976,0.97,0.98,0.922,0.896,0.94,40.98,25.95,52.08,38.82,25.17,48.2,0,0,0,0,0,0,0.278,0,0.073,0.34,0.66,0.34,39.5
307584000000,1979,10,1979,1,1,7,0.203,0.0587,0.144,8707.64,53.16,53.16,51.83,2,2,2,335.6,330.7,341.6,238.6,233.7,97,97,97,0,0,0,0.289,0.284,0.293,238.6,233.7,244.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.132,0.13,0.134,0.016,0.0156,0.0165,0.00064,0.00063,0.00066,0.252,0.246,0.258,0.01,0.0099,0.01,24.67,24.63,24.7,0.926,0.924,0.928,0.97,0.97,0.97,0.898,0.896,0.9,26.72,26.16,27.4,25.92,25.38,26.58,0,0,0,0,0,0,0.288,0,0.059,0.29,0.71,0.29,42.9
308188800000,1979,10,1979,1,2,7,0.206,0.0587,0.147,8884.04,53.64,53.64,52.88,2,2,2,340.3,337.2,343.7,243.3,240.2,97,97,97,0,0,0,0.285,0.282,0.288,243.3,240.2,246.7,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.134,0.133,0.135,0.0164,0.0162,0.0167,0.00066,0.00065,0.00067,0.257,0.253,0.261,0.01,0.01,0.01,24.64,24.62,24.66,0.927,0.926,0.928,0.97,0.97,0.97,0.899,0.898,0.9,27.26,26.9,27.65,26.44,26.1,26.82,0,0,0,0,0,0,0.294,0,0.059,0.28,0.71,0.29,43.1
308793600000,1979,10,1979,1,3,7,0.2,0.0587,0.142,8546.97,52.19,52.19,50.87,2,2,2,331.3,327.5,337.2,234.3,230.5,97,97,97,0,0,0,0.293,0.288,0.296,234.3,230.5,240.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.129,0.133,0.0157,0.0153,0.0162,0.00063,0.00061,0.00065,0.247,0.243,0.253,0.0099,0.0097,0.01,24.7,24.66,24.72,0.924,0.923,0.926,0.97,0.97,0.97,0.897,0.895,0.898,26.22,25.8,26.9,25.44,25.02,26.1,0,0,0,0,0,0,0.283,0,0.058,0.29,0.71,0.29,42.7
309398400000,1979,10,1979,1,4,7,0.213,0.0587,0.155,9340.28,60.43,60.43,55.6,2,2,2,352.7,337.2,375.1,255.7,240.2,97,97,97,0,0,0,0.275,0.259,0.288,255.7,240.2,278.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.138,0.133,0.146,0.0202,0.0162,0.0302,0.00082,0.00065,0.0012,0.273,0.253,0.306,0.011,0.01,0.012,24.56,24.42,24.66,0.931,0.926,0.936,0.97,0.97,0.97,0.903,0.898,0.908,28.66,26.9,31.15,27.8,26.1,30.21,0,0,0,0,0,0,0.309,0,0.058,0.28,0.73,0.27,43.9
310003200000,1979,10,1979,1,5,7,0.226,0.0569,0.169,10193.8,64.69,64.69,60.68,2,2,2,373.2,351.7,389.6,279.1,254.7,94.14,92,97,0,0,0,0.253,0.236,0.276,279.1,254.7,297.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.146,0.138,0.153,0.0307,0.0192,0.0395,0.0012,0.00077,0.0016,0.308,0.271,0.335,0.012,0.011,0.014,24.43,24.32,24.57,0.936,0.93,0.94,0.97,0.97,0.97,0.908,0.903,0.912,31.28,28.55,33.35,30.34,27.69,32.35,0,0,0,0,0,0,0.337,0,0.057,0.25,0.75,0.25,45.1
310608000000,1979,11,1979,2,6,7,0.238,0.0556,0.182,10988.9,68.33,68.33,65.41,2,2,2,392.9,389.6,406.7,300.9,297.6,92,92,92,0,0,0,0.234,0.226,0.236,300.9,297.6,314.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.154,0.153,0.159,0.041,0.0395,0.0475,0.0017,0.0016,0.0019,0.34,0.335,0.361,0.014,0.014,0.015,24.3,24.21,24.32,0.94,0.94,0.943,0.97,0.97,0.97,0.912,0.912,0.914,33.72,33.35,35.22,32.71,32.35,34.16,0,0,0,0,0,0,0.363,0,0.056,0.23,0.76,0.24,46.2
311212800000,1979,11,1979,2,7,7,0.263,0.0556,0.207,12495.8,77.13,77.13,74.38,2,2,2,434.4,418.2,446.6,342.4,326.2,92,92,92,0,0,0,0.212,0.206,0.22,342.4,326.2,354.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.168,0.163,0.173,0.0606,0.053,0.0664,0.0025,0.0022,0.0027,0.403,0.378,0.421,0.016,0.015,0.017,24.04,23.97,24.14,0.947,0.945,0.949,0.973,0.97,0.975,0.921,0.916,0.925,38.24,36.47,39.55,37.19,35.38,38.56,0,0,0,0,0,0,0.413,0,0.056,0.21,0.79,0.21,47.5
311817600000,1979,11,1979,2,8,7,0.292,0.0556,0.237,14291.5,94.84,94.84,85.07,2,2,2,483.6,451.8,531.3,391.6,359.8,92,92,92,0,0,0,0.191,0.173,0.204,391.6,359.8,439.3,990,990,990,965.8,965.6,966,24.2,24,24.4,0.186,0.175,0.203,0.0838,0.0688,0.106,0.0035,0.0028,0.0044,0.476,0.429,0.548,0.02,0.018,0.023,23.75,23.46,23.94,0.953,0.95,0.958,0.979,0.976,0.98,0.933,0.927,0.938,43.45,40.11,48.39,42.53,39.15,47.42,0,0,0,0,0,0,0.473,0,0.055,0.19,0.81,0.19,48.9
312422400000,1979,11,1979,2,9,7,0.349,0.0575,0.291,16853.2,107.5,107.5,100.3,3,2,2.4285714285714284,576.6,536.9,619.8,481.5,444.9,95.14,92,103,0,0,0,0.165,0.155,0.171,481.5,444.9,516.8,990,990,990,966.2,966,966.4,23.8,23.6,24,0.221,0.205,0.241,0.127,0.109,0.146,0.0053,0.0045,0.0062,0.567,0.534,0.608,0.024,0.023,0.025,23.24,23.06,23.43,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.47,35.96,52.07,42.61,34.88,48.2,0,0,0,0,0,0,0.557,0,0.058,0.16,0.83,0.17,48.3
313027200000,1979,12,1979,3,10,7,0.394,0.0623,0.332,19135.5,118.6,118.6,113.9,3,3,3,651.4,629.7,674.1,548.4,526.7,103,103,103,0,0,0,0.158,0.153,0.164,548.4,526.7,571.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.259,0.246,0.272,0.167,0.153,0.183,0.0071,0.0065,0.0078,0.615,0.579,0.654,0.026,0.025,0.028,22.88,22.75,23,0.951,0.949,0.952,0.974,0.971,0.977,0.926,0.921,0.93,38.98,37.58,40.45,37.97,36.48,39.52,0,0,0,0,0,0,0.633,0,0.062,0.16,0.84,0.16,48.6
313632000000,1979,12,1979,3,11,7,0.427,0.0623,0.364,20943,131.1,131.1,124.7,3,3,3,705.7,684.5,741,602.7,581.5,103,103,103,0,0,0,0.146,0.139,0.15,602.7,581.5,638,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.289,0.277,0.31,0.204,0.189,0.227,0.0087,0.0081,0.0098,0.707,0.671,0.766,0.03,0.029,0.033,22.57,22.37,22.69,0.954,0.953,0.956,0.979,0.978,0.98,0.935,0.932,0.937,42.43,41.11,44.59,41.55,40.22,43.7,0,0,0,0,0,0,0.693,0,0.063,0.15,0.85,0.15,49
314236800000,1979,12,1979,3,12,7,0.483,0.0623,0.42,23594.9,144.6,144.6,140.4,3,3,3,797.9,745.4,837.3,694.9,642.4,103,103,103,0,0,0,0.129,0.123,0.138,694.9,642.4,734.3,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.342,0.312,0.364,0.265,0.23,0.292,0.012,0.01,0.013,0.862,0.774,0.929,0.038,0.033,0.041,22.05,21.82,22.34,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.91,44.86,50.12,46.82,43.96,48.2,0,0,0,0,0,0,0.78,0,0.063,0.13,0.87,0.13,48.9
314841600000,1979,12,1979,3,13,7,0.51,0.0623,0.447,24292.8,144.6,144.6,144.6,3,3,3,842.8,827.5,863.8,739.8,724.5,103,103,103,0,0,0,0.122,0.119,0.124,739.8,724.5,760.8,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.369,0.359,0.384,0.295,0.285,0.307,0.013,0.013,0.014,0.938,0.912,0.975,0.041,0.04,0.043,21.79,21.67,21.88,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.42,49.58,51.56,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.063,0.12,0.88,0.12,47.6
315446400000,1979,12,1979,3,14,7,0.536,0.0732,0.463,24559.4,155.7,155.7,146.2,4,3,3.142857142857143,886.8,871.9,919.2,765.8,754.6,121,103,124,0,0,0,0.136,0.118,0.141,765.8,754.6,795.2,990,990,990,967.4,967.4,967.6,22.6,22.4,22.6,0.392,0.382,0.419,0.31,0.304,0.324,0.014,0.013,0.014,0.974,0.954,1.01,0.043,0.043,0.045,21.58,21.47,21.62,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,49.74,39.89,52.27,46.88,38.93,48.2,0,0,0,0,0,0,0.812,0,0.073,0.14,0.86,0.14,45.8
316051200000,1980,1,1979,4,15,7,0.599,0.075,0.524,28090.1,176.2,176.2,167.2,4,4,4,989.6,928.7,1047,865.6,804.7,124,124,124,0,0,0,0.126,0.118,0.134,865.6,804.7,923.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.484,0.428,0.537,0.358,0.328,0.386,0.016,0.015,0.018,1.08,0.971,1.18,0.049,0.043,0.054,21.07,20.77,21.41,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.936,42.68,40.28,44.94,41.8,39.34,44.04,0,0,0,0,0,0,0.929,0,0.075,0.13,0.87,0.13,46.9
316656000000,1980,1,1979,4,16,7,0.741,0.075,0.644,32107,192.8,192.8,191.1,4,4,4,1225,1106,1406,1101,981.7,124,124,124,35.86,0,182,0.102,0.0882,0.112,1065,981.7,1100,990,990,990,968.6,968.2,969.2,21.4,20.8,21.8,0.722,0.59,0.833,0.574,0.414,0.648,0.027,0.019,0.031,1.59,1.28,1.78,0.074,0.059,0.086,19.8,19.04,20.49,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,49.32,47.13,50.51,47.78,46.19,48.2,0,0,0,0,0,0,1.06,0,0.097,0.1,0.87,0.13,43.3
317260800000,1980,1,1979,4,17,7,1.15,0.075,0.665,29322.9,187.7,187.7,174.5,4,4,4,1903,1513,2173,1779,1389,124,124,124,679.1,289,949,0.0662,0.0571,0.0819,1100,1100,1100,990,990,990,970.7,969.5,971.5,19.3,18.5,20.5,0.916,0.879,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.86,1.83,1.87,0.097,0.089,0.1,17.39,16.61,18.65,0.949,0.947,0.952,0.98,0.98,0.98,0.93,0.928,0.933,44.53,42.41,47.88,43.64,41.56,46.92,0,0,0,0,0,0,0.97,0,0.485,0.065,0.58,0.42,25.5
317865600000,1980,1,1979,4,18,7,1.37,0.0864,0.665,27536.7,165.1,165.1,163.9,4,4,4,2264,2220,2307,2121,2096,142.9,124,168,1021,996,1043,0.063,0.0547,0.0741,1100,1100,1100,990,990,990,971.7,971.6,971.8,18.3,18.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.39,16.29,16.49,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.928,41.82,41.54,42.11,40.98,40.69,41.26,0,0,0,0,0,0,0.911,0,0.705,0.063,0.49,0.51,20.1
318470400000,1980,2,1979,5,19,7,1.39,0.102,0.665,27375.7,163.8,163.8,163,4,4,4,2299,2267,2321,2131,2099,168,168,168,1031,999,1053,0.0731,0.0724,0.0741,1100,1100,1100,990,990,990,971.8,971.7,971.9,18.2,18.1,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.3,16.25,16.38,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.926,0.927,41.59,41.45,41.8,40.74,40.58,40.96,0,0,0,0,0,0,0.905,0,0.725,0.073,0.48,0.52,19.7
319075200000,1980,2,1979,5,20,7,1.38,0.102,0.665,27420.2,164.8,164.8,163.2,4,4,4,2289,2229,2363,2121,2061,168,168,168,1021,961,1095,0.0734,0.0711,0.0754,1100,1100,1100,990,990,990,971.8,971.7,972,18.2,18,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.33,16.15,16.47,0.946,0.945,0.946,0.979,0.979,0.98,0.927,0.925,0.927,41.66,41.18,42.04,40.8,40.29,41.2,0,0,0,0,0,0,0.907,0,0.715,0.074,0.48,0.52,19.9
319680000000,1980,2,1979,5,21,7,1.39,0.0912,0.665,27371.4,164.2,164.2,162.9,4,4,4,2300,2255,2328,2149,2117,150.9,138,168,1049,1017,1069,0.0656,0.0598,0.0724,1100,1100,1100,990,990,990,971.8,971.7,971.9,18.2,18.1,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.3,16.23,16.41,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.926,0.927,41.59,41.4,41.88,40.73,40.54,41.04,0,0,0,0,0,0,0.905,0,0.725,0.066,0.48,0.52,19.7
320284800000,1980,2,1979,5,22,7,1.38,0.0961,0.665,27468.1,164.2,164.2,163.5,4,4,4,2279,2255,2307,2120,2056,158.9,138,211,1020,956,1062,0.0697,0.06,0.0931,1100,1100,1100,990,990,990,971.8,971.7,971.8,18.2,18.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.35,16.29,16.41,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.927,41.72,41.54,41.88,40.88,40.69,41.04,0,0,0,0,0,0,0.908,0,0.715,0.07,0.48,0.52,19.9
320889600000,1980,3,1979,6,23,7,1.43,0.128,0.665,27072.4,162.7,162.7,161.1,4,4,4,2364,2307,2434,2153,2096,211,211,211,1053,996,1123,0.0893,0.0867,0.0915,1100,1100,1100,990,990,990,972,971.8,972.1,18,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.15,15.98,16.29,0.945,0.945,0.946,0.979,0.978,0.979,0.925,0.924,0.926,41.17,40.72,41.54,40.29,39.81,40.69,0,0,0,0,0,0,0.895,0,0.765,0.09,0.47,0.53,18.9
321494400000,1980,3,1979,6,24,7,1.53,0.128,0.665,26274.8,158.9,158.9,156.4,4,4,4,2535,2445,2608,2324,2234,211,211,211,1224,1134,1297,0.0833,0.0809,0.0863,1100,1100,1100,990,990,990,972.4,972.2,972.6,17.6,17.4,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.73,15.56,15.95,0.944,0.943,0.945,0.976,0.975,0.977,0.921,0.92,0.923,40.05,39.58,40.64,39.1,38.59,39.73,0,0,0,0,0,0,0.869,0,0.865,0.084,0.43,0.57,17.2
322099200000,1980,3,1979,6,25,7,1.63,0.114,0.665,25519.8,153.6,153.6,151.9,4,4,4,2697,2637,2756,2508,2426,189.1,160,211,1408,1326,1496,0.0702,0.0581,0.08,1100,1100,1100,990,990,990,972.8,972.6,972.9,17.2,17.1,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.34,15.2,15.49,0.942,0.942,0.943,0.974,0.973,0.975,0.918,0.916,0.919,39,38.61,39.39,37.98,37.57,38.39,0,0,0,0,0,0,0.844,0,0.965,0.07,0.41,0.59,15.7
322704000000,1980,3,1979,6,26,7,1.72,0.0968,0.665,24828.3,149.9,149.9,147.8,4,4,4,2846,2770,2934,2686,2610,160,160,160,1586,1510,1674,0.0562,0.0545,0.0578,1100,1100,1100,990,990,990,973.1,973,973.4,16.9,16.6,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.98,14.77,15.17,0.941,0.94,0.942,0.972,0.971,0.973,0.914,0.912,0.916,38.02,37.44,38.52,36.95,36.33,37.47,0,0,0,0,0,0,0.821,0,1.055,0.056,0.39,0.61,14.4
323308800000,1980,3,1979,6,27,7,1.8,0.113,0.665,24198.8,144.9,144.9,144,4,4,4,2980,2949,3020,2794,2774,186.6,160,191,1694,1674,1729,0.0626,0.0543,0.0644,1100,1100,1100,990,990,990,973.5,973.4,973.6,16.5,16.4,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.66,14.56,14.73,0.939,0.938,0.939,0.97,0.97,0.97,0.911,0.91,0.911,37.12,36.85,37.33,36.01,35.75,36.22,0,0,0,0,0,0,0.8,0,1.135,0.063,0.37,0.63,13.4
323913600000,1980,4,1979,7,28,7,1.84,0.116,0.665,23954.7,143,143,142.6,4,4,4,3036,3020,3065,2845,2829,191,191,191,1745,1729,1774,0.0629,0.0623,0.0632,1100,1100,1100,990,990,990,973.6,973.6,973.7,16.4,16.3,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.52,14.45,14.56,0.938,0.938,0.938,0.97,0.97,0.97,0.91,0.91,0.91,36.75,36.56,36.85,35.65,35.46,35.75,0,0,0,0,0,0,0.792,0,1.175,0.063,0.36,0.64,13
324518400000,1980,4,1979,7,29,7,1.82,0.116,0.665,24079.9,144.5,144.5,143.3,4,4,4,3007,2965,3065,2816,2774,191,191,191,1717,1674,1774,0.0635,0.0623,0.0644,1100,1100,1100,990,990,990,973.5,973.4,973.7,16.5,16.3,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.59,14.45,14.7,0.939,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.911,36.94,36.56,37.23,35.83,35.46,36.11,0,0,0,0,0,0,0.796,0,1.155,0.064,0.37,0.63,13.2
325123200000,1980,4,1979,7,30,7,1.73,0.116,0.665,24742.7,149.9,149.9,147.3,4,4,4,2864,2770,2949,2673,2579,191,191,191,1573,1479,1658,0.0667,0.0648,0.0689,1100,1100,1100,990,990,990,973.2,973,973.4,16.8,16.6,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.94,14.73,15.17,0.941,0.939,0.942,0.972,0.97,0.973,0.914,0.911,0.916,37.9,37.33,38.52,36.82,36.22,37.47,0,0,0,0,0,0,0.818,0,1.065,0.067,0.38,0.62,14.3
325728000000,1980,4,1979,7,31,7,1.61,0.137,0.665,25658.7,155,155,152.7,4,4,4,2667,2585,2747,2441,2332,226.4,191,253,1341,1232,1456,0.0851,0.0695,0.0979,1100,1100,1100,990,990,990,972.7,972.5,972.9,17.3,17.1,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.42,15.22,15.61,0.943,0.942,0.943,0.974,0.973,0.975,0.918,0.917,0.92,39.19,38.67,39.73,38.18,37.63,38.75,0,0,0,0,0,0,0.849,0,0.945,0.085,0.41,0.59,15.9
326332800000,1980,5,1979,8,32,7,1.51,0.153,0.665,26491.8,159.2,159.2,157.7,4,4,4,2489,2434,2557,2236,2181,253,253,253,1136,1081,1204,0.102,0.0989,0.104,1100,1100,1100,990,990,990,972.3,972.1,972.4,17.7,17.6,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.85,15.68,15.98,0.944,0.944,0.945,0.977,0.976,0.978,0.922,0.921,0.924,40.36,39.91,40.72,39.42,38.95,39.81,0,0,0,0,0,0,0.876,0,0.845,0.1,0.44,0.56,17.5
326937600000,1980,5,1979,8,33,7,1.41,0.153,0.665,27192.7,163.8,163.8,161.9,4,4,4,2338,2267,2404,2085,2014,253,253,253,985.3,914,1051,0.108,0.105,0.112,1100,1100,1100,990,990,990,971.9,971.7,972.1,18.1,17.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.21,16.05,16.38,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.927,41.34,40.91,41.8,40.47,40.01,40.96,0,0,0,0,0,0,0.899,0,0.745,0.11,0.47,0.53,19.3
327542400000,1980,5,1979,8,34,7,1.3,0.153,0.665,28034.8,169.9,169.9,166.9,4,4,4,2148,2030,2248,1895,1777,253,253,253,795.3,677,895,0.118,0.113,0.125,1100,1100,1100,990,990,990,971.5,971.2,971.7,18.5,18.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.67,16.43,16.95,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.57,41.92,43.33,41.72,41.09,42.47,0,0,0,0,0,0,0.927,0,0.635,0.12,0.51,0.49,21.6
328147200000,1980,5,1979,8,35,7,1.14,0.147,0.665,29335.7,179,179,174.6,4,4,4,1886,1761,2009,1642,1546,243.3,185,253,542.3,446,656,0.129,0.105,0.141,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.924,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.4,17,17.81,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.55,43.48,45.65,43.65,42.61,44.74,0,0,0,0,0,0,0.97,0,0.475,0.13,0.58,0.42,25.7
328752000000,1980,6,1979,9,36,7,0.975,0.112,0.665,30939.9,188,188,184.2,4,4,4,1612,1506,1721,1427,1321,185,185,185,327,221,436,0.115,0.108,0.123,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.9,0.873,0.913,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.82,1.86,0.092,0.089,0.094,18.31,17.94,18.68,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.98,46.02,47.95,46.04,45.1,47,0,0,0,0,0,0,1.02,0,0.31,0.11,0.68,0.32,31.7
329356800000,1980,6,1979,9,37,7,0.821,0.112,0.662,32239.7,192.8,192.8,191.9,4,4,4,1357,1250,1475,1172,1065,185,185,185,77,0,190,0.137,0.125,0.148,1095,1065,1100,990,990,990,969,968.7,969.4,21,20.6,21.3,0.804,0.727,0.86,0.636,0.569,0.648,0.03,0.027,0.031,1.74,1.59,1.81,0.083,0.075,0.088,19.24,18.79,19.73,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.21,48.25,50.08,47.98,47.28,48.2,0,0,0,0,0,0,1.07,0,0.159,0.14,0.81,0.19,39.3
329961600000,1980,6,1979,9,38,7,0.699,0.112,0.587,30393,191,191,180.9,4,4,4,1156,1059,1235,971.4,873.6,185,185,185,0,0,0,0.16,0.15,0.175,971.4,873.6,1050,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.605,0.505,0.705,0.427,0.362,0.535,0.02,0.017,0.025,1.3,1.1,1.53,0.06,0.05,0.072,20.31,19.83,20.81,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.15,42.55,48.72,45.23,41.7,47.75,0,0,0,0,0,0,1.01,0,0.112,0.16,0.84,0.16,43.5
330566400000,1980,6,1979,9,39,7,0.591,0.112,0.48,25575.7,164.5,164.5,152.2,4,3,3.5714285714285716,977.9,910,1044,792.9,725,185,185,185,0,0,0,0.19,0.177,0.203,792.9,725,858.8,990,990,990,967.8,967.5,968,22.2,22,22.5,0.431,0.37,0.491,0.322,0.285,0.355,0.015,0.013,0.016,0.999,0.924,1.08,0.045,0.041,0.049,21.2,20.88,21.54,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.938,44.72,39.2,52.05,43.21,38.19,48.2,0,0,0,0,0,0,0.846,0,0.111,0.19,0.81,0.19,43.3
331171200000,1980,6,1979,9,40,7,0.511,0.1,0.411,22948.2,140.3,140.3,136.6,3,3,3,845.4,817.2,878.6,679.3,654.2,166.1,163,185,0,0,0,0.197,0.189,0.211,679.3,654.2,700.8,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.34,0.326,0.352,0.255,0.238,0.269,0.011,0.01,0.012,0.843,0.8,0.879,0.037,0.035,0.039,21.88,21.71,22.03,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.46,45.05,47.71,45.53,44.15,46.76,0,0,0,0,0,0,0.759,0,0.1,0.2,0.8,0.2,44.9
331776000000,1980,7,1979,10,41,7,0.446,0.108,0.338,19230.3,125.3,125.3,114.5,3,3,3,737.8,698.6,776.2,559.4,499.6,178.4,163,199,0,0,0,0.243,0.21,0.285,559.4,499.6,613.2,990,990,990,966.9,966.7,967,23.1,23,23.3,0.273,0.242,0.302,0.175,0.135,0.211,0.0076,0.0058,0.0092,0.642,0.544,0.731,0.028,0.023,0.032,22.51,22.26,22.76,0.951,0.946,0.955,0.975,0.97,0.98,0.927,0.918,0.936,39.13,35.18,42.61,38.16,34.12,41.76,0,0,0,0,0,0,0.636,0,0.108,0.24,0.76,0.24,43.1
332380800000,1980,7,1979,10,42,7,0.396,0.12,0.276,15928,96.4,96.4,94.81,2,2,2,655.4,631.8,684.5,456.4,432.8,199,199,199,0,0,0,0.304,0.291,0.315,456.4,432.8,485.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.218,0.208,0.234,0.114,0.103,0.128,0.0049,0.0044,0.0055,0.583,0.546,0.632,0.025,0.023,0.027,22.9,22.73,23.03,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.04,46.77,51.75,47.4,45.83,48.2,0,0,0,0,0,0,0.527,0,0.12,0.3,0.7,0.3,40.2
332985600000,1980,7,1979,10,43,7,0.363,0.12,0.243,14363.7,91.24,91.24,85.5,2,2,2,600.9,570.2,629.7,401.9,371.2,199,199,199,0,0,0,0.331,0.316,0.349,401.9,371.2,430.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.197,0.186,0.207,0.0887,0.0742,0.102,0.0037,0.0031,0.0043,0.499,0.453,0.542,0.021,0.019,0.023,23.2,23.04,23.38,0.955,0.951,0.957,0.98,0.977,0.98,0.935,0.929,0.938,43.64,40.48,46.55,42.75,39.55,45.62,0,0,0,0,0,0,0.475,0,0.12,0.33,0.67,0.33,39.6
333590400000,1980,7,1979,10,44,7,0.334,0.11,0.224,13287.3,83.44,83.44,79.09,2,2,2,552.2,536.9,566.7,369.9,355.6,182.3,160,199,0,0,0,0.33,0.292,0.359,369.9,355.6,388.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.184,0.18,0.189,0.0736,0.0669,0.0822,0.0031,0.0028,0.0034,0.45,0.43,0.476,0.019,0.018,0.02,23.47,23.4,23.52,0.951,0.949,0.953,0.977,0.974,0.98,0.929,0.924,0.934,40.48,38.86,42.57,39.55,37.83,41.72,0,0,0,0,0,0,0.439,0,0.11,0.33,0.67,0.33,39.8
334195200000,1980,8,1979,11,45,7,0.31,0.0968,0.213,12714.9,79.78,79.78,75.68,2,2,2,513,496.9,531.3,353,336.9,160,160,160,0,0,0,0.312,0.301,0.322,353,336.9,371.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.177,0.171,0.183,0.0656,0.058,0.0742,0.0027,0.0024,0.0031,0.423,0.399,0.451,0.018,0.017,0.019,23.67,23.56,23.76,0.949,0.947,0.951,0.974,0.97,0.978,0.924,0.918,0.93,38.87,37.16,40.8,37.84,36.05,39.89,0,0,0,0,0,0,0.42,0,0.097,0.31,0.69,0.31,41
334800000000,1980,8,1979,11,46,7,0.293,0.0968,0.197,11697.8,71.18,71.18,69.63,2,2,2,485.1,477.8,492.5,325.1,317.8,160,160,160,0,0,0,0.33,0.325,0.335,325.1,317.8,332.5,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.167,0.165,0.17,0.0524,0.049,0.056,0.0022,0.002,0.0023,0.382,0.371,0.393,0.016,0.015,0.016,23.84,23.79,23.88,0.945,0.944,0.946,0.97,0.97,0.97,0.916,0.915,0.917,35.89,35.11,36.69,34.81,34.06,35.59,0,0,0,0,0,0,0.387,0,0.096,0.33,0.67,0.33,39.9
335404800000,1980,8,1979,11,47,7,0.277,0.0968,0.18,10746.6,67.46,67.46,63.97,2,2,2,458,446.6,474.7,298,286.6,160,160,160,0,0,0,0.349,0.337,0.358,298,286.6,314.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.158,0.154,0.164,0.0397,0.0343,0.0475,0.0016,0.0014,0.002,0.341,0.324,0.366,0.014,0.013,0.015,24,23.9,24.07,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,32.97,31.72,34.78,31.98,30.77,33.73,0,0,0,0,0,0,0.355,0,0.097,0.35,0.65,0.35,38.8
336009600000,1980,8,1979,11,48,7,0.26,0.0968,0.164,9760.56,60.71,60.71,58.1,2,2,2,430.5,418.2,442.7,270.5,258.2,160,160,160,0,0,0,0.372,0.361,0.383,270.5,258.2,282.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.144,0.152,0.0267,0.0209,0.0324,0.0011,0.00085,0.0013,0.3,0.281,0.318,0.012,0.011,0.013,24.16,24.09,24.24,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,29.95,28.59,31.29,29.05,27.73,30.35,0,0,0,0,0,0,0.323,0,0.096,0.37,0.63,0.37,37.5
336614400000,1980,9,1979,12,49,7,0.241,0.0696,0.172,10320.9,64.35,64.35,61.43,2,2,2,398.7,394,412.3,283.7,279,115,115,115,0,0,0,0.289,0.279,0.292,283.7,279,297.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.149,0.147,0.154,0.0329,0.0307,0.0393,0.0013,0.0012,0.0016,0.316,0.309,0.336,0.013,0.013,0.014,24.29,24.21,24.32,0.937,0.936,0.94,0.97,0.97,0.97,0.909,0.908,0.912,31.67,31.14,33.17,30.72,30.21,32.17,0,0,0,0,0,0,0.341,0,0.069,0.29,0.71,0.29,42.8
337219200000,1980,9,1979,12,50,7,0.231,0.0696,0.161,9715.12,60.42,60.42,57.83,2,2,2,382,368.3,394,267,253.3,115,115,115,0,0,0,0.301,0.292,0.312,267,253.3,279,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.143,0.138,0.147,0.025,0.0186,0.0307,0.001,0.00075,0.0012,0.291,0.27,0.309,0.012,0.011,0.013,24.4,24.32,24.49,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.81,28.29,31.14,28.91,27.45,30.21,0,0,0,0,0,0,0.321,0,0.07,0.3,0.7,0.3,42.1
337824000000,1980,9,1979,12,51,7,0.215,0.0696,0.145,8713.27,54.89,54.89,51.86,2,1,1.8571428571428572,355.4,343.7,368.3,240.4,228.7,115,115,115,0,0,0,0.324,0.312,0.335,240.4,228.7,253.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.133,0.129,0.138,0.0164,0.0152,0.0186,0.00066,0.00061,0.00075,0.277,0.245,0.396,0.011,0.0099,0.016,24.55,24.49,24.62,0.931,0.924,0.959,0.971,0.97,0.98,0.905,0.896,0.939,30.7,25.91,52.64,29.38,25.13,48.2,0,0,0,0,0,0,0.288,0,0.07,0.32,0.67,0.33,40.5
338428800000,1980,9,1979,12,52,7,0.203,0.0696,0.133,8076.12,48.2,48.2,48.07,1,1,1,335.5,324.1,343.7,220.5,209.1,115,115,115,0,0,0,0.343,0.335,0.355,220.5,209.1,228.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.122,0.129,0.0145,0.0135,0.0152,0.00058,0.00054,0.00061,0.381,0.361,0.396,0.015,0.014,0.016,24.54,24.49,24.62,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.85,48.27,52.64,48.07,47.31,48.2,0,0,0,0,0,0,0.267,0,0.07,0.34,0.66,0.34,39.8
339033600000,1980,9,1979,12,53,7,0.189,0.0583,0.131,7965.74,48.2,48.2,47.42,1,1,1,312.7,310.1,317.9,216.2,198.5,96.43,89,115,0,0,0,0.308,0.284,0.367,216.2,198.5,224.5,990,990,990,965,965,965,25,25,25,0.123,0.119,0.126,0.0141,0.0126,0.0148,0.00056,0.0005,0.00059,0.372,0.342,0.386,0.015,0.014,0.015,24.66,24.65,24.69,0.958,0.954,0.959,0.98,0.98,0.98,0.938,0.935,0.94,50.09,45.87,52.05,47.42,44.96,48.2,0,0,0,0,0,0,0.263,0,0.058,0.31,0.69,0.31,42.1
339638400000,1980,10,1980,1,1,7,0.186,0.0538,0.132,8075.11,48.2,48.2,48.07,1,1,1,306.8,298.8,313.5,217.8,209.8,89,89,89,0,0,0,0.29,0.284,0.298,217.8,209.8,224.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.121,0.126,0.0143,0.0136,0.0148,0.00057,0.00054,0.00059,0.374,0.36,0.386,0.015,0.014,0.015,24.69,24.65,24.74,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.52,48.71,52.05,48.07,47.73,48.2,0,0,0,0,0,0,0.267,0,0.054,0.29,0.71,0.29,43.4
340243200000,1980,10,1980,1,2,7,0.179,0.0538,0.125,7879.54,47.73,47.73,46.9,1,1,1,295.2,290,298.8,206.2,201,89,89,89,0,0,0,0.302,0.298,0.307,206.2,201,209.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.119,0.117,0.121,0.0133,0.0128,0.0136,0.00053,0.00051,0.00054,0.353,0.344,0.36,0.014,0.014,0.014,24.77,24.74,24.8,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,47.86,46.68,48.71,46.9,45.74,47.73,0,0,0,0,0,0,0.261,0,0.054,0.3,0.7,0.3,44
340848000000,1980,10,1980,1,3,7,0.173,0.0538,0.119,7549.04,46.78,46.78,44.93,1,1,1,286.5,283.2,294.6,197.5,194.2,89,89,89,0,0,0,0.311,0.302,0.314,197.5,194.2,205.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.115,0.119,0.0125,0.0123,0.0132,0.0005,0.00049,0.00053,0.338,0.332,0.352,0.013,0.013,0.014,24.82,24.77,24.84,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,45.85,45.08,47.73,44.93,44.18,46.78,0,0,0,0,0,0,0.25,0,0.054,0.31,0.69,0.31,43.6
341452800000,1980,10,1980,1,4,7,0.199,0.0543,0.145,8776.63,54.33,54.33,52.24,2,1,1.8571428571428572,329.2,305.9,341.6,239.4,216.9,89.86,89,92,0,0,0,0.273,0.264,0.291,239.4,216.9,249.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.131,0.123,0.136,0.0161,0.0142,0.017,0.00065,0.00057,0.00068,0.272,0.24,0.373,0.011,0.0096,0.015,24.68,24.63,24.77,0.932,0.923,0.958,0.971,0.97,0.98,0.905,0.895,0.939,30.57,25.66,50.32,29.56,24.89,48.2,0,0,0,0,0,0,0.29,0,0.054,0.27,0.73,0.27,44.1
342057600000,1980,11,1980,2,5,7,0.207,0.0556,0.151,9148.9,57.02,57.02,54.46,2,2,2,342.2,334.4,354,250.2,242.4,92,92,92,0,0,0,0.269,0.26,0.275,250.2,242.4,262,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.133,0.14,0.018,0.0164,0.0227,0.00072,0.00066,0.00091,0.265,0.256,0.282,0.011,0.01,0.011,24.62,24.55,24.67,0.929,0.927,0.932,0.97,0.97,0.97,0.901,0.899,0.904,28.07,27.18,29.39,27.23,26.37,28.51,0,0,0,0,0,0,0.303,0,0.056,0.27,0.73,0.27,44.2
342662400000,1980,11,1980,2,6,7,0.23,0.0556,0.174,10508.4,63.75,63.75,62.55,2,2,2,379.6,368.3,385.2,287.6,276.3,92,92,92,0,0,0,0.242,0.239,0.25,287.6,276.3,293.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.149,0.145,0.151,0.0348,0.0294,0.0374,0.0014,0.0012,0.0015,0.32,0.303,0.329,0.013,0.012,0.013,24.38,24.35,24.46,0.938,0.935,0.939,0.97,0.97,0.97,0.91,0.907,0.911,32.24,30.98,32.86,31.27,30.05,31.88,0,0,0,0,0,0,0.347,0,0.056,0.24,0.76,0.24,45.7
343267200000,1980,11,1980,2,7,7,0.236,0.0556,0.18,10869.1,67.44,67.44,64.7,2,2,2,389.6,375.1,402.5,297.6,283.1,92,92,92,0,0,0,0.236,0.229,0.245,297.6,283.1,310.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.153,0.147,0.157,0.0395,0.0326,0.0456,0.0016,0.0013,0.0019,0.335,0.314,0.355,0.014,0.013,0.014,24.32,24.23,24.41,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.914,33.35,31.74,34.76,32.35,30.78,33.72,0,0,0,0,0,0,0.359,0,0.056,0.24,0.76,0.24,46.1
343872000000,1980,11,1980,2,8,7,0.251,0.0556,0.196,11791.3,73.29,73.29,70.19,2,2,2,415.4,406.7,429.8,323.4,314.7,92,92,92,0,0,0,0.221,0.214,0.226,323.4,314.7,337.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.162,0.159,0.167,0.0517,0.0475,0.0584,0.0021,0.0019,0.0024,0.374,0.361,0.396,0.015,0.015,0.016,24.16,24.07,24.21,0.944,0.943,0.946,0.97,0.97,0.971,0.916,0.914,0.919,36.17,35.22,37.73,35.09,34.16,36.64,0,0,0,0,0,0,0.39,0,0.055,0.22,0.78,0.22,47
344476800000,1980,12,1980,3,9,7,0.28,0.0581,0.222,13440.5,84.71,84.71,80,2,2,2,463.8,438.5,485.3,367.8,342.5,96,96,96,0,0,0,0.207,0.198,0.219,367.8,342.5,389.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.177,0.168,0.185,0.0726,0.0607,0.0827,0.003,0.0025,0.0034,0.44,0.402,0.473,0.018,0.016,0.02,23.87,23.74,24.02,0.951,0.947,0.954,0.977,0.972,0.98,0.929,0.921,0.935,40.93,38.22,43.22,40,37.16,42.35,0,0,0,0,0,0,0.444,0,0.058,0.21,0.79,0.21,48
345081600000,1980,12,1980,3,10,7,0.305,0.0581,0.247,14871.5,92.76,92.76,88.52,2,2,2,504,485.3,525.1,408,389.3,96,96,96,0,0,0,0.191,0.183,0.198,408,389.3,429.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.191,0.185,0.199,0.0916,0.0827,0.102,0.0038,0.0034,0.0042,0.501,0.473,0.532,0.021,0.02,0.022,23.63,23.5,23.74,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,45.16,43.22,47.33,44.26,42.35,46.38,0,0,0,0,0,0,0.492,0,0.058,0.19,0.81,0.19,48.8
345686400000,1980,12,1980,3,11,7,0.33,0.0581,0.272,16101.6,96.4,96.4,95.84,2,2,2,546.2,531.3,561.5,450.2,435.3,96,96,96,0,0,0,0.176,0.171,0.181,450.2,435.3,465.5,990,990,990,966.1,966,966.1,23.9,23.9,24,0.206,0.201,0.211,0.111,0.104,0.119,0.0047,0.0043,0.005,0.564,0.542,0.587,0.024,0.023,0.025,23.38,23.29,23.47,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,49.42,47.95,50.87,47.92,46.99,48.2,0,0,0,0,0,0,0.532,0,0.058,0.18,0.82,0.18,48.8
346291200000,1980,12,1980,3,12,7,0.354,0.0581,0.296,17012.9,107.5,107.5,101.3,3,2,2.5714285714285716,585.7,561.5,612.2,489.7,465.5,96,96,96,0,0,0,0.164,0.157,0.171,489.7,465.5,516.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.224,0.211,0.239,0.131,0.119,0.146,0.0055,0.005,0.0062,0.563,0.52,0.61,0.024,0.022,0.026,23.2,23.09,23.29,0.951,0.945,0.957,0.974,0.97,0.98,0.926,0.917,0.938,42.66,35.35,52.22,40.64,34.29,48.2,0,0,0,0,0,0,0.563,0,0.058,0.16,0.84,0.16,48.1
346896000000,1980,12,1980,3,13,7,0.388,0.065,0.323,18634.2,115.6,115.6,110.9,3,3,3,641.6,612.2,674.1,534.2,515.8,107.4,96,116,0,0,0,0.167,0.152,0.184,534.2,515.8,558.1,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.25,0.239,0.265,0.158,0.146,0.174,0.0067,0.0062,0.0074,0.591,0.559,0.632,0.025,0.024,0.027,22.94,22.77,23.09,0.949,0.948,0.951,0.972,0.97,0.975,0.923,0.919,0.928,38.04,36.78,39.52,36.97,35.68,38.54,0,0,0,0,0,0,0.616,0,0.065,0.17,0.83,0.17,48
347500800000,1981,1,1980,4,14,7,0.416,0.0702,0.346,19865,127.5,127.5,118.2,3,3,3,687.5,662,735.5,571.5,546,116,116,116,0,0,0,0.169,0.158,0.175,571.5,546,619.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.272,0.258,0.3,0.183,0.166,0.215,0.0078,0.0071,0.0093,0.655,0.612,0.736,0.028,0.026,0.032,22.7,22.42,22.84,0.952,0.95,0.955,0.976,0.973,0.98,0.93,0.925,0.936,40.37,38.74,43.37,39.41,37.71,42.5,0,0,0,0,0,0,0.657,0,0.07,0.17,0.83,0.17,47.8
348105600000,1981,1,1980,4,15,7,0.462,0.0702,0.392,22203.1,144.6,144.6,132.2,3,3,3,764.5,741,851.4,648.5,625,116,116,116,0,0,0,0.152,0.136,0.157,648.5,625,735.4,990,990,990,967,966.9,967.3,23,22.7,23.1,0.316,0.303,0.365,0.234,0.218,0.292,0.01,0.0094,0.013,0.785,0.745,0.931,0.034,0.032,0.041,22.26,21.76,22.39,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.08,43.7,50.06,44.05,42.83,48.2,0,0,0,0,0,0,0.734,0,0.07,0.15,0.85,0.15,48.1
348710400000,1981,1,1980,4,16,7,0.505,0.0702,0.435,23960.7,144.6,144.6,142.6,3,3,3,834.6,790.3,858,718.6,674.3,116,116,116,0,0,0,0.139,0.135,0.147,718.6,674.3,742,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.356,0.331,0.369,0.281,0.251,0.297,0.012,0.011,0.013,0.903,0.828,0.942,0.04,0.036,0.042,21.86,21.73,22.11,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.12,46.65,50.42,47.54,45.71,48.2,0,0,0,0,0,0,0.792,0,0.07,0.14,0.86,0.14,47.4
349315200000,1981,1,1980,4,17,7,0.549,0.0721,0.477,25615.6,160.2,160.2,152.5,4,3,3.5714285714285716,908,858,935.5,788.8,742,119.1,116,138,0,0,0,0.131,0.124,0.15,788.8,742,819.5,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.412,0.369,0.439,0.321,0.297,0.336,0.014,0.013,0.015,0.977,0.942,1.01,0.043,0.042,0.045,21.49,21.36,21.73,0.955,0.953,0.957,0.978,0.976,0.98,0.934,0.93,0.938,45.19,39.91,52.27,43.28,38.95,48.2,0,0,0,0,0,0,0.847,0,0.072,0.13,0.87,0.13,46.7
349920000000,1981,2,1980,5,18,7,0.566,0.0835,0.483,26167.7,158.8,158.8,155.8,4,4,4,936.2,928.7,953.8,798.2,790.7,138,138,138,0,0,0,0.148,0.145,0.149,798.2,790.7,815.8,990,990,990,967.6,967.6,967.7,22.4,22.3,22.4,0.423,0.416,0.439,0.325,0.322,0.334,0.015,0.014,0.015,0.96,0.947,0.991,0.043,0.042,0.044,21.4,21.29,21.44,0.953,0.953,0.954,0.976,0.975,0.977,0.93,0.929,0.932,39.9,39.6,40.62,38.94,38.62,39.69,0,0,0,0,0,0,0.865,0,0.083,0.15,0.85,0.15,46.2
350524800000,1981,2,1980,5,19,7,0.597,0.074,0.523,28062.5,178.8,178.8,167,4,4,4,986.3,953.8,1055,864,815.8,122.3,116,138,0,0,0,0.124,0.11,0.145,864,815.8,939.1,990,990,990,967.8,967.7,968.1,22.2,21.9,22.3,0.479,0.439,0.547,0.357,0.334,0.394,0.016,0.015,0.018,1.07,0.991,1.2,0.048,0.044,0.055,21.09,20.73,21.29,0.955,0.954,0.956,0.979,0.977,0.98,0.935,0.932,0.936,42.64,40.62,45.61,41.76,39.69,44.69,0,0,0,0,0,0,0.928,0,0.074,0.12,0.88,0.12,47
351129600000,1981,2,1980,5,20,7,0.696,0.074,0.622,31598.9,192.8,192.8,188.1,4,4,4,1151,1015,1222,1029,898.5,122.3,116,138,0,0,0,0.106,0.0963,0.115,1029,898.5,1088,990,990,990,968.4,967.9,968.6,21.6,21.4,22.1,0.659,0.509,0.735,0.525,0.374,0.622,0.024,0.017,0.029,1.47,1.13,1.65,0.068,0.051,0.077,20.16,19.76,20.93,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.5,44.05,50.44,47.02,43.17,48.2,0,0,0,0,0,0,1.04,0,0.074,0.11,0.89,0.11,45.4
351734400000,1981,2,1980,5,21,7,0.794,0.0854,0.665,32390.4,192.8,192.8,192.8,4,4,4,1312,1297,1364,1171,1159,141.1,138,160,71.14,59,104,0.107,0.105,0.117,1100,1100,1100,990,990,990,968.9,968.8,969,21.1,21,21.2,0.789,0.783,0.81,0.648,0.648,0.648,0.031,0.031,0.031,1.74,1.73,1.76,0.082,0.082,0.084,19.38,19.2,19.44,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.84,49.34,49.99,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.129,0.11,0.84,0.16,40.8
352339200000,1981,3,1980,6,22,7,0.86,0.0968,0.665,32109.5,192.8,192.8,191.1,4,4,4,1421,1364,1463,1261,1204,160,160,160,161.3,104,203,0.113,0.109,0.117,1100,1100,1100,990,990,990,969.2,969,969.4,20.8,20.6,21,0.834,0.81,0.851,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.76,1.8,0.086,0.084,0.087,18.99,18.84,19.2,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.78,48.38,49.34,47.78,47.41,48.2,0,0,0,0,0,0,1.06,0,0.195,0.11,0.77,0.23,37.3
352944000000,1981,3,1980,6,23,7,1.03,0.0968,0.665,30434.1,188.6,188.6,181.2,4,4,4,1700,1492,2021,1540,1332,160,160,160,440,232,761,0.095,0.0792,0.107,1100,1100,1100,990,990,990,970.1,969.5,971.2,19.9,18.8,20.5,0.903,0.863,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.85,1.81,1.87,0.093,0.088,0.099,18.02,16.98,18.73,0.951,0.948,0.952,0.98,0.98,0.98,0.932,0.929,0.933,46.21,43.4,48.1,45.29,42.53,47.14,0,0,0,0,0,0,1.01,0,0.365,0.094,0.65,0.35,29.5
353548800000,1981,3,1980,6,24,7,1.42,0.0968,0.665,27135.1,167.1,167.1,161.5,4,4,4,2349,2138,2544,2189,1978,160,160,160,1089,878,1284,0.0683,0.0629,0.0748,1100,1100,1100,990,990,990,971.9,971.4,972.4,18.1,17.6,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.18,15.71,16.69,0.945,0.944,0.947,0.978,0.976,0.98,0.925,0.921,0.928,41.27,39.99,42.64,40.38,39.04,41.79,0,0,0,0,0,0,0.897,0,0.755,0.068,0.47,0.53,19.1
354153600000,1981,3,1980,6,25,7,1.71,0.0968,0.665,24936.8,153,153,148.4,4,4,4,2822,2659,2965,2662,2499,160,160,160,1562,1399,1705,0.0568,0.054,0.0602,1100,1100,1100,990,990,990,973.1,972.7,973.4,16.9,16.6,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.04,14.7,15.43,0.941,0.939,0.943,0.972,0.97,0.974,0.915,0.911,0.919,38.17,37.23,39.24,37.11,36.11,38.24,0,0,0,0,0,0,0.825,0,1.045,0.057,0.39,0.61,14.6
354758400000,1981,3,1980,6,26,7,1.83,0.11,0.665,23965.3,144.2,144.2,142.7,4,4,4,3034,2975,3065,2852,2815,182.1,160,191,1752,1715,1774,0.06,0.0532,0.0632,1100,1100,1100,990,990,990,973.6,973.5,973.7,16.4,16.3,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.53,14.45,14.67,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.911,36.77,36.56,37.16,35.66,35.46,36.05,0,0,0,0,0,0,0.793,0,1.165,0.06,0.36,0.64,13.1
355363200000,1981,4,1980,7,27,7,1.84,0.116,0.665,23913.6,142.5,142.5,142.3,4,4,4,3046,3038,3065,2855,2847,191,191,191,1755,1747,1774,0.0627,0.0623,0.0629,1100,1100,1100,990,990,990,973.6,973.6,973.7,16.4,16.3,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.5,14.45,14.52,0.938,0.938,0.938,0.97,0.97,0.97,0.91,0.91,0.91,36.69,36.56,36.74,35.59,35.46,35.64,0,0,0,0,0,0,0.791,0,1.175,0.063,0.36,0.64,13
355968000000,1981,4,1980,7,28,7,1.86,0.116,0.665,23764.9,142.5,142.5,141.5,4,4,4,3080,3038,3104,2889,2847,191,191,191,1789,1747,1813,0.062,0.0615,0.0629,1100,1100,1100,990,990,990,973.7,973.6,973.8,16.3,16.2,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.42,14.36,14.52,0.938,0.937,0.938,0.97,0.97,0.97,0.909,0.909,0.91,36.46,36.3,36.74,35.36,35.21,35.64,0,0,0,0,0,0,0.786,0,1.195,0.062,0.36,0.64,12.8
356572800000,1981,4,1980,7,29,7,1.98,0.116,0.665,23001.6,139.6,139.6,136.9,4,4,4,3269,3153,3405,3078,2962,191,191,191,1978,1862,2114,0.0585,0.0561,0.0606,1100,1100,1100,990,990,990,974.1,973.9,974.4,15.9,15.6,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.99,13.71,14.24,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,35.29,34.5,35.97,34.23,33.46,34.89,0,0,0,0,0,0,0.761,0,1.315,0.059,0.34,0.66,11.6
357177600000,1981,4,1980,7,30,7,2.06,0.141,0.665,22459.3,133.9,133.9,133.7,4,4,4,3412,3405,3456,3179,3116,233,191,289,2079,2016,2114,0.0683,0.0561,0.0849,1100,1100,1100,990,990,990,974.4,974.4,974.5,15.6,15.5,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.69,13.6,13.71,0.933,0.933,0.933,0.97,0.97,0.97,0.905,0.905,0.905,34.46,34.2,34.5,33.42,33.17,33.46,0,0,0,0,0,0,0.743,0,1.395,0.068,0.32,0.68,10.9
357782400000,1981,5,1980,8,31,7,1.93,0.175,0.665,23346.9,144,144,139,4,4,4,3186,2982,3405,2897,2693,289,289,289,1797,1593,2016,0.0909,0.0849,0.0969,1100,1100,1100,990,990,990,973.9,973.5,974.4,16.1,15.6,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.19,13.71,14.66,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,35.82,34.5,37.11,34.74,33.46,36,0,0,0,0,0,0,0.772,0,1.265,0.091,0.34,0.66,12.1
358387200000,1981,5,1980,8,32,7,1.71,0.175,0.665,24918.3,152.4,152.4,148.3,4,4,4,2826,2680,2975,2537,2391,289,289,289,1437,1291,1586,0.102,0.0972,0.108,1100,1100,1100,990,990,990,973.1,972.7,973.5,16.9,16.5,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.03,14.67,15.38,0.941,0.939,0.943,0.972,0.97,0.974,0.915,0.911,0.918,38.15,37.16,39.1,37.08,36.05,38.09,0,0,0,0,0,0,0.824,0,1.045,0.1,0.39,0.61,14.6
358992000000,1981,5,1980,8,33,7,1.51,0.175,0.665,26461.7,161.8,161.8,157.5,4,4,4,2495,2340,2680,2206,2051,289,289,289,1106,951,1291,0.116,0.108,0.123,1100,1100,1100,990,990,990,972.3,971.9,972.7,17.7,17.3,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.83,15.38,16.2,0.944,0.943,0.946,0.977,0.974,0.979,0.922,0.918,0.926,40.32,39.1,41.32,39.38,38.09,40.45,0,0,0,0,0,0,0.875,0,0.845,0.12,0.44,0.56,17.5
359596800000,1981,5,1980,8,34,7,1.29,0.175,0.665,28071.9,170.4,170.4,167.1,4,4,4,2139,2009,2291,1850,1720,289,289,289,750.3,620,902,0.135,0.126,0.144,1100,1100,1100,990,990,990,971.4,971.1,971.8,18.6,18.2,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.69,16.32,17,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.63,41.64,43.48,41.77,40.79,42.61,0,0,0,0,0,0,0.928,0,0.625,0.14,0.52,0.48,21.8
360201600000,1981,6,1980,9,35,7,1.08,0.137,0.665,29922.8,182.8,182.8,178.1,4,4,4,1785,1652,1942,1559,1426,226,226,226,459.3,326,616,0.127,0.116,0.137,1100,1100,1100,990,990,990,970.4,970,970.9,19.6,19.1,20,0.918,0.908,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.098,17.73,17.21,18.17,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.932,45.44,44.04,46.62,44.53,43.16,45.69,0,0,0,0,0,0,0.99,0,0.415,0.13,0.62,0.38,27.7
360806400000,1981,6,1980,9,36,7,0.905,0.137,0.665,31658.5,192.8,192.8,188.4,4,4,4,1496,1379,1600,1270,1153,226,226,226,169.7,53,274,0.151,0.141,0.164,1100,1100,1100,990,990,990,969.5,969.1,969.8,20.5,20.2,20.9,0.86,0.813,0.898,0.648,0.648,0.648,0.032,0.031,0.032,1.81,1.76,1.85,0.088,0.084,0.091,18.72,18.35,19.15,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.07,47.09,49.2,47.11,46.14,48.2,0,0,0,0,0,0,1.05,0,0.24,0.15,0.73,0.27,35
361411200000,1981,6,1980,9,37,7,0.758,0.137,0.618,31165.5,192.8,192.8,185.5,4,4,4,1253,1164,1364,1027,938.1,226,226,226,5.429,0,38,0.181,0.166,0.194,1021,938.1,1100,990,990,990,968.7,968.4,969,21.3,21,21.6,0.679,0.57,0.805,0.498,0.393,0.648,0.023,0.018,0.031,1.46,1.22,1.75,0.069,0.057,0.084,19.85,19.2,20.36,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.37,44.73,49.36,46.38,43.83,48.2,0,0,0,0,0,0,1.03,0,0.14,0.18,0.82,0.18,41.1
362016000000,1981,6,1980,9,38,7,0.631,0.137,0.495,26045.2,171.8,171.8,155,4,3,3.5714285714285716,1044,971,1140,817.9,745,226,226,226,0,0,0,0.217,0.198,0.233,817.9,745,914.1,990,990,990,968,967.8,968.3,22,21.7,22.2,0.46,0.394,0.548,0.335,0.299,0.381,0.015,0.013,0.018,1.05,0.97,1.18,0.048,0.044,0.055,20.92,20.48,21.25,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.45,40.04,51.8,43.92,39.08,48.2,0,0,0,0,0,0,0.861,0,0.136,0.22,0.78,0.22,41.3
362620800000,1981,6,1980,9,39,7,0.526,0.125,0.401,22280.6,140.8,140.8,132.6,3,3,3,869,817.2,941.1,662.3,618.2,206.7,199,226,0,0,0,0.238,0.225,0.248,662.3,618.2,715.1,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.335,0.309,0.368,0.243,0.214,0.279,0.011,0.0094,0.012,0.819,0.744,0.911,0.036,0.033,0.041,21.8,21.42,22.09,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.11,42.62,47.91,44.21,41.77,46.95,0,0,0,0,0,0,0.737,0,0.125,0.24,0.76,0.24,42.4
363225600000,1981,7,1980,10,40,7,0.455,0.12,0.335,18958.8,121.8,121.8,112.8,3,3,3,752.7,704.7,797.9,553.7,505.7,199,199,199,0,0,0,0.265,0.249,0.282,553.7,505.7,598.9,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.272,0.245,0.298,0.171,0.139,0.201,0.0074,0.006,0.0088,0.635,0.554,0.711,0.028,0.024,0.031,22.45,22.2,22.73,0.951,0.947,0.954,0.974,0.97,0.979,0.926,0.918,0.934,38.63,35.57,41.46,37.62,34.5,40.6,0,0,0,0,0,0,0.627,0,0.12,0.26,0.74,0.26,41.7
363830400000,1981,7,1980,10,41,7,0.4,0.12,0.279,16087.5,102.4,102.4,95.76,3,2,2.142857142857143,661.1,629.7,698.6,462.1,430.7,199,199,199,0,0,0,0.302,0.285,0.316,462.1,430.7,499.6,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.221,0.207,0.242,0.117,0.102,0.135,0.005,0.0043,0.0058,0.577,0.542,0.632,0.025,0.023,0.027,22.88,22.73,23.04,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47,35.18,51.75,45.44,34.12,48.2,0,0,0,0,0,0,0.532,0,0.121,0.3,0.7,0.3,40.2
364435200000,1981,7,1980,10,42,7,0.358,0.12,0.238,14073.5,87.79,87.79,83.77,2,2,2,592.3,570.2,612.2,393.3,371.2,199,199,199,0,0,0,0.336,0.325,0.349,393.3,371.2,413.2,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.194,0.186,0.201,0.0847,0.0742,0.094,0.0036,0.0031,0.004,0.486,0.453,0.516,0.02,0.019,0.022,23.25,23.14,23.38,0.954,0.951,0.956,0.979,0.977,0.98,0.934,0.929,0.937,42.77,40.48,44.79,41.89,39.55,43.9,0,0,0,0,0,0,0.465,0,0.12,0.34,0.66,0.34,39.3
365040000000,1981,7,1980,10,43,7,0.333,0.114,0.22,13032.6,82.3,82.3,77.57,2,2,2,551.3,536.9,566.7,363.4,349.2,187.9,160,199,0,0,0,0.34,0.295,0.363,363.4,349.2,382.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.182,0.178,0.188,0.0705,0.0638,0.0796,0.0029,0.0027,0.0033,0.441,0.42,0.468,0.018,0.018,0.02,23.48,23.4,23.52,0.95,0.948,0.953,0.975,0.972,0.98,0.927,0.922,0.934,39.76,38.19,41.99,38.79,37.12,41.15,0,0,0,0,0,0,0.431,0,0.113,0.34,0.66,0.34,39.1
