datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
557366400000,1987,8,1986,11,48,7,0.177,0.0634,0.114,7174.09,45.16,45.16,42.7,1,1,1,293.3,287.1,302.6,188.5,168.6,104.9,100,134,0,0,0,0.357,0.335,0.443,188.5,168.6,198.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.11,0.117,0.0118,0.0101,0.0127,0.00047,0.0004,0.0005,0.322,0.29,0.341,0.013,0.012,0.014,24.8,24.76,24.83,0.951,0.945,0.954,0.979,0.973,0.98,0.931,0.92,0.935,43.61,38.76,46.09,42.7,37.73,45.16,0,0,0,0,0,0,0.237,0,0.063,0.36,0.64,0.36,40.5
557971200000,1987,9,1986,12,49,7,0.166,0.0605,0.106,6626.01,41.56,41.56,39.44,1,1,1,274.6,266,283.2,174.6,166,100,100,100,0,0,0,0.364,0.353,0.376,174.6,166,183.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.111,0.0106,0.00986,0.0113,0.00042,0.00039,0.00045,0.297,0.282,0.313,0.012,0.011,0.012,24.9,24.85,24.95,0.947,0.944,0.95,0.977,0.972,0.98,0.925,0.918,0.931,40.38,38.34,42.41,39.44,37.29,41.56,0,0,0,0,0,0,0.219,0,0.06,0.36,0.64,0.36,39.9
558576000000,1987,9,1986,12,50,7,0.157,0.0605,0.0969,6030.59,37.29,37.29,35.9,1,1,1,260.2,254.6,266,160.2,154.6,100,100,100,0,0,0,0.385,0.376,0.393,160.2,154.6,166,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.101,0.105,0.00936,0.00889,0.00986,0.00037,0.00035,0.00039,0.271,0.261,0.282,0.011,0.01,0.011,24.99,24.95,25.02,0.942,0.941,0.944,0.971,0.97,0.972,0.915,0.912,0.918,36.98,35.68,38.34,35.9,34.6,37.29,0,0,0,0,0,0,0.199,0,0.0601,0.39,0.62,0.38,38.4
559180800000,1987,9,1986,12,51,7,0.147,0.0605,0.0862,5350.18,33.63,33.63,31.85,1,1,1,242.5,239.5,250.3,142.5,139.5,100,100,100,0,0,0,0.412,0.4,0.417,142.5,139.5,150.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0971,0.0961,0.0999,0.00786,0.00761,0.00852,0.00031,0.0003,0.00034,0.24,0.235,0.254,0.0095,0.0092,0.01,25.11,25.05,25.13,0.936,0.935,0.939,0.97,0.97,0.97,0.908,0.907,0.911,32.83,32.14,34.67,31.85,31.18,33.63,0,0,0,0,0,0,0.177,0,0.0608,0.41,0.59,0.41,36.4
559785600000,1987,9,1986,12,52,7,0.145,0.0536,0.0913,5688.35,35.87,35.87,33.86,1,1,1,239.5,239.5,239.5,151,139.5,88.57,80,100,0,0,0,0.37,0.334,0.417,151,139.5,159.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0993,0.0961,0.102,0.00858,0.00761,0.00931,0.00034,0.0003,0.00037,0.254,0.235,0.269,0.01,0.0092,0.011,25.11,25.09,25.13,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,34.91,32.14,36.98,33.86,31.18,35.87,0,0,0,0,0,0,0.188,0,0.0537,0.37,0.63,0.37,39.2
560390400000,1987,10,1987,1,1,7,0.145,0.0484,0.0965,6026.45,35.87,35.87,35.87,1,1,1,239.5,239.5,239.5,159.5,159.5,80,80,80,0,0,0,0.334,0.334,0.334,159.5,159.5,159.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.102,0.102,0.00931,0.00931,0.00931,0.00037,0.00037,0.00037,0.269,0.269,0.269,0.011,0.011,0.011,25.09,25.09,25.09,0.942,0.942,0.942,0.97,0.97,0.97,0.914,0.914,0.914,36.98,36.98,36.98,35.87,35.87,35.87,0,0,0,0,0,0,0.199,0,0.0485,0.33,0.67,0.33,41.6
560995200000,1987,10,1987,1,2,7,0.145,0.0484,0.0965,6026.45,35.87,35.87,35.87,1,1,1,239.5,239.5,239.5,159.5,159.5,80,80,80,0,0,0,0.334,0.334,0.334,159.5,159.5,159.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.102,0.102,0.00931,0.00931,0.00931,0.00037,0.00037,0.00037,0.269,0.269,0.269,0.011,0.011,0.011,25.09,25.09,25.09,0.942,0.942,0.942,0.97,0.97,0.97,0.914,0.914,0.914,36.98,36.98,36.98,35.87,35.87,35.87,0,0,0,0,0,0,0.199,0,0.0485,0.33,0.67,0.33,41.6
561600000000,1987,10,1987,1,3,7,0.14,0.0523,0.0881,5486.42,34.76,34.76,32.66,1,1,1,232,228.7,234.6,145.6,139.7,86.43,80,89,0,0,0,0.372,0.341,0.389,145.6,139.7,154.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0976,0.0958,0.1,0.00813,0.00762,0.00889,0.00032,0.0003,0.00035,0.245,0.234,0.26,0.0096,0.0092,0.01,25.16,25.13,25.19,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,33.67,32.25,35.83,32.66,31.29,34.76,0,0,0,0,0,0,0.181,0,0.0519,0.37,0.63,0.37,39.2
562204800000,1987,10,1987,1,4,7,0.139,0.0526,0.0864,5383.15,33.94,33.94,32.04,1,1,1,229.9,225.8,234.6,142.9,136.8,87,75,89,0,0,0,0.378,0.332,0.394,142.9,136.8,150.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0967,0.0948,0.0979,0.0079,0.00738,0.00857,0.00031,0.00029,0.00034,0.24,0.229,0.253,0.0094,0.009,0.0099,25.18,25.15,25.22,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33.03,31.58,34.99,32.04,30.63,33.94,0,0,0,0,0,0,0.178,0,0.0526,0.38,0.62,0.38,38.7
562809600000,1987,11,1987,2,5,7,0.138,0.0454,0.0922,5764.04,34.59,34.59,34.31,1,1,1,227.5,225.8,228.7,152.5,150.8,75,75,75,0,0,0,0.33,0.328,0.332,152.5,150.8,153.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0985,0.0979,0.0989,0.00871,0.00857,0.00881,0.00034,0.00034,0.00035,0.256,0.253,0.258,0.01,0.0099,0.01,25.18,25.17,25.19,0.94,0.939,0.94,0.97,0.97,0.97,0.911,0.911,0.912,35.37,34.99,35.66,34.31,33.94,34.59,0,0,0,0,0,0,0.191,0,0.0458,0.33,0.67,0.33,41.8
563414400000,1987,11,1987,2,6,7,0.136,0.0454,0.0904,5647.69,33.94,33.94,33.62,1,1,1,224.4,223.4,225.8,149.4,148.4,75,75,75,0,0,0,0.334,0.332,0.336,149.4,148.4,150.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0974,0.0971,0.0979,0.00845,0.00836,0.00857,0.00033,0.00033,0.00034,0.25,0.248,0.253,0.0098,0.0097,0.0099,25.2,25.19,25.21,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.911,34.66,34.41,34.99,33.62,33.38,33.94,0,0,0,0,0,0,0.187,0,0.0456,0.33,0.66,0.34,41.5
564019200000,1987,11,1987,2,7,7,0.142,0.0454,0.0964,6037.72,38.85,38.85,35.94,1,1,1,234.4,223.4,246.5,159.4,148.4,75,75,75,0,0,0,0.32,0.304,0.336,159.4,148.4,171.5,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.101,0.0971,0.105,0.0093,0.00836,0.0103,0.00037,0.00033,0.00041,0.268,0.248,0.29,0.011,0.0097,0.011,25.13,25.03,25.21,0.942,0.938,0.946,0.971,0.97,0.976,0.915,0.91,0.923,36.99,34.41,39.82,35.94,33.38,38.85,0,0,0,0,0,0,0.2,0,0.0456,0.32,0.68,0.32,42.5
564624000000,1987,11,1987,2,8,7,0.173,0.0454,0.128,7957.96,58.2,58.2,47.37,2,1,1.2857142857142858,286,246.5,341.6,211,171.5,75,75,75,0,0,0,0.265,0.22,0.304,211,171.5,266.6,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.119,0.105,0.139,0.0146,0.0103,0.0248,0.00058,0.00041,0.001,0.313,0.236,0.355,0.012,0.0094,0.014,24.84,24.61,25.03,0.946,0.922,0.956,0.977,0.97,0.98,0.924,0.895,0.937,40.58,25.58,48.45,39.67,24.82,47.48,0,0,0,0,0,0,0.263,0,0.045,0.26,0.74,0.26,46
565228800000,1987,11,1987,2,9,7,0.183,0.0505,0.132,8202.63,52.84,52.84,48.83,2,1,1.2857142857142858,301.8,283.2,327.5,218.2,202.1,83.57,75,85,0,0,0,0.278,0.26,0.296,218.2,202.1,242.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.123,0.117,0.131,0.0143,0.0129,0.0164,0.00057,0.00051,0.00066,0.327,0.254,0.373,0.013,0.01,0.015,24.76,24.71,24.81,0.948,0.927,0.958,0.977,0.97,0.98,0.926,0.899,0.939,42.39,27.24,50.53,41.28,26.42,48.2,0,0,0,0,0,0,0.271,0,0.051,0.28,0.72,0.28,44.8
565833600000,1987,12,1987,3,10,7,0.214,0.0514,0.162,9821.02,63.17,63.17,58.46,2,2,2,353.3,341.6,375.1,268.3,256.6,85,85,85,0,0,0,0.241,0.227,0.249,268.3,256.6,290.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.14,0.136,0.148,0.0256,0.0201,0.0359,0.001,0.00081,0.0015,0.29,0.272,0.322,0.012,0.011,0.013,24.54,24.4,24.62,0.933,0.931,0.938,0.97,0.97,0.97,0.905,0.903,0.91,30.13,28.83,32.56,29.23,27.96,31.58,0,0,0,0,0,0,0.325,0,0.052,0.24,0.76,0.24,45.9
566438400000,1987,12,1987,3,11,7,0.24,0.0514,0.188,11379.2,71.08,71.08,67.73,2,2,2,396.5,382.6,412.3,311.5,297.6,85,85,85,0,0,0,0.215,0.206,0.222,311.5,297.6,327.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.156,0.151,0.161,0.046,0.0395,0.0535,0.0019,0.0016,0.0022,0.354,0.334,0.378,0.014,0.014,0.015,24.26,24.17,24.35,0.942,0.94,0.945,0.97,0.97,0.97,0.914,0.912,0.916,34.91,33.4,36.64,33.87,32.4,35.54,0,0,0,0,0,0,0.376,0,0.052,0.21,0.78,0.22,47.4
567043200000,1987,12,1987,3,12,7,0.237,0.0514,0.186,11224.9,67.22,67.22,66.82,2,2,2,392.1,389.6,394,307.1,304.6,85,85,85,0,0,0,0.217,0.216,0.218,307.1,304.6,309,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.154,0.153,0.155,0.044,0.0428,0.0449,0.0018,0.0017,0.0018,0.348,0.344,0.351,0.014,0.014,0.014,24.29,24.28,24.31,0.941,0.941,0.942,0.97,0.97,0.97,0.913,0.913,0.914,34.44,34.16,34.65,33.41,33.14,33.61,0,0,0,0,0,0,0.371,0,0.051,0.22,0.78,0.22,47.4
567648000000,1987,12,1987,3,13,7,0.242,0.0486,0.194,11703.5,73.66,73.66,69.66,2,2,2,400.4,389.6,412.3,320.1,304.6,80.29,74,85,0,0,0,0.201,0.179,0.218,320.1,304.6,338.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.158,0.153,0.164,0.0501,0.0428,0.0587,0.002,0.0017,0.0024,0.367,0.344,0.394,0.015,0.014,0.016,24.23,24.15,24.31,0.944,0.941,0.946,0.97,0.97,0.972,0.916,0.913,0.919,35.89,34.16,37.91,34.83,33.14,36.83,0,0,0,0,0,0,0.387,0,0.048,0.2,0.8,0.2,48.4
568252800000,1988,1,1987,4,14,7,0.258,0.0448,0.213,12896.9,79.69,79.69,76.77,2,2,2,425.8,406.7,438.5,351.8,332.7,74,74,74,0,0,0,0.174,0.169,0.182,351.8,332.7,364.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.169,0.162,0.174,0.065,0.056,0.0711,0.0027,0.0023,0.0029,0.414,0.386,0.433,0.017,0.016,0.018,24.07,23.99,24.18,0.948,0.946,0.95,0.975,0.97,0.978,0.924,0.917,0.929,39.38,37.3,40.76,38.38,36.19,39.85,0,0,0,0,0,0,0.426,0,0.045,0.17,0.83,0.17,50
568857600000,1988,1,1987,4,15,7,0.274,0.0363,0.238,14485.9,90.51,90.51,86.23,2,2,2,453.8,438.5,474.7,393.8,378.5,60,60,60,0,0,0,0.132,0.126,0.137,393.8,378.5,414.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.183,0.178,0.191,0.0849,0.0777,0.0947,0.0035,0.0032,0.0039,0.476,0.454,0.508,0.02,0.019,0.021,23.88,23.76,23.97,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,43.99,42.37,46.18,43.11,41.52,45.25,0,0,0,0,0,0,0.479,0,0.036,0.13,0.87,0.13,52.9
569462400000,1988,1,1987,4,16,7,0.293,0.0363,0.257,15534.8,96.15,96.15,92.47,2,2,2,484.4,461.1,502.8,424.4,401.1,60,60,60,0,0,0,0.124,0.119,0.13,424.4,401.1,442.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.194,0.186,0.201,0.0993,0.0883,0.108,0.0041,0.0036,0.0045,0.522,0.487,0.55,0.022,0.02,0.023,23.7,23.59,23.84,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.18,44.78,49.05,46.23,43.89,48.07,0,0,0,0,0,0,0.514,0,0.036,0.12,0.88,0.12,53
570067200000,1988,1,1987,4,17,7,0.318,0.0363,0.282,16538.1,105.4,105.4,98.44,3,2,2.2857142857142856,526,507,561.5,466,447,60,60,60,0,0,0,0.114,0.107,0.118,466,447,501.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.209,0.202,0.226,0.119,0.11,0.136,0.005,0.0046,0.0057,0.554,0.502,0.593,0.023,0.021,0.025,23.48,23.34,23.56,0.954,0.944,0.958,0.977,0.97,0.98,0.932,0.916,0.939,46.09,34.95,51.75,44.29,33.9,48.2,0,0,0,0,0,0,0.547,0,0.036,0.11,0.89,0.11,52
570672000000,1988,2,1987,5,18,7,0.361,0.0429,0.318,18490.8,114.7,114.7,110.1,3,3,3,596.9,561.5,619.8,525.9,490.5,71,71,71,0,0,0,0.119,0.115,0.126,525.9,490.5,548.8,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.241,0.221,0.254,0.153,0.131,0.168,0.0064,0.0055,0.0071,0.572,0.514,0.611,0.024,0.022,0.026,23.15,23.01,23.36,0.949,0.945,0.951,0.972,0.97,0.974,0.922,0.917,0.926,37.74,35.4,39.24,36.69,34.34,38.24,0,0,0,0,0,0,0.611,0,0.043,0.12,0.88,0.12,51.2
571276800000,1988,2,1987,5,19,7,0.491,0.0429,0.448,24929.1,162.2,162.2,148.4,4,3,3.5714285714285716,811.7,629.7,893,740.7,558.7,71,71,71,0,0,0,0.0889,0.0795,0.113,740.7,558.7,822,990,990,990,967.1,966.4,967.5,22.9,22.5,23.6,0.375,0.259,0.432,0.289,0.174,0.337,0.013,0.0074,0.015,0.887,0.627,0.989,0.039,0.027,0.044,21.97,21.54,22.95,0.954,0.951,0.957,0.979,0.976,0.98,0.934,0.928,0.938,42.75,39.88,49.59,41.78,38.92,48.2,0,0,0,0,0,0,0.824,0,0.043,0.087,0.91,0.09,50.8
571881600000,1988,2,1987,5,20,7,0.549,0.0468,0.502,27419.5,166.5,166.5,163.2,4,4,4,907,902.5,919.2,829.6,786.5,77.43,71,116,0,0,0,0.0855,0.0772,0.129,829.6,786.5,848.2,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.44,0.407,0.456,0.341,0.32,0.35,0.015,0.014,0.016,1,0.935,1.03,0.045,0.042,0.046,21.47,21.39,21.56,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,41.67,39.6,42.46,40.8,38.62,41.61,0,0,0,0,0,0,0.907,0,0.047,0.085,0.91,0.09,49.9
572486400000,1988,2,1987,5,21,7,0.6,0.0702,0.53,28356.8,190.5,190.5,168.8,4,4,4,992.5,902.5,1140,876.5,786.5,116,116,116,0,0,0,0.118,0.102,0.129,876.5,786.5,1024,990,990,990,967.8,967.5,968.3,22.2,21.7,22.5,0.491,0.407,0.639,0.369,0.32,0.477,0.017,0.014,0.022,1.1,0.935,1.4,0.05,0.042,0.065,21.06,20.26,21.56,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.936,43.12,39.6,48.6,42.2,38.62,47.63,0,0,0,0,0,0,0.938,0,0.07,0.12,0.88,0.12,47.3
573091200000,1988,2,1987,5,22,7,0.659,0.093,0.566,29656.2,192.8,192.8,176.5,4,4,4,1089,1044,1175,935.7,883.8,153.7,116,160,0,0,0,0.142,0.0987,0.153,935.7,883.8,1059,990,990,990,968.2,968,968.5,21.8,21.5,22,0.557,0.506,0.69,0.407,0.367,0.557,0.019,0.017,0.026,1.22,1.11,1.54,0.056,0.051,0.071,20.6,20.01,20.85,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.1,43.14,49.64,44.13,42.28,48.2,0,0,0,0,0,0,0.981,0,0.093,0.14,0.86,0.14,45
573696000000,1988,3,1987,6,23,7,0.629,0.0833,0.546,28982.1,179,179,172.5,4,4,4,1040,1026,1047,902.1,866.2,137.7,108,160,0,0,0,0.133,0.103,0.156,902.1,866.2,939.3,990,990,990,968,968,968,22,22,22,0.519,0.49,0.549,0.376,0.358,0.394,0.017,0.016,0.018,1.14,1.08,1.2,0.052,0.049,0.055,20.83,20.75,20.93,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.01,42.44,45.67,43.13,41.59,44.75,0,0,0,0,0,0,0.958,0,0.083,0.13,0.87,0.13,46.1
574300800000,1988,3,1987,6,24,7,0.659,0.0653,0.593,31074.7,191.7,191.7,185,4,4,4,1089,1047,1140,981.2,939.3,108,108,108,0,0,0,0.0993,0.0947,0.103,981.2,939.3,1032,990,990,990,968.2,968,968.3,21.8,21.7,22,0.591,0.549,0.653,0.426,0.394,0.495,0.02,0.018,0.023,1.29,1.2,1.43,0.059,0.055,0.066,20.53,20.22,20.75,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.19,45.67,48.9,46.24,44.75,47.92,0,0,0,0,0,0,1.03,0,0.066,0.099,0.9,0.1,47.2
574905600000,1988,3,1987,6,25,7,0.716,0.0653,0.65,32390.4,192.8,192.8,192.8,4,4,4,1183,1155,1204,1075,1047,108,108,108,0,0,0,0.0913,0.0897,0.0935,1075,1047,1096,990,990,990,968.5,968.4,968.5,21.5,21.5,21.6,0.717,0.676,0.747,0.593,0.529,0.64,0.028,0.025,0.03,1.6,1.49,1.69,0.075,0.069,0.079,19.92,19.77,20.12,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,50.14,49.34,50.72,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.066,0.091,0.91,0.09,45.2
575510400000,1988,3,1987,6,26,7,0.772,0.0692,0.665,32390.4,192.8,192.8,192.8,4,4,4,1277,1204,1323,1162,1096,114.4,108,123,63,0,100,0.0896,0.0833,0.0949,1099,1096,1100,990,990,990,968.8,968.5,968.9,21.2,21.1,21.5,0.783,0.747,0.805,0.647,0.64,0.648,0.03,0.03,0.031,1.73,1.69,1.75,0.081,0.079,0.083,19.5,19.33,19.77,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.14,49.71,50.72,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.107,0.09,0.86,0.14,42
576115200000,1988,4,1987,7,27,7,0.966,0.0744,0.665,30988.3,192.8,192.8,184.5,4,4,4,1598,1323,1879,1475,1200,123,123,123,374.7,100,656,0.078,0.0654,0.093,1100,1100,1100,990,990,990,969.8,968.9,970.7,20.2,19.3,21.1,0.887,0.805,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.84,1.75,1.87,0.091,0.083,0.097,18.36,17.42,19.33,0.952,0.949,0.953,0.98,0.98,0.98,0.933,0.93,0.934,47.13,44.59,49.71,46.11,43.7,48.2,0,0,0,0,0,0,1.02,0,0.301,0.077,0.69,0.31,32.1
576720000000,1988,4,1987,7,28,7,1.34,0.0744,0.665,27730,170.8,170.8,165.1,4,4,4,2217,1995,2373,2094,1872,123,123,123,994,772,1150,0.0557,0.0518,0.0617,1100,1100,1100,990,990,990,971.6,971.1,972,18.4,18,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.5,16.13,17.04,0.947,0.945,0.948,0.98,0.978,0.98,0.927,0.925,0.929,42.13,41.12,43.58,41.26,40.23,42.71,0,0,0,0,0,0,0.917,0,0.675,0.056,0.5,0.5,20.7
577324800000,1988,4,1987,7,29,7,1.47,0.0979,0.665,26727,159.5,159.5,159.1,4,4,4,2439,2424,2464,2277,2243,161.9,123,191,1177,1143,1211,0.0663,0.0505,0.0785,1100,1100,1100,990,990,990,972.2,972.1,972.2,17.8,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.91,16,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.924,40.69,40.52,40.78,39.77,39.59,39.87,0,0,0,0,0,0,0.884,0,0.805,0.067,0.45,0.55,18.2
577929600000,1988,4,1987,7,30,7,1.42,0.121,0.665,27123,164.2,164.2,161.4,4,4,4,2353,2255,2471,2153,2002,199.9,191,253,1053,902,1180,0.0851,0.0773,0.112,1100,1100,1100,990,990,990,972,971.7,972.2,18,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.17,15.89,16.41,0.945,0.945,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.24,40.48,41.88,40.36,39.55,41.04,0,0,0,0,0,0,0.897,0,0.755,0.085,0.47,0.53,19.1
578534400000,1988,5,1987,8,31,7,1.31,0.153,0.665,27957.8,168.5,168.5,166.4,4,4,4,2166,2083,2248,1913,1830,253,253,253,813.4,730,895,0.117,0.113,0.121,1100,1100,1100,990,990,990,971.5,971.3,971.7,18.5,18.3,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.62,16.43,16.83,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.929,42.45,41.92,42.99,41.6,41.09,42.13,0,0,0,0,0,0,0.925,0,0.645,0.12,0.51,0.49,21.3
579139200000,1988,5,1987,8,32,7,1.19,0.153,0.665,28880.3,174.8,174.8,171.9,4,4,4,1968,1879,2083,1715,1626,253,253,253,614.9,526,730,0.129,0.121,0.135,1100,1100,1100,990,990,990,971,970.7,971.3,19,18.7,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.14,16.83,17.42,0.948,0.947,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.85,42.99,44.59,42.98,42.13,43.7,0,0,0,0,0,0,0.955,0,0.525,0.13,0.56,0.44,24.3
579744000000,1988,5,1987,8,33,7,1.07,0.153,0.665,30039.2,181.5,181.5,178.8,4,4,4,1766,1689,1839,1513,1436,253,253,253,412.7,336,486,0.144,0.138,0.15,1100,1100,1100,990,990,990,970.3,970.1,970.6,19.7,19.4,19.9,0.917,0.911,0.924,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.79,17.55,18.05,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.61,44.95,46.3,44.7,44.05,45.38,0,0,0,0,0,0,0.993,0,0.405,0.14,0.62,0.38,28.1
580348800000,1988,5,1987,8,34,7,0.971,0.153,0.665,30996.9,187.9,187.9,184.5,4,4,4,1605,1513,1689,1352,1260,253,253,253,251.7,160,336,0.158,0.15,0.167,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.891,0.857,0.911,0.648,0.648,0.648,0.032,0.032,0.033,1.84,1.8,1.86,0.091,0.088,0.093,18.34,18.05,18.67,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.07,46.3,47.94,46.13,45.38,46.98,0,0,0,0,0,0,1.03,0,0.306,0.16,0.68,0.32,31.9
580953600000,1988,5,1987,8,35,7,0.845,0.124,0.665,32161.4,192.8,192.8,191.4,4,4,4,1397,1312,1492,1192,1127,204.4,185,253,92.29,27,150,0.146,0.129,0.173,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.821,0.791,0.846,0.648,0.648,0.648,0.031,0.031,0.032,1.77,1.74,1.79,0.085,0.082,0.087,19.08,18.75,19.38,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.03,48.14,49.83,47.86,47.18,48.2,0,0,0,0,0,0,1.06,0,0.18,0.15,0.79,0.21,38.1
581558400000,1988,6,1987,9,36,7,0.744,0.112,0.63,31729.7,192.8,192.8,188.9,4,4,4,1231,1155,1312,1046,970.3,185,185,185,3.857,0,27,0.151,0.141,0.16,1042,970.3,1100,990,990,990,968.6,968.4,968.9,21.4,21.1,21.6,0.696,0.593,0.791,0.524,0.409,0.648,0.025,0.019,0.031,1.51,1.27,1.74,0.071,0.059,0.082,19.87,19.38,20.34,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,48.4,46.23,50.08,47.22,45.3,48.2,0,0,0,0,0,0,1.05,0,0.114,0.15,0.85,0.15,42.6
582163200000,1988,6,1987,9,37,7,0.637,0.112,0.525,27630.7,179,179,164.5,4,3,3.857142857142857,1053,971,1140,868,786,185,185,185,0,0,0,0.176,0.162,0.191,868,786,955.1,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.5,0.425,0.58,0.359,0.319,0.401,0.016,0.014,0.019,1.11,0.994,1.25,0.05,0.045,0.058,20.83,20.41,21.18,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.15,39.99,52.05,42.84,39.03,48.2,0,0,0,0,0,0,0.914,0,0.112,0.18,0.82,0.18,43.4
582768000000,1988,6,1987,9,38,7,0.517,0.112,0.405,22478.1,144.6,144.6,133.8,3,3,3,855.3,776.2,941.1,670.3,591.2,185,185,185,0,0,0,0.217,0.197,0.238,670.3,591.2,756.1,990,990,990,967.3,967,967.7,22.7,22.3,23,0.34,0.294,0.397,0.249,0.196,0.305,0.011,0.0085,0.014,0.833,0.698,0.984,0.037,0.03,0.044,21.85,21.35,22.3,0.956,0.954,0.957,0.98,0.978,0.98,0.936,0.933,0.938,45.71,41.09,50.48,44.6,40.2,48.2,0,0,0,0,0,0,0.743,0,0.112,0.22,0.78,0.22,43.5
583372800000,1988,6,1987,9,39,7,0.416,0.106,0.31,17608.3,116.5,116.5,104.8,3,2,2.7142857142857144,688.3,631.8,755.5,512.7,468.8,175.6,163,185,0,0,0,0.255,0.245,0.27,512.7,468.8,570.5,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.247,0.22,0.282,0.145,0.12,0.182,0.0062,0.0051,0.0079,0.596,0.539,0.663,0.026,0.023,0.029,22.75,22.41,22.97,0.951,0.946,0.957,0.974,0.97,0.98,0.926,0.918,0.938,41.1,35.26,51.66,39.53,34.2,48.2,0,0,0,0,0,0,0.582,0,0.106,0.25,0.75,0.25,42.3
583977600000,1988,7,1987,10,40,7,0.349,0.0986,0.25,14777.1,96.4,96.4,87.96,2,2,2,576.3,531.3,629.7,413.3,368.3,163,163,163,0,0,0,0.284,0.259,0.307,413.3,368.3,466.7,990,990,990,966.2,966,966.4,23.8,23.6,24,0.199,0.182,0.219,0.0941,0.0728,0.119,0.004,0.003,0.0051,0.514,0.446,0.596,0.022,0.019,0.025,23.3,22.99,23.56,0.955,0.951,0.958,0.98,0.977,0.98,0.935,0.929,0.939,45.06,40.46,50.34,43.98,39.53,48.2,0,0,0,0,0,0,0.489,0,0.099,0.28,0.72,0.28,42.3
584582400000,1988,7,1987,10,41,7,0.305,0.0986,0.206,12281.7,79.06,79.06,73.11,2,2,2,504.3,481.3,531.3,341.3,318.3,163,163,163,0,0,0,0.323,0.307,0.339,341.3,318.3,368.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.173,0.165,0.182,0.0601,0.0492,0.0728,0.0025,0.002,0.003,0.406,0.371,0.446,0.017,0.015,0.019,23.72,23.56,23.86,0.947,0.944,0.951,0.972,0.97,0.977,0.921,0.915,0.929,37.6,35.14,40.46,36.55,34.09,39.53,0,0,0,0,0,0,0.406,0,0.099,0.32,0.68,0.32,40.3
585187200000,1988,7,1987,10,42,7,0.275,0.0986,0.176,10498.1,66.8,66.8,62.49,2,2,2,454.2,438.5,474.7,291.2,275.5,163,163,163,0,0,0,0.359,0.343,0.372,291.2,275.5,311.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.15,0.162,0.0365,0.029,0.0461,0.0015,0.0012,0.0019,0.331,0.307,0.361,0.014,0.013,0.015,24.03,23.9,24.12,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.914,32.21,30.48,34.43,31.24,29.57,33.4,0,0,0,0,0,0,0.347,0,0.099,0.36,0.64,0.36,38.2
585792000000,1988,7,1987,10,43,7,0.253,0.0986,0.154,9197.87,58.4,58.4,54.75,2,2,2,418.1,402.5,435.1,255.1,239.5,163,163,163,0,0,0,0.39,0.375,0.405,255.1,239.5,272.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.143,0.137,0.148,0.0204,0.0161,0.0274,0.00083,0.00066,0.0011,0.278,0.257,0.302,0.011,0.01,0.012,24.24,24.14,24.33,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,28.22,26.47,30.1,27.37,25.68,29.2,0,0,0,0,0,0,0.304,0,0.099,0.39,0.61,0.39,36.4
586396800000,1988,8,1987,11,44,7,0.233,0.081,0.152,9134.78,56.56,56.56,54.37,2,2,2,385.9,375.1,396.1,251.9,241.1,134,134,134,0,0,0,0.347,0.338,0.357,251.9,241.1,262.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.135,0.142,0.0188,0.0162,0.0227,0.00076,0.00066,0.00092,0.27,0.257,0.285,0.011,0.01,0.012,24.4,24.33,24.47,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,28.03,26.8,29.16,27.19,26,28.28,0,0,0,0,0,0,0.302,0,0.081,0.35,0.65,0.35,39.2
587001600000,1988,8,1987,11,45,7,0.215,0.081,0.134,8104.31,50.5,50.5,48.24,2,1,1.1428571428571428,355,343.7,368.3,221,209.7,134,134,134,0,0,0,0.378,0.364,0.39,221,209.7,234.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.124,0.133,0.0145,0.0136,0.0157,0.00059,0.00055,0.00063,0.361,0.249,0.4,0.015,0.01,0.016,24.46,24.38,24.52,0.953,0.924,0.958,0.979,0.97,0.98,0.932,0.897,0.939,46.78,26.03,52.69,44.63,25.25,48.2,0,0,0,0,0,0,0.268,0,0.081,0.38,0.62,0.38,37.7
587606400000,1988,8,1987,11,46,7,0.206,0.081,0.125,7810.8,47.26,47.26,46.49,1,1,1,340.2,334.4,343.7,206.2,200.4,134,134,134,0,0,0,0.394,0.39,0.401,206.2,200.4,209.7,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.123,0.121,0.124,0.0133,0.0128,0.0136,0.00053,0.00051,0.00055,0.357,0.347,0.363,0.014,0.014,0.015,24.54,24.52,24.58,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.44,46.13,48.22,46.49,45.21,47.26,0,0,0,0,0,0,0.258,0,0.081,0.39,0.61,0.39,37.9
588211200000,1988,8,1987,11,47,7,0.195,0.081,0.114,7111.87,44.38,44.38,42.33,1,1,1,321.8,310.1,330.7,187.8,176.1,134,134,134,0,0,0,0.416,0.405,0.432,187.8,176.1,196.7,990,990,990,965,965,965.1,25,24.9,25,0.116,0.112,0.119,0.0117,0.0107,0.0125,0.00047,0.00043,0.0005,0.324,0.303,0.34,0.013,0.012,0.014,24.67,24.61,24.75,0.951,0.948,0.954,0.98,0.977,0.98,0.932,0.926,0.935,43.21,40.49,45.28,42.33,39.56,44.38,0,0,0,0,0,0,0.235,0,0.081,0.42,0.58,0.42,36.5
588816000000,1988,8,1987,11,48,7,0.18,0.0693,0.111,6973.96,45.16,45.16,41.51,1,1,1,298.4,290,305.9,183.8,168.6,114.6,100,134,0,0,0,0.383,0.335,0.443,183.8,168.6,198.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.113,0.11,0.117,0.0114,0.0101,0.0127,0.00045,0.0004,0.0005,0.315,0.29,0.341,0.013,0.012,0.014,24.79,24.76,24.82,0.95,0.945,0.954,0.977,0.973,0.98,0.928,0.92,0.935,42.46,38.76,46.09,41.51,37.73,45.16,0,0,0,0,0,0,0.231,0,0.069,0.39,0.62,0.38,38.7
589420800000,1988,9,1987,12,49,7,0.173,0.0605,0.112,7064.9,43.13,43.13,42.05,1,1,1,285.4,281.5,290,185.4,181.5,100,100,100,0,0,0,0.35,0.345,0.355,185.4,181.5,190,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.111,0.114,0.0115,0.0112,0.0119,0.00046,0.00044,0.00047,0.316,0.31,0.325,0.013,0.012,0.013,24.84,24.82,24.86,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,42.91,41.99,44.01,42.05,41.15,43.13,0,0,0,0,0,0,0.234,0,0.061,0.35,0.65,0.35,40.8
590025600000,1988,9,1987,12,50,7,0.166,0.0605,0.105,6619.09,41.15,41.15,39.4,1,1,1,274.4,266,281.5,174.4,166,100,100,100,0,0,0,0.364,0.355,0.376,174.4,166,181.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.111,0.0106,0.00986,0.0112,0.00042,0.00039,0.00044,0.297,0.282,0.31,0.012,0.011,0.012,24.91,24.86,24.95,0.947,0.944,0.949,0.977,0.972,0.98,0.925,0.918,0.93,40.34,38.34,41.99,39.4,37.29,41.15,0,0,0,0,0,0,0.219,0,0.061,0.36,0.63,0.37,39.9
590630400000,1988,9,1987,12,51,7,0.157,0.0605,0.0961,5980.16,36.59,36.59,35.6,1,1,1,258.9,254.6,263.1,158.9,154.6,100,100,100,0,0,0,0.386,0.38,0.393,158.9,154.6,163.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.101,0.104,0.00926,0.00889,0.00961,0.00037,0.00035,0.00038,0.269,0.261,0.277,0.011,0.01,0.011,25,24.97,25.02,0.942,0.941,0.943,0.97,0.97,0.971,0.914,0.912,0.916,36.69,35.68,37.68,35.6,34.6,36.59,0,0,0,0,0,0,0.198,0,0.0609,0.39,0.61,0.39,38.1
591235200000,1988,9,1987,12,52,7,0.151,0.057,0.0937,5838.41,37.56,37.56,34.75,1,1,1,249.2,246.5,250.3,154.9,150.3,94.29,80,100,0,0,0,0.379,0.325,0.4,154.9,150.3,166.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0999,0.104,0.00892,0.00852,0.0099,0.00035,0.00034,0.00039,0.262,0.254,0.281,0.01,0.01,0.011,25.04,25.04,25.05,0.941,0.939,0.944,0.971,0.97,0.973,0.913,0.911,0.919,35.79,34.67,38.61,34.75,33.63,37.56,0,0,0,0,0,0,0.193,0,0.0573,0.38,0.62,0.38,38.7
591840000000,1988,10,1988,1,1,7,0.146,0.0484,0.0978,6114.27,37.56,37.56,36.39,1,1,1,241.7,236.2,246.5,161.7,156.2,80,80,80,0,0,0,0.331,0.325,0.339,161.7,156.2,166.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.101,0.104,0.00949,0.00903,0.0099,0.00037,0.00036,0.00039,0.273,0.263,0.281,0.011,0.01,0.011,25.08,25.04,25.12,0.943,0.941,0.944,0.971,0.97,0.973,0.915,0.913,0.919,37.48,36.2,38.61,36.39,35.11,37.56,0,0,0,0,0,0,0.202,0,0.0482,0.33,0.67,0.33,41.9
592444800000,1988,10,1988,1,2,7,0.136,0.0484,0.0874,5450.3,34.76,34.76,32.44,1,1,1,224.5,213,234.6,144.5,133,80,80,80,0,0,0,0.357,0.341,0.376,144.5,133,154.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0964,0.0924,0.1,0.00803,0.00706,0.00889,0.00032,0.00028,0.00035,0.242,0.222,0.26,0.0095,0.0087,0.01,25.21,25.13,25.3,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,33.45,30.75,35.83,32.44,29.83,34.76,0,0,0,0,0,0,0.18,0,0.0486,0.36,0.64,0.36,40.1
593049600000,1988,10,1988,1,3,7,0.129,0.0484,0.0807,5029.72,31.6,31.6,29.94,1,1,1,213.5,208.1,220.7,133.5,128.1,80,80,80,0,0,0,0.375,0.362,0.385,133.5,128.1,140.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0925,0.0906,0.0951,0.0071,0.00663,0.00771,0.00028,0.00026,0.0003,0.222,0.213,0.235,0.0087,0.0083,0.0092,25.3,25.24,25.34,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.86,29.58,32.57,29.94,28.7,31.6,0,0,0,0,0,0,0.166,0,0.0483,0.38,0.63,0.37,39
593654400000,1988,10,1988,1,4,7,0.138,0.0484,0.0893,5570.44,35.11,35.11,33.16,1,1,1,227.6,220.7,236.2,147.6,140.7,80,80,80,0,0,0,0.352,0.339,0.362,147.6,140.7,156.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0975,0.0951,0.101,0.00829,0.00771,0.00903,0.00033,0.0003,0.00036,0.248,0.235,0.263,0.0097,0.0092,0.01,25.19,25.12,25.24,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.18,32.57,36.2,33.16,31.6,35.11,0,0,0,0,0,0,0.184,0,0.0487,0.35,0.65,0.35,40.4
594259200000,1988,10,1988,1,5,7,0.149,0.0458,0.103,6499.34,40.87,40.87,38.69,1,1,1,246.6,239.5,254.6,170.9,159.5,75.71,75,80,0,0,0,0.307,0.295,0.334,170.9,159.5,179.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.108,0.0103,0.00931,0.011,0.00041,0.00037,0.00044,0.289,0.269,0.304,0.011,0.011,0.012,25.03,24.98,25.09,0.945,0.942,0.948,0.975,0.97,0.98,0.922,0.914,0.929,39.66,36.98,41.71,38.69,35.87,40.87,0,0,0,0,0,0,0.215,0,0.046,0.31,0.69,0.31,43.6
594864000000,1988,11,1988,2,6,7,0.156,0.0454,0.11,6970.3,43.52,43.52,41.49,1,1,1,257.3,250.3,266,182.3,175.3,75,75,75,0,0,0,0.292,0.282,0.3,182.3,175.3,191,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.107,0.112,0.0112,0.0106,0.012,0.00044,0.00042,0.00047,0.309,0.296,0.324,0.012,0.012,0.013,24.96,24.91,25,0.949,0.947,0.952,0.98,0.978,0.98,0.93,0.926,0.933,42.35,40.7,44.41,41.49,39.78,43.52,0,0,0,0,0,0,0.23,0,0.046,0.29,0.71,0.29,44.7
595468800000,1988,11,1988,2,7,7,0.174,0.0454,0.129,8016.34,49.63,49.63,47.72,2,1,1.1428571428571428,288.5,273.3,302.6,213.5,198.3,75,75,75,0,0,0,0.26,0.248,0.274,213.5,198.3,227.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.115,0.125,0.0139,0.0126,0.0151,0.00055,0.0005,0.0006,0.343,0.236,0.383,0.014,0.0094,0.015,24.8,24.72,24.87,0.952,0.922,0.959,0.979,0.97,0.98,0.931,0.895,0.94,45.76,25.58,52.04,44.17,24.82,48.2,0,0,0,0,0,0,0.265,0,0.045,0.26,0.74,0.26,46.1
596073600000,1988,11,1988,2,8,7,0.196,0.0514,0.145,8768,55.93,55.93,52.19,2,1,1.8571428571428572,324.5,305.9,341.6,239.5,220.9,85,85,85,0,0,0,0.262,0.249,0.278,239.5,220.9,256.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.131,0.124,0.137,0.0165,0.0145,0.0201,0.00066,0.00058,0.00081,0.273,0.239,0.379,0.011,0.0095,0.015,24.7,24.62,24.79,0.931,0.923,0.958,0.971,0.97,0.98,0.905,0.895,0.939,30.68,25.63,51.28,29.54,24.86,48.2,0,0,0,0,0,0,0.29,0,0.051,0.26,0.74,0.26,44.7
596678400000,1988,11,1988,2,9,7,0.21,0.0552,0.154,9342.27,57.17,57.17,55.61,2,2,2,346.7,343.7,354,255.4,247.7,91.29,85,96,0,0,0,0.263,0.245,0.279,255.4,247.7,262.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.137,0.135,0.139,0.0198,0.0168,0.0228,0.0008,0.00068,0.00092,0.272,0.261,0.281,0.011,0.01,0.011,24.59,24.55,24.62,0.93,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,28.66,27.77,29.47,27.8,26.94,28.59,0,0,0,0,0,0,0.309,0,0.056,0.26,0.73,0.27,44.5
597283200000,1988,12,1988,3,10,7,0.231,0.0581,0.173,10439,65.18,65.18,62.14,2,2,2,381.9,368.3,396.1,285.9,272.3,96,96,96,0,0,0,0.251,0.242,0.261,285.9,272.3,300.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.148,0.143,0.153,0.034,0.0275,0.0406,0.0014,0.0011,0.0017,0.318,0.297,0.339,0.013,0.012,0.014,24.37,24.28,24.46,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,32.03,30.51,33.6,31.07,29.6,32.59,0,0,0,0,0,0,0.345,0,0.058,0.25,0.75,0.25,45.2
597888000000,1988,12,1988,3,11,7,0.239,0.0581,0.181,10926.4,67.43,67.43,65.04,2,2,2,395.4,385.2,406.7,299.4,289.2,96,96,96,0,0,0,0.243,0.236,0.249,299.4,289.2,310.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.153,0.149,0.157,0.0403,0.0355,0.0457,0.0016,0.0014,0.0019,0.338,0.322,0.355,0.014,0.013,0.014,24.29,24.22,24.35,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,33.52,32.39,34.76,32.52,31.42,33.72,0,0,0,0,0,0,0.361,0,0.058,0.24,0.76,0.24,45.7
598492800000,1988,12,1988,3,12,7,0.266,0.0533,0.213,12886.8,83.82,83.82,76.71,2,2,2,440.5,406.7,469.1,352.3,310.7,88.14,85,96,0,0,0,0.201,0.181,0.236,352.3,310.7,384.1,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.171,0.157,0.181,0.0653,0.0457,0.0803,0.0027,0.0019,0.0033,0.416,0.355,0.463,0.017,0.014,0.019,24,23.83,24.22,0.948,0.942,0.953,0.975,0.97,0.98,0.925,0.914,0.934,39.32,34.76,42.76,38.35,33.72,41.91,0,0,0,0,0,0,0.426,0,0.053,0.2,0.8,0.2,48.4
599097600000,1988,12,1988,3,13,7,0.297,0.0528,0.244,14753.9,90.7,90.7,87.82,2,2,2,491,477.8,507,403.7,392.8,87.29,85,101,0,0,0,0.178,0.169,0.199,403.7,392.8,417.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.188,0.184,0.193,0.0896,0.0844,0.0962,0.0037,0.0035,0.004,0.493,0.476,0.514,0.02,0.02,0.021,23.7,23.62,23.77,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.81,43.69,46.27,43.91,42.81,45.35,0,0,0,0,0,0,0.488,0,0.053,0.18,0.82,0.18,49.7
599702400000,1989,1,1988,4,14,7,0.314,0.0611,0.253,15213.9,92.9,92.9,90.56,2,2,2,519.5,512.2,531.3,418.5,411.2,101,101,101,0,0,0,0.194,0.19,0.197,418.5,411.2,430.3,990,990,990,965.9,965.9,966,24.1,24,24.1,0.195,0.192,0.199,0.0965,0.0931,0.102,0.004,0.0039,0.0043,0.516,0.505,0.534,0.021,0.021,0.022,23.55,23.48,23.59,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.2,45.46,47.4,45.28,44.55,46.45,0,0,0,0,0,0,0.503,0,0.061,0.19,0.81,0.19,48.5
600307200000,1989,1,1988,4,15,7,0.337,0.0611,0.276,16236.9,105.4,105.4,96.65,3,2,2.142857142857143,556.8,536.9,606.9,455.8,435.9,101,101,101,0,0,0,0.182,0.166,0.188,455.8,435.9,505.9,990,990,990,966.1,966,966.3,23.9,23.7,24,0.209,0.201,0.232,0.114,0.105,0.139,0.0048,0.0044,0.0059,0.557,0.541,0.592,0.023,0.023,0.025,23.34,23.13,23.44,0.956,0.947,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.25,36.22,51.16,45.81,35.14,48.2,0,0,0,0,0,0,0.537,0,0.061,0.18,0.82,0.18,48.2
600912000000,1989,1,1988,4,16,7,0.397,0.0611,0.336,19386,121.1,121.1,115.4,3,3,3,656.4,619.8,684.5,555.4,518.8,101,101,101,0,0,0,0.154,0.148,0.163,555.4,518.8,583.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.26,0.24,0.276,0.172,0.148,0.191,0.0073,0.0062,0.0082,0.625,0.563,0.672,0.027,0.024,0.029,22.85,22.69,23.06,0.951,0.948,0.953,0.975,0.97,0.979,0.927,0.92,0.933,39.45,37.08,41.26,38.46,35.96,40.38,0,0,0,0,0,0,0.641,0,0.061,0.15,0.85,0.15,48.8
601516800000,1989,1,1988,4,17,7,0.43,0.0611,0.369,21190,132.3,132.3,126.1,3,3,3,711.2,684.5,745.4,610.2,583.5,101,101,101,0,0,0,0.142,0.135,0.148,610.2,583.5,644.4,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.291,0.276,0.311,0.209,0.191,0.231,0.009,0.0082,0.01,0.717,0.672,0.775,0.031,0.029,0.034,22.54,22.34,22.69,0.955,0.953,0.956,0.98,0.979,0.98,0.935,0.933,0.937,42.91,41.26,45,42.04,40.38,44.1,0,0,0,0,0,0,0.701,0,0.061,0.14,0.86,0.14,49.3
602121600000,1989,1,1988,4,18,7,0.498,0.0676,0.43,23913.5,144.6,144.6,142.3,3,3,3,823.5,768.4,851.4,711.8,667.4,111.7,101,116,0,0,0,0.135,0.128,0.142,711.8,667.4,735.4,990,990,990,967.2,967,967.3,22.8,22.7,23,0.35,0.324,0.364,0.276,0.247,0.292,0.012,0.011,0.013,0.89,0.814,0.93,0.039,0.035,0.041,21.92,21.76,22.21,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.79,46.38,50.06,47.45,45.45,48.2,0,0,0,0,0,0,0.791,0,0.068,0.14,0.86,0.14,48
602726400000,1989,2,1988,5,19,7,0.557,0.0702,0.487,26249.9,166,166,156.2,4,3,3.7142857142857144,920.6,863.8,971,804.6,747.8,116,116,116,0,0,0,0.126,0.119,0.134,804.6,747.8,855,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.424,0.372,0.47,0.328,0.301,0.353,0.015,0.013,0.016,0.99,0.935,1.05,0.044,0.042,0.047,21.43,21.16,21.69,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.938,43.99,39.6,51.53,42.51,38.62,48.2,0,0,0,0,0,0,0.868,0,0.07,0.13,0.87,0.13,47.1
603331200000,1989,2,1988,5,20,7,0.747,0.0702,0.642,31835.8,192.8,192.8,189.5,4,4,4,1234,1015,1419,1118,898.5,116,116,116,57.14,0,203,0.0948,0.0817,0.114,1061,898.5,1100,990,990,990,968.6,967.9,969.2,21.4,20.8,22.1,0.725,0.509,0.835,0.587,0.374,0.648,0.028,0.017,0.031,1.6,1.13,1.78,0.075,0.051,0.086,19.76,18.99,20.93,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.97,44.05,50.44,47.37,43.17,48.2,0,0,0,0,0,0,1.05,0,0.105,0.094,0.86,0.14,42.6
603936000000,1989,2,1988,5,21,7,1.1,0.0816,0.665,29773,192.8,192.8,177.2,4,4,4,1822,1323,2248,1687,1207,134.9,116,138,587.3,107,1010,0.0759,0.0614,0.0916,1100,1100,1100,990,990,990,970.5,968.9,971.7,19.5,18.3,21.1,0.897,0.794,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.84,1.74,1.87,0.095,0.083,0.1,17.68,16.43,19.34,0.95,0.946,0.953,0.98,0.98,0.98,0.931,0.927,0.934,45.29,41.92,49.74,44.31,41.09,48.2,0,0,0,0,0,0,0.985,0,0.435,0.074,0.6,0.4,27.1
604540800000,1989,2,1988,5,22,7,1.5,0.115,0.665,26561,162.9,162.9,158.1,4,4,4,2474,2300,2693,2284,2162,190.1,138,211,1183,1062,1382,0.0765,0.059,0.0878,1100,1100,1100,990,990,990,972.2,971.8,972.8,17.8,17.2,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.88,15.35,16.3,0.944,0.942,0.946,0.977,0.974,0.979,0.923,0.918,0.926,40.45,39.02,41.58,39.53,38,40.73,0,0,0,0,0,0,0.878,0,0.835,0.077,0.44,0.56,17.7
605145600000,1989,3,1988,6,23,7,1.83,0.128,0.665,24024.4,150.3,150.3,143,4,4,4,3027,2756,3302,2816,2545,211,211,211,1716,1445,1991,0.07,0.0639,0.0766,1100,1100,1100,990,990,990,973.6,972.9,974.2,16.4,15.8,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.55,13.93,15.2,0.938,0.935,0.942,0.971,0.97,0.973,0.911,0.907,0.916,36.83,35.1,38.61,35.75,34.05,37.57,0,0,0,0,0,0,0.794,0,1.165,0.07,0.36,0.64,13.1
605750400000,1989,3,1988,6,24,7,2.04,0.128,0.665,22603.2,136.2,136.2,134.5,4,4,4,3374,3302,3479,3163,3091,211,211,211,2063,1991,2168,0.0626,0.0607,0.0639,1100,1100,1100,990,990,990,974.4,974.2,974.6,15.6,15.4,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.77,13.55,13.93,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,34.68,34.07,35.1,33.64,33.05,34.05,0,0,0,0,0,0,0.747,0,1.375,0.063,0.33,0.67,11.1
606355200000,1989,3,1988,6,25,7,2.03,0.128,0.665,22696.8,138.5,138.5,135.1,4,4,4,3350,3200,3503,3139,2989,211,211,211,2039,1889,2192,0.063,0.0602,0.0659,1100,1100,1100,990,990,990,974.3,974,974.6,15.7,15.4,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.82,13.5,14.14,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,34.82,33.93,35.69,33.77,32.91,34.62,0,0,0,0,0,0,0.751,0,1.365,0.063,0.33,0.67,11.2
606960000000,1989,3,1988,6,26,7,1.89,0.124,0.665,23600.9,142.5,142.5,140.5,4,4,4,3118,3038,3177,2913,2847,205.3,191,211,1813,1747,1866,0.0658,0.0629,0.068,1100,1100,1100,990,990,990,973.8,973.6,973.9,16.2,16.1,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.33,14.19,14.52,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.21,35.83,36.74,35.12,34.75,35.64,0,0,0,0,0,0,0.78,0,1.225,0.066,0.35,0.65,12.5
607564800000,1989,4,1988,7,27,7,1.83,0.116,0.665,23982.6,143,143,142.8,4,4,4,3030,3020,3038,2839,2829,191,191,191,1738,1729,1747,0.063,0.0629,0.0632,1100,1100,1100,990,990,990,973.6,973.6,973.6,16.4,16.4,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.54,14.52,14.56,0.938,0.938,0.938,0.97,0.97,0.97,0.91,0.91,0.91,36.79,36.74,36.85,35.69,35.64,35.75,0,0,0,0,0,0,0.793,0,1.165,0.063,0.36,0.64,13.1
608169600000,1989,4,1988,7,28,7,1.93,0.116,0.665,23312,143,143,138.8,4,4,4,3192,3020,3349,3001,2829,191,191,191,1901,1729,2058,0.0599,0.057,0.0632,1100,1100,1100,990,990,990,974,973.6,974.3,16,15.7,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.17,13.83,14.56,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.76,34.82,36.85,34.69,33.78,35.75,0,0,0,0,0,0,0.771,0,1.265,0.06,0.34,0.66,12.1
608774400000,1989,4,1988,7,29,7,2.08,0.133,0.665,22329.4,133.9,133.9,132.9,4,4,4,3447,3405,3503,3227,3214,219.3,191,257,2127,2114,2165,0.0636,0.0553,0.074,1100,1100,1100,990,990,990,974.5,974.4,974.6,15.5,15.4,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.62,13.5,13.71,0.933,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,34.26,33.93,34.5,33.23,32.91,33.46,0,0,0,0,0,0,0.738,0,1.415,0.064,0.32,0.68,10.7
609379200000,1989,4,1988,7,30,7,2.23,0.155,0.665,21401.7,130.4,130.4,127.4,4,4,4,3692,3558,3835,3435,3302,257,257,257,2335,2202,2478,0.0696,0.067,0.0722,1100,1100,1100,990,990,990,975,974.7,975.3,15,14.7,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.1,12.79,13.38,0.929,0.927,0.931,0.97,0.97,0.97,0.902,0.899,0.903,32.83,31.99,33.61,31.85,31.03,32.6,0,0,0,0,0,0,0.708,0,1.565,0.07,0.3,0.7,9.6
609984000000,1989,5,1988,8,31,7,2.29,0.175,0.665,21042.7,126.3,126.3,125.3,4,4,4,3787,3742,3835,3498,3453,289,289,289,2398,2353,2446,0.0763,0.0754,0.0772,1100,1100,1100,990,990,990,975.2,975.1,975.3,14.8,14.7,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.9,12.79,12.99,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.899,0.901,32.28,31.99,32.55,31.31,31.03,31.57,0,0,0,0,0,0,0.696,0,1.625,0.076,0.29,0.71,9.19
610588800000,1989,5,1988,8,32,7,2.18,0.175,0.665,21716.9,132.3,132.3,129.3,4,4,4,3609,3474,3742,3320,3185,289,289,289,2220,2085,2353,0.0801,0.0772,0.0832,1100,1100,1100,990,990,990,974.9,974.6,975.1,15.1,14.9,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.27,12.99,13.56,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,33.32,32.55,34.1,32.32,31.57,33.07,0,0,0,0,0,0,0.718,0,1.515,0.08,0.31,0.69,9.96
611193600000,1989,5,1988,8,33,7,1.97,0.176,0.665,23050.8,141.5,141.5,137.2,4,4,4,3258,3078,3405,2967,2774,291.1,289,304,1867,1674,2016,0.0895,0.0849,0.0988,1100,1100,1100,990,990,990,974.1,973.7,974.4,15.9,15.6,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,14.02,13.71,14.42,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.909,35.36,34.5,36.47,34.3,33.46,35.38,0,0,0,0,0,0,0.762,0,1.305,0.089,0.34,0.66,11.7
611798400000,1989,5,1988,8,34,7,1.76,0.184,0.665,24537.8,150.3,150.3,146.1,4,4,4,2909,2756,3065,2605,2452,304,304,304,1505,1352,1661,0.105,0.0992,0.11,1100,1100,1100,990,990,990,973.3,972.9,973.7,16.7,16.3,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.83,14.45,15.2,0.94,0.938,0.942,0.971,0.97,0.973,0.913,0.91,0.916,37.6,36.56,38.61,36.51,35.46,37.57,0,0,0,0,0,0,0.811,0,1.095,0.1,0.38,0.62,13.9
612403200000,1989,5,1988,8,35,7,1.53,0.169,0.665,26311.4,160.9,160.9,156.6,4,4,4,2527,2373,2693,2249,2113,278.9,260,304,1149,1013,1289,0.11,0.103,0.119,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.75,15.35,16.13,0.944,0.942,0.945,0.976,0.974,0.978,0.922,0.918,0.925,40.11,39.02,41.12,39.15,38,40.23,0,0,0,0,0,0,0.87,0,0.865,0.11,0.43,0.57,17.2
613008000000,1989,6,1988,9,36,7,1.33,0.157,0.665,27838,169.9,169.9,165.7,4,4,4,2193,2030,2329,1933,1770,260,260,260,832.9,670,969,0.119,0.112,0.128,1100,1100,1100,990,990,990,971.6,971.2,971.9,18.4,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.56,16.23,16.95,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.28,41.4,43.33,41.43,40.53,42.47,0,0,0,0,0,0,0.921,0,0.665,0.12,0.5,0.5,20.9
613612800000,1989,6,1988,9,37,7,1.11,0.157,0.665,29633.9,181.5,181.5,176.4,4,4,4,1834,1689,1995,1574,1429,260,260,260,474.3,329,635,0.142,0.13,0.154,1100,1100,1100,990,990,990,970.6,970.1,971.1,19.4,18.9,19.9,0.922,0.913,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.86,1.87,0.096,0.094,0.099,17.57,17.04,18.04,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,45,43.58,46.3,44.1,42.71,45.37,0,0,0,0,0,0,0.98,0,0.445,0.14,0.6,0.4,26.7
614217600000,1989,6,1988,9,38,7,0.918,0.157,0.665,31536.3,192.6,192.6,187.7,4,4,4,1517,1388,1634,1257,1128,260,260,260,157.1,28,274,0.172,0.159,0.187,1100,1100,1100,990,990,990,969.5,969.1,969.9,20.5,20.1,20.9,0.863,0.808,0.906,0.648,0.648,0.648,0.032,0.031,0.032,1.81,1.76,1.85,0.089,0.084,0.092,18.65,18.23,19.12,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,47.89,46.78,49.14,46.93,45.85,48.15,0,0,0,0,0,0,1.04,0,0.253,0.17,0.72,0.28,34.4
614822400000,1989,6,1988,9,39,7,0.754,0.147,0.607,30859.6,189.8,189.8,183.7,4,4,4,1247,1187,1323,1004,962.2,242.6,199,260,0,0,0,0.195,0.167,0.213,1004,962.2,1063,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.652,0.597,0.742,0.451,0.405,0.564,0.021,0.019,0.027,1.38,1.27,1.6,0.065,0.059,0.076,19.94,19.49,20.2,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.86,45.35,48.43,45.92,44.45,47.46,0,0,0,0,0,0,1.02,0,0.147,0.19,0.81,0.19,40.9
615427200000,1989,7,1988,10,40,7,0.642,0.12,0.522,27456.6,178.8,178.8,163.4,4,3,3.857142857142857,1061,975.2,1155,862.3,776.2,199,199,199,0,0,0,0.188,0.172,0.204,862.3,776.2,956.3,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.495,0.416,0.581,0.356,0.315,0.402,0.016,0.014,0.019,1.1,0.969,1.25,0.05,0.044,0.058,20.81,20.36,21.18,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.937,43.8,39.33,51.4,42.58,38.33,48.2,0,0,0,0,0,0,0.908,0,0.12,0.19,0.81,0.19,42.8
616032000000,1989,7,1988,10,41,7,0.524,0.12,0.403,22345,144.6,144.6,133,3,3,3,866.1,790.3,953.8,667.1,591.3,199,199,199,0,0,0,0.231,0.209,0.252,667.1,591.3,754.8,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.338,0.294,0.396,0.247,0.196,0.304,0.011,0.0085,0.014,0.827,0.698,0.982,0.037,0.03,0.044,21.81,21.3,22.24,0.956,0.954,0.957,0.98,0.978,0.98,0.936,0.933,0.938,45.41,40.99,50.28,44.34,40.1,48.2,0,0,0,0,0,0,0.739,0,0.121,0.23,0.77,0.23,42.6
616636800000,1989,7,1988,10,42,7,0.43,0.12,0.31,17546.1,116.8,116.8,104.4,3,2,2.5714285714285716,710.9,662,772.5,511.9,463,199,199,199,0,0,0,0.281,0.258,0.301,511.9,463,573.5,990,990,990,966.7,966.5,967,23.3,23,23.5,0.249,0.221,0.284,0.145,0.118,0.184,0.0063,0.005,0.008,0.612,0.554,0.668,0.026,0.024,0.029,22.64,22.34,22.86,0.953,0.947,0.957,0.976,0.97,0.98,0.93,0.918,0.938,43.3,35.57,51.75,41.7,34.5,48.2,0,0,0,0,0,0,0.58,0,0.12,0.28,0.72,0.28,40.8
617241600000,1989,7,1988,10,43,7,0.36,0.12,0.24,14171.1,94.03,94.03,84.35,2,2,2,595.9,554.6,643.9,396.9,355.6,199,199,199,0,0,0,0.335,0.309,0.359,396.9,355.6,444.9,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.195,0.18,0.212,0.0863,0.0669,0.109,0.0036,0.0028,0.0046,0.492,0.43,0.564,0.021,0.018,0.024,23.23,22.96,23.47,0.954,0.949,0.958,0.978,0.974,0.98,0.933,0.924,0.939,43.1,38.86,47.98,42.18,37.83,47.02,0,0,0,0,0,0,0.469,0,0.12,0.33,0.67,0.33,39.4
617846400000,1989,7,1988,10,44,7,0.313,0.1,0.213,12683.4,81.04,81.04,75.5,2,2,2,518,490.4,548.2,352.4,330.4,165.6,160,199,0,0,0,0.319,0.298,0.363,352.4,330.4,376.9,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.177,0.169,0.185,0.0653,0.0549,0.0769,0.0027,0.0023,0.0032,0.423,0.389,0.459,0.018,0.016,0.019,23.65,23.51,23.8,0.949,0.946,0.952,0.974,0.97,0.979,0.924,0.917,0.932,38.77,36.46,41.39,37.75,35.37,40.52,0,0,0,0,0,0,0.419,0,0.1,0.32,0.68,0.32,40.5
618451200000,1989,8,1988,11,45,7,0.283,0.0968,0.186,11090.6,69.67,69.67,66.02,2,2,2,467.8,446.6,485.3,307.8,286.6,160,160,160,0,0,0,0.342,0.33,0.358,307.8,286.6,325.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.154,0.167,0.0443,0.0343,0.0525,0.0018,0.0014,0.0022,0.356,0.324,0.382,0.015,0.013,0.016,23.94,23.83,24.07,0.942,0.938,0.945,0.97,0.97,0.97,0.914,0.91,0.916,34.03,31.72,35.91,33.01,30.77,34.84,0,0,0,0,0,0,0.367,0,0.097,0.34,0.66,0.34,39.2
619056000000,1989,8,1988,11,46,7,0.258,0.0968,0.161,9613.77,59.81,59.81,57.22,2,2,2,426.5,406.7,438.5,266.5,246.7,160,160,160,0,0,0,0.375,0.365,0.393,266.5,246.7,278.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.147,0.14,0.151,0.0249,0.0167,0.0305,0.001,0.00068,0.0012,0.294,0.265,0.312,0.012,0.011,0.013,24.19,24.11,24.3,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,29.5,27.3,30.83,28.61,26.49,29.91,0,0,0,0,0,0,0.318,0,0.097,0.38,0.62,0.38,37.3
619660800000,1989,8,1988,11,47,7,0.236,0.0968,0.139,8295.36,52.04,52.04,49.38,2,1,1.4285714285714286,390,379.8,402.5,230,219.8,160,160,160,0,0,0,0.41,0.397,0.421,230,219.8,242.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.134,0.13,0.138,0.0153,0.0144,0.0164,0.00062,0.00058,0.00067,0.333,0.251,0.401,0.014,0.01,0.016,24.32,24.25,24.38,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.897,0.94,40.51,25.86,52.3,38.46,25.09,48.2,0,0,0,0,0,0,0.274,0,0.097,0.41,0.59,0.41,35.1
620265600000,1989,8,1988,11,48,7,0.22,0.0851,0.135,8267.49,52.96,52.96,49.21,2,1,1.4285714285714286,364,354.1,376.8,223.3,204,140.7,115,160,0,0,0,0.386,0.32,0.44,223.3,204,244.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.13,0.124,0.135,0.0147,0.0131,0.0165,0.00059,0.00053,0.00067,0.318,0.253,0.378,0.013,0.01,0.015,24.46,24.34,24.58,0.944,0.926,0.958,0.976,0.97,0.98,0.921,0.898,0.938,38.96,26.68,49.54,38.02,25.88,48.2,0,0,0,0,0,0,0.273,0,0.085,0.39,0.61,0.39,37.6
620870400000,1989,9,1988,12,49,7,0.207,0.0696,0.137,8244.81,50.84,50.84,49.08,2,1,1.4285714285714286,341.9,333.9,350,226.9,218.9,115,115,115,0,0,0,0.336,0.329,0.344,226.9,218.9,235,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.129,0.126,0.132,0.015,0.0144,0.0157,0.0006,0.00058,0.00063,0.325,0.242,0.395,0.013,0.0097,0.016,24.57,24.49,24.64,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.45,25.58,52.53,38.31,24.82,48.2,0,0,0,0,0,0,0.273,0,0.07,0.34,0.66,0.34,39.8
