datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
621475200000,1989,9,1988,12,50,7,0.193,0.0696,0.123,7757.92,48.2,48.2,46.18,1,1,1,319.1,306.9,328.3,204.1,191.9,115,115,115,0,0,0,0.361,0.35,0.375,204.1,191.9,213.3,990,990,990,965,964.9,965,25,25,25.1,0.121,0.116,0.124,0.0131,0.0121,0.0139,0.00052,0.00048,0.00056,0.352,0.33,0.368,0.014,0.013,0.015,24.65,24.59,24.74,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,47.13,44.33,49.24,46.18,43.45,48.2,0,0,0,0,0,0,0.257,0,0.07,0.36,0.64,0.36,40.2
622080000000,1989,9,1988,12,51,7,0.177,0.0696,0.108,6740.57,42.6,42.6,40.12,1,1,1,292.8,283.2,303.2,177.8,168.2,115,115,115,0,0,0,0.393,0.379,0.406,177.8,168.2,188.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.108,0.115,0.0109,0.01,0.0117,0.00043,0.0004,0.00047,0.305,0.288,0.323,0.012,0.011,0.013,24.82,24.76,24.88,0.948,0.945,0.951,0.977,0.973,0.98,0.927,0.92,0.932,41.04,38.79,43.47,40.12,37.75,42.6,0,0,0,0,0,0,0.223,0,0.069,0.39,0.61,0.39,38.1
622684800000,1989,9,1988,12,52,7,0.167,0.0673,0.0999,6222.86,41.88,41.88,37.04,1,1,1,276.4,273.3,281.5,165.2,158.3,111.3,89,115,0,0,0,0.403,0.326,0.421,165.2,158.3,184.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.104,0.112,0.00979,0.00921,0.0114,0.00039,0.00037,0.00045,0.282,0.27,0.314,0.011,0.011,0.012,24.91,24.89,24.94,0.944,0.942,0.95,0.972,0.97,0.98,0.918,0.914,0.931,38.09,36.46,42.73,37.04,35.37,41.88,0,0,0,0,0,0,0.206,0,0.0671,0.4,0.6,0.4,37.3
623289600000,1989,10,1989,1,1,7,0.163,0.0538,0.109,6851.65,41.88,41.88,40.78,1,1,1,268.7,266,273.3,179.7,177,89,89,89,0,0,0,0.331,0.326,0.335,179.7,177,184.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.112,0.011,0.0108,0.0114,0.00044,0.00043,0.00045,0.306,0.301,0.314,0.012,0.012,0.012,24.92,24.89,24.94,0.948,0.948,0.95,0.979,0.978,0.98,0.929,0.927,0.931,41.65,41,42.73,40.78,40.11,41.88,0,0,0,0,0,0,0.227,0,0.054,0.33,0.67,0.33,42
623894400000,1989,10,1989,1,2,7,0.16,0.0538,0.106,6647.48,40.85,40.85,39.57,1,1,1,263.8,261.9,268.9,174.8,172.9,89,89,89,0,0,0,0.337,0.331,0.34,174.8,172.9,179.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.107,0.11,0.0106,0.0104,0.011,0.00042,0.00041,0.00044,0.297,0.294,0.306,0.012,0.012,0.012,24.95,24.92,24.96,0.947,0.946,0.948,0.977,0.976,0.98,0.925,0.924,0.929,40.5,40.04,41.7,39.57,39.08,40.85,0,0,0,0,0,0,0.22,0,0.054,0.34,0.66,0.34,41.5
624499200000,1989,10,1989,1,3,7,0.161,0.0538,0.107,6739.76,41.88,41.88,40.12,1,1,1,266.1,259.4,273.3,177.1,170.4,89,89,89,0,0,0,0.335,0.326,0.343,177.1,170.4,184.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.112,0.0108,0.0102,0.0114,0.00043,0.00041,0.00045,0.301,0.289,0.314,0.012,0.011,0.012,24.93,24.89,24.97,0.948,0.945,0.95,0.978,0.975,0.98,0.926,0.922,0.931,41.03,39.45,42.73,40.12,38.46,41.88,0,0,0,0,0,0,0.223,0,0.054,0.33,0.66,0.34,41.9
625104000000,1989,10,1989,1,4,7,0.156,0.0538,0.102,6371.45,38.46,38.46,37.93,1,1,1,257.2,256.9,259.4,168.2,167.9,89,89,89,0,0,0,0.346,0.343,0.346,168.2,167.9,170.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.106,0.107,0.0101,0.01,0.0102,0.0004,0.0004,0.00041,0.286,0.285,0.289,0.011,0.011,0.011,24.99,24.97,24.99,0.945,0.945,0.945,0.974,0.974,0.975,0.92,0.92,0.922,38.95,38.86,39.45,37.93,37.84,38.46,0,0,0,0,0,0,0.211,0,0.054,0.34,0.65,0.35,40.8
625708800000,1989,10,1989,1,5,7,0.155,0.0521,0.103,6479.47,38.86,38.86,38.57,1,1,1,256.9,256.9,256.9,170.7,167.9,86.14,85,89,0,0,0,0.335,0.331,0.346,170.7,167.9,171.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.106,0.107,0.0103,0.01,0.0104,0.00041,0.0004,0.00041,0.29,0.285,0.292,0.011,0.011,0.012,24.98,24.98,24.99,0.946,0.945,0.946,0.975,0.974,0.976,0.922,0.92,0.923,39.55,38.86,39.83,38.57,37.84,38.86,0,0,0,0,0,0,0.214,0,0.052,0.34,0.66,0.34,41.8
626313600000,1989,11,1989,2,6,7,0.146,0.0497,0.0967,6046.07,38.86,38.86,35.99,1,1,1,242,236.2,256.9,159.9,151.2,82.14,75,85,0,0,0,0.34,0.318,0.36,159.9,151.2,171.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0995,0.107,0.00934,0.0086,0.0104,0.00037,0.00034,0.00041,0.27,0.255,0.292,0.011,0.01,0.012,25.08,24.98,25.13,0.942,0.939,0.946,0.971,0.97,0.976,0.915,0.911,0.923,37.05,35,39.83,35.99,33.95,38.86,0,0,0,0,0,0,0.2,0,0.0493,0.34,0.66,0.34,41.4
626918400000,1989,11,1989,2,7,7,0.145,0.0454,0.0997,6251.12,37.83,37.83,37.21,1,1,1,239.9,236.2,242.4,164.9,161.2,75,75,75,0,0,0,0.313,0.309,0.318,164.9,161.2,167.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.102,0.104,0.00976,0.00945,0.00998,0.00039,0.00037,0.00039,0.278,0.271,0.282,0.011,0.011,0.011,25.08,25.06,25.11,0.944,0.942,0.944,0.972,0.97,0.974,0.917,0.915,0.919,38.27,37.41,38.86,37.21,36.3,37.83,0,0,0,0,0,0,0.207,0,0.0453,0.31,0.69,0.31,43.1
627523200000,1989,11,1989,2,8,7,0.142,0.0454,0.0963,6019.5,35.93,35.93,35.83,1,1,1,234.2,231.5,234.6,159.2,156.5,75,75,75,0,0,0,0.321,0.32,0.324,159.2,156.5,159.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0999,0.101,0.00928,0.00905,0.00932,0.00037,0.00036,0.00037,0.268,0.263,0.268,0.011,0.01,0.011,25.13,25.12,25.15,0.942,0.941,0.942,0.97,0.97,0.97,0.913,0.913,0.914,36.94,36.32,37.04,35.83,35.23,35.93,0,0,0,0,0,0,0.199,0,0.0457,0.32,0.68,0.32,42.4
628128000000,1989,11,1989,2,9,7,0.145,0.0417,0.104,6532.05,43.23,43.23,38.88,1,1,1,240.4,231.5,250.3,171.4,156.5,69,61,75,0,0,0,0.288,0.244,0.324,171.4,156.5,189.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.105,0.0999,0.11,0.0103,0.00905,0.0118,0.00041,0.00036,0.00047,0.289,0.263,0.32,0.011,0.01,0.013,25.07,24.98,25.15,0.946,0.941,0.951,0.975,0.97,0.98,0.922,0.913,0.932,39.86,36.32,44.11,38.88,35.23,43.23,0,0,0,0,0,0,0.216,0,0.041,0.29,0.72,0.28,45
628732800000,1989,12,1989,3,10,7,0.157,0.0369,0.12,7510.03,48.2,48.2,44.7,1,1,1,259.1,246.5,287.1,198.1,185.5,61,61,61,0,0,0,0.236,0.212,0.247,198.1,185.5,226.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.109,0.123,0.0126,0.0115,0.015,0.0005,0.00045,0.0006,0.336,0.314,0.386,0.013,0.012,0.015,24.93,24.77,25.01,0.953,0.95,0.959,0.98,0.98,0.98,0.934,0.931,0.94,46.16,43.23,52.68,44.7,42.36,48.2,0,0,0,0,0,0,0.248,0,0.037,0.24,0.76,0.24,47.8
629337600000,1989,12,1989,3,11,7,0.155,0.0284,0.127,8041.87,48.2,48.2,47.87,1,1,1,256.3,254.6,259.4,209.3,207.6,47,47,47,0,0,0,0.184,0.181,0.185,209.3,207.6,212.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.117,0.116,0.118,0.0135,0.0134,0.0138,0.00054,0.00053,0.00055,0.355,0.352,0.361,0.014,0.014,0.014,24.92,24.9,24.93,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.91,48.52,49.63,47.87,47.55,48.2,0,0,0,0,0,0,0.266,0,0.028,0.18,0.82,0.18,51.9
629942400000,1989,12,1989,3,12,7,0.182,0.0284,0.153,9370.83,62.27,62.27,55.78,2,1,1.8571428571428572,300.7,263.1,330.7,253.7,216.1,47,47,47,0,0,0,0.157,0.142,0.179,253.7,216.1,283.7,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.132,0.119,0.143,0.0221,0.0141,0.0329,0.00088,0.00056,0.0013,0.289,0.236,0.368,0.012,0.0094,0.015,24.8,24.64,24.96,0.935,0.923,0.958,0.971,0.97,0.98,0.908,0.895,0.939,32.42,25.88,50.5,31.33,25.1,48.2,0,0,0,0,0,0,0.31,0,0.029,0.16,0.84,0.16,51.5
630547200000,1989,12,1989,3,13,7,0.222,0.0284,0.193,11794.3,84.15,84.15,70.2,2,2,2,366.9,337.2,429.8,319.9,290.2,47,47,47,0,0,0,0.129,0.109,0.139,319.9,290.2,382.8,990,990,990,965.2,965.1,965.5,24.8,24.5,24.9,0.156,0.145,0.178,0.05,0.036,0.0797,0.002,0.0014,0.0033,0.364,0.32,0.459,0.015,0.013,0.019,24.4,24.01,24.59,0.943,0.938,0.953,0.972,0.97,0.98,0.917,0.91,0.934,36.08,32.82,42.93,35.1,31.84,42.07,0,0,0,0,0,0,0.39,0,0.029,0.13,0.87,0.13,53.1
631152000000,1990,1,1989,4,14,7,0.269,0.0363,0.232,14156.3,84.74,84.74,84.26,2,2,2,444.3,438.5,446.6,384.3,378.5,60,60,60,0,0,0,0.135,0.134,0.137,384.3,378.5,386.6,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.18,0.178,0.181,0.0804,0.0777,0.0815,0.0033,0.0032,0.0033,0.462,0.454,0.466,0.019,0.019,0.019,23.94,23.92,23.97,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,42.99,42.37,43.23,42.13,41.52,42.37,0,0,0,0,0,0,0.468,0,0.037,0.13,0.86,0.14,52.6
631756800000,1990,1,1989,4,15,7,0.276,0.0363,0.239,14550.8,90.51,90.51,86.61,2,2,2,455.7,438.5,474.7,395.7,378.5,60,60,60,0,0,0,0.132,0.126,0.137,395.7,378.5,414.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.184,0.178,0.191,0.0857,0.0777,0.0947,0.0035,0.0032,0.0039,0.479,0.454,0.508,0.02,0.019,0.021,23.87,23.76,23.97,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,44.19,42.37,46.18,43.31,41.52,45.25,0,0,0,0,0,0,0.481,0,0.037,0.13,0.87,0.13,52.7
632361600000,1990,1,1989,4,16,7,0.316,0.0375,0.279,16250.3,105.4,105.4,96.73,3,2,2.142857142857143,522.9,477.8,561.5,460.9,417.8,62,60,74,0,0,0,0.119,0.107,0.136,460.9,417.8,501.5,990,990,990,966,965.8,966.1,24,23.9,24.2,0.208,0.192,0.226,0.117,0.0962,0.136,0.0049,0.004,0.0057,0.562,0.513,0.593,0.023,0.021,0.025,23.49,23.34,23.74,0.955,0.946,0.957,0.979,0.97,0.98,0.935,0.918,0.938,48.1,36.21,51.75,45.86,35.13,48.2,0,0,0,0,0,0,0.537,0,0.037,0.12,0.88,0.12,51.4
632966400000,1990,1,1989,4,17,7,0.347,0.0448,0.302,17371.3,117.5,117.5,103.4,3,2,2.5714285714285716,573.2,536.9,636.6,499.2,462.9,74,74,74,0,0,0,0.129,0.116,0.138,499.2,462.9,562.6,990,990,990,966.2,966,966.4,23.8,23.6,24,0.226,0.208,0.262,0.137,0.117,0.177,0.0058,0.0049,0.0075,0.576,0.518,0.634,0.024,0.022,0.027,23.25,22.92,23.4,0.952,0.945,0.957,0.975,0.97,0.98,0.928,0.917,0.938,43.47,35.53,52.48,41.35,34.46,48.2,0,0,0,0,0,0,0.574,0,0.045,0.13,0.87,0.13,50.1
633571200000,1990,1,1989,4,18,7,0.432,0.0489,0.384,21996.6,140,140,130.9,3,3,3,715,674.1,772.5,634.2,600.1,80.86,74,86,0,0,0,0.113,0.106,0.122,634.2,600.1,686.5,990,990,990,966.8,966.6,967,23.2,23,23.4,0.303,0.283,0.333,0.225,0.202,0.26,0.0097,0.0086,0.011,0.755,0.697,0.844,0.033,0.03,0.037,22.48,22.17,22.71,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.53,42.52,47.61,43.64,41.67,46.66,0,0,0,0,0,0,0.727,0,0.048,0.11,0.89,0.11,50.9
634176000000,1990,2,1989,5,19,7,0.456,0.052,0.404,22989.7,140,140,136.8,3,3,3,754.3,735.5,772.5,668.3,649.5,86,86,86,0,0,0,0.114,0.111,0.117,668.3,649.5,686.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.323,0.312,0.333,0.247,0.235,0.26,0.011,0.01,0.011,0.813,0.782,0.844,0.035,0.034,0.037,22.27,22.17,22.38,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.55,45.43,47.61,45.61,44.52,46.66,0,0,0,0,0,0,0.76,0,0.052,0.11,0.89,0.11,50.4
634780800000,1990,2,1989,5,20,7,0.459,0.052,0.407,23146,140,140,137.8,3,3,3,759.5,745.4,772.5,673.5,659.4,86,86,86,0,0,0,0.113,0.111,0.115,673.5,659.4,686.5,990,990,990,966.9,966.9,967,23.1,23,23.1,0.326,0.318,0.333,0.251,0.241,0.26,0.011,0.01,0.011,0.822,0.798,0.844,0.036,0.035,0.037,22.24,22.17,22.32,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.86,46.03,47.61,45.92,45.11,46.66,0,0,0,0,0,0,0.765,0,0.052,0.11,0.89,0.11,50.4
635385600000,1990,2,1989,5,21,7,0.438,0.052,0.386,22108.5,137.1,137.1,131.6,3,3,3,724.4,704.7,755.5,638.4,618.7,86,86,86,0,0,0,0.119,0.114,0.122,638.4,618.7,669.5,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.306,0.295,0.323,0.227,0.214,0.248,0.0098,0.0092,0.011,0.763,0.73,0.815,0.033,0.031,0.035,22.44,22.26,22.55,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.76,43.57,46.63,43.87,42.69,45.7,0,0,0,0,0,0,0.731,0,0.052,0.12,0.88,0.12,50.5
635990400000,1990,2,1989,5,22,7,0.463,0.0524,0.41,23257.2,144.6,144.6,138.4,3,3,3,765.1,704.7,804.6,678.5,618.7,86.57,86,87,0,0,0,0.113,0.108,0.122,678.5,618.7,717.6,990,990,990,967,966.7,967.1,23,22.9,23.3,0.329,0.295,0.352,0.254,0.214,0.28,0.011,0.0092,0.012,0.831,0.73,0.898,0.036,0.031,0.039,22.21,21.98,22.55,0.957,0.955,0.957,0.98,0.98,0.98,0.938,0.936,0.938,47.11,43.57,49.35,46.15,42.69,48.2,0,0,0,0,0,0,0.769,0,0.053,0.11,0.89,0.11,50.2
636595200000,1990,3,1989,6,23,7,0.501,0.0526,0.449,24292.8,144.6,144.6,144.6,3,3,3,828.9,804.6,851.4,741.9,717.6,87,87,87,0,0,0,0.105,0.102,0.108,741.9,717.6,764.4,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.367,0.352,0.383,0.296,0.28,0.309,0.013,0.012,0.014,0.938,0.898,0.976,0.041,0.039,0.043,21.85,21.72,21.98,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.68,49.35,51.9,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.052,0.1,0.9,0.1,48.5
637200000000,1990,3,1989,6,24,7,0.533,0.0526,0.48,26326,158.9,158.9,156.7,4,4,4,880.7,863.8,893,793.7,776.8,87,87,87,0,0,0,0.0988,0.0974,0.101,793.7,776.8,806,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.41,0.394,0.421,0.323,0.315,0.329,0.014,0.014,0.015,0.943,0.914,0.965,0.042,0.04,0.043,21.63,21.56,21.73,0.953,0.952,0.954,0.976,0.975,0.977,0.931,0.928,0.932,40.13,39.42,40.64,39.18,38.43,39.72,0,0,0,0,0,0,0.871,0,0.053,0.099,0.9,0.1,49.4
637804800000,1990,3,1989,6,25,7,0.55,0.0526,0.498,27170.8,164.9,164.9,161.7,4,4,4,909.7,902.5,928.7,822.7,815.5,87,87,87,0,0,0,0.0957,0.0937,0.0964,822.7,815.5,841.7,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.436,0.43,0.454,0.337,0.334,0.346,0.015,0.015,0.015,0.994,0.981,1.03,0.044,0.044,0.046,21.47,21.36,21.51,0.954,0.954,0.954,0.979,0.978,0.98,0.934,0.933,0.935,41.31,41.02,42.07,40.43,40.13,41.23,0,0,0,0,0,0,0.899,0,0.052,0.096,0.91,0.09,49.4
638409600000,1990,3,1989,6,26,7,0.575,0.0539,0.521,28211.6,168.8,168.8,167.9,4,4,4,950.9,943.6,953.8,861.7,851.8,89.14,87,102,0,0,0,0.0937,0.0912,0.107,861.7,851.8,866.8,990,990,990,967.7,967.7,967.7,22.3,22.3,22.3,0.473,0.467,0.477,0.356,0.351,0.359,0.016,0.016,0.016,1.06,1.05,1.07,0.048,0.047,0.048,21.23,21.21,21.27,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,42.84,42.33,43.06,41.98,41.49,42.19,0,0,0,0,0,0,0.933,0,0.054,0.094,0.91,0.09,49.1
639014400000,1990,4,1989,7,27,7,0.57,0.0617,0.508,27576.3,164.4,164.4,164.1,4,4,4,942.1,941.1,943.6,840.1,839.1,102,102,102,0,0,0,0.108,0.108,0.108,840.1,839.1,841.6,990,990,990,967.7,967.7,967.7,22.3,22.3,22.3,0.458,0.457,0.459,0.346,0.345,0.346,0.015,0.015,0.016,1.03,1.03,1.03,0.046,0.046,0.046,21.3,21.29,21.31,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,41.87,41.83,41.93,41.04,40.99,41.09,0,0,0,0,0,0,0.912,0,0.062,0.11,0.89,0.11,48.4
639619200000,1990,4,1989,7,28,7,0.555,0.0617,0.493,26865.1,164,164,159.9,4,4,4,917.3,902.5,941.1,815.2,800.5,102,102,102,0,0,0,0.111,0.108,0.113,815.2,800.5,839.1,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.435,0.422,0.457,0.334,0.326,0.345,0.015,0.015,0.015,0.986,0.961,1.03,0.044,0.043,0.046,21.44,21.31,21.53,0.954,0.953,0.954,0.978,0.977,0.98,0.933,0.931,0.935,40.88,40.29,41.83,39.98,39.35,40.99,0,0,0,0,0,0,0.888,0,0.062,0.11,0.89,0.11,48.4
640224000000,1990,4,1989,7,29,7,0.544,0.0617,0.483,26360.1,157.4,157.4,156.9,4,4,4,899.8,893,902.5,797.8,791,102,102,102,0,0,0,0.113,0.113,0.114,797.8,791,800.5,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.419,0.413,0.422,0.325,0.322,0.326,0.014,0.014,0.015,0.956,0.944,0.961,0.042,0.042,0.043,21.54,21.53,21.58,0.953,0.953,0.953,0.976,0.976,0.977,0.931,0.93,0.931,40.17,39.89,40.29,39.23,38.93,39.35,0,0,0,0,0,0,0.872,0,0.061,0.11,0.89,0.11,48.5
640828800000,1990,4,1989,7,30,7,0.547,0.0617,0.485,26502.8,158.7,158.7,157.8,4,4,4,904.7,902.5,910,802.7,800.5,102,102,102,0,0,0,0.113,0.112,0.113,802.7,800.5,808,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.424,0.422,0.428,0.327,0.326,0.33,0.015,0.015,0.015,0.964,0.961,0.974,0.043,0.043,0.043,21.52,21.49,21.53,0.953,0.953,0.954,0.977,0.977,0.977,0.931,0.931,0.932,40.37,40.29,40.59,39.44,39.35,39.67,0,0,0,0,0,0,0.876,0,0.062,0.11,0.89,0.11,48.5
641433600000,1990,4,1989,7,31,7,0.565,0.0736,0.492,26688,163.3,163.3,158.9,4,4,4,934.7,910,964.9,813,794.2,121.7,102,125,0,0,0,0.13,0.112,0.136,813,794.2,839.9,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.434,0.417,0.459,0.332,0.323,0.346,0.015,0.014,0.016,0.983,0.951,1.03,0.044,0.042,0.046,21.38,21.21,21.49,0.954,0.953,0.954,0.977,0.976,0.98,0.932,0.93,0.935,40.63,39.85,41.68,39.71,38.88,40.83,0,0,0,0,0,0,0.883,0,0.073,0.13,0.87,0.13,47.2
642038400000,1990,5,1989,8,32,7,0.588,0.0756,0.512,27609.5,166,166,164.3,4,4,4,971.5,953.8,982,846.5,828.8,125,125,125,0,0,0,0.129,0.127,0.131,846.5,828.8,857,990,990,990,967.8,967.7,967.8,22.2,22.2,22.3,0.465,0.448,0.474,0.349,0.34,0.354,0.016,0.015,0.016,1.04,1.01,1.06,0.047,0.045,0.048,21.17,21.11,21.27,0.954,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,41.94,41.24,42.35,41.09,40.36,41.5,0,0,0,0,0,0,0.913,0,0.076,0.13,0.87,0.13,47
642643200000,1990,5,1989,8,33,7,0.605,0.0756,0.529,28342.4,169.8,169.8,168.7,4,4,4,999.8,987.8,1007,874.8,862.8,125,125,125,0,0,0,0.125,0.124,0.127,874.8,862.8,881.6,990,990,990,967.9,967.9,967.9,22.1,22.1,22.1,0.49,0.479,0.497,0.362,0.357,0.366,0.016,0.016,0.017,1.09,1.07,1.1,0.049,0.048,0.05,21.01,20.98,21.08,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.04,42.57,43.31,42.18,41.72,42.44,0,0,0,0,0,0,0.937,0,0.076,0.12,0.87,0.13,46.8
643248000000,1990,5,1989,8,34,7,0.616,0.0756,0.54,28829,172.8,172.8,171.6,4,4,4,1018,1007,1026,893.4,881.6,125,125,125,0,0,0,0.123,0.122,0.124,893.4,881.6,901.2,990,990,990,968,967.9,968,22,22,22.1,0.508,0.497,0.515,0.371,0.366,0.375,0.017,0.017,0.017,1.12,1.1,1.14,0.051,0.05,0.052,20.92,20.88,20.98,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,43.78,43.31,44.09,42.9,42.44,43.2,0,0,0,0,0,0,0.953,0,0.076,0.12,0.88,0.12,46.8
643852800000,1990,5,1989,8,35,7,0.605,0.079,0.526,28172.8,172.8,172.8,167.7,4,4,4,1000,975.2,1026,869.5,837.2,130.6,125,138,0,0,0,0.131,0.122,0.142,869.5,837.2,901.2,990,990,990,967.9,967.8,968,22.1,22,22.2,0.488,0.461,0.515,0.36,0.344,0.375,0.016,0.016,0.017,1.08,1.03,1.14,0.049,0.046,0.052,21.02,20.88,21.17,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,42.79,41.46,44.09,41.92,40.59,43.2,0,0,0,0,0,0,0.932,0,0.079,0.13,0.87,0.13,46.6
644457600000,1990,6,1989,9,36,7,0.571,0.0835,0.488,26250.1,161.7,161.7,156.3,4,3,3.857142857142857,944.7,910,971,806.7,772,138,138,138,0,0,0,0.146,0.142,0.152,806.7,772,833,990,990,990,967.7,967.5,967.8,22.3,22.2,22.5,0.433,0.401,0.457,0.329,0.313,0.342,0.015,0.014,0.015,0.989,0.949,1.02,0.044,0.042,0.046,21.33,21.19,21.46,0.954,0.953,0.956,0.977,0.975,0.98,0.932,0.929,0.937,42.09,39.6,51.79,40.78,38.61,48.2,0,0,0,0,0,0,0.868,0,0.083,0.15,0.85,0.15,46
645062400000,1990,6,1989,9,37,7,0.497,0.0835,0.413,23072.8,144.6,144.6,137.3,3,3,3,821.4,755.5,883.7,683.4,617.5,138,138,138,0,0,0,0.169,0.156,0.183,683.4,617.5,745.7,990,990,990,967.2,966.9,967.4,22.8,22.6,23.1,0.34,0.302,0.377,0.258,0.213,0.299,0.011,0.0092,0.013,0.847,0.736,0.954,0.037,0.032,0.042,21.97,21.61,22.34,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.91,43.07,50.41,45.78,42.21,48.2,0,0,0,0,0,0,0.763,0,0.084,0.17,0.83,0.17,46.4
645667200000,1990,6,1989,9,38,7,0.396,0.0835,0.313,17940.6,120.9,120.9,106.8,3,2,2.7142857142857144,655.4,599.5,725.1,517.4,461.5,138,138,138,0,0,0,0.211,0.19,0.23,517.4,461.5,587.1,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.245,0.214,0.285,0.148,0.117,0.193,0.0063,0.0049,0.0083,0.599,0.535,0.684,0.026,0.023,0.03,22.88,22.52,23.12,0.952,0.946,0.957,0.975,0.97,0.98,0.928,0.918,0.938,41.62,35.5,51.26,40.19,34.43,48.2,0,0,0,0,0,0,0.593,0,0.083,0.21,0.79,0.21,45.3
646272000000,1990,6,1989,9,39,7,0.325,0.0813,0.243,14563.3,93.78,93.78,86.69,2,2,2,536.9,502.8,576.2,402.5,374.2,134.4,113,138,0,0,0,0.251,0.225,0.269,402.5,374.2,438.2,990,990,990,966,965.9,966.2,24,23.8,24.1,0.193,0.183,0.205,0.089,0.0756,0.106,0.0037,0.0031,0.0044,0.496,0.453,0.549,0.021,0.019,0.023,23.49,23.26,23.66,0.955,0.952,0.957,0.98,0.979,0.98,0.935,0.931,0.938,44.24,41.28,47.85,43.34,40.41,46.89,0,0,0,0,0,0,0.482,0,0.082,0.25,0.75,0.25,44.8
646876800000,1990,7,1989,10,40,7,0.289,0.0683,0.221,13289.6,83.32,83.32,79.1,2,2,2,477.9,456.4,496.9,364.9,343.4,113,113,113,0,0,0,0.237,0.227,0.248,364.9,343.4,383.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.178,0.17,0.184,0.0712,0.0611,0.0802,0.0029,0.0025,0.0033,0.438,0.406,0.466,0.018,0.017,0.019,23.81,23.7,23.94,0.95,0.947,0.953,0.977,0.972,0.98,0.928,0.921,0.934,40.49,38.2,42.51,39.55,37.13,41.66,0,0,0,0,0,0,0.439,0,0.068,0.24,0.76,0.24,46
647481600000,1990,7,1989,10,41,7,0.26,0.0683,0.191,11499.8,72.04,72.04,68.45,2,2,2,429.5,412.3,446.6,316.5,299.3,113,113,113,0,0,0,0.263,0.253,0.274,316.5,299.3,333.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.161,0.155,0.167,0.0484,0.0403,0.0564,0.002,0.0016,0.0023,0.365,0.339,0.391,0.015,0.014,0.016,24.1,24,24.21,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,35.28,33.4,37.13,34.23,32.4,36.02,0,0,0,0,0,0,0.38,0,0.069,0.26,0.73,0.27,44.2
648086400000,1990,7,1989,10,42,7,0.237,0.0683,0.168,10123,62.7,62.7,60.26,2,2,2,391.2,379,402.5,278.2,266,113,113,113,0,0,0,0.289,0.281,0.298,278.2,266,289.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.147,0.143,0.151,0.0303,0.0245,0.0357,0.0012,0.00099,0.0014,0.308,0.289,0.325,0.012,0.012,0.013,24.34,24.26,24.42,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,31.06,29.71,32.32,30.13,28.82,31.35,0,0,0,0,0,0,0.335,0,0.069,0.29,0.71,0.29,42.7
648691200000,1990,7,1989,10,43,7,0.218,0.0683,0.149,8989.38,55.34,55.34,53.51,2,2,2,359.9,351.7,368.3,246.9,238.7,113,113,113,0,0,0,0.314,0.307,0.321,246.9,238.7,255.3,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.136,0.133,0.139,0.0171,0.016,0.0195,0.00069,0.00065,0.00079,0.262,0.253,0.273,0.011,0.01,0.011,24.54,24.49,24.59,0.928,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,27.58,26.64,28.53,26.75,25.84,27.67,0,0,0,0,0,0,0.297,0,0.069,0.31,0.68,0.32,41.2
649296000000,1990,7,1989,10,44,7,0.208,0.0614,0.146,8813.51,53.64,53.64,52.46,2,2,2,343.2,337.2,351.7,241.6,234.3,101.6,97,113,0,0,0,0.296,0.282,0.325,241.6,234.3,246.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.133,0.132,0.135,0.0163,0.0157,0.0167,0.00065,0.00063,0.00067,0.255,0.248,0.26,0.01,0.01,0.01,24.63,24.59,24.66,0.927,0.924,0.928,0.97,0.97,0.97,0.899,0.897,0.9,27.04,26.15,27.65,26.23,25.36,26.82,0,0,0,0,0,0,0.291,0,0.062,0.3,0.7,0.3,42.4
649900800000,1990,8,1989,11,45,7,0.198,0.0587,0.139,8345.59,51.57,51.57,49.68,2,1,1.5714285714285714,327.1,321.2,334.4,230.1,224.2,97,97,97,0,0,0,0.296,0.29,0.302,230.1,224.2,237.4,990,990,990,965,965,965.1,25,24.9,25,0.129,0.127,0.131,0.0153,0.0148,0.0159,0.00061,0.00059,0.00064,0.307,0.242,0.392,0.012,0.0097,0.016,24.66,24.59,24.72,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.28,25.8,52.5,35.17,25.02,48.2,0,0,0,0,0,0,0.276,0,0.059,0.3,0.7,0.3,42.1
650505600000,1990,8,1989,11,46,7,0.188,0.0587,0.129,8044.16,48.2,48.2,47.88,1,1,1,310.5,302.6,317.9,213.5,205.6,97,97,97,0,0,0,0.312,0.305,0.321,213.5,205.6,220.9,990,990,990,965,964.9,965,25,25,25.1,0.123,0.12,0.126,0.0139,0.0132,0.0145,0.00055,0.00053,0.00058,0.368,0.353,0.381,0.015,0.014,0.015,24.68,24.63,24.73,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.47,47.67,51.15,47.88,46.72,48.2,0,0,0,0,0,0,0.266,0,0.059,0.31,0.69,0.31,42.8
651110400000,1990,8,1989,11,47,7,0.174,0.0587,0.116,7294.94,44.9,44.9,43.42,1,1,1,288.2,281.5,294.6,191.2,184.5,97,97,97,0,0,0,0.337,0.329,0.345,191.2,184.5,197.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.113,0.117,0.012,0.0114,0.0125,0.00048,0.00045,0.0005,0.328,0.316,0.339,0.013,0.013,0.013,24.82,24.78,24.86,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.31,42.72,45.81,43.42,41.86,44.9,0,0,0,0,0,0,0.241,0,0.058,0.34,0.67,0.33,41.9
651715200000,1990,8,1989,11,48,7,0.162,0.0545,0.107,6745.32,43.34,43.34,40.15,1,1,1,267.5,261.9,276.2,177.3,166.1,90.14,73,97,0,0,0,0.337,0.277,0.369,177.3,166.1,190.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.112,0.0108,0.00987,0.0119,0.00043,0.00039,0.00047,0.302,0.283,0.323,0.012,0.011,0.013,24.93,24.89,24.96,0.948,0.944,0.952,0.977,0.973,0.98,0.926,0.918,0.933,41.09,38.4,44.22,40.15,37.35,43.34,0,0,0,0,0,0,0.223,0,0.055,0.34,0.66,0.34,41.6
652320000000,1990,9,1989,12,49,7,0.149,0.0442,0.105,6616.94,43.05,43.05,39.39,1,1,1,246.8,231.5,261.9,173.8,158.5,73,73,73,0,0,0,0.297,0.279,0.315,173.8,158.5,188.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.101,0.112,0.0105,0.00922,0.0118,0.00042,0.00036,0.00047,0.294,0.267,0.321,0.012,0.01,0.013,25.04,24.93,25.14,0.946,0.941,0.951,0.975,0.97,0.98,0.923,0.913,0.932,40.38,36.8,43.92,39.39,35.7,43.05,0,0,0,0,0,0,0.219,0,0.044,0.3,0.7,0.3,44.4
652924800000,1990,9,1989,12,50,7,0.135,0.0442,0.0912,5704.49,35.06,35.06,33.96,1,1,1,223.8,216.8,228.7,150.8,143.8,73,73,73,0,0,0,0.326,0.319,0.337,150.8,143.8,155.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0983,0.0958,0.1,0.00857,0.00797,0.00898,0.00034,0.00031,0.00035,0.253,0.24,0.262,0.0099,0.0094,0.01,25.2,25.17,25.26,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.912,35.01,33.34,36.14,33.96,32.34,35.06,0,0,0,0,0,0,0.189,0,0.0438,0.33,0.68,0.32,42.3
653529600000,1990,9,1989,12,51,7,0.132,0.0442,0.0883,5515.94,33.85,33.85,32.83,1,1,1,218.9,211.9,223.4,145.9,138.9,73,73,73,0,0,0,0.334,0.327,0.345,145.9,138.9,150.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0966,0.0941,0.0981,0.00815,0.00755,0.00853,0.00032,0.0003,0.00034,0.244,0.232,0.252,0.0096,0.0091,0.0099,25.24,25.21,25.3,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,33.85,32.18,34.9,32.83,31.21,33.85,0,0,0,0,0,0,0.182,0,0.0437,0.33,0.67,0.33,41.8
654134400000,1990,9,1989,12,52,7,0.136,0.0442,0.092,5751.31,34.98,34.98,34.23,1,1,1,225.1,216.8,228.3,152.1,143.8,73,73,73,0,0,0,0.325,0.32,0.337,152.1,143.8,155.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0987,0.0958,0.0999,0.00868,0.00797,0.00895,0.00034,0.00031,0.00035,0.255,0.24,0.261,0.01,0.0094,0.01,25.19,25.17,25.26,0.939,0.936,0.94,0.97,0.97,0.97,0.911,0.908,0.912,35.29,33.34,36.06,34.23,32.34,34.98,0,0,0,0,0,0,0.19,0,0.044,0.33,0.68,0.32,42.3
654739200000,1990,10,1990,1,1,7,0.131,0.0484,0.083,5173.61,32.19,32.19,30.8,1,1,1,217.2,211.9,223.4,137.2,131.9,80,80,80,0,0,0,0.368,0.358,0.378,137.2,131.9,143.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0939,0.092,0.096,0.00742,0.00696,0.00793,0.00029,0.00027,0.00031,0.229,0.219,0.24,0.009,0.0086,0.0094,25.27,25.22,25.31,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.75,30.48,33.19,30.8,29.57,32.19,0,0,0,0,0,0,0.171,0,0.048,0.37,0.63,0.37,39.5
655344000000,1990,10,1990,1,2,7,0.13,0.0484,0.0818,5093.99,30.68,30.68,30.32,1,1,1,215.2,211.9,216.8,135.2,131.9,80,80,80,0,0,0,0.372,0.369,0.378,135.2,131.9,136.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0931,0.092,0.0937,0.00724,0.00696,0.00737,0.00028,0.00027,0.00029,0.225,0.219,0.228,0.0088,0.0086,0.0089,25.28,25.27,25.31,0.933,0.931,0.933,0.97,0.97,0.97,0.905,0.903,0.905,31.26,30.48,31.63,30.32,29.57,30.68,0,0,0,0,0,0,0.168,0,0.0482,0.37,0.63,0.37,39.2
655948800000,1990,10,1990,1,3,7,0.128,0.0484,0.0793,4940.02,30.68,30.68,29.4,1,1,1,211.2,205.9,216.8,131.2,125.9,80,80,80,0,0,0,0.379,0.369,0.388,131.2,125.9,136.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0917,0.0899,0.0937,0.0069,0.00645,0.00737,0.00027,0.00025,0.00029,0.218,0.209,0.228,0.0085,0.0082,0.0089,25.31,25.27,25.36,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.31,29.09,31.63,29.4,28.22,30.68,0,0,0,0,0,0,0.163,0,0.0487,0.38,0.62,0.38,38.6
656553600000,1990,10,1990,1,4,7,0.124,0.0484,0.076,4728.27,28.22,28.22,28.14,1,1,1,205.6,203.8,205.9,125.6,123.8,80,80,80,0,0,0,0.389,0.388,0.393,125.6,123.8,125.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0891,0.0899,0.00643,0.00627,0.00645,0.00025,0.00025,0.00025,0.208,0.205,0.209,0.0081,0.008,0.0082,25.36,25.36,25.37,0.929,0.928,0.929,0.97,0.97,0.97,0.901,0.9,0.901,29.01,28.58,29.09,28.14,27.72,28.22,0,0,0,0,0,0,0.156,0,0.048,0.39,0.61,0.39,38.1
657158400000,1990,10,1990,1,5,7,0.122,0.0467,0.0758,4717.15,28.9,28.9,28.08,1,1,1,202.5,201.4,203.8,125.3,121.4,77.14,75,80,0,0,0,0.381,0.368,0.397,125.3,121.4,128.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0883,0.0902,0.0064,0.00607,0.0067,0.00025,0.00024,0.00026,0.207,0.201,0.213,0.0081,0.0078,0.0083,25.38,25.36,25.39,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,28.95,28,29.8,28.08,27.16,28.9,0,0,0,0,0,0,0.156,0,0.0462,0.38,0.62,0.38,38.7
657763200000,1990,11,1990,2,6,7,0.125,0.0435,0.0811,5065.64,34.36,34.36,30.15,1,1,1,206.2,203.8,211.9,134.2,128.8,72,54,75,0,0,0,0.349,0.262,0.368,134.2,128.8,151.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0919,0.0902,0.0969,0.00715,0.0067,0.00866,0.00028,0.00026,0.00034,0.223,0.213,0.253,0.0087,0.0083,0.0099,25.34,25.3,25.36,0.932,0.93,0.939,0.97,0.97,0.97,0.904,0.902,0.911,31.09,29.8,35.42,30.15,28.9,34.36,0,0,0,0,0,0,0.168,0,0.0439,0.35,0.65,0.35,40.5
658368000000,1990,11,1990,2,7,7,0.127,0.0327,0.0945,5935.74,36.88,36.88,35.33,1,1,1,210.2,203.8,216.8,156.2,149.8,54,54,54,0,0,0,0.257,0.249,0.265,156.2,149.8,162.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0984,0.0962,0.101,0.00903,0.00848,0.00958,0.00035,0.00033,0.00038,0.261,0.249,0.273,0.01,0.0098,0.011,25.28,25.23,25.33,0.94,0.938,0.943,0.97,0.97,0.972,0.912,0.91,0.916,36.42,34.92,37.96,35.33,33.87,36.88,0,0,0,0,0,0,0.196,0,0.0325,0.26,0.74,0.26,46.7
658972800000,1990,11,1990,2,8,7,0.131,0.0327,0.0985,6205.56,39.76,39.76,36.94,1,1,1,216.9,211.9,228.3,162.9,157.9,54,54,54,0,0,0,0.249,0.236,0.255,162.9,157.9,174.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.099,0.105,0.0096,0.00917,0.0106,0.00038,0.00036,0.00042,0.273,0.264,0.293,0.011,0.01,0.012,25.23,25.14,25.27,0.943,0.941,0.946,0.972,0.97,0.977,0.916,0.913,0.925,37.99,36.81,40.67,36.94,35.7,39.76,0,0,0,0,0,0,0.205,0,0.0325,0.25,0.75,0.25,47.4
659577600000,1990,11,1990,2,9,7,0.144,0.0339,0.11,6983.68,43.09,43.09,41.57,1,1,1,237.9,228.3,242.4,181.9,174.3,56,54,61,0,0,0,0.235,0.223,0.252,181.9,174.3,188.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.105,0.11,0.0112,0.0106,0.0118,0.00044,0.00042,0.00046,0.307,0.293,0.318,0.012,0.012,0.013,25.07,25.03,25.14,0.949,0.946,0.951,0.98,0.977,0.98,0.929,0.925,0.932,42.44,40.67,43.97,41.57,39.76,43.09,0,0,0,0,0,0,0.231,0,0.034,0.24,0.76,0.24,48.5
660182400000,1990,12,1990,3,10,7,0.162,0.0369,0.125,7787,50.06,50.06,46.35,2,1,1.1428571428571428,267.4,246.5,290,206.4,185.5,61,61,61,0,0,0,0.229,0.21,0.247,206.4,185.5,229,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.117,0.109,0.124,0.0133,0.0115,0.0152,0.00053,0.00045,0.00061,0.329,0.237,0.386,0.013,0.0094,0.015,24.9,24.77,25.01,0.95,0.923,0.959,0.979,0.97,0.98,0.93,0.895,0.94,44.19,25.8,52.68,42.78,25.03,48.2,0,0,0,0,0,0,0.258,0,0.037,0.23,0.77,0.23,48.1
660787200000,1990,12,1990,3,11,7,0.183,0.0369,0.146,8868.19,56.28,56.28,52.79,2,2,2,302.2,290,317.9,241.2,229,61,61,61,0,0,0,0.202,0.192,0.21,241.2,229,256.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.124,0.134,0.0168,0.0152,0.0203,0.00067,0.00061,0.00081,0.251,0.237,0.271,0.01,0.0094,0.011,24.83,24.74,24.9,0.926,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,27.21,25.8,29.01,26.39,25.03,28.14,0,0,0,0,0,0,0.293,0,0.037,0.2,0.8,0.2,48.5
661392000000,1990,12,1990,3,12,7,0.204,0.0369,0.168,10187.9,63.6,63.6,60.64,2,2,2,338,317.9,351.7,277,256.9,61,61,61,0,0,0,0.18,0.173,0.192,277,256.9,290.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.141,0.134,0.146,0.0298,0.0203,0.0362,0.0012,0.00081,0.0015,0.301,0.271,0.321,0.012,0.011,0.013,24.61,24.52,24.74,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,31.26,29.01,32.79,30.32,28.14,31.8,0,0,0,0,0,0,0.337,0,0.036,0.18,0.82,0.18,49.9
661996800000,1990,12,1990,3,13,7,0.23,0.0369,0.193,11738.7,82.82,82.82,69.87,2,2,2,380.6,347.3,438.5,319.6,286.3,61,61,61,0,0,0,0.161,0.139,0.176,319.6,286.3,377.5,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.156,0.145,0.177,0.0498,0.0341,0.0772,0.002,0.0014,0.0032,0.364,0.315,0.451,0.015,0.013,0.018,24.34,23.98,24.55,0.943,0.937,0.952,0.972,0.97,0.98,0.916,0.909,0.933,35.95,32.3,42.26,34.94,31.33,41.41,0,0,0,0,0,0,0.388,0,0.037,0.16,0.84,0.16,51
662601600000,1990,12,1990,3,14,7,0.261,0.0436,0.217,13191.4,82.82,82.82,78.52,2,2,2,431.5,422.2,438.5,359.3,348.2,72.14,61,74,0,0,0,0.167,0.139,0.175,359.3,348.2,377.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.172,0.168,0.177,0.0686,0.0634,0.0772,0.0028,0.0026,0.0032,0.425,0.409,0.451,0.017,0.017,0.018,24.03,23.98,24.09,0.95,0.948,0.952,0.976,0.974,0.98,0.927,0.923,0.933,40.21,39,42.26,39.26,37.98,41.41,0,0,0,0,0,0,0.436,0,0.044,0.17,0.83,0.17,50.5
663206400000,1991,1,1990,4,15,7,0.28,0.0411,0.238,14463.8,92.64,92.64,86.09,2,2,2,462.2,435.1,485.3,394.2,361.1,68,60,74,0,0,0,0.148,0.124,0.17,394.2,361.1,425.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.184,0.172,0.194,0.0851,0.0694,0.0997,0.0035,0.0028,0.0041,0.478,0.428,0.524,0.02,0.018,0.022,23.84,23.69,24.01,0.954,0.95,0.957,0.979,0.977,0.98,0.934,0.928,0.938,43.95,40.39,47.27,43.05,39.45,46.32,0,0,0,0,0,0,0.478,0,0.042,0.15,0.85,0.15,51.7
663811200000,1991,1,1990,4,16,7,0.316,0.0363,0.28,16520.3,105.4,105.4,98.33,3,2,2.2857142857142856,523.2,490.4,561.5,463.2,430.4,60,60,60,0,0,0,0.115,0.107,0.122,463.2,430.4,501.5,990,990,990,966,965.8,966.1,24,23.9,24.2,0.209,0.196,0.226,0.118,0.102,0.136,0.0049,0.0042,0.0057,0.55,0.53,0.601,0.023,0.022,0.025,23.5,23.34,23.66,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.71,36.21,52.27,44.15,35.13,48.2,0,0,0,0,0,0,0.546,0,0.036,0.11,0.89,0.11,52.3
664416000000,1991,1,1990,4,17,7,0.369,0.0448,0.325,18853.6,119.9,119.9,112.2,3,3,3,610.8,570.2,648.5,536.8,496.2,74,74,74,0,0,0,0.121,0.114,0.13,536.8,496.2,574.5,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.247,0.224,0.268,0.16,0.133,0.185,0.0068,0.0056,0.0079,0.591,0.523,0.654,0.025,0.022,0.028,23.07,22.85,23.31,0.949,0.946,0.953,0.973,0.97,0.978,0.924,0.917,0.932,38.42,35.76,40.88,37.41,34.69,39.98,0,0,0,0,0,0,0.623,0,0.044,0.12,0.88,0.12,51.1
665020800000,1991,1,1990,4,18,7,0.423,0.0479,0.375,21556.4,133.6,133.6,128.3,3,3,3,698.7,648.5,735.5,619.6,574.5,79.14,74,86,0,0,0,0.113,0.105,0.119,619.6,574.5,649.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.294,0.268,0.312,0.215,0.185,0.235,0.0092,0.0079,0.01,0.731,0.654,0.782,0.031,0.028,0.034,22.57,22.38,22.85,0.955,0.953,0.956,0.98,0.978,0.98,0.936,0.932,0.937,43.66,40.88,45.43,42.77,39.98,44.52,0,0,0,0,0,0,0.713,0,0.048,0.11,0.89,0.11,51
665625600000,1991,2,1990,5,19,7,0.469,0.052,0.417,23590.3,142.9,142.9,140.4,3,3,3,775.3,745.4,790.3,689.3,659.4,86,86,86,0,0,0,0.111,0.109,0.115,689.3,659.4,704.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.335,0.318,0.343,0.261,0.241,0.271,0.011,0.01,0.012,0.849,0.798,0.874,0.037,0.035,0.038,22.15,22.06,22.32,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.76,46.03,48.61,46.81,45.11,47.64,0,0,0,0,0,0,0.78,0,0.052,0.11,0.89,0.11,50.3
666230400000,1991,2,1990,5,20,7,0.536,0.0702,0.466,25300.7,166,166,150.6,4,3,3.4285714285714284,885.7,790.3,971,769.7,674.3,116,116,116,0,0,0,0.131,0.119,0.147,769.7,674.3,855,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.397,0.33,0.47,0.308,0.251,0.353,0.014,0.011,0.016,0.954,0.827,1.05,0.042,0.036,0.047,21.6,21.16,22.11,0.956,0.953,0.957,0.979,0.977,0.98,0.936,0.931,0.938,45.99,40.29,52.28,44.43,39.35,48.2,0,0,0,0,0,0,0.837,0,0.07,0.13,0.87,0.13,47.2
666835200000,1991,2,1990,5,21,7,0.665,0.0702,0.595,30928.4,192.8,192.8,184.1,4,4,4,1100,987.8,1175,984.2,871.8,116,116,116,0,0,0,0.106,0.0987,0.117,984.2,871.8,1059,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.601,0.485,0.69,0.457,0.361,0.557,0.021,0.016,0.026,1.33,1.08,1.54,0.061,0.049,0.071,20.46,20.01,21.07,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.09,43,49.64,46.02,42.14,48.2,0,0,0,0,0,0,1.02,0,0.07,0.11,0.89,0.11,46.5
667440000000,1991,2,1990,5,22,7,0.914,0.0948,0.665,31370.6,192.8,192.8,186.7,4,4,4,1511,1259,1856,1354,1143,156.7,116,211,254,43,545,0.102,0.075,0.136,1100,1100,1100,990,990,990,969.5,968.7,970.6,20.5,19.4,21.3,0.852,0.767,0.926,0.648,0.648,0.648,0.032,0.03,0.033,1.8,1.72,1.87,0.088,0.081,0.097,18.68,17.49,19.57,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,47.97,44.8,50.35,46.68,43.9,48.2,0,0,0,0,0,0,1.04,0,0.249,0.1,0.73,0.27,34.3
668044800000,1991,3,1990,6,23,7,1.24,0.128,0.665,28480.9,173,173,169.5,4,4,4,2048,1930,2122,1837,1719,211,211,211,736.9,619,811,0.103,0.0994,0.109,1100,1100,1100,990,990,990,971.2,970.9,971.4,18.8,18.6,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.92,16.73,17.25,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.25,42.74,44.14,42.38,41.89,43.26,0,0,0,0,0,0,0.942,0,0.575,0.1,0.54,0.46,23
668649600000,1991,3,1990,6,24,7,1.37,0.0968,0.665,27517.9,166.9,166.9,163.8,4,4,4,2266,2149,2321,2106,1989,160,160,160,1006,889,1061,0.0706,0.0689,0.0745,1100,1100,1100,990,990,990,971.7,971.5,971.9,18.3,18.1,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.38,16.25,16.67,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.8,41.45,42.57,40.95,40.58,41.71,0,0,0,0,0,0,0.91,0,0.705,0.071,0.49,0.51,20.1
669254400000,1991,3,1990,6,25,7,1.39,0.0968,0.665,27363.1,163.2,163.2,162.9,4,4,4,2302,2291,2307,2142,2131,160,160,160,1042,1031,1047,0.0695,0.0694,0.0698,1100,1100,1100,990,990,990,971.8,971.8,971.8,18.2,18.2,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.3,16.29,16.32,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.926,0.927,41.58,41.54,41.64,40.72,40.69,40.79,0,0,0,0,0,0,0.905,0,0.725,0.07,0.48,0.52,19.7
669859200000,1991,3,1990,6,26,7,1.32,0.0968,0.665,27870.1,167.5,167.5,165.9,4,4,4,2186,2122,2291,2026,1962,160,160,160,926.4,862,1031,0.0732,0.0698,0.0754,1100,1100,1100,990,990,990,971.5,971.4,971.8,18.5,18.2,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.58,16.32,16.73,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.32,41.64,42.74,41.47,40.79,41.89,0,0,0,0,0,0,0.922,0,0.655,0.073,0.5,0.5,21.1
670464000000,1991,4,1990,7,27,7,1.22,0.116,0.665,28624.5,172.6,172.6,170.4,4,4,4,2016,1942,2122,1825,1751,191,191,191,725.1,651,831,0.0948,0.09,0.0983,1100,1100,1100,990,990,990,971.1,970.9,971.4,18.9,18.6,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17,16.73,17.21,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.47,42.74,44.04,42.6,41.89,43.16,0,0,0,0,0,0,0.947,0,0.555,0.095,0.55,0.45,23.5
671068800000,1991,4,1990,7,28,7,1.14,0.092,0.665,29311,175.6,175.6,174.5,4,4,4,1889,1856,1930,1737,1711,152.1,123,191,636.7,611,665,0.0802,0.0651,0.1,1100,1100,1100,990,990,990,970.7,970.6,970.9,19.3,19.1,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.098,17.38,17.25,17.49,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.51,44.14,44.8,43.62,43.26,43.9,0,0,0,0,0,0,0.969,0,0.475,0.081,0.58,0.42,25.7
671673600000,1991,4,1990,7,29,7,1.12,0.0744,0.665,29527.6,177.1,177.1,175.8,4,4,4,1851,1812,1879,1728,1689,123,123,123,628.7,589,656,0.0664,0.0654,0.0679,1100,1100,1100,990,990,990,970.6,970.5,970.7,19.4,19.3,19.5,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.097,17.51,17.42,17.64,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.84,44.59,45.19,43.94,43.7,44.29,0,0,0,0,0,0,0.976,0,0.455,0.066,0.59,0.41,26.4
672278400000,1991,4,1990,7,30,7,1.06,0.0744,0.665,30071,179.5,179.5,179,4,4,4,1759,1744,1799,1636,1621,123,123,123,536.4,521,576,0.0699,0.0684,0.0705,1100,1100,1100,990,990,990,970.3,970.3,970.5,19.7,19.5,19.7,0.92,0.919,0.924,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.096,17.81,17.68,17.86,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.66,45.3,45.8,44.75,44.4,44.88,0,0,0,0,0,0,0.994,0,0.395,0.07,0.63,0.37,28.4
672883200000,1991,4,1990,7,31,7,1.01,0.0947,0.665,30560.7,183.4,183.4,181.9,4,4,4,1676,1634,1734,1519,1464,156.6,123,170,419.6,364,511,0.0938,0.0709,0.104,1100,1100,1100,990,990,990,970.1,969.9,970.2,19.9,19.8,20.1,0.912,0.908,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.094,18.09,17.89,18.23,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.41,45.89,46.78,45.48,44.97,45.84,0,0,0,0,0,0,1.01,0,0.345,0.094,0.66,0.34,30.3
673488000000,1991,5,1990,8,32,7,0.972,0.103,0.665,30963.7,185.6,185.6,184.3,4,4,4,1607,1571,1634,1437,1401,170,170,170,336.4,301,364,0.106,0.104,0.108,1100,1100,1100,990,990,990,969.8,969.7,969.9,20.2,20.1,20.3,0.904,0.898,0.908,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.86,0.092,0.091,0.092,18.32,18.23,18.44,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.02,46.78,47.34,46.08,45.84,46.39,0,0,0,0,0,0,1.02,0,0.307,0.11,0.68,0.32,31.9
674092800000,1991,5,1990,8,33,7,0.931,0.103,0.665,31381.1,188.1,188.1,186.8,4,4,4,1539,1506,1571,1369,1336,170,170,170,269,236,301,0.11,0.108,0.113,1100,1100,1100,990,990,990,969.6,969.5,969.7,20.4,20.3,20.5,0.881,0.866,0.898,0.648,0.648,0.648,0.032,0.032,0.032,1.83,1.81,1.85,0.09,0.088,0.091,18.56,18.44,18.68,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.65,47.34,47.97,46.7,46.39,47.01,0,0,0,0,0,0,1.04,0,0.266,0.11,0.71,0.29,33.7
674697600000,1991,5,1990,8,34,7,0.815,0.103,0.661,32222.6,192.8,192.8,191.8,4,4,4,1348,1235,1492,1178,1065,170,170,170,85,0,222,0.127,0.114,0.138,1093,1065,1100,990,990,990,969,968.6,969.5,21,20.5,21.4,0.794,0.716,0.861,0.633,0.568,0.648,0.03,0.027,0.032,1.73,1.58,1.81,0.082,0.074,0.088,19.28,18.73,19.79,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,49.25,48.1,50,47.95,47.14,48.2,0,0,0,0,0,0,1.07,0,0.154,0.13,0.81,0.19,39.5
675302400000,1991,5,1990,8,35,7,0.691,0.0973,0.593,30780.6,189.9,189.9,183.2,4,4,4,1142,1059,1204,981.1,920.6,160.9,138,170,0,0,0,0.14,0.126,0.151,981.1,920.6,1034,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.603,0.537,0.671,0.43,0.385,0.5,0.02,0.018,0.023,1.31,1.17,1.46,0.06,0.054,0.068,20.35,20,20.74,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.74,44.73,48.44,45.8,43.83,47.47,0,0,0,0,0,0,1.02,0,0.098,0.14,0.86,0.14,44.5
675907200000,1991,6,1990,9,36,7,0.573,0.0835,0.489,26247,171.8,171.8,156.2,4,3,3.5714285714285716,946.7,851.4,1035,808.7,713.4,138,138,138,0,0,0,0.146,0.133,0.162,808.7,713.4,897.3,990,990,990,967.7,967.3,968,22.3,22,22.7,0.436,0.356,0.516,0.329,0.278,0.373,0.015,0.012,0.017,1.02,0.897,1.13,0.046,0.04,0.052,21.3,20.85,21.8,0.955,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,45.7,40.61,52.27,44.2,39.69,48.2,0,0,0,0,0,0,0.868,0,0.084,0.15,0.85,0.15,45.8
676512000000,1991,6,1990,9,37,7,0.445,0.0835,0.361,20557.8,137.8,137.8,122.4,3,3,3,735.3,648.5,820,597.3,510.5,138,138,138,0,0,0,0.189,0.168,0.213,597.3,510.5,682,990,990,990,966.8,966.5,967.2,23.2,22.8,23.5,0.29,0.241,0.339,0.2,0.142,0.257,0.0087,0.006,0.011,0.702,0.555,0.845,0.03,0.024,0.037,22.46,21.98,22.95,0.953,0.947,0.957,0.977,0.97,0.98,0.931,0.919,0.938,41.75,36.28,46.89,40.79,35.19,45.95,0,0,0,0,0,0,0.68,0,0.084,0.19,0.81,0.19,46.2
677116800000,1991,6,1990,9,38,7,0.34,0.0835,0.256,15199,101.9,101.9,90.47,3,2,2.142857142857143,561.9,515.4,629.7,423.9,377.4,138,138,138,0,0,0,0.247,0.219,0.268,423.9,377.4,491.7,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.201,0.184,0.23,0.0991,0.0771,0.131,0.0042,0.0032,0.0056,0.513,0.458,0.575,0.022,0.019,0.024,23.36,23.06,23.62,0.954,0.945,0.958,0.979,0.97,0.98,0.933,0.917,0.939,43.78,35.03,49.49,42.81,33.98,48.2,0,0,0,0,0,0,0.503,0,0.084,0.25,0.75,0.25,44.7
677721600000,1991,6,1990,9,39,7,0.288,0.0835,0.205,12241.1,79.64,79.64,72.86,2,2,2,476.4,446.6,507,338.4,308.6,138,138,138,0,0,0,0.29,0.272,0.309,338.4,308.6,369,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.17,0.16,0.181,0.0587,0.0446,0.0732,0.0024,0.0018,0.003,0.4,0.355,0.446,0.016,0.015,0.018,23.86,23.67,24.04,0.947,0.942,0.951,0.972,0.97,0.978,0.92,0.914,0.93,37.47,34.26,40.73,36.43,33.24,39.82,0,0,0,0,0,0,0.405,0,0.083,0.29,0.71,0.29,42.5
678326400000,1991,7,1990,10,40,7,0.256,0.0683,0.188,11297.3,71.23,71.23,67.25,2,2,2,423.8,406.7,442.7,310.8,293.7,113,113,113,0,0,0,0.267,0.255,0.278,310.8,293.7,329.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.159,0.153,0.165,0.0457,0.0376,0.0546,0.0019,0.0015,0.0022,0.357,0.331,0.385,0.015,0.013,0.016,24.14,24.02,24.24,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,34.66,32.78,36.71,33.62,31.8,35.61,0,0,0,0,0,0,0.374,0,0.068,0.27,0.73,0.27,44.1
678931200000,1991,7,1990,10,41,7,0.236,0.06,0.176,10600.1,65.38,65.38,63.1,2,2,2,389.9,379,402.5,290.6,281,99.29,89,113,0,0,0,0.254,0.228,0.287,290.6,281,300.6,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.15,0.148,0.153,0.0361,0.0316,0.0409,0.0015,0.0013,0.0017,0.325,0.312,0.34,0.013,0.013,0.014,24.33,24.26,24.38,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,32.52,31.38,33.7,31.55,30.44,32.69,0,0,0,0,0,0,0.351,0,0.06,0.25,0.75,0.25,44.9
679536000000,1991,7,1990,10,42,7,0.218,0.0538,0.164,9941.57,62.25,62.25,59.18,2,2,2,360.8,351.7,375.1,271.8,262.7,89,89,89,0,0,0,0.247,0.237,0.253,271.8,262.7,286.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.14,0.148,0.0273,0.023,0.034,0.0011,0.00093,0.0014,0.296,0.283,0.318,0.012,0.011,0.013,24.5,24.41,24.56,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,30.5,29.49,32.09,29.59,28.6,31.13,0,0,0,0,0,0,0.329,0,0.054,0.25,0.75,0.25,45.6
680140800000,1991,7,1990,10,43,7,0.205,0.0538,0.151,9142.23,56.26,56.26,54.42,2,2,2,338.9,330.7,347.3,249.9,241.7,89,89,89,0,0,0,0.263,0.256,0.269,249.9,241.7,258.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.135,0.132,0.138,0.0178,0.0163,0.0209,0.00072,0.00065,0.00084,0.264,0.254,0.276,0.011,0.01,0.011,24.64,24.59,24.69,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,28.05,27.12,29,27.21,26.31,28.13,0,0,0,0,0,0,0.302,0,0.054,0.26,0.74,0.26,44.6
680745600000,1991,7,1990,10,44,7,0.193,0.0497,0.143,8659.32,52.62,52.62,51.54,2,2,2,318.7,310.1,330.7,236.6,232.2,82.14,77,89,0,0,0,0.257,0.242,0.277,236.6,232.2,241.7,990,990,990,965,965,965.1,25,24.9,25,0.13,0.128,0.132,0.0159,0.0155,0.0163,0.00063,0.00062,0.00065,0.248,0.244,0.254,0.0099,0.0097,0.01,24.76,24.69,24.81,0.925,0.924,0.927,0.97,0.97,0.97,0.897,0.896,0.899,26.57,26.03,27.12,25.77,25.25,26.31,0,0,0,0,0,0,0.286,0,0.05,0.26,0.74,0.26,44.9
681350400000,1991,8,1990,11,45,7,0.182,0.0483,0.134,8082.27,49.89,49.89,48.11,2,1,1.1428571428571428,301.5,298.8,305.9,221.6,201.8,79.86,77,97,0,0,0,0.265,0.252,0.325,221.6,201.8,228.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.125,0.119,0.127,0.0146,0.0129,0.0152,0.00058,0.00051,0.00061,0.359,0.239,0.388,0.014,0.0095,0.015,24.73,24.7,24.83,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.895,0.94,47.56,25.72,52.42,44.54,24.95,48.2,0,0,0,0,0,0,0.267,0,0.048,0.27,0.74,0.26,44.4
681955200000,1991,8,1990,11,46,7,0.171,0.0587,0.112,7075.38,43.84,43.84,42.12,1,1,1,282.6,273.3,290,185.6,176.3,97,97,97,0,0,0,0.343,0.334,0.355,185.6,176.3,193,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.0115,0.0107,0.0122,0.00046,0.00043,0.00048,0.318,0.301,0.331,0.013,0.012,0.013,24.85,24.81,24.91,0.95,0.947,0.953,0.98,0.978,0.98,0.931,0.926,0.934,42.99,40.79,44.73,42.12,39.88,43.84,0,0,0,0,0,0,0.234,0,0.059,0.34,0.65,0.35,41.4
682560000000,1991,8,1990,11,47,7,0.161,0.0587,0.102,6413.61,39.88,39.88,38.18,1,1,1,266.4,261.9,273.3,169.4,164.9,97,97,97,0,0,0,0.364,0.355,0.37,169.4,164.9,176.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.106,0.11,0.0102,0.00976,0.0107,0.0004,0.00039,0.00043,0.289,0.281,0.301,0.011,0.011,0.012,24.95,24.91,24.97,0.945,0.944,0.947,0.974,0.972,0.978,0.921,0.917,0.926,39.18,38.1,40.79,38.18,37.04,39.88,0,0,0,0,0,0,0.212,0,0.059,0.36,0.63,0.37,39.8
683164800000,1991,8,1990,11,48,7,0.155,0.0566,0.0989,6171.11,40.3,40.3,36.73,1,1,1,257,250.3,261.9,163.5,157.6,93.57,73,97,0,0,0,0.364,0.292,0.381,163.5,157.6,177.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.108,0.00964,0.00914,0.0108,0.00038,0.00036,0.00043,0.278,0.268,0.3,0.011,0.011,0.012,24.99,24.97,25.01,0.943,0.941,0.948,0.972,0.97,0.979,0.917,0.913,0.927,37.8,36.39,41.18,36.73,35.3,40.3,0,0,0,0,0,0,0.204,0,0.0561,0.37,0.64,0.36,39.8
683769600000,1991,9,1990,12,49,7,0.146,0.0442,0.102,6413.14,40.3,40.3,38.17,1,1,1,241.7,234.6,250.3,168.7,161.6,73,73,73,0,0,0,0.302,0.292,0.311,168.7,161.6,177.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.108,0.0101,0.00949,0.0108,0.0004,0.00037,0.00043,0.285,0.272,0.3,0.011,0.011,0.012,25.06,25,25.12,0.945,0.942,0.948,0.974,0.971,0.979,0.92,0.915,0.927,39.18,37.53,41.18,38.17,36.43,40.3,0,0,0,0,0,0,0.212,0,0.044,0.3,0.7,0.3,43.9
684374400000,1991,9,1990,12,50,7,0.137,0.0442,0.0925,5785.11,35.7,35.7,34.44,1,1,1,226,220.7,231.5,153,147.7,73,73,73,0,0,0,0.323,0.315,0.331,153,147.7,158.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.099,0.0972,0.101,0.00875,0.00831,0.00922,0.00034,0.00033,0.00036,0.257,0.247,0.267,0.01,0.0097,0.01,25.19,25.14,25.23,0.94,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.913,35.5,34.28,36.8,34.44,33.25,35.7,0,0,0,0,0,0,0.191,0,0.0445,0.32,0.68,0.32,42.2
