datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
875491200000,1997,9,1996,12,52,7,0.108,0.0276,0.0807,5032.59,32.11,32.11,29.96,1,1,1,179,174.9,183.5,133.4,120,45.57,41,57,0,0,0,0.255,0.223,0.322,133.4,120,142.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0867,0.0929,0.00709,0.00595,0.00786,0.00028,0.00023,0.00031,0.22,0.197,0.236,0.0086,0.0077,0.0092,25.34,25.33,25.36,0.931,0.925,0.935,0.97,0.97,0.97,0.904,0.897,0.907,30.88,27.6,33.11,29.96,26.78,32.11,0,0,0,0,0,0,0.166,0,0.0273,0.26,0.75,0.25,46.6
876096000000,1997,10,1997,1,1,7,0.103,0.0248,0.0782,4869.25,29.37,29.37,28.98,1,1,1,170.3,165.5,171.9,129.3,124.5,41,41,41,0,0,0,0.24,0.238,0.248,129.3,124.5,130.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0882,0.0865,0.0888,0.00674,0.00633,0.00688,0.00026,0.00025,0.00027,0.212,0.203,0.215,0.0083,0.008,0.0084,25.33,25.33,25.33,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,29.88,28.7,30.28,28.98,27.84,29.37,0,0,0,0,0,0,0.161,0,0.0248,0.24,0.76,0.24,47.3
876700800000,1997,10,1997,1,2,7,0.0975,0.0248,0.0727,4503.71,27.84,27.84,26.81,1,1,1,161.3,155.5,165.5,120.3,114.5,41,41,41,0,0,0,0.255,0.248,0.264,120.3,114.5,124.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.085,0.083,0.0865,0.00597,0.00548,0.00633,0.00023,0.00022,0.00025,0.196,0.186,0.203,0.0077,0.0073,0.008,25.33,25.33,25.33,0.925,0.921,0.928,0.97,0.97,0.97,0.897,0.894,0.9,27.64,26.2,28.7,26.81,25.42,27.84,0,0,0,0,0,0,0.149,0,0.0248,0.25,0.75,0.25,46.2
877305600000,1997,10,1997,1,3,7,0.0978,0.0248,0.073,4523.86,27.42,27.42,26.93,1,1,1,161.8,161,163.8,120.8,120,41,41,41,0,0,0,0.254,0.25,0.255,120.8,120,122.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.0849,0.0859,0.00601,0.00595,0.00619,0.00024,0.00023,0.00024,0.197,0.195,0.2,0.0077,0.0077,0.0078,25.33,25.33,25.33,0.926,0.925,0.927,0.97,0.97,0.97,0.898,0.897,0.899,27.76,27.56,28.27,26.93,26.73,27.42,0,0,0,0,0,0,0.15,0,0.0248,0.25,0.75,0.25,46.3
877910400000,1997,10,1997,1,4,7,0.0973,0.0246,0.0727,4502.46,26.97,26.97,26.8,1,1,1,161,161,161,120.2,120,40.71,40,41,0,0,0,0.253,0.249,0.255,120.2,120,121,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0849,0.0849,0.0849,0.00597,0.00595,0.00603,0.00023,0.00023,0.00024,0.196,0.195,0.197,0.0077,0.0077,0.0077,25.33,25.33,25.33,0.925,0.925,0.926,0.97,0.97,0.97,0.897,0.897,0.898,27.63,27.56,27.81,26.8,26.73,26.97,0,0,0,0,0,0,0.149,0,0.0246,0.25,0.75,0.25,46.3
878515200000,1997,11,1997,2,5,7,0.104,0.0242,0.0797,4966.62,33.91,33.91,29.56,1,1,1,171.8,161,190,131.8,121,40,40,40,0,0,0,0.234,0.211,0.249,131.8,121,150,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0887,0.0849,0.0952,0.00695,0.00603,0.0085,0.00027,0.00024,0.00033,0.216,0.197,0.249,0.0085,0.0077,0.0097,25.33,25.33,25.33,0.931,0.926,0.938,0.97,0.97,0.97,0.903,0.898,0.91,30.48,27.81,34.96,29.56,26.97,33.91,0,0,0,0,0,0,0.164,0,0.0243,0.23,0.77,0.23,47.8
879120000000,1997,11,1997,2,6,7,0.102,0.0314,0.0704,4348.81,29.6,29.6,25.89,1,1,1,168.4,165.5,175,116.4,111.5,52,40,54,0,0,0,0.309,0.233,0.326,116.4,111.5,131.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.0826,0.0888,0.00564,0.00523,0.00696,0.00022,0.0002,0.00027,0.189,0.181,0.216,0.0074,0.0071,0.0085,25.35,25.33,25.35,0.922,0.919,0.931,0.97,0.97,0.97,0.894,0.891,0.903,26.69,25.47,30.52,25.89,24.7,29.6,0,0,0,0,0,0,0.144,0,0.0316,0.31,0.69,0.31,42.6
879724800000,1997,11,1997,2,7,7,0.112,0.029,0.0825,5153.98,33.87,33.87,30.68,1,1,1,184.4,183.5,189.8,136.4,129.5,48,40,54,0,0,0,0.26,0.211,0.294,136.4,129.5,149.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.089,0.0951,0.00734,0.00675,0.00848,0.00029,0.00026,0.00033,0.225,0.213,0.248,0.0088,0.0083,0.0097,25.34,25.33,25.35,0.933,0.93,0.938,0.97,0.97,0.97,0.905,0.902,0.91,31.63,29.94,34.92,30.68,29.05,33.87,0,0,0,0,0,0,0.17,0,0.0295,0.26,0.74,0.26,46
880329600000,1997,11,1997,2,8,7,0.121,0.0242,0.0973,6141.03,38.09,38.09,36.55,1,1,1,200.9,189.8,207.1,160.9,149.8,40,40,40,0,0,0,0.199,0.193,0.211,160.9,149.8,167.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.099,0.0951,0.101,0.00942,0.00848,0.00996,0.00037,0.00033,0.00039,0.268,0.248,0.279,0.01,0.0097,0.011,25.31,25.28,25.33,0.942,0.938,0.944,0.972,0.97,0.974,0.915,0.91,0.919,37.62,34.92,39.11,36.55,33.87,38.09,0,0,0,0,0,0,0.203,0,0.0237,0.2,0.8,0.2,50.8
880934400000,1997,12,1997,3,9,7,0.13,0.0284,0.102,6430.67,41.94,41.94,38.28,1,1,1,215.2,207.1,230.1,168.2,160.1,47,47,47,0,0,0,0.219,0.204,0.227,168.2,160.1,183.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0995,0.108,0.01,0.00936,0.0113,0.00039,0.00037,0.00044,0.282,0.267,0.309,0.011,0.01,0.012,25.23,25.11,25.29,0.944,0.942,0.949,0.974,0.97,0.98,0.92,0.914,0.93,39.29,37.4,42.79,38.28,36.29,41.94,0,0,0,0,0,0,0.213,0,0.028,0.22,0.78,0.22,49.5
881539200000,1997,12,1997,3,10,7,0.147,0.0284,0.119,7567.83,47.68,47.68,45.05,1,1,1,243.6,232.5,255.2,196.6,185.5,47,47,47,0,0,0,0.193,0.184,0.202,196.6,185.5,208.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.108,0.116,0.0125,0.0115,0.0134,0.00049,0.00045,0.00053,0.333,0.313,0.353,0.013,0.012,0.014,25.01,24.93,25.09,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.97,43.36,48.65,45.05,42.49,47.68,0,0,0,0,0,0,0.25,0,0.028,0.19,0.81,0.19,51.5
882144000000,1997,12,1997,3,11,7,0.186,0.0284,0.158,9660.93,80.53,80.53,57.51,2,1,1.8571428571428572,308.2,261.5,413.3,261.2,214.5,47,47,47,0,0,0,0.155,0.114,0.18,261.2,214.5,366.3,990,990,990,965,964.7,965.5,25,24.5,25.3,0.135,0.119,0.172,0.0263,0.014,0.0719,0.0011,0.00055,0.0029,0.301,0.233,0.434,0.012,0.0093,0.018,24.75,24.11,24.97,0.936,0.922,0.957,0.973,0.97,0.98,0.91,0.894,0.938,33.2,25.58,50.12,32.2,24.81,48.2,0,0,0,0,0,0,0.319,0,0.028,0.15,0.85,0.15,51.9
882748800000,1997,12,1997,3,12,7,0.227,0.0284,0.199,12129.5,80.53,80.53,72.2,2,2,2,376.1,338.4,413.3,329.1,291.4,47,47,47,0,0,0,0.126,0.114,0.139,329.1,291.4,366.3,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.159,0.146,0.172,0.0543,0.0365,0.0719,0.0022,0.0015,0.0029,0.378,0.322,0.434,0.015,0.013,0.018,24.34,24.11,24.59,0.945,0.938,0.95,0.973,0.97,0.978,0.919,0.91,0.93,37.09,32.96,41.15,36.1,31.97,40.26,0,0,0,0,0,0,0.401,0,0.028,0.13,0.88,0.12,53.4
883353600000,1997,12,1997,3,13,7,0.256,0.0378,0.218,13258.2,81.62,81.62,78.92,2,2,2,422.8,413.3,446.9,360.3,339.3,62.43,47,74,0,0,0,0.147,0.114,0.179,360.3,339.3,372.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.171,0.165,0.177,0.0691,0.0591,0.075,0.0028,0.0024,0.0031,0.426,0.395,0.446,0.017,0.016,0.018,24.07,23.94,24.14,0.95,0.947,0.951,0.977,0.972,0.98,0.928,0.92,0.932,40.39,38.02,41.66,39.46,36.95,40.81,0,0,0,0,0,0,0.438,0,0.038,0.15,0.85,0.15,51.8
883958400000,1998,1,1997,4,14,7,0.297,0.0448,0.252,15215,96.36,96.36,90.57,2,2,2,490.3,463.3,519.2,416.3,389.3,74,74,74,0,0,0,0.151,0.143,0.16,416.3,389.3,445.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.192,0.182,0.202,0.0955,0.0828,0.109,0.0039,0.0034,0.0045,0.511,0.471,0.554,0.021,0.019,0.023,23.68,23.51,23.84,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.21,43.41,49.16,45.28,42.54,48.18,0,0,0,0,0,0,0.503,0,0.045,0.15,0.85,0.15,51.2
884563200000,1998,1,1997,4,15,7,0.341,0.0448,0.296,17120.9,120.9,120.9,101.9,3,2,2.2857142857142856,563.2,528.1,653.2,489.2,454.1,74,74,74,0,0,0,0.132,0.113,0.14,489.2,454.1,579.2,990,990,990,966.1,966,966.5,23.9,23.5,24,0.222,0.205,0.271,0.133,0.113,0.188,0.0056,0.0047,0.008,0.592,0.568,0.662,0.025,0.024,0.028,23.28,22.83,23.46,0.955,0.949,0.958,0.979,0.972,0.98,0.935,0.922,0.939,47.64,37.9,52.33,45.45,36.82,48.2,0,0,0,0,0,0,0.566,0,0.045,0.13,0.87,0.13,50.2
885168000000,1998,1,1997,4,16,7,0.419,0.0564,0.362,20878.1,127.5,127.5,124.3,3,3,3,692,685.3,702.3,598.8,590.9,93.29,74,101,0,0,0,0.135,0.108,0.146,598.8,590.9,614,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.284,0.281,0.291,0.201,0.196,0.211,0.0086,0.0084,0.009,0.697,0.685,0.721,0.03,0.029,0.031,22.63,22.59,22.65,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.934,0.936,42.28,41.73,43.38,41.42,40.88,42.51,0,0,0,0,0,0,0.69,0,0.057,0.13,0.86,0.14,49.8
885772800000,1998,1,1997,4,17,7,0.442,0.0624,0.379,21696.5,131.3,131.3,129.1,3,3,3,730.1,710.9,756.7,626.9,609.9,103.1,101,116,0,0,0,0.141,0.138,0.153,626.9,609.9,640.7,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.301,0.291,0.311,0.22,0.208,0.229,0.0095,0.009,0.0099,0.746,0.717,0.77,0.032,0.031,0.033,22.43,22.3,22.54,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.93,42.91,44.65,43.05,42.05,43.76,0,0,0,0,0,0,0.717,0,0.063,0.14,0.86,0.14,49.1
886377600000,1998,2,1997,5,18,7,0.48,0.0702,0.41,23065.7,144.6,144.6,137.3,3,3,3,794.4,756.7,853.6,678.4,640.7,116,116,116,0,0,0,0.146,0.136,0.153,678.4,640.7,737.6,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.332,0.311,0.366,0.254,0.229,0.294,0.011,0.0099,0.013,0.834,0.77,0.934,0.036,0.033,0.041,22.09,21.75,22.3,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.84,44.65,50.19,45.77,43.76,48.2,0,0,0,0,0,0,0.763,0,0.07,0.15,0.85,0.15,48.1
886982400000,1998,2,1997,5,19,7,0.544,0.0702,0.474,25498.4,157.6,157.6,151.8,4,3,3.5714285714285716,899.7,861.7,920.3,783.7,745.7,116,116,116,0,0,0,0.129,0.126,0.135,783.7,745.7,804.3,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.404,0.37,0.423,0.318,0.299,0.328,0.014,0.013,0.015,0.965,0.947,0.996,0.043,0.042,0.044,21.54,21.45,21.71,0.955,0.953,0.957,0.978,0.976,0.98,0.934,0.93,0.938,45,39.93,52.13,43.11,38.97,48.2,0,0,0,0,0,0,0.843,0,0.07,0.13,0.87,0.13,46.9
887587200000,1998,2,1997,5,20,7,0.734,0.0702,0.604,30575.9,192.8,192.8,182,4,4,4,1214,982,1611,1098,866,116,116,116,98.86,0,395,0.0985,0.072,0.118,999.3,866,1100,990,990,990,968.6,967.8,969.8,21.4,20.2,22.2,0.665,0.48,0.898,0.498,0.358,0.648,0.023,0.016,0.032,1.44,1.07,1.85,0.068,0.048,0.092,19.99,18.31,21.1,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.52,42.78,49.82,45.5,41.92,48.2,0,0,0,0,0,0,1.01,0,0.13,0.096,0.82,0.18,41.7
888192000000,1998,2,1997,5,21,7,1.19,0.0784,0.665,28993.6,180.4,180.4,172.6,4,4,4,1967,1722,2268,1837,1606,129.6,116,211,737.1,506,1020,0.0656,0.0519,0.093,1100,1100,1100,990,990,990,970.9,970.2,971.7,19.1,18.3,19.8,0.921,0.911,0.926,0.648,0.648,0.648,0.034,0.033,0.036,1.87,1.86,1.87,0.098,0.094,0.1,17.21,16.38,17.94,0.949,0.946,0.951,0.98,0.98,0.98,0.93,0.927,0.932,44.03,41.79,46.01,43.15,40.95,45.09,0,0,0,0,0,0,0.959,0,0.525,0.066,0.56,0.44,24.4
888796800000,1998,3,1997,6,22,7,1.42,0.128,0.665,27160.2,162.7,162.7,161.7,4,4,4,2345,2309,2381,2134,2098,211,211,211,1034,998,1070,0.09,0.0886,0.0914,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.19,16.11,16.28,0.946,0.945,0.946,0.979,0.978,0.979,0.926,0.925,0.926,41.29,41.06,41.52,40.42,40.17,40.67,0,0,0,0,0,0,0.898,0,0.755,0.09,0.47,0.53,19.1
889401600000,1998,3,1997,6,23,7,1.44,0.128,0.665,26995.1,160.7,160.7,160.7,4,4,4,2381,2381,2381,2170,2170,211,211,211,1070,1070,1070,0.0886,0.0886,0.0886,1100,1100,1100,990,990,990,972,972,972,18,18,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.11,16.11,16.11,0.945,0.945,0.945,0.978,0.978,0.978,0.925,0.925,0.925,41.06,41.06,41.06,40.17,40.17,40.17,0,0,0,0,0,0,0.893,0,0.775,0.089,0.46,0.54,18.7
890006400000,1998,3,1997,6,24,7,1.53,0.119,0.665,26288.4,160.7,160.7,156.5,4,4,4,2532,2381,2720,2336,2170,196.4,160,211,1236,1070,1460,0.078,0.0588,0.0886,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.74,15.29,16.11,0.944,0.942,0.945,0.976,0.974,0.978,0.921,0.917,0.925,40.07,38.85,41.06,39.12,37.82,40.17,0,0,0,0,0,0,0.869,0,0.865,0.078,0.43,0.57,17.2
890611200000,1998,3,1997,6,25,7,1.86,0.0968,0.665,23829.2,147.9,147.9,141.8,4,4,4,3072,2843,3328,2912,2683,160,160,160,1812,1583,2068,0.0522,0.0481,0.0563,1100,1100,1100,990,990,990,973.7,973.1,974.3,16.3,15.7,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.45,13.87,14.99,0.938,0.934,0.941,0.97,0.97,0.972,0.91,0.906,0.914,36.54,34.95,38.04,35.46,33.9,36.97,0,0,0,0,0,0,0.788,0,1.195,0.052,0.36,0.64,12.8
891216000000,1998,3,1997,6,26,7,2.1,0.139,0.665,22220.8,134.9,134.9,132.3,4,4,4,3476,3360,3553,3246,3200,229.3,160,257,2146,2100,2196,0.0658,0.0471,0.0742,1100,1100,1100,990,990,990,974.6,974.3,974.7,15.4,15.3,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.56,13.39,13.8,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,34.09,33.64,34.76,33.07,32.63,33.71,0,0,0,0,0,0,0.735,0,1.435,0.066,0.32,0.68,10.6
891820800000,1998,4,1997,7,27,7,2.1,0.155,0.665,22261,134.7,134.7,132.5,4,4,4,3465,3367,3553,3208,3110,257,257,257,2108,2010,2196,0.0742,0.0723,0.0763,1100,1100,1100,990,990,990,974.5,974.3,974.7,15.5,15.3,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.58,13.39,13.79,0.932,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,34.15,33.64,34.72,33.13,32.63,33.68,0,0,0,0,0,0,0.736,0,1.435,0.074,0.32,0.68,10.6
892425600000,1998,4,1997,7,28,7,1.97,0.155,0.665,23032.6,138.5,138.5,137.1,4,4,4,3261,3200,3367,3004,2943,257,257,257,1904,1843,2010,0.0788,0.0763,0.0803,1100,1100,1100,990,990,990,974.1,974,974.3,15.9,15.7,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.01,13.79,14.14,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,35.33,34.72,35.69,34.27,33.68,34.62,0,0,0,0,0,0,0.762,0,1.305,0.079,0.34,0.66,11.7
893030400000,1998,4,1997,7,29,7,1.93,0.155,0.665,23280.9,138.8,138.8,138.6,4,4,4,3196,3185,3200,2939,2928,257,257,257,1839,1828,1843,0.0804,0.0803,0.0807,1100,1100,1100,990,990,990,974,974,974,16,16,16,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.15,14.14,14.17,0.936,0.936,0.936,0.97,0.97,0.97,0.908,0.908,0.908,35.72,35.69,35.78,34.64,34.62,34.7,0,0,0,0,0,0,0.77,0,1.265,0.08,0.34,0.66,12.1
893635200000,1998,4,1997,7,30,7,1.87,0.164,0.665,23701.9,142.7,142.7,141.1,4,4,4,3095,3030,3185,2824,2741,270.7,257,289,1724,1641,1828,0.0876,0.0807,0.0954,1100,1100,1100,990,990,990,973.7,973.6,974,16.3,16,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.38,14.17,14.54,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.36,35.78,36.79,35.27,34.7,35.68,0,0,0,0,0,0,0.784,0,1.205,0.088,0.36,0.64,12.7
894240000000,1998,5,1997,8,31,7,1.75,0.175,0.665,24623.4,150.1,150.1,146.6,4,4,4,2889,2762,2970,2600,2473,289,289,289,1500,1373,1581,0.1,0.0973,0.105,1100,1100,1100,990,990,990,973.2,972.9,973.4,16.8,16.6,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.88,14.68,15.19,0.94,0.939,0.942,0.971,0.97,0.973,0.913,0.911,0.916,37.73,37.19,38.57,36.64,36.08,37.53,0,0,0,0,0,0,0.814,0,1.085,0.1,0.38,0.62,14.1
894844800000,1998,5,1997,8,32,7,1.58,0.175,0.665,25880.9,157.2,157.2,154.1,4,4,4,2620,2505,2684,2331,2216,289,289,289,1231,1116,1295,0.11,0.108,0.115,1100,1100,1100,990,990,990,972.6,972.3,972.8,17.4,17.2,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.53,15.37,15.81,0.943,0.942,0.944,0.975,0.974,0.977,0.919,0.918,0.922,39.5,39.08,40.25,38.51,38.07,39.31,0,0,0,0,0,0,0.856,0,0.915,0.11,0.42,0.58,16.4
895449600000,1998,5,1997,8,33,7,1.41,0.175,0.665,27232.8,165.4,165.4,162.1,4,4,4,2329,2207,2491,2040,1918,289,289,289,939.9,818,1102,0.124,0.116,0.131,1100,1100,1100,990,990,990,971.9,971.6,972.3,18.1,17.7,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.23,15.84,16.53,0.946,0.944,0.947,0.979,0.977,0.98,0.926,0.922,0.928,41.4,40.35,42.19,40.52,39.41,41.34,0,0,0,0,0,0,0.901,0,0.745,0.12,0.47,0.53,19.3
896054400000,1998,5,1997,8,34,7,1.23,0.175,0.665,28590.5,174.7,174.7,170.2,4,4,4,2029,1881,2187,1740,1592,289,289,289,639.9,492,798,0.143,0.132,0.154,1100,1100,1100,990,990,990,971.1,970.7,971.6,18.9,18.4,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,16.98,16.58,17.41,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.41,42.32,44.58,42.55,41.47,43.69,0,0,0,0,0,0,0.945,0,0.565,0.14,0.54,0.46,23.2
896659200000,1998,6,1997,9,35,7,1,0.137,0.665,30701.8,188.9,188.9,182.7,4,4,4,1654,1484,1794,1428,1258,226,226,226,328.1,158,468,0.137,0.126,0.152,1100,1100,1100,990,990,990,970,969.4,970.4,20,19.6,20.6,0.9,0.857,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.8,1.87,0.092,0.088,0.095,18.17,17.7,18.76,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.62,45.36,48.18,45.69,44.46,47.22,0,0,0,0,0,0,1.02,0,0.335,0.14,0.67,0.33,30.7
897264000000,1998,6,1997,9,36,7,0.801,0.123,0.658,32240.4,192.8,192.8,191.9,4,4,4,1324,1226,1456,1122,1041,202.6,185,226,33.71,0,130,0.153,0.141,0.17,1088,1041,1100,990,990,990,968.9,968.6,969.3,21.1,20.7,21.4,0.78,0.692,0.844,0.621,0.514,0.648,0.029,0.024,0.031,1.7,1.49,1.79,0.081,0.07,0.087,19.38,18.87,19.9,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.28,48.46,50.09,47.98,47.49,48.2,0,0,0,0,0,0,1.07,0,0.143,0.15,0.82,0.18,40.3
897868800000,1998,6,1997,9,37,7,0.666,0.112,0.554,29030.3,187.2,187.2,172.8,4,4,4,1102,983.4,1201,916.8,798.4,185,185,185,0,0,0,0.169,0.154,0.188,916.8,798.4,1016,990,990,990,968.2,967.8,968.5,21.8,21.5,22.2,0.549,0.436,0.655,0.387,0.325,0.458,0.018,0.015,0.021,1.19,0.974,1.4,0.055,0.044,0.065,20.59,20.07,21.19,0.955,0.953,0.955,0.979,0.975,0.98,0.935,0.929,0.936,44.12,39.53,47.74,43.2,38.55,46.79,0,0,0,0,0,0,0.96,0,0.112,0.17,0.83,0.17,43.6
898473600000,1998,6,1997,9,38,7,0.513,0.112,0.401,22273.5,144.6,144.6,132.6,3,3,3,848.4,786.5,944.3,663.4,601.5,185,185,185,0,0,0,0.219,0.196,0.235,663.4,601.5,759.3,990,990,990,967.3,967,967.7,22.7,22.3,23,0.336,0.3,0.4,0.244,0.203,0.306,0.011,0.0088,0.014,0.821,0.716,0.989,0.036,0.031,0.044,21.89,21.33,22.24,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.31,41.73,50.65,44.19,40.88,48.2,0,0,0,0,0,0,0.737,0,0.112,0.22,0.78,0.22,43.4
899078400000,1998,6,1997,9,39,7,0.423,0.102,0.321,18216.1,119.7,119.7,108.4,3,2,2.7142857142857144,699.5,630.9,771.7,530.2,467.9,169.3,163,185,0,0,0,0.243,0.228,0.258,530.2,467.9,586.7,990,990,990,966.7,966.4,967,23.3,23,23.6,0.256,0.22,0.291,0.157,0.12,0.193,0.0067,0.0051,0.0084,0.625,0.578,0.691,0.027,0.025,0.03,22.68,22.32,22.98,0.952,0.948,0.957,0.975,0.97,0.98,0.929,0.92,0.938,42.27,36.89,51.56,40.73,35.78,48.2,0,0,0,0,0,0,0.602,0,0.102,0.24,0.76,0.24,43.1
899683200000,1998,7,1997,10,40,7,0.355,0.0986,0.257,15142.7,96.4,96.4,90.14,2,2,2,587.2,545.1,630.9,424.2,382.1,163,163,163,0,0,0,0.278,0.258,0.299,424.2,382.1,467.9,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.202,0.187,0.22,0.0992,0.0794,0.12,0.0042,0.0033,0.0051,0.531,0.467,0.598,0.022,0.02,0.025,23.23,22.98,23.48,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,46.17,41.91,50.46,45.07,41.07,48.2,0,0,0,0,0,0,0.501,0,0.098,0.28,0.72,0.28,42.7
900288000000,1998,7,1997,10,41,7,0.309,0.0986,0.21,12524,78.99,78.99,74.55,2,2,2,511,497.5,531,348,334.5,163,163,163,0,0,0,0.319,0.307,0.328,348,334.5,368,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.171,0.182,0.0633,0.0569,0.0727,0.0026,0.0024,0.003,0.416,0.396,0.446,0.017,0.016,0.019,23.68,23.56,23.77,0.948,0.946,0.951,0.973,0.97,0.977,0.922,0.918,0.929,38.32,36.88,40.43,37.27,35.78,39.5,0,0,0,0,0,0,0.414,0,0.099,0.32,0.68,0.32,40.5
900892800000,1998,7,1997,10,42,7,0.283,0.0986,0.185,10995.9,71.55,71.55,65.45,2,2,2,468.3,446.9,497.5,305.3,283.9,163,163,163,0,0,0,0.349,0.328,0.365,305.3,283.9,334.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.153,0.171,0.0431,0.033,0.0569,0.0018,0.0014,0.0024,0.352,0.32,0.396,0.014,0.013,0.016,23.94,23.77,24.07,0.941,0.937,0.946,0.97,0.97,0.97,0.913,0.909,0.918,33.74,31.41,36.88,32.73,30.47,35.78,0,0,0,0,0,0,0.364,0,0.098,0.35,0.65,0.35,38.9
901497600000,1998,7,1997,10,43,7,0.26,0.0936,0.166,9937.38,61.69,61.69,59.15,2,2,2,429.9,413.3,446.9,275.2,260.1,154.7,134,163,0,0,0,0.359,0.319,0.385,275.2,260.1,285.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.149,0.144,0.153,0.0289,0.0218,0.034,0.0012,0.00089,0.0014,0.306,0.284,0.32,0.013,0.012,0.013,24.16,24.07,24.23,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.909,30.49,28.79,31.8,29.58,27.92,30.84,0,0,0,0,0,0,0.329,0,0.094,0.36,0.64,0.36,38.2
902102400000,1998,8,1997,11,44,7,0.241,0.081,0.16,9573.62,60.26,60.26,56.99,2,2,2,398.1,379.2,413.3,264.1,245.2,134,134,134,0,0,0,0.337,0.324,0.353,264.1,245.2,279.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.143,0.137,0.149,0.0239,0.0166,0.0308,0.00097,0.00067,0.0013,0.288,0.261,0.31,0.012,0.011,0.013,24.32,24.23,24.44,0.933,0.928,0.936,0.97,0.97,0.97,0.905,0.9,0.908,29.37,27.27,31.06,28.49,26.46,30.13,0,0,0,0,0,0,0.317,0,0.081,0.34,0.66,0.34,39.7
902707200000,1998,8,1997,11,45,7,0.219,0.081,0.138,8272.69,51.11,51.11,49.24,2,1,1.4285714285714286,361.8,353.1,371.1,227.8,219.1,134,134,134,0,0,0,0.37,0.361,0.379,227.8,219.1,237.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.13,0.127,0.134,0.0151,0.0144,0.0159,0.00061,0.00058,0.00064,0.328,0.246,0.392,0.013,0.0099,0.016,24.46,24.41,24.52,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.38,25.76,51.84,38.39,24.99,48.2,0,0,0,0,0,0,0.274,0,0.081,0.37,0.63,0.37,37.8
903312000000,1998,8,1997,11,46,7,0.204,0.081,0.123,7724.23,47.44,47.44,45.98,1,1,1,337.9,328,344.5,203.9,194,134,134,134,0,0,0,0.397,0.389,0.409,203.9,194,210.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.122,0.118,0.124,0.0131,0.0122,0.0136,0.00053,0.00049,0.00055,0.353,0.335,0.365,0.014,0.013,0.015,24.56,24.51,24.62,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.937,46.92,44.65,48.41,45.98,43.76,47.44,0,0,0,0,0,0,0.255,0,0.081,0.4,0.6,0.4,37.9
903916800000,1998,8,1997,11,47,7,0.191,0.081,0.11,6884.05,43.76,43.76,40.98,1,1,1,316.2,299,328,182.2,165,134,134,134,0,0,0,0.424,0.409,0.448,182.2,165,194,990,990,990,965,964.9,965,25,25,25.1,0.114,0.108,0.118,0.0112,0.00977,0.0122,0.00045,0.00039,0.00049,0.314,0.283,0.335,0.013,0.011,0.013,24.71,24.62,24.82,0.949,0.944,0.953,0.978,0.972,0.98,0.928,0.917,0.934,41.9,37.91,44.65,40.98,36.83,43.76,0,0,0,0,0,0,0.228,0,0.081,0.42,0.58,0.42,36
904521600000,1998,8,1997,11,48,7,0.173,0.0634,0.109,6859.68,43.24,43.24,40.83,1,1,1,285.3,278.6,299,180.4,165,104.9,100,134,0,0,0,0.367,0.344,0.448,180.4,165,190.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.114,0.0111,0.00977,0.0119,0.00044,0.00039,0.00048,0.308,0.283,0.326,0.012,0.011,0.013,24.85,24.81,24.88,0.949,0.944,0.952,0.978,0.972,0.98,0.928,0.917,0.933,41.73,37.91,44.12,40.83,36.83,43.24,0,0,0,0,0,0,0.227,0,0.064,0.37,0.63,0.37,39.7
905126400000,1998,9,1997,12,49,7,0.159,0.0605,0.0981,6113.45,39.18,39.18,36.39,1,1,1,262.1,255.2,273.6,162.1,155.2,100,100,100,0,0,0,0.382,0.366,0.392,162.1,155.2,173.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.102,0.108,0.00953,0.00894,0.0105,0.00038,0.00035,0.00042,0.275,0.262,0.295,0.011,0.01,0.012,24.98,24.91,25.02,0.943,0.941,0.947,0.972,0.97,0.976,0.916,0.913,0.924,37.45,35.81,40.13,36.39,34.74,39.18,0,0,0,0,0,0,0.202,0,0.0609,0.38,0.62,0.38,38.4
905731200000,1998,9,1997,12,50,7,0.146,0.0605,0.0855,5310.14,32.81,32.81,31.61,1,1,1,241.4,235.3,246.7,141.4,135.3,100,100,100,0,0,0,0.414,0.405,0.425,141.4,135.3,146.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0967,0.0946,0.0986,0.00777,0.00725,0.00822,0.00031,0.00029,0.00032,0.238,0.227,0.247,0.0094,0.0089,0.0098,25.11,25.07,25.16,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.59,31.14,33.83,31.61,30.2,32.81,0,0,0,0,0,0,0.176,0,0.0605,0.41,0.59,0.41,36.4
906336000000,1998,9,1997,12,51,7,0.136,0.0605,0.0755,4669.96,29.57,29.57,27.8,1,1,1,224.8,213.2,232.5,124.8,113.2,100,100,100,0,0,0,0.445,0.43,0.469,124.8,113.2,132.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0909,0.0868,0.0936,0.00636,0.00537,0.00701,0.00025,0.00021,0.00028,0.208,0.187,0.222,0.0082,0.0073,0.0087,25.24,25.18,25.33,0.928,0.92,0.932,0.97,0.97,0.97,0.9,0.893,0.904,28.66,25.88,30.48,27.8,25.1,29.57,0,0,0,0,0,0,0.154,0,0.0605,0.44,0.56,0.44,34.3
906940800000,1998,9,1997,12,52,7,0.126,0.046,0.0803,5004.56,34.13,34.13,29.79,1,1,1,208.8,207.1,209.1,132.8,109.1,76,58,100,0,0,0,0.364,0.277,0.478,132.8,109.1,151.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0919,0.0853,0.097,0.00704,0.00502,0.00859,0.00028,0.0002,0.00034,0.221,0.18,0.252,0.0086,0.0071,0.0099,25.33,25.29,25.37,0.929,0.917,0.939,0.97,0.97,0.97,0.902,0.89,0.911,30.71,24.89,35.19,29.79,24.15,34.13,0,0,0,0,0,0,0.165,0,0.0457,0.37,0.64,0.36,39.7
907545600000,1998,10,1998,1,1,7,0.123,0.0351,0.0876,5490.83,32.96,32.96,32.68,1,1,1,202.8,202,204,144.8,144,58,58,58,0,0,0,0.286,0.284,0.287,144.8,144,146,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0945,0.0952,0.00806,0.00799,0.00816,0.00031,0.00031,0.00032,0.241,0.239,0.243,0.0094,0.0094,0.0095,25.34,25.33,25.35,0.936,0.936,0.937,0.97,0.97,0.97,0.908,0.908,0.909,33.69,33.5,33.98,32.68,32.49,32.96,0,0,0,0,0,0,0.182,0,0.0354,0.29,0.71,0.29,44.6
908150400000,1998,10,1998,1,2,7,0.121,0.0351,0.0856,5362.76,32.49,32.49,31.92,1,1,1,199.5,197.5,202,141.5,139.5,58,58,58,0,0,0,0.291,0.287,0.294,141.5,139.5,144,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0929,0.0945,0.00778,0.00761,0.00799,0.0003,0.0003,0.00031,0.235,0.231,0.239,0.0092,0.009,0.0094,25.36,25.35,25.36,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.91,32.41,33.5,31.92,31.44,32.49,0,0,0,0,0,0,0.177,0,0.0354,0.29,0.71,0.29,44.3
908755200000,1998,10,1998,1,3,7,0.118,0.0351,0.083,5194.55,31.44,31.44,30.92,1,1,1,195.3,189.8,197.5,137.3,131.8,58,58,58,0,0,0,0.297,0.294,0.306,137.3,131.8,139.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0902,0.0929,0.00742,0.00695,0.00761,0.00029,0.00027,0.0003,0.227,0.218,0.231,0.0089,0.0085,0.009,25.36,25.36,25.36,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,31.88,30.52,32.41,30.92,29.61,31.44,0,0,0,0,0,0,0.172,0,0.035,0.3,0.7,0.3,44
909360000000,1998,10,1998,1,4,7,0.108,0.0347,0.0738,4576.79,29.65,29.65,27.24,1,1,1,179.4,171.9,190,122,113.9,57.43,54,58,0,0,0,0.32,0.305,0.337,122,113.9,132,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0866,0.0839,0.0902,0.00612,0.00543,0.00697,0.00024,0.00021,0.00027,0.2,0.186,0.218,0.0078,0.0073,0.0085,25.36,25.35,25.36,0.926,0.921,0.931,0.97,0.97,0.97,0.898,0.893,0.903,28.09,26.09,30.56,27.24,25.3,29.65,0,0,0,0,0,0,0.151,0,0.0342,0.32,0.68,0.32,42.4
909964800000,1998,11,1998,2,5,7,0.105,0.0327,0.072,4456.58,28.1,28.1,26.53,1,1,1,173,171.9,179.5,119,117.9,54,54,54,0,0,0,0.312,0.301,0.314,119,117.9,125.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0853,0.0849,0.0876,0.00587,0.00577,0.00641,0.00023,0.00023,0.00025,0.194,0.192,0.206,0.0076,0.0075,0.0081,25.35,25.35,25.35,0.924,0.923,0.929,0.97,0.97,0.97,0.896,0.896,0.901,27.35,27.08,28.97,26.53,26.26,28.1,0,0,0,0,0,0,0.147,0,0.033,0.31,0.69,0.31,42.4
910569600000,1998,11,1998,2,6,7,0.117,0.0327,0.0845,5288.69,32.92,32.92,31.48,1,1,1,193.7,179.5,199.7,139.7,125.5,54,54,54,0,0,0,0.279,0.27,0.301,139.7,125.5,145.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0876,0.0947,0.00762,0.00641,0.00813,0.0003,0.00025,0.00032,0.231,0.206,0.242,0.009,0.0081,0.0095,25.36,25.35,25.36,0.934,0.929,0.937,0.97,0.97,0.97,0.906,0.901,0.909,32.45,28.97,33.93,31.48,28.1,32.92,0,0,0,0,0,0,0.175,0,0.0325,0.28,0.72,0.28,45.2
911174400000,1998,11,1998,2,7,7,0.124,0.0327,0.0908,5705.89,33.96,33.96,33.96,1,1,1,204.2,204.2,204.2,150.2,150.2,54,54,54,0,0,0,0.264,0.264,0.264,150.2,150.2,150.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0963,0.0963,0.0963,0.00852,0.00852,0.00852,0.00033,0.00033,0.00033,0.25,0.25,0.25,0.0098,0.0098,0.0098,25.32,25.32,25.32,0.939,0.939,0.939,0.97,0.97,0.97,0.91,0.91,0.91,35.01,35.01,35.01,33.96,33.96,33.96,0,0,0,0,0,0,0.189,0,0.0332,0.26,0.73,0.27,46
911779200000,1998,11,1998,2,8,7,0.128,0.0327,0.0951,5974.32,37.2,37.2,35.56,1,1,1,211.2,204,218.1,157.2,150,54,54,54,0,0,0,0.256,0.248,0.265,157.2,150,164.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0988,0.0962,0.101,0.00911,0.0085,0.0097,0.00036,0.00033,0.00038,0.263,0.25,0.275,0.01,0.0098,0.011,25.27,25.22,25.33,0.941,0.938,0.943,0.97,0.97,0.972,0.913,0.91,0.917,36.65,34.96,38.27,35.56,33.91,37.2,0,0,0,0,0,0,0.198,0,0.0329,0.26,0.74,0.26,46.7
912384000000,1998,11,1998,2,9,7,0.162,0.029,0.133,8202.31,54.64,54.64,48.82,2,1,1.4285714285714286,267.4,223.9,295.8,219.4,169.9,48,47,54,0,0,0,0.182,0.159,0.241,219.4,169.9,248.8,990,990,990,964.8,964.5,964.9,25.2,25.1,25.5,0.12,0.103,0.131,0.0144,0.0102,0.0169,0.00057,0.0004,0.00067,0.302,0.258,0.379,0.012,0.01,0.015,24.94,24.84,25.17,0.942,0.929,0.959,0.975,0.97,0.98,0.919,0.901,0.94,38.42,28.17,52,37.11,27.32,48.2,0,0,0,0,0,0,0.271,0,0.029,0.18,0.82,0.18,50.6
912988800000,1998,12,1998,3,10,7,0.187,0.0321,0.155,9456.67,59.48,59.48,56.29,2,2,2,309.6,295.8,332.7,256.6,248.8,53,47,61,0,0,0,0.17,0.157,0.194,256.6,248.8,271.7,990,990,990,964.9,964.9,965.1,25.1,24.9,25.1,0.134,0.131,0.14,0.0203,0.0169,0.0272,0.00081,0.00067,0.0011,0.27,0.258,0.293,0.011,0.01,0.012,24.78,24.64,24.86,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,29.02,28.17,30.66,28.14,27.32,29.74,0,0,0,0,0,0,0.313,0,0.032,0.17,0.83,0.17,50.6
913593600000,1998,12,1998,3,11,7,0.209,0.0369,0.172,10435.5,67.76,67.76,62.12,2,2,2,344.9,334.4,371.1,283.9,273.4,61,61,61,0,0,0,0.177,0.164,0.182,283.9,273.4,310.1,990,990,990,965.1,965.1,965.3,24.9,24.7,24.9,0.144,0.14,0.153,0.033,0.028,0.0454,0.0013,0.0011,0.0018,0.311,0.295,0.35,0.013,0.012,0.014,24.56,24.39,24.63,0.936,0.934,0.942,0.97,0.97,0.97,0.908,0.906,0.913,32.02,30.85,34.93,31.06,29.92,33.88,0,0,0,0,0,0,0.345,0,0.037,0.18,0.82,0.18,49.9
914198400000,1998,12,1998,3,12,7,0.238,0.0369,0.201,12165.5,74.73,74.73,72.41,2,2,2,392.7,381.5,403.1,331.7,320.5,61,61,61,0,0,0,0.155,0.151,0.16,331.7,320.5,342.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.161,0.157,0.164,0.0556,0.0503,0.0605,0.0023,0.002,0.0025,0.383,0.366,0.398,0.016,0.015,0.016,24.25,24.19,24.33,0.945,0.943,0.947,0.971,0.97,0.973,0.918,0.915,0.921,37.29,36.07,38.42,36.21,34.99,37.37,0,0,0,0,0,0,0.402,0,0.037,0.16,0.84,0.16,51.1
914803200000,1998,12,1998,3,13,7,0.268,0.0403,0.228,13869.9,87.35,87.35,82.56,2,2,2,443.8,413.3,474.2,377.2,352.3,66.57,61,74,0,0,0,0.15,0.138,0.162,377.2,352.3,400.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.177,0.168,0.186,0.077,0.0653,0.0879,0.0032,0.0027,0.0036,0.452,0.414,0.487,0.019,0.017,0.02,23.95,23.78,24.13,0.952,0.949,0.955,0.979,0.975,0.98,0.932,0.925,0.936,42.17,39.53,44.57,41.28,38.54,43.68,0,0,0,0,0,0,0.459,0,0.04,0.15,0.85,0.15,51.8
915408000000,1999,1,1998,4,14,7,0.299,0.0448,0.254,15347,95.28,95.28,91.35,2,2,2,494.1,477.3,513.7,420.1,403.3,74,74,74,0,0,0,0.15,0.144,0.155,420.1,403.3,439.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.193,0.187,0.2,0.0973,0.0893,0.107,0.004,0.0037,0.0044,0.517,0.491,0.546,0.021,0.02,0.023,23.66,23.54,23.76,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,46.61,44.88,48.61,45.68,43.99,47.64,0,0,0,0,0,0,0.508,0,0.045,0.15,0.85,0.15,51.3
916012800000,1999,1,1998,4,15,7,0.355,0.0448,0.31,17970.8,112.8,112.8,107,3,2,2.7142857142857144,587.2,528.1,613.6,513.2,454.1,74,74,74,0,0,0,0.127,0.121,0.14,513.2,454.1,539.6,990,990,990,966.2,966,966.4,23.8,23.6,24,0.234,0.205,0.249,0.146,0.113,0.161,0.0061,0.0047,0.0068,0.583,0.537,0.605,0.025,0.023,0.025,23.18,23.05,23.46,0.951,0.947,0.958,0.975,0.97,0.98,0.927,0.918,0.939,41.85,36.34,52.33,40.25,35.25,48.2,0,0,0,0,0,0,0.594,0,0.045,0.13,0.87,0.13,50.6
916617600000,1999,1,1998,4,16,7,0.386,0.0541,0.332,19225,117.5,117.5,114.4,3,3,3,638.8,613.6,647.5,549.4,539.6,89.43,74,101,0,0,0,0.14,0.116,0.156,549.4,539.6,562.8,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.256,0.249,0.262,0.168,0.161,0.177,0.0071,0.0068,0.0075,0.613,0.595,0.634,0.026,0.025,0.027,22.93,22.9,23.05,0.951,0.95,0.952,0.974,0.973,0.976,0.926,0.924,0.929,39.15,38.62,40.13,38.14,37.58,39.18,0,0,0,0,0,0,0.636,0,0.054,0.14,0.86,0.14,49.8
917222400000,1999,1,1998,4,17,7,0.441,0.0611,0.38,21733.8,136.9,136.9,129.4,3,3,3,729.1,692.2,771.7,628.1,591.2,101,101,101,0,0,0,0.139,0.131,0.146,628.1,591.2,670.7,990,990,990,966.8,966.7,967,23.2,23,23.3,0.302,0.281,0.326,0.221,0.196,0.249,0.0095,0.0084,0.011,0.747,0.685,0.819,0.032,0.029,0.036,22.44,22.19,22.65,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44,41.75,46.57,43.12,40.9,45.64,0,0,0,0,0,0,0.719,0,0.061,0.14,0.86,0.14,49.3
917827200000,1999,2,1998,5,18,7,0.48,0.0702,0.41,23146.2,144.1,144.1,137.8,3,3,3,794.4,774.5,832.3,678.4,658.5,116,116,116,0,0,0,0.146,0.139,0.15,678.4,658.5,716.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.332,0.321,0.353,0.254,0.241,0.279,0.011,0.01,0.012,0.834,0.8,0.898,0.036,0.035,0.039,22.09,21.87,22.2,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.86,45.71,49.01,45.92,44.8,48.03,0,0,0,0,0,0,0.765,0,0.07,0.15,0.85,0.15,48.2
918432000000,1999,2,1998,5,19,7,0.536,0.0702,0.465,25135.9,160,160,149.6,4,3,3.4285714285714284,885.5,846.5,934.1,769.5,730.5,116,116,116,0,0,0,0.131,0.124,0.137,769.5,730.5,818.1,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.392,0.362,0.436,0.311,0.289,0.335,0.014,0.013,0.015,0.953,0.921,0.989,0.042,0.041,0.044,21.61,21.37,21.79,0.955,0.952,0.957,0.978,0.974,0.98,0.934,0.928,0.938,46.18,39.28,51.83,44.29,38.28,48.2,0,0,0,0,0,0,0.831,0,0.071,0.13,0.87,0.13,46.9
919036800000,1999,2,1998,5,20,7,0.616,0.0702,0.546,29084.6,189.2,189.2,173.1,4,4,4,1019,934.1,1129,903,818.1,116,116,116,0,0,0,0.114,0.103,0.124,903,818.1,1013,990,990,990,967.9,967.6,968.3,22.1,21.7,22.4,0.515,0.436,0.622,0.379,0.335,0.452,0.017,0.015,0.021,1.14,0.989,1.36,0.052,0.044,0.063,20.91,20.34,21.37,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,44.18,40.89,48.26,43.28,39.99,47.3,0,0,0,0,0,0,0.962,0,0.07,0.11,0.89,0.11,47.2
919641600000,1999,2,1998,5,21,7,0.798,0.0702,0.662,32246,192.8,192.8,191.9,4,4,4,1319,1183,1520,1203,1067,116,116,116,108.6,0,304,0.0885,0.0763,0.0981,1095,1067,1100,990,990,990,968.9,968.5,969.5,21.1,20.5,21.5,0.788,0.701,0.877,0.636,0.573,0.648,0.03,0.027,0.032,1.72,1.57,1.83,0.082,0.073,0.089,19.37,18.63,19.96,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.57,47.82,50.65,47.99,46.87,48.2,0,0,0,0,0,0,1.07,0,0.136,0.088,0.83,0.17,40.4
920246400000,1999,3,1998,6,22,7,1.11,0.0968,0.665,29618.8,186.1,186.1,176.3,4,4,4,1840,1558,2083,1680,1398,160,160,160,580.6,298,823,0.0877,0.0768,0.103,1100,1100,1100,990,990,990,970.6,969.7,971.3,19.4,18.7,20.3,0.918,0.893,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.84,1.87,0.096,0.091,0.1,17.56,16.82,18.49,0.95,0.947,0.952,0.98,0.98,0.98,0.931,0.929,0.933,44.98,42.99,47.46,44.08,42.13,46.51,0,0,0,0,0,0,0.979,0,0.445,0.087,0.6,0.4,26.7
920851200000,1999,3,1998,6,23,7,1.37,0.0968,0.665,27533.2,167.3,167.3,163.9,4,4,4,2262,2130,2408,2102,1970,160,160,160,1002,870,1148,0.0709,0.0665,0.0751,1100,1100,1100,990,990,990,971.7,971.4,972.1,18.3,17.9,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.39,16.04,16.71,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.924,0.928,41.83,40.89,42.69,40.97,39.99,41.83,0,0,0,0,0,0,0.91,0,0.705,0.071,0.49,0.51,20.1
921456000000,1999,3,1998,6,24,7,1.48,0.0968,0.665,26677,159.9,159.9,158.8,4,4,4,2449,2408,2477,2289,2248,160,160,160,1189,1148,1217,0.0653,0.0646,0.0665,1100,1100,1100,990,990,990,972.2,972.1,972.3,17.8,17.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.94,15.87,16.04,0.945,0.944,0.945,0.977,0.977,0.978,0.923,0.923,0.924,40.62,40.44,40.89,39.7,39.5,39.99,0,0,0,0,0,0,0.882,0,0.815,0.065,0.45,0.55,18
922060800000,1999,3,1998,6,25,7,1.51,0.0968,0.665,26421.1,157.9,157.9,157.3,4,4,4,2504,2481,2550,2344,2321,160,160,160,1244,1221,1290,0.0639,0.0627,0.0645,1100,1100,1100,990,990,990,972.3,972.3,972.4,17.7,17.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.81,15.7,15.87,0.944,0.944,0.944,0.977,0.976,0.977,0.922,0.921,0.923,40.26,39.95,40.41,39.32,38.99,39.48,0,0,0,0,0,0,0.874,0,0.845,0.064,0.44,0.56,17.5
922665600000,1999,3,1998,6,26,7,1.58,0.107,0.665,25877.1,155,155,154,4,4,4,2620,2587,2665,2443,2427,177.7,160,191,1342,1327,1374,0.0678,0.0613,0.0729,1100,1100,1100,990,990,990,972.6,972.5,972.7,17.4,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.53,15.42,15.61,0.943,0.943,0.943,0.975,0.974,0.975,0.919,0.918,0.92,39.5,39.2,39.72,38.51,38.2,38.74,0,0,0,0,0,0,0.856,0,0.915,0.068,0.42,0.58,16.4
923270400000,1999,4,1998,7,27,7,1.64,0.116,0.665,25420.5,152.3,152.3,151.3,4,4,4,2718,2684,2762,2527,2493,191,191,191,1427,1393,1471,0.0703,0.0692,0.0712,1100,1100,1100,990,990,990,972.8,972.8,972.9,17.2,17.1,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.29,15.19,15.37,0.942,0.942,0.942,0.974,0.973,0.974,0.917,0.916,0.918,38.86,38.57,39.08,37.83,37.53,38.07,0,0,0,0,0,0,0.841,0,0.975,0.071,0.41,0.59,15.5
923875200000,1999,4,1998,7,28,7,1.74,0.116,0.665,24664.2,148.9,148.9,146.8,4,4,4,2881,2805,2978,2690,2614,191,191,191,1590,1514,1687,0.0663,0.0641,0.0681,1100,1100,1100,990,990,990,973.2,973,973.5,16.8,16.5,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.9,14.67,15.08,0.94,0.939,0.941,0.971,0.97,0.972,0.913,0.911,0.915,37.79,37.14,38.29,36.7,36.03,37.23,0,0,0,0,0,0,0.816,0,1.075,0.067,0.38,0.62,14.2
924480000000,1999,4,1998,7,29,7,1.93,0.116,0.665,23295.6,143.7,143.7,138.7,4,4,4,3197,2994,3345,3006,2803,191,191,191,1906,1703,2054,0.0598,0.0571,0.0638,1100,1100,1100,990,990,990,974,973.5,974.3,16,15.7,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.16,13.83,14.63,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,35.74,34.84,37.03,34.67,33.8,35.92,0,0,0,0,0,0,0.77,0,1.265,0.06,0.34,0.66,12.1
925084800000,1999,4,1998,7,30,7,2.04,0.132,0.665,22618.1,135.2,135.2,134.6,4,4,4,3370,3345,3389,3151,3056,219,191,289,2051,1956,2098,0.0651,0.0564,0.0864,1100,1100,1100,990,990,990,974.3,974.3,974.4,15.7,15.6,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.78,13.74,13.83,0.934,0.933,0.934,0.97,0.97,0.97,0.906,0.905,0.906,34.7,34.59,34.84,33.66,33.55,33.8,0,0,0,0,0,0,0.748,0,1.375,0.065,0.33,0.67,11.1
925689600000,1999,5,1998,8,31,7,1.94,0.175,0.665,23245.8,142,142,138.4,4,4,4,3208,3060,3345,2919,2771,289,289,289,1819,1671,1956,0.0901,0.0864,0.0944,1100,1100,1100,990,990,990,974,973.7,974.3,16,15.7,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.13,13.83,14.47,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.66,34.84,36.59,34.59,33.8,35.49,0,0,0,0,0,0,0.769,0,1.275,0.09,0.34,0.66,12
926294400000,1999,5,1998,8,32,7,1.75,0.175,0.665,24577.4,149.8,149.8,146.3,4,4,4,2899,2774,2994,2610,2485,289,289,289,1510,1385,1605,0.0997,0.0965,0.104,1100,1100,1100,990,990,990,973.3,973,973.5,16.7,16.5,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.86,14.63,15.16,0.94,0.939,0.942,0.971,0.97,0.973,0.913,0.911,0.916,37.66,37.03,38.49,36.57,35.92,37.45,0,0,0,0,0,0,0.813,0,1.085,0.1,0.38,0.62,14
926899200000,1999,5,1998,8,33,7,1.53,0.175,0.665,26267.5,162,162,156.4,4,4,4,2537,2333,2695,2248,2044,289,289,289,1148,944,1306,0.114,0.107,0.124,1100,1100,1100,990,990,990,972.4,971.9,972.8,17.6,17.2,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.73,15.35,16.22,0.944,0.942,0.946,0.976,0.974,0.979,0.921,0.918,0.926,40.04,39.01,41.38,39.09,37.99,40.51,0,0,0,0,0,0,0.869,0,0.865,0.11,0.43,0.57,17.2
927504000000,1999,5,1998,8,34,7,1.33,0.175,0.665,27799.5,169.6,169.6,165.5,4,4,4,2202,2041,2346,1913,1752,289,289,289,812.4,652,957,0.132,0.123,0.142,1100,1100,1100,990,990,990,971.6,971.2,971.9,18.4,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.54,16.19,16.93,0.947,0.946,0.948,0.98,0.979,0.98,0.927,0.926,0.929,42.22,41.29,43.27,41.37,40.42,42.4,0,0,0,0,0,0,0.919,0,0.665,0.13,0.5,0.5,20.9
928108800000,1999,5,1998,8,35,7,1.18,0.142,0.665,28917.1,177.8,177.8,172.1,4,4,4,1958,1794,2005,1723,1568,235,226,289,623.1,468,679,0.12,0.113,0.144,1100,1100,1100,990,990,990,971,970.4,971.1,19,18.9,19.6,0.925,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.095,0.099,17.16,17.01,17.7,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,43.91,43.5,45.36,43.03,42.63,44.46,0,0,0,0,0,0,0.956,0,0.515,0.12,0.56,0.44,24.5
928713600000,1999,6,1998,9,36,7,0.936,0.137,0.663,31225.1,192.8,192.8,185.9,4,4,4,1548,1298,1698,1322,1072,226,226,226,226,0,372,0.147,0.133,0.174,1096,1072,1100,990,990,990,969.6,968.8,970.1,20.4,19.9,21.2,0.867,0.748,0.911,0.639,0.585,0.648,0.031,0.028,0.033,1.81,1.63,1.86,0.089,0.077,0.094,18.56,18.02,19.54,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.935,47.46,46.23,49.53,46.47,45.3,48.2,0,0,0,0,0,0,1.03,0,0.273,0.15,0.71,0.29,33.4
929318400000,1999,6,1998,9,37,7,0.707,0.137,0.57,29469.9,188,188,175.4,4,4,4,1169,1052,1261,942.6,826.3,226,226,226,0,0,0,0.194,0.179,0.215,942.6,826.3,1035,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.583,0.468,0.694,0.407,0.339,0.502,0.019,0.015,0.024,1.25,1.03,1.48,0.058,0.047,0.07,20.32,19.8,20.91,0.955,0.953,0.955,0.98,0.977,0.98,0.935,0.931,0.936,44.77,40.38,47.96,43.85,39.45,47,0,0,0,0,0,0,0.975,0,0.137,0.19,0.81,0.19,41.7
929923200000,1999,6,1998,9,38,7,0.562,0.112,0.45,24285.7,160,160,144.6,4,3,3.2857142857142856,928.5,832.3,1018,743.5,647.3,185,185,185,0,0,0,0.2,0.182,0.222,743.5,647.3,832.6,990,990,990,967.6,967.2,968,22.4,22,22.8,0.393,0.326,0.467,0.293,0.233,0.342,0.013,0.01,0.016,0.936,0.793,1.03,0.042,0.035,0.047,21.45,21.01,21.98,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.92,39.76,51.74,44.43,38.79,48.2,0,0,0,0,0,0,0.803,0,0.112,0.2,0.8,0.2,43.2
930528000000,1999,6,1998,9,39,7,0.44,0.104,0.336,19097.7,125.6,125.6,113.7,3,3,3,727.5,663.6,803.3,555,500.6,172.4,163,185,0,0,0,0.237,0.222,0.246,555,500.6,618.3,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.271,0.238,0.309,0.172,0.135,0.214,0.0074,0.0058,0.0094,0.635,0.541,0.744,0.027,0.023,0.033,22.56,22.14,22.9,0.951,0.946,0.955,0.974,0.97,0.98,0.926,0.918,0.936,38.88,35.47,42.73,37.89,34.4,41.88,0,0,0,0,0,0,0.632,0,0.104,0.24,0.76,0.24,43.4
931132800000,1999,7,1998,10,40,7,0.366,0.0986,0.268,15629.6,103.2,103.2,93.03,3,2,2.142857142857143,605.6,553,663.6,442.6,390,163,163,163,0,0,0,0.27,0.246,0.295,442.6,390,500.6,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.211,0.19,0.238,0.108,0.0831,0.135,0.0046,0.0035,0.0058,0.544,0.479,0.618,0.023,0.02,0.026,23.14,22.9,23.43,0.955,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.939,45.38,35.47,51.56,44.06,34.4,48.2,0,0,0,0,0,0,0.517,0,0.098,0.27,0.73,0.27,42.7
931737600000,1999,7,1998,10,41,7,0.308,0.0986,0.209,12439.3,81.07,81.07,74.04,2,2,2,508.5,486.1,540.2,345.5,323.1,163,163,163,0,0,0,0.321,0.302,0.335,345.5,323.1,377.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.167,0.186,0.0621,0.0515,0.0771,0.0026,0.0021,0.0032,0.412,0.379,0.46,0.017,0.016,0.019,23.7,23.51,23.83,0.948,0.944,0.952,0.973,0.97,0.979,0.922,0.916,0.932,38.04,35.66,41.4,37.02,34.59,40.53,0,0,0,0,0,0,0.411,0,0.099,0.32,0.68,0.32,40.4
932342400000,1999,7,1998,10,42,7,0.277,0.0986,0.179,10637,67.35,67.35,63.32,2,2,2,458.2,442.9,477.3,295.2,279.9,163,163,163,0,0,0,0.356,0.342,0.368,295.2,279.9,314.3,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.157,0.151,0.163,0.0383,0.0311,0.0473,0.0016,0.0013,0.002,0.337,0.314,0.365,0.014,0.013,0.015,24,23.89,24.09,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.915,32.64,30.96,34.72,31.66,30.03,33.67,0,0,0,0,0,0,0.352,0,0.098,0.36,0.65,0.35,38.4
932947200000,1999,7,1998,10,43,7,0.256,0.0961,0.16,9536.08,60.07,60.07,56.76,2,2,2,423.1,398.5,442.9,264.2,245.3,158.9,134,163,0,0,0,0.375,0.336,0.399,264.2,245.3,279.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.145,0.139,0.151,0.024,0.0166,0.0311,0.00098,0.00068,0.0013,0.29,0.264,0.314,0.012,0.011,0.013,24.21,24.09,24.32,0.933,0.928,0.936,0.97,0.97,0.97,0.905,0.9,0.908,29.26,27.13,30.96,28.38,26.31,30.03,0,0,0,0,0,0,0.315,0,0.096,0.38,0.63,0.37,37.3
933552000000,1999,8,1998,11,44,7,0.229,0.081,0.148,8888.09,55.11,55.11,52.91,2,2,2,379.2,364.9,389.3,245.2,230.9,134,134,134,0,0,0,0.354,0.344,0.367,245.2,230.9,255.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.137,0.131,0.14,0.0172,0.0154,0.0195,0.00069,0.00062,0.00079,0.262,0.245,0.274,0.011,0.0099,0.011,24.44,24.38,24.53,0.928,0.923,0.931,0.97,0.97,0.97,0.9,0.896,0.903,27.27,25.64,28.41,26.45,24.87,27.55,0,0,0,0,0,0,0.294,0,0.081,0.35,0.65,0.35,38.8
934156800000,1999,8,1998,11,45,7,0.214,0.081,0.133,8116.27,49.74,49.74,48.31,2,1,1.1428571428571428,354.5,344.5,364.9,220.5,210.5,134,134,134,0,0,0,0.378,0.367,0.389,220.5,210.5,230.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.124,0.131,0.0145,0.0136,0.0154,0.00058,0.00055,0.00062,0.36,0.245,0.392,0.015,0.0099,0.016,24.47,24.41,24.53,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.896,0.94,46.73,25.64,51.84,44.76,24.87,48.2,0,0,0,0,0,0,0.268,0,0.081,0.38,0.62,0.38,37.9
934761600000,1999,8,1998,11,46,7,0.198,0.081,0.117,7343.85,47.44,47.44,43.71,1,1,1,327.9,314.6,344.5,193.9,180.6,134,134,134,0,0,0,0.409,0.389,0.426,193.9,180.6,210.5,990,990,990,965,965,965.1,25,24.9,25,0.118,0.114,0.124,0.0122,0.0111,0.0136,0.00049,0.00044,0.00055,0.335,0.311,0.365,0.013,0.012,0.015,24.63,24.51,24.72,0.953,0.949,0.957,0.98,0.979,0.98,0.934,0.929,0.937,44.61,41.54,48.41,43.71,40.68,47.44,0,0,0,0,0,0,0.243,0,0.081,0.41,0.59,0.41,37.1
935366400000,1999,8,1998,11,47,7,0.177,0.081,0.096,5952,38.73,38.73,35.43,1,1,1,292.8,284.3,306.7,158.8,150.3,134,134,134,0,0,0,0.458,0.437,0.471,158.8,150.3,172.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.106,0.103,0.111,0.00925,0.00852,0.0104,0.00037,0.00034,0.00042,0.272,0.257,0.297,0.011,0.01,0.012,24.86,24.77,24.91,0.942,0.939,0.946,0.971,0.97,0.975,0.915,0.911,0.923,36.47,34.48,39.71,35.43,33.45,38.73,0,0,0,0,0,0,0.197,0,0.081,0.46,0.54,0.46,33.6
935971200000,1999,8,1998,11,48,7,0.161,0.0547,0.106,6664.44,44.44,44.44,39.67,1,1,1,265.5,257.6,281.9,175.1,140.6,90.43,73,134,0,0,0,0.338,0.273,0.488,175.1,140.6,194.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.0996,0.114,0.0106,0.0077,0.0123,0.00042,0.00031,0.00049,0.298,0.24,0.332,0.012,0.0095,0.013,24.94,24.9,24.96,0.947,0.935,0.953,0.977,0.97,0.98,0.925,0.907,0.934,40.58,32.21,45.35,39.67,31.24,44.44,0,0,0,0,0,0,0.22,0,0.055,0.34,0.66,0.34,41.4
936576000000,1999,9,1998,12,49,7,0.15,0.0442,0.106,6707.35,41.49,41.49,39.92,1,1,1,248.8,243.7,255.2,175.8,170.7,73,73,73,0,0,0,0.294,0.286,0.3,175.8,170.7,182.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.109,0.0107,0.0103,0.0112,0.00042,0.0004,0.00044,0.298,0.289,0.309,0.012,0.011,0.012,25.01,24.97,25.05,0.947,0.945,0.949,0.978,0.975,0.98,0.926,0.922,0.93,40.83,39.64,42.34,39.92,38.66,41.49,0,0,0,0,0,0,0.222,0,0.044,0.29,0.71,0.29,44.7
937180800000,1999,9,1998,12,50,7,0.143,0.0442,0.0985,6179.28,38.66,38.66,36.78,1,1,1,235.9,223.9,243.7,162.9,150.9,73,73,73,0,0,0,0.31,0.3,0.326,162.9,150.9,170.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.103,0.0983,0.105,0.0096,0.00858,0.0103,0.00038,0.00034,0.0004,0.275,0.253,0.289,0.011,0.0099,0.011,25.11,25.05,25.2,0.943,0.939,0.945,0.972,0.97,0.975,0.917,0.911,0.922,37.83,35.02,39.64,36.78,33.97,38.66,0,0,0,0,0,0,0.204,0,0.0445,0.31,0.69,0.31,43.2
937785600000,1999,9,1998,12,51,7,0.126,0.0442,0.0815,5087.33,32.64,32.64,30.28,1,1,1,207.8,203.7,218.1,134.8,130.7,73,73,73,0,0,0,0.351,0.335,0.358,134.8,130.7,145.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0926,0.0912,0.0963,0.00721,0.00686,0.00808,0.00028,0.00027,0.00032,0.224,0.217,0.243,0.0088,0.0085,0.0095,25.33,25.25,25.36,0.932,0.931,0.937,0.97,0.97,0.97,0.904,0.903,0.909,31.22,30.25,33.65,30.28,29.34,32.64,0,0,0,0,0,0,0.168,0,0.0445,0.35,0.65,0.35,40.4
938390400000,1999,9,1998,12,52,7,0.123,0.0403,0.0828,5178.12,33.01,33.01,30.82,1,1,1,203.5,202,204.2,136.9,131,66.57,58,73,0,0,0,0.327,0.284,0.358,136.9,131,146.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0913,0.0953,0.00739,0.00688,0.00818,0.00029,0.00027,0.00032,0.228,0.218,0.243,0.0089,0.0085,0.0095,25.35,25.33,25.36,0.933,0.931,0.937,0.97,0.97,0.97,0.905,0.903,0.909,31.78,30.32,34.03,30.82,29.41,33.01,0,0,0,0,0,0,0.171,0,0.0402,0.33,0.67,0.33,42.1
