datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
938995200000,1999,10,1999,1,1,7,0.121,0.0351,0.0861,5397.12,32.49,32.49,32.13,1,1,1,200.4,199.7,202,142.4,141.7,58,58,58,0,0,0,0.289,0.287,0.29,142.4,141.7,144,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0937,0.0945,0.00785,0.00779,0.00799,0.00031,0.0003,0.00031,0.236,0.235,0.239,0.0092,0.0092,0.0094,25.36,25.35,25.36,0.935,0.935,0.936,0.97,0.97,0.97,0.907,0.907,0.908,33.12,32.96,33.5,32.13,31.97,32.49,0,0,0,0,0,0,0.178,0,0.0349,0.29,0.71,0.29,44.6
939600000000,1999,10,1999,1,2,7,0.121,0.0351,0.0857,5370.37,31.97,31.97,31.97,1,1,1,199.7,199.7,199.7,141.7,141.7,58,58,58,0,0,0,0.29,0.29,0.29,141.7,141.7,141.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0937,0.0937,0.00779,0.00779,0.00779,0.0003,0.0003,0.0003,0.235,0.235,0.235,0.0092,0.0092,0.0092,25.36,25.36,25.36,0.935,0.935,0.935,0.97,0.97,0.97,0.907,0.907,0.907,32.96,32.96,32.96,31.97,31.97,31.97,0,0,0,0,0,0,0.178,0,0.0353,0.29,0.71,0.29,44.4
940204800000,1999,10,1999,1,3,7,0.121,0.0351,0.0857,5370.37,31.97,31.97,31.97,1,1,1,199.7,199.7,199.7,141.7,141.7,58,58,58,0,0,0,0.29,0.29,0.29,141.7,141.7,141.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0937,0.0937,0.00779,0.00779,0.00779,0.0003,0.0003,0.0003,0.235,0.235,0.235,0.0092,0.0092,0.0092,25.36,25.36,25.36,0.935,0.935,0.935,0.97,0.97,0.97,0.907,0.907,0.907,32.96,32.96,32.96,31.97,31.97,31.97,0,0,0,0,0,0,0.178,0,0.0353,0.29,0.71,0.29,44.4
940809600000,1999,10,1999,1,4,7,0.12,0.0351,0.0846,5299.69,31.89,31.89,31.55,1,1,1,197.9,197.5,199.4,139.9,139.5,58,58,58,0,0,0,0.293,0.291,0.294,139.9,139.5,141.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0929,0.0935,0.00764,0.00761,0.00777,0.0003,0.0003,0.0003,0.232,0.231,0.235,0.0091,0.009,0.0092,25.36,25.36,25.36,0.934,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,32.52,32.41,32.88,31.55,31.44,31.89,0,0,0,0,0,0,0.175,0,0.0354,0.29,0.7,0.3,44.2
941414400000,1999,11,1999,2,5,7,0.117,0.0327,0.0848,5308.14,31.6,31.6,31.6,1,1,1,194.2,194.2,194.2,140.2,140.2,54,54,54,0,0,0,0.278,0.278,0.278,140.2,140.2,140.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0928,0.0928,0.00766,0.00766,0.00766,0.0003,0.0003,0.0003,0.232,0.232,0.232,0.0091,0.0091,0.0091,25.36,25.36,25.36,0.934,0.934,0.934,0.97,0.97,0.97,0.906,0.906,0.906,32.57,32.57,32.57,31.6,31.6,31.6,0,0,0,0,0,0,0.176,0,0.0322,0.28,0.72,0.28,45.4
942019200000,1999,11,1999,2,6,7,0.122,0.0327,0.0889,5580.39,33.96,33.96,33.22,1,1,1,201,194.2,204.2,147,140.2,54,54,54,0,0,0,0.269,0.264,0.278,147,140.2,150.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0952,0.0928,0.0963,0.00825,0.00766,0.00852,0.00032,0.0003,0.00033,0.244,0.232,0.25,0.0096,0.0091,0.0098,25.34,25.32,25.36,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.91,34.24,32.57,35.01,33.22,31.6,33.96,0,0,0,0,0,0,0.185,0,0.0331,0.27,0.73,0.27,45.7
942624000000,1999,11,1999,2,7,7,0.124,0.0327,0.0911,5722.82,34.63,34.63,34.06,1,1,1,204.7,203.7,207.1,150.7,149.7,54,54,54,0,0,0,0.264,0.261,0.265,150.7,149.7,153.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0965,0.0961,0.0973,0.00856,0.00847,0.00877,0.00033,0.00033,0.00034,0.251,0.249,0.255,0.0098,0.0097,0.01,25.32,25.3,25.33,0.939,0.938,0.939,0.97,0.97,0.97,0.911,0.91,0.911,35.12,34.89,35.7,34.06,33.84,34.63,0,0,0,0,0,0,0.189,0,0.0329,0.26,0.73,0.27,46.2
943228800000,1999,11,1999,2,8,7,0.129,0.0327,0.096,6044.52,39.35,39.35,35.98,1,1,1,212.8,207.1,226.7,158.8,153.1,54,54,54,0,0,0,0.254,0.238,0.261,158.8,153.1,172.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0993,0.0973,0.104,0.00925,0.00877,0.0104,0.00036,0.00034,0.00041,0.265,0.255,0.29,0.01,0.01,0.011,25.26,25.15,25.3,0.941,0.939,0.946,0.972,0.97,0.977,0.915,0.911,0.924,37.03,35.7,40.29,35.98,34.63,39.35,0,0,0,0,0,0,0.2,0,0.033,0.25,0.74,0.26,46.9
943833600000,1999,11,1999,2,9,7,0.152,0.0296,0.123,7726.36,48.2,48.2,45.99,1,1,1,251.7,232.5,269.6,202.7,178.5,49,47,54,0,0,0,0.195,0.174,0.232,202.7,178.5,222.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.115,0.106,0.121,0.013,0.0109,0.0147,0.00051,0.00043,0.00058,0.344,0.301,0.379,0.014,0.012,0.015,24.96,24.84,25.1,0.954,0.948,0.959,0.98,0.98,0.98,0.935,0.928,0.94,47.35,41.64,52,45.99,40.79,48.2,0,0,0,0,0,0,0.256,0,0.029,0.19,0.81,0.19,50.8
944438400000,1999,12,1999,3,10,7,0.165,0.0308,0.134,8250.86,52.03,52.03,49.11,2,1,1.2857142857142858,273.1,257.6,284.3,222.1,210.6,51,47,61,0,0,0,0.186,0.165,0.219,222.1,210.6,237.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.122,0.117,0.127,0.0146,0.0136,0.0159,0.00058,0.00054,0.00063,0.333,0.239,0.379,0.013,0.0095,0.015,24.87,24.8,24.95,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.79,26.16,52,41.77,25.38,48.2,0,0,0,0,0,0,0.273,0,0.031,0.19,0.81,0.19,50
945043200000,1999,12,1999,3,11,7,0.182,0.0369,0.145,8805.87,59.48,59.48,52.42,2,1,1.8571428571428572,301,284.3,332.7,240,223.3,61,61,61,0,0,0,0.203,0.183,0.215,240,223.3,271.7,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.128,0.122,0.14,0.0181,0.0147,0.0272,0.00072,0.00059,0.0011,0.273,0.234,0.381,0.011,0.0093,0.015,24.82,24.64,24.92,0.931,0.922,0.959,0.971,0.97,0.98,0.904,0.894,0.94,30.9,25.53,52.04,29.65,24.77,48.2,0,0,0,0,0,0,0.291,0,0.037,0.2,0.8,0.2,48.4
945648000000,1999,12,1999,3,12,7,0.204,0.0369,0.167,10175.8,63.04,63.04,60.57,2,2,2,337.7,325.1,349.1,276.7,264.1,61,61,61,0,0,0,0.181,0.175,0.188,276.7,264.1,288.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.141,0.137,0.145,0.0296,0.0237,0.035,0.0012,0.00095,0.0014,0.3,0.281,0.317,0.012,0.011,0.013,24.61,24.54,24.69,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,31.22,29.81,32.49,30.29,28.92,31.52,0,0,0,0,0,0,0.337,0,0.037,0.18,0.82,0.18,49.9
946252800000,1999,12,1999,3,13,7,0.238,0.0391,0.199,12078.6,73.67,73.67,71.9,2,2,2,394.3,359.9,403.1,329.6,298.9,64.71,61,74,0,0,0,0.164,0.153,0.184,329.6,298.9,337.5,990,990,990,965.4,965.2,965.4,24.6,24.6,24.8,0.16,0.149,0.163,0.0546,0.0401,0.0583,0.0022,0.0016,0.0024,0.38,0.333,0.391,0.015,0.013,0.016,24.25,24.21,24.47,0.945,0.94,0.946,0.971,0.97,0.972,0.917,0.912,0.919,37.03,33.7,37.92,35.95,32.69,36.84,0,0,0,0,0,0,0.399,0,0.039,0.16,0.84,0.16,50.8
946857600000,2000,1,1999,4,14,7,0.264,0.0448,0.219,13289.1,81.62,81.62,79.1,2,2,2,436,419.9,446.9,362,345.9,74,74,74,0,0,0,0.17,0.166,0.176,362,345.9,372.9,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.173,0.167,0.177,0.0698,0.0623,0.075,0.0029,0.0025,0.0031,0.429,0.405,0.446,0.018,0.017,0.018,24.01,23.94,24.1,0.95,0.948,0.951,0.977,0.973,0.98,0.928,0.922,0.932,40.48,38.75,41.66,39.55,37.71,40.81,0,0,0,0,0,0,0.439,0,0.045,0.17,0.83,0.17,50.3
947462400000,2000,1,1999,4,15,7,0.277,0.0448,0.232,14097.1,92.04,92.04,83.91,2,2,2,458,446.9,497.5,384,372.9,74,74,74,0,0,0,0.162,0.149,0.166,384,372.9,423.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.181,0.177,0.195,0.0802,0.075,0.0989,0.0033,0.0031,0.0041,0.462,0.446,0.522,0.019,0.018,0.022,23.88,23.64,23.94,0.953,0.951,0.957,0.98,0.98,0.98,0.933,0.932,0.937,42.82,41.66,46.96,41.96,40.81,46.02,0,0,0,0,0,0,0.466,0,0.045,0.16,0.84,0.16,50.9
948067200000,2000,1,1999,4,16,7,0.301,0.0448,0.256,15462.6,92.04,92.04,92.04,2,2,2,497.5,497.5,497.5,423.5,423.5,74,74,74,0,0,0,0.149,0.149,0.149,423.5,423.5,423.5,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.195,0.195,0.195,0.0989,0.0989,0.0989,0.0041,0.0041,0.0041,0.522,0.522,0.522,0.022,0.022,0.022,23.64,23.64,23.64,0.957,0.957,0.957,0.98,0.98,0.98,0.937,0.937,0.937,46.96,46.96,46.96,46.02,46.02,46.02,0,0,0,0,0,0,0.511,0,0.045,0.15,0.85,0.15,51.4
948672000000,2000,1,1999,4,17,7,0.301,0.0448,0.256,15462.6,92.04,92.04,92.04,2,2,2,497.5,497.5,497.5,423.5,423.5,74,74,74,0,0,0,0.149,0.149,0.149,423.5,423.5,423.5,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.195,0.195,0.195,0.0989,0.0989,0.0989,0.0041,0.0041,0.0041,0.522,0.522,0.522,0.022,0.022,0.022,23.64,23.64,23.64,0.957,0.957,0.957,0.98,0.98,0.98,0.937,0.937,0.937,46.96,46.96,46.96,46.02,46.02,46.02,0,0,0,0,0,0,0.511,0,0.045,0.15,0.85,0.15,51.4
949276800000,2000,1,1999,4,18,7,0.33,0.0432,0.287,16915.5,121.6,121.6,100.7,3,2,2.2857142857142856,546.2,503.5,653.2,474.8,429.5,71.43,71,74,0,0,0,0.132,0.109,0.147,474.8,429.5,582.2,990,990,990,966.1,965.9,966.5,23.9,23.5,24.1,0.216,0.197,0.273,0.125,0.102,0.19,0.0052,0.0042,0.0081,0.57,0.531,0.667,0.024,0.022,0.028,23.38,22.82,23.6,0.955,0.946,0.958,0.978,0.97,0.98,0.935,0.918,0.939,46.39,36.15,50.6,44.94,35.06,48.2,0,0,0,0,0,0,0.559,0,0.043,0.13,0.87,0.13,51.3
949881600000,2000,2,1999,5,19,7,0.397,0.0468,0.35,20282.4,121.6,121.6,120.7,3,3,3,656.2,653.2,663.6,578.7,567.2,77.43,71,86,0,0,0,0.118,0.109,0.132,578.7,567.2,582.2,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.271,0.265,0.273,0.188,0.18,0.19,0.008,0.0077,0.0081,0.662,0.643,0.667,0.028,0.027,0.028,22.81,22.79,22.84,0.953,0.952,0.953,0.978,0.977,0.979,0.932,0.93,0.933,41.13,40.33,41.4,40.24,39.39,40.53,0,0,0,0,0,0,0.671,0,0.047,0.12,0.88,0.12,51.1
950486400000,2000,2,1999,5,20,7,0.462,0.052,0.41,22922.5,144.6,144.6,136.4,3,3,3,764.5,663.6,846.5,678.5,577.6,86,86,86,0,0,0,0.113,0.102,0.13,678.5,577.6,760.5,990,990,990,967,966.6,967.3,23,22.7,23.4,0.329,0.271,0.378,0.254,0.187,0.307,0.011,0.008,0.014,0.83,0.66,0.968,0.036,0.028,0.043,22.21,21.75,22.79,0.956,0.953,0.957,0.98,0.978,0.98,0.937,0.932,0.938,47.03,40.99,51.71,45.48,40.09,48.2,0,0,0,0,0,0,0.758,0,0.052,0.11,0.89,0.11,49.6
951091200000,2000,2,1999,5,21,7,0.512,0.052,0.46,24292.8,144.6,144.6,144.6,3,3,3,846.5,846.5,846.5,760.5,760.5,86,86,86,0,0,0,0.102,0.102,0.102,760.5,760.5,760.5,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.378,0.378,0.378,0.307,0.307,0.307,0.014,0.014,0.014,0.968,0.968,0.968,0.043,0.043,0.043,21.75,21.75,21.75,0.957,0.957,0.957,0.98,0.98,0.98,0.937,0.937,0.937,51.71,51.71,51.71,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.052,0.1,0.9,0.1,47.4
951696000000,2000,2,1999,5,22,7,0.513,0.0615,0.452,24292.8,144.6,144.6,144.6,3,3,3,848.5,846.5,853.6,746.8,738.5,101.7,86,108,0,0,0,0.12,0.102,0.128,746.8,738.5,760.5,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.371,0.367,0.378,0.299,0.294,0.307,0.013,0.013,0.014,0.949,0.936,0.968,0.042,0.041,0.043,21.76,21.74,21.78,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.82,50.31,51.71,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.061,0.12,0.88,0.12,47.4
952300800000,2000,3,1999,6,23,7,0.564,0.0653,0.499,27082.4,169.4,169.4,161.2,4,4,4,932.8,890.2,983.4,824.8,782.2,108,108,108,0,0,0,0.116,0.11,0.121,824.8,782.2,875.4,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.444,0.405,0.49,0.338,0.318,0.363,0.015,0.014,0.016,1,0.929,1.09,0.045,0.041,0.049,21.37,21.08,21.61,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.929,0.936,41.2,39.48,43.2,40.3,38.49,42.34,0,0,0,0,0,0,0.896,0,0.065,0.12,0.88,0.12,48
952905600000,2000,3,1999,6,24,7,0.605,0.0653,0.54,28898.6,178.2,178.2,172,4,4,4,1001,983.4,1042,893,875.4,108,108,108,0,0,0,0.108,0.104,0.11,893,875.4,933.6,990,990,990,967.9,967.8,968,22.1,22,22.2,0.506,0.49,0.543,0.371,0.363,0.391,0.017,0.016,0.018,1.12,1.09,1.19,0.051,0.049,0.054,20.98,20.78,21.08,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.88,43.2,45.45,43,42.34,44.54,0,0,0,0,0,0,0.956,0,0.065,0.11,0.89,0.11,47.8
953510400000,2000,3,1999,6,25,7,0.789,0.0653,0.617,30751.5,192.5,192.5,183,4,4,4,1305,1062,1897,1197,953.5,108,108,108,176.1,0,689,0.0869,0.0569,0.102,1021,953.5,1100,990,990,990,968.9,968.1,970.8,21.1,19.2,21.9,0.704,0.562,0.926,0.509,0.401,0.648,0.024,0.018,0.034,1.49,1.23,1.87,0.071,0.056,0.097,19.64,17.36,20.68,0.954,0.949,0.956,0.98,0.98,0.98,0.935,0.93,0.937,46.7,44.44,49.1,45.76,43.55,48.11,0,0,0,0,0,0,1.02,0,0.172,0.083,0.78,0.22,39
954115200000,2000,3,1999,6,26,7,1.57,0.0797,0.665,26028.3,173.9,173.9,154.9,4,4,4,2589,1906,3102,2457,1798,131.7,108,191,1357,698,1811,0.0506,0.0392,0.0633,1100,1100,1100,990,990,990,972.5,970.8,973.8,17.5,16.2,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.04,1.87,1.87,1.87,0.11,0.098,0.12,15.62,14.37,17.33,0.943,0.937,0.949,0.975,0.97,0.98,0.919,0.909,0.93,39.72,36.31,44.36,38.73,35.22,43.47,0,0,0,0,0,0,0.861,0,0.905,0.051,0.42,0.58,16.6
954720000000,2000,4,1999,7,27,7,1.99,0.116,0.665,22909.3,140.6,140.6,136.4,4,4,4,3295,3114,3367,3104,2923,191,191,191,2004,1823,2076,0.058,0.0567,0.0613,1100,1100,1100,990,990,990,974.2,973.8,974.3,15.8,15.7,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.94,13.79,14.34,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,35.15,34.72,36.23,34.09,33.68,35.15,0,0,0,0,0,0,0.758,0,1.325,0.058,0.33,0.67,11.5
955324800000,2000,4,1999,7,28,7,1.96,0.15,0.665,23132.5,143.7,143.7,137.7,4,4,4,3241,2994,3360,2994,2737,247.6,191,257,1894,1637,2069,0.0767,0.0568,0.0858,1100,1100,1100,990,990,990,974.1,973.5,974.3,15.9,15.7,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.07,13.8,14.63,0.935,0.934,0.939,0.97,0.97,0.97,0.907,0.906,0.911,35.49,34.76,37.03,34.42,33.71,35.92,0,0,0,0,0,0,0.765,0,1.295,0.077,0.34,0.66,11.8
955929600000,2000,4,1999,7,29,7,1.76,0.138,0.665,24553.5,149.8,149.8,146.2,4,4,4,2904,2774,2978,2675,2583,228.7,191,257,1575,1483,1621,0.0786,0.0662,0.0883,1100,1100,1100,990,990,990,973.3,973,973.5,16.7,16.5,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.84,14.67,15.16,0.94,0.939,0.942,0.971,0.97,0.973,0.913,0.911,0.916,37.63,37.14,38.49,36.54,36.03,37.45,0,0,0,0,0,0,0.812,0,1.095,0.078,0.38,0.62,14
956534400000,2000,4,1999,7,30,7,1.64,0.116,0.665,25424.5,155.5,155.5,151.3,4,4,4,2718,2568,2774,2527,2377,191,191,191,1427,1277,1483,0.0703,0.0689,0.0744,1100,1100,1100,990,990,990,972.8,972.5,973,17.2,17,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.29,15.16,15.65,0.942,0.942,0.944,0.974,0.973,0.976,0.917,0.916,0.921,38.86,38.49,39.84,37.83,37.45,38.87,0,0,0,0,0,0,0.841,0,0.975,0.071,0.41,0.59,15.5
957139200000,2000,5,1999,8,31,7,1.5,0.153,0.665,26528.3,159.9,159.9,157.9,4,4,4,2481,2408,2552,2228,2155,253,253,253,1128,1055,1199,0.102,0.0991,0.105,1100,1100,1100,990,990,990,972.3,972.1,972.4,17.7,17.6,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.86,15.69,16.04,0.944,0.944,0.945,0.977,0.976,0.978,0.923,0.921,0.924,40.41,39.95,40.89,39.48,38.98,39.99,0,0,0,0,0,0,0.877,0,0.835,0.1,0.44,0.56,17.7
957744000000,2000,5,1999,8,32,7,1.4,0.153,0.665,27274.3,164.6,164.6,162.3,4,4,4,2321,2236,2373,2068,1983,253,253,253,967.4,883,1020,0.109,0.107,0.113,1100,1100,1100,990,990,990,971.9,971.7,972,18.1,18,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.25,16.13,16.45,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.925,0.927,41.45,41.11,42,40.59,40.23,41.16,0,0,0,0,0,0,0.902,0,0.735,0.11,0.48,0.52,19.5
958348800000,2000,5,1999,8,33,7,1.28,0.153,0.665,28181.2,170.5,170.5,167.7,4,4,4,2114,2006,2228,1861,1753,253,253,253,761.1,653,875,0.12,0.114,0.126,1100,1100,1100,990,990,990,971.4,971.1,971.7,18.6,18.3,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.75,16.47,17.01,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.79,42.05,43.5,41.94,41.21,42.63,0,0,0,0,0,0,0.932,0,0.615,0.12,0.52,0.48,22
958953600000,2000,5,1999,8,34,7,1.11,0.153,0.665,29636,181.2,181.2,176.4,4,4,4,1834,1698,1937,1581,1445,253,253,253,481.1,345,584,0.138,0.131,0.149,1100,1100,1100,990,990,990,970.6,970.1,970.9,19.4,19.1,19.9,0.922,0.913,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.86,1.87,0.096,0.094,0.098,17.57,17.23,18.02,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45,44.09,46.22,44.1,43.2,45.3,0,0,0,0,0,0,0.98,0,0.445,0.14,0.6,0.4,26.7
959558400000,2000,5,1999,8,35,7,0.959,0.13,0.665,31091.5,187.7,187.7,185.1,4,4,4,1586,1513,1683,1372,1328,214.1,185,253,272.1,228,330,0.134,0.118,0.158,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.896,0.876,0.911,0.648,0.648,0.648,0.032,0.032,0.033,1.84,1.82,1.86,0.091,0.089,0.093,18.39,18.07,18.65,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.21,46.35,47.89,46.27,45.43,46.93,0,0,0,0,0,0,1.03,0,0.294,0.14,0.69,0.31,32.4
960163200000,2000,6,1999,9,36,7,0.793,0.112,0.651,32145.7,192.8,192.8,191.3,4,4,4,1311,1201,1435,1126,1016,185,185,185,50.57,0,150,0.141,0.129,0.154,1076,1016,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.765,0.655,0.844,0.594,0.458,0.648,0.028,0.021,0.031,1.65,1.4,1.79,0.078,0.065,0.086,19.47,18.93,20.07,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.94,47.74,49.77,47.84,46.79,48.2,0,0,0,0,0,0,1.06,0,0.142,0.14,0.82,0.18,40.5
960768000000,2000,6,1999,9,37,7,0.653,0.112,0.541,28339.5,185.5,185.5,168.7,4,3,3.857142857142857,1080,961.9,1186,895.2,776.9,185,185,185,0,0,0,0.172,0.156,0.192,895.2,776.9,1001,990,990,990,968.1,967.7,968.5,21.9,21.5,22.3,0.527,0.416,0.634,0.373,0.315,0.426,0.017,0.014,0.02,1.16,1.01,1.34,0.053,0.046,0.062,20.7,20.17,21.23,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,45.16,40.29,51.57,43.89,39.35,48.2,0,0,0,0,0,0,0.937,0,0.112,0.17,0.83,0.17,43.4
961372800000,2000,6,1999,9,38,7,0.521,0.112,0.409,22495,144.6,144.6,133.9,3,3,3,860.8,765.8,947.5,675.8,580.8,185,185,185,0,0,0,0.216,0.195,0.242,675.8,580.8,762.5,990,990,990,967.3,967,967.7,22.7,22.3,23,0.345,0.288,0.403,0.252,0.189,0.308,0.011,0.0082,0.014,0.843,0.681,0.995,0.037,0.03,0.045,21.81,21.32,22.36,0.955,0.953,0.957,0.979,0.977,0.98,0.936,0.931,0.938,45.96,40.44,50.82,44.63,39.51,48.2,0,0,0,0,0,0,0.744,0,0.112,0.21,0.79,0.21,43.2
961977600000,2000,6,1999,9,39,7,0.401,0.0994,0.302,17294.1,114.9,114.9,102.9,3,2,2.5714285714285716,663.7,619.3,747.6,499.2,446,164.4,113,185,0,0,0,0.247,0.182,0.293,499.2,446,562.6,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.239,0.212,0.277,0.138,0.11,0.177,0.0059,0.0046,0.0077,0.588,0.545,0.65,0.025,0.023,0.028,22.86,22.46,23.08,0.952,0.947,0.958,0.975,0.97,0.98,0.928,0.918,0.939,42.62,36.17,52.08,41.15,35.08,48.2,0,0,0,0,0,0,0.572,0,0.099,0.25,0.75,0.25,43.1
962582400000,2000,7,1999,10,40,7,0.33,0.0683,0.262,15509.8,102,102,92.32,3,2,2.142857142857143,545.8,503.5,602.8,432.8,390.5,113,113,113,0,0,0,0.208,0.187,0.224,432.8,390.5,489.8,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.202,0.187,0.226,0.103,0.0833,0.13,0.0043,0.0035,0.0055,0.524,0.476,0.589,0.022,0.02,0.025,23.42,23.17,23.66,0.954,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.938,44.9,35.06,50.75,43.73,34.01,48.2,0,0,0,0,0,0,0.513,0,0.068,0.21,0.79,0.21,47
963187200000,2000,7,1999,10,41,7,0.281,0.0683,0.213,12813.6,81.91,81.91,76.27,2,2,2,465.2,439.4,490.2,352.2,326.4,113,113,113,0,0,0,0.243,0.231,0.257,352.2,326.4,377.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.173,0.164,0.182,0.0652,0.0531,0.077,0.0027,0.0022,0.0032,0.419,0.38,0.456,0.017,0.016,0.019,23.89,23.74,24.04,0.949,0.945,0.952,0.975,0.97,0.98,0.924,0.916,0.933,39.12,36.36,41.8,38.14,35.27,40.95,0,0,0,0,0,0,0.424,0,0.068,0.24,0.76,0.24,45.6
963792000000,2000,7,1999,10,42,7,0.25,0.0683,0.182,10946.4,67.98,67.98,65.16,2,2,2,414,403.1,427.3,301,290.1,113,113,113,0,0,0,0.273,0.264,0.28,301,290.1,314.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.155,0.151,0.16,0.0411,0.0359,0.0473,0.0017,0.0015,0.0019,0.342,0.326,0.362,0.014,0.013,0.015,24.2,24.12,24.26,0.941,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,33.59,32.38,35.04,32.58,31.41,33.99,0,0,0,0,0,0,0.362,0,0.068,0.27,0.73,0.27,43.8
964396800000,2000,7,1999,10,43,7,0.231,0.0683,0.163,9816.51,61.83,61.83,58.43,2,2,2,382.7,359.9,398.5,269.7,246.9,113,113,113,0,0,0,0.296,0.284,0.314,269.7,246.9,285.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.144,0.136,0.15,0.0265,0.0167,0.0337,0.0011,0.00067,0.0014,0.295,0.262,0.319,0.012,0.011,0.013,24.39,24.29,24.54,0.934,0.928,0.937,0.97,0.97,0.97,0.906,0.901,0.909,30.12,27.58,31.87,29.22,26.75,30.91,0,0,0,0,0,0,0.325,0,0.068,0.3,0.71,0.29,42.5
965001600000,2000,7,1999,10,44,7,0.206,0.06,0.146,8790.15,54.82,54.82,52.32,2,2,2,340.2,328,354.4,240.9,231,99.29,97,113,0,0,0,0.292,0.278,0.319,240.9,231,252.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.133,0.129,0.136,0.0163,0.0154,0.018,0.00066,0.00062,0.00072,0.254,0.243,0.267,0.01,0.0097,0.011,24.64,24.57,24.72,0.926,0.923,0.93,0.97,0.97,0.97,0.899,0.896,0.902,26.97,25.85,28.26,26.16,25.08,27.41,0,0,0,0,0,0,0.291,0,0.06,0.29,0.71,0.29,42.7
965606400000,2000,8,1999,11,45,7,0.193,0.0587,0.135,8097.6,48.2,48.2,48.2,1,1,1,319.6,314.6,325.1,222.6,217.6,97,97,97,0,0,0,0.303,0.298,0.308,222.6,217.6,228.1,990,990,990,965,965,965,25,25,25,0.126,0.124,0.128,0.0147,0.0142,0.0151,0.00059,0.00057,0.00061,0.384,0.375,0.394,0.015,0.015,0.016,24.62,24.58,24.65,0.959,0.958,0.959,0.98,0.98,0.98,0.939,0.939,0.94,51.51,50.39,52.72,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.058,0.3,0.7,0.3,42
966211200000,2000,8,1999,11,46,7,0.179,0.0587,0.121,7607.5,48.2,48.2,45.28,1,1,1,296.6,284.3,311,199.6,187.3,97,97,97,0,0,0,0.327,0.312,0.341,199.6,187.3,214,990,990,990,964.9,964.8,965,25.1,25,25.2,0.118,0.114,0.123,0.0127,0.0117,0.0139,0.00051,0.00046,0.00056,0.343,0.321,0.368,0.014,0.013,0.015,24.77,24.68,24.84,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.26,43.38,49.57,45.28,42.51,48.2,0,0,0,0,0,0,0.252,0,0.058,0.33,0.68,0.32,42.5
966816000000,2000,8,1999,11,47,7,0.163,0.0587,0.105,6565.04,41.97,41.97,39.08,1,1,1,270.1,261.5,281.9,173.1,164.5,97,97,97,0,0,0,0.359,0.344,0.371,173.1,164.5,184.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.113,0.0105,0.00973,0.0115,0.00041,0.00039,0.00046,0.295,0.28,0.316,0.012,0.011,0.013,24.92,24.86,24.97,0.946,0.944,0.95,0.976,0.972,0.98,0.923,0.917,0.931,40.04,38.01,42.83,39.08,36.94,41.97,0,0,0,0,0,0,0.217,0,0.058,0.36,0.64,0.36,40.3
967420800000,2000,8,1999,11,48,7,0.155,0.0524,0.103,6436.27,41.49,41.49,38.31,1,1,1,256.4,251.7,260.3,169.7,160.6,86.71,73,97,0,0,0,0.338,0.286,0.377,169.7,160.6,182.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.109,0.0102,0.0094,0.0112,0.0004,0.00037,0.00044,0.288,0.273,0.309,0.011,0.011,0.012,24.99,24.97,25,0.945,0.942,0.949,0.974,0.97,0.98,0.921,0.914,0.93,39.31,37.09,42.34,38.31,35.98,41.49,0,0,0,0,0,0,0.213,0,0.052,0.34,0.66,0.34,41.5
968025600000,2000,9,1999,12,49,7,0.147,0.0442,0.103,6458.54,39.41,39.41,38.44,1,1,1,242.8,236.7,246.7,169.8,163.7,73,73,73,0,0,0,0.301,0.296,0.308,169.8,163.7,173.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.106,0.0102,0.00966,0.0105,0.0004,0.00038,0.00042,0.287,0.276,0.294,0.011,0.011,0.012,25.06,25.03,25.1,0.945,0.943,0.946,0.975,0.972,0.977,0.921,0.916,0.924,39.44,38.01,40.35,38.44,36.93,39.41,0,0,0,0,0,0,0.214,0,0.044,0.3,0.7,0.3,43.9
968630400000,2000,9,1999,12,50,7,0.137,0.0442,0.0929,5810.56,36.93,36.93,34.59,1,1,1,226.6,218.1,236.7,153.6,145.1,73,73,73,0,0,0,0.322,0.308,0.335,153.6,145.1,163.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0993,0.0963,0.103,0.0088,0.00808,0.00966,0.00035,0.00032,0.00038,0.258,0.243,0.276,0.01,0.0095,0.011,25.18,25.1,25.25,0.94,0.937,0.943,0.97,0.97,0.972,0.912,0.909,0.916,35.64,33.65,38.01,34.59,32.64,36.93,0,0,0,0,0,0,0.192,0,0.0441,0.32,0.68,0.32,42.4
969235200000,2000,9,1999,12,51,7,0.126,0.0442,0.0814,5078.56,31.52,31.52,30.23,1,1,1,207.6,203.7,213.2,134.6,130.7,73,73,73,0,0,0,0.352,0.342,0.358,134.6,130.7,140.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0926,0.0912,0.0945,0.00719,0.00686,0.00767,0.00028,0.00027,0.0003,0.224,0.217,0.234,0.0088,0.0085,0.0092,25.33,25.29,25.36,0.932,0.931,0.935,0.97,0.97,0.97,0.904,0.903,0.907,31.16,30.25,32.5,30.23,29.34,31.52,0,0,0,0,0,0,0.168,0,0.0446,0.35,0.65,0.35,40.3
969840000000,2000,9,1999,12,52,7,0.12,0.0429,0.0776,4837.4,29.61,29.61,28.79,1,1,1,199.2,189.8,204.2,128.3,124.5,70.86,58,73,0,0,0,0.355,0.306,0.37,128.3,124.5,131.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.089,0.0914,0.00666,0.00633,0.00695,0.00026,0.00025,0.00027,0.212,0.206,0.218,0.0083,0.008,0.0085,25.38,25.36,25.39,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,29.68,28.76,30.52,28.79,27.9,29.61,0,0,0,0,0,0,0.16,0,0.0424,0.36,0.65,0.35,40.3
970444800000,2000,10,2000,1,1,7,0.109,0.0351,0.0735,4563.41,28.11,28.11,27.16,1,1,1,179.6,174.9,183.5,121.6,116.9,58,58,58,0,0,0,0.323,0.316,0.332,121.6,116.9,125.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0866,0.0849,0.0879,0.00608,0.00568,0.00641,0.00024,0.00022,0.00025,0.199,0.191,0.206,0.0078,0.0075,0.0081,25.36,25.36,25.36,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.901,28,26.81,28.98,27.16,26.01,28.11,0,0,0,0,0,0,0.151,0,0.0355,0.32,0.67,0.33,41.9
971049600000,2000,10,2000,1,2,7,0.0943,0.0277,0.0666,4093.41,26.1,26.1,24.37,1,1,1,156,149.1,165.5,110.1,103.5,45.86,41,58,0,0,0,0.293,0.259,0.359,110.1,103.5,117.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0802,0.084,0.00511,0.00455,0.00572,0.0002,0.00018,0.00022,0.178,0.167,0.191,0.007,0.0065,0.0075,25.33,25.32,25.36,0.918,0.913,0.923,0.97,0.97,0.97,0.891,0.886,0.895,25.12,23.51,26.91,24.37,22.8,26.1,0,0,0,0,0,0,0.135,0,0.0277,0.29,0.71,0.29,43.4
971654400000,2000,10,2000,1,3,7,0.0912,0.0248,0.0664,4082.56,27.84,27.84,24.3,1,1,1,150.8,146.4,165.5,109.8,105.4,41,41,41,0,0,0,0.272,0.248,0.28,109.8,105.4,124.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0798,0.0865,0.00509,0.00471,0.00633,0.0002,0.00018,0.00025,0.177,0.169,0.203,0.0069,0.0066,0.008,25.33,25.33,25.33,0.918,0.915,0.928,0.97,0.97,0.97,0.89,0.887,0.9,25.05,23.95,28.7,24.3,23.23,27.84,0,0,0,0,0,0,0.135,0,0.0248,0.27,0.73,0.27,44.8
972259200000,2000,10,2000,1,4,7,0.096,0.0248,0.0712,4399.35,27.84,27.84,26.19,1,1,1,158.7,152.8,165.5,117.7,111.8,41,41,41,0,0,0,0.259,0.248,0.268,117.7,111.8,124.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.082,0.0865,0.00575,0.00525,0.00633,0.00023,0.00021,0.00025,0.191,0.181,0.203,0.0075,0.0071,0.008,25.33,25.32,25.33,0.923,0.919,0.928,0.97,0.97,0.97,0.896,0.892,0.9,27,25.53,28.7,26.19,24.76,27.84,0,0,0,0,0,0,0.145,0,0.0248,0.26,0.74,0.26,45.8
972864000000,2000,10,2000,1,5,7,0.0903,0.0244,0.066,4050.67,24.51,24.51,24.11,1,1,1,149.4,146.4,151.8,109.1,106.4,40.29,40,41,0,0,0,0.269,0.267,0.273,109.1,106.4,110.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0798,0.0817,0.00502,0.00479,0.00516,0.0002,0.00019,0.0002,0.176,0.171,0.179,0.0069,0.0067,0.007,25.33,25.32,25.33,0.917,0.916,0.919,0.97,0.97,0.97,0.89,0.888,0.891,24.86,24.2,25.27,24.11,23.47,24.51,0,0,0,0,0,0,0.134,0,0.0243,0.27,0.73,0.27,44.9
973468800000,2000,11,2000,2,6,7,0.0868,0.0242,0.0626,3828.14,25.66,25.66,22.79,1,1,1,143.5,138,155.5,103.5,97.97,40,40,40,0,0,0,0.279,0.257,0.29,103.5,97.97,115.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0768,0.083,0.00455,0.00408,0.00557,0.00018,0.00016,0.00022,0.166,0.156,0.187,0.0065,0.0061,0.0073,25.34,25.32,25.34,0.914,0.911,0.922,0.969,0.968,0.97,0.886,0.883,0.894,23.51,22.23,26.45,22.79,21.51,25.66,0,0,0,0,0,0,0.127,0,0.0242,0.28,0.72,0.28,44.1
974073600000,2000,11,2000,2,7,7,0.101,0.0242,0.0768,4776.47,30.3,30.3,28.43,1,1,1,167,158.4,174.9,127,118.4,40,40,40,0,0,0,0.24,0.229,0.253,127,118.4,134.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0871,0.084,0.0898,0.00655,0.00581,0.00721,0.00026,0.00023,0.00028,0.208,0.192,0.222,0.0081,0.0075,0.0087,25.33,25.32,25.33,0.929,0.924,0.932,0.97,0.97,0.97,0.901,0.896,0.904,29.31,27.16,31.23,28.43,26.34,30.3,0,0,0,0,0,0,0.158,0,0.0242,0.24,0.76,0.24,47.3
974678400000,2000,11,2000,2,8,7,0.114,0.0242,0.0895,5618.22,36.81,36.81,33.44,1,1,1,188,183,202,148,143,40,40,40,0,0,0,0.213,0.198,0.219,148,143,162,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0945,0.0927,0.0994,0.00833,0.00791,0.00952,0.00033,0.00031,0.00037,0.245,0.236,0.27,0.0096,0.0092,0.011,25.33,25.32,25.33,0.937,0.936,0.942,0.97,0.97,0.971,0.909,0.908,0.915,34.47,33.24,37.89,33.44,32.24,36.81,0,0,0,0,0,0,0.186,0,0.0245,0.21,0.79,0.21,49.3
975283200000,2000,11,2000,2,9,7,0.137,0.026,0.111,7087.14,44.39,44.39,42.19,1,1,1,227.3,204,240.7,184.3,164,43,40,47,0,0,0,0.189,0.174,0.196,184.3,164,193.7,990,990,990,964.6,964.4,964.6,25.4,25.4,25.6,0.108,0.1,0.111,0.0114,0.00969,0.0122,0.00045,0.00038,0.00048,0.31,0.274,0.328,0.012,0.011,0.013,25.13,25.03,25.3,0.95,0.943,0.953,0.978,0.973,0.98,0.929,0.917,0.934,43.11,38.37,45.29,42.19,37.31,44.39,0,0,0,0,0,0,0.234,0,0.026,0.19,0.81,0.19,51.7
975888000000,2000,12,2000,3,10,7,0.157,0.0284,0.129,8073.83,52.03,52.03,48.06,2,1,1.2857142857142858,260.3,240.7,284.3,213.3,193.7,47,47,47,0,0,0,0.181,0.165,0.195,213.3,193.7,237.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.118,0.111,0.127,0.0139,0.0122,0.0159,0.00055,0.00048,0.00063,0.317,0.239,0.365,0.013,0.0095,0.014,24.95,24.89,25.03,0.946,0.923,0.957,0.977,0.97,0.98,0.925,0.896,0.938,41.76,26.16,50.12,40.72,25.38,48.2,0,0,0,0,0,0,0.267,0,0.028,0.18,0.82,0.18,51.4
976492800000,2000,12,2000,3,11,7,0.196,0.0369,0.159,9678.96,65.38,65.38,57.61,2,2,2,324.2,292.5,359.9,263.2,231.5,61,61,61,0,0,0,0.189,0.17,0.209,263.2,231.5,298.9,990,990,990,965,964.9,965.2,25,24.8,25.1,0.137,0.125,0.149,0.0246,0.0154,0.0401,0.00099,0.00061,0.0016,0.281,0.239,0.333,0.011,0.0095,0.013,24.7,24.47,24.89,0.932,0.923,0.94,0.97,0.97,0.97,0.904,0.896,0.912,29.7,26.09,33.7,28.81,25.3,32.69,0,0,0,0,0,0,0.32,0,0.037,0.19,0.81,0.19,49.4
977097600000,2000,12,2000,3,12,7,0.232,0.0369,0.195,11856,73.67,73.67,70.57,2,2,2,384.2,359.9,398.5,323.2,298.9,61,61,61,0,0,0,0.159,0.153,0.17,323.2,298.9,337.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.158,0.149,0.163,0.0515,0.0401,0.0583,0.0021,0.0016,0.0024,0.37,0.333,0.391,0.015,0.013,0.016,24.31,24.22,24.47,0.944,0.94,0.946,0.97,0.97,0.972,0.916,0.912,0.919,36.36,33.7,37.92,35.29,32.69,36.84,0,0,0,0,0,0,0.392,0,0.037,0.16,0.84,0.16,51.1
977702400000,2000,12,2000,3,13,7,0.269,0.0369,0.232,14134.6,90.82,90.82,84.13,2,2,2,445.2,423.1,477.3,384.2,362.1,61,61,61,0,0,0,0.137,0.128,0.144,384.2,362.1,416.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.179,0.171,0.191,0.0803,0.0699,0.0955,0.0033,0.0029,0.0039,0.461,0.428,0.51,0.019,0.017,0.021,23.94,23.74,24.07,0.953,0.95,0.956,0.979,0.977,0.98,0.933,0.928,0.937,42.96,40.6,46.34,42.07,39.68,45.41,0,0,0,0,0,0,0.467,0,0.037,0.14,0.86,0.14,52.5
978307200000,2001,1,2000,4,14,7,0.312,0.0611,0.251,15065.9,95.64,95.64,89.68,2,2,2,515.3,486.1,545.1,414.3,385.1,101,101,101,0,0,0,0.196,0.185,0.208,414.3,385.1,444.1,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.193,0.183,0.204,0.0945,0.0808,0.109,0.0039,0.0033,0.0045,0.51,0.466,0.554,0.021,0.019,0.023,23.57,23.39,23.75,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,45.75,42.74,48.8,44.84,41.88,47.82,0,0,0,0,0,0,0.498,0,0.061,0.2,0.8,0.2,48.3
978912000000,2001,1,2000,4,15,7,0.35,0.0611,0.289,16737.7,106,106,99.63,3,2,2.4285714285714284,578.7,545.1,609.8,477.7,444.1,101,101,101,0,0,0,0.175,0.166,0.185,477.7,444.1,508.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.218,0.204,0.234,0.125,0.109,0.141,0.0052,0.0045,0.006,0.559,0.514,0.606,0.024,0.022,0.025,23.24,23.11,23.39,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.15,35.06,51.96,42.37,34.01,48.2,0,0,0,0,0,0,0.553,0,0.061,0.17,0.83,0.17,47.8
979516800000,2001,1,2000,4,16,7,0.387,0.0611,0.326,18849.2,122.7,122.7,112.2,3,3,3,640.7,609.8,692.2,539.7,508.8,101,101,101,0,0,0,0.158,0.146,0.166,539.7,508.8,591.2,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.251,0.234,0.281,0.162,0.141,0.196,0.0069,0.006,0.0084,0.598,0.546,0.685,0.025,0.023,0.029,22.94,22.65,23.11,0.95,0.947,0.954,0.973,0.97,0.98,0.924,0.919,0.934,38.43,36.42,41.75,37.4,35.32,40.9,0,0,0,0,0,0,0.623,0,0.061,0.16,0.84,0.16,48.7
980121600000,2001,1,2000,4,17,7,0.438,0.0611,0.377,21582.5,131.5,131.5,128.5,3,3,3,723.9,710.9,741.1,622.9,609.9,101,101,101,0,0,0,0.14,0.136,0.142,622.9,609.9,640.1,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.299,0.291,0.308,0.217,0.208,0.229,0.0094,0.009,0.0099,0.739,0.717,0.768,0.032,0.031,0.033,22.47,22.37,22.54,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.7,42.91,44.74,42.82,42.05,43.85,0,0,0,0,0,0,0.714,0,0.061,0.14,0.86,0.14,49.3
980726400000,2001,1,2000,4,18,7,0.507,0.0663,0.44,24195,144.6,144.6,144,3,3,3,837.5,793.2,853.6,727.9,692.2,109.6,101,116,0,0,0,0.131,0.121,0.136,727.9,692.2,737.6,990,990,990,967.3,967.1,967.3,22.7,22.7,22.9,0.359,0.338,0.366,0.287,0.263,0.294,0.013,0.011,0.013,0.917,0.855,0.934,0.04,0.037,0.041,21.83,21.75,22.07,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.71,47.8,50.19,48.01,46.84,48.2,0,0,0,0,0,0,0.8,0,0.067,0.13,0.87,0.13,47.7
981331200000,2001,2,2000,5,19,7,0.539,0.0702,0.469,25008,165.9,165.9,148.9,4,3,3.2857142857142856,892,861.7,970.3,776,745.7,116,116,116,0,0,0,0.13,0.12,0.135,776,745.7,854.3,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.397,0.37,0.469,0.314,0.299,0.352,0.014,0.013,0.016,0.976,0.921,1.05,0.043,0.041,0.047,21.56,21.17,21.71,0.956,0.952,0.957,0.979,0.974,0.98,0.936,0.928,0.938,48.35,39.28,52.13,45.82,38.28,48.2,0,0,0,0,0,0,0.827,0,0.07,0.13,0.87,0.13,46.4
981936000000,2001,2,2000,5,20,7,0.626,0.0702,0.555,29500.2,184.2,184.2,175.6,4,4,4,1034,982,1092,918.4,866,116,116,116,0,0,0,0.112,0.106,0.118,918.4,866,975.9,990,990,990,968,967.8,968.2,22,21.8,22.2,0.528,0.48,0.58,0.384,0.358,0.411,0.017,0.016,0.019,1.16,1.07,1.26,0.053,0.048,0.058,20.83,20.55,21.1,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.79,42.78,46.98,43.9,41.92,46.04,0,0,0,0,0,0,0.976,0,0.071,0.11,0.89,0.11,47.1
982540800000,2001,2,2000,5,21,7,0.821,0.0797,0.664,32016.6,192.8,192.8,190.6,4,4,4,1358,1201,1641,1226,1085,131.7,116,138,128.6,0,403,0.0977,0.0841,0.109,1098,1085,1100,990,990,990,969,968.5,969.9,21,20.1,21.5,0.803,0.727,0.903,0.643,0.613,0.648,0.031,0.029,0.032,1.75,1.64,1.85,0.083,0.076,0.092,19.22,18.21,19.83,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.32,46.73,50.54,47.64,45.8,48.2,0,0,0,0,0,0,1.06,0,0.157,0.097,0.81,0.19,39
983145600000,2001,2,2000,5,22,7,1.26,0.109,0.665,28400.1,179.8,179.8,169,4,4,4,2081,1737,2358,1901,1599,179.7,138,211,801.3,499,1047,0.0857,0.069,0.0991,1100,1100,1100,990,990,990,971.3,970.3,972,18.7,18,19.7,0.924,0.913,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.86,1.87,0.1,0.094,0.1,16.88,16.16,17.89,0.948,0.945,0.951,0.98,0.979,0.98,0.928,0.925,0.932,43.14,41.21,45.88,42.26,40.33,44.96,0,0,0,0,0,0,0.939,0,0.595,0.087,0.53,0.47,22.5
983750400000,2001,3,2000,6,23,7,1.59,0.128,0.665,25804.5,159.9,159.9,153.6,4,4,4,2636,2408,2853,2425,2197,211,211,211,1325,1097,1542,0.0803,0.074,0.0876,1100,1100,1100,990,990,990,972.6,972.1,973.2,17.4,16.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.49,14.97,16.04,0.943,0.941,0.945,0.975,0.972,0.978,0.919,0.914,0.924,39.39,37.97,40.89,38.4,36.9,39.99,0,0,0,0,0,0,0.853,0,0.925,0.081,0.42,0.58,16.2
984355200000,2001,3,2000,6,24,7,1.88,0.128,0.665,23663.1,146.3,146.3,140.9,4,4,4,3109,2900,3268,2898,2689,211,211,211,1798,1589,1957,0.068,0.0646,0.0728,1100,1100,1100,990,990,990,973.8,973.3,974.1,16.2,15.9,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.36,14,14.85,0.937,0.935,0.94,0.97,0.97,0.971,0.909,0.907,0.913,36.3,35.29,37.66,35.21,34.24,36.57,0,0,0,0,0,0,0.783,0,1.215,0.068,0.35,0.65,12.6
984960000000,2001,3,2000,6,25,7,1.95,0.128,0.665,23166.9,139.7,139.7,137.9,4,4,4,3226,3148,3268,3015,2937,211,211,211,1915,1837,1957,0.0654,0.0646,0.067,1100,1100,1100,990,990,990,974,973.9,974.1,16,15.9,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.09,14,14.25,0.936,0.935,0.937,0.97,0.97,0.97,0.907,0.907,0.908,35.54,35.29,36,34.47,34.24,34.92,0,0,0,0,0,0,0.766,0,1.285,0.066,0.34,0.66,11.9
985564800000,2001,3,2000,6,26,7,1.85,0.126,0.665,23829.9,142.5,142.5,141.8,4,4,4,3065,3040,3114,2857,2829,208.1,191,211,1757,1729,1803,0.0679,0.0628,0.0694,1100,1100,1100,990,990,990,973.7,973.6,973.8,16.3,16.2,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.46,14.34,14.52,0.938,0.937,0.938,0.97,0.97,0.97,0.91,0.909,0.91,36.56,36.23,36.72,35.46,35.15,35.62,0,0,0,0,0,0,0.788,0,1.185,0.068,0.36,0.64,12.9
986169600000,2001,4,2000,7,27,7,1.84,0.116,0.665,23937.9,142.5,142.5,142.5,4,4,4,3040,3040,3040,2849,2849,191,191,191,1749,1749,1749,0.0628,0.0628,0.0628,1100,1100,1100,990,990,990,973.6,973.6,973.6,16.4,16.4,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.52,14.52,14.52,0.938,0.938,0.938,0.97,0.97,0.97,0.91,0.91,0.91,36.72,36.72,36.72,35.62,35.62,35.62,0,0,0,0,0,0,0.792,0,1.175,0.063,0.36,0.64,13
986774400000,2001,4,2000,7,28,7,1.87,0.116,0.665,23691.6,142.7,142.7,141,4,4,4,3097,3030,3200,2906,2839,191,191,191,1806,1739,1909,0.0617,0.0597,0.063,1100,1100,1100,990,990,990,973.7,973.6,974,16.3,16,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.38,14.14,14.54,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.35,35.69,36.79,35.26,34.62,35.68,0,0,0,0,0,0,0.783,0,1.205,0.062,0.36,0.64,12.7
987379200000,2001,4,2000,7,29,7,2.06,0.127,0.665,22498.5,137.8,137.8,133.9,4,4,4,3402,3231,3545,3192,3040,209.9,191,257,2092,1940,2188,0.0615,0.0549,0.0727,1100,1100,1100,990,990,990,974.4,974.1,974.7,15.6,15.3,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.71,13.41,14.07,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.904,0.907,34.52,33.69,35.51,33.48,32.68,34.44,0,0,0,0,0,0,0.744,0,1.395,0.062,0.32,0.68,10.9
987984000000,2001,4,2000,7,30,7,2.19,0.155,0.665,21701.2,130.7,130.7,129.2,4,4,4,3613,3545,3654,3356,3288,257,257,257,2257,2188,2297,0.0711,0.0703,0.0725,1100,1100,1100,990,990,990,974.9,974.7,974.9,15.1,15.1,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.27,13.18,13.41,0.931,0.93,0.931,0.97,0.97,0.97,0.903,0.902,0.904,33.29,33.06,33.69,32.29,32.06,32.68,0,0,0,0,0,0,0.718,0,1.525,0.071,0.3,0.7,9.91
988588800000,2001,4,2000,7,31,7,2.19,0.172,0.665,21686,130.9,130.9,129.1,4,4,4,3617,3535,3690,3333,3246,284.4,257,289,2233,2146,2333,0.0787,0.0696,0.0817,1100,1100,1100,990,990,990,974.9,974.7,975,15.1,15,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.26,13.1,13.43,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.27,32.85,33.74,32.27,31.86,32.73,0,0,0,0,0,0,0.717,0,1.525,0.079,0.3,0.7,9.9
989193600000,2001,5,2000,8,32,7,1.98,0.175,0.665,22960.2,139.7,139.7,136.7,4,4,4,3281,3148,3520,2992,2859,289,289,289,1892,1759,2131,0.0882,0.0821,0.0918,1100,1100,1100,990,990,990,974.2,973.9,974.7,15.8,15.3,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.97,13.46,14.25,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.908,35.22,33.83,36,34.17,32.82,34.92,0,0,0,0,0,0,0.759,0,1.315,0.088,0.34,0.66,11.6
989798400000,2001,5,2000,8,33,7,1.81,0.175,0.665,24138.9,147.4,147.4,143.7,4,4,4,2996,2860,3148,2707,2571,289,289,289,1607,1471,1759,0.0966,0.0918,0.101,1100,1100,1100,990,990,990,973.5,973.2,973.9,16.5,16.1,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.62,14.25,14.95,0.939,0.937,0.941,0.97,0.97,0.972,0.911,0.908,0.914,37.02,36,37.93,35.92,34.92,36.85,0,0,0,0,0,0,0.798,0,1.145,0.097,0.37,0.63,13.3
990403200000,2001,5,2000,8,34,7,1.59,0.175,0.665,25837.1,158,158,153.8,4,4,4,2629,2478,2762,2340,2189,289,289,289,1240,1089,1373,0.11,0.105,0.117,1100,1100,1100,990,990,990,972.6,972.3,972.9,17.4,17.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.51,15.19,15.87,0.943,0.942,0.944,0.975,0.973,0.977,0.919,0.916,0.923,39.44,38.57,40.43,38.45,37.53,39.5,0,0,0,0,0,0,0.854,0,0.925,0.11,0.42,0.58,16.2
991008000000,2001,5,2000,8,35,7,1.41,0.158,0.665,27226.6,164.1,164.1,162.1,4,4,4,2331,2258,2426,2069,2032,262,226,289,969.1,932,1037,0.112,0.0978,0.124,1100,1100,1100,990,990,990,971.9,971.7,972.1,18.1,17.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.23,16,16.4,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.927,41.38,40.77,41.86,40.52,39.86,41.02,0,0,0,0,0,0,0.9,0,0.745,0.11,0.47,0.53,19.3
991612800000,2001,6,2000,9,36,7,1.23,0.137,0.665,28575.1,174.7,174.7,170.1,4,4,4,2032,1881,2198,1806,1655,226,226,226,706.4,555,872,0.112,0.103,0.12,1100,1100,1100,990,990,990,971.2,970.7,971.6,18.8,18.4,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,16.97,16.55,17.41,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.39,42.25,44.58,42.52,41.4,43.69,0,0,0,0,0,0,0.945,0,0.565,0.11,0.54,0.46,23.2
992217600000,2001,6,2000,9,37,7,1,0.137,0.665,30659.1,186.9,186.9,182.5,4,4,4,1660,1537,1808,1434,1311,226,226,226,334.6,211,482,0.137,0.125,0.147,1100,1100,1100,990,990,990,970,969.6,970.5,20,19.5,20.4,0.904,0.877,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.83,1.87,0.093,0.089,0.096,18.15,17.65,18.57,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.55,45.23,47.68,45.62,44.33,46.73,0,0,0,0,0,0,1.01,0,0.335,0.14,0.67,0.33,30.7
992822400000,2001,6,2000,9,38,7,0.804,0.137,0.643,31795,192.8,192.8,189.3,4,4,4,1329,1222,1498,1103,996.3,226,226,226,39.43,0,172,0.171,0.151,0.185,1064,996.3,1100,990,990,990,968.9,968.6,969.5,21.1,20.5,21.4,0.753,0.637,0.861,0.568,0.421,0.648,0.027,0.02,0.032,1.61,1.34,1.81,0.077,0.062,0.088,19.45,18.71,20.06,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.35,46.81,49.65,47.31,45.88,48.2,0,0,0,0,0,0,1.05,0,0.161,0.17,0.8,0.2,39.5
993427200000,2001,6,2000,9,39,7,0.666,0.134,0.532,27919.3,180.3,180.3,166.2,4,4,4,1102,1002,1199,879.5,803.1,222.1,199,226,0,0,0,0.202,0.188,0.218,879.5,803.1,972.9,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.516,0.44,0.603,0.365,0.328,0.41,0.017,0.015,0.019,1.12,0.982,1.28,0.051,0.044,0.06,20.66,20.19,21.11,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.929,0.936,42.46,39.62,46,41.55,38.63,45.08,0,0,0,0,0,0,0.923,0,0.134,0.2,0.8,0.2,41.9
994032000000,2001,7,2000,10,40,7,0.573,0.12,0.453,24151.6,144.6,144.6,143.8,3,3,3,948.2,908.7,983.4,749.2,709.7,199,199,199,0,0,0,0.21,0.202,0.219,749.2,709.7,784.4,990,990,990,967.7,967.5,967.8,22.3,22.2,22.5,0.392,0.361,0.423,0.299,0.275,0.319,0.013,0.012,0.014,0.969,0.898,1.03,0.043,0.04,0.047,21.34,21.14,21.57,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,49.98,47.87,51.83,47.92,46.91,48.2,0,0,0,0,0,0,0.799,0,0.12,0.21,0.79,0.21,42.1
994636800000,2001,7,2000,10,41,7,0.461,0.12,0.341,19170.8,133,133,114.1,3,2,2.857142857142857,762.7,685.3,861.7,563.7,486.3,199,199,199,0,0,0,0.262,0.231,0.29,563.7,486.3,662.7,990,990,990,967,966.6,967.3,23,22.7,23.4,0.278,0.234,0.334,0.178,0.129,0.244,0.0077,0.0055,0.011,0.668,0.55,0.819,0.029,0.024,0.036,22.38,21.83,22.74,0.952,0.947,0.956,0.976,0.97,0.98,0.929,0.918,0.937,41.69,35.42,51.82,40.33,34.35,48.2,0,0,0,0,0,0,0.634,0,0.12,0.26,0.74,0.26,41.6
995241600000,2001,7,2000,10,42,7,0.379,0.12,0.258,15098.1,96.4,96.4,89.87,2,2,2,626.1,589.6,678.3,427.1,390.6,199,199,199,0,0,0,0.319,0.293,0.338,427.1,390.6,479.3,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.207,0.193,0.23,0.101,0.0833,0.125,0.0043,0.0035,0.0054,0.538,0.482,0.621,0.023,0.02,0.027,23.06,22.77,23.26,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,46.14,42.49,51.18,44.93,41.64,48.2,0,0,0,0,0,0,0.499,0,0.121,0.32,0.68,0.32,39.8
995846400000,2001,7,2000,10,43,7,0.322,0.12,0.202,11936.5,79.66,79.66,71.05,2,2,2,532.9,497.5,572.7,333.9,298.5,199,199,199,0,0,0,0.374,0.347,0.4,333.9,298.5,373.7,990,990,990,966,965.8,966.2,24,23.8,24.2,0.173,0.16,0.187,0.0566,0.0399,0.0754,0.0024,0.0017,0.0032,0.397,0.344,0.457,0.017,0.014,0.019,23.6,23.37,23.82,0.946,0.941,0.952,0.972,0.97,0.978,0.919,0.912,0.93,36.55,32.79,40.74,35.53,31.81,39.83,0,0,0,0,0,0,0.395,0,0.12,0.37,0.63,0.37,37.1
996451200000,2001,7,2000,10,44,7,0.286,0.104,0.182,10831.9,68.01,68.01,64.48,2,2,2,472.2,446.9,487.6,301.1,286.9,171.1,160,199,0,0,0,0.362,0.335,0.409,301.1,286.9,317.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.154,0.164,0.0411,0.0344,0.0488,0.0017,0.0014,0.002,0.346,0.324,0.37,0.014,0.013,0.015,23.93,23.88,24.06,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.915,33.23,31.55,35.06,32.24,30.6,34.01,0,0,0,0,0,0,0.358,0,0.104,0.36,0.64,0.36,37.9
997056000000,2001,8,2000,11,45,7,0.261,0.0923,0.169,10078.3,62.38,62.38,59.99,2,2,2,431.5,423.1,439.4,279,267.3,152.6,134,160,0,0,0,0.353,0.317,0.374,279,267.3,289.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.15,0.147,0.152,0.0307,0.0252,0.0355,0.0013,0.001,0.0014,0.312,0.295,0.325,0.013,0.012,0.013,24.15,24.11,24.18,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,30.92,29.59,32.15,29.99,28.7,31.19,0,0,0,0,0,0,0.333,0,0.092,0.35,0.65,0.35,38.6
997660800000,2001,8,2000,11,46,7,0.242,0.081,0.161,9644.79,60.26,60.26,57.41,2,2,2,400,389.3,413.3,266,255.3,134,134,134,0,0,0,0.335,0.324,0.344,266,255.3,279.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.144,0.14,0.149,0.0246,0.0195,0.0308,0.001,0.00079,0.0013,0.291,0.274,0.31,0.012,0.011,0.013,24.31,24.23,24.38,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,29.59,28.41,31.06,28.7,27.55,30.13,0,0,0,0,0,0,0.319,0,0.081,0.33,0.67,0.33,39.9
998265600000,2001,8,2000,11,47,7,0.226,0.081,0.145,8666.77,55.11,55.11,51.59,2,1,1.7142857142857142,373.3,356.6,389.3,239.3,222.6,134,134,134,0,0,0,0.359,0.344,0.376,239.3,222.6,255.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.129,0.14,0.0165,0.0147,0.0195,0.00067,0.00059,0.00079,0.298,0.252,0.392,0.012,0.01,0.016,24.44,24.38,24.49,0.937,0.925,0.959,0.973,0.97,0.98,0.911,0.898,0.94,34.2,26.35,51.84,32.68,25.56,48.2,0,0,0,0,0,0,0.287,0,0.081,0.36,0.64,0.36,38.3
998870400000,2001,8,2000,11,48,7,0.207,0.0752,0.132,8119.64,51.12,51.12,48.33,2,1,1.2857142857142858,342.1,332.7,353.1,217.8,204.4,124.3,100,134,0,0,0,0.363,0.298,0.396,217.8,204.4,235.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.126,0.122,0.13,0.0143,0.0131,0.0158,0.00057,0.00053,0.00063,0.332,0.244,0.38,0.013,0.0098,0.015,24.56,24.45,24.69,0.947,0.924,0.958,0.977,0.97,0.98,0.926,0.896,0.939,42.19,26.03,50.35,41.07,25.24,48.2,0,0,0,0,0,0,0.269,0,0.075,0.36,0.64,0.36,39.2
999475200000,2001,9,2000,12,49,7,0.19,0.0605,0.13,7998.34,48.2,48.2,47.61,1,1,1,314.4,306.7,328,214.4,206.7,100,100,100,0,0,0,0.318,0.305,0.326,214.4,206.7,228,990,990,990,965,964.9,965,25,25,25.1,0.122,0.12,0.127,0.014,0.0133,0.0151,0.00056,0.00053,0.00061,0.368,0.355,0.393,0.015,0.014,0.016,24.66,24.57,24.71,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.62,47.89,52.67,47.61,46.93,48.2,0,0,0,0,0,0,0.264,0,0.06,0.32,0.68,0.32,42.1
1000080000000,2001,9,2000,12,50,7,0.179,0.0605,0.119,7476.88,46.04,46.04,44.51,1,1,1,296,290.5,302.7,196,190.5,100,100,100,0,0,0,0.338,0.33,0.344,196,190.5,202.7,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.114,0.118,0.0124,0.0119,0.013,0.00049,0.00048,0.00052,0.336,0.326,0.348,0.013,0.013,0.014,24.78,24.74,24.81,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,45.41,44.12,46.98,44.51,43.24,46.04,0,0,0,0,0,0,0.247,0,0.06,0.34,0.66,0.34,41.8
1000684800000,2001,9,2000,12,51,7,0.167,0.0605,0.107,6705.84,41.8,41.8,39.92,1,1,1,276.6,261.5,284.3,176.6,161.5,100,100,100,0,0,0,0.362,0.352,0.382,176.6,161.5,184.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.104,0.112,0.0108,0.00948,0.0114,0.00043,0.00038,0.00045,0.301,0.274,0.315,0.012,0.011,0.013,24.89,24.85,24.98,0.947,0.943,0.95,0.977,0.97,0.98,0.926,0.915,0.931,40.84,37.29,42.66,39.92,36.18,41.8,0,0,0,0,0,0,0.222,0,0.06,0.36,0.64,0.36,40.2
1001289600000,2001,9,2000,12,52,7,0.151,0.0605,0.0909,5652.09,35.83,35.83,33.64,1,1,1,250.4,240.7,260,150.4,140.7,100,100,100,0,0,0,0.4,0.385,0.415,150.4,140.7,160,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0999,0.0965,0.103,0.00853,0.00771,0.00935,0.00034,0.0003,0.00037,0.254,0.237,0.271,0.01,0.0093,0.011,25.05,24.99,25.12,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,34.68,32.41,36.94,33.64,31.44,35.83,0,0,0,0,0,0,0.187,0,0.0601,0.4,0.6,0.4,37.4
1001894400000,2001,10,2001,1,1,7,0.138,0.0484,0.0895,5584.84,35.23,35.23,33.24,1,1,1,228,221.3,236.7,148,141.3,80,80,80,0,0,0,0.351,0.338,0.362,148,141.3,156.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0976,0.0953,0.101,0.00833,0.00776,0.00907,0.00033,0.0003,0.00036,0.248,0.236,0.264,0.0098,0.0093,0.01,25.18,25.12,25.24,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.27,32.69,36.32,33.24,31.71,35.23,0,0,0,0,0,0,0.185,0,0.0485,0.35,0.65,0.35,40.5
