datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1002499200000,2001,10,2001,1,2,7,0.128,0.0484,0.0793,4937.56,30.98,30.98,29.39,1,1,1,211.1,203.7,218.1,131.1,123.7,80,80,80,0,0,0,0.379,0.367,0.393,131.1,123.7,138.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0917,0.0891,0.0941,0.00689,0.00626,0.00749,0.00027,0.00024,0.00029,0.218,0.205,0.231,0.0085,0.008,0.009,25.32,25.26,25.37,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.3,28.54,31.94,29.39,27.69,30.98,0,0,0,0,0,0,0.163,0,0.0487,0.38,0.62,0.38,38.6
1003104000000,2001,10,2001,1,3,7,0.122,0.0484,0.0734,2649.92,27.81,27.81,15.77,1,1,1,201.3,198.1,204.2,121.3,118.1,80,80,80,0,0,0,0.398,0.392,0.404,121.3,118.1,124.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0871,0.0893,0.00606,0.00579,0.00631,0.00024,0.00023,0.00025,0.201,0.195,0.206,0.0078,0.0076,0.008,25.39,25.37,25.4,0.53,0,0.928,0.554,0,0.97,0.514,0,0.9,16.26,0,28.68,15.77,0,27.81,0,3,0,0,0.429,0,0.0876,0.429,0.0486,0.4,0.6,0.4,21.7
1003708800000,2001,10,2001,1,4,7,0.124,0.0484,0.0761,4731.85,28.94,28.94,28.17,1,1,1,205.7,203.7,209.1,125.7,123.7,80,80,80,0,0,0,0.389,0.383,0.393,125.7,123.7,129.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.0891,0.091,0.00644,0.00626,0.00672,0.00025,0.00024,0.00026,0.208,0.205,0.214,0.0082,0.008,0.0084,25.36,25.33,25.37,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.04,28.54,29.83,28.17,27.69,28.94,0,0,0,0,0,0,0.156,0,0.0479,0.39,0.61,0.39,38.2
1004313600000,2001,10,2001,1,5,7,0.127,0.0467,0.0804,5011.18,35.44,35.44,29.83,1,1,1,210.1,202,232.5,132.9,122,77.14,75,80,0,0,0,0.368,0.323,0.396,132.9,122,157.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0919,0.0885,0.1,0.00705,0.00612,0.00913,0.00028,0.00024,0.00036,0.221,0.202,0.264,0.0087,0.0079,0.01,25.32,25.14,25.39,0.931,0.926,0.941,0.97,0.97,0.97,0.903,0.898,0.913,30.75,28.13,36.54,29.83,27.28,35.44,0,0,0,0,0,0,0.166,0,0.0466,0.37,0.63,0.37,39.5
1004918400000,2001,11,2001,2,6,7,0.144,0.0454,0.0989,6198,38.9,38.9,36.89,1,1,1,238.6,235.2,246.7,163.6,160.2,75,75,75,0,0,0,0.315,0.304,0.319,163.6,160.2,171.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.101,0.105,0.00965,0.00936,0.0103,0.00038,0.00037,0.00041,0.275,0.269,0.29,0.011,0.011,0.011,25.09,25.03,25.12,0.943,0.942,0.946,0.972,0.97,0.976,0.916,0.914,0.923,37.97,37.17,39.87,36.89,36.05,38.9,0,0,0,0,0,0,0.205,0,0.0451,0.32,0.69,0.31,43
1005523200000,2001,11,2001,2,7,7,0.165,0.0454,0.12,7490.05,49.62,49.62,44.58,2,1,1.2857142857142858,273.6,246.7,302.6,198.6,171.7,75,75,75,0,0,0,0.276,0.248,0.304,198.6,171.7,227.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.115,0.105,0.125,0.0126,0.0103,0.0151,0.0005,0.00041,0.0006,0.294,0.236,0.357,0.012,0.0094,0.014,24.91,24.81,25.03,0.942,0.922,0.956,0.977,0.97,0.98,0.92,0.895,0.937,38.36,25.58,48.69,37.5,24.81,47.72,0,0,0,0,0,0,0.248,0,0.045,0.28,0.73,0.27,45.4
1006128000000,2001,11,2001,2,8,7,0.194,0.0497,0.145,8754.24,55.24,55.24,52.11,2,2,2,321.3,311,338.4,239.1,234.2,82.14,75,85,0,0,0,0.255,0.239,0.266,239.1,234.2,253.4,990,990,990,965,965,965.1,25,24.9,25,0.13,0.128,0.136,0.0163,0.0157,0.0186,0.00065,0.00063,0.00075,0.25,0.245,0.268,0.01,0.0098,0.011,24.74,24.64,24.8,0.926,0.924,0.93,0.97,0.97,0.97,0.898,0.897,0.902,26.86,26.28,28.47,26.05,25.49,27.62,0,0,0,0,0,0,0.289,0,0.049,0.26,0.75,0.25,45.1
1006732800000,2001,11,2001,2,9,7,0.223,0.0533,0.169,10239.3,64.06,64.06,60.95,2,2,2,368.1,344.5,385.7,280,259.5,88.14,85,96,0,0,0,0.239,0.224,0.25,280,259.5,294.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.145,0.138,0.15,0.0311,0.0215,0.0379,0.0013,0.00086,0.0015,0.308,0.277,0.329,0.012,0.011,0.013,24.45,24.35,24.6,0.936,0.931,0.939,0.97,0.97,0.97,0.908,0.903,0.911,31.42,29.16,33.02,30.47,28.28,32.03,0,0,0,0,0,0,0.339,0,0.054,0.24,0.76,0.24,45.9
1007337600000,2001,12,2001,3,10,7,0.255,0.0581,0.197,11880.1,74.53,74.53,70.72,2,2,2,422.1,403.1,439.4,326.1,307.1,96,96,96,0,0,0,0.228,0.218,0.238,326.1,307.1,343.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.162,0.156,0.168,0.0529,0.0439,0.0611,0.0022,0.0018,0.0025,0.378,0.349,0.404,0.015,0.014,0.017,24.12,24.02,24.24,0.945,0.942,0.947,0.97,0.97,0.972,0.917,0.913,0.921,36.43,34.36,38.32,35.36,33.33,37.26,0,0,0,0,0,0,0.393,0,0.058,0.23,0.77,0.23,46.6
1007942400000,2001,12,2001,3,11,7,0.249,0.0581,0.191,11532.5,68.84,68.84,68.65,2,2,2,412.4,408.3,413.4,316.4,312.3,96,96,96,0,0,0,0.233,0.232,0.235,316.4,312.3,317.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.159,0.157,0.159,0.0484,0.0464,0.0488,0.002,0.0019,0.002,0.363,0.357,0.365,0.015,0.015,0.015,24.18,24.18,24.21,0.943,0.942,0.943,0.97,0.97,0.97,0.915,0.914,0.915,35.38,34.93,35.49,34.32,33.88,34.42,0,0,0,0,0,0,0.381,0,0.058,0.23,0.77,0.23,46.3
1008547200000,2001,12,2001,3,12,7,0.257,0.0552,0.202,12156,75.64,75.64,72.36,2,2,2,424.5,413.3,432.6,333.2,317.3,91.29,85,96,0,0,0,0.215,0.196,0.232,333.2,317.3,347.6,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.164,0.159,0.168,0.0563,0.0487,0.0631,0.0023,0.002,0.0026,0.388,0.365,0.409,0.016,0.015,0.017,24.1,24.04,24.18,0.946,0.943,0.948,0.971,0.97,0.974,0.919,0.915,0.923,37.24,35.47,38.85,36.18,34.41,37.82,0,0,0,0,0,0,0.402,0,0.055,0.21,0.79,0.21,47.3
1009152000000,2001,12,2001,3,13,7,0.271,0.0514,0.22,13327.4,84.01,84.01,79.33,2,2,2,448.9,432.6,470,363.9,347.6,85,85,85,0,0,0,0.189,0.181,0.196,363.9,347.6,385,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.174,0.168,0.182,0.0707,0.0631,0.0807,0.0029,0.0026,0.0033,0.433,0.409,0.465,0.018,0.017,0.019,23.95,23.82,24.04,0.95,0.948,0.953,0.977,0.974,0.98,0.928,0.923,0.934,40.6,38.85,42.86,39.66,37.82,42,0,0,0,0,0,0,0.441,0,0.051,0.19,0.81,0.19,49.2
1009756800000,2001,12,2001,3,14,7,0.307,0.0597,0.247,14881.3,92.27,92.27,88.58,2,2,2,507.3,474.2,528.1,408.6,386.6,98.71,85,101,0,0,0,0.195,0.179,0.207,408.6,386.6,427.1,990,990,990,965.9,965.7,966,24.1,24,24.3,0.191,0.183,0.198,0.0918,0.0815,0.101,0.0038,0.0034,0.0042,0.501,0.468,0.529,0.021,0.019,0.022,23.62,23.49,23.79,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,45.19,42.9,47.08,44.29,42.04,46.14,0,0,0,0,0,0,0.492,0,0.06,0.19,0.8,0.2,48.5
1010361600000,2002,1,2001,4,15,7,0.324,0.0611,0.263,15737.5,96.4,96.4,93.68,2,2,2,536.2,528.1,555.8,435.2,427.1,101,101,101,0,0,0,0.188,0.182,0.191,435.2,427.1,454.8,990,990,990,966,966,966.1,24,23.9,24,0.2,0.198,0.207,0.104,0.101,0.114,0.0044,0.0042,0.0048,0.541,0.529,0.57,0.023,0.022,0.024,23.45,23.33,23.49,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,47.89,47.08,49.83,46.84,46.14,48.2,0,0,0,0,0,0,0.52,0,0.061,0.19,0.81,0.19,48.6
1010966400000,2002,1,2001,4,16,7,0.358,0.0611,0.297,17060.3,106,106,101.5,3,2,2.7142857142857144,591.4,572.7,609.8,490.4,471.7,101,101,101,0,0,0,0.171,0.166,0.176,490.4,471.7,508.8,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.223,0.213,0.234,0.131,0.122,0.141,0.0055,0.0051,0.006,0.548,0.514,0.606,0.023,0.022,0.025,23.19,23.11,23.23,0.949,0.945,0.957,0.973,0.97,0.98,0.923,0.917,0.937,40.2,35.06,51.96,38.44,34.01,48.2,0,0,0,0,0,0,0.564,0,0.061,0.17,0.83,0.17,47.7
1011571200000,2002,1,2001,4,17,7,0.369,0.0448,0.325,18849,112.8,112.8,112.2,3,3,3,610.9,609.8,613.6,536.9,535.8,74,74,74,0,0,0,0.121,0.121,0.121,536.9,535.8,539.6,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.247,0.246,0.249,0.16,0.159,0.161,0.0067,0.0067,0.0068,0.591,0.589,0.595,0.025,0.025,0.025,23.07,23.05,23.07,0.95,0.95,0.95,0.973,0.973,0.973,0.924,0.924,0.924,38.45,38.38,38.62,37.4,37.32,37.58,0,0,0,0,0,0,0.623,0,0.044,0.12,0.88,0.12,51.1
1012176000000,2002,1,2001,4,18,7,0.386,0.0479,0.338,19591.9,118.2,118.2,116.6,3,3,3,638.1,619.4,653.2,558.9,545.4,79.14,74,86,0,0,0,0.124,0.117,0.133,558.9,545.4,567.2,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.26,0.252,0.265,0.174,0.165,0.18,0.0074,0.007,0.0077,0.628,0.605,0.643,0.027,0.026,0.027,22.92,22.84,23.02,0.951,0.95,0.952,0.976,0.974,0.977,0.928,0.926,0.93,39.84,39,40.33,38.87,37.98,39.39,0,0,0,0,0,0,0.648,0,0.048,0.12,0.88,0.12,50.8
1012780800000,2002,2,2001,5,19,7,0.414,0.052,0.362,20895.3,125.8,125.8,124.4,3,3,3,684.3,678.3,692.2,598.3,592.3,86,86,86,0,0,0,0.125,0.124,0.127,598.3,592.3,606.2,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.283,0.28,0.288,0.201,0.197,0.206,0.0086,0.0084,0.0088,0.695,0.685,0.709,0.03,0.029,0.03,22.67,22.62,22.7,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,42.31,41.93,42.8,41.46,41.09,41.95,0,0,0,0,0,0,0.691,0,0.052,0.13,0.87,0.13,50.5
1013385600000,2002,2,2001,5,20,7,0.442,0.052,0.39,22311.3,139.8,139.8,132.8,3,3,3,731.4,710.9,771.7,645.4,624.9,86,86,86,0,0,0,0.118,0.111,0.121,645.4,624.9,685.7,990,990,990,966.8,966.7,967,23.2,23,23.3,0.31,0.298,0.333,0.232,0.218,0.259,0.01,0.0094,0.011,0.775,0.74,0.843,0.033,0.032,0.037,22.4,22.17,22.52,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.17,43.95,47.57,44.27,43.07,46.61,0,0,0,0,0,0,0.738,0,0.052,0.12,0.88,0.12,50.5
1013990400000,2002,2,2001,5,21,7,0.488,0.052,0.436,24258.6,144.6,144.6,144.4,3,3,3,806.5,793.2,828,720.5,707.2,86,86,86,0,0,0,0.107,0.104,0.108,720.5,707.2,742,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.352,0.345,0.365,0.282,0.273,0.297,0.012,0.012,0.013,0.901,0.879,0.938,0.039,0.038,0.041,21.97,21.85,22.05,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.52,48.78,50.72,48.13,47.8,48.2,0,0,0,0,0,0,0.802,0,0.052,0.11,0.89,0.11,49.7
1014595200000,2002,2,2001,5,22,7,0.521,0.0577,0.463,24779.5,154.8,154.8,147.5,4,3,3.2857142857142856,860.9,828,894.8,765.5,742,95.43,86,108,0,0,0,0.111,0.0991,0.124,765.5,742,786.8,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.386,0.365,0.409,0.309,0.297,0.32,0.014,0.013,0.014,0.956,0.922,0.985,0.042,0.041,0.044,21.7,21.58,21.85,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,48.1,39.66,52.09,45.48,38.68,48.2,0,0,0,0,0,0,0.819,0,0.058,0.11,0.89,0.11,47.6
1015200000000,2002,3,2001,6,23,7,0.585,0.0653,0.52,28030.8,176.4,176.4,166.8,4,4,4,968,910.4,1030,860,802.4,108,108,108,0,0,0,0.112,0.105,0.119,860,802.4,921.6,990,990,990,967.8,967.5,968,22.2,22,22.5,0.476,0.423,0.532,0.355,0.327,0.385,0.016,0.015,0.017,1.06,0.964,1.17,0.048,0.043,0.053,21.17,20.84,21.49,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,42.59,40.32,44.99,41.71,39.38,44.09,0,0,0,0,0,0,0.927,0,0.065,0.11,0.89,0.11,47.9
1015804800000,2002,3,2001,6,24,7,0.696,0.0653,0.63,31811,192.8,192.8,189.4,4,4,4,1150,1052,1217,1042,944.3,108,108,108,1.286,0,9,0.0942,0.0887,0.103,1041,944.3,1100,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.673,0.553,0.756,0.536,0.396,0.648,0.025,0.018,0.03,1.5,1.21,1.7,0.069,0.055,0.08,20.13,19.71,20.73,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,49.02,45.86,50.77,47.34,44.94,48.2,0,0,0,0,0,0,1.05,0,0.066,0.094,0.91,0.09,45.7
1016409600000,2002,3,2001,6,25,7,0.89,0.0833,0.665,31794.7,189.9,189.9,189.3,4,4,4,1472,1456,1513,1334,1296,137.7,108,160,234.6,196,253,0.0935,0.0742,0.11,1100,1100,1100,990,990,990,969.4,969.3,969.5,20.6,20.5,20.7,0.859,0.848,0.873,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.8,1.82,0.088,0.087,0.089,18.8,18.65,18.86,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.28,47.9,48.45,47.31,46.94,47.48,0,0,0,0,0,0,1.05,0,0.225,0.094,0.75,0.25,35.7
1017014400000,2002,3,2001,6,26,7,0.943,0.0968,0.665,31251,187.8,187.8,186,4,4,4,1560,1513,1600,1400,1353,160,160,160,299.9,253,340,0.103,0.1,0.106,1100,1100,1100,990,990,990,969.7,969.5,969.8,20.3,20.2,20.5,0.89,0.873,0.898,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.82,1.85,0.09,0.089,0.091,18.48,18.35,18.65,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.45,47.09,47.9,46.5,46.15,46.94,0,0,0,0,0,0,1.03,0,0.278,0.1,0.71,0.29,33.1
1017619200000,2002,4,2001,7,27,7,1,0.0744,0.665,30668.4,184.1,184.1,182.5,4,4,4,1657,1611,1705,1534,1488,123,123,123,434.6,388,482,0.0743,0.0721,0.0764,1100,1100,1100,990,990,990,970,969.8,970.1,20,19.9,20.2,0.911,0.908,0.916,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.86,0.093,0.092,0.094,18.15,17.99,18.3,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.57,46.15,46.97,45.64,45.23,46.03,0,0,0,0,0,0,1.01,0,0.335,0.074,0.67,0.33,30.7
1018224000000,2002,4,2001,7,28,7,1.05,0.0744,0.665,30232,180.3,180.3,180,4,4,4,1732,1722,1737,1609,1599,123,123,123,509.4,499,514,0.071,0.0708,0.0714,1100,1100,1100,990,990,990,970.2,970.2,970.3,19.8,19.7,19.8,0.917,0.916,0.919,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.86,1.87,0.094,0.094,0.095,17.9,17.88,17.93,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.91,45.86,46,44.99,44.95,45.08,0,0,0,0,0,0,1,0,0.385,0.071,0.63,0.37,28.8
1018828800000,2002,4,2001,7,29,7,1.06,0.0744,0.665,30074.2,179.2,179.2,179,4,4,4,1759,1753,1781,1636,1630,123,123,123,535.7,530,558,0.07,0.0691,0.0702,1100,1100,1100,990,990,990,970.3,970.3,970.4,19.7,19.6,19.7,0.919,0.919,0.921,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.095,17.81,17.74,17.83,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.67,45.47,45.72,44.75,44.56,44.8,0,0,0,0,0,0,0.995,0,0.395,0.07,0.63,0.37,28.4
1019433600000,2002,4,2001,7,30,7,1.13,0.0744,0.665,29477.9,177.8,177.8,175.5,4,4,4,1860,1794,1906,1737,1671,123,123,123,637.4,571,683,0.0661,0.0645,0.0686,1100,1100,1100,990,990,990,970.6,970.4,970.8,19.4,19.2,19.6,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.48,17.33,17.7,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.76,44.36,45.36,43.87,43.47,44.45,0,0,0,0,0,0,0.975,0,0.465,0.066,0.59,0.41,26.1
1020038400000,2002,4,2001,7,31,7,1.18,0.0947,0.665,28987.9,173.9,173.9,172.5,4,4,4,1945,1904,2005,1789,1740,156.6,123,170,688.4,640,735,0.0804,0.0645,0.089,1100,1100,1100,990,990,990,970.9,970.8,971.1,19.1,18.9,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.099,17.2,17.01,17.34,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,44.02,43.5,44.37,43.14,42.63,43.49,0,0,0,0,0,0,0.959,0,0.515,0.08,0.56,0.44,24.6
1020643200000,2002,5,2001,8,32,7,1.21,0.117,0.665,28631.2,170.5,170.5,170.4,4,4,4,2009,2005,2018,1815,1752,193.7,170,253,715,652,748,0.0964,0.0843,0.126,1100,1100,1100,990,990,990,971.1,971.1,971.1,18.9,18.9,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.099,17,16.98,17.01,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.48,43.42,43.5,42.61,42.55,42.63,0,0,0,0,0,0,0.947,0,0.545,0.097,0.55,0.45,23.7
1021248000000,2002,5,2001,8,33,7,1.17,0.153,0.665,29045.6,174.2,174.2,172.9,4,4,4,1935,1897,1987,1682,1644,253,253,253,581.9,544,634,0.131,0.127,0.133,1100,1100,1100,990,990,990,970.9,970.8,971.1,19.1,18.9,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.24,17.07,17.36,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,44.1,43.65,44.44,43.22,42.78,43.55,0,0,0,0,0,0,0.961,0,0.505,0.13,0.57,0.43,24.8
1021852800000,2002,5,2001,8,34,7,1.14,0.153,0.665,29339.7,176.8,176.8,174.6,4,4,4,1884,1823,1897,1631,1570,253,253,253,531.1,470,544,0.134,0.133,0.139,1100,1100,1100,990,990,990,970.7,970.5,970.8,19.3,19.2,19.5,0.926,0.921,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.097,17.4,17.36,17.6,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.55,44.44,45.1,43.66,43.55,44.2,0,0,0,0,0,0,0.97,0,0.475,0.13,0.58,0.42,25.7
1022457600000,2002,5,2001,8,35,7,1.05,0.141,0.665,30255.6,183.1,183.1,180.1,4,4,4,1729,1641,1808,1495,1445,233.6,185,253,395.1,345,455,0.135,0.111,0.149,1100,1100,1100,990,990,990,970.2,969.9,970.5,19.8,19.5,20.1,0.915,0.908,0.921,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.86,1.87,0.094,0.093,0.096,17.91,17.65,18.2,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.94,45.23,46.72,45.02,44.33,45.78,0,0,0,0,0,0,1,0,0.385,0.13,0.63,0.37,28.8
1023062400000,2002,6,2001,9,36,7,0.944,0.112,0.665,31243,189,189,186,4,4,4,1561,1479,1641,1376,1294,185,185,185,275.7,194,356,0.119,0.113,0.125,1100,1100,1100,990,990,990,969.7,969.4,969.9,20.3,20.1,20.6,0.891,0.861,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.091,0.088,0.093,18.48,18.2,18.77,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.44,46.72,48.21,46.49,45.78,47.25,0,0,0,0,0,0,1.03,0,0.279,0.12,0.7,0.3,33.1
1023667200000,2002,6,2001,9,37,7,0.805,0.112,0.662,32308.6,192.8,192.8,192.3,4,4,4,1331,1252,1456,1146,1067,185,185,185,52,0,171,0.139,0.127,0.148,1094,1067,1100,990,990,990,968.9,968.7,969.3,21.1,20.7,21.3,0.792,0.73,0.851,0.634,0.573,0.648,0.03,0.027,0.031,1.72,1.6,1.8,0.082,0.075,0.087,19.33,18.86,19.71,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.43,48.44,49.96,48.08,47.47,48.2,0,0,0,0,0,0,1.07,0,0.143,0.14,0.82,0.18,40.1
1024272000000,2002,6,2001,9,38,7,0.698,0.112,0.586,30346.8,191.5,191.5,180.6,4,4,4,1154,1081,1239,969.4,895.9,185,185,185,0,0,0,0.161,0.149,0.171,969.4,895.9,1054,990,990,990,968.4,968.2,968.7,21.6,21.3,21.8,0.603,0.525,0.711,0.427,0.373,0.544,0.02,0.017,0.025,1.3,1.14,1.55,0.06,0.052,0.072,20.32,19.8,20.7,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.08,43.43,48.84,45.16,42.56,47.87,0,0,0,0,0,0,1,0,0.112,0.16,0.84,0.16,43.5
1024876800000,2002,6,2001,9,39,7,0.568,0.112,0.456,24589.4,164.7,164.7,146.4,4,3,3.2857142857142856,939.7,853.6,1045,754.7,668.6,185,185,185,0,0,0,0.198,0.177,0.217,754.7,668.6,860.1,990,990,990,967.7,967.3,968,22.3,22,22.7,0.402,0.338,0.493,0.299,0.248,0.355,0.013,0.011,0.016,0.956,0.829,1.08,0.043,0.037,0.049,21.39,20.88,21.86,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,46.45,40.28,52.01,44.95,39.34,48.2,0,0,0,0,0,0,0.813,0,0.112,0.2,0.8,0.2,43.3
1025481600000,2002,7,2001,10,40,7,0.449,0.0986,0.351,19923.8,132.9,132.9,118.6,3,3,3,742.8,678.3,819.9,579.8,515.3,163,163,163,0,0,0,0.22,0.199,0.24,579.8,515.3,656.9,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.283,0.247,0.327,0.188,0.145,0.24,0.0082,0.0062,0.011,0.675,0.566,0.805,0.029,0.024,0.035,22.45,22.02,22.82,0.952,0.948,0.956,0.976,0.97,0.98,0.929,0.919,0.937,40.5,36.43,45.21,39.53,35.34,44.31,0,0,0,0,0,0,0.659,0,0.098,0.22,0.78,0.22,44.4
1026086400000,2002,7,2001,10,41,7,0.367,0.0986,0.268,15645.7,102,102,93.13,3,2,2.142857142857143,606.3,555.8,657.1,443.3,392.8,163,163,163,0,0,0,0.27,0.248,0.293,443.3,392.8,494.1,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.211,0.191,0.235,0.108,0.0844,0.132,0.0046,0.0035,0.0056,0.545,0.483,0.616,0.023,0.02,0.026,23.14,22.92,23.42,0.955,0.946,0.958,0.979,0.97,0.98,0.934,0.917,0.938,45.48,35.04,51.44,44.14,33.99,48.2,0,0,0,0,0,0,0.517,0,0.099,0.27,0.73,0.27,42.6
1026691200000,2002,7,2001,10,42,7,0.31,0.0986,0.211,12571.4,82.15,82.15,74.83,2,2,2,512.1,485.4,545.1,349.1,322.4,163,163,163,0,0,0,0.319,0.299,0.336,349.1,322.4,382.1,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.176,0.166,0.187,0.0638,0.0512,0.0794,0.0026,0.0021,0.0033,0.418,0.378,0.467,0.017,0.016,0.02,23.68,23.48,23.84,0.948,0.944,0.953,0.973,0.97,0.98,0.923,0.916,0.934,38.43,35.59,41.91,37.41,34.52,41.07,0,0,0,0,0,0,0.416,0,0.099,0.32,0.68,0.32,40.6
1027296000000,2002,7,2001,10,43,7,0.277,0.0986,0.178,10619.9,67.35,67.35,63.21,2,2,2,457.7,432.6,477.3,294.7,269.6,163,163,163,0,0,0,0.357,0.342,0.377,294.7,269.6,314.3,990,990,990,965.7,965.5,965.7,24.3,24.3,24.5,0.156,0.148,0.163,0.0381,0.0262,0.0473,0.0016,0.0011,0.002,0.336,0.298,0.365,0.014,0.012,0.015,24,23.89,24.16,0.939,0.934,0.943,0.97,0.97,0.97,0.911,0.906,0.915,32.58,29.83,34.72,31.61,28.93,33.67,0,0,0,0,0,0,0.351,0,0.099,0.36,0.64,0.36,38.3
1027900800000,2002,7,2001,10,44,7,0.25,0.0886,0.161,9655.47,60.26,60.26,57.47,2,2,2,413.3,398.5,427.3,266.9,256.9,146.4,134,163,0,0,0,0.353,0.324,0.388,266.9,256.9,279.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.145,0.143,0.149,0.025,0.0203,0.0308,0.001,0.00083,0.0013,0.293,0.279,0.31,0.012,0.011,0.013,24.25,24.19,24.32,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,29.63,28.43,31.06,28.74,27.58,30.13,0,0,0,0,0,0,0.319,0,0.089,0.35,0.64,0.36,38.6
1028505600000,2002,8,2001,11,45,7,0.229,0.081,0.148,8846.56,55.51,55.51,52.66,2,1,1.8571428571428572,378.4,359.9,391.1,244.4,225.9,134,134,134,0,0,0,0.354,0.343,0.372,244.4,225.9,257.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.13,0.141,0.0171,0.0149,0.0204,0.00069,0.0006,0.00083,0.283,0.252,0.392,0.011,0.01,0.016,24.43,24.37,24.49,0.933,0.925,0.959,0.971,0.97,0.98,0.906,0.897,0.94,31,26.31,51.84,29.77,25.52,48.2,0,0,0,0,0,0,0.293,0,0.081,0.35,0.65,0.35,38.6
1029110400000,2002,8,2001,11,46,7,0.209,0.081,0.128,7928.66,48.2,48.2,47.19,1,1,1,345.1,335.5,354.4,211.1,201.5,134,134,134,0,0,0,0.388,0.378,0.399,211.1,201.5,220.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.128,0.0137,0.0129,0.0145,0.00055,0.00052,0.00058,0.366,0.349,0.382,0.015,0.014,0.015,24.51,24.45,24.57,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.54,46.38,50.62,47.19,45.45,48.2,0,0,0,0,0,0,0.262,0,0.081,0.39,0.61,0.39,37.9
1029715200000,2002,8,2001,11,47,7,0.194,0.081,0.113,7090.82,44.81,44.81,42.21,1,1,1,321.4,306.7,332.7,187.4,172.7,134,134,134,0,0,0,0.417,0.403,0.437,187.4,172.7,198.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.116,0.111,0.12,0.0117,0.0104,0.0126,0.00047,0.00042,0.00051,0.323,0.297,0.343,0.013,0.012,0.014,24.67,24.59,24.77,0.951,0.946,0.954,0.979,0.975,0.98,0.931,0.923,0.935,43.11,39.71,45.73,42.21,38.73,44.81,0,0,0,0,0,0,0.234,0,0.081,0.42,0.58,0.42,36.6
1030320000000,2002,8,2001,11,48,7,0.181,0.0781,0.103,6394.3,43.24,43.24,38.06,1,1,1,299,290.5,307.9,169.9,158.5,129.1,100,134,0,0,0,0.432,0.344,0.458,169.9,158.5,190.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.109,0.106,0.114,0.0102,0.00922,0.0119,0.00041,0.00037,0.00048,0.291,0.272,0.326,0.012,0.011,0.013,24.81,24.76,24.86,0.946,0.942,0.952,0.974,0.97,0.98,0.921,0.914,0.933,39.09,36.39,44.12,38.06,35.3,43.24,0,0,0,0,0,0,0.211,0,0.078,0.43,0.57,0.43,35.3
1030924800000,2002,9,2001,12,49,7,0.161,0.0605,0.101,6291.73,41.26,41.26,37.45,1,1,1,266.5,260,281.9,166.5,160,100,100,100,0,0,0,0.376,0.355,0.385,166.5,160,181.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.111,0.00991,0.00935,0.0112,0.00039,0.00037,0.00045,0.283,0.271,0.31,0.011,0.011,0.012,24.95,24.86,24.99,0.944,0.942,0.949,0.973,0.97,0.98,0.919,0.914,0.93,38.49,36.94,42.1,37.45,35.83,41.26,0,0,0,0,0,0,0.208,0,0.06,0.38,0.63,0.37,39.1
1031529600000,2002,9,2001,12,50,7,0.156,0.0488,0.107,6728.18,42.28,42.28,40.05,1,1,1,257.3,251.7,258.6,176.6,157.6,80.71,73,100,0,0,0,0.313,0.282,0.388,176.6,157.6,185.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.102,0.111,0.0108,0.00914,0.0115,0.00043,0.00036,0.00046,0.3,0.267,0.315,0.012,0.011,0.012,24.97,24.95,25,0.947,0.941,0.95,0.977,0.97,0.98,0.926,0.913,0.931,40.98,36.37,43.14,40.05,35.28,42.28,0,0,0,0,0,0,0.222,0,0.049,0.31,0.69,0.31,43.1
1032134400000,2002,9,2001,12,51,7,0.147,0.0488,0.0983,6164.78,39.41,39.41,36.7,1,1,1,243.2,238.1,246.7,162.5,138.1,80.71,73,100,0,0,0,0.333,0.296,0.42,162.5,138.1,173.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.0955,0.106,0.00956,0.00748,0.0105,0.00038,0.0003,0.00042,0.274,0.232,0.294,0.011,0.0091,0.012,25.07,25.03,25.14,0.943,0.934,0.946,0.974,0.97,0.977,0.918,0.906,0.924,37.66,31.79,40.35,36.7,30.84,39.41,0,0,0,0,0,0,0.204,0,0.0487,0.33,0.67,0.33,41.9
1032739200000,2002,9,2001,12,52,7,0.142,0.0605,0.0811,5029.92,30.53,30.53,29.94,1,1,1,234.1,226.7,236.7,134.1,126.7,100,100,100,0,0,0,0.427,0.423,0.441,134.1,126.7,136.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0942,0.0915,0.0951,0.00715,0.00652,0.00737,0.00028,0.00026,0.00029,0.225,0.212,0.229,0.0089,0.0083,0.009,25.17,25.15,25.23,0.932,0.929,0.933,0.97,0.97,0.97,0.904,0.901,0.905,30.87,29.13,31.47,29.94,28.26,30.53,0,0,0,0,0,0,0.166,0,0.0609,0.43,0.57,0.43,35.4
1033344000000,2002,9,2001,12,53,7,0.134,0.0501,0.0835,5204.72,32.54,32.54,30.98,1,1,1,221,213.2,225.6,138.1,125.6,82.86,80,100,0,0,0,0.375,0.356,0.443,138.1,125.6,144.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0944,0.0911,0.0966,0.00749,0.00642,0.00807,0.00029,0.00025,0.00032,0.231,0.21,0.243,0.0091,0.0082,0.0095,25.24,25.21,25.3,0.934,0.929,0.937,0.97,0.97,0.97,0.906,0.901,0.909,31.94,28.87,33.55,30.98,28,32.54,0,0,0,0,0,0,0.172,0,0.0505,0.37,0.62,0.38,38.8
1033948800000,2002,10,2002,1,1,7,0.126,0.0484,0.0771,4800.29,29.63,29.63,28.57,1,1,1,207.5,204,212.1,127.5,124,80,80,80,0,0,0,0.386,0.377,0.392,127.5,124,132.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0892,0.0921,0.00659,0.00629,0.00698,0.00026,0.00025,0.00027,0.212,0.205,0.22,0.0083,0.008,0.0086,25.34,25.31,25.37,0.929,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,29.46,28.62,30.55,28.57,27.76,29.63,0,0,0,0,0,0,0.159,0,0.0489,0.38,0.61,0.39,38.1
1034553600000,2002,10,2002,1,2,7,0.123,0.0484,0.075,4665.43,27.81,27.81,27.77,1,1,1,204,203.7,204.2,124,123.7,80,80,80,0,0,0,0.392,0.392,0.393,124,123.7,124.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0891,0.0893,0.00629,0.00626,0.00631,0.00025,0.00024,0.00025,0.205,0.205,0.206,0.008,0.008,0.008,25.37,25.37,25.37,0.928,0.927,0.928,0.97,0.97,0.97,0.9,0.9,0.9,28.63,28.54,28.68,27.77,27.69,27.81,0,0,0,0,0,0,0.154,0,0.048,0.39,0.61,0.39,37.9
1035158400000,2002,10,2002,1,3,7,0.122,0.0484,0.0738,3304.69,27.81,27.81,19.67,1,1,1,202.1,199.7,204.2,122.1,119.7,80,80,80,0,0,0,0.396,0.392,0.401,122.1,119.7,124.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0877,0.0893,0.00613,0.00592,0.00631,0.00024,0.00023,0.00025,0.202,0.198,0.206,0.0079,0.0077,0.008,25.38,25.37,25.4,0.662,0,0.928,0.693,0,0.97,0.642,0,0.9,20.28,0,28.68,19.67,0,27.81,0,2,0,0,0.286,0,0.109,0.286,0.0482,0.4,0.6,0.4,27.1
1035763200000,2002,10,2002,1,4,7,0.12,0.0416,0.0786,2350.05,32.84,32.84,13.99,1,1,1,198.8,197.5,199.7,129.9,118.1,68.86,54,80,0,0,0,0.346,0.271,0.404,129.9,118.1,145.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.0871,0.0946,0.00679,0.00579,0.00811,0.00027,0.00023,0.00032,0.215,0.195,0.241,0.0084,0.0076,0.0094,25.38,25.36,25.4,0.401,0,0.937,0.416,0,0.97,0.389,0,0.908,14.42,0,33.86,13.99,0,32.84,0,4,0,0,0.571,0,0.0777,0.571,0.0414,0.35,0.66,0.34,19.6
1036368000000,2002,11,2002,2,5,7,0.12,0.0327,0.0876,5498.75,33.36,33.36,32.73,1,1,1,198.9,197.5,201.6,144.9,143.5,54,54,54,0,0,0,0.271,0.268,0.273,144.9,143.5,147.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0939,0.0954,0.00807,0.00795,0.00829,0.00032,0.00031,0.00032,0.241,0.238,0.245,0.0094,0.0093,0.0096,25.36,25.35,25.36,0.936,0.936,0.937,0.97,0.97,0.97,0.908,0.908,0.909,33.74,33.39,34.39,32.73,32.39,33.36,0,0,0,0,0,0,0.182,0,0.0324,0.27,0.73,0.27,45.8
1036972800000,2002,11,2002,2,6,7,0.125,0.0327,0.0922,5790.9,35.77,35.77,34.47,1,1,1,206.4,201.5,212.1,152.4,147.5,54,54,54,0,0,0,0.262,0.255,0.268,152.4,147.5,158.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0971,0.0953,0.0991,0.00871,0.00829,0.00919,0.00034,0.00032,0.00036,0.254,0.245,0.264,0.0099,0.0096,0.01,25.31,25.26,25.35,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,35.54,34.37,36.87,34.47,33.34,35.77,0,0,0,0,0,0,0.191,0,0.0328,0.26,0.74,0.26,46.3
1037577600000,2002,11,2002,2,7,7,0.138,0.0327,0.105,6652.56,40.79,40.79,39.6,1,1,1,227.7,221.3,232.5,173.7,167.3,54,54,54,0,0,0,0.237,0.232,0.244,173.7,167.3,178.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.102,0.106,0.0105,0.00997,0.0109,0.00041,0.00039,0.00043,0.292,0.281,0.301,0.011,0.011,0.012,25.14,25.1,25.19,0.946,0.944,0.948,0.977,0.974,0.98,0.925,0.919,0.928,40.52,39.01,41.64,39.6,38,40.79,0,0,0,0,0,0,0.22,0,0.033,0.24,0.76,0.24,48.2
1038182400000,2002,11,2002,2,8,7,0.141,0.0333,0.108,6825.55,41.12,41.12,40.63,1,1,1,232.9,230.1,236.7,177.9,175.7,55,54,61,0,0,0,0.236,0.231,0.258,177.9,175.7,179.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.105,0.107,0.0109,0.0107,0.011,0.00043,0.00042,0.00043,0.3,0.296,0.303,0.012,0.012,0.012,25.1,25.08,25.12,0.948,0.947,0.948,0.979,0.978,0.98,0.928,0.926,0.929,41.49,40.92,41.96,40.63,40.02,41.12,0,0,0,0,0,0,0.226,0,0.033,0.24,0.77,0.23,48.4
1038787200000,2002,12,2002,3,9,7,0.157,0.0369,0.12,7632.06,47.67,47.67,45.43,1,1,1,259.8,251.7,269.6,198.8,190.7,61,61,61,0,0,0,0.235,0.226,0.242,198.8,190.7,208.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.111,0.117,0.0126,0.012,0.0135,0.0005,0.00047,0.00053,0.337,0.323,0.355,0.013,0.013,0.014,24.92,24.87,24.97,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.36,44.45,48.64,45.43,43.56,47.67,0,0,0,0,0,0,0.252,0,0.037,0.24,0.76,0.24,48.6
1039392000000,2002,12,2002,3,10,7,0.175,0.0369,0.139,8352.4,52.26,52.26,49.72,2,1,1.5714285714285714,290.1,284.3,299.8,229.1,223.3,61,61,61,0,0,0,0.21,0.203,0.215,229.1,223.3,238.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.122,0.128,0.0152,0.0147,0.016,0.00061,0.00059,0.00064,0.302,0.234,0.385,0.012,0.0093,0.015,24.84,24.77,24.91,0.939,0.922,0.959,0.974,0.97,0.98,0.915,0.894,0.94,37.41,25.55,52.56,35.19,24.79,48.2,0,0,0,0,0,0,0.276,0,0.036,0.21,0.79,0.21,47.7
1039996800000,2002,12,2002,3,11,7,0.193,0.0369,0.156,9504.5,60.09,60.09,56.57,2,2,2,319.3,306.3,335.5,258.3,245.3,61,61,61,0,0,0,0.191,0.182,0.199,258.3,245.3,274.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.13,0.141,0.0212,0.0166,0.0286,0.00085,0.00066,0.0011,0.273,0.255,0.297,0.011,0.01,0.012,24.73,24.63,24.81,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.906,29.16,27.69,30.98,28.29,26.86,30.05,0,0,0,0,0,0,0.314,0,0.037,0.19,0.81,0.19,49.2
1040601600000,2002,12,2002,3,12,7,0.212,0.0369,0.175,10618.9,70.37,70.37,63.21,2,2,2,349.9,335.5,383.4,288.9,274.5,61,61,61,0,0,0,0.175,0.159,0.182,288.9,274.5,322.4,990,990,990,965.1,965.1,965.3,24.9,24.7,24.9,0.146,0.141,0.157,0.0354,0.0286,0.0512,0.0014,0.0011,0.0021,0.319,0.297,0.369,0.013,0.012,0.015,24.53,24.31,24.63,0.937,0.935,0.944,0.97,0.97,0.97,0.909,0.906,0.915,32.58,30.98,36.27,31.6,30.05,35.19,0,0,0,0,0,0,0.351,0,0.037,0.17,0.83,0.17,50.1
1041206400000,2002,12,2002,3,13,7,0.255,0.0365,0.219,13305.7,89.57,89.57,79.2,2,2,2,422.3,389.3,470,362,328.3,60.29,60,61,0,0,0,0.143,0.128,0.157,362,328.3,410,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.172,0.16,0.189,0.0699,0.0539,0.0925,0.0029,0.0022,0.0038,0.429,0.378,0.501,0.018,0.015,0.021,24.07,23.78,24.28,0.95,0.945,0.956,0.976,0.97,0.98,0.927,0.916,0.937,40.57,36.92,45.7,39.6,35.81,44.79,0,0,0,0,0,0,0.44,0,0.036,0.14,0.86,0.14,52.2
1041811200000,2003,1,2002,4,14,7,0.296,0.0387,0.257,15539.9,96.36,96.36,92.5,2,2,2,488.9,470,519.2,424.9,410,64,60,74,0,0,0,0.131,0.122,0.15,424.9,410,445.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.195,0.189,0.202,0.0996,0.0925,0.109,0.0041,0.0038,0.0045,0.523,0.501,0.554,0.022,0.021,0.023,23.68,23.51,23.78,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.19,45.7,49.16,46.25,44.79,48.18,0,0,0,0,0,0,0.514,0,0.039,0.13,0.87,0.13,52.5
1042416000000,2003,1,2002,4,15,7,0.352,0.0448,0.307,17802.6,116.3,116.3,106,3,2,2.7142857142857144,582.4,531,630.9,508.4,457,74,74,74,0,0,0,0.127,0.117,0.139,508.4,457,556.9,990,990,990,966.2,966,966.4,23.8,23.6,24,0.232,0.206,0.258,0.143,0.115,0.173,0.006,0.0048,0.0073,0.575,0.521,0.625,0.024,0.022,0.026,23.21,22.95,23.44,0.951,0.946,0.958,0.974,0.97,0.98,0.926,0.917,0.938,41.53,35.67,52.12,39.91,34.6,48.2,0,0,0,0,0,0,0.589,0,0.045,0.13,0.87,0.13,50.6
1043020800000,2003,1,2002,4,16,7,0.397,0.0588,0.338,19526.1,121.3,121.3,116.2,3,3,3,656.2,632.8,685.3,559,539.3,97.14,74,101,0,0,0,0.148,0.117,0.158,559,539.3,584.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.262,0.251,0.277,0.174,0.161,0.191,0.0074,0.0068,0.0082,0.63,0.598,0.673,0.027,0.025,0.029,22.84,22.69,22.94,0.951,0.95,0.953,0.975,0.973,0.979,0.928,0.924,0.933,39.72,38.42,41.31,38.74,37.37,40.43,0,0,0,0,0,0,0.646,0,0.059,0.15,0.85,0.15,49.2
1043625600000,2003,1,2002,4,17,7,0.44,0.0637,0.376,21545.4,131.5,131.5,128.2,3,3,3,727.6,690.6,756.7,622.3,589.6,105.3,101,116,0,0,0,0.145,0.136,0.155,622.3,589.6,640.7,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.299,0.28,0.311,0.217,0.195,0.229,0.0093,0.0083,0.0099,0.738,0.682,0.77,0.032,0.029,0.033,22.45,22.3,22.66,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.937,43.62,41.64,44.74,42.75,40.79,43.85,0,0,0,0,0,0,0.712,0,0.064,0.14,0.85,0.15,49
1044230400000,2003,2,2002,5,18,7,0.486,0.0702,0.416,23415.2,143.4,143.4,139.4,3,3,3,804,763.1,828,688,647.1,116,116,116,0,0,0,0.144,0.14,0.152,688,647.1,712,990,990,990,967.1,967,967.2,22.9,22.8,23,0.337,0.314,0.351,0.261,0.233,0.277,0.011,0.01,0.012,0.85,0.781,0.891,0.037,0.034,0.039,22.03,21.9,22.27,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.41,45.04,48.77,46.46,44.14,47.8,0,0,0,0,0,0,0.774,0,0.07,0.14,0.86,0.14,48.2
1044835200000,2003,2,2002,5,19,7,0.529,0.0702,0.459,24769.5,155.9,155.9,147.4,4,3,3.2857142857142856,874.1,839.1,910.4,758.1,723.1,116,116,116,0,0,0,0.133,0.127,0.138,758.1,723.1,794.4,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.383,0.357,0.414,0.305,0.284,0.323,0.013,0.012,0.014,0.945,0.909,0.996,0.042,0.04,0.044,21.66,21.51,21.83,0.956,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,47.51,39.3,52.13,45.47,38.3,48.2,0,0,0,0,0,0,0.819,0,0.07,0.13,0.87,0.13,46.8
1045440000000,2003,2,2002,5,20,7,0.591,0.0702,0.521,28031.8,173.1,173.1,166.9,4,4,4,977.2,934.1,1018,861.2,818.1,116,116,116,0,0,0,0.119,0.114,0.124,861.2,818.1,901.6,990,990,990,967.8,967.6,968,22.2,22,22.4,0.475,0.436,0.512,0.356,0.335,0.375,0.016,0.015,0.017,1.06,0.989,1.13,0.048,0.044,0.051,21.13,20.91,21.37,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.933,0.936,42.58,40.89,44.17,41.71,39.99,43.28,0,0,0,0,0,0,0.927,0,0.07,0.12,0.88,0.12,47.4
1046044800000,2003,2,2002,5,21,7,0.646,0.0778,0.568,29980.1,182.6,182.6,178.5,4,4,4,1068,1030,1107,939.6,913.6,128.6,116,160,0,0,0,0.12,0.107,0.147,939.6,913.6,964.9,990,990,990,968.1,968,968.2,21.9,21.8,22,0.55,0.523,0.57,0.394,0.381,0.406,0.018,0.017,0.019,1.2,1.16,1.24,0.055,0.052,0.057,20.68,20.54,20.85,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.52,44.63,46.57,44.61,43.74,45.64,0,0,0,0,0,0,0.991,0,0.078,0.12,0.88,0.12,46.4
1046649600000,2003,3,2002,6,22,7,0.723,0.0968,0.626,31862.2,192.8,192.8,189.7,4,4,4,1195,1152,1246,1035,991.9,160,160,160,0,0,0,0.134,0.128,0.139,1035,991.9,1086,990,990,990,968.5,968.4,968.7,21.5,21.3,21.6,0.671,0.607,0.745,0.505,0.419,0.616,0.023,0.019,0.029,1.46,1.3,1.66,0.068,0.06,0.078,20.02,19.67,20.32,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.53,47.21,49.97,47.41,46.27,48.2,0,0,0,0,0,0,1.05,0,0.097,0.13,0.87,0.13,44.1
1047254400000,2003,3,2002,6,23,7,0.819,0.0968,0.665,32228.2,192.8,192.8,191.8,4,4,4,1355,1254,1484,1195,1094,160,160,160,95.86,0,224,0.119,0.108,0.128,1099,1094,1100,990,990,990,969,968.7,969.4,21,20.6,21.3,0.805,0.756,0.861,0.646,0.634,0.648,0.031,0.03,0.032,1.75,1.69,1.81,0.083,0.079,0.088,19.23,18.76,19.61,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.39,48.17,50.17,47.96,47.21,48.2,0,0,0,0,0,0,1.07,0,0.154,0.12,0.81,0.19,39.4
1047859200000,2003,3,2002,6,24,7,1,0.0968,0.665,30699.8,187.5,187.5,182.7,4,4,4,1654,1520,1794,1494,1360,160,160,160,393.7,260,534,0.0971,0.0892,0.105,1100,1100,1100,990,990,990,970,969.5,970.4,20,19.6,20.5,0.902,0.876,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.82,1.87,0.092,0.089,0.095,18.17,17.7,18.63,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.62,45.36,47.83,45.68,44.46,46.87,0,0,0,0,0,0,1.02,0,0.335,0.097,0.67,0.33,30.7
1048464000000,2003,3,2002,6,25,7,1.16,0.0968,0.665,29099.2,175.1,175.1,173.2,4,4,4,1925,1870,1978,1765,1710,160,160,160,665.4,610,718,0.0831,0.0809,0.0856,1100,1100,1100,990,990,990,970.9,970.7,971,19.1,19,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.27,17.1,17.45,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,44.19,43.73,44.67,43.3,42.85,43.78,0,0,0,0,0,0,0.962,0,0.495,0.083,0.57,0.43,25.1
1049068800000,2003,3,2002,6,26,7,1.25,0.113,0.665,28364.1,171.1,171.1,168.8,4,4,4,2072,1987,2153,1885,1827,186.6,160,191,785.3,727,862,0.09,0.0805,0.0947,1100,1100,1100,990,990,990,971.3,971.1,971.5,18.7,18.5,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.85,16.66,17.07,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.07,42.54,43.65,42.21,41.69,42.78,0,0,0,0,0,0,0.938,0,0.585,0.09,0.53,0.47,22.7
1049673600000,2003,4,2002,7,27,7,1.39,0.116,0.665,27350.1,165.7,165.7,162.8,4,4,4,2303,2196,2438,2112,2005,191,191,191,1012,905,1147,0.083,0.0783,0.087,1100,1100,1100,990,990,990,971.8,971.6,972.2,18.2,17.8,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.29,15.97,16.55,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.56,40.69,42.26,40.7,39.78,41.42,0,0,0,0,0,0,0.904,0,0.725,0.083,0.48,0.52,19.7
1050278400000,2003,4,2002,7,28,7,1.83,0.116,0.665,24096.2,156,156,143.4,4,4,4,3023,2550,3508,2832,2359,191,191,191,1731,1259,2217,0.0639,0.0544,0.0749,1100,1100,1100,990,990,990,973.5,972.4,974.6,16.5,15.4,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.042,1.87,1.87,1.87,0.11,0.11,0.12,14.58,13.49,15.7,0.938,0.932,0.944,0.972,0.97,0.976,0.912,0.904,0.921,36.9,33.9,39.95,35.86,32.88,38.99,0,0,0,0,0,0,0.797,0,1.165,0.063,0.36,0.64,13.2
1050883200000,2003,4,2002,7,29,7,2.3,0.155,0.665,21004.5,128.8,128.8,125,4,4,4,3796,3630,3892,3539,3373,257,257,257,2439,2273,2535,0.0677,0.066,0.0708,1100,1100,1100,990,990,990,975.2,974.9,975.5,14.8,14.5,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.88,12.67,13.23,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,32.22,31.66,33.2,31.26,30.71,32.2,0,0,0,0,0,0,0.695,0,1.635,0.067,0.29,0.71,9.13
1051488000000,2003,4,2002,7,30,7,2.32,0.166,0.665,20868.5,126.7,126.7,124.2,4,4,4,3832,3725,3892,3556,3436,275.3,257,289,2456,2336,2535,0.0719,0.066,0.0776,1100,1100,1100,990,990,990,975.3,975.1,975.5,14.7,14.5,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.8,12.67,13.03,0.927,0.926,0.929,0.97,0.97,0.97,0.899,0.898,0.901,32.01,31.66,32.65,31.05,30.71,31.67,0,0,0,0,0,0,0.69,0,1.655,0.072,0.29,0.71,9
1052092800000,2003,5,2002,8,31,7,2.14,0.175,0.665,21985.4,134.2,134.2,130.9,4,4,4,3538,3389,3630,3249,3100,289,289,289,2149,2000,2241,0.0817,0.0796,0.0853,1100,1100,1100,990,990,990,974.7,974.4,974.9,15.3,15.1,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.42,13.23,13.74,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,33.73,33.2,34.59,32.72,32.2,33.55,0,0,0,0,0,0,0.727,0,1.475,0.082,0.31,0.69,10.3
1052697600000,2003,5,2002,8,32,7,1.92,0.175,0.665,23378.7,143.3,143.3,139.2,4,4,4,3176,3008,3345,2887,2719,289,289,289,1787,1619,1956,0.0911,0.0864,0.0961,1100,1100,1100,990,990,990,973.9,973.5,974.3,16.1,15.7,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.2,13.83,14.59,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.91,35.87,34.84,36.94,34.79,33.8,35.83,0,0,0,0,0,0,0.773,0,1.255,0.091,0.35,0.65,12.2
1053302400000,2003,5,2002,8,33,7,1.71,0.175,0.665,24896.1,152,152,148.2,4,4,4,2831,2695,2957,2542,2406,289,289,289,1442,1306,1568,0.102,0.0977,0.107,1100,1100,1100,990,990,990,973.1,972.8,973.4,16.9,16.6,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.02,14.72,15.35,0.941,0.939,0.942,0.972,0.97,0.974,0.915,0.911,0.918,38.12,37.28,39.01,37.05,36.17,37.99,0,0,0,0,0,0,0.823,0,1.045,0.1,0.39,0.61,14.6
1053907200000,2003,5,2002,8,34,7,1.51,0.169,0.665,26476,160.7,160.7,157.6,4,4,4,2492,2381,2619,2212,2119,280,226,289,1112,1019,1230,0.112,0.0949,0.12,1100,1100,1100,990,990,990,972.3,972,972.6,17.7,17.4,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.84,15.53,16.11,0.944,0.943,0.945,0.977,0.975,0.978,0.922,0.919,0.925,40.34,39.5,41.06,39.4,38.51,40.17,0,0,0,0,0,0,0.876,0,0.845,0.11,0.44,0.56,17.5
1054512000000,2003,6,2002,9,35,7,1.35,0.137,0.665,27642.5,168.2,168.2,164.5,4,4,4,2238,2095,2346,2012,1869,226,226,226,911.7,769,1020,0.101,0.0963,0.108,1100,1100,1100,990,990,990,971.7,971.3,971.9,18.3,18.1,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.45,16.19,16.8,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.99,41.29,42.92,41.13,40.42,42.06,0,0,0,0,0,0,0.914,0,0.685,0.1,0.49,0.51,20.5
1055116800000,2003,6,2002,9,36,7,1.16,0.137,0.665,29174.3,178.8,178.8,173.7,4,4,4,1915,1765,2048,1689,1539,226,226,226,589.1,439,722,0.118,0.11,0.128,1100,1100,1100,990,990,990,970.8,970.3,971.2,19.2,18.8,19.7,0.924,0.916,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.86,1.87,0.098,0.095,0.1,17.31,16.91,17.79,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.3,43.22,45.62,43.41,42.36,44.71,0,0,0,0,0,0,0.965,0,0.495,0.12,0.57,0.43,25.2
1055721600000,2003,6,2002,9,37,7,0.961,0.137,0.665,31092.7,190,190,185.1,4,4,4,1589,1456,1737,1363,1230,226,226,226,263,130,411,0.143,0.13,0.155,1100,1100,1100,990,990,990,969.8,969.3,970.3,20.2,19.7,20.7,0.887,0.844,0.916,0.648,0.648,0.648,0.032,0.031,0.033,1.83,1.79,1.86,0.091,0.087,0.094,18.39,17.89,18.87,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.21,45.87,48.46,46.27,44.95,47.49,0,0,0,0,0,0,1.03,0,0.296,0.14,0.69,0.31,32.4
1056326400000,2003,6,2002,9,38,7,0.777,0.137,0.633,31651.1,192.8,192.8,188.4,4,4,4,1286,1201,1397,1060,974.7,226,226,226,12.29,0,71,0.176,0.162,0.188,1047,974.7,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.717,0.606,0.819,0.536,0.411,0.648,0.025,0.019,0.031,1.54,1.29,1.77,0.073,0.06,0.085,19.66,19.08,20.18,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.13,46.06,49.58,47.1,45.14,48.2,0,0,0,0,0,0,1.05,0,0.144,0.18,0.81,0.19,40.7
1056931200000,2003,6,2002,9,39,7,0.646,0.123,0.523,27353.1,178.6,178.6,162.8,4,3,3.7142857142857144,1068,970.3,1187,865.5,771.3,202.9,199,226,0,0,0,0.19,0.173,0.205,865.5,771.3,960.6,990,990,990,968.1,967.8,968.5,21.9,21.5,22.2,0.498,0.411,0.591,0.358,0.312,0.404,0.016,0.014,0.019,1.11,1.01,1.26,0.051,0.045,0.059,20.78,20.25,21.21,0.955,0.953,0.956,0.98,0.977,0.98,0.936,0.931,0.937,45.73,40.25,51.83,44.15,39.31,48.2,0,0,0,0,0,0,0.905,0,0.123,0.19,0.81,0.19,42.3
1057536000000,2003,7,2002,10,40,7,0.522,0.12,0.402,22312.1,144.6,144.6,132.8,3,3,3,862.9,781.2,937.7,663.9,582.2,199,199,199,0,0,0,0.232,0.212,0.255,663.9,582.2,738.7,990,990,990,967.4,967,967.7,22.6,22.3,23,0.336,0.289,0.382,0.244,0.19,0.294,0.011,0.0083,0.013,0.821,0.683,0.951,0.036,0.03,0.043,21.83,21.4,22.29,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,45.23,40.43,49.43,44.27,39.5,48.2,0,0,0,0,0,0,0.738,0,0.12,0.23,0.77,0.23,42.7
1058140800000,2003,7,2002,10,41,7,0.425,0.12,0.305,17354.2,115.8,115.8,103.3,3,2,2.5714285714285716,702.8,634.6,767.5,503.8,435.6,199,199,199,0,0,0,0.284,0.259,0.314,503.8,435.6,568.5,990,990,990,966.7,966.4,967,23.3,23,23.6,0.245,0.209,0.281,0.141,0.105,0.181,0.0061,0.0044,0.0078,0.599,0.55,0.66,0.026,0.023,0.029,22.69,22.37,23.01,0.953,0.947,0.958,0.975,0.97,0.98,0.929,0.918,0.939,42.6,35.42,51.82,41.2,34.35,48.2,0,0,0,0,0,0,0.574,0,0.12,0.28,0.72,0.28,40.8
1058745600000,2003,7,2002,10,42,7,0.346,0.12,0.226,13342.2,87.33,87.33,79.42,2,2,2,572.1,540.2,609.8,373.1,341.2,199,199,199,0,0,0,0.348,0.326,0.368,373.1,341.2,410.8,990,990,990,966.2,966,966.3,23.8,23.7,24,0.187,0.175,0.2,0.0751,0.0601,0.0929,0.0032,0.0025,0.0039,0.456,0.408,0.513,0.019,0.017,0.022,23.37,23.15,23.56,0.951,0.947,0.955,0.976,0.97,0.98,0.929,0.919,0.936,40.67,37.34,44.56,39.71,36.23,43.67,0,0,0,0,0,0,0.441,0,0.12,0.35,0.65,0.35,38.6
1059350400000,2003,7,2002,10,43,7,0.308,0.11,0.198,11713.5,73.56,73.56,69.72,2,2,2,509.1,493.1,528.1,326.8,309.7,182.3,160,199,0,0,0,0.358,0.318,0.391,326.8,309.7,343.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.169,0.164,0.174,0.0533,0.0452,0.0611,0.0022,0.0019,0.0025,0.386,0.361,0.409,0.016,0.015,0.017,23.72,23.63,23.79,0.945,0.942,0.948,0.97,0.97,0.971,0.917,0.914,0.92,35.93,33.99,37.86,34.86,32.97,36.78,0,0,0,0,0,0,0.387,0,0.11,0.36,0.64,0.36,38
1059955200000,2003,8,2002,11,44,7,0.275,0.0968,0.179,10646.3,67.38,67.38,63.37,2,2,2,455.2,439.4,474.2,295.2,279.4,160,160,160,0,0,0,0.352,0.337,0.364,295.2,279.4,314.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.157,0.151,0.163,0.0384,0.0309,0.0473,0.0016,0.0013,0.0019,0.337,0.313,0.365,0.014,0.013,0.015,24.01,23.9,24.11,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.915,32.67,30.93,34.73,31.69,30,33.69,0,0,0,0,0,0,0.352,0,0.096,0.35,0.65,0.35,38.7
1060560000000,2003,8,2002,11,45,7,0.252,0.0968,0.155,9231.61,57.64,57.64,54.95,2,2,2,415.9,400.4,428.4,255.9,240.4,160,160,160,0,0,0,0.385,0.373,0.4,255.9,240.4,268.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.143,0.137,0.147,0.0208,0.0162,0.0257,0.00085,0.00066,0.001,0.279,0.258,0.297,0.011,0.01,0.012,24.25,24.18,24.34,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,28.32,26.58,29.71,27.48,25.78,28.82,0,0,0,0,0,0,0.305,0,0.097,0.38,0.62,0.38,36.6
1061164800000,2003,8,2002,11,46,7,0.229,0.0878,0.141,8392.83,52.91,52.91,49.96,2,1,1.5714285714285714,378.2,359.9,393.6,233,224.4,145.1,134,160,0,0,0,0.383,0.353,0.416,233,224.4,245.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.133,0.13,0.137,0.0156,0.0148,0.0166,0.00063,0.0006,0.00067,0.314,0.245,0.399,0.013,0.0099,0.016,24.4,24.26,24.53,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.27,25.64,52.08,35.31,24.87,48.2,0,0,0,0,0,0,0.278,0,0.088,0.38,0.62,0.38,36.6
1061769600000,2003,8,2002,11,47,7,0.207,0.081,0.126,7851.97,48.2,48.2,46.74,1,1,1,342.9,332.7,354.8,208.9,198.7,134,134,134,0,0,0,0.391,0.378,0.403,208.9,198.7,220.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.12,0.128,0.0135,0.0126,0.0145,0.00054,0.00051,0.00058,0.362,0.343,0.383,0.015,0.014,0.015,24.52,24.44,24.59,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.03,45.73,50.73,46.74,44.81,48.2,0,0,0,0,0,0,0.26,0,0.081,0.39,0.61,0.39,37.9
1062374400000,2003,9,2002,12,48,7,0.189,0.0605,0.128,7958.74,50.49,50.49,47.37,2,1,1.1428571428571428,312.3,295.8,332.7,212.3,195.8,100,100,100,0,0,0,0.321,0.301,0.338,212.3,195.8,232.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.122,0.116,0.129,0.0138,0.0124,0.0155,0.00055,0.00049,0.00062,0.342,0.244,0.388,0.014,0.0098,0.016,24.7,24.59,24.78,0.952,0.924,0.959,0.979,0.97,0.98,0.931,0.896,0.94,45.18,26.03,52.06,43.77,25.24,48.2,0,0,0,0,0,0,0.263,0,0.061,0.32,0.68,0.32,42.1
1062979200000,2003,9,2002,12,49,7,0.173,0.0605,0.113,7094.57,43.24,43.24,42.23,1,1,1,286.1,280.9,290.5,186.1,180.9,100,100,100,0,0,0,0.35,0.344,0.356,186.1,180.9,190.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.111,0.114,0.0116,0.0111,0.0119,0.00046,0.00044,0.00048,0.318,0.308,0.326,0.013,0.012,0.013,24.84,24.81,24.87,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,43.09,41.85,44.12,42.23,41.02,43.24,0,0,0,0,0,0,0.235,0,0.06,0.35,0.65,0.35,41
1063584000000,2003,9,2002,12,50,7,0.158,0.0605,0.0972,6052.68,36.83,36.83,36.03,1,1,1,260.7,251.7,264.1,160.7,151.7,100,100,100,0,0,0,0.384,0.379,0.397,160.7,151.7,164.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.1,0.105,0.00941,0.00865,0.0097,0.00037,0.00034,0.00038,0.272,0.256,0.278,0.011,0.01,0.011,24.98,24.97,25.04,0.942,0.94,0.944,0.971,0.97,0.972,0.915,0.911,0.917,37.11,35.01,37.91,36.03,33.96,36.83,0,0,0,0,0,0,0.2,0,0.0608,0.38,0.62,0.38,38.3
1064188800000,2003,9,2002,12,51,7,0.144,0.0605,0.0837,5194.39,32.44,32.44,30.92,1,1,1,238.4,230.7,245.1,138.4,130.7,100,100,100,0,0,0,0.419,0.408,0.433,138.4,130.7,145.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0957,0.093,0.098,0.00751,0.00686,0.00808,0.0003,0.00027,0.00032,0.233,0.219,0.244,0.0092,0.0086,0.0097,25.14,25.08,25.2,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.88,30.08,33.45,30.92,29.18,32.44,0,0,0,0,0,0,0.172,0,0.0603,0.42,0.58,0.42,36.1
1064793600000,2003,9,2002,12,52,7,0.131,0.0518,0.0795,4947.69,31.74,31.74,29.45,1,1,1,217.2,209.1,226.7,131.5,124.9,85.71,80,100,0,0,0,0.394,0.361,0.445,131.5,124.9,141.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0922,0.0909,0.0953,0.00693,0.00637,0.00777,0.00027,0.00025,0.0003,0.219,0.208,0.236,0.0086,0.0082,0.0093,25.28,25.23,25.33,0.931,0.929,0.935,0.97,0.97,0.97,0.903,0.901,0.907,30.36,28.71,32.73,29.45,27.85,31.74,0,0,0,0,0,0,0.164,0,0.0515,0.4,0.61,0.39,37.8
1065398400000,2003,10,2003,1,1,7,0.138,0.0484,0.0894,5583.38,40.32,40.32,33.23,1,1,1,227.7,209.1,257.6,147.7,129.1,80,80,80,0,0,0,0.353,0.311,0.383,147.7,129.1,177.6,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0976,0.091,0.108,0.00831,0.00672,0.0108,0.00033,0.00026,0.00043,0.248,0.214,0.301,0.0097,0.0084,0.012,25.19,24.97,25.33,0.937,0.93,0.948,0.971,0.97,0.979,0.91,0.902,0.927,34.21,29.83,41.2,33.23,28.94,40.32,0,0,0,0,0,0,0.185,0,0.0486,0.35,0.65,0.35,40.5
