datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1193011200000,2007,10,2007,1,4,7,0.153,0.0538,0.0992,6196.82,38,38,36.89,1,1,1,253.1,251.7,257.6,164.1,162.7,89,89,89,0,0,0,0.352,0.346,0.354,164.1,162.7,168.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.104,0.106,0.00969,0.00958,0.0101,0.00038,0.00038,0.0004,0.278,0.276,0.286,0.011,0.011,0.011,25.01,24.98,25.02,0.943,0.943,0.945,0.972,0.971,0.974,0.917,0.916,0.92,37.96,37.65,39.02,36.89,36.56,38,0,0,0,0,0,0,0.205,0,0.0538,0.35,0.65,0.35,40.5
1193616000000,2007,10,2007,1,5,7,0.149,0.0524,0.0967,6040.95,38.61,38.61,35.96,1,1,1,246.7,236.7,260,159.9,151.7,86.71,85,89,0,0,0,0.352,0.342,0.361,159.9,151.7,171,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.0997,0.107,0.00935,0.00864,0.0103,0.00037,0.00034,0.00041,0.27,0.256,0.29,0.011,0.01,0.011,25.05,24.97,25.12,0.942,0.939,0.946,0.971,0.97,0.975,0.915,0.911,0.922,37.02,35.11,39.59,35.96,34.06,38.61,0,0,0,0,0,0,0.2,0,0.0523,0.35,0.65,0.35,40.5
1194220800000,2007,11,2007,2,6,7,0.153,0.0505,0.102,6419.51,42.13,42.13,38.21,1,1,1,252.8,243.7,260,169.2,158.7,83.57,75,85,0,0,0,0.331,0.288,0.349,169.2,158.7,185,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.102,0.11,0.0101,0.00924,0.0115,0.0004,0.00036,0.00045,0.287,0.268,0.314,0.011,0.011,0.012,25.01,24.95,25.07,0.945,0.942,0.95,0.974,0.97,0.98,0.921,0.913,0.931,39.22,36.74,42.99,38.21,35.64,42.13,0,0,0,0,0,0,0.212,0,0.051,0.33,0.67,0.33,42
1194825600000,2007,11,2007,2,7,7,0.165,0.0454,0.119,7551.47,47.72,47.72,44.95,1,1,1,272.2,261.5,284.3,197.2,186.5,75,75,75,0,0,0,0.276,0.264,0.287,197.2,186.5,209.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.111,0.119,0.0125,0.0116,0.0135,0.0005,0.00046,0.00054,0.335,0.316,0.357,0.013,0.013,0.014,24.88,24.81,24.94,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.87,43.34,48.69,44.95,42.48,47.72,0,0,0,0,0,0,0.25,0,0.046,0.28,0.72,0.28,45.8
1195430400000,2007,11,2007,2,8,7,0.179,0.0454,0.133,8318.98,54.05,54.05,49.52,2,1,1.2857142857142858,295.7,281.9,322.4,220.7,206.9,75,75,75,0,0,0,0.255,0.233,0.266,220.7,206.9,247.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.123,0.118,0.132,0.0145,0.0133,0.0168,0.00058,0.00053,0.00067,0.33,0.258,0.368,0.013,0.01,0.015,24.78,24.73,24.82,0.949,0.928,0.958,0.977,0.97,0.98,0.927,0.901,0.938,42.87,27.86,50.12,41.8,27.02,48.2,0,0,0,0,0,0,0.275,0,0.046,0.25,0.74,0.26,46.5
1196035200000,2007,11,2007,2,9,7,0.203,0.049,0.154,9327.18,57.52,57.52,55.52,2,2,2,335.5,322.4,353.1,254.5,242.4,81,75,96,0,0,0,0.241,0.222,0.284,254.5,242.4,263.4,990,990,990,965.1,965,965.2,24.9,24.8,25,0.135,0.132,0.138,0.0197,0.0164,0.0233,0.00079,0.00066,0.00094,0.269,0.255,0.281,0.011,0.01,0.011,24.65,24.56,24.73,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,28.62,27.16,29.65,27.76,26.35,28.76,0,0,0,0,0,0,0.308,0,0.049,0.24,0.76,0.24,45.9
1196640000000,2007,12,2007,3,10,7,0.235,0.0581,0.177,10684.9,66.66,66.66,63.6,2,2,2,388.8,371.1,403.1,292.8,275.1,96,96,96,0,0,0,0.247,0.238,0.259,292.8,275.1,307.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.151,0.144,0.156,0.0372,0.0288,0.0439,0.0015,0.0012,0.0018,0.328,0.301,0.349,0.013,0.012,0.014,24.33,24.24,24.44,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.913,32.78,30.82,34.36,31.8,29.9,33.33,0,0,0,0,0,0,0.353,0,0.058,0.25,0.75,0.25,45.5
1197244800000,2007,12,2007,3,11,7,0.265,0.0581,0.206,12453.6,81.49,81.49,74.13,2,2,2,437.4,413.3,470,341.4,317.3,96,96,96,0,0,0,0.22,0.204,0.232,341.4,317.3,374,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.168,0.159,0.179,0.0601,0.0487,0.0755,0.0025,0.002,0.0031,0.401,0.365,0.45,0.016,0.015,0.019,24.03,23.84,24.18,0.947,0.943,0.952,0.973,0.97,0.979,0.921,0.915,0.932,38.09,35.47,41.6,37.06,34.41,40.74,0,0,0,0,0,0,0.412,0,0.059,0.22,0.78,0.22,47
1197849600000,2007,12,2007,3,12,7,0.312,0.0581,0.254,15185.4,111.3,111.3,90.39,3,2,2.142857142857143,515.5,477.3,630.9,419.5,381.3,96,96,96,0,0,0,0.188,0.152,0.201,419.5,381.3,534.9,990,990,990,965.9,965.7,966.4,24.1,23.6,24.3,0.197,0.182,0.249,0.098,0.079,0.158,0.0041,0.0033,0.0067,0.504,0.461,0.591,0.021,0.019,0.025,23.58,22.99,23.79,0.954,0.95,0.958,0.979,0.972,0.98,0.934,0.923,0.939,43.46,38.17,48.85,42.54,37.1,47.88,0,0,0,0,0,0,0.502,0,0.058,0.19,0.81,0.19,48.7
1198454400000,2007,12,2007,3,13,7,0.439,0.0581,0.381,21432.7,144.6,144.6,127.6,3,2,2.857142857142857,725.8,572.7,839.1,629.8,476.7,96,96,96,0,0,0,0.134,0.114,0.168,629.8,476.7,743.1,990,990,990,966.8,966.2,967.3,23.2,22.7,23.8,0.303,0.216,0.368,0.222,0.124,0.297,0.0096,0.0052,0.013,0.767,0.604,0.942,0.033,0.025,0.041,22.43,21.8,23.22,0.956,0.952,0.957,0.98,0.977,0.98,0.936,0.931,0.938,46.48,40.63,51.89,44.82,39.71,48.2,0,0,0,0,0,0,0.709,0,0.058,0.13,0.87,0.13,48.8
1199059200000,2007,12,2007,3,14,7,0.512,0.0684,0.444,24292.8,144.6,144.6,144.6,3,3,3,846.5,839.1,868.2,733.3,723.1,113.1,96,116,0,0,0,0.134,0.114,0.138,733.3,723.1,752.2,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.364,0.358,0.377,0.291,0.284,0.303,0.013,0.012,0.013,0.928,0.91,0.961,0.041,0.04,0.042,21.79,21.67,21.83,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.97,49.38,50.98,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.068,0.13,0.87,0.13,47.4
1199664000000,2008,1,2007,4,15,7,0.563,0.0722,0.49,26627,162.4,162.4,158.5,4,4,4,930.1,894.8,958.4,810.6,778.8,119.4,116,124,0,0,0,0.128,0.122,0.131,810.6,778.8,834.4,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.432,0.402,0.455,0.331,0.316,0.343,0.015,0.014,0.015,0.98,0.923,1.02,0.044,0.041,0.046,21.4,21.24,21.6,0.953,0.952,0.954,0.977,0.974,0.979,0.932,0.928,0.934,40.55,39.28,41.46,39.62,38.27,40.6,0,0,0,0,0,0,0.881,0,0.073,0.13,0.87,0.13,47.3
1200268800000,2008,1,2007,4,16,7,0.705,0.075,0.596,30520,192.8,192.8,181.7,4,4,4,1166,971.7,1513,1042,847.7,124,124,124,56.86,0,289,0.109,0.082,0.128,985.4,847.7,1100,990,990,990,968.4,967.8,969.5,21.6,20.5,22.2,0.637,0.468,0.879,0.474,0.349,0.648,0.022,0.016,0.032,1.38,1.05,1.83,0.064,0.047,0.089,20.2,18.65,21.17,0.955,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.41,41.99,49.62,45.42,41.15,48.2,0,0,0,0,0,0,1.01,0,0.109,0.11,0.85,0.15,43.3
1200873600000,2008,1,2007,4,17,7,0.93,0.075,0.665,31380.5,187.7,187.7,186.8,4,4,4,1537,1513,1558,1413,1389,124,124,124,313.6,289,334,0.0807,0.0796,0.082,1100,1100,1100,990,990,990,969.6,969.5,969.7,20.4,20.3,20.5,0.887,0.879,0.893,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.83,1.84,0.09,0.089,0.091,18.56,18.49,18.65,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.65,47.46,47.88,46.7,46.51,46.92,0,0,0,0,0,0,1.04,0,0.265,0.081,0.72,0.28,33.7
1201478400000,2008,1,2007,4,18,7,1.07,0.0864,0.665,29982.3,181.2,181.2,178.5,4,4,4,1775,1698,1881,1632,1574,142.9,124,168,532.3,474,613,0.0802,0.0707,0.0943,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.919,0.911,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.86,1.87,0.095,0.094,0.097,17.76,17.41,18.02,0.951,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.53,44.58,46.23,44.62,43.69,45.3,0,0,0,0,0,0,0.991,0,0.405,0.081,0.62,0.38,28
1202083200000,2008,2,2007,5,19,7,1.18,0.102,0.665,28959.1,173.9,173.9,172.4,4,4,4,1951,1906,2024,1783,1738,168,168,168,682.7,638,756,0.0861,0.083,0.0881,1100,1100,1100,990,990,990,970.9,970.8,971.2,19.1,18.8,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.099,17.19,16.97,17.33,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.97,43.38,44.36,43.09,42.51,43.47,0,0,0,0,0,0,0.958,0,0.515,0.086,0.56,0.44,24.5
1202688000000,2008,2,2007,5,20,7,1.4,0.0835,0.665,27284.8,168.8,168.8,162.4,4,4,4,2314,2074,2571,2176,1936,138,138,138,1076,836,1333,0.06,0.0537,0.0665,1100,1100,1100,990,990,990,971.9,971.3,972.5,18.1,17.5,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.27,15.65,16.85,0.946,0.944,0.948,0.979,0.976,0.98,0.925,0.921,0.929,41.49,39.82,43.05,40.6,38.85,42.19,0,0,0,0,0,0,0.902,0,0.735,0.06,0.48,0.52,19.5
1203292800000,2008,2,2007,5,21,7,1.84,0.0835,0.665,23989.8,150.3,150.3,142.8,4,4,4,3035,2755,3248,2897,2617,138,138,138,1796,1517,2010,0.0456,0.0425,0.0501,1100,1100,1100,990,990,990,973.6,972.9,974.1,16.4,15.9,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.53,14.04,15.2,0.938,0.935,0.942,0.971,0.97,0.973,0.911,0.907,0.916,36.78,35.41,38.62,35.7,34.35,37.58,0,0,0,0,0,0,0.793,0,1.175,0.045,0.36,0.64,13
1203897600000,2008,2,2007,5,22,7,1.97,0.0961,0.665,23066.7,139.5,139.5,137.3,4,4,4,3252,3154,3345,3093,2943,158.9,138,211,1993,1843,2107,0.049,0.0412,0.0669,1100,1100,1100,990,990,990,974.1,973.9,974.3,15.9,15.7,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.03,13.83,14.24,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,35.39,34.84,35.96,34.33,33.8,34.89,0,0,0,0,0,0,0.763,0,1.305,0.049,0.34,0.66,11.7
1204502400000,2008,3,2007,6,23,7,1.87,0.128,0.665,23681.3,142.5,142.5,141,4,4,4,3099,3040,3160,2888,2829,211,211,211,1788,1729,1849,0.0681,0.0668,0.0694,1100,1100,1100,990,990,990,973.8,973.6,973.9,16.2,16.1,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.37,14.23,14.52,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.33,35.93,36.72,35.24,34.85,35.62,0,0,0,0,0,0,0.783,0,1.205,0.068,0.36,0.64,12.7
1205107200000,2008,3,2007,6,24,7,1.79,0.128,0.665,24258.1,146.3,146.3,144.4,4,4,4,2968,2900,3017,2757,2689,211,211,211,1657,1589,1706,0.0711,0.0699,0.0728,1100,1100,1100,990,990,990,973.4,973.3,973.6,16.6,16.4,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.69,14.57,14.85,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.91,0.913,37.21,36.88,37.66,36.1,35.77,36.57,0,0,0,0,0,0,0.802,0,1.125,0.072,0.37,0.63,13.6
1205712000000,2008,3,2007,6,25,7,1.72,0.128,0.665,24874.6,148.9,148.9,148.1,4,4,4,2836,2805,2860,2625,2594,211,211,211,1525,1494,1549,0.0744,0.0738,0.0752,1100,1100,1100,990,990,990,973.1,973,973.2,16.9,16.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.01,14.95,15.08,0.941,0.941,0.941,0.972,0.972,0.972,0.915,0.914,0.915,38.09,37.93,38.29,37.02,36.85,37.23,0,0,0,0,0,0,0.823,0,1.055,0.074,0.39,0.61,14.5
1206316800000,2008,3,2007,6,26,7,1.7,0.128,0.665,24956.6,149.8,149.8,148.6,4,4,4,2818,2774,2886,2607,2563,211,211,211,1507,1463,1575,0.0749,0.0731,0.0761,1100,1100,1100,990,990,990,973.1,973,973.2,16.9,16.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.05,14.89,15.16,0.941,0.94,0.942,0.972,0.971,0.973,0.915,0.913,0.916,38.2,37.75,38.49,37.14,36.67,37.45,0,0,0,0,0,0,0.825,0,1.035,0.075,0.39,0.61,14.7
1206921600000,2008,3,2007,6,27,7,1.79,0.117,0.665,24306.3,146.3,146.3,144.7,4,4,4,2957,2900,3008,2763,2689,193.9,191,211,1663,1589,1717,0.0656,0.0635,0.0728,1100,1100,1100,990,990,990,973.4,973.3,973.5,16.6,16.5,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.72,14.59,14.85,0.939,0.939,0.94,0.97,0.97,0.971,0.911,0.91,0.913,37.28,36.94,37.66,36.17,35.83,36.57,0,0,0,0,0,0,0.804,0,1.125,0.065,0.37,0.63,13.6
1207526400000,2008,4,2007,7,28,7,1.88,0.116,0.665,23635.9,142.7,142.7,140.7,4,4,4,3110,3030,3165,2919,2839,191,191,191,1819,1739,1874,0.0614,0.0604,0.063,1100,1100,1100,990,990,990,973.8,973.6,973.9,16.2,16.1,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.35,14.22,14.54,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.26,35.9,36.79,35.17,34.82,35.68,0,0,0,0,0,0,0.782,0,1.215,0.062,0.35,0.65,12.6
1208131200000,2008,4,2007,7,29,7,1.9,0.116,0.665,23480.9,141.5,141.5,139.8,4,4,4,3146,3078,3185,2955,2887,191,191,191,1855,1787,1894,0.0607,0.06,0.062,1100,1100,1100,990,990,990,973.9,973.7,974,16.1,16,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.26,14.17,14.42,0.937,0.936,0.938,0.97,0.97,0.97,0.908,0.908,0.909,36.02,35.78,36.47,34.94,34.7,35.37,0,0,0,0,0,0,0.776,0,1.235,0.061,0.35,0.65,12.4
1208736000000,2008,4,2007,7,30,7,1.81,0.116,0.665,24127.4,145.7,145.7,143.6,4,4,4,2997,2920,3060,2806,2729,191,191,191,1706,1629,1769,0.0637,0.0624,0.0654,1100,1100,1100,990,990,990,973.5,973.3,973.7,16.5,16.3,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.62,14.47,14.8,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.91,0.912,37.01,36.59,37.52,35.9,35.49,36.43,0,0,0,0,0,0,0.798,0,1.145,0.064,0.37,0.63,13.3
1209340800000,2008,4,2007,7,31,7,1.72,0.137,0.665,24864.2,150.3,150.3,148,4,4,4,2838,2755,2900,2612,2502,226.4,191,253,1512,1402,1609,0.08,0.0659,0.0918,1100,1100,1100,990,990,990,973.1,972.9,973.3,16.9,16.7,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15,14.85,15.2,0.941,0.94,0.942,0.972,0.971,0.973,0.914,0.913,0.916,38.07,37.66,38.62,37,36.57,37.58,0,0,0,0,0,0,0.822,0,1.055,0.08,0.39,0.61,14.5
1209945600000,2008,5,2007,8,32,7,1.58,0.153,0.665,25920.2,157.2,157.2,154.3,4,4,4,2611,2505,2755,2358,2252,253,253,253,1258,1152,1402,0.097,0.0918,0.101,1100,1100,1100,990,990,990,972.6,972.3,972.9,17.4,17.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.55,15.2,15.81,0.943,0.942,0.944,0.975,0.973,0.977,0.92,0.916,0.922,39.56,38.62,40.25,38.57,37.58,39.31,0,0,0,0,0,0,0.857,0,0.915,0.097,0.42,0.58,16.4
1210550400000,2008,5,2007,8,33,7,1.45,0.153,0.665,26901.7,162.2,162.2,160.1,4,4,4,2401,2326,2478,2148,2073,253,253,253,1048,973,1125,0.105,0.102,0.109,1100,1100,1100,990,990,990,972.1,971.9,972.3,17.9,17.7,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.06,15.87,16.24,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.923,0.926,40.93,40.43,41.41,40.03,39.5,40.55,0,0,0,0,0,0,0.89,0,0.785,0.11,0.46,0.54,18.6
1211155200000,2008,5,2007,8,34,7,1.34,0.153,0.665,27709,168.2,168.2,164.9,4,4,4,2224,2095,2309,1971,1842,253,253,253,870.7,742,956,0.114,0.11,0.121,1100,1100,1100,990,990,990,971.6,971.3,971.8,18.4,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.49,16.28,16.8,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.08,41.52,42.92,41.23,40.67,42.06,0,0,0,0,0,0,0.916,0,0.675,0.11,0.5,0.5,20.7
1211760000000,2008,5,2007,8,35,7,1.2,0.147,0.665,28827.8,175.1,175.1,171.6,4,4,4,1977,1870,2074,1734,1683,243.3,185,253,633.6,582,721,0.123,0.0989,0.131,1100,1100,1100,990,990,990,971,970.7,971.3,19,18.7,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.11,16.85,17.45,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.77,43.05,44.67,42.9,42.19,43.78,0,0,0,0,0,0,0.953,0,0.535,0.12,0.55,0.45,24
1212364800000,2008,6,2007,9,36,7,1.02,0.112,0.665,30490.6,186,186,181.5,4,4,4,1688,1558,1823,1503,1373,185,185,185,403.4,273,538,0.11,0.102,0.119,1100,1100,1100,990,990,990,970.1,969.7,970.5,19.9,19.5,20.3,0.91,0.895,0.921,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.84,1.87,0.093,0.091,0.096,18.05,17.6,18.49,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.3,45.1,47.46,45.37,44.2,46.51,0,0,0,0,0,0,1.01,0,0.355,0.11,0.65,0.35,29.9
1212969600000,2008,6,2007,9,37,7,0.868,0.13,0.665,31952.1,192.8,192.8,190.2,4,4,4,1435,1319,1537,1221,1093,214.3,185,226,121.9,0,252,0.15,0.12,0.171,1099,1093,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.837,0.779,0.887,0.646,0.633,0.648,0.031,0.03,0.032,1.78,1.71,1.84,0.086,0.081,0.09,18.94,18.56,19.39,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.62,47.66,49.54,47.55,46.7,48.2,0,0,0,0,0,0,1.06,0,0.203,0.15,0.77,0.23,36.8
1213574400000,2008,6,2007,9,38,7,0.73,0.137,0.593,30397.8,189.6,189.6,180.9,4,4,4,1206,1124,1275,980.2,898.3,226,226,226,0,0,0,0.188,0.177,0.201,980.2,898.3,1049,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.622,0.534,0.715,0.432,0.374,0.534,0.02,0.017,0.025,1.33,1.15,1.54,0.062,0.053,0.072,20.13,19.7,20.56,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.16,43.23,48.36,45.23,42.37,47.39,0,0,0,0,0,0,1.01,0,0.137,0.19,0.81,0.19,41.6
1214179200000,2008,6,2007,9,39,7,0.606,0.137,0.469,24821.5,162.7,162.7,147.7,4,3,3.2857142857142856,1002,910.4,1081,776.2,684.4,226,226,226,0,0,0,0.226,0.209,0.248,776.2,684.4,854.9,990,990,990,967.9,967.5,968.2,22.1,21.8,22.5,0.424,0.351,0.494,0.313,0.258,0.353,0.014,0.011,0.016,1,0.859,1.08,0.045,0.038,0.049,21.11,20.77,21.6,0.956,0.953,0.957,0.979,0.977,0.98,0.936,0.931,0.938,47.25,40.26,51.96,45.44,39.31,48.2,0,0,0,0,0,0,0.821,0,0.137,0.23,0.77,0.23,41
1214784000000,2008,6,2007,9,40,7,0.487,0.123,0.364,20495.1,131.6,131.6,122,3,3,3,805.5,716.2,884.3,602.6,517.2,202.9,199,226,0,0,0,0.253,0.233,0.278,602.6,517.2,658.3,990,990,990,967.1,966.8,967.4,22.9,22.6,23.2,0.301,0.252,0.336,0.204,0.146,0.241,0.0089,0.0063,0.011,0.718,0.573,0.815,0.031,0.025,0.036,22.16,21.75,22.66,0.954,0.948,0.956,0.977,0.97,0.98,0.932,0.92,0.937,41.59,36.32,44.76,40.66,35.23,43.87,0,0,0,0,0,0,0.678,0,0.123,0.25,0.75,0.25,42.1
1215388800000,2008,7,2007,10,41,7,0.399,0.111,0.288,16370.1,105.7,105.7,97.44,3,2,2.142857142857143,659.9,609.8,716.2,476.3,446.8,183.6,163,199,0,0,0,0.278,0.252,0.305,476.3,446.8,517.2,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.227,0.21,0.252,0.124,0.11,0.146,0.0053,0.0046,0.0063,0.599,0.564,0.645,0.026,0.024,0.028,22.86,22.66,23.1,0.956,0.948,0.958,0.979,0.97,0.98,0.935,0.92,0.939,48.41,36.32,52.45,46.2,35.23,48.2,0,0,0,0,0,0,0.541,0,0.111,0.28,0.72,0.28,41
1215993600000,2008,7,2007,10,42,7,0.338,0.0986,0.24,14251.7,92.36,92.36,84.83,2,2,2,559,519.2,596.3,396,356.2,163,163,163,0,0,0,0.292,0.273,0.314,396,356.2,433.3,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.192,0.178,0.205,0.0859,0.0671,0.104,0.0036,0.0028,0.0044,0.488,0.428,0.544,0.02,0.018,0.023,23.4,23.17,23.64,0.954,0.949,0.957,0.979,0.974,0.98,0.934,0.925,0.938,43.32,39.19,47.12,42.42,38.18,46.18,0,0,0,0,0,0,0.471,0,0.098,0.29,0.71,0.29,42.2
1216598400000,2008,7,2007,10,43,7,0.296,0.0986,0.197,11720.4,74.02,74.02,69.76,2,2,2,488.8,474.2,508.7,325.8,311.2,163,163,163,0,0,0,0.334,0.32,0.344,325.8,311.2,345.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.162,0.174,0.0528,0.0459,0.0622,0.0022,0.0019,0.0026,0.383,0.361,0.413,0.016,0.015,0.017,23.82,23.7,23.91,0.945,0.943,0.948,0.97,0.97,0.972,0.917,0.914,0.921,35.95,34.39,38.08,34.88,33.36,37.01,0,0,0,0,0,0,0.388,0,0.099,0.33,0.67,0.33,39.6
1217203200000,2008,7,2007,10,44,7,0.267,0.0911,0.176,10511.4,64.44,64.44,62.57,2,2,2,441.5,427.3,463.3,290.9,276.4,150.6,134,163,0,0,0,0.341,0.31,0.371,290.9,276.4,300.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.15,0.158,0.0363,0.0295,0.0408,0.0015,0.0012,0.0017,0.329,0.309,0.344,0.013,0.013,0.014,24.08,23.97,24.15,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,32.25,30.59,33.22,31.28,29.67,32.22,0,0,0,0,0,0,0.348,0,0.091,0.34,0.66,0.34,39.4
1217808000000,2008,8,2007,11,45,7,0.248,0.081,0.167,9997.99,61.69,61.69,59.51,2,2,2,409.8,398.5,419.9,275.8,264.5,134,134,134,0,0,0,0.327,0.319,0.336,275.8,264.5,285.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.147,0.143,0.151,0.0292,0.0238,0.034,0.0012,0.00097,0.0014,0.305,0.288,0.32,0.012,0.012,0.013,24.25,24.19,24.32,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.909,30.68,29.42,31.8,29.76,28.54,30.84,0,0,0,0,0,0,0.331,0,0.081,0.33,0.67,0.33,40.3
1218412800000,2008,8,2007,11,46,7,0.232,0.081,0.151,9037.39,56.03,56.03,53.79,2,2,2,383.3,371.1,393.6,249.3,237.1,134,134,134,0,0,0,0.35,0.34,0.361,249.3,237.1,259.6,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.138,0.134,0.142,0.0179,0.0159,0.0215,0.00072,0.00064,0.00087,0.267,0.252,0.281,0.011,0.01,0.011,24.42,24.35,24.49,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.898,0.904,27.73,26.35,28.88,26.9,25.56,28.02,0,0,0,0,0,0,0.299,0,0.081,0.35,0.65,0.35,39
1219017600000,2008,8,2007,11,47,7,0.217,0.081,0.136,8211.59,49.78,49.78,48.88,2,1,1.4285714285714286,359.1,349.1,365,225.1,215.1,134,134,134,0,0,0,0.373,0.367,0.384,225.1,215.1,231,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.129,0.126,0.132,0.0149,0.014,0.0154,0.0006,0.00056,0.00062,0.324,0.245,0.392,0.013,0.0099,0.016,24.48,24.41,24.53,0.943,0.923,0.959,0.976,0.97,0.98,0.92,0.896,0.94,39.96,25.66,51.84,38.21,24.89,48.2,0,0,0,0,0,0,0.272,0,0.081,0.37,0.63,0.37,37.8
1219622400000,2008,8,2007,11,48,7,0.202,0.081,0.121,7564.75,47.44,47.44,45.03,1,1,1,333.7,325.1,344.5,199.7,191.1,134,134,134,0,0,0,0.402,0.389,0.412,199.7,191.1,210.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.12,0.117,0.124,0.0127,0.012,0.0136,0.00051,0.00048,0.00055,0.345,0.33,0.365,0.014,0.013,0.015,24.59,24.51,24.64,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.937,45.95,43.98,48.41,45.03,43.1,47.44,0,0,0,0,0,0,0.25,0,0.081,0.4,0.6,0.4,37.4
1220227200000,2008,9,2007,12,49,7,0.185,0.0605,0.124,7776.5,48.2,48.2,46.29,1,1,1,305.5,290.5,321.6,205.5,190.5,100,100,100,0,0,0,0.328,0.311,0.344,205.5,190.5,221.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.114,0.125,0.0132,0.0119,0.0146,0.00053,0.00048,0.00058,0.353,0.326,0.381,0.014,0.013,0.015,24.72,24.61,24.81,0.955,0.952,0.959,0.98,0.98,0.98,0.936,0.933,0.939,47.6,44.12,51.27,46.29,43.24,48.2,0,0,0,0,0,0,0.257,0,0.061,0.33,0.67,0.33,42
1220832000000,2008,9,2007,12,50,7,0.172,0.0605,0.112,7038.16,43.24,43.24,41.89,1,1,1,284.7,278.6,290.5,184.7,178.6,100,100,100,0,0,0,0.351,0.344,0.359,184.7,178.6,190.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.11,0.114,0.0114,0.0109,0.0119,0.00046,0.00043,0.00048,0.315,0.304,0.326,0.013,0.012,0.013,24.85,24.81,24.88,0.95,0.948,0.952,0.98,0.979,0.98,0.931,0.928,0.933,42.76,41.32,44.12,41.89,40.44,43.24,0,0,0,0,0,0,0.233,0,0.06,0.35,0.65,0.35,40.9
1221436800000,2008,9,2007,12,51,7,0.16,0.0605,0.0996,6214.73,38.56,38.56,36.99,1,1,1,264.8,261.5,271.1,164.8,161.5,100,100,100,0,0,0,0.378,0.369,0.382,164.8,161.5,171.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.104,0.107,0.00975,0.00948,0.0103,0.00039,0.00038,0.00041,0.28,0.274,0.291,0.011,0.011,0.012,24.96,24.92,24.98,0.944,0.943,0.946,0.972,0.97,0.975,0.917,0.915,0.922,38.06,37.29,39.54,36.99,36.18,38.56,0,0,0,0,0,0,0.206,0,0.0604,0.38,0.62,0.38,38.8
1222041600000,2008,9,2007,12,52,7,0.15,0.0605,0.0896,5569.75,34.74,34.74,33.15,1,1,1,248.2,243.7,255.2,148.2,143.7,100,100,100,0,0,0,0.403,0.392,0.41,148.2,143.7,155.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0991,0.0975,0.102,0.00835,0.00796,0.00894,0.00033,0.00031,0.00035,0.25,0.242,0.262,0.0099,0.0096,0.01,25.06,25.02,25.1,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,34.18,33.12,35.81,33.15,32.12,34.74,0,0,0,0,0,0,0.184,0,0.0604,0.4,0.6,0.4,37.1
1222646400000,2008,9,2007,12,53,7,0.135,0.0518,0.0831,5173.88,33.88,33.88,30.8,1,1,1,223.1,203.7,240.7,137.4,123.7,85.71,80,100,0,0,0,0.384,0.347,0.415,137.4,123.7,150.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0943,0.0891,0.0986,0.00743,0.00626,0.00856,0.00029,0.00024,0.00034,0.23,0.205,0.253,0.009,0.008,0.01,25.23,25.12,25.37,0.934,0.927,0.939,0.97,0.97,0.97,0.906,0.9,0.911,31.75,28.54,34.93,30.8,27.69,33.88,0,0,0,0,0,0,0.171,0,0.0519,0.38,0.62,0.38,38.3
1223251200000,2008,10,2008,1,1,7,0.123,0.0446,0.0785,4896.21,32.49,32.49,29.14,1,1,1,203.5,202,204.2,129.8,124,73.71,58,80,0,0,0,0.362,0.287,0.392,129.8,124,144,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.0892,0.0945,0.00679,0.00629,0.00799,0.00027,0.00025,0.00031,0.215,0.205,0.239,0.0084,0.008,0.0094,25.36,25.35,25.37,0.93,0.928,0.936,0.97,0.97,0.97,0.902,0.9,0.908,30.05,28.62,33.5,29.14,27.76,32.49,0,0,0,0,0,0,0.162,0,0.0445,0.36,0.64,0.36,39.8
1223856000000,2008,10,2008,1,2,7,0.119,0.0351,0.0835,5228.33,32.49,32.49,31.12,1,1,1,196.1,183.5,202,138.1,125.5,58,58,58,0,0,0,0.296,0.287,0.316,138.1,125.5,144,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0879,0.0945,0.00749,0.00641,0.00799,0.00029,0.00025,0.00031,0.229,0.206,0.239,0.0089,0.0081,0.0094,25.36,25.35,25.36,0.934,0.929,0.936,0.97,0.97,0.97,0.906,0.901,0.908,32.08,28.98,33.5,31.12,28.11,32.49,0,0,0,0,0,0,0.173,0,0.0355,0.29,0.7,0.3,43.9
1224460800000,2008,10,2008,1,3,7,0.109,0.0351,0.0741,4603.61,28.15,28.15,27.4,1,1,1,180.6,179.5,183.6,122.6,121.5,58,58,58,0,0,0,0.321,0.316,0.323,122.6,121.5,125.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0869,0.0865,0.088,0.00617,0.00607,0.00643,0.00024,0.00024,0.00025,0.201,0.199,0.207,0.0079,0.0078,0.0081,25.36,25.36,25.36,0.927,0.926,0.929,0.97,0.97,0.97,0.899,0.898,0.901,28.25,27.97,29.02,27.4,27.13,28.15,0,0,0,0,0,0,0.152,0,0.0349,0.32,0.68,0.32,42.2
1225065600000,2008,10,2008,1,4,7,0.116,0.0344,0.0813,5078.14,33.96,33.96,30.23,1,1,1,191.3,181.2,204.2,134.4,123.2,56.86,54,58,0,0,0,0.298,0.264,0.32,134.4,123.2,150.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0871,0.0963,0.00717,0.00622,0.00852,0.00028,0.00024,0.00033,0.222,0.202,0.25,0.0087,0.0079,0.0098,25.36,25.32,25.36,0.932,0.927,0.939,0.97,0.97,0.97,0.904,0.899,0.91,31.16,28.41,35.01,30.23,27.56,33.96,0,0,0,0,0,0,0.168,0,0.0347,0.3,0.7,0.3,43.8
1225670400000,2008,11,2008,2,5,7,0.134,0.0327,0.102,6424.31,45.24,45.24,38.24,1,1,1,222.2,204,251.7,168.2,150,54,54,54,0,0,0,0.244,0.215,0.265,168.2,150,197.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.103,0.0962,0.113,0.01,0.0085,0.0126,0.00039,0.00033,0.0005,0.282,0.25,0.335,0.011,0.0098,0.013,25.19,24.96,25.33,0.944,0.938,0.954,0.974,0.97,0.98,0.92,0.91,0.935,39.23,34.96,46.17,38.24,33.91,45.24,0,0,0,0,0,0,0.212,0,0.032,0.24,0.76,0.24,47.9
1226275200000,2008,11,2008,2,6,7,0.161,0.0435,0.117,7406.8,47.72,47.72,44.09,1,1,1,265.5,251.7,284.3,193.5,176.7,72,54,75,0,0,0,0.272,0.21,0.298,193.5,176.7,209.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.107,0.119,0.0122,0.0108,0.0135,0.00048,0.00043,0.00054,0.329,0.299,0.357,0.013,0.012,0.014,24.91,24.81,24.99,0.952,0.947,0.956,0.98,0.978,0.98,0.933,0.927,0.937,45.01,41.04,48.69,44.09,40.15,47.72,0,0,0,0,0,0,0.245,0,0.044,0.27,0.73,0.27,46
1226880000000,2008,11,2008,2,7,7,0.167,0.0454,0.121,7654.94,48.2,48.2,45.57,1,1,1,275.7,257.6,290.5,200.7,182.6,75,75,75,0,0,0,0.273,0.258,0.291,200.7,182.6,215.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.116,0.109,0.121,0.0128,0.0113,0.0141,0.00051,0.00045,0.00056,0.342,0.309,0.368,0.014,0.012,0.015,24.86,24.77,24.96,0.954,0.949,0.958,0.98,0.98,0.98,0.935,0.93,0.938,46.68,42.42,50.12,45.57,41.57,48.2,0,0,0,0,0,0,0.253,0,0.046,0.27,0.72,0.28,45.8
1227484800000,2008,11,2008,2,8,7,0.189,0.0454,0.144,8683.94,57.52,57.52,51.69,2,1,1.7142857142857142,312.8,299,338.4,237.8,224,75,75,75,0,0,0,0.24,0.222,0.251,237.8,224,263.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.129,0.124,0.138,0.0171,0.0148,0.0233,0.00068,0.00059,0.00094,0.292,0.236,0.383,0.012,0.0094,0.015,24.74,24.63,24.85,0.936,0.922,0.959,0.973,0.97,0.98,0.911,0.895,0.94,34.42,25.58,52.08,32.73,24.81,48.2,0,0,0,0,0,0,0.287,0,0.045,0.24,0.76,0.24,45.9
1228089600000,2008,12,2008,3,9,7,0.249,0.0514,0.198,11961.9,85.52,85.52,71.2,2,2,2,411.9,344.5,477.3,326.9,259.5,85,85,85,0,0,0,0.209,0.178,0.247,326.9,259.5,392.3,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.161,0.137,0.184,0.0533,0.0215,0.0842,0.0022,0.00086,0.0035,0.378,0.276,0.476,0.015,0.011,0.02,24.18,23.78,24.6,0.944,0.931,0.954,0.973,0.97,0.98,0.919,0.903,0.935,36.55,29.16,43.63,35.6,28.28,42.76,0,0,0,0,0,0,0.396,0,0.051,0.21,0.8,0.2,48
1228694400000,2008,12,2008,3,10,7,0.303,0.0552,0.248,14935.6,90.49,90.49,88.9,2,2,2,500.7,497.5,513.7,409.4,401.5,91.29,85,96,0,0,0,0.182,0.171,0.193,409.4,401.5,417.7,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.191,0.189,0.195,0.0922,0.0885,0.0962,0.0038,0.0037,0.004,0.502,0.491,0.515,0.021,0.02,0.021,23.64,23.57,23.67,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.36,44.51,46.17,44.45,43.62,45.24,0,0,0,0,0,0,0.494,0,0.055,0.18,0.82,0.18,49.3
1229299200000,2008,12,2008,3,11,7,0.35,0.0581,0.291,16919.8,105.6,105.6,100.7,3,2,2.5714285714285716,577.9,528.1,602.6,481.9,432.1,96,96,96,0,0,0,0.167,0.159,0.182,481.9,432.1,506.6,990,990,990,966.2,966,966.3,23.8,23.7,24,0.221,0.2,0.233,0.127,0.103,0.139,0.0053,0.0043,0.0059,0.551,0.532,0.604,0.023,0.022,0.025,23.25,23.15,23.49,0.951,0.946,0.958,0.974,0.97,0.98,0.926,0.918,0.938,41.93,35.88,51.89,40.38,34.8,48.2,0,0,0,0,0,0,0.56,0,0.059,0.17,0.83,0.17,48.3
1229904000000,2008,12,2008,3,12,7,0.379,0.0581,0.321,18565.9,115.9,115.9,110.5,3,3,3,627,609.8,653.2,531,513.8,96,96,96,0,0,0,0.153,0.147,0.157,531,513.8,557.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.247,0.237,0.262,0.156,0.144,0.173,0.0066,0.0061,0.0074,0.584,0.555,0.628,0.025,0.023,0.027,23.01,22.86,23.11,0.949,0.948,0.951,0.972,0.97,0.975,0.922,0.919,0.928,37.91,36.78,39.61,36.84,35.68,38.63,0,0,0,0,0,0,0.614,0,0.058,0.15,0.85,0.15,49
1230508800000,2008,12,2008,3,13,7,0.424,0.065,0.359,20624.8,127.1,127.1,122.8,3,3,3,700.4,669.1,733.2,593,573.1,107.4,96,116,0,0,0,0.153,0.139,0.168,593,573.1,617.2,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.284,0.271,0.298,0.197,0.184,0.213,0.0085,0.0078,0.0092,0.69,0.655,0.732,0.03,0.028,0.032,22.61,22.44,22.77,0.954,0.952,0.955,0.979,0.977,0.98,0.934,0.931,0.936,41.8,40.63,43.23,40.92,39.71,42.37,0,0,0,0,0,0,0.682,0,0.065,0.15,0.85,0.15,48.6
1231113600000,2009,1,2008,4,14,7,0.474,0.0702,0.404,22823.3,142.1,142.1,135.9,3,3,3,783.2,756.7,819.9,667.2,640.7,116,116,116,0,0,0,0.148,0.141,0.153,667.2,640.7,703.9,990,990,990,967,966.9,967.2,23,22.8,23.1,0.327,0.312,0.348,0.247,0.229,0.271,0.011,0.0099,0.012,0.816,0.772,0.878,0.036,0.033,0.038,22.15,21.94,22.3,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.21,44.65,48.32,45.28,43.76,47.35,0,0,0,0,0,0,0.755,0,0.07,0.15,0.85,0.15,48.2
1231718400000,2009,1,2008,4,15,7,0.537,0.0702,0.467,25341,162.2,162.2,150.8,4,3,3.4285714285714284,888.1,832.3,947.4,772.1,716.3,116,116,116,0,0,0,0.131,0.122,0.139,772.1,716.3,831.4,990,990,990,967.5,967.2,967.7,22.5,22.3,22.8,0.398,0.355,0.45,0.311,0.279,0.341,0.014,0.012,0.015,0.959,0.899,1.01,0.043,0.039,0.045,21.59,21.3,21.87,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.21,39.93,51.82,44.59,38.96,48.2,0,0,0,0,0,0,0.838,0,0.07,0.13,0.87,0.13,47.2
1232323200000,2009,1,2008,4,16,7,0.615,0.0702,0.545,29049.7,179.7,179.7,172.9,4,4,4,1017,970.3,1062,900.6,854.3,116,116,116,0,0,0,0.114,0.109,0.12,900.6,854.3,945.5,990,990,990,967.9,967.8,968.1,22.1,21.9,22.2,0.513,0.471,0.554,0.375,0.352,0.397,0.017,0.016,0.018,1.13,1.05,1.21,0.051,0.047,0.055,20.92,20.69,21.16,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.11,42.32,45.84,43.23,41.47,44.93,0,0,0,0,0,0,0.961,0,0.07,0.11,0.89,0.11,47.2
1232928000000,2009,1,2008,4,17,7,0.691,0.0721,0.619,31921.3,192.8,192.8,190,4,4,4,1142,1092,1187,1023,975.9,119.1,116,138,0,0,0,0.104,0.0991,0.116,1023,975.9,1054,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.643,0.582,0.686,0.482,0.411,0.545,0.022,0.019,0.025,1.41,1.27,1.52,0.065,0.058,0.071,20.24,20.01,20.55,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.51,46.98,49.49,47.5,46.04,48.2,0,0,0,0,0,0,1.06,0,0.072,0.1,0.9,0.1,46.2
1233532800000,2009,2,2008,5,18,7,0.749,0.0835,0.657,32390.4,192.8,192.8,192.8,4,4,4,1238,1201,1285,1100,1063,138,138,138,12.86,0,47,0.111,0.107,0.115,1087,1063,1100,990,990,990,968.6,968.5,968.8,21.4,21.2,21.5,0.745,0.704,0.778,0.619,0.564,0.648,0.029,0.026,0.031,1.66,1.56,1.73,0.078,0.073,0.081,19.69,19.48,19.91,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,50.08,49.53,50.54,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.092,0.11,0.88,0.12,43.2
1234137600000,2009,2,2008,5,19,7,0.853,0.0835,0.665,32081.3,192.8,192.8,191,4,4,4,1410,1304,1498,1272,1166,138,138,138,172.4,66,260,0.0982,0.0921,0.106,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.831,0.786,0.868,0.648,0.648,0.648,0.031,0.031,0.032,1.78,1.73,1.82,0.086,0.082,0.089,19.03,18.71,19.41,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.934,48.88,48.03,49.92,47.74,47.07,48.2,0,0,0,0,0,0,1.06,0,0.188,0.098,0.78,0.22,37.6
1234742400000,2009,2,2008,5,20,7,1.03,0.0835,0.665,30384.7,186.8,186.8,180.9,4,4,4,1707,1537,1935,1569,1399,138,138,138,469.1,299,697,0.0814,0.0713,0.0898,1100,1100,1100,990,990,990,970.2,969.6,970.9,19.8,19.1,20.4,0.907,0.885,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.83,1.87,0.094,0.09,0.098,17.99,17.23,18.56,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.14,44.1,47.66,45.22,43.22,46.71,0,0,0,0,0,0,1,0,0.365,0.081,0.65,0.35,29.5
1235347200000,2009,2,2008,5,21,7,1.38,0.0898,0.665,27440.5,171.5,171.5,163.3,4,4,4,2280,1976,2550,2132,1838,148.4,138,211,1032,738,1239,0.065,0.0561,0.0827,1100,1100,1100,990,990,990,971.8,971,972.4,18.2,17.6,19,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.099,0.11,16.35,15.7,17.1,0.946,0.944,0.948,0.979,0.976,0.98,0.926,0.921,0.929,41.72,39.95,43.75,40.83,38.99,42.87,0,0,0,0,0,0,0.907,0,0.715,0.065,0.48,0.52,19.9
1235952000000,2009,3,2008,6,22,7,1.79,0.128,0.665,24379.6,154.1,154.1,145.1,4,4,4,2952,2619,3367,2741,2408,211,211,211,1641,1308,2056,0.072,0.0627,0.0806,1100,1100,1100,990,990,990,973.4,972.6,974.3,16.6,15.7,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.74,13.79,15.53,0.939,0.934,0.943,0.972,0.97,0.975,0.913,0.906,0.919,37.33,34.72,39.5,36.28,33.68,38.51,0,0,0,0,0,0,0.806,0,1.125,0.072,0.37,0.63,13.6
1236556800000,2009,3,2008,6,23,7,2.82,0.128,0.665,17491.3,126,126,104.1,4,4,4,4669,3756,5426,4458,3545,211,211,211,3358,2445,4115,0.0459,0.0389,0.0562,1100,1100,1100,990.01,990,990.04,976.9,975.2,978.2,13.1,11.9,14.8,0.923,0.911,0.926,0.648,0.648,0.648,0.05,0.044,0.055,1.87,1.86,1.87,0.14,0.13,0.16,11.27,10.02,12.96,0.905,0.874,0.929,0.97,0.97,0.97,0.878,0.848,0.901,27.56,23.61,32.47,26.03,20.93,31.49,0,0,0,0,0,0,0.578,0,2.155,0.045,0.24,0.76,6.2
1237161600000,2009,3,2008,6,24,7,3.47,0.139,0.665,0,0,0,0,4,4,4,5736,5578,5806,5506,5367,230.1,211,278,4406,4267,4495,0.0401,0.0363,0.0483,1100,1100,1100,990.07,990.05,990.07,978.6,978.4,978.8,11.4,11.3,11.7,0.901,0.899,0.906,0.648,0.648,0.648,0.057,0.056,0.057,1.85,1.85,1.85,0.16,0.16,0.16,9.573,9.473,9.8,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.805,0.04,0.19,0.81,0
1237766400000,2009,3,2008,6,25,7,3.47,0.168,0.665,0,0,0,0,4,4,4,5729,5629,5806,5451,5351,278,278,278,4351,4251,4428,0.0485,0.0479,0.0494,1100,1100,1100,990.07,990.06,990.07,978.6,978.5,978.8,11.4,11.3,11.6,0.902,0.899,0.905,0.648,0.648,0.648,0.057,0.056,0.057,1.85,1.85,1.85,0.16,0.16,0.16,9.583,9.473,9.726,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.805,0.048,0.19,0.81,0
1238371200000,2009,3,2008,6,26,7,3.35,0.183,0.665,0,0,0,0,4,4,4,5538,5446,5598,5235,5133,303,278,313,4135,4033,4220,0.0547,0.0497,0.0575,1100,1100,1100,990.05,990.04,990.06,978.3,978.2,978.4,11.7,11.6,11.8,0.908,0.906,0.91,0.648,0.648,0.648,0.055,0.055,0.056,1.86,1.85,1.86,0.16,0.16,0.16,9.857,9.771,9.988,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.685,0.055,0.2,0.8,0
1238976000000,2009,4,2008,7,27,7,3.12,0.189,0.665,15289.7,99.58,99.58,91.01,4,4,4,5157,4873,5406,4844,4560,313,313,313,3744,3460,3993,0.0608,0.0579,0.0642,1100,1100,1100,990.02,990,990.04,977.7,977.3,978.1,12.3,11.9,12.7,0.919,0.912,0.926,0.648,0.648,0.648,0.053,0.051,0.054,1.87,1.86,1.87,0.15,0.15,0.16,10.41,10.05,10.85,0.888,0.875,0.904,0.97,0.97,0.97,0.862,0.849,0.877,24.93,23.7,26.46,22.75,21.06,24.9,0,0,0,0,0,0,0.506,0,2.455,0.061,0.21,0.79,4.9
1239580800000,2009,4,2008,7,28,7,2.72,0.189,0.665,18495.1,114.4,114.4,110.1,4,4,4,4501,4300,4792,4188,3987,313,313,313,3088,2887,3379,0.0696,0.0653,0.0728,1100,1100,1100,990,990,990,976.6,976.2,977.1,13.4,12.9,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.05,1.87,1.87,1.87,0.14,0.14,0.15,11.53,11,11.9,0.915,0.91,0.919,0.97,0.97,0.97,0.888,0.883,0.891,28.46,26.98,29.48,27.52,25.65,28.6,0,0,0,0,0,0,0.612,0,2.055,0.069,0.24,0.76,6.8
1240185600000,2009,4,2008,7,29,7,2.4,0.16,0.665,20390.8,126.3,126.3,121.4,4,4,4,3961,3741,4192,3696,3484,265,257,313,2597,2384,2779,0.0669,0.0628,0.0747,1100,1100,1100,990,990,990,975.6,975.1,976,14.4,14,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.54,12.09,13,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,31.28,30.04,32.56,30.34,29.14,31.58,0,0,0,0,0,0,0.674,0,1.735,0.067,0.28,0.72,8.5
1240790400000,2009,4,2008,7,30,7,2.08,0.164,0.665,22349.9,140.9,140.9,133,4,4,4,3443,3102,3690,3172,2813,270.7,257,289,2072,1713,2333,0.0792,0.0696,0.0932,1100,1100,1100,990,990,990,974.5,973.8,975,15.5,15,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.63,13.1,14.37,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,34.29,32.85,36.31,33.26,31.86,35.22,0,0,0,0,0,0,0.739,0,1.415,0.079,0.32,0.68,10.7
1241395200000,2009,5,2008,8,31,7,1.81,0.175,0.665,24158.5,146.3,146.3,143.8,4,4,4,2990,2900,3030,2701,2611,289,289,289,1601,1511,1641,0.0967,0.0954,0.0997,1100,1100,1100,990,990,990,973.5,973.3,973.6,16.5,16.4,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.63,14.54,14.85,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.91,0.913,37.05,36.79,37.66,35.95,35.68,36.57,0,0,0,0,0,0,0.799,0,1.145,0.097,0.37,0.63,13.3
1242000000000,2009,5,2008,8,32,7,1.61,0.175,0.665,25663.7,156.9,156.9,152.8,4,4,4,2666,2518,2826,2377,2229,289,289,289,1277,1129,1437,0.108,0.102,0.115,1100,1100,1100,990,990,990,972.7,972.4,973.1,17.3,16.9,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.42,15.03,15.78,0.943,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.922,39.2,38.15,40.17,38.19,37.08,39.22,0,0,0,0,0,0,0.849,0,0.945,0.11,0.41,0.59,15.9
1242604800000,2009,5,2008,8,33,7,1.44,0.175,0.665,26995.3,162.7,162.7,160.7,4,4,4,2381,2309,2478,2092,2020,289,289,289,991.9,920,1089,0.121,0.117,0.125,1100,1100,1100,990,990,990,972,971.8,972.3,18,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.11,15.87,16.28,0.945,0.944,0.946,0.978,0.977,0.979,0.925,0.923,0.926,41.06,40.43,41.52,40.17,39.5,40.67,0,0,0,0,0,0,0.893,0,0.775,0.12,0.46,0.54,18.7
1243209600000,2009,5,2008,8,34,7,1.29,0.175,0.665,28075.9,168.8,168.8,167.1,4,4,4,2138,2074,2309,1849,1785,289,289,289,748.9,685,920,0.135,0.125,0.139,1100,1100,1100,990,990,990,971.4,971.3,971.8,18.6,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.69,16.28,16.85,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.64,41.52,43.05,41.78,40.67,42.19,0,0,0,0,0,0,0.928,0,0.625,0.14,0.52,0.48,21.8
1243814400000,2009,6,2008,9,35,7,1.15,0.137,0.665,29265.6,178.3,178.3,174.2,4,4,4,1898,1781,2018,1672,1555,226,226,226,572.4,455,692,0.119,0.112,0.127,1100,1100,1100,990,990,990,970.8,970.4,971.1,19.2,18.9,19.6,0.924,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.36,16.98,17.74,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.44,43.42,45.47,43.55,42.55,44.56,0,0,0,0,0,0,0.968,0,0.485,0.12,0.58,0.42,25.4
1244419200000,2009,6,2008,9,36,7,0.957,0.137,0.665,31128.2,188.9,188.9,185.3,4,4,4,1582,1484,1698,1356,1258,226,226,226,256.3,158,372,0.143,0.133,0.152,1100,1100,1100,990,990,990,969.7,969.4,970.1,20.3,19.9,20.6,0.889,0.857,0.911,0.648,0.648,0.648,0.032,0.032,0.033,1.84,1.8,1.86,0.091,0.088,0.094,18.41,18.02,18.76,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.27,46.23,48.18,46.32,45.3,47.22,0,0,0,0,0,0,1.03,0,0.292,0.14,0.69,0.31,32.5
1245024000000,2009,6,2008,9,37,7,0.798,0.137,0.646,31961.8,192.8,192.8,190.2,4,4,4,1319,1239,1436,1093,1013,226,226,226,25.43,0,110,0.172,0.157,0.182,1068,1013,1100,990,990,990,968.9,968.7,969.3,21.1,20.7,21.3,0.753,0.662,0.835,0.576,0.452,0.648,0.027,0.021,0.031,1.62,1.4,1.78,0.077,0.065,0.086,19.47,18.94,19.95,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.6,47.32,49.65,47.56,46.37,48.2,0,0,0,0,0,0,1.06,0,0.152,0.17,0.81,0.19,40.1
1245628800000,2009,6,2008,9,38,7,0.678,0.137,0.541,28174.6,181.3,181.3,167.7,4,3,3.857142857142857,1121,1008,1206,895.3,782.5,226,226,226,0,0,0,0.202,0.187,0.224,895.3,782.5,980,990,990,990,968.3,967.9,968.5,21.7,21.5,22.1,0.532,0.428,0.613,0.372,0.318,0.413,0.017,0.014,0.019,1.16,1.03,1.3,0.053,0.047,0.061,20.56,20.15,21.04,0.955,0.953,0.956,0.98,0.977,0.98,0.935,0.931,0.937,44.88,40.38,51.47,43.65,39.45,48.2,0,0,0,0,0,0,0.932,0,0.137,0.2,0.8,0.2,41.6
1246233600000,2009,6,2008,9,39,7,0.558,0.125,0.433,23607.5,144.6,144.6,140.5,3,3,3,922.7,853.6,983.4,715.9,654.6,206.7,199,226,0,0,0,0.224,0.211,0.233,715.9,654.6,757.4,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.37,0.33,0.405,0.279,0.238,0.306,0.012,0.011,0.014,0.914,0.805,0.993,0.041,0.035,0.045,21.5,21.17,21.88,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.1,44.76,50.15,46.84,43.87,48.2,0,0,0,0,0,0,0.781,0,0.125,0.22,0.78,0.22,42.3
1246838400000,2009,7,2008,10,40,7,0.461,0.12,0.341,19287.2,127.2,127.2,114.8,3,3,3,763.1,716.2,828,564.1,517.2,199,199,199,0,0,0,0.261,0.24,0.278,564.1,517.2,629,990,990,990,967,966.8,967.2,23,22.8,23.2,0.278,0.252,0.315,0.178,0.146,0.221,0.0077,0.0063,0.0097,0.652,0.573,0.762,0.028,0.025,0.033,22.4,22.03,22.66,0.951,0.948,0.955,0.974,0.97,0.98,0.927,0.92,0.936,39.27,36.32,43.26,38.27,35.23,42.4,0,0,0,0,0,0,0.638,0,0.12,0.26,0.74,0.26,41.8
1247443200000,2009,7,2008,10,41,7,0.389,0.12,0.268,15512.9,96.4,96.4,92.34,2,2,2,642.4,596.3,692.2,443.4,397.3,199,199,199,0,0,0,0.31,0.287,0.334,443.4,397.3,493.2,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.213,0.195,0.238,0.108,0.0865,0.132,0.0046,0.0036,0.0056,0.564,0.492,0.645,0.024,0.021,0.028,22.97,22.69,23.22,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.74,43.19,52.45,46.17,42.32,48.2,0,0,0,0,0,0,0.513,0,0.121,0.31,0.69,0.31,39.9
1248048000000,2009,7,2008,10,42,7,0.334,0.12,0.214,12632,81.04,81.04,75.19,2,2,2,552.4,531,578.9,353.4,332,199,199,199,0,0,0,0.361,0.344,0.375,353.4,332,379.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.18,0.172,0.189,0.0658,0.0557,0.0783,0.0028,0.0023,0.0033,0.427,0.394,0.466,0.018,0.016,0.02,23.49,23.33,23.62,0.949,0.946,0.952,0.973,0.97,0.979,0.924,0.917,0.932,38.62,36.36,41.39,37.6,35.27,40.52,0,0,0,0,0,0,0.418,0,0.12,0.36,0.64,0.36,37.8
1248652800000,2009,7,2008,10,43,7,0.302,0.114,0.188,11150.5,70.16,70.16,66.37,2,2,2,499,486.1,519.2,311.1,291.2,187.9,160,199,0,0,0,0.376,0.328,0.406,311.1,291.2,327.6,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.164,0.158,0.168,0.0458,0.0364,0.0536,0.0019,0.0015,0.0022,0.362,0.333,0.385,0.015,0.014,0.016,23.79,23.69,23.86,0.943,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,34.21,31.99,36.17,33.19,31.03,35.08,0,0,0,0,0,0,0.369,0,0.114,0.38,0.62,0.38,36.9
1249257600000,2009,8,2008,11,44,7,0.277,0.0968,0.181,10769.3,68.01,68.01,64.1,2,2,2,458.7,442.9,477.3,298.7,282.9,160,160,160,0,0,0,0.349,0.335,0.361,298.7,282.9,317.3,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.158,0.152,0.164,0.04,0.0325,0.0488,0.0016,0.0013,0.002,0.342,0.318,0.37,0.014,0.013,0.015,23.99,23.88,24.09,0.94,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,33.04,31.31,35.06,32.05,30.37,34.01,0,0,0,0,0,0,0.356,0,0.096,0.35,0.65,0.35,38.9
1249862400000,2009,8,2008,11,45,7,0.253,0.0968,0.157,9348.45,60.01,60.01,55.65,2,2,2,419.1,398.5,439.4,259.1,238.5,160,160,160,0,0,0,0.382,0.364,0.402,259.1,238.5,279.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.144,0.137,0.151,0.022,0.016,0.0309,0.0009,0.00065,0.0013,0.283,0.256,0.313,0.012,0.01,0.013,24.23,24.11,24.35,0.932,0.926,0.936,0.97,0.97,0.97,0.904,0.898,0.908,28.68,26.37,30.93,27.82,25.57,30,0,0,0,0,0,0,0.309,0,0.096,0.38,0.62,0.38,37
1250467200000,2009,8,2008,11,46,7,0.23,0.09,0.14,8317.6,52.91,52.91,49.51,2,1,1.4285714285714286,380.4,364.9,389.3,231.5,223.4,148.9,134,160,0,0,0,0.391,0.353,0.417,231.5,223.4,245.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.133,0.131,0.137,0.0154,0.0147,0.0166,0.00062,0.0006,0.00067,0.335,0.245,0.401,0.014,0.0099,0.016,24.36,24.25,24.53,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.939,40.89,25.64,52.24,38.53,24.87,48.2,0,0,0,0,0,0,0.275,0,0.09,0.39,0.61,0.39,36.2
1251072000000,2009,8,2008,11,47,7,0.21,0.081,0.129,7977.2,48.2,48.2,47.48,1,1,1,347.3,341.5,359.9,213.3,207.5,134,134,134,0,0,0,0.386,0.372,0.392,213.3,207.5,225.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.123,0.13,0.0139,0.0134,0.0149,0.00056,0.00054,0.0006,0.37,0.359,0.392,0.015,0.014,0.016,24.49,24.41,24.53,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.03,47.74,51.84,47.48,46.78,48.2,0,0,0,0,0,0,0.264,0,0.081,0.39,0.61,0.39,38
1251676800000,2009,8,2008,11,48,7,0.195,0.0634,0.132,8063.67,50.49,50.49,48,2,1,1.1428571428571428,323,306.7,338.4,218.1,204.4,104.9,100,134,0,0,0,0.324,0.301,0.396,218.1,204.4,232.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.124,0.12,0.129,0.0143,0.0131,0.0155,0.00057,0.00053,0.00062,0.353,0.244,0.393,0.014,0.0098,0.016,24.63,24.55,24.71,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.46,26.03,52.67,44.39,25.24,48.2,0,0,0,0,0,0,0.267,0,0.063,0.33,0.68,0.32,41.4
1252281600000,2009,9,2008,12,49,7,0.176,0.0605,0.115,7258.53,45.2,45.2,43.21,1,1,1,290.4,281.9,299,190.4,181.9,100,100,100,0,0,0,0.344,0.334,0.355,190.4,181.9,199,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.111,0.117,0.0119,0.0112,0.0127,0.00047,0.00045,0.0005,0.325,0.31,0.341,0.013,0.012,0.014,24.81,24.76,24.86,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,44.09,42.1,46.12,43.21,41.26,45.2,0,0,0,0,0,0,0.24,0,0.061,0.34,0.65,0.35,41.2
1252886400000,2009,9,2008,12,50,7,0.163,0.0605,0.103,6434.48,41.26,41.26,38.3,1,1,1,270,257.6,281.9,170,157.6,100,100,100,0,0,0,0.371,0.355,0.388,170,157.6,181.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.102,0.111,0.0102,0.00914,0.0112,0.0004,0.00036,0.00045,0.289,0.267,0.31,0.011,0.011,0.012,24.93,24.86,25,0.945,0.941,0.949,0.975,0.97,0.98,0.922,0.913,0.93,39.29,36.37,42.1,38.3,35.28,41.26,0,0,0,0,0,0,0.213,0,0.06,0.37,0.63,0.37,39.5
1253491200000,2009,9,2008,12,51,7,0.159,0.0605,0.0982,6116.8,36.83,36.83,36.41,1,1,1,262.4,260,264.1,162.4,160,100,100,100,0,0,0,0.381,0.379,0.385,162.4,160,164.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.103,0.105,0.00955,0.00935,0.0097,0.00038,0.00037,0.00038,0.275,0.271,0.278,0.011,0.011,0.011,24.98,24.97,24.99,0.943,0.942,0.944,0.971,0.97,0.972,0.915,0.914,0.917,37.51,36.94,37.91,36.41,35.83,36.83,0,0,0,0,0,0,0.202,0,0.0608,0.38,0.62,0.38,38.5
1254096000000,2009,9,2008,12,52,7,0.149,0.0536,0.0952,5936.25,36.87,36.87,35.33,1,1,1,246,240.7,257.6,157.4,146.7,88.57,80,100,0,0,0,0.359,0.328,0.405,157.4,146.7,163.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0986,0.103,0.00913,0.00822,0.00966,0.00036,0.00032,0.00038,0.266,0.247,0.276,0.01,0.0098,0.011,25.06,25,25.08,0.941,0.938,0.943,0.97,0.97,0.972,0.913,0.91,0.916,36.42,33.83,37.95,35.33,32.81,36.87,0,0,0,0,0,0,0.196,0,0.0538,0.36,0.64,0.36,39.8
1254700800000,2009,10,2009,1,1,7,0.137,0.0484,0.0885,5523.24,35.23,35.23,32.88,1,1,1,226.4,213.2,236.7,146.4,133.2,80,80,80,0,0,0,0.354,0.338,0.375,146.4,133.2,156.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0971,0.0924,0.101,0.00819,0.00707,0.00907,0.00032,0.00028,0.00036,0.245,0.222,0.264,0.0096,0.0087,0.01,25.2,25.12,25.3,0.937,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.913,33.89,30.79,36.32,32.88,29.87,35.23,0,0,0,0,0,0,0.183,0,0.0485,0.35,0.65,0.35,40.3
1255305600000,2009,10,2009,1,2,7,0.129,0.0484,0.0804,5006.75,29.87,29.87,29.8,1,1,1,212.9,212.1,213.2,132.9,132.1,80,80,80,0,0,0,0.376,0.375,0.377,132.9,132.1,133.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0923,0.0921,0.0924,0.00705,0.00698,0.00707,0.00028,0.00027,0.00028,0.221,0.22,0.222,0.0087,0.0086,0.0087,25.3,25.3,25.31,0.932,0.931,0.932,0.97,0.97,0.97,0.904,0.903,0.904,30.72,30.55,30.79,29.8,29.63,29.87,0,0,0,0,0,0,0.166,0,0.0486,0.38,0.62,0.38,38.8
1255910400000,2009,10,2009,1,3,7,0.133,0.0484,0.0846,5275.41,31.71,31.71,31.4,1,1,1,219.9,218.1,221.3,139.9,138.1,80,80,80,0,0,0,0.364,0.362,0.367,139.9,138.1,141.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0948,0.0941,0.0953,0.00764,0.00749,0.00776,0.0003,0.00029,0.0003,0.234,0.231,0.236,0.0092,0.009,0.0093,25.25,25.24,25.26,0.935,0.934,0.935,0.97,0.97,0.97,0.907,0.906,0.907,32.37,31.94,32.69,31.4,30.98,31.71,0,0,0,0,0,0,0.174,0,0.0484,0.36,0.64,0.36,39.7
1256515200000,2009,10,2009,1,4,7,0.132,0.048,0.0836,5213.1,34.9,34.9,31.03,1,1,1,217.5,213.2,230.1,138.3,133.2,79.29,75,80,0,0,0,0.365,0.326,0.375,138.3,133.2,155.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0941,0.0924,0.0994,0.0075,0.00707,0.00893,0.00029,0.00028,0.00035,0.231,0.222,0.26,0.0091,0.0087,0.01,25.26,25.16,25.3,0.934,0.932,0.94,0.97,0.97,0.97,0.906,0.904,0.912,31.99,30.79,35.98,31.03,29.87,34.9,0,0,0,0,0,0,0.172,0,0.0484,0.36,0.63,0.37,39.5
