datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1257120000000,2009,11,2009,2,5,7,0.145,0.0454,0.1,6276.97,40.15,40.15,37.36,1,1,1,240.3,226.7,251.7,165.3,151.7,75,75,75,0,0,0,0.313,0.298,0.331,165.3,151.7,176.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0982,0.107,0.0098,0.00864,0.0108,0.00039,0.00034,0.00043,0.278,0.254,0.299,0.011,0.01,0.012,25.08,24.99,25.19,0.944,0.939,0.947,0.974,0.97,0.978,0.919,0.911,0.927,38.36,35.19,41.04,37.36,34.14,40.15,0,0,0,0,0,0,0.208,0,0.045,0.31,0.69,0.31,43.3
1257724800000,2009,11,2009,2,6,7,0.162,0.0454,0.116,7358.44,48.2,48.2,43.8,1,1,1,267.5,251.7,287.9,192.5,176.7,75,75,75,0,0,0,0.281,0.261,0.298,192.5,176.7,212.9,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.113,0.107,0.12,0.0121,0.0108,0.0138,0.00048,0.00043,0.00055,0.327,0.299,0.364,0.013,0.012,0.014,24.9,24.79,24.99,0.952,0.947,0.957,0.98,0.978,0.98,0.933,0.927,0.938,44.75,41.04,49.52,43.8,40.15,48.2,0,0,0,0,0,0,0.243,0,0.046,0.28,0.72,0.28,45.4
1258329600000,2009,11,2009,2,7,7,0.175,0.0454,0.13,8057.9,50.53,50.53,47.96,2,1,1.2857142857142858,289.6,278.6,306.7,214.6,203.6,75,75,75,0,0,0,0.26,0.245,0.269,214.6,203.6,231.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.117,0.126,0.014,0.0131,0.0154,0.00056,0.00052,0.00062,0.322,0.241,0.378,0.013,0.0096,0.015,24.82,24.74,24.84,0.947,0.924,0.958,0.977,0.97,0.98,0.925,0.896,0.939,41.96,26.05,51.35,40.74,25.27,48.2,0,0,0,0,0,0,0.266,0,0.045,0.26,0.74,0.26,46
1258934400000,2009,11,2009,2,8,7,0.22,0.0454,0.174,10560.3,67.22,67.22,62.86,2,2,2,363.1,338.4,383.4,288.1,263.4,75,75,75,0,0,0,0.207,0.196,0.222,288.1,263.4,308.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.146,0.138,0.154,0.035,0.0233,0.0446,0.0014,0.00094,0.0018,0.318,0.281,0.349,0.013,0.011,0.014,24.47,24.33,24.63,0.937,0.932,0.942,0.97,0.97,0.97,0.909,0.904,0.913,32.4,29.65,34.65,31.43,28.76,33.61,0,0,0,0,0,0,0.349,0,0.046,0.21,0.79,0.21,48
1259539200000,2009,11,2009,2,9,7,0.246,0.0562,0.189,11415.6,70.23,70.23,67.95,2,2,2,406,393.6,419.9,313,297.6,93,75,96,0,0,0,0.229,0.191,0.244,313,297.6,323.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.157,0.152,0.162,0.0467,0.0395,0.0519,0.0019,0.0016,0.0021,0.358,0.335,0.375,0.015,0.014,0.015,24.22,24.14,24.3,0.942,0.94,0.944,0.97,0.97,0.97,0.914,0.912,0.916,35.03,33.32,36.2,33.97,32.32,35.11,0,0,0,0,0,0,0.377,0,0.057,0.23,0.77,0.23,46.4
1260144000000,2009,12,2009,3,10,7,0.261,0.0581,0.203,12237.9,75.31,75.31,72.84,2,2,2,432,427.3,442.9,336,331.3,96,96,96,0,0,0,0.222,0.217,0.225,336,331.3,346.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.166,0.164,0.17,0.0576,0.0554,0.0627,0.0024,0.0023,0.0026,0.393,0.386,0.409,0.016,0.016,0.017,24.06,24,24.09,0.946,0.945,0.948,0.971,0.97,0.973,0.919,0.917,0.923,37.51,37,38.69,36.42,35.89,37.66,0,0,0,0,0,0,0.405,0,0.058,0.22,0.78,0.22,46.9
1260748800000,2009,12,2009,3,11,7,0.282,0.0581,0.223,13506.5,84.88,84.88,80.4,2,2,2,465.5,446.9,486.1,369.5,350.9,96,96,96,0,0,0,0.206,0.197,0.215,369.5,350.9,390.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.178,0.171,0.185,0.0734,0.0646,0.0831,0.003,0.0027,0.0034,0.443,0.415,0.474,0.018,0.017,0.02,23.86,23.74,23.97,0.951,0.949,0.954,0.978,0.974,0.98,0.93,0.924,0.935,41.11,39.13,43.31,40.2,38.12,42.44,0,0,0,0,0,0,0.447,0,0.059,0.21,0.79,0.21,47.9
1261353600000,2009,12,2009,3,12,7,0.321,0.0581,0.263,15504.7,96.4,96.4,92.29,2,2,2,531.2,487.6,572.7,435.2,391.6,96,96,96,0,0,0,0.182,0.168,0.197,435.2,391.6,476.7,990,990,990,966,965.8,966.2,24,23.8,24.2,0.201,0.185,0.216,0.104,0.0838,0.124,0.0044,0.0035,0.0052,0.542,0.476,0.604,0.023,0.02,0.025,23.47,23.22,23.73,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.86,43.47,51.89,46.15,42.6,48.2,0,0,0,0,0,0,0.513,0,0.058,0.18,0.82,0.18,48.3
1261958400000,2009,12,2009,3,13,7,0.374,0.0632,0.311,17959.2,111.3,111.3,106.9,3,3,3,618.4,589.6,653.2,513.9,493.6,104.6,96,116,0,0,0,0.169,0.156,0.184,513.9,493.6,537.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.238,0.226,0.253,0.144,0.132,0.16,0.0061,0.0056,0.0068,0.556,0.522,0.597,0.024,0.022,0.025,23.07,22.89,23.22,0.948,0.946,0.95,0.97,0.97,0.972,0.92,0.917,0.923,36.72,35.43,38.18,35.63,34.37,37.11,0,0,0,0,0,0,0.594,0,0.063,0.17,0.83,0.17,48
1262563200000,2010,1,2009,4,14,7,0.427,0.0702,0.356,20441.1,129.6,129.6,121.7,3,3,3,705.2,663.6,747.4,589.2,547.6,116,116,116,0,0,0,0.165,0.155,0.175,589.2,547.6,631.4,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.282,0.259,0.306,0.195,0.167,0.223,0.0084,0.0071,0.0096,0.685,0.614,0.756,0.029,0.026,0.033,22.59,22.35,22.83,0.953,0.951,0.956,0.978,0.974,0.98,0.932,0.925,0.936,41.47,38.84,44.09,40.56,37.82,43.21,0,0,0,0,0,0,0.676,0,0.071,0.16,0.83,0.17,47.9
1263168000000,2010,1,2009,4,15,7,0.471,0.0702,0.401,22709.1,142.1,142.1,135.2,3,3,3,779.4,747.4,819.9,663.4,631.4,116,116,116,0,0,0,0.149,0.141,0.155,663.4,631.4,703.9,990,990,990,967,966.9,967.2,23,22.8,23.1,0.325,0.306,0.348,0.244,0.223,0.271,0.011,0.0096,0.012,0.81,0.756,0.878,0.035,0.033,0.038,22.17,21.94,22.35,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.98,44.09,48.32,45.06,43.21,47.35,0,0,0,0,0,0,0.751,0,0.07,0.15,0.85,0.15,48.2
1263772800000,2010,1,2009,4,16,7,0.531,0.0702,0.461,24970.6,155.9,155.9,148.6,4,3,3.4285714285714284,877.9,839.1,910.4,761.9,723.1,116,116,116,0,0,0,0.132,0.127,0.138,761.9,723.1,794.4,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.388,0.358,0.416,0.307,0.284,0.323,0.014,0.012,0.014,0.941,0.91,0.988,0.042,0.04,0.044,21.65,21.51,21.83,0.955,0.952,0.957,0.978,0.974,0.98,0.934,0.928,0.938,45.84,39.28,51.82,44.04,38.27,48.2,0,0,0,0,0,0,0.826,0,0.07,0.13,0.87,0.13,47
1264377600000,2010,1,2009,4,17,7,0.591,0.0702,0.521,28030.4,173.1,173.1,166.8,4,4,4,977.3,934.1,1018,861.3,818.1,116,116,116,0,0,0,0.119,0.114,0.124,861.3,818.1,901.6,990,990,990,967.8,967.6,968,22.2,22,22.4,0.477,0.438,0.514,0.356,0.335,0.375,0.016,0.015,0.017,1.07,0.991,1.14,0.048,0.044,0.052,21.13,20.91,21.37,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.933,0.936,42.58,40.89,44.16,41.71,39.98,43.28,0,0,0,0,0,0,0.927,0,0.07,0.12,0.88,0.12,47.4
1264982400000,2010,2,2009,5,18,7,0.67,0.0835,0.586,30581.4,192.8,192.8,182,4,4,4,1107,1030,1191,969.2,891.6,138,138,138,0,0,0,0.125,0.116,0.134,969.2,891.6,1053,990,990,990,968.2,968,968.5,21.8,21.5,22,0.588,0.509,0.689,0.429,0.371,0.542,0.02,0.017,0.025,1.29,1.12,1.52,0.059,0.051,0.071,20.48,19.98,20.88,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.45,43.61,49.24,45.51,42.74,48.2,0,0,0,0,0,0,1.01,0,0.084,0.12,0.87,0.13,45.6
1265587200000,2010,2,2009,5,19,7,0.808,0.0835,0.663,32270.8,192.8,192.8,192.1,4,4,4,1336,1217,1456,1198,1079,138,138,138,101.6,0,218,0.104,0.0948,0.113,1097,1079,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.796,0.728,0.851,0.641,0.601,0.648,0.03,0.028,0.031,1.74,1.62,1.8,0.083,0.076,0.087,19.3,18.86,19.79,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,49.49,48.44,50.42,48.02,47.47,48.2,0,0,0,0,0,0,1.07,0,0.145,0.1,0.82,0.18,39.9
1266192000000,2010,2,2009,5,20,7,1.07,0.0835,0.665,30057.4,188.8,188.8,178.9,4,4,4,1766,1484,2074,1628,1346,138,138,138,528,246,836,0.0791,0.0665,0.093,1100,1100,1100,990,990,990,970.3,969.4,971.3,19.7,18.7,20.6,0.908,0.863,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.86,1.81,1.87,0.095,0.088,0.1,17.81,16.85,18.76,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.64,43.05,48.16,44.73,42.19,47.2,0,0,0,0,0,0,0.994,0,0.405,0.078,0.62,0.38,28.1
1266796800000,2010,2,2009,5,21,7,1.44,0.0835,0.665,26968.7,166.7,166.7,160.5,4,4,4,2385,2153,2619,2247,2015,138,138,138,1147,915,1381,0.0581,0.0527,0.0641,1100,1100,1100,990,990,990,972,971.5,972.6,18,17.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.1,15.53,16.66,0.945,0.943,0.947,0.978,0.975,0.98,0.924,0.919,0.928,41.03,39.5,42.54,40.13,38.51,41.69,0,0,0,0,0,0,0.892,0,0.775,0.058,0.46,0.54,18.7
1267401600000,2010,3,2009,6,22,7,1.92,0.128,0.665,23469.3,151.3,151.3,139.7,4,4,4,3172,2720,3756,2961,2509,211,211,211,1861,1409,2445,0.0673,0.0562,0.0776,1100,1100,1100,990,990,990,973.9,972.8,975.2,16.1,14.8,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.044,1.87,1.87,1.87,0.12,0.11,0.13,14.24,12.96,15.29,0.936,0.929,0.942,0.971,0.97,0.974,0.909,0.901,0.917,35.97,32.47,38.85,34.92,31.49,37.82,0,0,0,0,0,0,0.776,0,1.255,0.067,0.35,0.65,12.2
1268006400000,2010,3,2009,6,23,7,2.71,0.128,0.665,18494,119.7,119.7,110.1,4,4,4,4478,4032,4873,4267,3821,211,211,211,3167,2721,3562,0.0473,0.0433,0.0523,1100,1100,1100,990,990,990,976.6,975.7,977.3,13.4,12.7,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.045,0.051,1.87,1.87,1.87,0.14,0.13,0.15,11.57,10.85,12.39,0.915,0.904,0.923,0.97,0.97,0.97,0.888,0.877,0.896,28.56,26.46,30.85,27.52,24.9,29.93,0,0,0,0,0,0,0.612,0,2.045,0.047,0.25,0.75,6.82
1268611200000,2010,3,2009,6,24,7,3.06,0.133,0.665,15748.2,96.8,96.8,93.74,4,4,4,5052,4949,5096,4832,4738,220.6,211,278,3732,3638,3785,0.0437,0.0414,0.0552,1100,1100,1100,990.01,990,990.01,977.6,977.4,977.7,12.4,12.4,12.6,0.922,0.921,0.926,0.648,0.648,0.648,0.052,0.052,0.052,1.87,1.87,1.87,0.15,0.15,0.15,10.55,10.49,10.71,0.894,0.891,0.899,0.97,0.97,0.97,0.867,0.864,0.872,25.43,25.21,25.97,23.43,23.12,24.2,0,0,0,0,0,0,0.521,0,2.395,0.043,0.22,0.78,5.15
1269216000000,2010,3,2009,6,25,7,2.93,0.168,0.665,16852.1,106.6,106.6,100.3,4,4,4,4852,4670,4997,4574,4392,278,278,278,3474,3292,3619,0.0573,0.0556,0.0595,1100,1100,1100,990,990,990,977.2,976.9,977.5,12.8,12.5,13.1,0.926,0.926,0.926,0.648,0.648,0.648,0.051,0.049,0.052,1.87,1.87,1.87,0.15,0.14,0.15,10.89,10.62,11.22,0.905,0.896,0.912,0.97,0.97,0.97,0.878,0.869,0.885,26.57,25.67,27.6,25.08,23.77,26.65,0,0,0,0,0,0,0.557,0,2.265,0.057,0.23,0.77,5.75
1269820800000,2010,3,2009,6,26,7,2.75,0.161,0.665,18408.1,111.8,111.8,109.6,4,4,4,4544,4431,4591,4278,4174,266,257,278,3178,3074,3229,0.0585,0.056,0.0606,1100,1100,1100,990,990,990,976.7,976.5,976.8,13.3,13.2,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.45,11.36,11.66,0.915,0.914,0.917,0.97,0.97,0.97,0.887,0.886,0.889,28.24,28,28.81,27.39,27.16,27.95,0,0,0,0,0,0,0.609,0,2.085,0.059,0.24,0.76,6.69
1270425600000,2010,4,2009,7,27,7,2.61,0.155,0.665,19146.6,114.7,114.7,114,4,4,4,4322,4283,4390,4065,4026,257,257,257,2965,2926,3033,0.0595,0.0585,0.06,1100,1100,1100,990,990,990,976.3,976.2,976.4,13.7,13.6,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.86,11.73,11.93,0.919,0.917,0.919,0.97,0.97,0.97,0.891,0.89,0.892,29.37,29.03,29.57,28.49,28.16,28.69,0,0,0,0,0,0,0.633,0,1.945,0.059,0.25,0.75,7.34
1271030400000,2010,4,2009,7,28,7,2.78,0.155,0.665,18104.2,112.6,112.6,107.8,4,4,4,4603,4393,4829,4346,4136,257,257,257,3246,3036,3472,0.0559,0.0532,0.0585,1100,1100,1100,990,990,990,976.8,976.4,977.2,13.2,12.8,13.6,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.34,10.93,11.73,0.913,0.907,0.917,0.97,0.97,0.97,0.886,0.88,0.89,27.93,26.74,29.01,26.94,25.31,28.14,0,0,0,0,0,0,0.599,0,2.115,0.056,0.24,0.76,6.51
1271635200000,2010,4,2009,7,29,7,3.07,0.18,0.665,15648.9,98.17,98.17,93.15,4,4,4,5075,4912,5180,4778,4655,297,257,313,3678,3555,3767,0.0585,0.0514,0.0619,1100,1100,1100,990.01,990,990.02,977.6,977.3,977.8,12.4,12.2,12.7,0.922,0.918,0.926,0.648,0.648,0.648,0.052,0.051,0.053,1.87,1.87,1.87,0.15,0.15,0.15,10.52,10.37,10.78,0.892,0.887,0.902,0.97,0.97,0.97,0.866,0.86,0.875,25.32,24.8,26.21,23.29,22.55,24.54,0,0,0,0,0,0,0.517,0,2.405,0.059,0.22,0.78,5.1
1272240000000,2010,4,2009,7,30,7,3.07,0.188,0.665,15641.7,98.17,98.17,93.11,4,4,4,5077,4912,5180,4767,4608,310.4,304,313,3667,3508,3767,0.0612,0.0601,0.0619,1100,1100,1100,990.01,990,990.02,977.6,977.3,977.8,12.4,12.2,12.7,0.921,0.918,0.926,0.648,0.648,0.648,0.052,0.051,0.053,1.87,1.87,1.87,0.15,0.15,0.15,10.52,10.37,10.78,0.892,0.887,0.902,0.97,0.97,0.97,0.866,0.86,0.875,25.31,24.8,26.21,23.28,22.55,24.54,0,0,0,0,0,0,0.517,0,2.405,0.061,0.22,0.78,5.1
1272844800000,2010,5,2009,8,31,7,2.76,0.184,0.665,18245.3,113.5,113.5,108.6,4,4,4,4564,4347,4829,4260,4043,304,304,304,3160,2943,3425,0.0667,0.063,0.0699,1100,1100,1100,990,990,990,976.7,976.3,977.2,13.3,12.8,13.7,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.047,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.41,10.93,11.81,0.914,0.907,0.918,0.97,0.97,0.97,0.886,0.88,0.891,28.13,26.74,29.24,27.15,25.31,28.37,0,0,0,0,0,0,0.603,0,2.095,0.067,0.24,0.76,6.61
1273449600000,2010,5,2009,8,32,7,2.49,0.184,0.665,19851.6,122.4,122.4,118.2,4,4,4,4112,3908,4283,3808,3604,304,304,304,2708,2504,2879,0.074,0.071,0.0778,1100,1100,1100,990,990,990,975.9,975.5,976.2,14.1,13.8,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.24,11.93,12.64,0.922,0.919,0.926,0.97,0.97,0.97,0.895,0.892,0.898,30.45,29.57,31.56,29.54,28.69,30.61,0,0,0,0,0,0,0.656,0,1.825,0.074,0.27,0.73,7.97
1274054400000,2010,5,2009,8,33,7,2.17,0.184,0.665,21823.2,136.2,136.2,129.9,4,4,4,3581,3301,3807,3277,2997,304,304,304,2177,1897,2403,0.0851,0.0799,0.0921,1100,1100,1100,990,990,990,974.8,974.2,975.3,15.2,14.7,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.33,12.86,13.93,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.907,33.48,32.16,35.1,32.47,31.2,34.05,0,0,0,0,0,0,0.722,0,1.505,0.085,0.31,0.69,10.1
1274659200000,2010,5,2009,8,34,7,1.86,0.184,0.665,23783.7,145,145,141.6,4,4,4,3077,2944,3202,2773,2640,304,304,304,1673,1540,1798,0.0989,0.0949,0.103,1100,1100,1100,990,990,990,973.7,973.4,974,16.3,16,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.43,14.14,14.75,0.938,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.912,36.48,35.68,37.37,35.39,34.61,36.26,0,0,0,0,0,0,0.786,0,1.195,0.099,0.36,0.64,12.8
1275264000000,2010,5,2009,8,35,7,1.63,0.161,0.665,25527.7,156.9,156.9,152,4,4,4,2696,2518,2860,2429,2258,266.3,260,304,1329,1158,1456,0.0987,0.0927,0.106,1100,1100,1100,990,990,990,972.8,972.4,973.2,17.2,16.8,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.35,14.95,15.78,0.942,0.941,0.944,0.974,0.972,0.976,0.918,0.914,0.922,39.01,37.93,40.17,37.99,36.85,39.22,0,0,0,0,0,0,0.844,0,0.965,0.099,0.41,0.59,15.7
1275868800000,2010,6,2009,9,36,7,1.43,0.157,0.665,27081,164.1,164.1,161.2,4,4,4,2362,2258,2472,2102,1998,260,260,260,1002,898,1112,0.11,0.105,0.115,1100,1100,1100,990,990,990,972,971.7,972.2,18,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.15,15.89,16.4,0.945,0.945,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.18,40.47,41.86,40.3,39.54,41.02,0,0,0,0,0,0,0.896,0,0.765,0.11,0.47,0.53,18.9
1276473600000,2010,6,2009,9,37,7,1.25,0.157,0.665,28386.1,172.2,172.2,169,4,4,4,2071,1956,2207,1811,1696,260,260,260,711.3,596,847,0.126,0.118,0.133,1100,1100,1100,990,990,990,971.3,971,971.6,18.7,18.4,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.87,16.53,17.17,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.1,42.19,43.92,42.24,41.34,43.04,0,0,0,0,0,0,0.939,0,0.585,0.13,0.53,0.47,22.7
1277078400000,2010,6,2009,9,38,7,1.06,0.157,0.665,30136,184.8,184.8,179.4,4,4,4,1749,1593,1935,1489,1333,260,260,260,388.6,233,575,0.149,0.134,0.163,1100,1100,1100,990,990,990,970.3,969.8,970.9,19.7,19.1,20.2,0.916,0.9,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.85,1.87,0.095,0.091,0.098,17.85,17.23,18.37,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.76,44.1,47.14,44.85,43.22,46.2,0,0,0,0,0,0,0.997,0,0.395,0.15,0.63,0.37,28.4
1277683200000,2010,6,2009,9,39,7,0.88,0.145,0.665,31910.5,192.8,192.8,189.9,4,4,4,1454,1371,1558,1215,1147,239.4,224,260,115.3,47,198,0.164,0.156,0.172,1100,1100,1100,990,990,990,969.3,969.1,969.7,20.7,20.3,20.9,0.839,0.805,0.88,0.648,0.648,0.648,0.031,0.031,0.032,1.79,1.75,1.83,0.087,0.084,0.09,18.88,18.5,19.18,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.49,47.5,49.29,47.49,46.55,48.2,0,0,0,0,0,0,1.06,0,0.215,0.16,0.76,0.24,36.3
1278288000000,2010,7,2009,10,40,7,0.739,0.135,0.604,30753.8,192.8,192.8,183.1,4,4,4,1222,1143,1313,998.4,919.3,224,224,224,0,0,0,0.184,0.171,0.196,998.4,919.3,1089,990,990,990,968.6,968.4,968.9,21.4,21.1,21.6,0.643,0.551,0.771,0.463,0.384,0.624,0.022,0.018,0.03,1.38,1.19,1.69,0.065,0.055,0.08,20.02,19.42,20.46,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.74,44.04,49.47,45.76,43.16,48.2,0,0,0,0,0,0,1.02,0,0.135,0.18,0.82,0.18,41.6
1278892800000,2010,7,2009,10,41,7,0.604,0.135,0.468,24926,164.9,164.9,148.4,4,3,3.2857142857142856,997.9,934.1,1092,773.9,710.1,224,224,224,0,0,0,0.225,0.205,0.24,773.9,710.1,867.9,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.419,0.364,0.504,0.311,0.275,0.359,0.014,0.012,0.016,0.993,0.902,1.1,0.045,0.04,0.05,21.14,20.71,21.46,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.932,0.937,47.13,40.48,52.08,45.61,39.55,48.2,0,0,0,0,0,0,0.824,0,0.136,0.22,0.77,0.23,41.3
1279497600000,2010,7,2009,10,42,7,0.526,0.135,0.391,21750,136.3,136.3,129.5,3,3,3,870,832.3,910.4,646,608.3,224,224,224,0,0,0,0.258,0.246,0.269,646,608.3,686.4,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.328,0.306,0.351,0.233,0.207,0.26,0.01,0.0091,0.012,0.793,0.73,0.862,0.035,0.032,0.038,21.83,21.6,22.04,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,44.04,41.83,46.35,43.15,40.99,45.43,0,0,0,0,0,0,0.719,0,0.135,0.26,0.74,0.26,41.3
1280102400000,2010,7,2009,10,43,7,0.467,0.131,0.336,18972.6,120.6,120.6,112.9,3,3,3,773,716.2,819.9,556.3,523.4,216.7,173,224,0,0,0,0.28,0.242,0.3,556.3,523.4,595.9,990,990,990,967,966.8,967.2,23,22.8,23.2,0.276,0.258,0.299,0.173,0.151,0.199,0.0075,0.0065,0.0087,0.641,0.587,0.709,0.028,0.025,0.031,22.37,22.11,22.62,0.951,0.949,0.954,0.973,0.97,0.978,0.926,0.92,0.933,38.67,36.56,41.08,37.64,35.46,40.19,0,0,0,0,0,0,0.627,0,0.131,0.28,0.72,0.28,40.6
1280707200000,2010,8,2009,11,44,7,0.397,0.105,0.292,16620.1,106.6,106.6,98.93,3,2,2.2857142857142856,656.5,630.9,692.2,483.5,457.9,173,173,173,0,0,0,0.264,0.25,0.274,483.5,457.9,519.2,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.23,0.216,0.251,0.128,0.115,0.148,0.0055,0.0049,0.0063,0.594,0.551,0.638,0.025,0.024,0.027,22.88,22.76,22.99,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.938,46.58,35.71,52.44,44.45,34.64,48.2,0,0,0,0,0,0,0.55,0,0.105,0.26,0.74,0.26,41.9
1281312000000,2010,8,2009,11,45,7,0.353,0.105,0.248,14720.8,93.62,93.62,87.62,2,2,2,583.4,553,613.6,410.4,380,173,173,173,0,0,0,0.297,0.282,0.313,410.4,380,440.6,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.198,0.188,0.209,0.0927,0.0784,0.107,0.0039,0.0033,0.0045,0.511,0.465,0.556,0.021,0.019,0.024,23.27,23.09,23.45,0.955,0.952,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.71,41.61,47.77,43.81,40.76,46.81,0,0,0,0,0,0,0.487,0,0.105,0.3,0.7,0.3,41.7
1281916800000,2010,8,2009,11,46,7,0.311,0.105,0.207,12273.9,78.66,78.66,73.06,2,2,2,514.8,490.2,540.2,341.8,317.2,173,173,173,0,0,0,0.336,0.32,0.353,341.8,317.2,367.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.165,0.183,0.0603,0.0487,0.0723,0.0025,0.002,0.003,0.408,0.371,0.446,0.017,0.015,0.019,23.68,23.52,23.82,0.947,0.944,0.951,0.972,0.97,0.977,0.921,0.915,0.929,37.58,34.96,40.27,36.53,33.91,39.33,0,0,0,0,0,0,0.406,0,0.104,0.34,0.67,0.33,39.5
1282521600000,2010,8,2009,11,47,7,0.284,0.105,0.179,10674.6,67.29,67.29,63.54,2,2,2,469.8,450,487.6,296.8,277,173,173,173,0,0,0,0.369,0.355,0.384,296.8,277,314.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.151,0.165,0.0391,0.0297,0.0475,0.0016,0.0012,0.002,0.34,0.311,0.367,0.014,0.013,0.015,23.95,23.84,24.06,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.75,30.59,34.69,31.77,29.67,33.65,0,0,0,0,0,0,0.353,0,0.105,0.37,0.63,0.37,37.6
1283126400000,2010,8,2009,11,48,7,0.257,0.0822,0.175,10495.2,67.31,67.31,62.47,2,2,2,425.5,408.3,442.9,289.7,266.4,135.9,121,173,0,0,0,0.318,0.28,0.394,289.7,266.4,311.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.153,0.148,0.159,0.0357,0.0248,0.0461,0.0015,0.001,0.0019,0.326,0.295,0.358,0.013,0.012,0.015,24.16,24.1,24.24,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,32.2,29.43,34.7,31.24,28.55,33.65,0,0,0,0,0,0,0.347,0,0.082,0.32,0.68,0.32,40.8
1283731200000,2010,9,2009,12,49,7,0.235,0.0721,0.163,9803.25,61.01,61.01,58.35,2,2,2,388.9,379.2,403.1,269.6,262.4,119.3,115,121,0,0,0,0.307,0.3,0.316,269.6,262.4,282.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.144,0.142,0.149,0.0263,0.0228,0.0321,0.0011,0.00093,0.0013,0.295,0.284,0.314,0.012,0.012,0.013,24.36,24.27,24.42,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,30.08,29.27,31.45,29.18,28.39,30.5,0,0,0,0,0,0,0.324,0,0.072,0.31,0.69,0.31,41.7
1284336000000,2010,9,2009,12,50,7,0.213,0.0696,0.143,8602.28,55.49,55.49,51.2,2,1,1.7142857142857142,351.7,338.4,371.1,236.7,223.4,115,115,115,0,0,0,0.327,0.31,0.34,236.7,223.4,256.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.132,0.127,0.139,0.0162,0.0147,0.0199,0.00065,0.00059,0.0008,0.294,0.242,0.386,0.012,0.0097,0.016,24.55,24.47,24.64,0.936,0.923,0.959,0.973,0.97,0.98,0.911,0.895,0.94,34.01,25.58,51.51,32.49,24.82,48.2,0,0,0,0,0,0,0.284,0,0.07,0.33,0.67,0.33,40.4
1284940800000,2010,9,2009,12,51,7,0.195,0.0696,0.126,7826.92,48.2,48.2,46.59,1,1,1,322.6,306.7,335.5,207.6,191.7,115,115,115,0,0,0,0.357,0.343,0.375,207.6,191.7,220.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.122,0.116,0.126,0.0134,0.012,0.0145,0.00054,0.00048,0.00058,0.358,0.33,0.381,0.014,0.013,0.015,24.63,24.54,24.74,0.956,0.952,0.958,0.98,0.98,0.98,0.937,0.933,0.939,47.93,44.28,50.85,46.59,43.4,48.2,0,0,0,0,0,0,0.259,0,0.069,0.36,0.65,0.35,40.1
1285545600000,2010,9,2009,12,52,7,0.179,0.0628,0.116,7312.46,47.05,47.05,43.53,1,1,1,295.7,287.9,299,191.9,184,103.9,89,115,0,0,0,0.351,0.301,0.385,191.9,184,206.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.115,0.114,0.119,0.0121,0.0114,0.0133,0.00048,0.00045,0.00053,0.329,0.316,0.354,0.013,0.013,0.014,24.79,24.76,24.81,0.952,0.95,0.956,0.98,0.98,0.98,0.933,0.931,0.937,44.41,42.48,48.01,43.53,41.63,47.05,0,0,0,0,0,0,0.242,0,0.063,0.35,0.65,0.35,40.9
1286150400000,2010,10,2010,1,1,7,0.164,0.0538,0.11,6920.9,44.42,44.42,41.2,1,1,1,270.6,260,284.3,181.6,171,89,89,89,0,0,0,0.329,0.313,0.342,181.6,171,195.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.107,0.115,0.0112,0.0103,0.0123,0.00044,0.00041,0.00049,0.309,0.29,0.334,0.012,0.011,0.013,24.91,24.83,24.97,0.949,0.946,0.953,0.979,0.975,0.98,0.929,0.922,0.934,42.1,39.59,45.33,41.2,38.61,44.42,0,0,0,0,0,0,0.229,0,0.054,0.33,0.67,0.33,42.2
1286755200000,2010,10,2010,1,2,7,0.151,0.0538,0.0976,6096.22,37.41,37.41,36.29,1,1,1,250.4,236.7,255.2,161.4,147.7,89,89,89,0,0,0,0.356,0.349,0.376,161.4,147.7,166.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.0986,0.105,0.00947,0.0083,0.00987,0.00037,0.00033,0.00039,0.273,0.249,0.282,0.011,0.0098,0.011,25.03,25,25.13,0.943,0.938,0.944,0.972,0.97,0.973,0.916,0.91,0.918,37.34,34.14,38.46,36.29,33.12,37.41,0,0,0,0,0,0,0.202,0,0.0534,0.36,0.65,0.35,40.4
1287360000000,2010,10,2010,1,3,7,0.14,0.0538,0.0862,5363.51,33.12,33.12,31.93,1,1,1,231.5,226.7,236.7,142.5,137.7,89,89,89,0,0,0,0.385,0.376,0.393,142.5,137.7,147.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0968,0.0951,0.0986,0.00786,0.00745,0.0083,0.00031,0.00029,0.00033,0.239,0.231,0.249,0.0094,0.0091,0.0098,25.17,25.13,25.21,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,32.91,31.79,34.14,31.93,30.83,33.12,0,0,0,0,0,0,0.177,0,0.0538,0.38,0.62,0.38,38.3
1287964800000,2010,10,2010,1,4,7,0.139,0.0538,0.0849,5282.69,33.12,33.12,31.44,1,1,1,229.4,223.9,236.7,140.4,134.9,89,89,89,0,0,0,0.388,0.376,0.397,140.4,134.9,147.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.096,0.0941,0.0986,0.00768,0.00722,0.0083,0.0003,0.00028,0.00033,0.236,0.226,0.249,0.0093,0.0089,0.0098,25.19,25.13,25.23,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.42,31.13,34.14,31.44,30.2,33.12,0,0,0,0,0,0,0.175,0,0.0541,0.39,0.61,0.39,38
1288569600000,2010,11,2010,2,5,7,0.141,0.0454,0.0961,6011.23,36.42,36.42,35.78,1,1,1,233.9,230.1,236.7,158.9,155.1,75,75,75,0,0,0,0.321,0.317,0.326,158.9,155.1,161.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0994,0.102,0.00926,0.00893,0.00949,0.00036,0.00035,0.00037,0.267,0.26,0.272,0.011,0.01,0.011,25.13,25.11,25.16,0.942,0.94,0.943,0.97,0.97,0.971,0.914,0.912,0.915,36.88,35.98,37.52,35.78,34.9,36.42,0,0,0,0,0,0,0.199,0,0.0449,0.32,0.68,0.32,42.6
1289174400000,2010,11,2010,2,6,7,0.142,0.0454,0.0971,6079.37,38.15,38.15,36.19,1,1,1,235.6,230.1,243.7,160.6,155.1,75,75,75,0,0,0,0.319,0.308,0.326,160.6,155.1,168.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0994,0.104,0.0094,0.00893,0.0101,0.00037,0.00035,0.0004,0.27,0.26,0.285,0.011,0.01,0.011,25.12,25.05,25.16,0.942,0.94,0.945,0.971,0.97,0.974,0.915,0.912,0.92,37.27,35.98,39.16,36.19,34.9,38.15,0,0,0,0,0,0,0.201,0,0.0449,0.32,0.68,0.32,42.8
1289779200000,2010,11,2010,2,7,7,0.163,0.0454,0.118,7425.7,48.2,48.2,44.2,1,1,1,269.6,251.7,290.5,194.6,176.7,75,75,75,0,0,0,0.279,0.258,0.298,194.6,176.7,215.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.113,0.107,0.121,0.0123,0.0108,0.0141,0.00049,0.00043,0.00056,0.331,0.299,0.368,0.013,0.012,0.015,24.89,24.77,24.99,0.952,0.947,0.958,0.98,0.978,0.98,0.933,0.927,0.938,45.25,41.04,50.12,44.2,40.15,48.2,0,0,0,0,0,0,0.246,0,0.045,0.28,0.72,0.28,45.6
1290384000000,2010,11,2010,2,8,7,0.177,0.0454,0.132,8097.6,48.2,48.2,48.2,1,1,1,293.2,287.9,299,218.2,212.9,75,75,75,0,0,0,0.256,0.251,0.261,218.2,212.9,224,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.122,0.12,0.124,0.0143,0.0138,0.0148,0.00057,0.00055,0.00059,0.373,0.364,0.383,0.015,0.014,0.015,24.75,24.72,24.79,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.75,49.52,52.08,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.045,0.26,0.75,0.25,45.7
1290988800000,2010,11,2010,2,9,7,0.203,0.0497,0.153,9286.45,59.89,59.89,55.28,2,2,2,335.7,306.7,359.9,253.5,231.7,82.14,75,85,0,0,0,0.245,0.236,0.256,253.5,231.7,274.9,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.135,0.126,0.143,0.0204,0.0154,0.0287,0.00082,0.00062,0.0012,0.269,0.241,0.3,0.011,0.0096,0.012,24.65,24.5,24.83,0.93,0.924,0.935,0.97,0.97,0.97,0.902,0.896,0.907,28.49,26.05,30.87,27.64,25.27,29.94,0,0,0,0,0,0,0.307,0,0.05,0.24,0.75,0.25,45.7
1291593600000,2010,12,2010,3,10,7,0.233,0.0514,0.182,10986.8,68.15,68.15,65.4,2,2,2,385.5,371.1,398.5,300.5,286.1,85,85,85,0,0,0,0.221,0.213,0.229,300.5,286.1,313.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.152,0.147,0.156,0.0408,0.034,0.047,0.0017,0.0014,0.0019,0.338,0.316,0.357,0.014,0.013,0.015,24.33,24.25,24.43,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.914,33.71,32.12,35.13,32.7,31.15,34.08,0,0,0,0,0,0,0.363,0,0.051,0.22,0.78,0.22,47.2
1292198400000,2010,12,2010,3,11,7,0.261,0.0514,0.209,12661.1,84.88,84.88,75.36,2,2,2,431.3,403.1,474.2,346.3,318.1,85,85,85,0,0,0,0.197,0.179,0.211,346.3,318.1,389.2,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.168,0.158,0.183,0.0625,0.0491,0.0827,0.0026,0.002,0.0034,0.407,0.364,0.471,0.017,0.015,0.019,24.05,23.79,24.22,0.948,0.943,0.954,0.974,0.97,0.98,0.923,0.915,0.935,38.7,35.64,43.31,37.68,34.57,42.44,0,0,0,0,0,0,0.419,0,0.052,0.2,0.8,0.2,48.5
1292803200000,2010,12,2010,3,12,7,0.325,0.0514,0.274,16152.9,106.8,106.8,96.15,3,2,2.2857142857142856,537.3,487.6,596.3,452.3,402.6,85,85,85,0,0,0,0.159,0.143,0.174,452.3,402.6,511.3,990,990,990,966,965.8,966.3,24,23.7,24.2,0.207,0.188,0.234,0.113,0.089,0.143,0.0047,0.0037,0.006,0.535,0.491,0.593,0.022,0.02,0.025,23.45,23.17,23.71,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,44.38,35.53,51.46,43.07,34.47,48.2,0,0,0,0,0,0,0.534,0,0.051,0.16,0.84,0.16,49.7
1293408000000,2010,12,2010,3,13,7,0.406,0.0568,0.349,20147.1,128.5,128.5,119.9,3,3,3,671.3,613.6,741.1,577.5,528.6,93.86,85,116,0,0,0,0.139,0.124,0.165,577.5,528.6,625.1,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.272,0.243,0.303,0.187,0.154,0.219,0.008,0.0065,0.0094,0.662,0.578,0.745,0.028,0.024,0.032,22.75,22.39,23.07,0.953,0.949,0.955,0.977,0.971,0.98,0.931,0.922,0.936,40.9,37.83,43.71,39.97,36.75,42.83,0,0,0,0,0,0,0.666,0,0.057,0.14,0.86,0.14,49.6
1294012800000,2011,1,2010,4,14,7,0.505,0.0702,0.434,23811.9,144.6,144.6,141.7,3,3,3,834.4,763.1,890.2,718.4,647.1,116,116,116,0,0,0,0.139,0.13,0.152,718.4,647.1,774.2,990,990,990,967.2,967,967.5,22.8,22.5,23,0.358,0.315,0.398,0.28,0.233,0.314,0.012,0.01,0.014,0.903,0.782,0.998,0.04,0.034,0.044,21.86,21.54,22.27,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.08,45.04,52.13,47.25,44.13,48.2,0,0,0,0,0,0,0.787,0,0.071,0.14,0.86,0.14,47.2
1294617600000,2011,1,2010,4,15,7,0.617,0.0702,0.547,29099.4,189.2,189.2,173.2,4,4,4,1020,937.7,1129,903.8,821.7,116,116,116,0,0,0,0.114,0.103,0.124,903.8,821.7,1013,990,990,990,967.9,967.7,968.3,22.1,21.7,22.3,0.517,0.441,0.625,0.38,0.337,0.452,0.017,0.015,0.021,1.14,0.998,1.36,0.052,0.045,0.063,20.91,20.34,21.35,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,44.2,41.03,48.25,43.3,40.14,47.29,0,0,0,0,0,0,0.962,0,0.07,0.11,0.89,0.11,47.2
1295222400000,2011,1,2010,4,16,7,0.852,0.0722,0.662,31818.7,192.8,192.8,189.4,4,4,4,1409,1183,1683,1290,1067,119.4,116,124,194.4,0,459,0.0857,0.0737,0.0981,1095,1067,1100,990,990,990,969.2,968.5,970.1,20.8,19.9,21.5,0.822,0.704,0.911,0.637,0.573,0.648,0.031,0.027,0.033,1.76,1.57,1.86,0.085,0.073,0.093,19.05,18.07,19.96,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,48.73,46.35,50.66,47.35,45.42,48.2,0,0,0,0,0,0,1.05,0,0.19,0.085,0.78,0.22,37.3
1295827200000,2011,1,2010,4,17,7,1.16,0.075,0.665,29183.2,177.3,177.3,173.7,4,4,4,1911,1808,1976,1787,1684,124,124,124,687.3,584,752,0.0649,0.0628,0.0686,1100,1100,1100,990,990,990,970.8,970.5,971,19.2,19,19.5,0.926,0.921,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.31,17.1,17.65,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.31,43.75,45.23,43.43,42.87,44.33,0,0,0,0,0,0,0.965,0,0.495,0.065,0.57,0.43,25.2
1296432000000,2011,1,2010,4,18,7,1.26,0.0978,0.665,28318.4,171.1,171.1,168.6,4,4,4,2083,1987,2198,1921,1850,161.7,124,168,820.9,750,930,0.0776,0.0624,0.0833,1100,1100,1100,990,990,990,971.3,971.1,971.6,18.7,18.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.83,16.55,17.07,0.947,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43,42.25,43.65,42.14,41.4,42.78,0,0,0,0,0,0,0.936,0,0.595,0.078,0.53,0.47,22.5
1297036800000,2011,2,2010,5,19,7,1.45,0.102,0.665,26949,164.6,164.6,160.4,4,4,4,2390,2236,2571,2222,2068,168,168,168,1122,968,1303,0.0704,0.0653,0.0751,1100,1100,1100,990,990,990,972,971.7,972.5,18,17.5,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.08,15.65,16.46,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.921,0.927,41,39.82,42,40.1,38.85,41.16,0,0,0,0,0,0,0.891,0,0.785,0.07,0.46,0.54,18.6
1297641600000,2011,2,2010,5,20,7,1.82,0.102,0.665,24117,152.8,152.8,143.6,4,4,4,3010,2665,3345,2842,2497,168,168,168,1742,1397,2077,0.0561,0.0502,0.063,1100,1100,1100,990,990,990,973.5,972.7,974.3,16.5,15.7,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.6,13.83,15.42,0.938,0.934,0.943,0.971,0.97,0.974,0.911,0.906,0.918,36.95,34.84,39.2,35.89,33.8,38.2,0,0,0,0,0,0,0.798,0,1.155,0.056,0.37,0.63,13.3
1298246400000,2011,2,2010,5,21,7,2.21,0.102,0.665,21536.6,132.4,132.4,128.2,4,4,4,3657,3470,3769,3489,3302,168,168,168,2389,2202,2501,0.046,0.0446,0.0484,1100,1100,1100,990,990,990,975,974.6,975.2,15,14.8,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.17,12.93,13.57,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.901,0.904,33.04,32.39,34.12,32.05,31.41,33.1,0,0,0,0,0,0,0.712,0,1.545,0.046,0.3,0.7,9.75
1298851200000,2011,2,2010,5,22,7,2.29,0.159,0.665,21027.9,125.7,125.7,125.2,4,4,4,3791,3769,3807,3528,3491,262.3,168,278,2428,2391,2539,0.0692,0.0441,0.0738,1100,1100,1100,990,990,990,975.2,975.2,975.3,14.8,14.7,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.89,12.86,12.93,0.928,0.928,0.928,0.97,0.97,0.97,0.9,0.9,0.901,32.26,32.16,32.39,31.29,31.2,31.41,0,0,0,0,0,0,0.695,0,1.625,0.069,0.29,0.71,9.18
1299456000000,2011,3,2010,6,23,7,2.31,0.151,0.665,20931.5,124.8,124.8,124.6,4,4,4,3815,3807,3838,3566,3529,249.3,211,278,2467,2429,2496,0.0653,0.0554,0.073,1100,1100,1100,990,990,990,975.3,975.3,975.3,14.7,14.7,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.84,12.79,12.86,0.928,0.927,0.928,0.97,0.97,0.97,0.9,0.899,0.9,32.11,31.98,32.16,31.15,31.02,31.2,0,0,0,0,0,0,0.692,0,1.645,0.065,0.29,0.71,9.06
1300060800000,2011,3,2010,6,24,7,2.32,0.128,0.665,20832.7,124.4,124.4,124,4,4,4,3841,3823,3875,3630,3612,211,211,211,2530,2512,2564,0.0549,0.0544,0.0552,1100,1100,1100,990,990,990,975.3,975.3,975.4,14.7,14.6,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.78,12.71,12.82,0.927,0.926,0.927,0.97,0.97,0.97,0.899,0.899,0.9,31.96,31.75,32.07,31,30.8,31.11,0,0,0,0,0,0,0.689,0,1.655,0.055,0.29,0.71,8.98
1300665600000,2011,3,2010,6,25,7,2.36,0.128,0.665,20600.4,122.8,122.8,122.6,4,4,4,3901,3892,3913,3690,3681,211,211,211,2590,2581,2602,0.0541,0.0539,0.0542,1100,1100,1100,990,990,990,975.5,975.5,975.5,14.5,14.5,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.66,12.63,12.67,0.926,0.926,0.926,0.97,0.97,0.97,0.898,0.898,0.898,31.6,31.53,31.66,30.66,30.59,30.71,0,0,0,0,0,0,0.681,0,1.695,0.054,0.28,0.72,8.73
1301270400000,2011,3,2010,6,26,7,2.43,0.14,0.665,20146.5,122.3,122.3,119.9,4,4,4,4024,3913,4082,3793,3702,230.7,211,257,2693,2602,2725,0.0573,0.0523,0.0635,1100,1100,1100,990,990,990,975.7,975.5,975.8,14.3,14.2,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.41,12.3,12.63,0.924,0.923,0.926,0.97,0.97,0.97,0.896,0.895,0.898,30.91,30.59,31.53,29.98,29.68,30.59,0,0,0,0,0,0,0.666,0,1.765,0.058,0.27,0.73,8.29
1301875200000,2011,4,2010,7,27,7,2.52,0.155,0.665,19680.9,118.5,118.5,117.1,4,4,4,4161,4091,4258,3904,3834,257,257,257,2804,2734,2901,0.0618,0.0604,0.0628,1100,1100,1100,990,990,990,976,975.8,976.2,14,13.8,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.046,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.15,11.97,12.28,0.921,0.92,0.923,0.97,0.97,0.97,0.894,0.892,0.895,30.19,29.7,30.55,29.29,28.81,29.64,0,0,0,0,0,0,0.651,0,1.855,0.062,0.26,0.74,7.81
1302480000000,2011,4,2010,7,28,7,2.63,0.155,0.665,19077.5,115.1,115.1,113.6,4,4,4,4343,4266,4407,4086,4009,257,257,257,2986,2909,3050,0.0592,0.0583,0.0602,1100,1100,1100,990,990,990,976.3,976.2,976.4,13.7,13.6,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.82,11.7,11.96,0.918,0.917,0.92,0.97,0.97,0.97,0.891,0.889,0.892,29.27,28.94,29.66,28.39,28.07,28.77,0,0,0,0,0,0,0.631,0,1.965,0.059,0.25,0.75,7.25
1303084800000,2011,4,2010,7,29,7,2.69,0.155,0.665,18750.5,112.6,112.6,111.6,4,4,4,4441,4393,4449,4184,4136,257,257,257,3084,3036,3092,0.0579,0.0578,0.0585,1100,1100,1100,990,990,990,976.5,976.4,976.5,13.5,13.5,13.6,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.64,11.62,11.73,0.916,0.916,0.917,0.97,0.97,0.97,0.889,0.889,0.89,28.77,28.72,29.01,27.9,27.86,28.14,0,0,0,0,0,0,0.62,0,2.025,0.058,0.25,0.75,6.97
1303689600000,2011,4,2010,7,30,7,2.62,0.158,0.665,19102.9,115.2,115.2,113.7,4,4,4,4335,4258,4390,4073,3969,261.6,257,289,2973,2869,3033,0.0604,0.0585,0.0679,1100,1100,1100,990,990,990,976.3,976.2,976.4,13.7,13.6,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.83,11.73,11.97,0.918,0.917,0.92,0.97,0.97,0.97,0.891,0.89,0.892,29.31,29.03,29.7,28.43,28.16,28.81,0,0,0,0,0,0,0.632,0,1.955,0.06,0.25,0.75,7.29
1304294400000,2011,5,2010,8,31,7,2.51,0.175,0.665,19744.2,119,119,117.5,4,4,4,4142,4065,4224,3853,3776,289,289,289,2753,2676,2835,0.0698,0.0684,0.0711,1100,1100,1100,990,990,990,975.9,975.8,976.1,14.1,13.9,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.046,0.047,1.87,1.87,1.87,0.13,0.13,0.13,12.19,12.04,12.33,0.922,0.92,0.923,0.97,0.97,0.97,0.894,0.893,0.895,30.29,29.88,30.68,29.38,28.98,29.76,0,0,0,0,0,0,0.653,0,1.845,0.07,0.26,0.74,7.87
1304899200000,2011,5,2010,8,32,7,2.34,0.181,0.665,20704.5,127.5,127.5,123.2,4,4,4,3874,3690,3994,3574,3386,299.7,289,304,2474,2286,2605,0.0774,0.0724,0.0824,1100,1100,1100,990,990,990,975.4,975,975.7,14.6,14.3,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.71,12.46,13.1,0.926,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.902,31.76,31.05,32.85,30.81,30.12,31.86,0,0,0,0,0,0,0.685,0,1.675,0.077,0.28,0.72,8.85
1305504000000,2011,5,2010,8,33,7,2.08,0.184,0.665,22363.3,137.7,137.7,133.1,4,4,4,3438,3234,3597,3134,2930,304,304,304,2034,1830,2193,0.0885,0.0845,0.094,1100,1100,1100,990,990,990,974.5,974.1,974.8,15.5,15.2,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.64,13.3,14.07,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,34.31,33.39,35.49,33.28,32.39,34.43,0,0,0,0,0,0,0.74,0,1.415,0.088,0.32,0.68,10.8
1306108800000,2011,5,2010,8,34,7,1.82,0.184,0.665,24062.2,147.9,147.9,143.2,4,4,4,3014,2843,3165,2710,2539,304,304,304,1610,1439,1761,0.101,0.0961,0.107,1100,1100,1100,990,990,990,973.5,973.1,973.9,16.5,16.1,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.58,14.22,14.99,0.938,0.936,0.941,0.97,0.97,0.972,0.911,0.908,0.914,36.9,35.9,38.04,35.81,34.82,36.97,0,0,0,0,0,0,0.796,0,1.155,0.1,0.37,0.63,13.2
1306713600000,2011,5,2010,8,35,7,1.57,0.165,0.665,25972.1,159.1,159.1,154.6,4,4,4,2600,2438,2774,2328,2178,272.6,260,304,1228,1078,1370,0.105,0.0976,0.112,1100,1100,1100,990,990,990,972.5,972.2,973,17.5,17,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.58,15.16,15.97,0.943,0.942,0.945,0.975,0.973,0.978,0.92,0.916,0.924,39.63,38.49,40.69,38.65,37.45,39.78,0,0,0,0,0,0,0.859,0,0.905,0.11,0.42,0.58,16.5
1307318400000,2011,6,2010,9,36,7,1.35,0.157,0.665,27671.8,168.8,168.8,164.7,4,4,4,2231,2074,2381,1971,1814,260,260,260,870.7,714,1021,0.117,0.109,0.125,1100,1100,1100,990,990,990,971.7,971.3,972,18.3,18,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.47,16.11,16.85,0.946,0.945,0.948,0.98,0.978,0.98,0.927,0.925,0.929,42.04,41.06,43.05,41.18,40.17,42.19,0,0,0,0,0,0,0.915,0,0.685,0.12,0.49,0.51,20.5
1307923200000,2011,6,2010,9,37,7,1.12,0.157,0.665,29499.6,181.2,181.2,175.6,4,4,4,1858,1698,2018,1598,1438,260,260,260,498.3,338,658,0.14,0.129,0.153,1100,1100,1100,990,990,990,970.6,970.1,971.1,19.4,18.9,19.9,0.922,0.913,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.86,1.87,0.097,0.094,0.099,17.49,16.98,18.02,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.79,43.42,46.22,43.9,42.55,45.3,0,0,0,0,0,0,0.976,0,0.455,0.14,0.59,0.41,26.3
1308528000000,2011,6,2010,9,38,7,0.915,0.157,0.665,31564.5,192.6,192.6,187.9,4,4,4,1513,1387,1670,1253,1127,260,260,260,153.4,27,310,0.172,0.156,0.187,1100,1100,1100,990,990,990,969.5,969.1,970,20.5,20,20.9,0.859,0.808,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.81,1.76,1.86,0.088,0.084,0.093,18.67,18.11,19.12,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.93,46.46,49.14,46.97,45.53,48.16,0,0,0,0,0,0,1.04,0,0.25,0.17,0.73,0.27,34.5
1309132800000,2011,6,2010,9,39,7,0.761,0.148,0.613,31020.1,190.9,190.9,184.6,4,4,4,1257,1183,1333,1013,958.5,244.6,224,260,0,0,0,0.194,0.181,0.208,1013,958.5,1073,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.666,0.587,0.757,0.466,0.403,0.588,0.022,0.019,0.028,1.41,1.26,1.64,0.066,0.058,0.078,19.88,19.41,20.27,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.1,45.5,48.71,46.16,44.59,47.74,0,0,0,0,0,0,1.03,0,0.148,0.19,0.81,0.19,40.8
1309737600000,2011,7,2010,10,40,7,0.649,0.135,0.514,27049,172.6,172.6,161,4,3,3.857142857142857,1074,995.4,1143,849.5,771.4,224,224,224,0,0,0,0.209,0.196,0.225,849.5,771.4,919.3,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.488,0.416,0.551,0.35,0.312,0.384,0.016,0.014,0.018,1.08,1.01,1.19,0.049,0.046,0.055,20.79,20.46,21.1,0.954,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.937,43.13,40.05,50.9,41.97,39.09,48.2,0,0,0,0,0,0,0.894,0,0.135,0.21,0.79,0.21,41.7
1310342400000,2011,7,2010,10,41,7,0.552,0.135,0.417,22907.8,144.6,144.6,136.4,3,3,3,912.9,861.7,971.7,688.9,637.7,224,224,224,0,0,0,0.246,0.231,0.26,688.9,637.7,747.7,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.353,0.323,0.394,0.261,0.227,0.3,0.012,0.01,0.014,0.867,0.779,0.974,0.039,0.034,0.044,21.58,21.24,21.87,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.45,43.56,49.67,45.45,42.69,48.2,0,0,0,0,0,0,0.758,0,0.135,0.24,0.76,0.24,41.5
1310947200000,2011,7,2010,10,42,7,0.478,0.135,0.343,19292.1,125.4,125.4,114.8,3,3,3,790.9,741.1,846.5,566.9,517.1,224,224,224,0,0,0,0.284,0.265,0.302,566.9,517.1,622.5,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.283,0.254,0.314,0.18,0.146,0.217,0.0078,0.0063,0.0095,0.66,0.576,0.754,0.029,0.025,0.033,22.28,21.96,22.56,0.952,0.948,0.955,0.975,0.97,0.98,0.927,0.919,0.936,39.26,36.15,42.67,38.28,35.06,41.82,0,0,0,0,0,0,0.638,0,0.135,0.28,0.72,0.28,40.4
1311552000000,2011,7,2010,10,43,7,0.417,0.135,0.282,16113,103.7,103.7,95.91,3,2,2.142857142857143,690.3,653.2,733.2,466.3,429.2,224,224,224,0,0,0,0.325,0.306,0.343,466.3,429.2,509.2,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.226,0.208,0.25,0.119,0.102,0.141,0.0051,0.0043,0.0061,0.587,0.542,0.646,0.025,0.023,0.028,22.75,22.59,22.95,0.956,0.947,0.958,0.979,0.97,0.98,0.935,0.919,0.939,47.14,35.64,52.13,45.49,34.57,48.2,0,0,0,0,0,0,0.533,0,0.135,0.32,0.68,0.32,38.6
1312156800000,2011,8,2010,11,44,7,0.368,0.0968,0.271,15817.3,96.4,96.4,94.15,2,2,2,608.9,572.7,642.9,448.9,412.7,160,160,160,0,0,0,0.263,0.249,0.279,448.9,412.7,482.9,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.212,0.198,0.228,0.111,0.0938,0.127,0.0047,0.0039,0.0054,0.568,0.513,0.624,0.024,0.022,0.027,23.1,22.9,23.31,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.64,45.08,51.86,47.08,44.18,48.2,0,0,0,0,0,0,0.523,0,0.097,0.26,0.74,0.26,43
1312761600000,2011,8,2010,11,45,7,0.329,0.0968,0.232,13834.7,88.36,88.36,82.35,2,2,2,543.6,519.2,572.7,383.6,359.2,160,160,160,0,0,0,0.295,0.279,0.308,383.6,359.2,412.7,990,990,990,966,965.9,966.2,24,23.8,24.1,0.188,0.179,0.198,0.08,0.0685,0.0938,0.0033,0.0028,0.0039,0.469,0.433,0.513,0.02,0.018,0.022,23.48,23.31,23.63,0.953,0.95,0.956,0.979,0.975,0.98,0.932,0.926,0.937,42.08,39.53,45.08,41.17,38.54,44.18,0,0,0,0,0,0,0.457,0,0.097,0.29,0.71,0.29,42.1
1313366400000,2011,8,2010,11,46,7,0.3,0.0968,0.203,12069.1,75.86,75.86,71.84,2,2,2,495.3,477.3,513.7,335.3,317.3,160,160,160,0,0,0,0.323,0.311,0.335,335.3,317.3,353.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.171,0.164,0.177,0.0573,0.0488,0.066,0.0024,0.002,0.0027,0.397,0.37,0.425,0.016,0.015,0.018,23.77,23.66,23.88,0.946,0.944,0.949,0.971,0.97,0.974,0.919,0.915,0.924,36.99,35.06,38.95,35.92,34.01,37.93,0,0,0,0,0,0,0.399,0,0.097,0.32,0.68,0.32,40.2
1313971200000,2011,8,2010,11,47,7,0.277,0.0968,0.18,10715.6,67.38,67.38,63.78,2,2,2,457.2,439.4,474.2,297.2,279.4,160,160,160,0,0,0,0.35,0.337,0.364,297.2,279.4,314.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.157,0.151,0.163,0.0393,0.0309,0.0473,0.0016,0.0013,0.0019,0.34,0.313,0.365,0.014,0.013,0.015,24,23.9,24.11,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.88,30.93,34.73,31.89,30,33.69,0,0,0,0,0,0,0.354,0,0.097,0.35,0.65,0.35,38.7
1314576000000,2011,8,2010,11,48,7,0.252,0.0812,0.171,10234.7,64.56,64.56,60.92,2,2,2,416.6,398.5,432.6,282.3,263.1,134.3,115,160,0,0,0,0.321,0.278,0.378,282.3,263.1,298.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.15,0.145,0.154,0.0323,0.0232,0.0398,0.0013,0.00095,0.0016,0.315,0.289,0.337,0.013,0.012,0.014,24.21,24.15,24.29,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,31.4,29.13,33.28,30.46,28.26,32.28,0,0,0,0,0,0,0.338,0,0.081,0.32,0.68,0.32,40.6
1315180800000,2011,9,2010,12,49,7,0.233,0.0696,0.164,9853.95,61.37,61.37,58.65,2,2,2,385.8,371.1,398.5,270.8,256.1,115,115,115,0,0,0,0.298,0.289,0.31,270.8,256.1,283.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.144,0.139,0.149,0.0268,0.0199,0.0328,0.0011,0.0008,0.0013,0.296,0.274,0.315,0.012,0.011,0.013,24.37,24.29,24.47,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,30.23,28.6,31.64,29.33,27.74,30.69,0,0,0,0,0,0,0.326,0,0.069,0.3,0.7,0.3,42.3
1315785600000,2011,9,2010,12,50,7,0.216,0.0696,0.146,8803.81,55.49,55.49,52.4,2,2,2,357,344.5,371.1,242,229.5,115,115,115,0,0,0,0.322,0.31,0.334,242,229.5,256.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.134,0.13,0.139,0.0167,0.0153,0.0199,0.00067,0.00061,0.0008,0.257,0.242,0.274,0.01,0.0097,0.011,24.56,24.47,24.64,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,27.01,25.58,28.6,26.2,24.82,27.74,0,0,0,0,0,0,0.291,0,0.07,0.32,0.68,0.32,40.8
1316390400000,2011,9,2010,12,51,7,0.203,0.0696,0.133,8115.79,49.63,49.63,48.31,2,1,1.1428571428571428,335.1,325.1,344.5,220.1,210.1,115,115,115,0,0,0,0.344,0.334,0.354,220.1,210.1,229.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.123,0.13,0.0145,0.0136,0.0153,0.00058,0.00054,0.00061,0.358,0.242,0.392,0.014,0.0097,0.016,24.57,24.5,24.64,0.953,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.86,25.58,52.19,44.76,24.82,48.2,0,0,0,0,0,0,0.268,0,0.07,0.34,0.66,0.34,40
1316995200000,2011,9,2010,12,52,7,0.186,0.0651,0.121,7592,47.05,47.05,45.19,1,1,1,306.9,295.8,320.9,199.3,184,107.6,89,115,0,0,0,0.35,0.301,0.385,199.3,184,206.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.114,0.121,0.0127,0.0114,0.0133,0.00051,0.00045,0.00053,0.343,0.316,0.355,0.014,0.013,0.014,24.72,24.64,24.79,0.954,0.95,0.956,0.98,0.98,0.98,0.935,0.931,0.937,46.11,42.48,48.01,45.19,41.63,47.05,0,0,0,0,0,0,0.251,0,0.065,0.35,0.65,0.35,40.8
1317600000000,2011,10,2011,1,1,7,0.175,0.0538,0.121,7662.99,47.05,47.05,45.61,1,1,1,289.5,284.3,295.8,200.5,195.3,89,89,89,0,0,0,0.307,0.301,0.313,200.5,195.3,206.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.115,0.119,0.0128,0.0123,0.0133,0.00051,0.00049,0.00053,0.343,0.334,0.354,0.014,0.013,0.014,24.8,24.76,24.83,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,46.54,45.33,48.01,45.61,44.42,47.05,0,0,0,0,0,0,0.253,0,0.054,0.31,0.69,0.31,43.8
1318204800000,2011,10,2011,1,2,7,0.174,0.0538,0.12,7571.02,45.85,45.85,45.07,1,1,1,287.1,284.3,290.5,198.1,195.3,89,89,89,0,0,0,0.31,0.306,0.313,198.1,195.3,201.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.115,0.118,0.0126,0.0123,0.0129,0.0005,0.00049,0.00051,0.339,0.334,0.345,0.013,0.013,0.014,24.81,24.79,24.83,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,45.99,45.33,46.79,45.07,44.42,45.85,0,0,0,0,0,0,0.25,0,0.054,0.31,0.69,0.31,43.5
1318809600000,2011,10,2011,1,3,7,0.163,0.0538,0.109,6877.55,43.88,43.88,40.94,1,1,1,269.5,257.6,281.9,180.5,168.6,89,89,89,0,0,0,0.33,0.316,0.346,180.5,168.6,192.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.106,0.115,0.0111,0.0101,0.0121,0.00044,0.0004,0.00048,0.308,0.286,0.33,0.012,0.011,0.013,24.91,24.84,24.98,0.949,0.945,0.953,0.978,0.974,0.98,0.928,0.92,0.933,41.85,39.02,44.77,40.94,38,43.88,0,0,0,0,0,0,0.227,0,0.054,0.33,0.67,0.33,42.2
1319414400000,2011,10,2011,1,4,7,0.15,0.0538,0.0963,6008.39,36.56,36.56,35.76,1,1,1,248.3,243.7,251.7,159.3,154.7,89,89,89,0,0,0,0.359,0.354,0.365,159.3,154.7,162.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.104,0.00929,0.0089,0.00958,0.00037,0.00035,0.00038,0.27,0.261,0.276,0.011,0.01,0.011,25.04,25.02,25.08,0.942,0.94,0.943,0.971,0.97,0.971,0.914,0.912,0.916,36.85,35.78,37.65,35.76,34.71,36.56,0,0,0,0,0,0,0.199,0,0.0537,0.36,0.64,0.36,40.1
1320019200000,2011,10,2011,1,5,7,0.151,0.0518,0.0993,6208.75,38.43,38.43,36.96,1,1,1,249.7,243.7,255.2,164.1,154.7,85.57,85,89,0,0,0,0.343,0.333,0.365,164.1,154.7,170.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.106,0.0097,0.0089,0.0102,0.00038,0.00035,0.0004,0.278,0.261,0.289,0.011,0.01,0.011,25.03,24.99,25.08,0.943,0.94,0.945,0.972,0.97,0.975,0.917,0.912,0.922,38.01,35.78,39.42,36.96,34.71,38.43,0,0,0,0,0,0,0.205,0,0.0517,0.34,0.66,0.34,41.1
1320624000000,2011,11,2011,2,6,7,0.16,0.0514,0.109,6847.88,44.06,44.06,40.76,1,1,1,264.7,257.6,278.6,179.7,172.6,85,85,85,0,0,0,0.321,0.305,0.33,179.7,172.6,193.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.114,0.011,0.0104,0.0122,0.00044,0.00041,0.00048,0.306,0.293,0.33,0.012,0.012,0.013,24.94,24.86,24.98,0.948,0.946,0.953,0.978,0.976,0.98,0.928,0.923,0.934,41.67,39.99,44.96,40.76,39.03,44.06,0,0,0,0,0,0,0.226,0,0.051,0.32,0.68,0.32,42.8
