datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1321228800000,2011,11,2011,2,7,7,0.19,0.0514,0.139,8329.85,52.3,52.3,49.58,2,1,1.4285714285714286,314.1,306.7,325.1,229.1,221.7,85,85,85,0,0,0,0.27,0.261,0.277,229.1,221.7,240.1,990,990,990,965,964.9,965,25,25,25.1,0.127,0.124,0.131,0.0152,0.0146,0.0162,0.00061,0.00058,0.00065,0.326,0.245,0.388,0.013,0.0098,0.016,24.7,24.66,24.76,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.897,0.94,41.03,26.28,52.4,38.56,25.49,48.2,0,0,0,0,0,0,0.275,0,0.051,0.27,0.73,0.27,43.8
1321833600000,2011,11,2011,2,8,7,0.198,0.0514,0.147,8871.27,57.55,57.55,52.81,2,2,2,327.4,314.6,349.1,242.4,229.6,85,85,85,0,0,0,0.26,0.244,0.27,242.4,229.6,264.1,990,990,990,965,965,965.1,25,24.9,25,0.132,0.127,0.139,0.0175,0.0153,0.0236,0.0007,0.00061,0.00095,0.255,0.24,0.284,0.01,0.0096,0.011,24.71,24.57,24.79,0.927,0.923,0.932,0.97,0.97,0.97,0.899,0.895,0.904,27.22,25.75,29.67,26.4,24.98,28.78,0,0,0,0,0,0,0.293,0,0.051,0.26,0.74,0.26,44.8
1322438400000,2011,11,2011,2,9,7,0.235,0.0552,0.18,10844.5,70.23,70.23,64.55,2,2,2,388.3,349.1,419.9,297,264.1,91.29,85,96,0,0,0,0.235,0.224,0.244,297,264.1,323.9,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.152,0.139,0.162,0.0392,0.0236,0.0519,0.0016,0.00095,0.0021,0.334,0.284,0.375,0.014,0.011,0.015,24.33,24.14,24.57,0.939,0.932,0.944,0.97,0.97,0.97,0.911,0.904,0.916,33.27,29.67,36.2,32.28,28.78,35.11,0,0,0,0,0,0,0.359,0,0.055,0.23,0.77,0.23,46.1
1323043200000,2011,12,2011,3,10,7,0.275,0.0581,0.216,13072,83.05,83.05,77.81,2,2,2,453.9,423.1,477.3,357.9,327.1,96,96,96,0,0,0,0.212,0.201,0.227,357.9,327.1,381.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.173,0.163,0.182,0.0679,0.0534,0.079,0.0028,0.0022,0.0033,0.425,0.379,0.461,0.017,0.015,0.019,23.93,23.79,24.12,0.949,0.945,0.953,0.976,0.97,0.98,0.926,0.916,0.934,39.86,36.55,42.37,38.9,35.45,41.52,0,0,0,0,0,0,0.432,0,0.059,0.21,0.79,0.21,47.5
1323648000000,2011,12,2011,3,11,7,0.311,0.0581,0.252,15189,95.75,95.75,90.41,2,2,2,513.5,487.6,540.2,417.5,391.6,96,96,96,0,0,0,0.187,0.178,0.197,417.5,391.6,444.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.195,0.185,0.204,0.096,0.0838,0.109,0.004,0.0035,0.0045,0.515,0.476,0.555,0.021,0.02,0.023,23.57,23.41,23.73,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.13,43.47,48.85,45.21,42.6,47.88,0,0,0,0,0,0,0.502,0,0.059,0.19,0.81,0.19,48.8
1324252800000,2011,12,2011,3,12,7,0.35,0.0581,0.292,16738.1,105.6,105.6,99.63,3,2,2.4285714285714284,578.5,553,602.6,482.4,457,96,96,96,0,0,0,0.166,0.159,0.174,482.4,457,506.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.22,0.208,0.233,0.127,0.115,0.139,0.0053,0.0048,0.0059,0.567,0.522,0.615,0.024,0.022,0.026,23.23,23.15,23.34,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.938,44.66,35.43,52.46,42.39,34.37,48.2,0,0,0,0,0,0,0.554,0,0.058,0.17,0.83,0.17,47.8
1324857600000,2011,12,2011,3,13,7,0.379,0.0598,0.319,18447.6,114.7,114.7,109.8,3,3,3,626.7,602.6,647.5,527.8,506.6,98.86,96,116,0,0,0,0.157,0.148,0.179,527.8,506.6,551.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.246,0.233,0.259,0.154,0.139,0.169,0.0065,0.0059,0.0072,0.579,0.543,0.619,0.025,0.023,0.026,23.01,22.89,23.15,0.949,0.947,0.951,0.971,0.97,0.974,0.922,0.918,0.926,37.68,36.29,39.24,36.6,35.2,38.24,0,0,0,0,0,0,0.61,0,0.06,0.16,0.84,0.16,48.7
1325462400000,2012,1,2011,4,14,7,0.429,0.0702,0.359,20575.7,128.5,128.5,122.5,3,3,3,709,642.9,741.1,593,526.9,116,116,116,0,0,0,0.164,0.157,0.18,593,526.9,625.1,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.285,0.247,0.303,0.197,0.153,0.219,0.0085,0.0065,0.0094,0.691,0.579,0.745,0.03,0.025,0.032,22.57,22.39,22.95,0.954,0.949,0.955,0.979,0.971,0.98,0.933,0.921,0.936,41.72,37.51,43.71,40.82,36.41,42.83,0,0,0,0,0,0,0.68,0,0.07,0.16,0.84,0.16,48
1326067200000,2012,1,2011,4,15,7,0.484,0.0702,0.414,23298.6,144.1,144.1,138.7,3,3,3,799.9,763.1,832.3,683.9,647.1,116,116,116,0,0,0,0.145,0.139,0.152,683.9,647.1,716.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.336,0.315,0.355,0.258,0.233,0.279,0.011,0.01,0.012,0.844,0.782,0.899,0.037,0.034,0.039,22.06,21.87,22.27,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.17,45.04,49.01,46.23,44.13,48.03,0,0,0,0,0,0,0.77,0,0.07,0.15,0.86,0.14,48.1
1326672000000,2012,1,2011,4,16,7,0.549,0.0702,0.479,25375.3,161.7,161.7,151,4,3,3.4285714285714284,908.3,890.2,944.3,792.3,774.2,116,116,116,0,0,0,0.128,0.123,0.13,792.3,774.2,828.3,990,990,990,967.5,967.5,967.7,22.5,22.3,22.5,0.414,0.398,0.447,0.322,0.314,0.34,0.014,0.014,0.015,0.994,0.95,1.01,0.044,0.042,0.045,21.47,21.31,21.54,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,47.28,39.93,52.13,44.65,38.96,48.2,0,0,0,0,0,0,0.839,0,0.07,0.13,0.87,0.13,46.2
1327276800000,2012,1,2011,4,17,7,0.605,0.0702,0.535,28628.4,178.3,178.3,170.4,4,4,4,1000,947.4,1052,884.2,831.4,116,116,116,0,0,0,0.116,0.11,0.122,884.2,831.4,936.3,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.498,0.45,0.546,0.367,0.341,0.392,0.017,0.015,0.018,1.11,1.01,1.2,0.05,0.045,0.055,21.01,20.74,21.3,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,43.48,41.42,45.5,42.6,40.55,44.59,0,0,0,0,0,0,0.947,0,0.07,0.12,0.88,0.12,47.3
1327881600000,2012,1,2011,4,18,7,0.693,0.0797,0.614,31504.1,192.8,192.8,187.5,4,4,4,1146,1066,1226,1015,949.8,131.7,116,138,0,0,0,0.115,0.106,0.123,1015,949.8,1088,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.638,0.558,0.74,0.482,0.399,0.62,0.022,0.018,0.029,1.4,1.22,1.66,0.065,0.056,0.078,20.24,19.73,20.67,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.06,46,50.22,46.88,45.08,48.2,0,0,0,0,0,0,1.04,0,0.079,0.12,0.89,0.11,45.5
1328486400000,2012,2,2011,5,19,7,0.813,0.0835,0.665,32259.3,192.8,192.8,192,4,4,4,1345,1246,1466,1207,1108,138,138,138,107.1,8,228,0.103,0.0941,0.111,1100,1100,1100,990,990,990,969,968.7,969.4,21,20.6,21.3,0.804,0.761,0.855,0.648,0.648,0.648,0.031,0.03,0.031,1.75,1.71,1.8,0.083,0.08,0.087,19.26,18.82,19.62,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.52,48.34,50.48,48,47.37,48.2,0,0,0,0,0,0,1.07,0,0.148,0.1,0.82,0.18,39.7
1329091200000,2012,2,2011,5,20,7,1,0.0835,0.665,30671.2,186.1,186.1,182.6,4,4,4,1658,1558,1753,1520,1420,138,138,138,420.4,320,515,0.0833,0.0787,0.0886,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.905,0.893,0.916,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.84,1.86,0.093,0.091,0.095,18.15,17.83,18.49,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.57,45.73,47.46,45.64,44.81,46.51,0,0,0,0,0,0,1.01,0,0.335,0.084,0.67,0.33,30.7
1329696000000,2012,2,2011,5,21,7,1.11,0.0835,0.665,29599.8,180.4,180.4,176.2,4,4,4,1840,1722,1897,1702,1584,138,138,138,602.3,484,659,0.0751,0.0727,0.0801,1100,1100,1100,990,990,990,970.6,970.2,970.8,19.4,19.2,19.8,0.922,0.913,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.86,1.87,0.096,0.094,0.097,17.55,17.36,17.94,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.95,44.44,46.01,44.05,43.55,45.09,0,0,0,0,0,0,0.979,0,0.445,0.075,0.6,0.4,26.7
1330300800000,2012,2,2011,5,22,7,1.19,0.109,0.665,28899.5,172.9,172.9,172,4,4,4,1961,1935,2028,1781,1737,179.7,138,211,681.4,637,717,0.0914,0.0712,0.108,1100,1100,1100,990,990,990,971,970.9,971.2,19,18.8,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.1,17.15,16.96,17.23,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.88,43.35,44.1,43.01,42.48,43.22,0,0,0,0,0,0,0.956,0,0.525,0.092,0.56,0.44,24.3
1330905600000,2012,3,2011,6,23,7,1.3,0.123,0.665,28012.4,169.2,169.2,166.7,4,4,4,2154,2058,2258,1950,1847,203.7,160,211,849.6,747,998,0.0949,0.0709,0.103,1100,1100,1100,990,990,990,971.5,971.2,971.7,18.5,18.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.66,16.4,16.89,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.54,41.86,43.16,41.69,41.02,42.3,0,0,0,0,0,0,0.926,0,0.635,0.095,0.51,0.49,21.5
1331510400000,2012,3,2011,6,24,7,1.42,0.0968,0.665,27168.9,163.7,163.7,161.7,4,4,4,2344,2274,2408,2184,2114,160,160,160,1084,1014,1148,0.0683,0.0665,0.0704,1100,1100,1100,990,990,990,971.9,971.8,972.1,18.1,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.2,16.04,16.37,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.927,41.3,40.89,41.76,40.43,39.99,40.91,0,0,0,0,0,0,0.898,0,0.755,0.068,0.47,0.53,19.1
1332115200000,2012,3,2011,6,25,7,1.51,0.0968,0.665,26460.2,159.1,159.1,157.5,4,4,4,2496,2438,2550,2336,2278,160,160,160,1236,1178,1290,0.0641,0.0627,0.0656,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.83,15.7,15.97,0.944,0.944,0.945,0.977,0.976,0.978,0.922,0.921,0.924,40.31,39.95,40.69,39.38,38.99,39.78,0,0,0,0,0,0,0.875,0,0.845,0.064,0.44,0.56,17.5
1332720000000,2012,3,2011,6,26,7,1.61,0.0994,0.665,25721.1,155.4,155.4,153.1,4,4,4,2654,2571,2730,2489,2411,164.4,160,191,1389,1311,1448,0.062,0.0591,0.07,1100,1100,1100,990,990,990,972.7,972.5,972.9,17.3,17.1,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.45,15.26,15.65,0.943,0.942,0.944,0.974,0.973,0.976,0.919,0.917,0.921,39.28,38.78,39.82,38.28,37.75,38.85,0,0,0,0,0,0,0.851,0,0.945,0.062,0.41,0.59,16
1333324800000,2012,4,2011,7,27,7,1.71,0.116,0.665,24905.3,150.3,150.3,148.2,4,4,4,2829,2755,2920,2638,2564,191,191,191,1538,1464,1629,0.0675,0.0654,0.0693,1100,1100,1100,990,990,990,973.1,972.9,973.3,16.9,16.7,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.02,14.8,15.2,0.941,0.94,0.942,0.972,0.971,0.973,0.915,0.912,0.916,38.13,37.52,38.62,37.06,36.43,37.58,0,0,0,0,0,0,0.824,0,1.045,0.068,0.39,0.61,14.6
1333929600000,2012,4,2011,7,28,7,1.85,0.116,0.665,23832.7,144.7,144.7,141.9,4,4,4,3065,2957,3200,2874,2766,191,191,191,1774,1666,1909,0.0624,0.0597,0.0646,1100,1100,1100,990,990,990,973.7,973.4,974,16.3,16,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.46,14.14,14.72,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,36.56,35.69,37.28,35.47,34.62,36.17,0,0,0,0,0,0,0.788,0,1.185,0.063,0.36,0.64,12.9
1334534400000,2012,4,2011,7,29,7,2.05,0.127,0.665,22524.3,137.7,137.7,134.1,4,4,4,3395,3234,3535,3185,3043,209.9,191,257,2085,1943,2179,0.0617,0.055,0.0733,1100,1100,1100,990,990,990,974.4,974.1,974.7,15.6,15.3,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.73,13.43,14.07,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,34.55,33.74,35.49,33.52,32.73,34.43,0,0,0,0,0,0,0.745,0,1.385,0.062,0.32,0.68,11
1335139200000,2012,4,2011,7,30,7,2.15,0.155,0.665,21896.3,131.3,131.3,130.3,4,4,4,3561,3520,3585,3304,3263,257,257,257,2205,2163,2228,0.0722,0.0717,0.073,1100,1100,1100,990,990,990,974.8,974.7,974.8,15.2,15.2,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.37,13.33,13.46,0.931,0.931,0.932,0.97,0.97,0.97,0.903,0.903,0.904,33.59,33.46,33.83,32.58,32.45,32.82,0,0,0,0,0,0,0.724,0,1.485,0.072,0.31,0.69,10.2
1335744000000,2012,4,2011,7,31,7,2.05,0.172,0.665,22538.1,136.9,136.9,134.2,4,4,4,3392,3268,3520,3107,2979,284.4,257,289,2007,1879,2163,0.084,0.073,0.0884,1100,1100,1100,990,990,990,974.4,974.1,974.7,15.6,15.3,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.73,13.46,14,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,34.58,33.83,35.29,33.54,32.82,34.24,0,0,0,0,0,0,0.745,0,1.385,0.084,0.32,0.68,11
1336348800000,2012,5,2011,8,32,7,1.87,0.175,0.665,23727.9,145,145,141.2,4,4,4,3090,2944,3231,2801,2655,289,289,289,1701,1555,1842,0.0936,0.0894,0.0982,1100,1100,1100,990,990,990,973.7,973.4,974.1,16.3,15.9,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.4,14.07,14.75,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.912,36.4,35.51,37.37,35.31,34.44,36.26,0,0,0,0,0,0,0.785,0,1.205,0.094,0.36,0.64,12.7
1336953600000,2012,5,2011,8,33,7,1.66,0.175,0.665,25292.9,154.8,154.8,150.6,4,4,4,2746,2593,2900,2457,2304,289,289,289,1357,1204,1511,0.105,0.0997,0.111,1100,1100,1100,990,990,990,972.9,972.5,973.3,17.1,16.7,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.23,14.85,15.59,0.942,0.94,0.943,0.973,0.971,0.975,0.917,0.913,0.92,38.67,37.66,39.68,37.64,36.57,38.7,0,0,0,0,0,0,0.836,0,0.995,0.11,0.4,0.6,15.2
1337558400000,2012,5,2011,8,34,7,1.47,0.175,0.665,26752.4,162.6,162.6,159.2,4,4,4,2433,2311,2571,2144,2022,289,289,289,1044,922,1182,0.119,0.112,0.125,1100,1100,1100,990,990,990,972.1,971.8,972.5,17.9,17.5,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,15.98,15.65,16.28,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.921,0.926,40.72,39.82,41.52,39.81,38.85,40.66,0,0,0,0,0,0,0.885,0,0.805,0.12,0.45,0.55,18.2
1338163200000,2012,5,2011,8,35,7,1.29,0.158,0.665,28081.6,171.1,171.1,167.2,4,4,4,2138,1987,2274,1876,1761,262,226,289,776.1,661,885,0.122,0.108,0.136,1100,1100,1100,990,990,990,971.4,971.1,971.8,18.6,18.2,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.69,16.37,17.07,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.64,41.76,43.65,41.79,40.91,42.78,0,0,0,0,0,0,0.929,0,0.625,0.12,0.52,0.48,21.8
1338768000000,2012,6,2011,9,36,7,1.08,0.137,0.665,29932.6,183.6,183.6,178.2,4,4,4,1784,1628,1937,1558,1402,226,226,226,457.7,302,611,0.127,0.117,0.139,1100,1100,1100,990,990,990,970.4,969.9,970.9,19.6,19.1,20.1,0.917,0.903,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.85,1.87,0.095,0.092,0.098,17.73,17.23,18.25,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.45,44.09,46.84,44.54,43.2,45.9,0,0,0,0,0,0,0.99,0,0.415,0.13,0.62,0.38,27.7
1339372800000,2012,6,2011,9,37,7,0.872,0.137,0.663,31878,192.8,192.8,189.8,4,4,4,1441,1298,1573,1215,1072,226,226,226,119.4,0,247,0.157,0.144,0.174,1096,1072,1100,990,990,990,969.3,968.8,969.7,20.7,20.3,21.2,0.834,0.748,0.895,0.639,0.585,0.648,0.031,0.028,0.032,1.77,1.63,1.84,0.086,0.077,0.091,18.93,18.44,19.54,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.46,47.33,49.53,47.44,46.38,48.2,0,0,0,0,0,0,1.05,0,0.209,0.16,0.76,0.24,36.6
1339977600000,2012,6,2011,9,38,7,0.71,0.137,0.573,29591.9,188.5,188.5,176.1,4,4,4,1173,1066,1266,947.2,839.8,226,226,226,0,0,0,0.193,0.179,0.212,947.2,839.8,1040,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.588,0.48,0.701,0.411,0.345,0.512,0.019,0.016,0.024,1.26,1.05,1.5,0.058,0.048,0.071,20.3,19.76,20.84,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,44.95,40.92,48.08,44.04,40.02,47.12,0,0,0,0,0,0,0.979,0,0.137,0.19,0.81,0.19,41.7
1340582400000,2012,6,2011,9,39,7,0.572,0.131,0.441,23856.8,157.8,157.8,142,4,3,3.142857142857143,946.2,861.7,1052,729.2,648.5,217,163,226,0,0,0,0.229,0.189,0.258,729.2,648.5,826.3,990,990,990,967.7,967.3,968.1,22.3,21.9,22.7,0.385,0.33,0.468,0.285,0.234,0.339,0.013,0.01,0.015,0.926,0.799,1.03,0.042,0.035,0.047,21.4,20.91,21.8,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,46.78,40.38,51.47,45.46,39.45,48.2,0,0,0,0,0,0,0.789,0,0.131,0.23,0.77,0.23,41.7
1341187200000,2012,7,2011,10,40,7,0.473,0.0986,0.374,21168.6,137.4,137.4,126,3,3,3,781.7,727.1,846.5,618.7,564.1,163,163,163,0,0,0,0.209,0.193,0.224,618.7,564.1,683.5,990,990,990,967,966.8,967.3,23,22.7,23.2,0.305,0.274,0.342,0.214,0.178,0.258,0.0093,0.0077,0.011,0.741,0.648,0.85,0.032,0.028,0.037,22.23,21.86,22.54,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,42.9,39.56,46.74,42,38.57,45.81,0,0,0,0,0,0,0.7,0,0.099,0.21,0.79,0.21,44.8
1341792000000,2012,7,2011,10,41,7,0.397,0.0986,0.299,16975.3,110.7,110.7,101,3,2,2.4285714285714284,656.8,613.6,702.3,493.8,450.6,163,163,163,0,0,0,0.249,0.232,0.266,493.8,450.6,539.3,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.235,0.212,0.26,0.134,0.112,0.161,0.0057,0.0047,0.0069,0.594,0.551,0.636,0.025,0.024,0.027,22.88,22.68,23.08,0.953,0.947,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.87,35.83,52.5,42.85,34.76,48.2,0,0,0,0,0,0,0.561,0,0.098,0.25,0.75,0.25,42.8
1342396800000,2012,7,2011,10,42,7,0.344,0.0986,0.246,14617.1,93.58,93.58,87.01,2,2,2,569.5,540.2,602.6,406.5,377.2,163,163,163,0,0,0,0.287,0.271,0.302,406.5,377.2,439.6,990,990,990,966.2,966,966.3,23.8,23.7,24,0.196,0.186,0.208,0.0909,0.0771,0.106,0.0038,0.0032,0.0045,0.504,0.46,0.553,0.021,0.019,0.023,23.33,23.14,23.51,0.955,0.952,0.957,0.98,0.979,0.98,0.935,0.932,0.938,44.4,41.4,47.75,43.5,40.53,46.79,0,0,0,0,0,0,0.483,0,0.098,0.29,0.72,0.28,42.5
1343001600000,2012,7,2011,10,43,7,0.312,0.0986,0.213,12699.3,81.07,81.07,75.59,2,2,2,515.6,487.6,540.2,352.6,324.6,163,163,163,0,0,0,0.317,0.302,0.334,352.6,324.6,377.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.177,0.167,0.186,0.0654,0.0522,0.0771,0.0027,0.0022,0.0032,0.423,0.381,0.46,0.018,0.016,0.019,23.66,23.51,23.82,0.949,0.945,0.952,0.974,0.97,0.979,0.924,0.916,0.932,38.8,35.83,41.4,37.8,34.75,40.53,0,0,0,0,0,0,0.42,0,0.099,0.32,0.68,0.32,40.7
1343606400000,2012,7,2011,10,44,7,0.285,0.0861,0.199,11904.3,73.91,73.91,70.86,2,2,2,471.9,457.1,486.1,329.6,314.3,142.3,134,163,0,0,0,0.301,0.281,0.342,329.6,314.3,343.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.167,0.163,0.171,0.0546,0.0473,0.061,0.0022,0.002,0.0025,0.387,0.365,0.406,0.016,0.015,0.017,23.89,23.83,23.97,0.945,0.943,0.947,0.971,0.97,0.972,0.918,0.915,0.921,36.5,34.72,38.03,35.43,33.67,36.96,0,0,0,0,0,0,0.394,0,0.086,0.3,0.7,0.3,41.8
1344211200000,2012,8,2011,11,45,7,0.267,0.081,0.186,11127.4,68.77,68.77,66.23,2,2,2,441.2,427.3,453.3,307.2,293.3,134,134,134,0,0,0,0.304,0.296,0.314,307.2,293.3,319.3,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.158,0.154,0.163,0.044,0.0374,0.0497,0.0018,0.0015,0.002,0.352,0.331,0.37,0.014,0.014,0.015,24.06,23.99,24.15,0.942,0.939,0.944,0.97,0.97,0.97,0.914,0.911,0.915,34.14,32.61,35.45,33.12,31.63,34.38,0,0,0,0,0,0,0.368,0,0.081,0.3,0.7,0.3,41.7
1344816000000,2012,8,2011,11,46,7,0.248,0.081,0.167,10008,63.27,63.27,59.57,2,2,2,410.1,393.6,427.3,276.1,259.6,134,134,134,0,0,0,0.327,0.314,0.34,276.1,259.6,293.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.147,0.142,0.154,0.0293,0.0215,0.0374,0.0012,0.00087,0.0015,0.306,0.281,0.331,0.012,0.011,0.014,24.25,24.15,24.35,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,30.71,28.88,32.61,29.79,28.02,31.63,0,0,0,0,0,0,0.331,0,0.081,0.33,0.67,0.33,40.4
1345420800000,2012,8,2011,11,47,7,0.23,0.081,0.149,8901.26,55.11,55.11,52.98,2,2,2,379.5,364.9,389.3,245.5,230.9,134,134,134,0,0,0,0.353,0.344,0.367,245.5,230.9,255.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.137,0.131,0.14,0.017,0.0154,0.0195,0.00069,0.00062,0.00079,0.262,0.245,0.274,0.011,0.0099,0.011,24.44,24.38,24.53,0.928,0.923,0.931,0.97,0.97,0.97,0.9,0.896,0.903,27.31,25.64,28.41,26.49,24.87,27.55,0,0,0,0,0,0,0.294,0,0.081,0.35,0.65,0.35,38.7
1346025600000,2012,8,2011,11,48,7,0.21,0.0752,0.135,8249.63,52.46,52.46,49.1,2,1,1.2857142857142858,347.3,341.5,359.9,223,207.5,124.3,100,134,0,0,0,0.357,0.293,0.392,223,207.5,241.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.128,0.123,0.132,0.0147,0.0134,0.0163,0.00059,0.00054,0.00065,0.34,0.254,0.392,0.014,0.01,0.016,24.52,24.41,24.64,0.949,0.927,0.959,0.977,0.97,0.98,0.927,0.899,0.94,43.12,27.04,51.84,41.61,26.23,48.2,0,0,0,0,0,0,0.273,0,0.075,0.36,0.64,0.36,39.3
1346630400000,2012,9,2011,12,49,7,0.194,0.0605,0.134,8230.3,51.76,51.76,48.99,2,1,1.2857142857142858,321.6,311,338.4,221.6,211,100,100,100,0,0,0,0.312,0.296,0.322,221.6,211,238.4,990,990,990,965,965,965.1,25,24.9,25,0.125,0.121,0.131,0.0146,0.0137,0.016,0.00058,0.00055,0.00064,0.336,0.244,0.388,0.013,0.0098,0.016,24.66,24.59,24.69,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.24,26.03,52.06,41.69,25.24,48.2,0,0,0,0,0,0,0.272,0,0.06,0.31,0.69,0.31,42.4
1347235200000,2012,9,2011,12,50,7,0.179,0.0605,0.119,7503.42,46.93,46.93,44.66,1,1,1,296.7,287.9,306.7,196.7,187.9,100,100,100,0,0,0,0.337,0.326,0.347,196.7,187.9,206.7,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.113,0.12,0.0125,0.0117,0.0133,0.0005,0.00047,0.00053,0.337,0.321,0.355,0.013,0.013,0.014,24.77,24.71,24.83,0.954,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,45.57,43.5,47.89,44.66,42.63,46.93,0,0,0,0,0,0,0.248,0,0.06,0.34,0.66,0.34,41.9
1347840000000,2012,9,2011,12,51,7,0.167,0.0605,0.107,6699.31,41.8,41.8,39.88,1,1,1,276.4,264.1,284.3,176.4,164.1,100,100,100,0,0,0,0.362,0.352,0.379,176.4,164.1,184.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.105,0.112,0.0107,0.0097,0.0114,0.00043,0.00038,0.00045,0.3,0.278,0.315,0.012,0.011,0.013,24.89,24.85,24.97,0.947,0.944,0.95,0.977,0.972,0.98,0.926,0.917,0.931,40.79,37.91,42.66,39.88,36.83,41.8,0,0,0,0,0,0,0.222,0,0.06,0.36,0.64,0.36,40.1
1348444800000,2012,9,2011,12,52,7,0.157,0.0605,0.0961,5978.45,36.83,36.83,35.59,1,1,1,258.8,251.7,264.1,158.8,151.7,100,100,100,0,0,0,0.387,0.379,0.397,158.8,151.7,164.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.105,0.00925,0.00865,0.0097,0.00037,0.00034,0.00038,0.269,0.256,0.278,0.011,0.01,0.011,25,24.97,25.04,0.942,0.94,0.944,0.97,0.97,0.972,0.914,0.911,0.917,36.67,35.01,37.91,35.59,33.96,36.83,0,0,0,0,0,0,0.198,0,0.0609,0.39,0.61,0.39,38.1
1349049600000,2012,10,2012,1,1,7,0.149,0.0484,0.101,6319.43,37.62,37.62,37.62,1,1,1,246.7,246.7,246.7,166.7,166.7,80,80,80,0,0,0,0.324,0.324,0.324,166.7,166.7,166.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.104,0.104,0.00992,0.00992,0.00992,0.00039,0.00039,0.00039,0.282,0.282,0.282,0.011,0.011,0.011,25.04,25.04,25.04,0.944,0.944,0.944,0.973,0.973,0.973,0.919,0.919,0.919,38.65,38.65,38.65,37.62,37.62,37.62,0,0,0,0,0,0,0.209,0,0.048,0.32,0.68,0.32,42.4
1349654400000,2012,10,2012,1,2,7,0.148,0.0484,0.0998,6248.35,37.62,37.62,37.19,1,1,1,245,240.7,246.7,165,160.7,80,80,80,0,0,0,0.326,0.324,0.332,165,160.7,166.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.104,0.00977,0.00941,0.00992,0.00039,0.00037,0.00039,0.279,0.271,0.282,0.011,0.011,0.011,25.05,25.04,25.08,0.944,0.942,0.944,0.972,0.97,0.973,0.917,0.914,0.919,38.25,37.25,38.65,37.19,36.14,37.62,0,0,0,0,0,0,0.207,0,0.0482,0.33,0.67,0.33,42.2
1350259200000,2012,10,2012,1,3,7,0.141,0.0484,0.0926,5783.09,36.14,36.14,34.42,1,1,1,233.1,223.9,240.7,153.1,143.9,80,80,80,0,0,0,0.343,0.332,0.357,153.1,143.9,160.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0995,0.0962,0.102,0.00877,0.00798,0.00941,0.00035,0.00031,0.00037,0.257,0.241,0.271,0.01,0.0095,0.011,25.14,25.08,25.22,0.94,0.936,0.942,0.97,0.97,0.97,0.912,0.908,0.914,35.49,33.32,37.25,34.42,32.32,36.14,0,0,0,0,0,0,0.191,0,0.0484,0.34,0.66,0.34,41
1350864000000,2012,10,2012,1,4,7,0.135,0.0484,0.0868,5415.8,32.96,32.96,32.24,1,1,1,223.5,221.3,226.7,143.5,141.3,80,80,80,0,0,0,0.358,0.353,0.362,143.5,141.3,146.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0961,0.0953,0.0972,0.00795,0.00776,0.00822,0.00031,0.0003,0.00032,0.24,0.236,0.246,0.0094,0.0093,0.0097,25.22,25.19,25.24,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,33.23,32.69,33.98,32.24,31.71,32.96,0,0,0,0,0,0,0.179,0,0.0482,0.36,0.64,0.36,40.1
1351468800000,2012,10,2012,1,5,7,0.141,0.0467,0.0945,5915.99,38.15,38.15,35.21,1,1,1,233.5,226.7,243.7,156.3,146.7,77.14,75,80,0,0,0,0.331,0.308,0.353,156.3,146.7,168.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0972,0.104,0.00904,0.00822,0.0101,0.00036,0.00032,0.0004,0.263,0.246,0.285,0.01,0.0097,0.011,25.14,25.05,25.19,0.941,0.937,0.945,0.971,0.97,0.974,0.914,0.909,0.92,36.25,33.98,39.16,35.21,32.96,38.15,0,0,0,0,0,0,0.196,0,0.0465,0.33,0.67,0.33,42
1352073600000,2012,11,2012,2,6,7,0.157,0.0462,0.11,6973.27,42.13,42.13,41.51,1,1,1,258.8,257.6,261.5,182.4,176.5,76.43,75,85,0,0,0,0.295,0.288,0.325,182.4,176.5,185,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.108,0.11,0.0113,0.0108,0.0115,0.00045,0.00043,0.00045,0.309,0.3,0.314,0.012,0.012,0.012,24.96,24.95,24.96,0.949,0.947,0.95,0.98,0.978,0.98,0.93,0.926,0.931,42.37,40.91,42.99,41.51,40.01,42.13,0,0,0,0,0,0,0.231,0,0.047,0.29,0.7,0.3,44.4
1352678400000,2012,11,2012,2,7,7,0.181,0.0514,0.13,7987.07,53.98,53.98,47.54,2,1,1.5714285714285714,299.9,264.1,332.7,214.9,179.1,85,85,85,0,0,0,0.286,0.256,0.322,214.9,179.1,247.7,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.122,0.109,0.134,0.014,0.011,0.0168,0.00056,0.00043,0.00067,0.276,0.24,0.321,0.011,0.0096,0.013,24.81,24.68,24.94,0.936,0.923,0.951,0.974,0.97,0.98,0.912,0.895,0.932,33.48,25.75,43.77,32.65,24.98,42.89,0,0,0,0,0,0,0.264,0,0.051,0.28,0.72,0.28,44.1
1353283200000,2012,11,2012,2,8,7,0.193,0.0514,0.141,8558.35,53.98,53.98,50.94,2,1,1.7142857142857142,318.5,299,332.7,233.5,214,85,85,85,0,0,0,0.267,0.256,0.284,233.5,214,247.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.129,0.122,0.134,0.0156,0.0139,0.0168,0.00062,0.00056,0.00067,0.287,0.24,0.388,0.011,0.0096,0.016,24.72,24.66,24.79,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.94,33.75,25.75,52.4,32.36,24.98,48.2,0,0,0,0,0,0,0.283,0,0.052,0.27,0.73,0.27,44.3
1353888000000,2012,11,2012,2,9,7,0.207,0.0533,0.154,9310.43,56.56,56.56,55.42,2,2,2,342.5,335.5,353.1,254.4,250.5,88.14,85,96,0,0,0,0.257,0.247,0.275,254.4,250.5,259.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.135,0.138,0.0191,0.0172,0.0215,0.00077,0.00069,0.00086,0.269,0.263,0.277,0.011,0.011,0.011,24.62,24.56,24.66,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.902,0.903,28.57,28.15,29.16,27.71,27.31,28.28,0,0,0,0,0,0,0.308,0,0.053,0.26,0.74,0.26,45
1354492800000,2012,12,2012,3,10,7,0.235,0.0581,0.177,10694.8,68.82,68.82,63.66,2,2,2,389.1,359.9,413.3,293.1,263.9,96,96,96,0,0,0,0.247,0.232,0.267,293.1,263.9,317.3,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.151,0.14,0.159,0.0373,0.0235,0.0487,0.0015,0.00095,0.002,0.328,0.284,0.365,0.013,0.011,0.015,24.33,24.18,24.52,0.939,0.932,0.943,0.97,0.97,0.97,0.91,0.904,0.915,32.81,29.58,35.47,31.83,28.69,34.41,0,0,0,0,0,0,0.354,0,0.058,0.25,0.75,0.25,45.5
1355097600000,2012,12,2012,3,11,7,0.272,0.0581,0.214,12934.3,85.2,85.2,76.99,2,2,2,450.4,419.9,487.6,354.4,323.9,96,96,96,0,0,0,0.214,0.197,0.229,354.4,323.9,391.6,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.172,0.162,0.185,0.0663,0.0519,0.0838,0.0027,0.0021,0.0035,0.42,0.375,0.476,0.017,0.015,0.02,23.95,23.73,24.14,0.949,0.944,0.954,0.975,0.97,0.98,0.925,0.916,0.935,39.48,36.2,43.47,38.49,35.11,42.6,0,0,0,0,0,0,0.428,0,0.058,0.21,0.79,0.21,47.6
1355702400000,2012,12,2012,3,12,7,0.33,0.0581,0.272,15911.8,103.1,103.1,94.71,3,2,2.142857142857143,545.5,487.6,589.6,449.5,391.6,96,96,96,0,0,0,0.177,0.163,0.197,449.5,391.6,493.6,990,990,990,966.1,965.8,966.3,23.9,23.7,24.2,0.207,0.185,0.226,0.111,0.0838,0.132,0.0046,0.0035,0.0056,0.548,0.476,0.604,0.023,0.02,0.025,23.4,23.22,23.73,0.955,0.946,0.957,0.979,0.97,0.98,0.934,0.917,0.938,46.68,35.43,51.89,44.9,34.37,48.2,0,0,0,0,0,0,0.526,0,0.058,0.18,0.82,0.18,48.2
1356307200000,2012,12,2012,3,13,7,0.423,0.0581,0.365,20924.2,136.4,136.4,124.5,3,3,3,698.8,630.9,763.1,602.8,534.9,96,96,96,0,0,0,0.138,0.126,0.152,602.8,534.9,667.1,990,990,990,966.7,966.4,967,23.3,23,23.6,0.288,0.249,0.324,0.204,0.158,0.247,0.0088,0.0067,0.011,0.705,0.591,0.814,0.03,0.025,0.035,22.6,22.23,22.99,0.954,0.95,0.957,0.978,0.972,0.98,0.933,0.923,0.938,42.45,38.17,46.4,41.52,37.1,45.47,0,0,0,0,0,0,0.692,0,0.058,0.14,0.86,0.14,49.5
1356912000000,2012,12,2012,3,14,7,0.498,0.0684,0.429,23747.8,144.6,144.6,141.4,3,3,3,822.9,774.5,890.2,709.7,670.5,113.1,96,116,0,0,0,0.137,0.124,0.147,709.7,670.5,774.2,990,990,990,967.2,967,967.5,22.8,22.5,23,0.352,0.329,0.398,0.274,0.249,0.314,0.012,0.011,0.014,0.888,0.822,0.998,0.039,0.036,0.044,21.92,21.54,22.17,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.64,46.42,52.13,47.12,45.49,48.2,0,0,0,0,0,0,0.785,0,0.069,0.14,0.86,0.14,47.7
1357516800000,2013,1,2012,4,15,7,0.577,0.0722,0.504,27291.6,166.4,166.4,162.4,4,4,4,953.4,934.1,983.4,833.9,818.1,119.4,116,124,0,0,0,0.125,0.123,0.129,833.9,818.1,859.4,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.453,0.438,0.478,0.343,0.335,0.355,0.015,0.015,0.016,1.02,0.991,1.07,0.046,0.044,0.048,21.27,21.1,21.37,0.954,0.954,0.955,0.979,0.978,0.98,0.934,0.933,0.936,41.48,40.89,42.44,40.61,39.98,41.6,0,0,0,0,0,0,0.902,0,0.073,0.13,0.87,0.13,47.3
1358121600000,2013,1,2012,4,16,7,0.657,0.075,0.582,30406.6,192.8,192.8,181,4,4,4,1086,995.4,1187,961.5,871.4,124,124,124,0,0,0,0.115,0.105,0.125,961.5,871.4,1063,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.581,0.489,0.702,0.429,0.361,0.564,0.02,0.016,0.026,1.28,1.09,1.56,0.059,0.049,0.072,20.56,19.95,21.03,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.24,42.91,49.64,45.25,42.05,48.2,0,0,0,0,0,0,1.01,0,0.075,0.11,0.89,0.11,46.3
1358726400000,2013,1,2012,4,17,7,0.902,0.075,0.665,31433.5,192.8,192.8,187.1,4,4,4,1492,1226,1870,1368,1102,124,124,124,268,2,646,0.0848,0.0663,0.101,1100,1100,1100,990,990,990,969.5,968.6,970.7,20.5,19.3,21.4,0.847,0.757,0.926,0.648,0.648,0.648,0.032,0.03,0.034,1.8,1.71,1.87,0.088,0.08,0.097,18.74,17.45,19.69,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,48.14,44.67,50.66,46.78,43.78,48.2,0,0,0,0,0,0,1.04,0,0.237,0.083,0.74,0.26,34.8
1359331200000,2013,1,2012,4,18,7,1.4,0.0864,0.665,27285.1,171.1,171.1,162.4,4,4,4,2314,1987,2619,2172,1863,142.9,124,168,1072,763,1351,0.0615,0.0549,0.0716,1100,1100,1100,990,990,990,971.9,971.1,972.6,18.1,17.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.099,0.11,16.27,15.53,17.07,0.946,0.943,0.948,0.978,0.975,0.98,0.925,0.919,0.929,41.49,39.5,43.65,40.6,38.51,42.78,0,0,0,0,0,0,0.902,0,0.735,0.062,0.48,0.52,19.5
1359936000000,2013,2,2012,5,19,7,1.67,0.102,0.665,25214.4,152.3,152.3,150.1,4,4,4,2763,2684,2915,2595,2516,168,168,168,1495,1416,1647,0.0609,0.0576,0.0626,1100,1100,1100,990,990,990,972.9,972.8,973.3,17.1,16.7,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.18,14.82,15.37,0.942,0.94,0.942,0.973,0.971,0.974,0.916,0.912,0.918,38.56,37.56,39.08,37.52,36.46,38.07,0,0,0,0,0,0,0.834,0,1.005,0.061,0.4,0.6,15.1
1360540800000,2013,2,2012,5,20,7,1.92,0.102,0.665,23377.7,143.3,143.3,139.2,4,4,4,3177,3008,3358,3009,2840,168,168,168,1909,1740,2090,0.0529,0.05,0.0558,1100,1100,1100,990,990,990,973.9,973.5,974.3,16.1,15.7,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.2,13.81,14.59,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.91,35.86,34.77,36.94,34.79,33.73,35.83,0,0,0,0,0,0,0.773,0,1.255,0.053,0.35,0.65,12.2
1361145600000,2013,2,2012,5,21,7,2.12,0.102,0.665,22128.9,133.2,133.2,131.7,4,4,4,3500,3432,3545,3332,3264,168,168,168,2232,2164,2277,0.048,0.0474,0.0489,1100,1100,1100,990,990,990,974.6,974.5,974.7,15.4,15.3,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.51,13.41,13.65,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.904,0.905,33.95,33.69,34.34,32.93,32.68,33.31,0,0,0,0,0,0,0.732,0,1.455,0.048,0.31,0.69,10.4
1361750400000,2013,2,2012,5,22,7,2.16,0.113,0.665,21885.4,130.5,130.5,130.3,4,4,4,3564,3553,3569,3378,3358,186.4,168,211,2278,2258,2301,0.0523,0.0471,0.0591,1100,1100,1100,990,990,990,974.8,974.7,974.8,15.2,15.2,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.37,13.36,13.39,0.931,0.931,0.931,0.97,0.97,0.97,0.903,0.903,0.903,33.57,33.55,33.64,32.57,32.54,32.63,0,0,0,0,0,0,0.724,0,1.495,0.052,0.31,0.69,10.1
1362355200000,2013,3,2012,6,23,7,2.19,0.128,0.665,21662,129.5,129.5,128.9,4,4,4,3624,3597,3649,3413,3386,211,211,211,2313,2286,2339,0.0582,0.0578,0.0587,1100,1100,1100,990,990,990,974.9,974.8,974.9,15.1,15.1,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.24,13.19,13.3,0.93,0.93,0.931,0.97,0.97,0.97,0.903,0.902,0.903,33.23,33.08,33.39,32.24,32.09,32.39,0,0,0,0,0,0,0.716,0,1.525,0.058,0.3,0.7,9.89
1362960000000,2013,3,2012,6,24,7,2.14,0.128,0.665,22005.9,132.9,132.9,131,4,4,4,3532,3447,3585,3321,3237,211,211,211,2222,2137,2274,0.0597,0.0589,0.0612,1100,1100,1100,990,990,990,974.7,974.5,974.8,15.3,15.2,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.44,13.33,13.62,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,33.76,33.46,34.25,32.75,32.45,33.22,0,0,0,0,0,0,0.728,0,1.475,0.06,0.31,0.69,10.3
1363564800000,2013,3,2012,6,25,7,1.96,0.128,0.665,23086,139.3,139.3,137.4,4,4,4,3247,3165,3367,3036,2954,211,211,211,1936,1854,2056,0.065,0.0627,0.0667,1100,1100,1100,990,990,990,974.1,973.9,974.3,15.9,15.7,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.04,13.79,14.22,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,35.42,34.72,35.9,34.35,33.68,34.82,0,0,0,0,0,0,0.763,0,1.295,0.065,0.34,0.66,11.8
1364169600000,2013,3,2012,6,26,7,1.88,0.128,0.665,23664.7,142.1,142.1,140.9,4,4,4,3103,3054,3148,2892,2843,211,211,211,1792,1743,1837,0.068,0.067,0.0691,1100,1100,1100,990,990,990,973.8,973.6,973.9,16.2,16.1,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.36,14.25,14.48,0.937,0.937,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.3,36,36.63,35.22,34.92,35.53,0,0,0,0,0,0,0.783,0,1.215,0.068,0.35,0.65,12.6
1364774400000,2013,4,2012,7,27,7,1.82,0.116,0.665,24045.6,143.3,143.3,143.1,4,4,4,3015,3008,3040,2824,2817,191,191,191,1724,1717,1749,0.0633,0.0628,0.0635,1100,1100,1100,990,990,990,973.6,973.5,973.6,16.4,16.4,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.58,14.52,14.59,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.91,36.89,36.72,36.94,35.78,35.62,35.83,0,0,0,0,0,0,0.795,0,1.155,0.064,0.37,0.63,13.2
1365379200000,2013,4,2012,7,28,7,1.83,0.116,0.665,24014.6,143.3,143.3,142.9,4,4,4,3022,3008,3054,2831,2817,191,191,191,1731,1717,1763,0.0632,0.0625,0.0635,1100,1100,1100,990,990,990,973.6,973.5,973.6,16.4,16.4,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.56,14.48,14.59,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.91,36.84,36.63,36.94,35.74,35.53,35.83,0,0,0,0,0,0,0.794,0,1.165,0.063,0.36,0.64,13.1
1365984000000,2013,4,2012,7,29,7,1.85,0.116,0.665,23829.1,142.5,142.5,141.8,4,4,4,3065,3040,3078,2874,2849,191,191,191,1774,1749,1787,0.0623,0.062,0.0628,1100,1100,1100,990,990,990,973.7,973.6,973.7,16.3,16.3,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.45,14.42,14.52,0.938,0.938,0.938,0.97,0.97,0.97,0.91,0.909,0.91,36.56,36.47,36.72,35.46,35.37,35.62,0,0,0,0,0,0,0.788,0,1.185,0.063,0.36,0.64,12.9
1366588800000,2013,4,2012,7,30,7,1.84,0.116,0.665,23930.1,143.7,143.7,142.4,4,4,4,3042,2994,3060,2851,2803,191,191,191,1751,1703,1769,0.0628,0.0624,0.0638,1100,1100,1100,990,990,990,973.6,973.5,973.7,16.4,16.3,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.51,14.47,14.63,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.911,36.71,36.59,37.03,35.61,35.49,35.92,0,0,0,0,0,0,0.791,0,1.175,0.063,0.36,0.64,13
1367193600000,2013,4,2012,7,31,7,1.74,0.142,0.665,24689.8,150.3,150.3,147,4,4,4,2875,2755,2978,2640,2502,235.3,191,253,1540,1402,1687,0.0821,0.0641,0.0918,1100,1100,1100,990,990,990,973.2,972.9,973.5,16.8,16.5,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.91,14.67,15.2,0.94,0.939,0.942,0.971,0.97,0.973,0.913,0.911,0.916,37.82,37.14,38.62,36.74,36.03,37.58,0,0,0,0,0,0,0.816,0,1.075,0.082,0.38,0.62,14.2
1367798400000,2013,5,2012,8,32,7,1.56,0.153,0.665,26054.9,158,158,155.1,4,4,4,2582,2478,2708,2329,2225,253,253,253,1229,1125,1355,0.098,0.0934,0.102,1100,1100,1100,990,990,990,972.5,972.3,972.8,17.5,17.2,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.62,15.32,15.87,0.943,0.942,0.944,0.975,0.974,0.977,0.92,0.917,0.923,39.75,38.92,40.43,38.77,37.9,39.5,0,0,0,0,0,0,0.862,0,0.895,0.098,0.43,0.57,16.7
1368403200000,2013,5,2012,8,33,7,1.39,0.153,0.665,27362.2,166.2,166.2,162.9,4,4,4,2300,2175,2426,2047,1922,253,253,253,947.3,822,1073,0.11,0.104,0.116,1100,1100,1100,990,990,990,971.8,971.5,972.1,18.2,17.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.3,16,16.6,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.58,40.77,42.39,40.72,39.86,41.55,0,0,0,0,0,0,0.905,0,0.725,0.11,0.48,0.52,19.7
1369008000000,2013,5,2012,8,34,7,1.19,0.153,0.665,28877.3,176.8,176.8,171.9,4,4,4,1972,1823,2116,1719,1570,253,253,253,618.9,470,763,0.129,0.12,0.139,1100,1100,1100,990,990,990,971,970.5,971.4,19,18.6,19.5,0.926,0.921,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.14,16.74,17.6,0.948,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.85,42.78,45.1,42.97,41.92,44.2,0,0,0,0,0,0,0.955,0,0.525,0.13,0.56,0.44,24.3
1369612800000,2013,5,2012,8,35,7,0.973,0.141,0.665,30966.2,188.8,188.8,184.3,4,4,4,1609,1484,1765,1376,1299,233.6,185,253,275.9,199,412,0.145,0.122,0.162,1100,1100,1100,990,990,990,969.8,969.4,970.3,20.2,19.7,20.6,0.893,0.863,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.84,1.81,1.87,0.091,0.088,0.095,18.32,17.79,18.76,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.02,45.61,48.16,46.08,44.7,47.2,0,0,0,0,0,0,1.02,0,0.308,0.14,0.68,0.32,31.8
1370217600000,2013,6,2012,9,36,7,0.779,0.112,0.638,31711.5,192.8,192.8,188.8,4,4,4,1288,1143,1456,1103,958.3,185,185,185,48,0,171,0.145,0.127,0.162,1055,958.3,1100,990,990,990,968.8,968.4,969.3,21.2,20.7,21.6,0.735,0.582,0.851,0.558,0.403,0.648,0.026,0.019,0.031,1.58,1.25,1.8,0.075,0.058,0.087,19.61,18.86,20.4,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.33,45.78,49.84,47.19,44.87,48.2,0,0,0,0,0,0,1.05,0,0.141,0.14,0.82,0.18,40.7
1370822400000,2013,6,2012,9,37,7,0.614,0.112,0.502,26413.5,171.9,171.9,157.2,4,3,3.7142857142857144,1015,971.7,1092,829.7,786.7,185,185,185,0,0,0,0.183,0.169,0.19,829.7,786.7,906.9,990,990,990,967.9,967.8,968.2,22.1,21.8,22.2,0.465,0.425,0.535,0.341,0.32,0.378,0.015,0.014,0.017,1.05,0.974,1.16,0.048,0.044,0.053,21.01,20.65,21.19,0.955,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,44.5,39.53,52.08,42.75,38.55,48.2,0,0,0,0,0,0,0.873,0,0.112,0.18,0.82,0.18,43
1371427200000,2013,6,2012,9,38,7,0.535,0.112,0.423,23224.1,144.6,144.6,138.2,3,3,3,884.5,832.3,947.4,699.5,647.3,185,185,185,0,0,0,0.21,0.195,0.222,699.5,647.3,762.4,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.358,0.326,0.403,0.268,0.233,0.308,0.012,0.01,0.014,0.883,0.793,0.995,0.039,0.035,0.045,21.68,21.32,21.98,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.39,44.45,50.82,46.08,43.56,48.2,0,0,0,0,0,0,0.768,0,0.112,0.21,0.79,0.21,43.4
1372032000000,2013,6,2012,9,39,7,0.458,0.112,0.346,19611.5,128.7,128.7,116.7,3,3,3,757.3,692.2,821,572.3,507.2,185,185,185,0,0,0,0.245,0.225,0.267,572.3,507.2,636,990,990,990,966.9,966.7,967.2,23.1,22.8,23.3,0.283,0.246,0.319,0.183,0.14,0.226,0.008,0.006,0.0099,0.666,0.557,0.774,0.029,0.024,0.034,22.4,22.04,22.77,0.952,0.947,0.955,0.976,0.97,0.98,0.929,0.919,0.936,39.88,35.76,43.79,38.91,34.69,42.91,0,0,0,0,0,0,0.649,0,0.112,0.24,0.76,0.24,42.8
1372636800000,2013,7,2012,10,40,7,0.385,0.0986,0.286,16418.6,106,106,97.73,3,2,2.2857142857142856,636.4,589.6,678.3,473.4,426.6,163,163,163,0,0,0,0.257,0.24,0.276,473.4,426.6,515.3,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.224,0.203,0.247,0.123,0.1,0.145,0.0052,0.0042,0.0062,0.577,0.534,0.636,0.024,0.022,0.027,22.98,22.82,23.21,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.7,35.83,52.5,43.86,34.76,48.2,0,0,0,0,0,0,0.543,0,0.099,0.26,0.74,0.26,42.6
1373241600000,2013,7,2012,10,41,7,0.333,0.0986,0.234,13956.7,87.71,87.71,83.08,2,2,2,550.1,531,572.7,387.1,368,163,163,163,0,0,0,0.297,0.285,0.307,387.1,368,409.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.189,0.182,0.197,0.0817,0.0727,0.0924,0.0034,0.003,0.0039,0.475,0.446,0.508,0.02,0.019,0.021,23.45,23.31,23.56,0.953,0.951,0.955,0.979,0.977,0.98,0.933,0.929,0.936,42.42,40.43,44.75,41.54,39.5,43.86,0,0,0,0,0,0,0.462,0,0.099,0.3,0.7,0.3,41.9
1373846400000,2013,7,2012,10,42,7,0.295,0.0986,0.196,11679.8,78.36,78.36,69.52,2,2,2,487.4,470,528.1,324.4,307,163,163,163,0,0,0,0.335,0.309,0.347,324.4,307,365.1,990,990,990,965.8,965.7,966,24.2,24,24.3,0.167,0.161,0.181,0.0521,0.0439,0.0713,0.0022,0.0018,0.003,0.381,0.354,0.442,0.016,0.015,0.018,23.83,23.58,23.93,0.945,0.942,0.95,0.971,0.97,0.976,0.917,0.914,0.928,35.8,33.94,40.13,34.76,32.92,39.18,0,0,0,0,0,0,0.386,0,0.099,0.33,0.66,0.34,39.6
1374451200000,2013,7,2012,10,43,7,0.26,0.0986,0.162,9642.46,63.1,63.1,57.4,2,2,2,430.4,413.3,457.1,267.4,250.3,163,163,163,0,0,0,0.379,0.357,0.394,267.4,250.3,294.1,990,990,990,965.5,965.5,965.7,24.5,24.3,24.5,0.147,0.141,0.156,0.0252,0.0171,0.0378,0.001,0.0007,0.0016,0.295,0.269,0.335,0.012,0.011,0.014,24.17,24.01,24.27,0.934,0.93,0.94,0.97,0.97,0.97,0.906,0.902,0.911,29.59,27.7,32.53,28.7,26.87,31.55,0,0,0,0,0,0,0.319,0,0.098,0.38,0.62,0.38,37.1
1375056000000,2013,7,2012,10,44,7,0.248,0.0886,0.16,9549.12,60.26,60.26,56.84,2,2,2,410.4,403.1,413.3,264,250.3,146.4,134,163,0,0,0,0.356,0.324,0.394,264,250.3,279.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.144,0.141,0.149,0.0236,0.0171,0.0308,0.00096,0.0007,0.0013,0.288,0.269,0.31,0.012,0.011,0.013,24.26,24.23,24.29,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.3,27.7,31.06,28.42,26.87,30.13,0,0,0,0,0,0,0.316,0,0.088,0.36,0.65,0.35,38.5
1375660800000,2013,8,2012,11,45,7,0.233,0.081,0.152,9138.89,57.07,57.07,54.4,2,2,2,386,379.2,398.5,252,245.2,134,134,134,0,0,0,0.347,0.336,0.353,252,245.2,264.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.137,0.143,0.0186,0.0166,0.0238,0.00075,0.00067,0.00097,0.27,0.261,0.288,0.011,0.011,0.012,24.4,24.32,24.44,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,28.04,27.27,29.42,27.2,26.46,28.54,0,0,0,0,0,0,0.302,0,0.081,0.35,0.65,0.35,39.2
1376265600000,2013,8,2012,11,46,7,0.216,0.081,0.135,8186.22,51.11,51.11,48.73,2,1,1.2857142857142858,357,344.5,371.1,223,210.5,134,134,134,0,0,0,0.375,0.361,0.389,223,210.5,237.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.129,0.124,0.134,0.0147,0.0136,0.0159,0.00059,0.00055,0.00064,0.342,0.245,0.392,0.014,0.0099,0.016,24.47,24.41,24.53,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.31,25.64,51.84,41.52,24.87,48.2,0,0,0,0,0,0,0.271,0,0.081,0.38,0.63,0.37,37.9
1376870400000,2013,8,2012,11,47,7,0.205,0.081,0.124,7763.16,47.44,47.44,46.21,1,1,1,338.9,332.7,344.5,204.9,198.7,134,134,134,0,0,0,0.395,0.389,0.403,204.9,198.7,210.5,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.122,0.12,0.124,0.0132,0.0126,0.0136,0.00053,0.00051,0.00055,0.355,0.343,0.365,0.014,0.014,0.015,24.55,24.51,24.59,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.937,47.15,45.73,48.41,46.21,44.81,47.44,0,0,0,0,0,0,0.257,0,0.081,0.4,0.6,0.4,37.9
1377475200000,2013,8,2012,11,48,7,0.189,0.0781,0.111,6959.45,45.2,45.2,41.43,1,1,1,313,299,328,183.9,172.7,129.1,100,134,0,0,0,0.412,0.334,0.437,183.9,172.7,199,990,990,990,965,964.9,965,25,25,25.1,0.114,0.111,0.118,0.0114,0.0104,0.0127,0.00045,0.00042,0.0005,0.317,0.297,0.341,0.013,0.012,0.014,24.72,24.62,24.77,0.95,0.946,0.954,0.978,0.975,0.98,0.929,0.923,0.935,42.34,39.71,46.12,41.43,38.73,45.2,0,0,0,0,0,0,0.23,0,0.078,0.41,0.59,0.41,36.8
1378080000000,2013,9,2012,12,49,7,0.176,0.0605,0.116,7314.41,45.2,45.2,43.54,1,1,1,291.8,278.6,299,191.8,178.6,100,100,100,0,0,0,0.343,0.334,0.359,191.8,178.6,199,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.11,0.117,0.0121,0.0109,0.0127,0.00048,0.00043,0.0005,0.328,0.304,0.341,0.013,0.012,0.014,24.8,24.76,24.88,0.952,0.948,0.954,0.98,0.979,0.98,0.933,0.928,0.935,44.43,41.32,46.12,43.54,40.44,45.2,0,0,0,0,0,0,0.242,0,0.06,0.34,0.66,0.34,41.6
1378684800000,2013,9,2012,12,50,7,0.162,0.0605,0.101,6319.02,40.44,40.44,37.61,1,1,1,267.2,257.6,278.6,167.2,157.6,100,100,100,0,0,0,0.375,0.359,0.388,167.2,157.6,178.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.102,0.11,0.00996,0.00914,0.0109,0.00039,0.00036,0.00043,0.284,0.267,0.304,0.011,0.011,0.012,24.95,24.88,25,0.945,0.941,0.948,0.973,0.97,0.979,0.919,0.913,0.928,38.63,36.37,41.32,37.61,35.28,40.44,0,0,0,0,0,0,0.209,0,0.061,0.37,0.62,0.38,39
1379289600000,2013,9,2012,12,51,7,0.155,0.0605,0.0941,5850.67,35.28,35.28,34.83,1,1,1,255.5,251.7,257.6,155.5,151.7,100,100,100,0,0,0,0.391,0.388,0.397,155.5,151.7,157.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.1,0.102,0.00897,0.00865,0.00914,0.00035,0.00034,0.00036,0.263,0.256,0.267,0.01,0.01,0.011,25.01,25,25.04,0.941,0.94,0.941,0.97,0.97,0.97,0.913,0.911,0.913,35.9,35.01,36.37,34.83,33.96,35.28,0,0,0,0,0,0,0.193,0,0.0609,0.39,0.61,0.39,37.7
1379894400000,2013,9,2012,12,52,7,0.146,0.0605,0.0854,5299.5,32.81,32.81,31.54,1,1,1,241.2,235.3,246.7,141.2,135.3,100,100,100,0,0,0,0.415,0.405,0.425,141.2,135.3,146.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0966,0.0946,0.0986,0.00775,0.00725,0.00822,0.00031,0.00029,0.00032,0.237,0.227,0.247,0.0094,0.0089,0.0098,25.12,25.07,25.16,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.52,31.14,33.83,31.54,30.2,32.81,0,0,0,0,0,0,0.175,0,0.0606,0.41,0.58,0.42,36.3
1380499200000,2013,9,2012,12,53,7,0.14,0.0501,0.0895,5584.91,34.27,34.27,33.24,1,1,1,230.9,223.9,232.5,148,132.5,82.86,80,100,0,0,0,0.359,0.344,0.43,148,132.5,152.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0979,0.0936,0.0992,0.00833,0.00701,0.00871,0.00033,0.00028,0.00034,0.249,0.222,0.256,0.0098,0.0087,0.01,25.17,25.15,25.22,0.938,0.932,0.94,0.97,0.97,0.97,0.91,0.904,0.911,34.27,30.48,35.33,33.24,29.57,34.27,0,0,0,0,0,0,0.185,0,0.0505,0.36,0.64,0.36,39.9
1381104000000,2013,10,2013,1,1,7,0.13,0.0484,0.0818,5097.09,31.71,31.71,30.34,1,1,1,215.3,203.7,221.3,135.3,123.7,80,80,80,0,0,0,0.372,0.362,0.393,135.3,123.7,141.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0931,0.0891,0.0953,0.00725,0.00626,0.00776,0.00028,0.00024,0.0003,0.225,0.205,0.236,0.0088,0.008,0.0093,25.28,25.24,25.37,0.933,0.927,0.935,0.97,0.97,0.97,0.905,0.9,0.907,31.28,28.54,32.69,30.34,27.69,31.71,0,0,0,0,0,0,0.169,0,0.0482,0.37,0.63,0.37,39.2
1381708800000,2013,10,2013,1,2,7,0.123,0.0484,0.0747,4647.31,27.81,27.81,27.66,1,1,1,203.6,202,204.2,123.6,122,80,80,80,0,0,0,0.393,0.392,0.396,123.6,122,124.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.0885,0.0893,0.00625,0.00612,0.00631,0.00024,0.00024,0.00025,0.205,0.202,0.206,0.008,0.0079,0.008,25.37,25.37,25.39,0.927,0.926,0.928,0.97,0.97,0.97,0.9,0.898,0.9,28.52,28.13,28.68,27.66,27.28,27.81,0,0,0,0,0,0,0.154,0,0.0483,0.39,0.61,0.39,37.8
1382313600000,2013,10,2013,1,3,7,0.121,0.0484,0.0723,654.77,27.28,27.28,3.897,1,1,1,199.6,198.1,202,119.6,118.1,80,80,80,0,0,0,0.401,0.396,0.404,119.6,118.1,122,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0876,0.0871,0.0885,0.00591,0.00579,0.00612,0.00023,0.00023,0.00024,0.197,0.195,0.202,0.0077,0.0076,0.0079,25.4,25.39,25.4,0.132,0,0.926,0.139,0,0.97,0.128,0,0.898,4.018,0,28.13,3.897,0,27.28,0,6,0,0,0.857,0,0.0217,0.857,0.0487,0.4,0.6,0.4,5.41
1382918400000,2013,10,2013,1,4,7,0.126,0.0416,0.0844,4642.93,37.2,37.2,27.64,1,1,1,208.4,198.1,218.1,139.5,118.1,68.86,54,80,0,0,0,0.332,0.248,0.404,139.5,118.1,164.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0937,0.0871,0.101,0.00761,0.00579,0.0097,0.0003,0.00023,0.00038,0.232,0.195,0.275,0.0091,0.0076,0.011,25.32,25.22,25.4,0.802,0,0.943,0.832,0,0.972,0.778,0,0.917,28.48,0,38.27,27.64,0,37.2,0,1,0,0,0.143,0,0.154,0.143,0.0416,0.33,0.67,0.33,36.8
1383523200000,2013,11,2013,2,5,7,0.134,0.0327,0.101,6383.18,38,38,38,1,1,1,221.3,221.3,221.3,167.3,167.3,54,54,54,0,0,0,0.244,0.244,0.244,167.3,167.3,167.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.102,0.102,0.00997,0.00997,0.00997,0.00039,0.00039,0.00039,0.281,0.281,0.281,0.011,0.011,0.011,25.19,25.19,25.19,0.944,0.944,0.944,0.974,0.974,0.974,0.919,0.919,0.919,39.01,39.01,39.01,38,38,38,0,0,0,0,0,0,0.211,0,0.033,0.24,0.75,0.25,47.6
1384128000000,2013,11,2013,2,6,7,0.145,0.0454,0.0994,6241.19,39.81,39.81,37.15,1,1,1,239.4,221.3,250.4,164.4,146.3,75,75,75,0,0,0,0.314,0.3,0.339,164.4,146.3,175.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.103,0.0963,0.107,0.00972,0.00818,0.0107,0.00038,0.00032,0.00042,0.277,0.244,0.297,0.011,0.0096,0.012,25.09,25,25.23,0.943,0.937,0.947,0.974,0.97,0.978,0.918,0.909,0.926,38.15,33.91,40.72,37.15,32.9,39.81,0,0,0,0,0,0,0.206,0,0.0456,0.31,0.69,0.31,43
