datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1384732800000,2013,11,2013,2,7,7,0.159,0.0454,0.114,7184.19,46.78,46.78,42.76,1,1,1,262.9,251,280.1,187.9,176,75,75,75,0,0,0,0.286,0.268,0.299,187.9,176,205.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.107,0.117,0.0117,0.0107,0.0132,0.00046,0.00042,0.00052,0.319,0.298,0.35,0.013,0.012,0.014,24.93,24.83,25,0.951,0.947,0.956,0.979,0.978,0.98,0.931,0.926,0.937,43.67,40.86,47.73,42.76,39.96,46.78,0,0,0,0,0,0,0.238,0,0.045,0.29,0.72,0.28,45.2
1385337600000,2013,11,2013,2,8,7,0.182,0.0462,0.135,8375.06,55.92,55.92,49.85,2,1,1.4285714285714286,300.2,278.6,341.5,223.7,203.6,76.43,75,85,0,0,0,0.255,0.231,0.269,223.7,203.6,256.5,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.124,0.117,0.136,0.0151,0.0131,0.0201,0.0006,0.00052,0.00081,0.313,0.236,0.368,0.012,0.0094,0.015,24.78,24.62,24.85,0.944,0.922,0.958,0.976,0.97,0.98,0.921,0.895,0.938,39.45,25.58,50.12,38.41,24.81,48.2,0,0,0,0,0,0,0.277,0,0.047,0.25,0.74,0.26,46
1385942400000,2013,12,2013,3,9,7,0.239,0.0514,0.188,11356.9,77.21,77.21,67.6,2,2,2,395.7,356.6,439.4,310.7,271.6,85,85,85,0,0,0,0.215,0.193,0.238,310.7,271.6,354.4,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.155,0.142,0.171,0.0456,0.0272,0.0663,0.0019,0.0011,0.0027,0.353,0.295,0.419,0.014,0.012,0.017,24.27,24,24.52,0.942,0.934,0.949,0.971,0.97,0.975,0.914,0.906,0.925,34.81,30.5,39.59,33.8,29.59,38.61,0,0,0,0,0,0,0.376,0,0.051,0.22,0.79,0.21,47.5
1386547200000,2013,12,2013,3,10,7,0.281,0.0562,0.225,13623.8,83.05,83.05,81.09,2,2,2,465,453.3,477.3,372.1,361.1,92.86,85,96,0,0,0,0.2,0.186,0.21,372.1,361.1,381.3,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.178,0.175,0.182,0.0746,0.0694,0.079,0.0031,0.0029,0.0033,0.446,0.43,0.461,0.018,0.018,0.019,23.86,23.79,23.92,0.951,0.95,0.953,0.979,0.976,0.98,0.931,0.928,0.934,41.42,40.22,42.37,40.55,39.27,41.52,0,0,0,0,0,0,0.451,0,0.056,0.2,0.8,0.2,48.5
1387152000000,2013,12,2013,3,11,7,0.344,0.0581,0.286,16841.1,136.4,136.4,100.2,3,2,2.2857142857142856,568.7,487.6,763.1,472.7,391.6,96,96,96,0,0,0,0.173,0.126,0.197,472.7,391.6,667.1,990,990,990,966.1,965.8,967,23.9,23,24.2,0.222,0.185,0.324,0.128,0.0838,0.247,0.0054,0.0035,0.011,0.573,0.476,0.814,0.024,0.02,0.035,23.28,22.23,23.73,0.955,0.95,0.958,0.979,0.973,0.98,0.935,0.924,0.938,45.28,38.4,50.09,44.21,37.35,48.2,0,0,0,0,0,0,0.557,0,0.058,0.17,0.83,0.17,49
1387756800000,2013,12,2013,3,12,7,0.473,0.0581,0.415,23400.1,144.6,144.6,139.3,3,3,3,781.6,747.4,819.9,685.6,651.4,96,96,96,0,0,0,0.123,0.117,0.128,685.6,651.4,723.9,990,990,990,967,966.9,967.2,23,22.8,23.1,0.335,0.315,0.357,0.259,0.236,0.285,0.011,0.01,0.012,0.845,0.787,0.909,0.037,0.034,0.04,22.13,21.91,22.32,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.44,45.46,49.62,46.43,44.55,48.2,0,0,0,0,0,0,0.774,0,0.058,0.12,0.88,0.12,49.5
1388361600000,2013,12,2013,3,13,7,0.499,0.0702,0.429,23821.2,144.6,144.6,141.8,3,3,3,825.1,803.3,839.1,709.1,679.3,116,96,124,0,0,0,0.141,0.114,0.154,709.1,679.3,743.1,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.351,0.335,0.368,0.275,0.255,0.297,0.012,0.011,0.013,0.887,0.838,0.942,0.039,0.037,0.041,21.91,21.8,22.05,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.6,46.86,50.68,47.26,45.92,48.2,0,0,0,0,0,0,0.788,0,0.07,0.14,0.86,0.14,47.7
1388966400000,2014,1,2013,4,14,7,0.468,0.0736,0.395,22376.1,134.9,134.9,133.2,3,3,3,774.2,763.1,786.5,652.5,647.1,121.7,116,124,0,0,0,0.157,0.15,0.16,652.5,647.1,662.5,990,990,990,967,967,967,23,23,23,0.32,0.315,0.326,0.237,0.233,0.244,0.01,0.01,0.011,0.793,0.782,0.81,0.034,0.034,0.035,22.21,22.14,22.27,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.3,45.04,45.88,44.4,44.13,44.96,0,0,0,0,0,0,0.74,0,0.073,0.16,0.84,0.16,47.8
1389571200000,2014,1,2013,4,15,7,0.477,0.0702,0.407,22969.3,144.1,144.1,136.7,3,3,3,788.4,763.1,832.3,672.4,647.1,116,116,116,0,0,0,0.147,0.139,0.152,672.4,647.1,716.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.33,0.315,0.355,0.25,0.233,0.279,0.011,0.01,0.012,0.825,0.782,0.899,0.036,0.034,0.039,22.12,21.87,22.27,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.5,45.04,49.01,45.57,44.13,48.03,0,0,0,0,0,0,0.76,0,0.07,0.15,0.85,0.15,48.2
1390176000000,2014,1,2013,4,16,7,0.519,0.0702,0.449,24538.1,155.9,155.9,146.1,4,3,3.142857142857143,858.6,832.3,910.4,742.6,716.3,116,116,116,0,0,0,0.135,0.127,0.139,742.6,716.3,794.4,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.373,0.355,0.416,0.296,0.279,0.323,0.013,0.012,0.014,0.932,0.899,0.972,0.041,0.039,0.043,21.73,21.51,21.87,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.93,0.938,48.54,39.93,51.31,46.83,38.96,48.2,0,0,0,0,0,0,0.811,0,0.07,0.14,0.87,0.13,47.3
1390780800000,2014,1,2013,4,17,7,0.6,0.074,0.526,28230.8,174.4,174.4,168,4,4,4,992.2,944.3,1052,869.9,828.3,122.3,116,138,0,0,0,0.123,0.116,0.134,869.9,828.3,914.3,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.486,0.447,0.529,0.36,0.34,0.382,0.016,0.015,0.017,1.08,1.01,1.16,0.049,0.045,0.053,21.06,20.77,21.31,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,42.87,41.29,44.49,42.01,40.42,43.6,0,0,0,0,0,0,0.934,0,0.074,0.12,0.88,0.12,47.1
1391385600000,2014,2,2013,5,18,7,0.702,0.0835,0.619,31681.3,192.8,192.8,188.6,4,4,4,1161,1092,1217,1023,953.9,138,138,138,0,0,0,0.119,0.113,0.126,1023,953.9,1079,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.649,0.566,0.728,0.489,0.401,0.601,0.023,0.018,0.028,1.42,1.23,1.62,0.066,0.056,0.076,20.17,19.79,20.58,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.29,45.99,49.98,47.14,45.07,48.2,0,0,0,0,0,0,1.05,0,0.083,0.12,0.88,0.12,45.1
1391990400000,2014,2,2013,5,19,7,0.793,0.0835,0.664,32338.5,192.8,192.8,192.5,4,4,4,1311,1226,1436,1173,1088,138,138,138,74.57,0,198,0.106,0.0961,0.113,1098,1088,1100,990,990,990,968.9,968.6,969.3,21.1,20.7,21.4,0.787,0.74,0.842,0.644,0.62,0.648,0.03,0.029,0.031,1.73,1.66,1.79,0.082,0.078,0.086,19.39,18.93,19.73,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.78,48.63,50.48,48.12,47.66,48.2,0,0,0,0,0,0,1.07,0,0.129,0.11,0.84,0.16,40.8
1392595200000,2014,2,2013,5,20,7,0.948,0.0835,0.665,31210.9,188.8,188.8,185.8,4,4,4,1568,1484,1670,1430,1346,138,138,138,330,246,432,0.0882,0.0826,0.093,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.887,0.863,0.908,0.648,0.648,0.648,0.032,0.032,0.032,1.83,1.81,1.86,0.09,0.088,0.093,18.46,18.11,18.76,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.39,46.47,48.16,46.44,45.54,47.2,0,0,0,0,0,0,1.03,0,0.283,0.088,0.7,0.3,32.9
1393200000000,2014,2,2013,5,21,7,1.14,0.0961,0.665,29312,180.4,180.4,174.5,4,4,4,1890,1722,1987,1731,1584,158.9,138,211,630.9,484,749,0.0839,0.0695,0.109,1100,1100,1100,990,990,990,970.7,970.2,971.1,19.3,18.9,19.8,0.923,0.913,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.86,1.87,0.097,0.094,0.099,17.39,17.07,17.94,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.51,43.65,46.01,43.62,42.78,45.09,0,0,0,0,0,0,0.969,0,0.475,0.084,0.58,0.42,25.7
1393804800000,2014,3,2013,6,22,7,1.24,0.128,0.665,28427.2,170.5,170.5,169.2,4,4,4,2057,2005,2095,1846,1794,211,211,211,745.6,694,784,0.103,0.101,0.105,1100,1100,1100,990,990,990,971.2,971.1,971.3,18.8,18.7,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.89,16.8,17.01,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.17,42.92,43.5,42.3,42.06,42.63,0,0,0,0,0,0,0.94,0,0.575,0.1,0.54,0.46,22.9
1394409600000,2014,3,2013,6,23,7,1.3,0.101,0.665,28025.9,167.7,167.7,166.8,4,4,4,2150,2116,2229,1983,1905,167.3,160,211,883,805,969,0.0779,0.0718,0.0997,1100,1100,1100,990,990,990,971.5,971.4,971.7,18.5,18.3,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.66,16.47,16.74,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.56,42.05,42.78,41.71,41.21,41.92,0,0,0,0,0,0,0.927,0,0.635,0.078,0.51,0.49,21.6
1395014400000,2014,3,2013,6,24,7,1.45,0.0968,0.665,26952.8,164.1,164.1,160.4,4,4,4,2390,2258,2518,2230,2098,160,160,160,1130,998,1258,0.0671,0.0635,0.0709,1100,1100,1100,990,990,990,972,971.7,972.4,18,17.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.08,15.78,16.4,0.945,0.944,0.946,0.978,0.976,0.98,0.925,0.922,0.927,41,40.17,41.86,40.11,39.22,41.02,0,0,0,0,0,0,0.891,0,0.785,0.067,0.46,0.54,18.6
1395619200000,2014,3,2013,6,25,7,1.73,0.0968,0.665,24749.1,154.8,154.8,147.3,4,4,4,2865,2593,3148,2705,2433,160,160,160,1605,1333,1888,0.0561,0.0508,0.0617,1100,1100,1100,990,990,990,973.2,972.5,973.9,16.8,16.1,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.94,14.25,15.59,0.94,0.937,0.943,0.972,0.97,0.975,0.914,0.908,0.92,37.89,36,39.68,36.83,34.92,38.7,0,0,0,0,0,0,0.818,0,1.065,0.056,0.38,0.62,14.3
1396224000000,2014,3,2013,6,26,7,2.1,0.113,0.665,22250.7,137.7,137.7,132.4,4,4,4,3468,3234,3614,3281,3074,186.6,160,191,2181,1974,2323,0.0538,0.0495,0.0571,1100,1100,1100,990,990,990,974.6,974.1,974.9,15.4,15.1,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.57,13.26,14.07,0.932,0.931,0.935,0.97,0.97,0.97,0.904,0.903,0.907,34.14,33.29,35.49,33.11,32.29,34.43,0,0,0,0,0,0,0.736,0,1.435,0.054,0.32,0.68,10.6
1396828800000,2014,4,2013,7,27,7,2.16,0.133,0.665,21862.4,131.3,131.3,130.1,4,4,4,3571,3520,3614,3351,3263,219.3,191,257,2251,2163,2323,0.0615,0.0528,0.073,1100,1100,1100,990,990,990,974.8,974.7,974.9,15.2,15.1,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.36,13.26,13.46,0.931,0.931,0.932,0.97,0.97,0.97,0.903,0.903,0.904,33.54,33.29,33.83,32.53,32.29,32.82,0,0,0,0,0,0,0.723,0,1.495,0.062,0.31,0.69,10.1
1397433600000,2014,4,2013,7,28,7,2.09,0.155,0.665,22264.4,134.2,134.2,132.5,4,4,4,3464,3389,3508,3207,3132,257,257,257,2107,2032,2151,0.0742,0.0733,0.0758,1100,1100,1100,990,990,990,974.5,974.4,974.6,15.5,15.4,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.58,13.49,13.74,0.932,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,34.16,33.9,34.59,33.13,32.88,33.55,0,0,0,0,0,0,0.736,0,1.425,0.074,0.32,0.68,10.7
1398038400000,2014,4,2013,7,29,7,2.02,0.155,0.665,22716.2,136.2,136.2,135.2,4,4,4,3344,3301,3367,3087,3044,257,257,257,1987,1944,2010,0.0768,0.0763,0.0779,1100,1100,1100,990,990,990,974.3,974.2,974.3,15.7,15.7,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.83,13.79,13.93,0.934,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,34.85,34.72,35.1,33.8,33.68,34.05,0,0,0,0,0,0,0.751,0,1.355,0.077,0.33,0.67,11.2
1398643200000,2014,4,2013,7,30,7,2.02,0.166,0.665,22727.5,136.2,136.2,135.3,4,4,4,3342,3301,3389,3066,3044,275.3,257,289,1967,1944,2000,0.0824,0.0772,0.0861,1100,1100,1100,990,990,990,974.3,974.2,974.4,15.7,15.6,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.84,13.74,13.93,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,34.87,34.59,35.1,33.82,33.55,34.05,0,0,0,0,0,0,0.752,0,1.355,0.082,0.33,0.67,11.3
1399248000000,2014,5,2013,8,31,7,2.08,0.175,0.665,22378.8,134.2,134.2,133.2,4,4,4,3434,3389,3470,3145,3100,289,289,289,2045,2000,2081,0.0842,0.0833,0.0853,1100,1100,1100,990,990,990,974.5,974.4,974.6,15.5,15.4,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.65,13.57,13.74,0.933,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,34.33,34.12,34.59,33.3,33.1,33.55,0,0,0,0,0,0,0.74,0,1.415,0.084,0.32,0.68,10.8
1399852800000,2014,5,2013,8,32,7,2.02,0.175,0.665,22742,137.4,137.4,135.4,4,4,4,3338,3248,3389,3049,2959,289,289,289,1949,1859,2000,0.0866,0.0853,0.089,1100,1100,1100,990,990,990,974.3,974.1,974.4,15.7,15.6,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.85,13.74,14.04,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,34.89,34.59,35.41,33.84,33.55,34.35,0,0,0,0,0,0,0.752,0,1.355,0.087,0.33,0.67,11.3
1400457600000,2014,5,2013,8,33,7,1.88,0.175,0.665,23631.1,143.3,143.3,140.7,4,4,4,3112,3008,3231,2823,2719,289,289,289,1723,1619,1842,0.0929,0.0894,0.0961,1100,1100,1100,990,990,990,973.8,973.5,974.1,16.2,15.9,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.34,14.07,14.59,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.91,36.25,35.51,36.94,35.17,34.44,35.83,0,0,0,0,0,0,0.781,0,1.215,0.093,0.35,0.65,12.6
1401062400000,2014,5,2013,8,34,7,1.7,0.172,0.665,24989.1,152.3,152.3,148.7,4,4,4,2811,2684,2944,2526,2424,284.9,260,289,1426,1324,1555,0.101,0.0969,0.105,1100,1100,1100,990,990,990,973.1,972.8,973.4,16.9,16.6,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.07,14.75,15.37,0.941,0.939,0.942,0.972,0.97,0.974,0.915,0.912,0.918,38.25,37.37,39.08,37.19,36.26,38.07,0,0,0,0,0,0,0.826,0,1.035,0.1,0.39,0.61,14.7
1401667200000,2014,6,2013,9,35,7,1.52,0.157,0.665,26410.8,160.1,160.1,157.2,4,4,4,2506,2404,2620,2246,2144,260,260,260,1146,1044,1260,0.104,0.0992,0.108,1100,1100,1100,990,990,990,972.3,972.1,972.6,17.7,17.4,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.8,15.53,16.05,0.944,0.943,0.945,0.977,0.975,0.978,0.922,0.919,0.924,40.25,39.5,40.92,39.3,38.51,40.02,0,0,0,0,0,0,0.873,0,0.855,0.1,0.44,0.56,17.4
1402272000000,2014,6,2013,9,36,7,1.35,0.157,0.665,27672.3,168.2,168.2,164.7,4,4,4,2231,2095,2358,1971,1835,260,260,260,871.3,735,998,0.117,0.11,0.124,1100,1100,1100,990,990,990,971.7,971.3,972,18.3,18,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.47,16.16,16.8,0.946,0.945,0.947,0.98,0.979,0.98,0.927,0.925,0.928,42.03,41.21,42.92,41.18,40.33,42.06,0,0,0,0,0,0,0.915,0,0.685,0.12,0.49,0.51,20.5
1402876800000,2014,6,2013,9,37,7,1.18,0.157,0.665,28995.6,177.3,177.3,172.6,4,4,4,1947,1808,2074,1687,1548,260,260,260,587,448,714,0.134,0.125,0.144,1100,1100,1100,990,990,990,970.9,970.5,971.3,19.1,18.7,19.5,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.21,16.85,17.65,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.03,43.05,45.23,43.15,42.19,44.32,0,0,0,0,0,0,0.959,0,0.515,0.13,0.56,0.44,24.6
1403481600000,2014,6,2013,9,38,7,0.975,0.157,0.665,30954,188.9,188.9,184.3,4,4,4,1612,1484,1737,1352,1224,260,260,260,252.1,124,377,0.162,0.15,0.175,1100,1100,1100,990,990,990,969.8,969.4,970.3,20.2,19.7,20.6,0.892,0.849,0.916,0.648,0.648,0.648,0.032,0.032,0.033,1.84,1.8,1.86,0.091,0.087,0.094,18.31,17.89,18.77,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47,45.87,48.2,46.06,44.95,47.24,0,0,0,0,0,0,1.02,0,0.31,0.16,0.68,0.32,31.7
1404086400000,2014,6,2013,9,39,7,0.803,0.139,0.648,31988.3,192.8,192.8,190.4,4,4,4,1328,1239,1456,1099,1015,229.1,224,260,27.14,0,96,0.173,0.16,0.181,1072,1015,1100,990,990,990,968.9,968.7,969.3,21.1,20.7,21.3,0.758,0.662,0.838,0.584,0.456,0.648,0.028,0.021,0.031,1.64,1.4,1.79,0.078,0.066,0.086,19.43,18.87,19.95,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.66,47.4,49.54,47.6,46.45,48.2,0,0,0,0,0,0,1.06,0,0.155,0.17,0.81,0.19,39.8
1404691200000,2014,7,2013,10,40,7,0.677,0.135,0.542,28345.9,181.6,181.6,168.7,4,4,4,1120,1030,1206,895.9,805.6,224,224,224,0,0,0,0.201,0.186,0.218,895.9,805.6,982,990,990,990,968.3,968,968.5,21.7,21.5,22,0.531,0.447,0.613,0.373,0.329,0.414,0.017,0.015,0.019,1.15,0.991,1.3,0.053,0.045,0.061,20.57,20.15,21.02,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,43.09,39.56,46.34,42.18,38.57,45.41,0,0,0,0,0,0,0.937,0,0.135,0.2,0.8,0.2,41.9
1405296000000,2014,7,2013,10,41,7,0.563,0.135,0.427,23193.7,144.6,144.6,138.1,3,3,3,930.6,861.7,1002,706.6,637.7,224,224,224,0,0,0,0.241,0.224,0.26,706.6,637.7,778.1,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.367,0.323,0.422,0.272,0.227,0.316,0.012,0.01,0.014,0.899,0.779,1.03,0.04,0.034,0.046,21.48,21.07,21.87,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,47.4,43.56,51.25,46.02,42.69,48.2,0,0,0,0,0,0,0.767,0,0.136,0.24,0.76,0.24,41.2
1405900800000,2014,7,2013,10,42,7,0.473,0.135,0.337,18988.3,123,123,113,3,3,3,781.4,733.2,832.3,557.4,509.2,224,224,224,0,0,0,0.287,0.269,0.306,557.4,509.2,608.3,990,990,990,967,966.8,967.2,23,22.8,23.2,0.277,0.25,0.306,0.173,0.141,0.207,0.0076,0.0061,0.0091,0.644,0.563,0.73,0.028,0.024,0.032,22.33,22.04,22.6,0.951,0.947,0.954,0.974,0.97,0.98,0.926,0.919,0.935,38.68,35.64,41.83,37.68,34.57,40.99,0,0,0,0,0,0,0.628,0,0.136,0.29,0.71,0.29,40.1
1406505600000,2014,7,2013,10,43,7,0.402,0.122,0.28,16036.3,96.4,96.4,95.45,2,2,2,665,613.6,716.2,462.8,439.6,202.1,173,224,0,0,0,0.303,0.269,0.338,462.8,439.6,492.2,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.222,0.209,0.24,0.117,0.106,0.131,0.005,0.0045,0.0057,0.594,0.556,0.646,0.025,0.024,0.028,22.85,22.59,23.09,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.938,49.61,47.22,52.13,47.73,46.28,48.2,0,0,0,0,0,0,0.53,0,0.122,0.3,0.7,0.3,39.9
1407110400000,2014,8,2013,11,44,7,0.342,0.105,0.237,14084.6,91.44,91.44,83.84,2,2,2,564.9,540.2,602.6,391.9,367.2,173,173,173,0,0,0,0.307,0.287,0.32,391.9,367.2,429.6,990,990,990,966.1,966,966.3,23.9,23.7,24,0.192,0.183,0.205,0.084,0.0723,0.102,0.0035,0.003,0.0043,0.483,0.446,0.539,0.02,0.019,0.023,23.38,23.15,23.52,0.953,0.951,0.957,0.979,0.977,0.98,0.933,0.929,0.938,42.82,40.27,46.65,41.92,39.33,45.72,0,0,0,0,0,0,0.466,0,0.105,0.31,0.69,0.31,41.2
1407715200000,2014,8,2013,11,45,7,0.302,0.0968,0.206,12238.6,79.71,79.71,72.85,2,2,2,499.8,477.3,531,339.8,317.3,160,160,160,0,0,0,0.321,0.301,0.335,339.8,317.3,371,990,990,990,965.8,965.7,966,24.2,24,24.3,0.172,0.164,0.183,0.0594,0.0488,0.0741,0.0025,0.002,0.0031,0.404,0.37,0.45,0.017,0.015,0.019,23.75,23.56,23.88,0.947,0.944,0.951,0.972,0.97,0.978,0.921,0.915,0.93,37.46,35.06,40.77,36.42,34.01,39.86,0,0,0,0,0,0,0.405,0,0.096,0.32,0.68,0.32,40.5
1408320000000,2014,8,2013,11,46,7,0.276,0.0968,0.179,10663.6,67.38,67.38,63.47,2,2,2,455.7,439.4,474.2,295.7,279.4,160,160,160,0,0,0,0.351,0.337,0.364,295.7,279.4,314.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.157,0.151,0.163,0.0386,0.0309,0.0473,0.0016,0.0013,0.0019,0.338,0.313,0.365,0.014,0.013,0.015,24.01,23.9,24.11,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.915,32.72,30.93,34.73,31.74,30,33.69,0,0,0,0,0,0,0.353,0,0.097,0.35,0.65,0.35,38.6
1408924800000,2014,8,2013,11,47,7,0.25,0.0968,0.154,9166.61,57.4,57.4,54.56,2,2,2,414.1,398.5,427.3,254.1,238.5,160,160,160,0,0,0,0.387,0.374,0.402,254.1,238.5,267.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.137,0.147,0.0198,0.016,0.0252,0.00081,0.00065,0.001,0.276,0.256,0.295,0.011,0.01,0.012,24.26,24.18,24.35,0.93,0.926,0.934,0.97,0.97,0.97,0.903,0.898,0.906,28.13,26.37,29.59,27.28,25.57,28.7,0,0,0,0,0,0,0.303,0,0.096,0.39,0.62,0.38,36.7
1409529600000,2014,9,2013,12,48,7,0.229,0.0696,0.159,9586.07,59.4,59.4,57.06,2,2,2,378.4,364.9,389.3,263.4,249.9,115,115,115,0,0,0,0.304,0.295,0.315,263.4,249.9,274.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.142,0.137,0.145,0.0233,0.017,0.0285,0.00094,0.00069,0.0012,0.285,0.265,0.301,0.012,0.011,0.012,24.42,24.35,24.51,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.902,0.907,29.41,27.91,30.62,28.53,27.07,29.7,0,0,0,0,0,0,0.317,0,0.07,0.3,0.69,0.31,41.9
1410134400000,2014,9,2013,12,49,7,0.211,0.0696,0.141,8471.37,54.15,54.15,50.42,2,1,1.5714285714285714,348.3,335.5,364.9,233.3,220.5,115,115,115,0,0,0,0.331,0.315,0.343,233.3,220.5,249.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.131,0.126,0.137,0.0156,0.0145,0.017,0.00063,0.00058,0.00069,0.311,0.242,0.392,0.013,0.0097,0.016,24.55,24.5,24.64,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.895,0.94,37.42,25.58,52.19,35.54,24.82,48.2,0,0,0,0,0,0,0.28,0,0.07,0.33,0.67,0.33,40.1
1410739200000,2014,9,2013,12,50,7,0.194,0.0696,0.124,7798.43,48.2,48.2,46.42,1,1,1,320.7,311,332.7,205.7,196,115,115,115,0,0,0,0.359,0.346,0.37,205.7,196,217.7,990,990,990,965,965,965.1,25,24.9,25,0.121,0.118,0.125,0.0132,0.0124,0.0143,0.00053,0.0005,0.00057,0.355,0.337,0.376,0.014,0.013,0.015,24.64,24.56,24.71,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.51,45.28,50.21,46.42,44.37,48.2,0,0,0,0,0,0,0.258,0,0.07,0.36,0.64,0.36,40.2
1411344000000,2014,9,2013,12,51,7,0.179,0.0696,0.11,6889.72,43.4,43.4,41.01,1,1,1,296.5,290.5,306.7,181.5,175.5,115,115,115,0,0,0,0.388,0.375,0.396,181.5,175.5,191.7,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.113,0.111,0.116,0.0112,0.0107,0.012,0.00045,0.00042,0.00048,0.311,0.301,0.33,0.012,0.012,0.013,24.8,24.74,24.84,0.949,0.947,0.952,0.979,0.977,0.98,0.929,0.925,0.933,41.9,40.49,44.28,41.01,39.56,43.4,0,0,0,0,0,0,0.228,0,0.069,0.39,0.61,0.39,38.5
1411948800000,2014,9,2013,12,52,7,0.172,0.0583,0.113,7138.68,45.25,45.25,42.49,1,1,1,283.7,278.6,290.5,187.3,172.9,96.43,89,115,0,0,0,0.339,0.309,0.4,187.3,172.9,198.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.117,0.0117,0.0104,0.0127,0.00046,0.00042,0.0005,0.32,0.296,0.34,0.013,0.012,0.014,24.84,24.81,24.86,0.951,0.946,0.954,0.979,0.976,0.98,0.931,0.923,0.935,43.4,39.87,46.17,42.49,38.9,45.25,0,0,0,0,0,0,0.236,0,0.059,0.34,0.66,0.34,41.5
1412553600000,2014,10,2014,1,1,7,0.156,0.0538,0.102,6383.15,41.02,41.02,37.99,1,1,1,257.5,246.7,269.6,168.5,157.7,89,89,89,0,0,0,0.346,0.33,0.361,168.5,157.7,180.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.102,0.11,0.0101,0.00916,0.0111,0.0004,0.00036,0.00044,0.286,0.267,0.308,0.011,0.011,0.012,24.99,24.91,25.05,0.945,0.941,0.949,0.974,0.97,0.98,0.92,0.913,0.93,39,36.48,41.85,37.99,35.39,41.02,0,0,0,0,0,0,0.211,0,0.054,0.34,0.65,0.35,40.9
1413158400000,2014,10,2014,1,2,7,0.148,0.0538,0.0938,5846.99,35.39,35.39,34.8,1,1,1,244.1,243.7,246.7,155.1,154.7,89,89,89,0,0,0,0.364,0.361,0.365,155.1,154.7,157.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.101,0.102,0.00894,0.0089,0.00916,0.00035,0.00035,0.00036,0.262,0.261,0.267,0.01,0.01,0.011,25.07,25.05,25.08,0.941,0.94,0.941,0.97,0.97,0.97,0.912,0.912,0.913,35.88,35.78,36.48,34.8,34.71,35.39,0,0,0,0,0,0,0.193,0,0.0542,0.36,0.63,0.37,39.5
1413763200000,2014,10,2014,1,3,7,0.144,0.0538,0.0904,5633.23,34.71,34.71,33.53,1,1,1,238.5,235.3,243.7,149.5,146.3,89,89,89,0,0,0,0.373,0.365,0.378,149.5,146.3,154.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0992,0.0981,0.101,0.00846,0.00818,0.0089,0.00033,0.00032,0.00035,0.252,0.246,0.261,0.0099,0.0097,0.01,25.12,25.08,25.14,0.939,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.912,34.57,33.81,35.78,33.53,32.79,34.71,0,0,0,0,0,0,0.186,0,0.0536,0.37,0.63,0.37,39.1
1414368000000,2014,10,2014,1,4,7,0.148,0.0531,0.0952,5938.43,37.58,37.58,35.35,1,1,1,245.3,240.7,251.7,157.4,151.7,87.86,85,89,0,0,0,0.358,0.338,0.37,157.4,151.7,166.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.1,0.105,0.00913,0.00864,0.00992,0.00036,0.00034,0.00039,0.266,0.256,0.282,0.011,0.01,0.011,25.06,25.01,25.1,0.941,0.939,0.944,0.97,0.97,0.973,0.913,0.911,0.919,36.42,35.08,38.62,35.35,34.03,37.58,0,0,0,0,0,0,0.196,0,0.0528,0.36,0.64,0.36,40.1
1414972800000,2014,11,2014,2,5,7,0.148,0.0514,0.0964,6019.1,37.58,37.58,35.83,1,1,1,244.4,240.7,251.7,159.4,155.7,85,85,85,0,0,0,0.348,0.338,0.353,159.4,155.7,166.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.101,0.105,0.0093,0.00898,0.00992,0.00037,0.00035,0.00039,0.269,0.263,0.282,0.011,0.01,0.011,25.06,25.01,25.09,0.942,0.941,0.944,0.971,0.97,0.973,0.914,0.913,0.919,36.91,36.05,38.62,35.83,34.96,37.58,0,0,0,0,0,0,0.199,0,0.0516,0.35,0.65,0.35,40.7
1415577600000,2014,11,2014,2,6,7,0.155,0.0462,0.108,6841.34,42.48,42.48,40.72,1,1,1,255.6,251.7,261.5,179.2,166.7,76.43,75,85,0,0,0,0.299,0.287,0.338,179.2,166.7,186.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.105,0.111,0.011,0.00992,0.0116,0.00043,0.00039,0.00046,0.304,0.282,0.316,0.012,0.011,0.013,24.97,24.94,25.01,0.948,0.944,0.95,0.979,0.973,0.98,0.928,0.919,0.931,41.61,38.62,43.34,40.72,37.58,42.48,0,0,0,0,0,0,0.226,0,0.047,0.3,0.7,0.3,44.1
1416182400000,2014,11,2014,2,7,7,0.165,0.0454,0.12,7563.85,48.2,48.2,45.02,1,1,1,272.7,260,287.9,197.7,185,75,75,75,0,0,0,0.275,0.261,0.288,197.7,185,212.9,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.114,0.11,0.12,0.0126,0.0115,0.0138,0.0005,0.00045,0.00055,0.337,0.314,0.364,0.013,0.012,0.014,24.87,24.79,24.95,0.953,0.95,0.957,0.98,0.98,0.98,0.934,0.931,0.938,45.99,42.99,49.52,45.02,42.13,48.2,0,0,0,0,0,0,0.25,0,0.045,0.28,0.73,0.27,45.8
1416787200000,2014,11,2014,2,8,7,0.179,0.0454,0.133,8165.7,49.62,49.62,48.61,2,1,1.2857142857142858,295.5,290.5,302.6,220.5,215.5,75,75,75,0,0,0,0.254,0.248,0.258,220.5,215.5,227.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.123,0.121,0.125,0.0145,0.0141,0.0151,0.00058,0.00056,0.0006,0.333,0.236,0.378,0.013,0.0094,0.015,24.78,24.74,24.85,0.948,0.922,0.958,0.977,0.97,0.98,0.926,0.895,0.939,43.46,25.58,51.35,41.52,24.81,48.2,0,0,0,0,0,0,0.27,0,0.046,0.25,0.74,0.26,45.6
1417392000000,2014,12,2014,3,9,7,0.201,0.0514,0.15,9063.15,58.43,58.43,53.95,2,1,1.8571428571428572,332.7,306.7,353.1,247.7,221.7,85,85,85,0,0,0,0.256,0.241,0.277,247.7,221.7,268.1,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.133,0.124,0.14,0.0191,0.0146,0.0256,0.00077,0.00058,0.001,0.283,0.24,0.38,0.011,0.0096,0.015,24.65,24.54,24.79,0.933,0.923,0.959,0.971,0.97,0.98,0.907,0.895,0.939,31.61,25.75,51.45,30.42,24.98,48.2,0,0,0,0,0,0,0.3,0,0.051,0.26,0.75,0.25,45.1
1417996800000,2014,12,2014,3,10,7,0.219,0.0514,0.168,10168.2,64.06,64.06,60.52,2,2,2,362.8,356.6,379.2,277.8,271.6,85,85,85,0,0,0,0.234,0.224,0.238,277.8,271.6,294.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.144,0.142,0.15,0.0301,0.0272,0.0379,0.0012,0.0011,0.0015,0.304,0.295,0.329,0.012,0.012,0.013,24.48,24.38,24.52,0.935,0.934,0.939,0.97,0.97,0.97,0.907,0.906,0.911,31.2,30.5,33.02,30.26,29.59,32.03,0,0,0,0,0,0,0.336,0,0.051,0.23,0.77,0.23,46.4
1418601600000,2014,12,2014,3,11,7,0.237,0.0514,0.185,11207.1,70.23,70.23,66.71,2,2,2,391.6,379.2,408.3,306.6,294.2,85,85,85,0,0,0,0.217,0.208,0.224,306.6,294.2,323.3,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.154,0.15,0.16,0.0437,0.0379,0.0516,0.0018,0.0015,0.0021,0.347,0.329,0.372,0.014,0.013,0.015,24.3,24.19,24.38,0.941,0.939,0.944,0.97,0.97,0.97,0.913,0.911,0.916,34.39,33.02,36.2,33.35,32.03,35.12,0,0,0,0,0,0,0.371,0,0.052,0.22,0.78,0.22,47.3
1419206400000,2014,12,2014,3,12,7,0.277,0.0514,0.225,13639.1,84.88,84.88,81.18,2,2,2,457.3,427.3,474.2,372.3,342.3,85,85,85,0,0,0,0.186,0.179,0.199,372.3,342.3,389.2,990,990,990,965.7,965.5,965.7,24.3,24.3,24.5,0.177,0.167,0.183,0.0747,0.0606,0.0827,0.0031,0.0025,0.0034,0.446,0.401,0.471,0.018,0.016,0.019,23.9,23.79,24.08,0.951,0.947,0.954,0.978,0.972,0.98,0.93,0.921,0.935,41.5,38.27,43.31,40.59,37.21,42.44,0,0,0,0,0,0,0.451,0,0.052,0.19,0.81,0.19,49.2
1419811200000,2014,12,2014,3,13,7,0.299,0.0569,0.242,14617.3,89.4,89.4,87.01,2,2,2,494.4,477.3,513.7,400.3,389.2,94.14,85,101,0,0,0,0.19,0.174,0.206,400.3,389.2,412.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.188,0.184,0.192,0.0879,0.0827,0.0938,0.0036,0.0034,0.0039,0.488,0.472,0.507,0.02,0.02,0.021,23.69,23.58,23.78,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.39,43.17,45.61,43.5,42.3,44.7,0,0,0,0,0,0,0.483,0,0.057,0.19,0.81,0.19,48.9
1420416000000,2015,1,2014,4,14,7,0.334,0.0611,0.273,15949.7,96.4,96.4,94.94,2,2,2,552.7,519.2,572.7,451.7,418.2,101,101,101,0,0,0,0.183,0.176,0.195,451.7,418.2,471.7,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.206,0.194,0.213,0.112,0.0964,0.122,0.0047,0.004,0.0051,0.566,0.516,0.596,0.024,0.021,0.025,23.35,23.23,23.55,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.47,46.17,51.39,47.47,45.25,48.2,0,0,0,0,0,0,0.527,0,0.061,0.18,0.82,0.18,47.8
1421020800000,2015,1,2014,4,15,7,0.369,0.0611,0.308,17744.5,110.9,110.9,105.6,3,2,2.857142857142857,610.4,578.9,634.6,509.4,477.9,101,101,101,0,0,0,0.166,0.159,0.174,509.4,477.9,533.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.234,0.216,0.248,0.142,0.125,0.157,0.006,0.0052,0.0067,0.564,0.514,0.606,0.024,0.022,0.025,23.1,22.97,23.23,0.949,0.945,0.956,0.972,0.97,0.98,0.922,0.917,0.937,38.97,35.06,51.96,37.5,34.01,48.2,0,0,0,0,0,0,0.587,0,0.061,0.17,0.83,0.17,48.1
1421625600000,2015,1,2014,4,16,7,0.419,0.0611,0.358,20576.6,130.1,130.1,122.5,3,3,3,692.9,642.9,733.2,591.9,541.9,101,101,101,0,0,0,0.146,0.138,0.157,591.9,541.9,632.2,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.281,0.253,0.304,0.196,0.163,0.223,0.0084,0.0069,0.0096,0.686,0.602,0.754,0.029,0.026,0.033,22.64,22.41,22.93,0.953,0.95,0.956,0.978,0.973,0.98,0.932,0.924,0.937,41.75,38.58,44.27,40.83,37.54,43.38,0,0,0,0,0,0,0.68,0,0.061,0.15,0.85,0.15,49.1
1422230400000,2015,1,2014,4,17,7,0.461,0.0624,0.398,22634.7,137.4,137.4,134.7,3,3,3,761.7,741.1,774.5,658.5,640.1,103.1,101,116,0,0,0,0.135,0.13,0.15,658.5,640.1,673.5,990,990,990,966.9,966.9,967,23.1,23,23.1,0.319,0.308,0.327,0.241,0.229,0.251,0.01,0.0099,0.011,0.799,0.768,0.824,0.035,0.033,0.036,22.25,22.18,22.37,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.83,44.74,46.73,44.91,43.85,45.8,0,0,0,0,0,0,0.749,0,0.063,0.14,0.86,0.14,49.1
1422835200000,2015,2,2014,5,18,7,0.488,0.0702,0.418,23506.8,143.4,143.4,139.9,3,3,3,807.1,781.2,828,691.1,665.2,116,116,116,0,0,0,0.143,0.14,0.148,691.1,665.2,712,990,990,990,967.1,967,967.2,22.9,22.8,23,0.339,0.324,0.351,0.263,0.245,0.277,0.011,0.011,0.012,0.855,0.812,0.891,0.037,0.035,0.039,22.02,21.9,22.16,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.59,46.11,48.77,46.64,45.19,47.8,0,0,0,0,0,0,0.777,0,0.07,0.14,0.86,0.14,48.2
1423440000000,2015,2,2014,5,19,7,0.514,0.0702,0.444,24268.4,144.6,144.6,144.5,3,3,3,850.7,832.3,874.5,734.7,716.3,116,116,116,0,0,0,0.136,0.133,0.139,734.7,716.3,758.5,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.365,0.353,0.381,0.291,0.279,0.306,0.013,0.012,0.014,0.929,0.898,0.97,0.041,0.039,0.043,21.77,21.63,21.87,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.02,49.01,51.31,48.15,48.03,48.2,0,0,0,0,0,0,0.803,0,0.07,0.14,0.86,0.14,47.2
1424044800000,2015,2,2014,5,20,7,0.564,0.0702,0.494,26509.8,164.6,164.6,157.8,4,3,3.7142857142857144,932.6,874.5,961.7,816.6,758.5,116,116,116,0,0,0,0.125,0.121,0.133,816.6,758.5,845.7,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.435,0.381,0.461,0.334,0.306,0.348,0.015,0.014,0.016,1.01,0.97,1.04,0.045,0.043,0.047,21.36,21.22,21.63,0.955,0.954,0.957,0.98,0.978,0.98,0.935,0.933,0.937,44.51,40.89,52.13,42.89,39.99,48.2,0,0,0,0,0,0,0.877,0,0.07,0.12,0.88,0.12,47
1424649600000,2015,2,2014,5,21,7,0.602,0.074,0.528,28330.5,173.1,173.1,168.6,4,4,4,995.7,971.7,1042,873.4,855.7,122.3,116,160,0,0,0,0.123,0.114,0.154,873.4,855.7,901.6,990,990,990,967.9,967.8,968,22.1,22,22.2,0.488,0.47,0.512,0.362,0.353,0.375,0.016,0.016,0.017,1.09,1.05,1.13,0.049,0.047,0.051,21.04,20.86,21.16,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,43.02,42.38,44.17,42.16,41.53,43.28,0,0,0,0,0,0,0.937,0,0.074,0.12,0.88,0.12,47.1
1425254400000,2015,3,2014,6,22,7,0.653,0.0968,0.556,29301.1,181.1,181.1,174.4,4,4,4,1079,1049,1124,918.9,889.2,160,160,160,0,0,0,0.148,0.142,0.152,918.9,889.2,964.3,990,990,990,968.1,968.1,968.3,21.9,21.7,21.9,0.538,0.511,0.58,0.384,0.369,0.406,0.018,0.017,0.019,1.17,1.12,1.25,0.054,0.051,0.058,20.68,20.46,20.82,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.49,43.36,46.21,43.6,42.49,45.28,0,0,0,0,0,0,0.969,0,0.097,0.15,0.85,0.15,44.9
1425859200000,2015,3,2014,6,23,7,0.699,0.0743,0.625,31940.8,192.8,192.8,190.1,4,4,4,1156,1129,1170,1033,968.8,122.9,108,160,0,0,0,0.107,0.0923,0.142,1033,968.8,1062,990,990,990,968.4,968.3,968.4,21.6,21.6,21.7,0.66,0.584,0.698,0.508,0.408,0.563,0.024,0.019,0.026,1.45,1.26,1.55,0.067,0.058,0.072,20.16,20.01,20.43,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,48.76,46.37,49.78,47.53,45.45,48.2,0,0,0,0,0,0,1.06,0,0.074,0.11,0.89,0.11,45.7
1426464000000,2015,3,2014,6,24,7,0.711,0.0653,0.646,32390.4,192.8,192.8,192.8,4,4,4,1176,1160,1201,1068,1052,108,108,108,0,0,0,0.0918,0.09,0.0931,1068,1052,1093,990,990,990,968.5,968.4,968.5,21.5,21.5,21.6,0.706,0.682,0.742,0.576,0.54,0.631,0.027,0.025,0.029,1.58,1.51,1.67,0.073,0.07,0.078,19.97,19.8,20.08,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.93,49.48,50.62,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.065,0.092,0.91,0.09,45.6
1427068800000,2015,3,2014,6,25,7,0.752,0.0653,0.665,32390.4,192.8,192.8,192.8,4,4,4,1244,1206,1275,1136,1098,108,108,108,36,0,67,0.0869,0.0847,0.0896,1100,1098,1100,990,990,990,968.7,968.5,968.8,21.3,21.2,21.5,0.768,0.75,0.781,0.647,0.643,0.648,0.03,0.03,0.031,1.71,1.69,1.73,0.08,0.079,0.081,19.62,19.51,19.76,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.47,50.18,50.77,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.087,0.087,0.88,0.12,43.1
1427673600000,2015,3,2014,6,26,7,0.783,0.0718,0.665,32390.4,192.8,192.8,192.8,4,4,4,1295,1285,1304,1176,1162,118.7,108,123,76.29,62,81,0.0917,0.0841,0.0957,1100,1100,1100,990,990,990,968.8,968.8,968.9,21.2,21.1,21.2,0.791,0.783,0.795,0.648,0.648,0.648,0.031,0.031,0.031,1.74,1.73,1.74,0.082,0.082,0.082,19.43,19.4,19.47,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.934,0.935,49.98,49.89,50.09,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.118,0.092,0.85,0.15,41.4
1428278400000,2015,4,2014,7,27,7,0.798,0.0744,0.665,32390.4,192.8,192.8,192.8,4,4,4,1319,1313,1333,1196,1190,123,123,123,95.43,90,110,0.0932,0.0923,0.0936,1100,1100,1100,990,990,990,968.9,968.9,968.9,21.1,21.1,21.1,0.803,0.801,0.808,0.648,0.648,0.648,0.031,0.031,0.031,1.75,1.75,1.76,0.083,0.083,0.083,19.35,19.3,19.37,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.74,49.61,49.8,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.133,0.093,0.83,0.17,40.6
1428883200000,2015,4,2014,7,28,7,0.804,0.0744,0.665,32390.4,192.8,192.8,192.8,4,4,4,1329,1319,1333,1206,1196,123,123,123,106,96,110,0.0926,0.0923,0.0932,1100,1100,1100,990,990,990,968.9,968.9,968.9,21.1,21.1,21.1,0.807,0.804,0.808,0.648,0.648,0.648,0.031,0.031,0.031,1.76,1.75,1.76,0.083,0.083,0.083,19.31,19.3,19.34,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.65,49.61,49.74,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.139,0.093,0.83,0.17,40.3
1429488000000,2015,4,2014,7,29,7,0.792,0.0744,0.665,32390.4,192.8,192.8,192.8,4,4,4,1309,1298,1319,1186,1175,123,123,123,86.14,75,96,0.0939,0.0932,0.0948,1100,1100,1100,990,990,990,968.9,968.8,968.9,21.1,21.1,21.2,0.799,0.794,0.804,0.648,0.648,0.648,0.031,0.031,0.031,1.75,1.74,1.75,0.083,0.082,0.083,19.38,19.34,19.42,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.934,49.84,49.74,49.95,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.127,0.094,0.84,0.16,40.9
1430092800000,2015,4,2014,7,30,7,0.791,0.0866,0.665,32390.4,192.8,192.8,192.8,4,4,4,1308,1298,1319,1165,1143,143.1,123,170,65.14,43,90,0.109,0.0936,0.129,1100,1100,1100,990,990,990,968.9,968.8,968.9,21.1,21.1,21.2,0.791,0.785,0.801,0.648,0.648,0.648,0.031,0.031,0.031,1.74,1.73,1.75,0.082,0.082,0.083,19.39,19.36,19.42,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.934,49.86,49.79,49.95,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.126,0.11,0.84,0.16,40.9
1430697600000,2015,5,2014,8,31,7,0.829,0.103,0.665,32354.1,192.8,192.8,192.6,4,4,4,1371,1333,1397,1201,1163,170,170,170,101.6,63,127,0.124,0.122,0.128,1100,1100,1100,990,990,990,969.1,968.9,969.2,20.9,20.8,21.1,0.81,0.794,0.822,0.648,0.648,0.648,0.031,0.031,0.031,1.76,1.74,1.77,0.084,0.083,0.085,19.17,19.08,19.31,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.27,49.02,49.65,48.15,48.04,48.2,0,0,0,0,0,0,1.07,0,0.164,0.12,0.8,0.2,39
1431302400000,2015,5,2014,8,32,7,0.873,0.103,0.665,31980.7,191.5,191.5,190.4,4,4,4,1444,1416,1456,1274,1246,170,170,170,174.6,146,186,0.118,0.117,0.12,1100,1100,1100,990,990,990,969.3,969.2,969.3,20.7,20.7,20.8,0.841,0.827,0.846,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.78,1.79,0.086,0.085,0.087,18.91,18.86,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.56,48.45,48.84,47.59,47.48,47.87,0,0,0,0,0,0,1.06,0,0.208,0.12,0.76,0.24,36.6
1431907200000,2015,5,2014,8,33,7,0.885,0.103,0.665,31863.5,189.9,189.9,189.7,4,4,4,1463,1456,1466,1293,1286,170,170,170,193.1,186,196,0.116,0.116,0.117,1100,1100,1100,990,990,990,969.4,969.3,969.4,20.6,20.6,20.7,0.849,0.846,0.849,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.79,1.8,0.087,0.087,0.087,18.84,18.83,18.86,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.38,48.36,48.45,47.42,47.39,47.48,0,0,0,0,0,0,1.05,0,0.22,0.12,0.75,0.25,36
1432512000000,2015,5,2014,8,34,7,0.84,0.103,0.665,32241.5,192.8,192.8,191.9,4,4,4,1389,1333,1436,1219,1163,170,170,170,118.9,63,166,0.123,0.118,0.128,1100,1100,1100,990,990,990,969.1,968.9,969.3,20.9,20.7,21.1,0.817,0.794,0.838,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.74,1.79,0.085,0.083,0.086,19.11,18.94,19.31,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.1,48.64,49.65,47.98,47.67,48.2,0,0,0,0,0,0,1.07,0,0.175,0.12,0.79,0.21,38.4
1433116800000,2015,6,2014,9,35,7,0.782,0.0835,0.665,32390.4,192.8,192.8,192.8,4,4,4,1294,1261,1319,1156,1123,138,138,138,55.57,23,81,0.107,0.105,0.109,1100,1100,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.785,0.772,0.794,0.648,0.648,0.648,0.031,0.03,0.031,1.73,1.72,1.74,0.082,0.081,0.083,19.44,19.36,19.56,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.01,49.77,50.32,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.117,0.11,0.85,0.15,41.4
1433721600000,2015,6,2014,9,36,7,0.721,0.0997,0.62,31406.6,192.8,192.8,186.9,4,4,4,1191,1129,1246,1026,943.8,164.9,138,185,1.143,0,8,0.139,0.111,0.164,1025,943.8,1100,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.666,0.569,0.764,0.501,0.396,0.648,0.023,0.018,0.03,1.45,1.23,1.71,0.067,0.057,0.08,20.05,19.61,20.47,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.09,45.25,50.47,46.74,44.34,48.2,0,0,0,0,0,0,1.04,0,0.101,0.14,0.86,0.14,43.6
1434326400000,2015,6,2014,9,37,7,0.617,0.112,0.505,26659.3,171.9,171.9,158.7,4,3,3.7142857142857144,1019,944.3,1092,834.5,759.3,185,185,185,0,0,0,0.182,0.169,0.196,834.5,759.3,906.9,990,990,990,968,967.7,968.2,22,21.8,22.3,0.469,0.4,0.535,0.343,0.306,0.378,0.016,0.014,0.017,1.06,0.989,1.16,0.048,0.044,0.053,20.99,20.65,21.33,0.955,0.953,0.957,0.979,0.977,0.98,0.935,0.931,0.937,44.65,40.28,52.08,43.11,39.33,48.2,0,0,0,0,0,0,0.882,0,0.112,0.18,0.82,0.18,43.2
1434931200000,2015,6,2014,9,38,7,0.504,0.112,0.392,21922.1,143.6,143.6,130.5,3,3,3,832.6,763.1,910.4,647.6,578.1,185,185,185,0,0,0,0.223,0.203,0.242,647.6,578.1,725.4,990,990,990,967.2,967,967.5,22.8,22.5,23,0.326,0.286,0.37,0.234,0.187,0.286,0.01,0.0081,0.013,0.793,0.676,0.925,0.035,0.029,0.041,21.98,21.53,22.37,0.955,0.953,0.957,0.979,0.977,0.98,0.936,0.93,0.938,44.41,40.28,48.85,43.5,39.34,47.88,0,0,0,0,0,0,0.725,0,0.112,0.22,0.78,0.22,43.5
1435536000000,2015,6,2014,9,39,7,0.41,0.102,0.308,17385.1,113.6,113.6,103.5,3,2,2.5714285714285716,677.9,630.9,741.1,508.7,467.9,169.3,163,185,0,0,0,0.25,0.235,0.258,508.7,467.9,556.1,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.244,0.22,0.274,0.143,0.12,0.172,0.0061,0.0051,0.0075,0.604,0.551,0.639,0.026,0.024,0.028,22.78,22.5,22.98,0.952,0.947,0.957,0.975,0.97,0.98,0.928,0.918,0.938,43.41,35.83,52.5,41.38,34.76,48.2,0,0,0,0,0,0,0.575,0,0.102,0.25,0.75,0.25,42.4
1436140800000,2015,7,2014,10,40,7,0.346,0.0986,0.248,14725,95.75,95.75,87.65,2,2,2,572.9,531,613.6,409.9,368,163,163,163,0,0,0,0.285,0.266,0.307,409.9,368,450.6,990,990,990,966.2,966,966.4,23.8,23.6,24,0.197,0.182,0.212,0.0925,0.0727,0.112,0.0039,0.003,0.0047,0.509,0.446,0.57,0.021,0.019,0.024,23.31,23.08,23.56,0.955,0.951,0.958,0.98,0.977,0.98,0.935,0.929,0.939,44.74,40.43,48.85,43.82,39.5,47.87,0,0,0,0,0,0,0.487,0,0.098,0.28,0.72,0.28,42.6
1436745600000,2015,7,2014,10,41,7,0.299,0.0986,0.2,11906.6,76.36,76.36,70.87,2,2,2,493.8,470,519.2,330.8,307,163,163,163,0,0,0,0.331,0.314,0.347,330.8,307,356.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.161,0.178,0.0552,0.0439,0.0671,0.0023,0.0018,0.0028,0.39,0.354,0.428,0.016,0.015,0.018,23.79,23.64,23.93,0.946,0.942,0.949,0.971,0.97,0.974,0.918,0.914,0.925,36.49,33.94,39.19,35.44,32.92,38.18,0,0,0,0,0,0,0.394,0,0.099,0.33,0.67,0.33,39.8
1437350400000,2015,7,2014,10,42,7,0.269,0.0986,0.171,10165.8,64.44,64.44,60.51,2,2,2,444.9,427.3,463.3,281.9,264.3,163,163,163,0,0,0,0.367,0.352,0.381,281.9,264.3,300.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.146,0.158,0.0321,0.0237,0.0408,0.0013,0.00097,0.0017,0.317,0.29,0.344,0.013,0.012,0.014,24.08,23.97,24.19,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.19,29.24,33.22,30.26,28.37,32.22,0,0,0,0,0,0,0.336,0,0.098,0.37,0.64,0.36,37.8
1437955200000,2015,7,2014,10,43,7,0.247,0.0936,0.153,9165.7,57.07,57.07,54.56,2,2,2,408.5,389.3,427.3,253.8,240.1,154.7,134,163,0,0,0,0.378,0.336,0.404,253.8,240.1,264.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.141,0.137,0.146,0.0196,0.0162,0.0238,0.0008,0.00066,0.00097,0.275,0.258,0.29,0.011,0.01,0.012,24.29,24.19,24.38,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.12,26.53,29.42,27.28,25.74,28.54,0,0,0,0,0,0,0.303,0,0.094,0.38,0.62,0.38,37.1
1438560000000,2015,8,2014,11,44,7,0.228,0.081,0.147,8805.45,54.34,54.34,52.41,2,2,2,376.9,364.9,385.7,242.9,230.9,134,134,134,0,0,0,0.356,0.347,0.367,242.9,230.9,251.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.136,0.131,0.139,0.0165,0.0154,0.0178,0.00067,0.00062,0.00072,0.259,0.245,0.269,0.01,0.0099,0.011,24.46,24.4,24.53,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.896,0.902,27.02,25.64,28.01,26.21,24.87,27.17,0,0,0,0,0,0,0.291,0,0.081,0.36,0.64,0.36,38.6
1439164800000,2015,8,2014,11,45,7,0.211,0.081,0.13,7947.42,48.2,48.2,47.31,1,1,1,348.8,332.7,359.9,214.8,198.7,134,134,134,0,0,0,0.384,0.372,0.403,214.8,198.7,225.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.126,0.12,0.13,0.014,0.0126,0.0149,0.00056,0.00051,0.0006,0.372,0.343,0.392,0.015,0.014,0.016,24.48,24.41,24.59,0.957,0.954,0.959,0.98,0.98,0.98,0.938,0.935,0.94,49.36,45.73,51.84,47.31,44.81,48.2,0,0,0,0,0,0,0.263,0,0.081,0.38,0.62,0.38,37.7
1439769600000,2015,8,2014,11,46,7,0.189,0.081,0.108,6754.67,43.76,43.76,40.21,1,1,1,312.9,302.6,328,178.9,168.6,134,134,134,0,0,0,0.429,0.409,0.443,178.9,168.6,194,990,990,990,965,964.9,965,25,25,25.1,0.113,0.11,0.118,0.011,0.0101,0.0122,0.00044,0.0004,0.00049,0.308,0.29,0.335,0.012,0.012,0.013,24.73,24.62,24.8,0.948,0.945,0.953,0.977,0.973,0.98,0.927,0.92,0.934,41.15,38.75,44.65,40.21,37.72,43.76,0,0,0,0,0,0,0.223,0,0.081,0.43,0.57,0.43,35.7
1440374400000,2015,8,2014,11,47,7,0.177,0.081,0.0961,5950.7,36.83,36.83,35.42,1,1,1,292.9,287.9,299,158.9,153.9,134,134,134,0,0,0,0.458,0.448,0.466,158.9,153.9,165,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.106,0.104,0.108,0.00926,0.00883,0.00977,0.00037,0.00035,0.00039,0.272,0.263,0.283,0.011,0.01,0.011,24.86,24.82,24.89,0.942,0.941,0.944,0.97,0.97,0.972,0.914,0.912,0.917,36.5,35.32,37.91,35.42,34.26,36.83,0,0,0,0,0,0,0.197,0,0.0809,0.46,0.54,0.46,33.6
1440979200000,2015,8,2014,11,48,7,0.166,0.0634,0.102,6407.02,41.26,41.26,38.14,1,1,1,274.2,261.5,284.3,169.3,150.3,104.9,100,134,0,0,0,0.382,0.355,0.471,169.3,150.3,181.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.103,0.111,0.0101,0.00852,0.0112,0.0004,0.00034,0.00045,0.288,0.257,0.31,0.011,0.01,0.012,24.92,24.86,24.98,0.945,0.939,0.949,0.975,0.97,0.98,0.921,0.911,0.93,39.11,34.48,42.1,38.14,33.45,41.26,0,0,0,0,0,0,0.212,0,0.064,0.38,0.61,0.39,38.6
1441584000000,2015,9,2014,12,49,7,0.15,0.0535,0.0963,6017.18,38.66,38.66,35.82,1,1,1,247.7,236.7,260,159.3,143.7,88.43,73,100,0,0,0,0.356,0.3,0.41,159.3,143.7,170.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0975,0.105,0.00929,0.00796,0.0103,0.00037,0.00031,0.0004,0.269,0.242,0.289,0.011,0.0096,0.011,25.05,24.99,25.1,0.942,0.936,0.945,0.972,0.97,0.975,0.915,0.908,0.922,36.86,33.12,39.64,35.82,32.12,38.66,0,0,0,0,0,0,0.199,0,0.0537,0.36,0.64,0.36,40.1
1442188800000,2015,9,2014,12,50,7,0.139,0.0442,0.095,5944.42,35.91,35.91,35.38,1,1,1,230.1,226.7,232.5,157.1,153.7,73,73,73,0,0,0,0.317,0.314,0.322,157.1,153.7,159.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0993,0.101,0.00911,0.00881,0.0093,0.00036,0.00035,0.00037,0.264,0.258,0.268,0.01,0.01,0.011,25.15,25.14,25.18,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.914,36.48,35.68,37.02,35.38,34.61,35.91,0,0,0,0,0,0,0.197,0,0.044,0.32,0.68,0.32,42.8
1442793600000,2015,9,2014,12,51,7,0.136,0.0442,0.0917,5736.19,34.61,34.61,34.14,1,1,1,224.7,218.1,226.7,151.7,145.1,73,73,73,0,0,0,0.325,0.322,0.335,151.7,145.1,153.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0986,0.0963,0.0993,0.00864,0.00808,0.00881,0.00034,0.00032,0.00035,0.254,0.243,0.258,0.01,0.0095,0.01,25.2,25.18,25.25,0.939,0.937,0.94,0.97,0.97,0.97,0.911,0.909,0.912,35.2,33.65,35.68,34.14,32.64,34.61,0,0,0,0,0,0,0.19,0,0.0443,0.33,0.67,0.33,42.2
1443398400000,2015,9,2014,12,52,7,0.126,0.039,0.0871,5452.24,34.13,34.13,32.45,1,1,1,208.4,207.1,212.1,144,134.1,64.43,58,73,0,0,0,0.309,0.277,0.352,144,134.1,151.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0951,0.0924,0.097,0.00799,0.00715,0.00859,0.00031,0.00028,0.00034,0.24,0.223,0.252,0.0094,0.0087,0.0099,25.31,25.29,25.33,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,33.46,31.06,35.19,32.45,30.13,34.13,0,0,0,0,0,0,0.18,0,0.0389,0.31,0.69,0.31,43.3
1444003200000,2015,10,2015,1,1,7,0.125,0.0351,0.0895,5611.77,34.13,34.13,33.4,1,1,1,205.9,203.7,209.1,147.9,145.7,58,58,58,0,0,0,0.282,0.277,0.285,147.9,145.7,151.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0959,0.0951,0.097,0.00832,0.00813,0.00859,0.00033,0.00032,0.00034,0.246,0.242,0.252,0.0096,0.0095,0.0099,25.32,25.29,25.34,0.938,0.937,0.939,0.97,0.97,0.97,0.909,0.909,0.911,34.44,33.9,35.19,33.4,32.89,34.13,0,0,0,0,0,0,0.186,0,0.0355,0.28,0.72,0.28,44.9
1444608000000,2015,10,2015,1,2,7,0.12,0.0351,0.0852,5333.28,33.01,33.01,31.75,1,1,1,198.8,190,204.2,140.8,132,58,58,58,0,0,0,0.292,0.284,0.305,140.8,132,146.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0902,0.0953,0.00772,0.00697,0.00818,0.0003,0.00027,0.00032,0.234,0.218,0.243,0.0091,0.0085,0.0095,25.35,25.33,25.36,0.935,0.931,0.937,0.97,0.97,0.97,0.907,0.903,0.909,32.73,30.56,34.03,31.75,29.65,33.01,0,0,0,0,0,0,0.176,0,0.0348,0.29,0.71,0.29,44.4
1445212800000,2015,10,2015,1,3,7,0.112,0.0351,0.0772,4807.51,29.65,29.65,28.62,1,1,1,185.6,179.5,190,127.6,121.5,58,58,58,0,0,0,0.313,0.305,0.323,127.6,121.5,132,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0865,0.0902,0.0066,0.00607,0.00697,0.00026,0.00024,0.00027,0.21,0.199,0.218,0.0082,0.0078,0.0085,25.36,25.36,25.36,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.5,27.97,30.56,28.62,27.13,29.65,0,0,0,0,0,0,0.159,0,0.0348,0.31,0.69,0.31,42.9
1445817600000,2015,10,2015,1,4,7,0.106,0.0347,0.0713,4408.86,26.98,26.98,26.24,1,1,1,175.2,174.9,177,117.8,116.9,57.43,54,58,0,0,0,0.328,0.309,0.332,117.8,116.9,120.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0852,0.0849,0.0859,0.00576,0.00568,0.00602,0.00023,0.00022,0.00024,0.192,0.191,0.198,0.0075,0.0075,0.0077,25.36,25.35,25.36,0.923,0.923,0.926,0.97,0.97,0.97,0.896,0.895,0.898,27.05,26.81,27.81,26.24,26.01,26.98,0,0,0,0,0,0,0.146,0,0.0347,0.33,0.67,0.33,41.6
1446422400000,2015,11,2015,2,5,7,0.109,0.0327,0.0768,4777.8,30.59,30.59,28.44,1,1,1,180.9,174.9,190,126.9,120.9,54,54,54,0,0,0,0.299,0.284,0.309,126.9,120.9,136,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0881,0.0859,0.0913,0.00654,0.00602,0.00731,0.00026,0.00024,0.00029,0.209,0.198,0.225,0.0082,0.0077,0.0088,25.35,25.35,25.36,0.929,0.926,0.933,0.97,0.97,0.97,0.901,0.898,0.905,29.32,27.81,31.54,28.44,26.98,30.59,0,0,0,0,0,0,0.158,0,0.0322,0.3,0.7,0.3,43.8
1447027200000,2015,11,2015,2,6,7,0.121,0.0327,0.0886,5557.18,33.96,33.96,33.08,1,1,1,200.4,189.8,204.2,146.4,135.8,54,54,54,0,0,0,0.27,0.264,0.285,146.4,135.8,150.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0912,0.0963,0.0082,0.00729,0.00852,0.00032,0.00029,0.00033,0.243,0.224,0.25,0.0095,0.0088,0.0098,25.34,25.32,25.36,0.937,0.933,0.939,0.97,0.97,0.97,0.909,0.905,0.91,34.1,31.49,35.01,33.08,30.55,33.96,0,0,0,0,0,0,0.184,0,0.0324,0.27,0.73,0.27,45.9
1447632000000,2015,11,2015,2,7,7,0.126,0.0327,0.0931,5846.65,36.01,36.01,34.8,1,1,1,207.9,204.2,213.2,153.9,150.2,54,54,54,0,0,0,0.26,0.253,0.264,153.9,150.2,159.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0976,0.0963,0.0995,0.00883,0.00852,0.00928,0.00035,0.00033,0.00036,0.257,0.25,0.266,0.01,0.0098,0.01,25.3,25.25,25.32,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.91,0.913,35.88,35.01,37.12,34.8,33.96,36.01,0,0,0,0,0,0,0.193,0,0.0329,0.26,0.74,0.26,46.4
