datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1575244800000,2019,12,2019,3,9,7,0.156,0.0369,0.119,7574.93,47.67,47.67,45.09,1,1,1,258.3,251.7,269.6,197.3,190.7,61,61,61,0,0,0,0.236,0.226,0.242,197.3,190.7,208.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.113,0.111,0.117,0.0125,0.012,0.0135,0.0005,0.00047,0.00053,0.335,0.323,0.355,0.013,0.013,0.014,24.93,24.87,24.97,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.01,44.45,48.64,45.09,43.56,47.67,0,0,0,0,0,0,0.25,0,0.037,0.24,0.76,0.24,48.6
1575849600000,2019,12,2019,3,10,7,0.173,0.0369,0.136,8313.73,52.08,52.08,49.49,2,1,1.4285714285714286,286.2,273.6,299,225.2,212.6,61,61,61,0,0,0,0.213,0.204,0.223,225.2,212.6,238,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.119,0.128,0.0149,0.0138,0.016,0.00059,0.00055,0.00064,0.317,0.237,0.381,0.013,0.0094,0.015,24.84,24.78,24.9,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.43,25.86,52.04,38.51,25.08,48.2,0,0,0,0,0,0,0.275,0,0.037,0.21,0.79,0.21,48.1
1576454400000,2019,12,2019,3,11,7,0.189,0.0345,0.155,9427.49,62.69,62.69,56.12,2,2,2,313.1,299,332.7,256.1,238,57,47,61,0,0,0,0.183,0.141,0.204,256.1,238,285.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.128,0.144,0.0212,0.016,0.0338,0.00085,0.00064,0.0014,0.27,0.247,0.313,0.011,0.0098,0.013,24.76,24.62,24.86,0.93,0.925,0.937,0.97,0.97,0.97,0.902,0.898,0.909,28.93,26.84,32.31,28.06,26.04,31.34,0,0,0,0,0,0,0.312,0,0.034,0.18,0.82,0.18,49.9
1577059200000,2019,12,2019,3,12,7,0.216,0.0284,0.188,11416.2,73.65,73.65,67.95,2,2,2,357.1,338.4,383.4,310.1,291.4,47,47,47,0,0,0,0.132,0.123,0.139,310.1,291.4,336.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.152,0.146,0.162,0.0453,0.0365,0.0578,0.0018,0.0015,0.0023,0.35,0.322,0.389,0.014,0.013,0.016,24.47,24.29,24.59,0.942,0.938,0.946,0.97,0.97,0.972,0.913,0.91,0.919,35.02,32.96,37.9,33.98,31.97,36.82,0,0,0,0,0,0,0.378,0,0.028,0.13,0.87,0.13,52.9
1577664000000,2019,12,2019,3,13,7,0.249,0.0401,0.208,12643.4,79.9,79.9,75.26,2,2,2,410.9,389.3,439.4,344.6,324.5,66.29,47,74,0,0,0,0.161,0.119,0.186,344.6,324.5,365.4,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.166,0.16,0.174,0.0617,0.0521,0.0715,0.0025,0.0021,0.0029,0.403,0.373,0.435,0.016,0.015,0.018,24.15,23.99,24.26,0.947,0.944,0.95,0.973,0.97,0.978,0.922,0.916,0.929,38.66,36.41,40.86,37.63,35.31,39.95,0,0,0,0,0,0,0.418,0,0.041,0.16,0.84,0.16,50.8
1578268800000,2020,1,2019,4,14,7,0.287,0.0448,0.242,14680.5,92.04,92.04,87.38,2,2,2,474.6,446.9,497.5,400.6,372.9,74,74,74,0,0,0,0.156,0.149,0.166,400.6,372.9,423.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.186,0.177,0.195,0.0881,0.075,0.0989,0.0036,0.0031,0.0041,0.488,0.446,0.522,0.02,0.018,0.022,23.78,23.64,23.94,0.955,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.937,44.59,41.66,46.96,43.69,40.81,46.02,0,0,0,0,0,0,0.485,0,0.045,0.16,0.84,0.16,51.2
1578873600000,2020,1,2019,4,15,7,0.321,0.0448,0.276,16116.4,96.4,96.4,95.93,2,2,2,530.1,508.7,553,456.1,434.7,74,74,74,0,0,0,0.14,0.134,0.145,456.1,434.7,479,990,990,990,966,965.9,966.1,24,23.9,24.1,0.206,0.198,0.214,0.114,0.104,0.125,0.0048,0.0043,0.0052,0.571,0.539,0.605,0.024,0.022,0.025,23.44,23.31,23.57,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.18,48.1,52.33,47.97,47.14,48.2,0,0,0,0,0,0,0.533,0,0.045,0.14,0.86,0.14,50.2
1579478400000,2020,1,2019,4,16,7,0.351,0.0448,0.306,17682.6,110.5,110.5,105.3,3,2,2.857142857142857,579.8,555.8,602.6,505.8,481.8,74,74,74,0,0,0,0.128,0.123,0.133,505.8,481.8,528.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.229,0.216,0.242,0.14,0.126,0.154,0.0059,0.0053,0.0065,0.555,0.512,0.61,0.023,0.021,0.026,23.24,23.11,23.36,0.948,0.945,0.956,0.972,0.97,0.98,0.922,0.917,0.937,38.94,35.27,52.58,37.38,34.21,48.2,0,0,0,0,0,0,0.585,0,0.045,0.13,0.87,0.13,50.4
1580083200000,2020,1,2019,4,17,7,0.397,0.0468,0.35,20281.9,127.7,127.7,120.7,3,3,3,656.8,613.6,702.3,579.3,539.6,77.43,74,86,0,0,0,0.118,0.111,0.125,579.3,539.6,616.3,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.271,0.249,0.293,0.188,0.161,0.213,0.008,0.0068,0.0091,0.663,0.595,0.726,0.028,0.025,0.031,22.81,22.56,23.05,0.953,0.95,0.955,0.978,0.973,0.98,0.932,0.924,0.936,41.15,38.62,43.42,40.24,37.58,42.55,0,0,0,0,0,0,0.671,0,0.047,0.12,0.88,0.12,51.1
1580688000000,2020,2,2019,5,18,7,0.455,0.052,0.403,22917.1,140.3,140.3,136.4,3,3,3,751.8,716.2,774.5,665.8,630.2,86,86,86,0,0,0,0.114,0.111,0.12,665.8,630.2,688.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.321,0.301,0.334,0.246,0.222,0.261,0.011,0.0096,0.011,0.809,0.749,0.847,0.035,0.032,0.037,22.28,22.15,22.49,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.4,44.27,47.72,45.47,43.38,46.77,0,0,0,0,0,0,0.758,0,0.052,0.11,0.89,0.11,50.4
1581292800000,2020,2,2019,5,19,7,0.488,0.052,0.436,24132.9,144.6,144.6,143.6,3,3,3,806.3,781.2,832.3,720.3,695.2,86,86,86,0,0,0,0.107,0.103,0.11,720.3,695.2,746.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.352,0.338,0.367,0.282,0.265,0.3,0.012,0.012,0.013,0.901,0.859,0.945,0.039,0.037,0.042,21.97,21.83,22.12,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.51,48.1,50.95,47.88,47.14,48.2,0,0,0,0,0,0,0.798,0,0.052,0.11,0.89,0.11,49.5
1581897600000,2020,2,2019,5,20,7,0.534,0.052,0.482,26288,165.9,165.9,156.5,4,3,3.857142857142857,883.7,846.5,934.1,797.7,760.5,86,86,86,0,0,0,0.0975,0.0921,0.102,797.7,760.5,848.1,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.412,0.378,0.458,0.325,0.307,0.349,0.014,0.014,0.016,0.96,0.91,1.04,0.043,0.04,0.046,21.6,21.33,21.75,0.954,0.952,0.957,0.977,0.975,0.98,0.932,0.928,0.937,42.14,39.38,51.71,40.84,38.39,48.2,0,0,0,0,0,0,0.869,0,0.052,0.097,0.9,0.1,49.2
1582502400000,2020,2,2019,5,21,7,0.68,0.0584,0.608,31201.4,192.8,192.8,185.7,4,4,4,1125,944.3,1333,1028,858.3,96.57,86,160,23.14,0,89,0.0855,0.0674,0.12,1005,858.3,1100,990,990,990,968.3,967.7,968.9,21.7,21.1,22.3,0.637,0.467,0.795,0.502,0.354,0.648,0.023,0.016,0.031,1.41,1.05,1.74,0.065,0.047,0.083,20.3,19.31,21.27,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,47.63,42.73,50.18,46.43,41.88,48.2,0,0,0,0,0,0,1.03,0,0.072,0.086,0.89,0.11,45.9
1583107200000,2020,3,2019,6,22,7,1.14,0.0968,0.665,29636.5,192.5,192.5,176.4,4,4,4,1881,1387,2550,1721,1227,160,160,160,621.6,127,1290,0.0902,0.0627,0.115,1100,1100,1100,990,990,990,970.6,969.1,972.4,19.4,17.6,20.9,0.888,0.82,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.84,1.77,1.87,0.095,0.085,0.11,17.59,15.7,19.11,0.949,0.944,0.953,0.979,0.976,0.98,0.929,0.921,0.934,45.04,39.95,49.11,44.1,38.99,48.13,0,0,0,0,0,0,0.98,0,0.475,0.085,0.58,0.42,26
1583712000000,2020,3,2019,6,23,7,1.94,0.119,0.665,23323.1,152,152,138.8,4,4,4,3214,2695,3875,3018,2535,196.4,160,211,1918,1435,2564,0.0614,0.0544,0.0723,1100,1100,1100,990,990,990,974,972.8,975.4,16,14.6,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.038,0.044,1.87,1.87,1.87,0.12,0.11,0.13,14.16,12.71,15.35,0.936,0.926,0.942,0.971,0.97,0.974,0.909,0.899,0.918,35.74,31.75,39.01,34.71,30.8,37.99,0,0,0,0,0,0,0.771,0,1.275,0.061,0.34,0.66,12
1584316800000,2020,3,2019,6,24,7,2.58,0.128,0.665,19358.5,119.7,119.7,115.2,4,4,4,4258,4032,4390,4047,3821,211,211,211,2947,2721,3079,0.0496,0.0481,0.0523,1100,1100,1100,990,990,990,976.2,975.7,976.4,13.8,13.6,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.045,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.97,11.73,12.39,0.92,0.917,0.923,0.97,0.97,0.97,0.892,0.89,0.896,29.7,29.03,30.85,28.81,28.16,29.93,0,0,0,0,0,0,0.64,0,1.915,0.05,0.26,0.74,7.5
1584921600000,2020,3,2019,6,25,7,2.45,0.128,0.665,20032.5,121.6,121.6,119.2,4,4,4,4057,3945,4175,3846,3734,211,211,211,2746,2634,2864,0.052,0.0505,0.0535,1100,1100,1100,990,990,990,975.8,975.6,976,14.2,14,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.34,12.13,12.56,0.923,0.921,0.925,0.97,0.97,0.97,0.895,0.893,0.897,30.73,30.12,31.34,29.81,29.22,30.4,0,0,0,0,0,0,0.662,0,1.785,0.052,0.27,0.73,8.18
1585526400000,2020,3,2019,6,26,7,2.35,0.147,0.665,20680.3,124.4,124.4,123.1,4,4,4,3880,3823,3945,3636,3566,243.9,211,257,2536,2466,2588,0.0628,0.0542,0.0672,1100,1100,1100,990,990,990,975.4,975.3,975.6,14.6,14.4,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.7,12.56,12.82,0.926,0.925,0.927,0.97,0.97,0.97,0.899,0.897,0.9,31.73,31.34,32.07,30.77,30.4,31.11,0,0,0,0,0,0,0.684,0,1.685,0.063,0.28,0.72,8.8
1586131200000,2020,4,2019,7,27,7,2.46,0.155,0.665,20018.5,120.8,120.8,119.2,4,4,4,4060,3978,4175,3803,3721,257,257,257,2703,2621,2818,0.0633,0.0616,0.0646,1100,1100,1100,990,990,990,975.8,975.6,976,14.2,14,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.34,12.13,12.49,0.923,0.921,0.924,0.97,0.97,0.97,0.895,0.893,0.897,30.71,30.12,31.15,29.79,29.22,30.21,0,0,0,0,0,0,0.662,0,1.795,0.063,0.27,0.73,8.14
1586736000000,2020,4,2019,7,28,7,2.67,0.155,0.665,18863.3,115.2,115.2,112.3,4,4,4,4407,4258,4560,4150,4001,257,257,257,3050,2901,3203,0.0584,0.0564,0.0604,1100,1100,1100,990,990,990,976.4,976.2,976.7,13.6,13.3,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.7,11.42,11.97,0.917,0.914,0.92,0.97,0.97,0.97,0.889,0.887,0.892,28.94,28.16,29.7,28.07,27.31,28.81,0,0,0,0,0,0,0.624,0,2.005,0.058,0.25,0.75,7.06
1587340800000,2020,4,2019,7,29,7,2.78,0.155,0.665,18217.7,109.6,109.6,108.4,4,4,4,4598,4542,4670,4341,4285,257,257,257,3241,3185,3313,0.0559,0.055,0.0566,1100,1100,1100,990,990,990,976.8,976.7,976.9,13.2,13.1,13.3,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.049,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.35,11.22,11.45,0.914,0.912,0.915,0.97,0.97,0.97,0.886,0.885,0.887,27.97,27.6,28.25,27.11,26.65,27.4,0,0,0,0,0,0,0.602,0,2.115,0.056,0.24,0.76,6.55
1587945600000,2020,4,2019,7,30,7,2.67,0.168,0.665,18853.4,114.1,114.1,112.2,4,4,4,4410,4313,4520,4133,4009,277.1,257,304,3033,2909,3163,0.0629,0.0569,0.0705,1100,1100,1100,990,990,990,976.4,976.3,976.6,13.6,13.4,13.7,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.7,11.49,11.87,0.917,0.915,0.919,0.97,0.97,0.97,0.889,0.887,0.891,28.92,28.36,29.42,28.06,27.51,28.54,0,0,0,0,0,0,0.623,0,2.005,0.063,0.25,0.75,7.06
1588550400000,2020,5,2019,8,31,7,2.48,0.184,0.665,19923.2,122.8,122.8,118.6,4,4,4,4093,3892,4258,3789,3588,304,304,304,2690,2488,2854,0.0744,0.0714,0.0781,1100,1100,1100,990,990,990,975.8,975.5,976.2,14.2,13.8,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.28,11.97,12.67,0.923,0.92,0.926,0.97,0.97,0.97,0.895,0.892,0.898,30.56,29.7,31.66,29.65,28.81,30.71,0,0,0,0,0,0,0.659,0,1.815,0.074,0.27,0.73,8.03
1589155200000,2020,5,2019,8,32,7,2.21,0.184,0.665,21517.3,130.5,130.5,128.1,4,4,4,3662,3553,3838,3358,3249,304,304,304,2258,2149,2434,0.0831,0.0792,0.0856,1100,1100,1100,990,990,990,975,974.7,975.3,15,14.7,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.16,12.79,13.39,0.93,0.927,0.931,0.97,0.97,0.97,0.902,0.899,0.903,33.01,31.98,33.64,32.02,31.02,32.63,0,0,0,0,0,0,0.712,0,1.545,0.083,0.3,0.7,9.74
1589760000000,2020,5,2019,8,33,7,1.94,0.184,0.665,23263.6,144.1,144.1,138.5,4,4,4,3209,2978,3520,2905,2674,304,304,304,1805,1574,2116,0.0951,0.0864,0.102,1100,1100,1100,990,990,990,974,973.5,974.7,16,15.3,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.14,13.46,14.67,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,35.69,33.83,37.14,34.62,32.82,36.03,0,0,0,0,0,0,0.769,0,1.275,0.095,0.34,0.66,12
1590364800000,2020,5,2019,8,34,7,1.66,0.184,0.665,25333.8,156.9,156.9,150.8,4,4,4,2737,2518,2920,2433,2214,304,304,304,1333,1114,1516,0.111,0.104,0.121,1100,1100,1100,990,990,990,972.9,972.4,973.3,17.1,16.7,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.25,14.8,15.78,0.942,0.94,0.944,0.973,0.971,0.976,0.917,0.912,0.922,38.73,37.52,40.17,37.7,36.43,39.22,0,0,0,0,0,0,0.838,0,0.995,0.11,0.4,0.6,15.3
1590969600000,2020,6,2019,9,35,7,1.38,0.157,0.665,27421.4,168.2,168.2,163.2,4,4,4,2286,2095,2438,2026,1835,260,260,260,926.4,735,1078,0.114,0.107,0.124,1100,1100,1100,990,990,990,971.8,971.3,972.2,18.2,17.8,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.33,15.97,16.8,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.68,40.69,42.92,40.81,39.78,42.06,0,0,0,0,0,0,0.907,0,0.715,0.11,0.48,0.52,19.9
1591574400000,2020,6,2019,9,36,7,1.15,0.145,0.665,29311.3,181.7,181.7,174.5,4,4,4,1895,1683,2074,1654,1457,240.6,226,260,554.4,357,714,0.127,0.117,0.134,1100,1100,1100,990,990,990,970.7,970.1,971.3,19.3,18.7,19.9,0.921,0.911,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.86,1.87,0.097,0.093,0.1,17.38,16.85,18.07,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.51,43.05,46.36,43.62,42.19,45.43,0,0,0,0,0,0,0.969,0,0.485,0.13,0.58,0.42,25.5
1592179200000,2020,6,2019,9,37,7,0.923,0.137,0.665,31473.8,191.6,191.6,187.3,4,4,4,1526,1411,1644,1300,1185,226,226,226,199.9,85,318,0.148,0.137,0.16,1100,1100,1100,990,990,990,969.6,969.2,970,20.4,20,20.8,0.871,0.826,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.82,1.77,1.86,0.089,0.085,0.093,18.61,18.19,19.03,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,47.79,46.69,48.89,46.84,45.75,47.91,0,0,0,0,0,0,1.04,0,0.258,0.15,0.72,0.28,34.1
1592784000000,2020,6,2019,9,38,7,0.769,0.137,0.631,31608.4,192.8,192.8,188.1,4,4,4,1272,1198,1348,1046,971.8,226,226,226,3.143,0,22,0.178,0.168,0.189,1043,971.8,1100,990,990,990,968.8,968.5,969,21.2,21,21.5,0.707,0.601,0.8,0.527,0.409,0.648,0.025,0.019,0.031,1.52,1.28,1.75,0.072,0.06,0.083,19.72,19.26,20.2,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.09,45.96,49.53,47.04,45.04,48.2,0,0,0,0,0,0,1.05,0,0.138,0.18,0.82,0.18,41.1
1593388800000,2020,6,2019,9,39,7,0.665,0.125,0.54,28393.3,178.3,178.3,169,4,4,4,1100,1018,1185,893.4,819.2,206.7,199,226,0,0,0,0.188,0.177,0.195,893.4,819.2,959,990,990,990,968.2,968,968.5,21.8,21.5,22,0.525,0.455,0.59,0.371,0.335,0.403,0.017,0.015,0.019,1.14,1.01,1.26,0.052,0.046,0.059,20.65,20.26,21.03,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,43.14,40.28,45.5,42.25,39.33,44.59,0,0,0,0,0,0,0.939,0,0.125,0.19,0.81,0.19,42.7
1593993600000,2020,7,2019,10,40,7,0.572,0.12,0.452,24230.2,154.5,154.5,144.2,4,3,3.142857142857143,946.4,885.4,1002,747.4,686.4,199,199,199,0,0,0,0.211,0.199,0.225,747.4,686.4,802.6,990,990,990,967.7,967.4,967.9,22.3,22.1,22.6,0.393,0.348,0.44,0.297,0.26,0.327,0.013,0.012,0.015,0.954,0.859,1.03,0.043,0.038,0.047,21.36,21.11,21.7,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.98,39.6,51.86,46.24,38.61,48.2,0,0,0,0,0,0,0.801,0,0.12,0.21,0.79,0.21,42.4
1594598400000,2020,7,2019,10,41,7,0.495,0.12,0.375,21056.3,133.7,133.7,125.3,3,3,3,818.6,773,865.7,619.6,574,199,199,199,0,0,0,0.243,0.23,0.257,619.6,574,666.7,990,990,990,967.2,967,967.4,22.8,22.6,23,0.31,0.284,0.337,0.215,0.184,0.246,0.0094,0.008,0.011,0.746,0.669,0.826,0.033,0.029,0.036,22.08,21.81,22.34,0.955,0.952,0.956,0.979,0.976,0.98,0.935,0.929,0.937,42.67,39.92,45.47,41.78,38.95,44.56,0,0,0,0,0,0,0.696,0,0.12,0.24,0.76,0.24,42.5
1595203200000,2020,7,2019,10,42,7,0.428,0.12,0.308,17380.5,112.9,112.9,103.5,3,2,2.5714285714285716,708.3,662.4,753.1,509.3,463.4,199,199,199,0,0,0,0.281,0.264,0.3,509.3,463.4,554.1,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.247,0.221,0.273,0.143,0.118,0.171,0.0062,0.005,0.0074,0.608,0.56,0.645,0.026,0.024,0.028,22.66,22.45,22.86,0.952,0.947,0.957,0.975,0.97,0.98,0.929,0.919,0.938,43.2,35.8,52.42,41.37,34.73,48.2,0,0,0,0,0,0,0.575,0,0.12,0.28,0.72,0.28,40.6
1595808000000,2020,7,2019,10,43,7,0.373,0.114,0.26,15308.1,95.47,95.47,91.12,2,2,2,617,581.6,651.5,429.2,408.3,187.9,160,199,0,0,0,0.304,0.269,0.328,429.2,408.3,452.5,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.206,0.199,0.215,0.102,0.0917,0.113,0.0043,0.0039,0.0048,0.539,0.509,0.575,0.023,0.021,0.024,23.09,22.92,23.26,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.49,44.3,48.71,45.56,43.41,47.74,0,0,0,0,0,0,0.506,0,0.113,0.31,0.7,0.3,41
1596412800000,2020,8,2019,11,44,7,0.33,0.0968,0.233,13883,88.82,88.82,82.64,2,2,2,545,517.3,575,385,357.3,160,160,160,0,0,0,0.294,0.278,0.309,385,357.3,415,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.188,0.179,0.199,0.0807,0.0676,0.0949,0.0034,0.0028,0.004,0.471,0.43,0.516,0.02,0.018,0.022,23.48,23.3,23.64,0.953,0.949,0.956,0.979,0.975,0.98,0.932,0.925,0.937,42.22,39.32,45.32,41.32,38.32,44.41,0,0,0,0,0,0,0.459,0,0.097,0.29,0.71,0.29,42.1
1597017600000,2020,8,2019,11,45,7,0.302,0.0968,0.205,12189.5,75.74,75.74,72.56,2,2,2,498.8,486.8,513.2,338.8,326.8,160,160,160,0,0,0,0.321,0.312,0.329,338.8,326.8,353.2,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.172,0.168,0.177,0.0589,0.0533,0.0657,0.0024,0.0022,0.0027,0.402,0.384,0.424,0.017,0.016,0.018,23.75,23.67,23.83,0.947,0.945,0.949,0.971,0.97,0.974,0.919,0.917,0.924,37.36,36.08,38.89,36.28,35,37.87,0,0,0,0,0,0,0.403,0,0.097,0.32,0.68,0.32,40.4
1597622400000,2020,8,2019,11,46,7,0.283,0.0968,0.186,11089.9,68.27,68.27,66.01,2,2,2,467.7,453.5,478.5,307.7,293.5,160,160,160,0,0,0,0.342,0.334,0.353,307.7,293.5,318.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.156,0.165,0.0442,0.0375,0.0493,0.0018,0.0015,0.002,0.356,0.334,0.372,0.015,0.014,0.015,23.94,23.87,24.03,0.942,0.939,0.944,0.97,0.97,0.97,0.914,0.911,0.915,34.03,32.48,35.19,33.01,31.51,34.14,0,0,0,0,0,0,0.367,0,0.097,0.34,0.66,0.34,39.2
1598227200000,2020,8,2019,11,47,7,0.263,0.0968,0.166,9903.91,62.25,62.25,58.95,2,2,2,434.5,422.8,449.9,274.5,262.8,160,160,160,0,0,0,0.368,0.356,0.378,274.5,262.8,289.9,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.145,0.155,0.0286,0.0231,0.0358,0.0012,0.00094,0.0015,0.306,0.288,0.329,0.013,0.012,0.013,24.14,24.05,24.21,0.935,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.911,30.39,29.1,32.09,29.48,28.23,31.12,0,0,0,0,0,0,0.328,0,0.097,0.37,0.63,0.37,37.7
1598832000000,2020,8,2019,11,48,7,0.246,0.0734,0.172,10338.7,64.46,64.46,61.54,2,2,2,406,399,414.1,284.5,254.1,121.4,115,160,0,0,0,0.299,0.279,0.386,284.5,254.1,297.8,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.15,0.142,0.154,0.0333,0.019,0.0396,0.0014,0.00077,0.0016,0.317,0.275,0.337,0.013,0.011,0.014,24.26,24.21,24.29,0.937,0.931,0.94,0.97,0.97,0.97,0.909,0.903,0.912,31.72,28.14,33.23,30.77,27.3,32.23,0,0,0,0,0,0,0.342,0,0.074,0.3,0.7,0.3,42
1599436800000,2020,9,2019,12,49,7,0.234,0.0696,0.165,9916.67,60.74,60.74,59.03,2,2,2,387.5,379.7,395.5,272.5,264.7,115,115,115,0,0,0,0.297,0.291,0.303,272.5,264.7,280.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.145,0.142,0.148,0.0276,0.0239,0.0314,0.0011,0.00097,0.0013,0.299,0.287,0.311,0.012,0.012,0.013,24.36,24.31,24.41,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,30.43,29.56,31.31,29.51,28.67,30.37,0,0,0,0,0,0,0.328,0,0.069,0.3,0.71,0.29,42.4
1600041600000,2020,9,2019,12,50,7,0.222,0.0696,0.152,9160.66,55.71,55.71,54.53,2,2,2,366.7,356.5,372.1,251.7,241.5,115,115,115,0,0,0,0.314,0.309,0.323,251.7,241.5,257.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.137,0.134,0.139,0.0185,0.0163,0.0203,0.00075,0.00066,0.00082,0.268,0.256,0.276,0.011,0.01,0.011,24.5,24.46,24.56,0.93,0.927,0.931,0.97,0.97,0.97,0.902,0.899,0.903,28.11,26.96,28.71,27.26,26.15,27.85,0,0,0,0,0,0,0.303,0,0.07,0.31,0.68,0.32,41.3
1600646400000,2020,9,2019,12,51,7,0.208,0.0696,0.138,8327.8,51.82,51.82,49.57,2,1,1.5714285714285714,343.6,332.8,354.4,228.6,217.8,115,115,115,0,0,0,0.335,0.325,0.346,228.6,217.8,239.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.129,0.125,0.133,0.0152,0.0143,0.0161,0.00061,0.00057,0.00065,0.305,0.243,0.388,0.012,0.0098,0.016,24.58,24.51,24.63,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,36.8,25.62,51.79,35.11,24.85,48.2,0,0,0,0,0,0,0.275,0,0.07,0.33,0.66,0.34,40
1601251200000,2020,9,2019,12,52,7,0.2,0.0633,0.137,8280.67,52.81,52.81,49.29,2,1,1.2857142857142858,330.5,320.2,340,225.8,214.9,104.7,97,115,0,0,0,0.317,0.285,0.349,225.8,214.9,242.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.128,0.124,0.134,0.0149,0.014,0.0164,0.0006,0.00056,0.00066,0.344,0.249,0.391,0.014,0.01,0.016,24.6,24.55,24.69,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.94,44.01,26.4,52.42,41.86,25.61,48.2,0,0,0,0,0,0,0.274,0,0.063,0.32,0.69,0.31,41.4
1601856000000,2020,10,2020,1,1,7,0.184,0.058,0.126,7900.71,48.2,48.2,47.03,1,1,1,303.8,294.9,314.4,208,199.7,95.86,89,97,0,0,0,0.316,0.302,0.327,208,199.7,217.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.118,0.125,0.0134,0.0127,0.0142,0.00054,0.00051,0.00057,0.358,0.343,0.375,0.014,0.014,0.015,24.72,24.65,24.77,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.21,46.32,50.35,47.03,45.39,48.2,0,0,0,0,0,0,0.261,0,0.058,0.32,0.68,0.32,42.9
1602460800000,2020,10,2020,1,2,7,0.175,0.0538,0.121,7672.66,46.84,46.84,45.67,1,1,1,289.7,285.2,294.9,200.7,196.2,89,89,89,0,0,0,0.307,0.302,0.312,200.7,196.2,205.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.116,0.119,0.0128,0.0124,0.0132,0.00051,0.00049,0.00053,0.344,0.335,0.353,0.014,0.013,0.014,24.8,24.77,24.82,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.937,46.6,45.54,47.79,45.67,44.63,46.84,0,0,0,0,0,0,0.254,0,0.054,0.31,0.69,0.31,43.8
1603065600000,2020,10,2020,1,3,7,0.172,0.0538,0.118,7446.37,45.5,45.5,44.32,1,1,1,283.9,281.1,288.9,194.9,192.1,89,89,89,0,0,0,0.314,0.308,0.317,194.9,192.1,199.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.114,0.117,0.0123,0.0121,0.0127,0.00049,0.00048,0.00051,0.333,0.328,0.342,0.013,0.013,0.014,24.83,24.8,24.85,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,45.23,44.57,46.43,44.32,43.68,45.5,0,0,0,0,0,0,0.246,0,0.054,0.31,0.69,0.31,43.3
1603670400000,2020,10,2020,1,4,7,0.165,0.0535,0.112,7037.51,44.27,44.27,41.89,1,1,1,272.9,260.9,283.6,184.5,174.2,88.43,85,89,0,0,0,0.324,0.314,0.338,184.5,174.2,194.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.108,0.115,0.0114,0.0106,0.0123,0.00045,0.00042,0.00049,0.314,0.296,0.333,0.012,0.012,0.013,24.89,24.83,24.96,0.95,0.947,0.953,0.979,0.977,0.98,0.93,0.925,0.934,42.78,40.36,45.17,41.89,39.42,44.27,0,0,0,0,0,0,0.233,0,0.053,0.32,0.68,0.32,42.7
1604275200000,2020,11,2020,2,5,7,0.165,0.0514,0.114,7196.52,45.35,45.35,42.84,1,1,1,273.4,260.1,284.2,188.4,175.1,85,85,85,0,0,0,0.311,0.299,0.327,188.4,175.1,199.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.108,0.116,0.0118,0.0106,0.0127,0.00047,0.00042,0.0005,0.321,0.297,0.34,0.013,0.012,0.014,24.89,24.82,24.96,0.951,0.947,0.954,0.979,0.977,0.98,0.932,0.925,0.935,43.73,40.59,46.28,42.84,39.67,45.35,0,0,0,0,0,0,0.238,0,0.051,0.31,0.69,0.31,43.6
1604880000000,2020,11,2020,2,6,7,0.179,0.0514,0.127,7944.08,48.2,48.2,47.29,1,1,1,295.6,284.6,308.5,210.6,199.6,85,85,85,0,0,0,0.288,0.276,0.299,210.6,199.6,223.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.117,0.125,0.0136,0.0127,0.0147,0.00054,0.00051,0.00059,0.361,0.341,0.384,0.014,0.014,0.015,24.76,24.67,24.82,0.957,0.955,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.9,46.39,51.86,47.29,45.46,48.2,0,0,0,0,0,0,0.263,0,0.052,0.29,0.71,0.29,44.4
1605484800000,2020,11,2020,2,7,7,0.183,0.0514,0.132,8156.29,50.16,50.16,48.55,2,1,1.2857142857142858,302.7,294.9,315.5,217.7,209.9,85,85,85,0,0,0,0.281,0.269,0.288,217.7,209.9,230.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.12,0.127,0.0143,0.0136,0.0153,0.00057,0.00054,0.00061,0.329,0.239,0.376,0.013,0.0095,0.015,24.75,24.71,24.79,0.947,0.923,0.958,0.977,0.97,0.98,0.926,0.895,0.939,42.68,25.66,50.79,41.41,24.89,48.2,0,0,0,0,0,0,0.27,0,0.051,0.28,0.72,0.28,44.6
1606089600000,2020,11,2020,2,8,7,0.198,0.0514,0.147,8897.72,55.51,55.51,52.96,2,2,2,328.1,314.4,339.6,243.1,229.4,85,85,85,0,0,0,0.259,0.25,0.27,243.1,229.4,254.6,990,990,990,965,965,965.1,25,24.9,25,0.132,0.127,0.136,0.0167,0.0153,0.0192,0.00067,0.00061,0.00077,0.255,0.24,0.27,0.01,0.0096,0.011,24.7,24.63,24.79,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,27.3,25.74,28.61,26.48,24.96,27.76,0,0,0,0,0,0,0.294,0,0.051,0.26,0.74,0.26,44.9
1606694400000,2020,11,2020,2,9,7,0.22,0.0571,0.163,9842.06,69.99,69.99,58.58,2,2,2,363.9,338.6,418.8,269.5,243.6,94.43,85,96,0,0,0,0.261,0.229,0.283,269.5,243.6,322.8,990,990,990,965.2,965.1,965.5,24.8,24.5,24.9,0.142,0.133,0.161,0.0267,0.0165,0.0514,0.0011,0.00066,0.0021,0.293,0.257,0.373,0.012,0.01,0.015,24.49,24.14,24.65,0.933,0.927,0.944,0.97,0.97,0.97,0.905,0.9,0.916,30.2,27.3,36.08,29.29,26.49,34.99,0,0,0,0,0,0,0.325,0,0.057,0.26,0.74,0.26,44.7
1607299200000,2020,12,2020,3,10,7,0.269,0.0581,0.211,12745.7,81.62,81.62,75.87,2,2,2,445,403.4,470.6,349,307.4,96,96,96,0,0,0,0.216,0.204,0.238,349,307.4,374.6,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.17,0.156,0.179,0.0637,0.0441,0.0758,0.0026,0.0018,0.0031,0.412,0.35,0.451,0.017,0.014,0.019,23.99,23.83,24.23,0.948,0.942,0.952,0.975,0.97,0.98,0.924,0.913,0.932,38.91,34.4,41.66,37.93,33.37,40.81,0,0,0,0,0,0,0.421,0,0.058,0.22,0.78,0.22,47.4
1607904000000,2020,12,2020,3,11,7,0.299,0.0581,0.241,14540.9,91.19,91.19,86.55,2,2,2,494.4,477.2,517.3,398.4,381.2,96,96,96,0,0,0,0.195,0.186,0.201,398.4,381.2,421.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.188,0.182,0.196,0.087,0.0789,0.0978,0.0036,0.0033,0.0041,0.486,0.461,0.521,0.02,0.019,0.022,23.69,23.55,23.79,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,44.16,42.37,46.53,43.28,41.52,45.6,0,0,0,0,0,0,0.481,0,0.058,0.19,0.81,0.19,48.6
1608508800000,2020,12,2020,3,12,7,0.329,0.0581,0.271,16050.7,96.4,96.4,95.54,2,2,2,544.3,528.5,563.6,448.3,432.5,96,96,96,0,0,0,0.177,0.17,0.182,448.3,432.5,467.6,990,990,990,966,966,966.1,24,23.9,24,0.205,0.2,0.212,0.111,0.103,0.12,0.0046,0.0043,0.005,0.561,0.537,0.59,0.023,0.022,0.025,23.39,23.27,23.48,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.23,47.67,51.06,47.77,46.72,48.2,0,0,0,0,0,0,0.531,0,0.058,0.18,0.82,0.18,48.8
1609113600000,2020,12,2020,3,13,7,0.37,0.0632,0.307,17677,109.6,109.6,105.2,3,2,2.857142857142857,612.2,571.4,644.9,507.7,475.4,104.6,96,116,0,0,0,0.171,0.157,0.184,507.7,475.4,528.9,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.235,0.215,0.248,0.141,0.123,0.154,0.006,0.0052,0.0066,0.562,0.521,0.602,0.024,0.022,0.025,23.09,22.94,23.23,0.949,0.945,0.956,0.972,0.97,0.98,0.922,0.917,0.937,38.82,35.38,51.78,37.37,34.32,48.2,0,0,0,0,0,0,0.585,0,0.063,0.17,0.83,0.17,47.8
1609718400000,2021,1,2020,4,14,7,0.428,0.0702,0.358,20547.8,130.1,130.1,122.3,3,3,3,708.5,665.7,750.3,592.5,549.7,116,116,116,0,0,0,0.164,0.155,0.174,592.5,549.7,634.3,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.284,0.26,0.308,0.197,0.168,0.225,0.0085,0.0072,0.0097,0.69,0.618,0.761,0.03,0.026,0.033,22.58,22.34,22.82,0.953,0.951,0.956,0.978,0.974,0.98,0.933,0.926,0.937,41.68,38.98,44.27,40.77,37.96,43.38,0,0,0,0,0,0,0.679,0,0.07,0.16,0.84,0.16,48
1610323200000,2021,1,2020,4,15,7,0.497,0.0702,0.427,23720.9,144.6,144.6,141.2,3,3,3,822.3,775.8,868.7,706.3,659.8,116,116,116,0,0,0,0.141,0.134,0.15,706.3,659.8,752.7,990,990,990,967.2,967,967.4,22.8,22.6,23,0.349,0.323,0.378,0.273,0.242,0.303,0.012,0.011,0.013,0.882,0.804,0.962,0.039,0.035,0.043,21.93,21.66,22.19,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.43,45.79,51,47.07,44.88,48.2,0,0,0,0,0,0,0.784,0,0.07,0.14,0.86,0.14,47.7
1610928000000,2021,1,2020,4,16,7,0.599,0.0702,0.529,28362.6,178.4,178.4,168.8,4,4,4,990.4,928.9,1052,874.4,812.9,116,116,116,0,0,0,0.117,0.11,0.125,874.4,812.9,936.5,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.489,0.433,0.546,0.362,0.332,0.392,0.016,0.015,0.018,1.09,0.982,1.2,0.049,0.044,0.055,21.06,20.74,21.4,0.955,0.954,0.956,0.979,0.977,0.98,0.935,0.932,0.936,43.09,40.68,45.5,42.21,39.76,44.59,0,0,0,0,0,0,0.938,0,0.07,0.12,0.88,0.12,47.3
1611532800000,2021,1,2020,4,17,7,0.689,0.0702,0.615,31532.6,192.8,192.8,187.7,4,4,4,1139,1064,1254,1023,948,116,116,116,5.429,0,38,0.102,0.0925,0.109,1017,948,1100,990,990,990,968.3,968.1,968.7,21.7,21.3,21.9,0.641,0.557,0.769,0.489,0.398,0.648,0.023,0.018,0.03,1.41,1.22,1.72,0.065,0.056,0.081,20.25,19.59,20.68,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.2,45.94,50.39,46.92,45.02,48.2,0,0,0,0,0,0,1.04,0,0.074,0.1,0.89,0.11,45.8
1612137600000,2021,2,2020,5,18,7,0.823,0.0835,0.665,32182.9,192.8,192.8,191.6,4,4,4,1361,1250,1516,1223,1112,138,138,138,123.4,12,278,0.102,0.091,0.11,1100,1100,1100,990,990,990,969,968.7,969.5,21,20.5,21.3,0.81,0.763,0.874,0.648,0.648,0.648,0.031,0.03,0.032,1.76,1.71,1.82,0.084,0.08,0.089,19.2,18.64,19.6,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.36,47.87,50.43,47.89,46.91,48.2,0,0,0,0,0,0,1.06,0,0.158,0.1,0.81,0.19,39.1
1612742400000,2021,2,2020,5,19,7,1.2,0.0835,0.665,28912.2,184.4,184.4,172.1,4,4,4,1988,1605,2402,1850,1467,138,138,138,749.6,367,1164,0.0708,0.0575,0.086,1100,1100,1100,990,990,990,971,969.8,972.1,19,17.9,20.2,0.92,0.898,0.926,0.648,0.648,0.648,0.034,0.032,0.036,1.87,1.85,1.87,0.098,0.091,0.1,17.16,16.06,18.33,0.949,0.945,0.952,0.98,0.978,0.98,0.929,0.924,0.933,43.91,40.93,47.05,43.02,40.03,46.1,0,0,0,0,0,0,0.956,0,0.535,0.07,0.55,0.45,24.1
1613347200000,2021,2,2020,5,20,7,1.76,0.0861,0.665,24589,158,158,146.4,4,4,4,2906,2479,3342,2764,2341,142.3,138,168,1664,1241,2074,0.0492,0.0434,0.0557,1100,1100,1100,990,990,990,973.3,972.3,974.3,16.7,15.7,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.85,13.84,15.87,0.94,0.934,0.944,0.972,0.97,0.977,0.914,0.906,0.923,37.63,34.86,40.43,36.59,33.82,39.49,0,0,0,0,0,0,0.813,0,1.095,0.049,0.38,0.62,14
1613952000000,2021,2,2020,5,21,7,2.19,0.102,0.665,21642.2,132,132,128.8,4,4,4,3629,3489,3732,3461,3321,168,168,168,2361,2221,2464,0.0463,0.045,0.0482,1100,1100,1100,990,990,990,974.9,974.6,975.1,15.1,14.9,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.23,13.01,13.53,0.93,0.929,0.932,0.97,0.97,0.97,0.902,0.901,0.904,33.2,32.61,34.01,32.21,31.63,32.99,0,0,0,0,0,0,0.716,0,1.525,0.047,0.3,0.7,9.88
1614556800000,2021,3,2020,6,22,7,2.21,0.168,0.665,21524,129.6,129.6,128.1,4,4,4,3660,3594,3732,3382,3316,278,278,278,2282,2216,2354,0.076,0.0745,0.0773,1100,1100,1100,990,990,990,975,974.8,975.1,15,14.9,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.17,13.01,13.31,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,33.02,32.61,33.4,32.03,31.63,32.4,0,0,0,0,0,0,0.712,0,1.545,0.076,0.3,0.7,9.74
1615161600000,2021,3,2020,6,23,7,2.13,0.145,0.665,22029.6,132.1,132.1,131.1,4,4,4,3526,3483,3571,3286,3261,239.7,211,278,2187,2161,2221,0.0679,0.0597,0.0786,1100,1100,1100,990,990,990,974.7,974.6,974.8,15.3,15.2,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.45,13.35,13.54,0.932,0.931,0.932,0.97,0.97,0.97,0.904,0.903,0.904,33.8,33.54,34.05,32.78,32.53,33.03,0,0,0,0,0,0,0.728,0,1.465,0.068,0.31,0.69,10.3
1615766400000,2021,3,2020,6,24,7,2.08,0.128,0.665,22328.2,134.2,134.2,132.9,4,4,4,3447,3389,3484,3236,3178,211,211,211,2136,2078,2173,0.0612,0.0606,0.0623,1100,1100,1100,990,990,990,974.5,974.4,974.6,15.5,15.4,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.62,13.54,13.74,0.933,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,34.25,34.04,34.59,33.23,33.02,33.55,0,0,0,0,0,0,0.738,0,1.415,0.062,0.32,0.68,10.7
1616371200000,2021,3,2020,6,25,7,2.02,0.128,0.665,22716.2,135.9,135.9,135.2,4,4,4,3344,3314,3370,3133,3103,211,211,211,2034,2003,2059,0.0631,0.0626,0.0637,1100,1100,1100,990,990,990,974.3,974.2,974.3,15.7,15.7,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.83,13.78,13.9,0.934,0.934,0.934,0.97,0.97,0.97,0.906,0.906,0.906,34.85,34.7,35.03,33.8,33.66,33.98,0,0,0,0,0,0,0.751,0,1.355,0.063,0.33,0.67,11.2
1616976000000,2021,3,2020,6,26,7,1.91,0.144,0.665,23462.3,142,142,139.7,4,4,4,3152,3057,3241,2915,2800,237.3,211,257,1815,1700,1930,0.0754,0.0651,0.0841,1100,1100,1100,990,990,990,973.9,973.7,974.1,16.1,15.9,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.25,14.05,14.47,0.937,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,35.99,35.45,36.61,34.91,34.39,35.51,0,0,0,0,0,0,0.776,0,1.245,0.075,0.35,0.65,12.3
1617580800000,2021,4,2020,7,27,7,1.79,0.15,0.665,24330.9,147.2,147.2,144.8,4,4,4,2953,2866,3033,2705,2649,247.6,191,257,1605,1549,1676,0.0838,0.0667,0.0884,1100,1100,1100,990,990,990,973.4,973.2,973.6,16.6,16.4,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.73,14.53,14.94,0.939,0.938,0.941,0.97,0.97,0.971,0.912,0.91,0.914,37.31,36.77,37.89,36.21,35.67,36.81,0,0,0,0,0,0,0.805,0,1.125,0.084,0.37,0.63,13.6
1618185600000,2021,4,2020,7,28,7,1.7,0.116,0.665,24956,149.5,149.5,148.5,4,4,4,2819,2784,2860,2628,2593,191,191,191,1528,1493,1569,0.0678,0.0668,0.0686,1100,1100,1100,990,990,990,973.1,973,973.2,16.9,16.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.05,14.95,15.13,0.941,0.941,0.942,0.972,0.972,0.973,0.915,0.914,0.916,38.2,37.93,38.43,37.14,36.85,37.38,0,0,0,0,0,0,0.825,0,1.035,0.068,0.39,0.61,14.7
1618790400000,2021,4,2020,7,29,7,1.7,0.116,0.665,24986.4,149.5,149.5,148.7,4,4,4,2812,2785,2855,2621,2594,191,191,191,1521,1494,1564,0.0679,0.0669,0.0686,1100,1100,1100,990,990,990,973.1,973,973.2,16.9,16.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.07,14.96,15.13,0.941,0.941,0.942,0.972,0.972,0.973,0.915,0.914,0.916,38.24,37.96,38.42,37.18,36.88,37.37,0,0,0,0,0,0,0.826,0,1.035,0.068,0.39,0.61,14.7
1619395200000,2021,4,2020,7,30,7,1.77,0.126,0.665,24444.3,147.2,147.2,145.5,4,4,4,2927,2868,2955,2719,2677,208.7,191,253,1619,1577,1662,0.0712,0.0647,0.0857,1100,1100,1100,990,990,990,973.3,973.2,973.4,16.7,16.6,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.79,14.72,14.93,0.94,0.939,0.941,0.971,0.97,0.971,0.912,0.911,0.914,37.48,37.29,37.87,36.38,36.18,36.79,0,0,0,0,0,0,0.808,0,1.105,0.071,0.38,0.62,13.8
1620000000000,2021,5,2020,8,31,7,1.76,0.153,0.665,24527.1,148,148,146,4,4,4,2910,2840,2953,2657,2587,253,253,253,1557,1487,1600,0.087,0.0857,0.0891,1100,1100,1100,990,990,990,973.3,973.1,973.4,16.7,16.6,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.83,14.73,15,0.94,0.939,0.941,0.971,0.97,0.972,0.913,0.911,0.915,37.59,37.31,38.06,36.5,36.19,36.99,0,0,0,0,0,0,0.811,0,1.095,0.087,0.38,0.62,13.9
1620604800000,2021,5,2020,8,32,7,1.62,0.172,0.665,25637.9,156,156,152.6,4,4,4,2672,2551,2793,2388,2262,283.9,253,289,1288,1162,1440,0.106,0.0906,0.113,1100,1100,1100,990,990,990,972.7,972.4,973,17.3,17,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.4,15.11,15.7,0.943,0.941,0.944,0.974,0.973,0.976,0.918,0.916,0.921,39.16,38.37,39.95,38.15,37.32,38.99,0,0,0,0,0,0,0.848,0,0.955,0.11,0.41,0.59,15.8
1621209600000,2021,5,2020,8,33,7,1.45,0.175,0.665,26889,162.8,162.8,160.1,4,4,4,2404,2305,2505,2115,2016,289,289,289,1015,916,1116,0.12,0.115,0.125,1100,1100,1100,990,990,990,972.1,971.8,972.3,17.9,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.05,15.81,16.29,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.922,0.926,40.91,40.25,41.56,40.01,39.31,40.7,0,0,0,0,0,0,0.889,0,0.785,0.12,0.46,0.54,18.5
1621814400000,2021,5,2020,8,34,7,1.29,0.175,0.665,28122.2,170.4,170.4,167.4,4,4,4,2128,2011,2256,1839,1722,289,289,289,738.6,622,867,0.136,0.128,0.144,1100,1100,1100,990,990,990,971.4,971.1,971.7,18.6,18.3,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.72,16.41,17,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.7,41.87,43.46,41.85,41.03,42.59,0,0,0,0,0,0,0.93,0,0.625,0.14,0.52,0.48,21.8
1622419200000,2021,5,2020,8,35,7,1.12,0.142,0.665,29517.2,179.5,179.5,175.7,4,4,4,1854,1746,1961,1619,1520,235,226,289,519.3,420,609,0.127,0.117,0.147,1100,1100,1100,990,990,990,970.6,970.3,971,19.4,19,19.7,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.86,1.87,0.097,0.095,0.099,17.5,17.15,17.86,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.82,43.87,45.79,43.92,42.99,44.87,0,0,0,0,0,0,0.976,0,0.455,0.13,0.59,0.41,26.4
1623024000000,2021,6,2020,9,36,7,0.973,0.137,0.665,30962.7,187.7,187.7,184.3,4,4,4,1609,1516,1704,1383,1290,226,226,226,283,190,378,0.141,0.133,0.149,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.897,0.87,0.913,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.82,1.86,0.092,0.089,0.094,18.32,17.99,18.65,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.02,46.17,47.88,46.08,45.24,46.92,0,0,0,0,0,0,1.02,0,0.308,0.14,0.68,0.32,31.8
1623628800000,2021,6,2020,9,37,7,0.837,0.137,0.661,32129.2,192.8,192.8,191.2,4,4,4,1384,1286,1486,1158,1060,226,226,226,65.43,0,160,0.164,0.152,0.176,1092,1060,1100,990,990,990,969.1,968.8,969.4,20.9,20.6,21.2,0.806,0.73,0.857,0.631,0.557,0.648,0.03,0.026,0.032,1.74,1.58,1.8,0.083,0.074,0.088,19.15,18.76,19.62,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.88,48.17,49.64,47.81,47.21,48.2,0,0,0,0,0,0,1.06,0,0.176,0.16,0.79,0.21,38.4
1624233600000,2021,6,2020,9,38,7,0.727,0.137,0.59,30323,187.9,187.9,180.5,4,4,4,1202,1144,1261,976.3,917.6,226,226,226,0,0,0,0.188,0.179,0.198,976.3,917.6,1035,990,990,990,968.5,968.4,968.7,21.5,21.3,21.6,0.616,0.552,0.694,0.425,0.383,0.501,0.02,0.018,0.024,1.31,1.19,1.48,0.061,0.055,0.07,20.15,19.8,20.46,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.04,43.96,47.95,45.12,43.08,46.99,0,0,0,0,0,0,1,0,0.137,0.19,0.81,0.19,41.7
1624838400000,2021,6,2020,9,39,7,0.627,0.127,0.499,26247.8,167.5,167.5,156.2,4,3,3.7142857142857144,1036,971.6,1112,825.4,772.6,210.6,199,226,0,0,0,0.203,0.193,0.215,825.4,772.6,885.7,990,990,990,968,967.8,968.3,22,21.7,22.2,0.464,0.413,0.522,0.338,0.313,0.368,0.015,0.014,0.017,1.05,1.01,1.13,0.048,0.046,0.052,20.95,20.62,21.2,0.955,0.953,0.956,0.979,0.976,0.98,0.934,0.931,0.937,44.13,40.22,52.11,42.5,39.27,48.2,0,0,0,0,0,0,0.868,0,0.128,0.2,0.8,0.2,41.9
1625443200000,2021,7,2020,10,40,7,0.542,0.12,0.422,23144.5,144.6,144.6,137.8,3,3,3,896.2,837.5,963.8,697.2,638.5,199,199,199,0,0,0,0.223,0.206,0.238,697.2,638.5,764.8,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.356,0.321,0.405,0.266,0.228,0.309,0.012,0.01,0.014,0.879,0.778,0.999,0.039,0.034,0.045,21.64,21.25,21.97,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.13,43.82,50.81,45.92,42.95,48.2,0,0,0,0,0,0,0.765,0,0.12,0.22,0.78,0.22,42.7
1626048000000,2021,7,2020,10,41,7,0.467,0.12,0.346,19575.6,126,126,116.5,3,3,3,771.7,727.2,821.3,572.7,528.2,199,199,199,0,0,0,0.258,0.242,0.274,572.7,528.2,622.3,990,990,990,967,966.8,967.2,23,22.8,23.2,0.283,0.258,0.311,0.184,0.154,0.217,0.008,0.0066,0.0095,0.667,0.592,0.751,0.029,0.026,0.033,22.35,22.06,22.6,0.952,0.949,0.955,0.975,0.97,0.98,0.929,0.92,0.936,39.81,37.03,42.86,38.84,35.92,42,0,0,0,0,0,0,0.647,0,0.121,0.26,0.74,0.26,41.9
1626652800000,2021,7,2020,10,42,7,0.401,0.12,0.28,16089.2,104.2,104.2,95.77,3,2,2.142857142857143,662.4,623,708.2,463.4,424,199,199,199,0,0,0,0.301,0.281,0.319,463.4,424,509.2,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.223,0.205,0.247,0.118,0.0991,0.141,0.005,0.0042,0.0061,0.579,0.532,0.638,0.025,0.023,0.027,22.87,22.71,23.08,0.956,0.947,0.958,0.979,0.97,0.98,0.935,0.919,0.939,47.08,35.8,52.06,45.4,34.73,48.2,0,0,0,0,0,0,0.532,0,0.121,0.3,0.7,0.3,40.1
1627257600000,2021,7,2020,10,43,7,0.349,0.117,0.232,13760.6,86.4,86.4,81.91,2,2,2,577.4,552.9,605.1,384,357,193.4,160,199,0,0,0,0.335,0.289,0.358,384,357,406.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.19,0.181,0.198,0.0802,0.0675,0.0907,0.0034,0.0028,0.0038,0.472,0.432,0.506,0.02,0.018,0.021,23.33,23.17,23.47,0.953,0.949,0.955,0.979,0.974,0.98,0.932,0.925,0.936,41.85,39.01,44.08,40.95,37.99,43.2,0,0,0,0,0,0,0.455,0,0.117,0.34,0.66,0.34,39.4
1627862400000,2021,8,2020,11,44,7,0.316,0.0968,0.219,13047.6,82.7,82.7,77.66,2,2,2,521.8,501.3,544.6,361.8,341.3,160,160,160,0,0,0,0.307,0.294,0.319,361.8,341.3,384.6,990,990,990,965.9,965.9,966.1,24.1,23.9,24.1,0.18,0.173,0.188,0.0698,0.0601,0.0805,0.0029,0.0025,0.0034,0.437,0.406,0.471,0.018,0.017,0.02,23.62,23.48,23.74,0.95,0.947,0.953,0.975,0.971,0.98,0.927,0.92,0.934,39.8,37.63,42.19,38.83,36.53,41.35,0,0,0,0,0,0,0.431,0,0.097,0.31,0.69,0.31,41.3
1628467200000,2021,8,2020,11,45,7,0.292,0.0968,0.195,11591.4,71.81,71.81,69,2,2,2,482,469.4,495.5,322,309.4,160,160,160,0,0,0,0.332,0.323,0.341,322,309.4,335.5,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.166,0.162,0.171,0.051,0.045,0.0574,0.0021,0.0019,0.0024,0.377,0.358,0.397,0.016,0.015,0.016,23.85,23.77,23.93,0.944,0.942,0.946,0.97,0.97,0.97,0.916,0.914,0.918,35.57,34.21,37.01,34.5,33.19,35.9,0,0,0,0,0,0,0.383,0,0.097,0.33,0.67,0.33,39.7
1629072000000,2021,8,2020,11,46,7,0.27,0.0968,0.173,10327.8,64.72,64.72,61.48,2,2,2,446.3,430.5,461.5,286.3,270.5,160,160,160,0,0,0,0.359,0.347,0.372,286.3,270.5,301.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.148,0.159,0.0341,0.0267,0.0413,0.0014,0.0011,0.0017,0.323,0.3,0.346,0.013,0.012,0.014,24.07,23.98,24.16,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,31.69,29.94,33.36,30.74,29.04,32.36,0,0,0,0,0,0,0.342,0,0.097,0.36,0.64,0.36,38.3
1629676800000,2021,8,2020,11,47,7,0.252,0.0968,0.155,9260.77,57.51,57.51,55.12,2,2,2,416.7,402.9,427.8,256.7,242.9,160,160,160,0,0,0,0.384,0.374,0.397,256.7,242.9,267.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.143,0.138,0.147,0.0206,0.0164,0.0254,0.00084,0.00067,0.001,0.279,0.261,0.296,0.011,0.011,0.012,24.25,24.18,24.33,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.41,26.87,29.64,27.56,26.06,28.75,0,0,0,0,0,0,0.306,0,0.097,0.38,0.62,0.38,36.7
1630281600000,2021,8,2020,11,48,7,0.233,0.0773,0.156,9306.55,59.71,59.71,55.4,2,1,1.8571428571428572,385,375.6,396.4,257.2,230.3,127.9,115,160,0,0,0,0.331,0.294,0.41,257.2,230.3,275.7,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.14,0.134,0.146,0.0222,0.0153,0.0291,0.0009,0.00062,0.0012,0.301,0.254,0.402,0.012,0.01,0.016,24.37,24.25,24.44,0.936,0.925,0.958,0.971,0.97,0.98,0.909,0.897,0.939,32.5,26.13,52.45,31.14,25.34,48.2,0,0,0,0,0,0,0.308,0,0.077,0.33,0.67,0.33,39.9
1630886400000,2021,9,2020,12,49,7,0.216,0.0696,0.146,8802.33,55.23,55.23,52.39,2,2,2,357,344.6,369.9,242,229.6,115,115,115,0,0,0,0.323,0.311,0.334,242,229.6,254.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.134,0.13,0.139,0.0166,0.0153,0.0193,0.00067,0.00061,0.00078,0.256,0.242,0.272,0.01,0.0097,0.011,24.56,24.48,24.63,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,27.01,25.6,28.47,26.2,24.83,27.62,0,0,0,0,0,0,0.291,0,0.07,0.32,0.68,0.32,40.8
1631491200000,2021,9,2020,12,50,7,0.202,0.0696,0.132,8088.01,48.2,48.2,48.14,1,1,1,333.9,326.3,342.7,218.9,211.3,115,115,115,0,0,0,0.344,0.336,0.352,218.9,211.3,227.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.123,0.129,0.0144,0.0137,0.0151,0.00058,0.00055,0.00061,0.378,0.365,0.394,0.015,0.015,0.016,24.55,24.49,24.6,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.48,48.78,52.44,48.14,47.8,48.2,0,0,0,0,0,0,0.267,0,0.07,0.34,0.65,0.35,40
1632096000000,2021,9,2020,12,51,7,0.189,0.0696,0.119,7500.93,46.56,46.56,44.65,1,1,1,312.2,303.3,320.7,197.2,188.3,115,115,115,0,0,0,0.368,0.359,0.379,197.2,188.3,205.7,990,990,990,965,964.9,965,25,25,25.1,0.118,0.115,0.121,0.0125,0.0118,0.0132,0.0005,0.00047,0.00053,0.339,0.323,0.355,0.014,0.013,0.014,24.7,24.64,24.76,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.56,43.49,47.51,44.65,42.62,46.56,0,0,0,0,0,0,0.248,0,0.07,0.37,0.63,0.37,39.7
1632700800000,2021,9,2020,12,52,7,0.178,0.0628,0.115,7226.34,45.5,45.5,43.01,1,1,1,293.5,284.2,302.7,189.6,179.9,103.9,89,115,0,0,0,0.353,0.308,0.39,189.6,179.9,199.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.117,0.0119,0.011,0.0127,0.00047,0.00044,0.00051,0.325,0.308,0.342,0.013,0.012,0.014,24.8,24.76,24.83,0.952,0.949,0.955,0.98,0.979,0.98,0.932,0.929,0.936,43.9,41.52,46.43,43.01,40.66,45.5,0,0,0,0,0,0,0.239,0,0.063,0.35,0.65,0.35,40.6
1633305600000,2021,10,2021,1,1,7,0.165,0.0538,0.112,7040.58,44.5,44.5,41.91,1,1,1,273.5,265,284.6,184.5,176,89,89,89,0,0,0,0.326,0.313,0.336,184.5,176,195.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.116,0.0114,0.0107,0.0124,0.00045,0.00042,0.00049,0.315,0.299,0.335,0.012,0.012,0.013,24.89,24.83,24.94,0.95,0.947,0.953,0.979,0.978,0.98,0.93,0.926,0.934,42.79,40.78,45.41,41.91,39.87,44.5,0,0,0,0,0,0,0.233,0,0.053,0.33,0.68,0.32,42.7
1633910400000,2021,10,2021,1,2,7,0.167,0.0538,0.113,7140.81,43.68,43.68,42.5,1,1,1,276,267.4,281.1,187,178.4,89,89,89,0,0,0,0.323,0.317,0.333,187,178.4,192.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.114,0.0116,0.0109,0.0121,0.00046,0.00043,0.00048,0.319,0.304,0.328,0.013,0.012,0.013,24.88,24.85,24.93,0.951,0.948,0.952,0.98,0.979,0.98,0.932,0.928,0.933,43.38,41.33,44.57,42.5,40.46,43.68,0,0,0,0,0,0,0.236,0,0.054,0.32,0.68,0.32,42.8
1634515200000,2021,10,2021,1,3,7,0.165,0.0538,0.111,7004.55,42.36,42.36,41.69,1,1,1,272.5,269.9,275.4,183.5,180.9,89,89,89,0,0,0,0.327,0.323,0.33,183.5,180.9,186.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.11,0.112,0.0113,0.0111,0.0116,0.00045,0.00044,0.00046,0.313,0.308,0.318,0.012,0.012,0.013,24.9,24.88,24.91,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,42.54,41.94,43.22,41.69,41.1,42.36,0,0,0,0,0,0,0.232,0,0.054,0.33,0.67,0.33,42.5
1635120000000,2021,10,2021,1,4,7,0.164,0.0538,0.11,6927.99,42.36,42.36,41.24,1,1,1,270.5,269.3,275.4,181.5,180.3,89,89,89,0,0,0,0.329,0.323,0.33,181.5,180.3,186.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.11,0.112,0.0112,0.0111,0.0116,0.00044,0.00044,0.00046,0.309,0.307,0.318,0.012,0.012,0.013,24.91,24.88,24.92,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,42.08,41.8,43.22,41.24,40.96,42.36,0,0,0,0,0,0,0.229,0,0.054,0.33,0.67,0.33,42.2
1635724800000,2021,11,2021,2,5,7,0.165,0.0514,0.113,7163.4,43.08,43.08,42.64,1,1,1,272.5,269.9,274.4,187.5,184.9,85,85,85,0,0,0,0.312,0.31,0.315,187.5,184.9,189.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.111,0.113,0.0117,0.0115,0.0118,0.00046,0.00045,0.00047,0.32,0.315,0.323,0.013,0.012,0.013,24.89,24.88,24.91,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,43.51,42.91,43.96,42.64,42.05,43.08,0,0,0,0,0,0,0.237,0,0.052,0.31,0.68,0.32,43.4
1636329600000,2021,11,2021,2,6,7,0.175,0.0514,0.123,7749.48,48.2,48.2,46.13,1,1,1,288.6,273.4,300.6,203.6,188.4,85,85,85,0,0,0,0.295,0.283,0.311,203.6,188.4,215.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.113,0.122,0.0131,0.0118,0.0141,0.00052,0.00047,0.00056,0.348,0.321,0.37,0.014,0.013,0.015,24.8,24.73,24.89,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.938,47.28,43.72,50.06,46.13,42.85,48.2,0,0,0,0,0,0,0.256,0,0.052,0.29,0.7,0.3,44.3
1636934400000,2021,11,2021,2,7,7,0.174,0.0514,0.123,7768.19,47.16,47.16,46.24,1,1,1,288.1,284.2,292.2,203.1,199.2,85,85,85,0,0,0,0.295,0.291,0.299,203.1,199.2,207.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.116,0.119,0.013,0.0127,0.0134,0.00052,0.0005,0.00053,0.347,0.34,0.355,0.014,0.014,0.014,24.8,24.78,24.82,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.18,46.28,48.12,46.24,45.35,47.16,0,0,0,0,0,0,0.257,0,0.051,0.3,0.71,0.29,44.6
1637539200000,2021,11,2021,2,8,7,0.178,0.0514,0.126,7939.15,48.2,48.2,47.26,1,1,1,293.9,284.6,300.6,208.9,199.6,85,85,85,0,0,0,0.289,0.283,0.299,208.9,199.6,215.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.117,0.122,0.0135,0.0127,0.0141,0.00054,0.00051,0.00056,0.358,0.341,0.37,0.014,0.014,0.015,24.77,24.73,24.82,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.935,0.938,48.53,46.39,50.06,47.26,45.46,48.2,0,0,0,0,0,0,0.263,0,0.052,0.29,0.71,0.29,44.6
1638144000000,2021,11,2021,2,9,7,0.187,0.0514,0.135,8202.57,50.85,50.85,48.82,2,1,1.2857142857142858,308.8,302.7,318.6,223.8,217.7,85,85,85,0,0,0,0.275,0.267,0.281,223.8,217.7,233.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.125,0.123,0.128,0.0148,0.0143,0.0156,0.00059,0.00057,0.00062,0.34,0.239,0.39,0.014,0.0096,0.016,24.72,24.65,24.79,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,44,25.74,52.63,41.63,24.96,48.2,0,0,0,0,0,0,0.271,0,0.052,0.27,0.72,0.28,43.9
1638748800000,2021,12,2021,3,10,7,0.202,0.0514,0.151,9141.61,56.62,56.62,54.41,2,2,2,334.7,319.6,344.8,249.7,234.6,85,85,85,0,0,0,0.254,0.247,0.266,249.7,234.6,259.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.134,0.129,0.137,0.0182,0.0157,0.0216,0.00073,0.00063,0.00087,0.263,0.245,0.277,0.011,0.0098,0.011,24.66,24.6,24.76,0.929,0.924,0.931,0.97,0.97,0.97,0.901,0.897,0.904,28.05,26.33,29.19,27.21,25.54,28.31,0,0,0,0,0,0,0.302,0,0.051,0.25,0.75,0.25,45.3
