date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1924-10-01,1924,1,1,136.5,41,0.3,95.46,990,964.5,25.5,0.152,25.35,0.915,0.967,0.885,21.72,21,21,2520.21
1924-10-06,1924,1,1,136.5,41,0.3,95.46,990,964.5,25.5,0.152,25.35,0.915,0.967,0.885,21.72,21,21,3528.29
1924-10-13,1924,1,2,136.5,41,0.3,95.46,990,964.5,25.5,0.152,25.35,0.915,0.967,0.885,21.72,21,21,3528.29
1924-10-20,1924,1,3,133.9,41,0.306,92.85,990,964.5,25.5,0.147,25.35,0.918,0.966,0.887,21.2,20.47,20.47,3439.11
1924-10-27,1924,1,4,128.7,40.71,0.316,88.02,990,964.5,25.5,0.138,25.36,0.924,0.963,0.89,20.22,19.49,19.49,3273.67
1924-11-03,1924,2,5,136.1,40,0.294,96.1,990,964.5,25.5,0.152,25.35,0.915,0.967,0.885,21.85,21.13,21.13,3550.45
1924-11-10,1924,2,6,143.2,40,0.28,103.2,990,964.5,25.5,0.165,25.34,0.913,0.97,0.885,23.41,22.7,22.7,3812.86
1924-11-17,1924,2,7,156.5,40,0.256,116.5,990,964.5,25.5,0.189,25.33,0.923,0.97,0.895,26.7,25.9,25.9,4351.38
1924-11-24,1924,2,8,183.3,40,0.219,143.3,990,964.4,25.6,0.237,25.33,0.936,0.97,0.908,33.31,32.31,32.31,5428.55
1924-12-01,1924,3,9,216.2,47,0.219,169.2,990,964.5,25.5,0.284,25.21,0.945,0.974,0.92,39.51,38.51,38.51,6469.59
1924-12-08,1924,3,10,257.8,47,0.183,210.8,990,964.7,25.3,0.358,24.91,0.957,0.98,0.938,49.26,47.38,47.38,7960.06
1924-12-15,1924,3,11,276,47,0.171,229,990,964.8,25.2,0.278,24.92,0.934,0.973,0.908,33.37,32.05,50.34,8456.42
1924-12-22,1924,3,12,304,47,0.156,257,990,964.9,25.1,0.273,24.8,0.93,0.97,0.902,29.06,28.19,56.39,9472.76
1924-12-29,1924,3,13,463,54.43,0.12,408.6,990,965.7,24.3,0.468,23.85,0.949,0.974,0.925,39.83,38.82,88.07,14796.3
1925-01-05,1924,4,14,549,65.86,0.119,483.1,990,966.1,23.9,0.55,23.38,0.95,0.974,0.926,42.45,40.4,100.5,16889.4
1925-01-12,1924,4,15,628.1,101,0.161,527.1,990,966.4,23.6,0.577,23.01,0.949,0.972,0.922,37.61,36.54,109.6,18418.3
1925-01-19,1924,4,16,740,101,0.139,639,990,966.9,23.1,0.755,22.39,0.954,0.978,0.932,42.32,41.38,130.2,21878.8
1925-01-26,1924,4,17,1127,106.3,0.0945,1020,990,968.3,21.7,1.41,20.29,0.955,0.98,0.936,48.42,47.09,188.4,31647
1925-02-02,1924,5,18,1183,138,0.117,1044,990,968.5,21.5,1.49,20.04,0.955,0.98,0.936,48.96,47.73,190.9,32076.5
1925-02-09,1924,5,19,1182,138,0.116,1044,990,968.5,21.5,1.49,20.04,0.955,0.98,0.936,49,47.97,191.9,32238.3
1925-02-16,1924,5,20,1193,138,0.116,1055,990,968.5,21.5,1.53,19.96,0.955,0.98,0.936,49.28,47.89,191.6,32183.7
1925-02-23,1924,5,21,1349,141.1,0.105,1100,990,969,21,1.75,19.25,0.953,0.98,0.934,49.48,48.05,192.2,32287
1925-03-02,1924,6,22,1377,160,0.116,1100,990,969.1,20.9,1.76,19.15,0.953,0.98,0.934,49.21,48.13,192.5,32346.6
1925-03-09,1924,6,23,1429,160,0.112,1100,990,969.3,20.7,1.79,18.96,0.952,0.98,0.933,48.71,47.73,190.9,32077
1925-03-16,1924,6,24,1657,160,0.0974,1100,990,970,20,1.85,18.16,0.951,0.98,0.932,46.59,45.66,182.7,30685.4
1925-03-23,1924,6,25,2846,160,0.0576,1100,990,973.1,16.9,1.87,15,0.94,0.973,0.915,38.03,37.02,148.1,24877.7
1925-03-30,1924,6,26,3380,182.1,0.054,1100,990,974.4,15.6,1.87,13.76,0.934,0.97,0.906,34.65,33.61,134.4,22583.2
1925-04-06,1924,7,27,3140,191,0.0609,1100,990,973.8,16.2,1.87,14.28,0.937,0.97,0.909,36.08,35,140,23517.6
1925-04-13,1924,7,28,3067,191,0.0623,1100,990,973.7,16.3,1.87,14.45,0.938,0.97,0.91,36.56,35.46,141.8,23829.1
1925-04-20,1924,7,29,3218,191,0.0594,1100,990,974,16,1.87,14.1,0.936,0.97,0.908,35.58,34.52,138.1,23194.9
1925-04-27,1924,7,30,3095,233,0.0765,1100,990,973.7,16.3,1.87,14.4,0.937,0.971,0.91,36.4,35.33,141.3,23740.9
1925-05-04,1924,8,31,2656,289,0.109,1100,990,972.7,17.3,1.87,15.44,0.943,0.974,0.919,39.27,38.26,153.1,25714
1925-05-11,1924,8,32,2287,253,0.111,1100,990,971.8,18.2,1.87,16.33,0.946,0.979,0.926,41.67,40.81,163.2,27424.4
1925-05-18,1924,8,33,1948,253,0.13,1100,990,970.9,19.1,1.87,17.21,0.949,0.98,0.93,44.03,43.15,172.6,28998.2
1925-05-25,1924,8,34,1663,253,0.152,1100,990,970,20,1.85,18.14,0.951,0.98,0.932,46.53,45.6,182.4,30643.4
1925-06-01,1924,9,35,1464,185,0.127,1100,990,969.4,20.6,1.8,18.83,0.952,0.98,0.933,48.36,47.37,189.5,31832.9
1925-06-08,1924,9,36,1259,185,0.147,1065,990,968.7,21.3,1.59,19.69,0.954,0.98,0.935,49.03,47.76,191,32091.7
1925-06-15,1924,9,37,1119,185,0.166,934.1,990,968.3,21.7,1.21,20.52,0.955,0.98,0.936,44.85,43.95,175.8,29537.4
1925-06-22,1924,9,38,984,185,0.188,799,990,967.8,22.2,1.01,21.16,0.955,0.979,0.934,45,43.39,152.9,25691
1925-06-29,1924,9,39,817.7,169.3,0.207,648.4,990,967.2,22.8,0.792,22.04,0.956,0.98,0.936,44.6,43.7,131.1,22022.9
1925-07-06,1924,10,40,635.3,163,0.258,472.3,990,966.4,23.6,0.576,22.99,0.954,0.978,0.933,45.4,43.69,97.74,16421.1
1925-07-13,1924,10,41,502.5,163,0.326,339.5,990,965.9,24.1,0.403,23.74,0.947,0.973,0.921,37.39,36.39,72.77,12226.1
1925-07-20,1924,10,42,418.6,163,0.39,255.6,990,965.5,24.5,0.302,24.22,0.935,0.971,0.909,32.13,30.77,54.65,9181.96
1925-07-27,1924,10,43,362.2,144.1,0.396,218.1,990,965.2,24.8,0.332,24.46,0.948,0.977,0.926,41.68,40.53,48.16,8090.61
1925-08-03,1924,11,44,319.8,97,0.304,222.8,990,965,25,0.316,24.68,0.943,0.976,0.92,39.51,38.09,49.08,8244.79
1925-08-10,1924,11,45,281.9,97,0.345,184.9,990,964.8,25.2,0.316,24.86,0.95,0.979,0.93,42.81,41.91,41.91,7041.08
1925-08-17,1924,11,46,258.5,97,0.376,161.5,990,964.7,25.3,0.275,25,0.943,0.973,0.917,37.33,36.32,36.32,6102.19
1925-08-24,1924,11,47,235.1,97,0.413,138.1,990,964.6,25.4,0.233,25.16,0.934,0.97,0.906,31.82,30.86,30.86,5184.78
1925-08-31,1924,11,48,222,62.71,0.282,159.3,990,964.5,25.5,0.268,25.2,0.941,0.972,0.915,37.06,36.02,36.02,6051.99
1925-09-07,1924,12,49,204.3,57,0.279,147.3,990,964.4,25.6,0.246,25.33,0.937,0.97,0.909,34.31,33.28,33.28,5590.89
1925-09-14,1924,12,50,203.1,57,0.281,146.1,990,964.4,25.6,0.244,25.34,0.937,0.97,0.909,34,32.98,32.98,5540.9
1925-09-21,1924,12,51,195.3,57,0.292,138.3,990,964.4,25.6,0.23,25.36,0.934,0.97,0.906,32.13,31.17,31.17,5236.2
1925-09-28,1924,12,52,187.1,47.86,0.256,139.2,990,964.4,25.6,0.23,25.34,0.934,0.97,0.906,32.33,31.36,31.36,5267.9
1925-10-05,1925,1,1,173.7,41,0.236,132.7,990,964.5,25.5,0.218,25.33,0.932,0.97,0.904,30.71,29.79,29.79,5004.92
1925-10-12,1925,1,2,166.6,41,0.246,125.6,990,964.5,25.5,0.205,25.33,0.929,0.97,0.901,28.97,28.1,28.1,4720.16
1925-10-19,1925,1,3,167.2,41,0.246,126.2,990,964.5,25.5,0.206,25.33,0.929,0.97,0.901,29.12,28.24,28.24,4744.89
1925-10-26,1925,1,4,161,40.86,0.254,120.1,990,964.5,25.5,0.196,25.33,0.925,0.97,0.897,27.6,26.77,26.77,4497.98
1925-11-02,1925,2,5,165.2,40,0.242,125.2,990,964.5,25.5,0.204,25.33,0.928,0.97,0.9,28.87,28.01,28.01,4704.98
1925-11-09,1925,2,6,180,40,0.222,140,990,964.4,25.6,0.231,25.33,0.934,0.97,0.906,32.49,31.52,31.52,5294.93
1925-11-16,1925,2,7,198.9,40,0.201,158.9,990,964.4,25.6,0.265,25.32,0.941,0.971,0.914,37.15,36.06,36.06,6058.78
1925-11-23,1925,2,8,248.6,40,0.162,208.6,990,964.7,25.3,0.33,25,0.95,0.978,0.929,44.56,42.94,46.82,7865.4
1925-11-30,1925,2,9,267,58,0.217,209,990,964.8,25.2,0.355,24.88,0.956,0.98,0.937,48.77,47.24,47.24,7935.83
1925-12-07,1925,3,10,302.1,61,0.202,241.1,990,964.9,25.1,0.294,24.79,0.937,0.973,0.912,34.88,33.18,52.59,8835.83
1925-12-14,1925,3,11,333.4,61,0.183,272.4,990,965.1,24.9,0.294,24.64,0.934,0.97,0.906,30.75,29.82,59.65,10020.7
1925-12-21,1925,3,12,374.7,61,0.163,313.7,990,965.3,24.7,0.356,24.37,0.942,0.97,0.914,35.32,34.27,68.54,11515.3
1925-12-28,1925,3,13,430.1,66.57,0.155,363.6,990,965.5,24.5,0.431,24.03,0.95,0.978,0.929,40.71,39.8,79.59,13371.5
1926-01-04,1925,4,14,456.7,74,0.162,382.7,990,965.7,24.3,0.461,23.88,0.953,0.979,0.933,42.69,41.81,83.63,14049.2
1926-01-11,1925,4,15,493.8,74,0.15,419.8,990,965.8,24.2,0.516,23.66,0.956,0.98,0.937,46.57,45.64,91.29,15336
1926-01-18,1925,4,16,540,74,0.137,466,990,966,24,0.555,23.41,0.954,0.977,0.932,45.85,44.21,98.46,16541.2
1926-01-25,1925,4,17,589.8,74,0.126,515.8,990,966.3,23.7,0.556,23.19,0.948,0.971,0.92,37.05,35.99,108,18138.4
1926-02-01,1925,5,18,631.5,86,0.136,545.5,990,966.4,23.6,0.606,22.97,0.95,0.974,0.925,38.92,37.9,113.7,19102.2
1926-02-08,1925,5,19,725.7,86,0.119,639.7,990,966.8,23.2,0.765,22.43,0.956,0.98,0.937,44.83,43.94,131.8,22143.4
1926-02-15,1925,5,20,776.3,86,0.111,690.3,990,967,23,0.85,22.14,0.957,0.98,0.938,47.8,46.52,139.6,23447.1
1926-02-22,1925,5,21,930.1,86,0.0927,844.1,990,967.6,22.4,1.03,21.35,0.954,0.979,0.934,42.15,41.26,165,27723.6
1926-03-01,1925,6,22,1200,108,0.091,1041,990,968.5,21.5,1.54,19.93,0.954,0.98,0.935,48.46,47,188,31584.3
1926-03-08,1925,6,23,1690,137.7,0.0809,1100,990,970.1,19.9,1.85,18.05,0.951,0.98,0.932,46.29,45.37,181.5,30485.5
1926-03-15,1925,6,24,2550,160,0.0653,1100,990,972.4,17.6,1.87,15.72,0.943,0.976,0.921,40,39.07,156.3,26254.2
1926-03-22,1925,6,25,4372,160,0.0367,1100,990,976.4,13.6,1.87,11.77,0.918,0.97,0.89,29.13,28.26,113,18990.2
1926-03-29,1925,6,26,4451,215.4,0.0485,1100,990,976.5,13.5,1.87,11.62,0.916,0.97,0.889,28.71,27.85,111.4,18715.2
1926-04-05,1925,7,27,4406,257,0.0584,1100,990,976.4,13.6,1.87,11.7,0.917,0.97,0.89,28.94,28.07,112.3,18865
1926-04-12,1925,7,28,4015,257,0.0641,1100,990,975.7,14.3,1.87,12.43,0.924,0.97,0.896,30.98,30.05,120.2,20193.2
1926-04-19,1925,7,29,3692,257,0.0696,1100,990,975,15,1.87,13.1,0.93,0.97,0.902,32.84,31.85,127.4,21404.2
1926-04-26,1925,7,30,3569,266.1,0.0747,1100,990,974.8,15.2,1.87,13.36,0.931,0.97,0.903,33.55,32.54,130.2,21868.8
1926-05-03,1925,8,31,3152,289,0.0919,1100,990,973.9,16.1,1.87,14.26,0.937,0.97,0.909,36.03,34.95,139.8,23489.8
1926-05-10,1925,8,32,2613,289,0.111,1100,990,972.6,17.4,1.87,15.55,0.943,0.975,0.92,39.54,38.56,154.2,25911.2
1926-05-17,1925,8,33,2247,273.6,0.122,1100,990,971.7,18.3,1.87,16.43,0.946,0.98,0.927,41.93,41.07,164.3,27599.7
1926-05-24,1925,8,34,1868,253,0.136,1100,990,970.7,19.3,1.87,17.46,0.95,0.98,0.931,44.71,43.82,175.3,29444.5
1926-05-31,1925,8,35,1566,194.7,0.124,1100,990,969.7,20.3,1.84,18.46,0.952,0.98,0.933,47.4,46.45,185.8,31213.2
1926-06-07,1925,9,36,1306,185,0.142,1087,990,968.9,21.1,1.69,19.45,0.954,0.98,0.935,49.42,48.08,192.3,32308.1
1926-06-14,1925,9,37,1146,185,0.162,960.6,990,968.4,21.6,1.27,20.37,0.955,0.98,0.936,45.8,44.88,179.5,30162
1926-06-21,1925,9,38,991.7,185,0.187,806.7,990,967.9,22.1,1.02,21.12,0.955,0.979,0.935,45.31,43.72,154.2,25909.9
1926-06-28,1925,9,39,821.7,172.4,0.21,649.2,990,967.2,22.8,0.794,22.02,0.956,0.98,0.936,44.63,43.73,131.2,22041.3
1926-07-05,1925,10,40,676.2,163,0.242,513.2,990,966.6,23.4,0.611,22.78,0.953,0.976,0.93,43.64,41.99,105.3,17691.3
1926-07-12,1925,10,41,554.5,163,0.295,391.5,990,966.1,23.9,0.481,23.42,0.953,0.978,0.932,42.85,41.91,83.82,14082.3
1926-07-19,1925,10,42,482,163,0.338,319,990,965.8,24.2,0.372,23.86,0.944,0.97,0.916,35.22,34.17,68.34,11481.1
1926-07-26,1925,10,43,433.3,158.9,0.367,274.4,990,965.5,24.5,0.305,24.15,0.935,0.97,0.907,30.38,29.47,58.94,9902.36
1926-08-02,1925,11,44,389.9,134,0.344,255.9,990,965.3,24.7,0.276,24.38,0.931,0.97,0.903,28.47,27.61,55.23,9278.29
1926-08-09,1925,11,45,347.5,134,0.386,213.5,990,965.1,24.9,0.37,24.49,0.957,0.98,0.938,49.09,47.39,47.39,7961.57
1926-08-16,1925,11,46,323.2,134,0.415,189.2,990,965,25,0.327,24.66,0.952,0.98,0.932,43.54,42.67,42.67,7168
1926-08-23,1925,11,47,294.4,134,0.456,160.4,990,964.9,25.1,0.275,24.85,0.943,0.972,0.916,36.84,35.8,35.8,6015.07
1926-08-30,1925,11,48,265.9,90.43,0.339,175.4,990,964.8,25.2,0.298,24.94,0.947,0.977,0.925,40.66,39.76,39.76,6679.22
1926-09-06,1925,12,49,247.8,73,0.295,174.8,990,964.7,25.3,0.296,25.02,0.947,0.977,0.925,40.6,39.66,39.66,6663.65
1926-09-13,1925,12,50,230.1,73,0.317,157.1,990,964.6,25.4,0.264,25.15,0.941,0.97,0.913,36.48,35.4,35.4,5946.72
1926-09-20,1925,12,51,216.8,73,0.337,143.8,990,964.5,25.5,0.24,25.26,0.936,0.97,0.908,33.35,32.35,32.35,5433.96
1926-09-27,1925,12,52,204.6,66.57,0.325,138,990,964.4,25.6,0.229,25.34,0.934,0.97,0.906,32.03,31.07,31.07,5220.15
1926-10-04,1926,1,1,201.3,58,0.288,143.3,990,964.4,25.6,0.238,25.35,0.936,0.97,0.908,33.34,32.34,32.34,5433.36
1926-10-11,1926,1,2,203.3,58,0.286,145.3,990,964.4,25.6,0.242,25.34,0.937,0.97,0.908,33.8,32.79,32.79,5508.74
1926-10-18,1926,1,3,201.6,70.57,0.35,131.1,990,964.4,25.6,0.217,25.37,0.666,0.693,0.646,22.52,21.85,21.85,3670.65
1926-10-25,1926,1,4,201.1,80,0.398,121.1,990,964.4,25.6,0.2,25.39,0.53,0.554,0.514,16.22,15.73,15.73,2642.74
1926-11-01,1926,2,5,204.6,75,0.367,129.6,990,964.4,25.6,0.215,25.36,0.93,0.97,0.902,29.98,29.08,29.08,4884.84
1926-11-08,1926,2,6,203.8,63,0.309,140.8,990,964.4,25.6,0.234,25.34,0.935,0.97,0.907,32.73,31.75,31.75,5333.58
1926-11-15,1926,2,7,205.3,54,0.263,151.3,990,964.4,25.6,0.252,25.32,0.939,0.97,0.911,35.26,34.21,34.21,5746.47
1926-11-22,1926,2,8,243.6,54,0.224,189.6,990,964.6,25.4,0.321,25.03,0.951,0.977,0.929,44.25,43.22,43.22,7261.46
1926-11-29,1926,2,9,315.4,76.14,0.24,239.2,990,965,25,0.293,24.72,0.937,0.973,0.911,34.34,33.11,52.44,8810.33
1926-12-06,1926,3,10,374.8,85,0.227,289.8,990,965.3,24.7,0.322,24.4,0.938,0.97,0.91,32.53,31.56,63.12,10603.7
1926-12-13,1926,3,11,421,85,0.202,336,990,965.5,24.5,0.391,24.11,0.946,0.972,0.919,37.59,36.53,73.06,12274.2
1926-12-20,1926,3,12,470.2,85,0.181,385.2,990,965.7,24.3,0.465,23.82,0.953,0.979,0.933,42.87,41.97,83.95,14103.2
1926-12-27,1926,3,13,601.6,93.86,0.157,507.7,990,966.3,23.7,0.577,23.12,0.951,0.974,0.926,41.35,39.72,105.4,17707.7
1927-01-03,1926,4,14,588.3,116,0.197,472.3,990,966.2,23.8,0.599,23.15,0.957,0.98,0.937,51.3,48.2,96.4,16195.2
1927-01-10,1926,4,15,603,103.1,0.171,499.9,990,966.3,23.7,0.548,23.14,0.948,0.971,0.921,38.29,36.92,103.9,17452.1
1927-01-17,1926,4,16,684.8,101,0.148,583.8,990,966.6,23.4,0.673,22.69,0.952,0.975,0.929,41.19,40.2,120.6,20259.3
1927-01-24,1926,4,17,821.3,101,0.124,720.3,990,967.2,22.8,0.891,21.92,0.956,0.979,0.936,47.46,46.03,143.6,24117.1
1927-01-31,1926,4,18,994.8,132.7,0.133,862.1,990,967.9,22.1,1.07,21.06,0.955,0.979,0.935,42.48,41.61,166.4,27959.3
1927-02-07,1926,5,19,1128,138,0.122,990.1,990,968.3,21.7,1.33,20.37,0.955,0.98,0.936,47.21,46.27,185.1,31090.3
1927-02-14,1926,5,20,1265,138,0.109,1093,990,968.7,21.3,1.69,19.58,0.954,0.98,0.935,50.03,48.2,192.8,32390.4
1927-02-21,1926,5,21,1442,138,0.0957,1100,990,969.3,20.7,1.79,18.91,0.952,0.98,0.933,48.58,47.58,190.3,31975.6
1927-02-28,1926,5,22,1500,156.9,0.104,1100,990,969.5,20.5,1.82,18.7,0.952,0.98,0.933,48.02,47.06,188.3,31626.3
1927-03-07,1926,6,23,1554,160,0.103,1100,990,969.7,20.3,1.84,18.5,0.952,0.98,0.933,47.5,46.55,186.2,31280.1
1927-03-14,1926,6,24,1662,160,0.0963,1100,990,970,20,1.85,18.14,0.951,0.98,0.932,46.54,45.61,182.4,30646.9
1927-03-21,1926,6,25,1967,160,0.0817,1100,990,971,19,1.87,17.17,0.949,0.98,0.93,43.92,43.04,172.2,28926.2
1927-03-28,1926,6,26,2665,173.3,0.0652,1100,990,972.7,17.3,1.87,15.42,0.942,0.974,0.918,39.2,38.2,152.8,25672.1
1927-04-04,1926,7,27,3226,191,0.0592,1100,990,974,16,1.87,14.09,0.936,0.97,0.907,35.54,34.48,137.9,23167.9
1927-04-11,1926,7,28,2994,191,0.0638,1100,990,973.5,16.5,1.87,14.63,0.939,0.97,0.911,37.03,35.93,143.7,24148
1927-04-18,1926,7,29,2643,191,0.0724,1100,990,972.7,17.3,1.87,15.47,0.943,0.975,0.919,39.35,38.35,153.4,25773.7
1927-04-25,1926,7,30,2429,199.9,0.0823,1100,990,972.1,17.9,1.87,15.99,0.945,0.978,0.924,40.75,39.84,159.3,26770.5
1927-05-02,1926,8,31,2409,253,0.105,1100,990,972.1,17.9,1.87,16.04,0.945,0.978,0.924,40.88,39.98,159.9,26864.1
1927-05-09,1926,8,32,2421,253,0.104,1100,990,972.1,17.9,1.87,16.01,0.945,0.978,0.924,40.8,39.89,159.6,26808
1927-05-16,1926,8,33,2349,263.3,0.112,1100,990,971.9,18.1,1.87,16.18,0.946,0.979,0.925,41.27,40.4,161.6,27145.5
1927-05-23,1926,8,34,2161,289,0.134,1100,990,971.5,18.5,1.87,16.64,0.947,0.98,0.928,42.49,41.64,166.5,27979.5
1927-05-30,1926,8,35,1798,244,0.135,1100,990,970.4,19.6,1.87,17.69,0.95,0.98,0.931,45.32,44.42,177.7,29848.7
1927-06-06,1926,9,36,1472,214.3,0.146,1100,990,969.4,20.6,1.8,18.81,0.952,0.98,0.933,48.31,47.25,189,31750.6
1927-06-13,1926,9,37,1200,185,0.155,1013,990,968.5,21.5,1.42,20.05,0.955,0.98,0.936,47.5,46.44,185.8,31209.4
1927-06-20,1926,9,38,994.9,185,0.187,809.9,990,967.9,22.1,1.02,21.12,0.955,0.979,0.934,43.54,42.43,156.1,26217.5
1927-06-27,1926,9,39,798.4,175.6,0.22,622.8,990,967.1,22.9,0.75,22.16,0.955,0.979,0.935,43.04,42.15,126.4,21241.5
1927-07-04,1926,10,40,629.2,163,0.26,466.2,990,966.4,23.6,0.566,23.02,0.954,0.977,0.932,44.87,43.29,96.82,16265.9
1927-07-11,1926,10,41,523.7,163,0.312,360.7,990,966,24,0.435,23.61,0.95,0.975,0.926,39.65,38.67,77.34,12993.5
1927-07-18,1926,10,42,458.5,163,0.356,295.5,990,965.7,24.3,0.337,24,0.94,0.97,0.911,32.67,31.69,63.39,10649.4
1927-07-25,1926,10,43,410.9,163,0.397,247.9,990,965.4,24.6,0.291,24.26,0.934,0.971,0.907,31.28,29.95,53.01,8905.46
1927-08-01,1926,11,44,369.9,134,0.363,235.9,990,965.2,24.8,0.316,24.43,0.941,0.974,0.917,37.6,35.75,50.84,8540.71
1927-08-08,1926,11,45,325.8,112.9,0.345,213,990,965,25,0.368,24.6,0.957,0.98,0.938,49.18,47.3,47.3,7946.27
1927-08-15,1926,11,46,300.3,97,0.323,203.3,990,964.9,25.1,0.349,24.75,0.955,0.98,0.936,47.11,46.15,46.15,7752.7
1927-08-22,1926,11,47,276.4,97,0.351,179.4,990,964.8,25.2,0.307,24.89,0.948,0.978,0.927,41.52,40.61,40.61,6822.81
1927-08-29,1926,11,48,256.1,83.29,0.325,172.8,990,964.7,25.3,0.293,24.98,0.946,0.976,0.923,40.06,39.1,39.1,6568.94
1927-09-05,1926,12,49,233.8,73,0.312,160.8,990,964.6,25.4,0.271,25.13,0.942,0.971,0.915,37.33,36.25,36.25,6089.6
1927-09-12,1926,12,50,213.7,73,0.342,140.7,990,964.5,25.5,0.235,25.28,0.935,0.97,0.907,32.61,31.63,31.63,5314.47
1927-09-19,1926,12,51,203.7,73,0.358,130.7,990,964.4,25.6,0.217,25.36,0.931,0.97,0.903,30.26,29.35,29.35,4930.63
1927-09-26,1926,12,52,195,68.71,0.352,126.3,990,964.4,25.6,0.209,25.38,0.929,0.97,0.901,29.2,28.33,28.33,4758.62
1927-10-03,1927,1,1,182.1,58,0.318,124.1,990,964.4,25.6,0.204,25.36,0.928,0.97,0.9,28.62,27.76,27.76,4664.51
1927-10-10,1927,1,2,189.2,58,0.307,131.2,990,964.4,25.6,0.216,25.36,0.93,0.97,0.903,30.37,29.46,29.46,4948.92
1927-10-17,1927,1,3,184.3,58,0.314,126.3,990,964.4,25.6,0.208,25.36,0.929,0.97,0.901,29.17,28.3,28.3,4754.34
1927-10-24,1927,1,4,189.7,58,0.306,131.7,990,964.4,25.6,0.217,25.36,0.931,0.97,0.903,30.5,29.58,29.58,4969.93
1927-10-31,1927,1,5,210,54.57,0.261,155.4,990,964.5,25.5,0.259,25.28,0.94,0.972,0.913,36.23,35.2,35.2,5914.43
1927-11-07,1927,2,6,246.5,63,0.255,183.5,990,964.7,25.3,0.31,25.01,0.949,0.979,0.93,42.75,41.86,41.86,7032.45
1927-11-14,1927,2,7,249.1,75,0.301,174.1,990,964.7,25.3,0.294,25.01,0.946,0.977,0.925,40.42,39.48,39.48,6632.75
1927-11-21,1927,2,8,258.3,75,0.29,183.3,990,964.7,25.3,0.311,24.96,0.949,0.98,0.93,42.59,41.72,41.72,7009.16
1927-11-28,1927,2,9,274.6,67,0.245,207.6,990,964.8,25.2,0.353,24.85,0.956,0.98,0.937,48.35,46.34,46.34,7785.01
1927-12-05,1927,3,10,274.7,61,0.222,213.7,990,964.8,25.2,0.364,24.84,0.957,0.98,0.938,49.84,47.81,47.81,8032.29
1927-12-12,1927,3,11,357.5,61,0.173,296.5,990,965.2,24.8,0.331,24.48,0.938,0.971,0.911,33.38,32.43,64.85,10895.2
1927-12-19,1927,3,12,425.3,78.14,0.184,347.2,990,965.5,24.5,0.407,24.08,0.948,0.974,0.923,38.85,37.83,75.65,12709.6
1927-12-26,1927,3,13,471.6,87.29,0.185,384.3,990,965.7,24.3,0.464,23.81,0.953,0.98,0.933,42.76,41.89,83.77,14073.6
1928-01-02,1927,4,14,548.2,101,0.185,447.2,990,966.1,23.9,0.545,23.39,0.955,0.979,0.935,46.26,44.86,94.96,15953
1928-01-09,1927,4,15,621.8,101,0.162,520.8,990,966.4,23.6,0.566,23.05,0.948,0.971,0.92,37.2,36.11,108.3,18200.8
1928-01-16,1927,4,16,661.1,101,0.153,560.1,990,966.5,23.5,0.633,22.82,0.951,0.975,0.928,39.76,38.78,116.4,19547.5
1928-01-23,1927,4,17,716,101,0.141,615,990,966.8,23.2,0.725,22.51,0.955,0.98,0.936,43.21,42.35,127,21341.9
1928-01-30,1927,4,18,762.4,111.7,0.146,650.7,990,966.9,23.1,0.787,22.26,0.956,0.98,0.937,45.29,44.38,133.1,22368.7
1928-02-06,1927,5,19,787.3,107.4,0.136,679.9,990,967,23,0.835,22.12,0.957,0.98,0.938,47.03,46.05,138.2,23209.9
1928-02-13,1927,5,20,840.2,86,0.103,754.2,990,967.3,22.7,0.946,21.79,0.956,0.979,0.936,49.49,46.81,145.9,24516.7
1928-02-20,1927,5,21,928.7,86,0.0927,842.7,990,967.6,22.4,1.03,21.36,0.954,0.979,0.934,42.1,41.22,164.9,27698.6
1928-02-27,1927,5,22,1107,128.3,0.115,978.5,990,968.2,21.8,1.3,20.46,0.955,0.98,0.936,46.86,45.9,183.6,30847.8
1928-03-05,1927,6,23,1483,160,0.109,1100,990,969.4,20.6,1.8,18.77,0.952,0.98,0.933,48.21,47.02,188.1,31595.3
1928-03-12,1927,6,24,1962,160,0.0818,1100,990,971,19,1.87,17.17,0.949,0.98,0.93,43.93,43.05,172.2,28930.3
1928-03-19,1927,6,25,2181,160,0.0733,1100,990,971.5,18.5,1.87,16.59,0.947,0.98,0.928,42.36,41.51,166,27893.7
1928-03-26,1927,6,26,2233,164.4,0.0736,1100,990,971.7,18.3,1.87,16.46,0.946,0.98,0.927,42.02,41.18,164.7,27672.2
1928-04-02,1927,7,27,2240,191,0.0853,1100,990,971.7,18.3,1.87,16.45,0.946,0.98,0.927,41.98,41.14,164.5,27644
1928-04-09,1927,7,28,2197,191,0.0869,1100,990,971.6,18.4,1.87,16.55,0.947,0.98,0.928,42.26,41.41,165.6,27827.9
1928-04-16,1927,7,29,2220,171.6,0.0773,1100,990,971.6,18.4,1.87,16.49,0.946,0.98,0.928,42.11,41.26,165.1,27728.7
1928-04-23,1927,7,30,2248,123,0.0547,1100,990,971.7,18.3,1.87,16.43,0.946,0.98,0.927,41.92,41.08,164.3,27605.4
1928-04-30,1927,7,31,2291,234.4,0.102,1100,990,971.8,18.2,1.87,16.32,0.946,0.98,0.927,41.64,40.79,163.2,27411.6
1928-05-07,1927,8,32,2224,253,0.114,1100,990,971.6,18.4,1.87,16.48,0.946,0.98,0.928,42.08,41.24,164.9,27710.5
1928-05-14,1927,8,33,1999,253,0.127,1100,990,971.1,18.9,1.87,17.05,0.948,0.98,0.929,43.6,42.73,170.9,28714.4
1928-05-21,1927,8,34,1689,253,0.15,1100,990,970.1,19.9,1.86,18.05,0.951,0.98,0.932,46.3,45.37,181.5,30488.6
1928-05-28,1927,8,35,1458,223.9,0.153,1100,990,969.3,20.7,1.79,18.86,0.952,0.98,0.933,48.45,47.43,189.7,31870.1
1928-06-04,1927,9,36,1238,185,0.15,1049,990,968.6,21.4,1.53,19.82,0.955,0.98,0.935,48.65,47.46,189.8,31891.4
1928-06-11,1927,9,37,1049,185,0.177,863.6,990,968,22,1.09,20.86,0.954,0.979,0.934,42.12,41.22,164.9,27699.9
1928-06-18,1927,9,38,857.6,185,0.217,672.6,990,967.3,22.7,0.837,21.83,0.956,0.98,0.937,45.82,44.53,133.6,22443.2
1928-06-25,1927,9,39,656.1,174.7,0.266,481.4,990,966.5,23.5,0.592,22.88,0.955,0.978,0.934,46.15,44.38,99.22,16669.7
1928-07-02,1927,10,40,529.1,113,0.214,416.1,990,966,24,0.515,23.5,0.956,0.98,0.937,45.81,44.84,89.67,15065.1
1928-07-09,1927,10,41,451.2,113,0.251,338.2,990,965.6,24.4,0.398,23.97,0.947,0.972,0.92,37.62,36.58,73.16,12291.2
1928-07-16,1927,10,42,400.7,113,0.282,287.7,990,965.4,24.6,0.322,24.28,0.938,0.97,0.91,32.12,31.15,62.31,10467.5
1928-07-23,1927,10,43,362.9,113,0.312,249.9,990,965.2,24.8,0.267,24.52,0.929,0.97,0.901,27.91,27.07,54.15,9097.17
1928-07-30,1927,10,44,329.5,101.6,0.308,228,990,965,25,0.349,24.6,0.949,0.977,0.927,44.69,41.69,48.95,8222.89
1928-08-06,1927,11,45,305.2,97,0.318,208.2,990,964.9,25.1,0.358,24.72,0.956,0.98,0.937,48.25,47.13,47.13,7917.1
1928-08-13,1927,11,46,281.7,97,0.344,184.7,990,964.8,25.2,0.316,24.86,0.95,0.979,0.93,42.77,41.88,41.88,7036.43
1928-08-20,1927,11,47,261.1,97,0.372,164.1,990,964.7,25.3,0.279,24.98,0.944,0.972,0.917,37.93,36.87,36.87,6193.47
1928-08-27,1927,11,48,245.4,90.14,0.367,155.3,990,964.7,25.3,0.263,25.06,0.941,0.971,0.913,35.91,34.87,34.87,5858.52
1928-09-03,1927,12,49,234,73,0.312,161,990,964.6,25.4,0.271,25.12,0.942,0.971,0.915,37.38,36.29,36.29,6096.89
1928-09-10,1927,12,50,225,73,0.325,152,990,964.5,25.5,0.255,25.2,0.939,0.97,0.911,35.27,34.21,34.21,5747.8
1928-09-17,1927,12,51,249,84.57,0.339,164.4,990,964.7,25.3,0.278,25.03,0.944,0.973,0.918,38.1,37.07,37.07,6227.37
1928-09-24,1927,12,52,258,100,0.388,158,990,964.7,25.3,0.268,25,0.942,0.97,0.913,36.48,35.39,35.39,5945.19
1928-10-01,1928,1,1,257.6,80,0.31,177.6,990,964.7,25.3,0.301,24.97,0.948,0.979,0.927,41.22,40.34,40.34,6776.97
1928-10-08,1928,1,2,258.7,85.14,0.329,173.5,990,964.7,25.3,0.295,24.97,0.946,0.977,0.924,40.22,39.28,39.28,6599
1928-10-15,1928,1,3,247.2,89,0.361,158.2,990,964.7,25.3,0.268,25.05,0.941,0.971,0.914,36.6,35.54,35.54,5970.01
1928-10-22,1928,1,4,225.6,89,0.394,136.6,990,964.6,25.4,0.229,25.22,0.933,0.97,0.905,31.52,30.58,30.58,5136.83
1928-10-29,1928,1,5,234.2,81,0.347,153.2,990,964.6,25.4,0.258,25.14,0.939,0.971,0.912,35.48,34.45,34.45,5788.17
1928-11-05,1928,2,6,229,75,0.327,154,990,964.6,25.4,0.258,25.17,0.94,0.97,0.912,35.73,34.66,34.66,5822.21
1928-11-12,1928,2,7,247.9,75,0.303,172.9,990,964.7,25.3,0.292,25.03,0.946,0.976,0.924,40.15,39.19,39.19,6584.65
1928-11-19,1928,2,8,266.7,75,0.281,191.7,990,964.8,25.2,0.326,24.91,0.952,0.98,0.933,44.58,43.69,43.69,7339.52
1928-11-26,1928,2,9,303.3,77.86,0.257,225.4,990,964.9,25.1,0.317,24.76,0.944,0.976,0.921,40.11,38.56,49.73,8354.97
1928-12-03,1928,3,10,314.6,85,0.27,229.6,990,965,25,0.261,24.77,0.928,0.971,0.902,29.54,28.43,49.98,8396.87
1928-12-10,1928,3,11,341.6,85,0.249,256.6,990,965.1,24.9,0.273,24.62,0.931,0.97,0.903,28.83,27.97,55.93,9396.29
1928-12-17,1928,3,12,378,74.71,0.198,303.3,990,965.3,24.7,0.341,24.37,0.94,0.97,0.912,34.08,33.06,66.11,11106.7
1928-12-24,1928,3,13,392.8,61,0.156,331.8,990,965.4,24.6,0.383,24.25,0.945,0.97,0.917,37.29,36.19,72.38,12159.4
1928-12-31,1928,3,14,402.9,72.14,0.179,330.7,990,965.4,24.6,0.382,24.21,0.945,0.971,0.917,37.1,36.01,72.02,12099.3
1929-01-07,1928,4,15,457.9,68,0.15,389.9,990,965.7,24.3,0.471,23.87,0.953,0.978,0.932,43.47,42.5,84.99,14278.8
1929-01-14,1928,4,16,550.1,60,0.11,490.1,990,966.1,23.9,0.562,23.36,0.952,0.975,0.929,42.63,41.32,103.6,17400.8
1929-01-21,1928,4,17,642.3,74,0.122,568.3,990,966.4,23.6,0.682,22.87,0.954,0.978,0.933,44.08,43.09,117.9,19801.2
1929-01-28,1928,4,18,759.8,92,0.122,667.8,990,966.9,23.1,0.813,22.25,0.956,0.98,0.937,46.44,45.51,136.5,22936.8
1929-02-04,1928,5,19,709.1,116,0.164,593.1,990,966.7,23.3,0.69,22.57,0.954,0.979,0.933,41.74,40.85,122.6,20589.6
1929-02-11,1928,5,20,705.1,86,0.122,619.1,990,966.7,23.3,0.73,22.55,0.955,0.98,0.936,43.58,42.71,128.1,21526.2
1929-02-18,1928,5,21,752.3,77.43,0.103,674.9,990,966.9,23.1,0.824,22.27,0.957,0.98,0.938,47,46.06,138.2,23212
1929-02-25,1928,5,22,826.4,86.86,0.105,739.6,990,967.2,22.8,0.935,21.86,0.957,0.98,0.938,50.57,48.2,144.6,24292.8
1929-03-04,1928,6,23,860.3,108,0.126,752.3,990,967.3,22.7,0.949,21.71,0.956,0.979,0.936,49.17,46.83,146,24529.1
1929-03-11,1928,6,24,912.1,108,0.118,804.1,990,967.5,22.5,0.967,21.48,0.953,0.977,0.931,40.38,39.45,157.8,26508.8
1929-03-18,1928,6,25,975,108,0.111,867,990,967.8,22.2,1.08,21.12,0.955,0.98,0.936,42.87,42.01,168,28231.6
1929-03-25,1928,6,26,1047,108,0.103,938.8,990,968,22,1.2,20.75,0.956,0.98,0.937,45.64,44.72,178.9,30054.7
1929-04-01,1928,7,27,1165,123,0.106,1042,990,968.4,21.6,1.49,20.09,0.955,0.98,0.936,49.01,47.62,190.5,32001.9
1929-04-08,1928,7,28,1315,123,0.0936,1100,990,968.9,21.1,1.75,19.36,0.953,0.98,0.934,49.78,48.18,192.7,32380.1
1929-04-15,1928,7,29,1467,123,0.0839,1100,990,969.4,20.6,1.81,18.81,0.952,0.98,0.933,48.3,47.34,189.3,31810.7
1929-04-22,1928,7,30,1559,123,0.0789,1100,990,969.7,20.3,1.85,18.47,0.952,0.98,0.933,47.42,46.47,185.9,31228.1
1929-04-29,1928,7,31,1485,156.6,0.106,1100,990,969.4,20.6,1.81,18.75,0.952,0.98,0.933,48.15,47.19,188.8,31712.4
1929-05-06,1928,8,32,1329,170,0.128,1097,990,968.9,21.1,1.73,19.33,0.953,0.98,0.934,49.58,48.19,192.8,32383.5
1929-05-13,1928,8,33,1169,170,0.146,998.7,990,968.4,21.6,1.36,20.21,0.955,0.98,0.936,47.24,46.28,185.1,31102.1
1929-05-20,1928,8,34,968.4,170,0.177,798.4,990,967.8,22.2,1,21.24,0.955,0.979,0.935,44.89,43.73,154.6,25978.7
1929-05-27,1928,8,35,724.1,149.4,0.205,574.7,990,966.8,23.2,0.664,22.54,0.952,0.976,0.929,40.29,39.32,118,19818.6
1929-06-03,1928,9,36,535.7,98,0.184,437.7,990,966,24,0.531,23.46,0.955,0.979,0.934,45.42,44.15,93.36,15683.8
1929-06-10,1928,9,37,438.8,98,0.223,340.8,990,965.6,24.4,0.401,24.02,0.947,0.972,0.92,38.02,36.95,73.9,12415.8
1929-06-17,1928,9,38,426.4,98,0.23,328.4,990,965.5,24.5,0.382,24.1,0.945,0.97,0.917,36.67,35.58,71.16,11954.7
1929-06-24,1928,9,39,399.7,98,0.245,301.7,990,965.4,24.6,0.342,24.26,0.94,0.97,0.912,33.76,32.74,65.49,11002.2
1929-07-01,1928,10,40,369.5,89,0.241,280.5,990,965.2,24.8,0.309,24.44,0.936,0.97,0.908,31.47,30.52,61.05,10256.1
1929-07-08,1928,10,41,342,89,0.26,253,990,965.1,24.9,0.269,24.62,0.93,0.97,0.902,28.41,27.56,55.11,9259.08
1929-07-15,1928,10,42,326.1,89,0.273,237.1,990,965,25,0.249,24.72,0.925,0.97,0.897,26.59,25.79,51.59,8666.29
1929-07-22,1928,10,43,307.2,89,0.29,218.2,990,964.9,25.1,0.376,24.69,0.958,0.98,0.939,50.61,48,48,8063.42
1929-07-29,1928,10,44,289.2,82.14,0.284,207,990,964.9,25.1,0.355,24.79,0.956,0.98,0.937,48.12,47.06,47.06,7905.78
1929-08-05,1928,11,45,276.6,77,0.279,199.6,990,964.8,25.2,0.341,24.85,0.954,0.98,0.935,46.42,45.49,45.49,7642.53
1929-08-12,1928,11,46,264.7,77,0.291,187.7,990,964.8,25.2,0.32,24.92,0.951,0.98,0.932,43.63,42.76,42.76,7183
1929-08-19,1928,11,47,256.3,77,0.3,179.3,990,964.7,25.3,0.305,24.97,0.948,0.979,0.929,41.62,40.76,40.76,6847.89
1929-08-26,1928,11,48,240.2,74.14,0.309,166,990,964.6,25.4,0.281,25.08,0.944,0.973,0.919,38.54,37.51,37.51,6302.29
1929-09-02,1928,12,49,231.8,57,0.246,174.8,990,964.6,25.4,0.295,25.11,0.947,0.978,0.925,40.74,39.83,39.83,6691.75
1929-09-09,1928,12,50,221.5,57,0.257,164.5,990,964.5,25.5,0.277,25.19,0.943,0.972,0.917,38.34,37.28,37.28,6262.89
1929-09-16,1928,12,51,205.7,57,0.278,148.7,990,964.4,25.6,0.248,25.32,0.938,0.97,0.91,34.62,33.58,33.58,5641.58
1929-09-23,1928,12,52,202.1,57,0.282,145.1,990,964.4,25.6,0.242,25.35,0.936,0.97,0.908,33.77,32.76,32.76,5503.7
1929-09-30,1928,12,53,198.2,57.86,0.292,140.3,990,964.4,25.6,0.233,25.36,0.935,0.97,0.907,32.62,31.65,31.65,5316.43
1929-10-07,1929,1,1,188.9,58,0.307,130.9,990,964.4,25.6,0.216,25.36,0.931,0.97,0.903,30.3,29.39,29.39,4937.15
1929-10-14,1929,1,2,189.2,58,0.306,131.2,990,964.4,25.6,0.216,25.36,0.931,0.97,0.903,30.38,29.47,29.47,4950.95
1929-10-21,1929,1,3,196.1,58,0.296,138.1,990,964.4,25.6,0.229,25.36,0.934,0.97,0.906,32.06,31.1,31.1,5225.29
1929-10-28,1929,1,4,201,56.29,0.28,144.7,990,964.4,25.6,0.24,25.35,0.936,0.97,0.908,33.68,32.67,32.67,5488
1929-11-04,1929,2,5,204.8,54,0.264,150.8,990,964.4,25.6,0.251,25.32,0.939,0.97,0.911,35.15,34.09,34.09,5727.25
1929-11-11,1929,2,6,226.1,54,0.239,172.1,990,964.6,25.4,0.289,25.15,0.946,0.977,0.923,40.15,39.22,39.22,6588.31
1929-11-18,1929,2,7,248.8,66,0.266,182.8,990,964.7,25.3,0.309,25,0.949,0.978,0.928,42.55,41.6,41.6,6988.62
1929-11-25,1929,2,8,255.6,73,0.286,182.6,990,964.7,25.3,0.309,24.97,0.949,0.978,0.928,42.44,41.52,41.52,6976.03
1929-12-02,1929,3,9,387.3,61,0.162,326.3,990,965.3,24.7,0.398,24.27,0.948,0.975,0.924,40.49,39.01,71.13,11950.6
1929-12-09,1929,3,10,510.9,86,0.169,424.9,990,965.9,24.1,0.525,23.58,0.956,0.98,0.937,46.96,45.76,91.52,15375.5
1929-12-16,1929,3,11,482.2,96,0.199,386.2,990,965.8,24.2,0.468,23.76,0.953,0.98,0.934,42.9,42.04,84.08,14125.3
1929-12-23,1929,3,12,480.3,96,0.199,384.3,990,965.8,24.2,0.465,23.77,0.953,0.98,0.934,42.69,41.84,83.68,14058.3
1929-12-30,1929,3,13,504.3,99.57,0.197,404.7,990,965.9,24.1,0.496,23.64,0.955,0.98,0.936,44.8,43.9,87.81,14751.5
1930-01-06,1929,4,14,573.9,101,0.176,472.9,990,966.2,23.8,0.537,23.28,0.951,0.974,0.926,41.19,40,99.61,16734.6
1930-01-13,1929,4,15,647.4,101,0.157,546.4,990,966.5,23.5,0.61,22.9,0.95,0.974,0.925,38.86,37.85,113.5,19076.4
1930-01-20,1929,4,16,661.5,101,0.153,560.5,990,966.5,23.5,0.633,22.82,0.952,0.976,0.928,39.78,38.81,116.4,19561.9
1930-01-27,1929,4,17,684.5,96.71,0.142,587.8,990,966.6,23.4,0.679,22.68,0.954,0.979,0.934,41.56,40.69,122.1,20509.6
1930-02-03,1929,5,18,696.6,86,0.124,610.6,990,966.7,23.3,0.716,22.6,0.955,0.98,0.936,43.07,42.2,126.6,21271
1930-02-10,1929,5,19,753.1,86,0.115,667.1,990,966.9,23.1,0.811,22.28,0.957,0.98,0.938,46.48,45.55,136.7,22958.7
1930-02-17,1929,5,20,783.7,86,0.11,697.7,990,967,23,0.863,22.1,0.957,0.98,0.938,48.24,46.98,141,23680.2
1930-02-24,1929,5,21,841.5,92.29,0.11,749.2,990,967.3,22.7,0.951,21.78,0.957,0.98,0.938,51.03,48.18,144.5,24283
1930-03-03,1929,6,22,892.4,108,0.121,784.4,990,967.5,22.5,0.957,21.57,0.954,0.977,0.932,43.27,41.59,152.6,25636.4
1930-03-10,1929,6,23,917.9,108,0.117,809.9,990,967.6,22.4,0.977,21.45,0.954,0.977,0.932,40.62,39.7,158.8,26677.6
1930-03-17,1929,6,24,927.1,99,0.107,828.1,990,967.6,22.4,1.01,21.39,0.954,0.979,0.934,41.42,40.53,162.1,27235.9
1930-03-24,1929,6,25,976.4,87,0.0891,889.4,990,967.8,22.2,1.11,21.08,0.955,0.98,0.936,43.93,43.05,172.2,28930.6
1930-03-31,1929,6,26,1012,99.86,0.0987,912.4,990,967.9,22.1,1.15,20.92,0.955,0.98,0.936,44.69,43.8,175.2,29432
1930-04-07,1929,7,27,1045,102,0.0976,943,990,968,22,1.21,20.75,0.956,0.98,0.937,45.85,44.93,179.7,30193.7
1930-04-14,1929,7,28,1083,102,0.0943,980.9,990,968.2,21.8,1.28,20.56,0.956,0.98,0.937,47.23,46.29,185.2,31106.5
1930-04-21,1929,7,29,1160,102,0.088,1058,990,968.4,21.6,1.54,20.06,0.955,0.98,0.936,49.69,48.14,192.5,32347.2
1930-04-28,1929,7,30,1227,115.1,0.0936,1099,990,968.6,21.4,1.7,19.68,0.954,0.98,0.935,50.62,48.2,192.8,32390.4
1930-05-05,1929,8,31,1462,131.4,0.0899,1100,990,969.4,20.6,1.8,18.84,0.952,0.98,0.933,48.4,47.25,189,31750.1
1930-05-12,1929,8,32,1982,170,0.0863,1100,990,971,19,1.87,17.13,0.948,0.98,0.929,43.82,42.94,171.8,28855.5
1930-05-19,1929,8,33,2165,229.3,0.106,1100,990,971.5,18.5,1.87,16.63,0.947,0.98,0.928,42.46,41.61,166.5,27964.8
1930-05-26,1929,8,34,1926,243.3,0.126,1100,990,970.9,19.1,1.87,17.28,0.949,0.98,0.93,44.21,43.33,173.3,29115.5
1930-06-02,1929,9,35,1700,185,0.109,1100,990,970.1,19.9,1.86,18.01,0.951,0.98,0.932,46.2,45.28,181.1,30425.7
1930-06-09,1929,9,36,1476,214.3,0.146,1100,990,969.4,20.6,1.8,18.79,0.952,0.98,0.933,48.24,47.21,188.9,31727.5
1930-06-16,1929,9,37,1194,226,0.191,968.1,990,968.5,21.5,1.35,20.14,0.954,0.979,0.934,45.49,44.54,178.1,29928.6
1930-06-23,1929,9,38,1006,226,0.225,780.5,990,967.9,22.1,1.01,21.08,0.955,0.979,0.935,47.61,45.43,147.3,24747.5
1930-06-30,1929,9,39,954.9,202.9,0.213,752.1,990,967.7,22.3,0.977,21.3,0.957,0.98,0.937,50.08,47.78,143.3,24082.4
1930-07-07,1929,10,40,713.4,199,0.28,514.4,990,966.8,23.2,0.601,22.65,0.952,0.974,0.927,40.87,39.61,105.3,17697.8
1930-07-14,1929,10,41,555.8,199,0.359,356.8,990,966.1,23.9,0.432,23.47,0.949,0.974,0.924,38.95,37.95,75.9,12751.5
1930-07-21,1929,10,42,500,163,0.326,337,990,965.9,24.1,0.399,23.75,0.947,0.97,0.918,37.15,36.05,72.1,12113.3
1930-07-28,1929,10,43,477.4,150.6,0.315,326.9,990,965.7,24.3,0.383,23.87,0.945,0.97,0.917,36.15,35.07,70.15,11785.2
1930-08-04,1929,11,44,443.8,134,0.302,309.8,990,965.6,24.4,0.356,24.05,0.942,0.97,0.914,34.42,33.38,66.77,11217.1
1930-08-11,1929,11,45,412.3,134,0.325,278.3,990,965.5,24.5,0.309,24.24,0.936,0.97,0.908,30.95,30.03,60.05,10088.7
1930-08-18,1929,11,46,382.6,134,0.35,248.6,990,965.3,24.7,0.265,24.42,0.929,0.97,0.901,27.65,26.82,53.65,9012.51
1930-08-25,1929,11,47,356,134,0.377,222,990,965.2,24.8,0.339,24.48,0.948,0.977,0.927,42.96,41.58,48.9,8214.66
1930-09-01,1929,12,48,329.3,100,0.304,229.3,990,965,25,0.326,24.63,0.944,0.976,0.921,40.82,38.57,49.68,8345.91
1930-09-08,1929,12,49,292.3,100,0.342,192.3,990,964.9,25.1,0.329,24.8,0.952,0.98,0.933,44.54,43.64,43.64,7332.31
1930-09-15,1929,12,50,276,100,0.363,176,990,964.8,25.2,0.3,24.9,0.947,0.977,0.925,40.71,39.76,39.76,6679.78
1930-09-22,1929,12,51,264.7,100,0.378,164.7,990,964.8,25.2,0.28,24.96,0.944,0.972,0.917,38.06,36.99,36.99,6213.91
1930-09-29,1929,12,52,256.6,92.14,0.359,164.4,990,964.7,25.3,0.279,24.99,0.944,0.972,0.917,38.04,36.98,36.98,6212.71
1930-10-06,1930,1,1,248,89,0.359,159,990,964.7,25.3,0.269,25.05,0.942,0.971,0.915,36.79,35.73,35.73,6002.54
1930-10-13,1930,1,2,236,89,0.377,147,990,964.6,25.4,0.247,25.14,0.938,0.97,0.91,33.97,32.95,32.95,5535.83
1930-10-20,1930,1,3,229.7,81.29,0.354,148.4,990,964.6,25.4,0.249,25.17,0.938,0.97,0.91,34.37,33.34,33.34,5600.6
1930-10-27,1930,1,4,221.9,78.57,0.354,143.3,990,964.5,25.5,0.24,25.23,0.936,0.97,0.908,33.18,32.19,32.19,5407.74
1930-11-03,1930,2,5,205.7,75,0.365,130.7,990,964.4,25.6,0.217,25.35,0.931,0.97,0.903,30.24,29.33,29.33,4927.19
1930-11-10,1930,2,6,209,57,0.273,152,990,964.5,25.5,0.253,25.29,0.939,0.97,0.911,35.4,34.36,34.36,5772.15
1930-11-17,1930,2,7,220.5,54,0.245,166.5,990,964.5,25.5,0.279,25.2,0.944,0.974,0.919,38.84,37.81,37.81,6351.81
1930-11-24,1930,2,8,240.7,54,0.225,186.7,990,964.6,25.4,0.315,25.04,0.95,0.98,0.931,43.59,42.71,42.71,7174.97
1930-12-01,1930,3,9,274,61,0.223,213,990,964.8,25.2,0.341,24.86,0.952,0.979,0.931,45.72,44.31,47.89,8045.35
1930-12-08,1930,3,10,355.4,61,0.173,294.4,990,965.2,24.8,0.327,24.5,0.938,0.97,0.91,33.17,32.18,64.36,10811.8
1930-12-15,1930,3,11,380,64.43,0.17,315.5,990,965.3,24.7,0.359,24.34,0.943,0.97,0.914,35.5,34.44,68.88,11571.1
1930-12-22,1930,3,12,393.6,85,0.216,308.6,990,965.4,24.6,0.35,24.28,0.942,0.97,0.913,34.61,33.57,67.14,11278.8
1930-12-29,1930,3,13,447.5,78.71,0.177,368.8,990,965.6,24.4,0.44,23.95,0.951,0.977,0.929,41.17,40.23,80.46,13517.9
1931-01-05,1930,4,14,483.5,74,0.153,409.5,990,965.8,24.2,0.501,23.72,0.955,0.98,0.936,45.51,44.6,89.21,14987.1
1931-01-12,1930,4,15,507.4,74,0.146,433.4,990,965.9,24.1,0.537,23.58,0.957,0.98,0.938,47.97,47.01,94.01,15794.1
1931-01-19,1930,4,16,566.1,74,0.131,492.1,990,966.1,23.9,0.565,23.29,0.952,0.975,0.928,42.85,41.27,103.2,17331.1
1931-01-26,1930,4,17,618.5,75.71,0.123,542.8,990,966.4,23.6,0.601,23.03,0.95,0.973,0.925,38.82,37.79,113.4,19046.5
1931-02-02,1930,5,18,620.7,86,0.139,534.7,990,966.4,23.6,0.588,23.03,0.95,0.972,0.923,38.22,37.16,111.5,18726.7
1931-02-09,1930,5,19,679.8,75.29,0.111,604.5,990,966.6,23.4,0.705,22.68,0.954,0.979,0.934,42.74,41.83,125.5,21082.5
1931-02-16,1930,5,20,748.4,75.29,0.101,673.1,990,966.9,23.1,0.821,22.29,0.957,0.98,0.938,46.93,45.99,138,23178.8
1931-02-23,1930,5,21,801.8,89.14,0.111,712.7,990,967.1,22.9,0.889,22,0.957,0.98,0.938,49.05,47.78,143.3,24079.8
1931-03-02,1930,6,22,853,108,0.127,745,990,967.3,22.7,0.948,21.74,0.957,0.98,0.938,50.65,48.2,144.6,24292.8
1931-03-09,1930,6,23,936,108,0.116,828,990,967.6,22.4,1.01,21.35,0.954,0.978,0.933,41.33,40.42,161.7,27163.9
1931-03-16,1930,6,24,1057,108,0.102,949.3,990,968.1,21.9,1.24,20.68,0.955,0.98,0.936,45.96,45.02,180.1,30250.2
1931-03-23,1930,6,25,1370,108,0.08,1096,990,969.1,20.9,1.75,19.18,0.953,0.98,0.934,49.14,47.5,190,31920.9
1931-03-30,1930,6,26,2292,118.7,0.0522,1100,990,971.8,18.2,1.87,16.35,0.946,0.978,0.925,41.71,40.81,163.2,27422.8
1931-04-06,1930,7,27,2715,142.4,0.0524,1100,990,972.8,17.2,1.87,15.3,0.942,0.974,0.917,38.88,37.85,151.4,25435.3
1931-04-13,1930,7,28,2945,191,0.0649,1100,990,973.4,16.6,1.87,14.74,0.939,0.971,0.912,37.36,36.26,145,24364.3
1931-04-20,1930,7,29,3105,191,0.0615,1100,990,973.8,16.2,1.87,14.36,0.937,0.97,0.909,36.3,35.21,140.9,23664
1931-04-27,1930,7,30,3279,233,0.071,1100,990,974.2,15.8,1.87,13.97,0.935,0.97,0.907,35.23,34.18,136.7,22966.4
1931-05-04,1930,8,31,3175,289,0.0911,1100,990,973.9,16.1,1.87,14.2,0.936,0.97,0.908,35.87,34.79,139.2,23379.7
1931-05-11,1930,8,32,2802,289,0.103,1100,990,973,17,1.87,15.09,0.941,0.972,0.915,38.3,37.25,149,25031
1931-05-18,1930,8,33,2400,289,0.121,1100,990,972.1,17.9,1.87,16.06,0.945,0.978,0.924,40.93,40.03,160.1,26899.6
1931-05-25,1930,8,34,2054,289,0.141,1100,990,971.2,18.8,1.87,16.91,0.948,0.98,0.929,43.22,42.36,169.4,28462.9
1931-06-01,1930,9,35,1736,226,0.13,1100,990,970.2,19.8,1.86,17.89,0.951,0.98,0.932,45.88,44.96,179.8,30212.3
1931-06-08,1930,9,36,1489,226,0.152,1100,990,969.4,20.6,1.81,18.74,0.952,0.98,0.933,48.14,47.17,188.7,31698.9
1931-06-15,1930,9,37,1275,226,0.178,1043,990,968.8,21.2,1.53,19.71,0.954,0.98,0.935,48.06,46.98,187.9,31572.9
1931-06-22,1930,9,38,1083,226,0.209,856.7,990,968.2,21.8,1.09,20.75,0.954,0.979,0.934,43.4,42.18,161.8,27190
1931-06-29,1930,9,39,889.5,206.7,0.233,682.8,990,967.5,22.5,0.855,21.69,0.956,0.98,0.937,46.24,45.23,135.7,22796.6
1931-07-06,1930,10,40,731.6,199,0.273,532.6,990,966.8,23.2,0.631,22.54,0.953,0.975,0.929,42.19,40.74,108.4,18219.2
1931-07-13,1930,10,41,607.9,199,0.328,408.9,990,966.3,23.7,0.51,23.16,0.955,0.979,0.935,44.34,43.43,86.86,14592.9
1931-07-20,1930,10,42,535.4,168.1,0.314,367.2,990,966,24,0.445,23.55,0.951,0.976,0.928,40.31,39.36,78.72,13225.6
1931-07-27,1930,10,43,489.5,154.7,0.316,334.8,990,965.8,24.2,0.395,23.8,0.946,0.971,0.918,36.97,35.89,71.77,12057.7
1931-08-03,1930,11,44,448.7,134,0.299,314.7,990,965.6,24.4,0.364,24.02,0.943,0.97,0.915,34.96,33.91,67.81,11392.9
1931-08-10,1930,11,45,423.5,134,0.317,289.5,990,965.5,24.5,0.326,24.17,0.938,0.97,0.91,32.19,31.23,62.46,10492.7
1931-08-17,1930,11,46,389.3,145.1,0.375,244.2,990,965.3,24.7,0.326,24.33,0.944,0.974,0.919,37.8,36.87,53.45,8978.88
1931-08-24,1930,11,47,343,160,0.467,183,990,965.1,24.9,0.318,24.57,0.95,0.978,0.929,41.88,40.97,40.97,6882.35
1931-08-31,1930,11,48,319.5,108.6,0.339,211,990,965,25,0.363,24.64,0.956,0.979,0.936,48.76,46.56,46.56,7822.4
1931-09-07,1930,12,49,305.1,100,0.328,205.1,990,964.9,25.1,0.352,24.72,0.956,0.98,0.936,47.53,46.58,46.58,7824.8
1931-09-14,1930,12,50,290,100,0.345,190,990,964.9,25.1,0.325,24.82,0.952,0.98,0.933,44.01,43.13,43.13,7245.35
1931-09-21,1930,12,51,275.7,115,0.418,160.7,990,964.8,25.2,0.274,24.92,0.943,0.972,0.916,37.02,36,36,6047.33
1931-09-28,1930,12,52,248.8,95,0.381,153.8,990,964.7,25.3,0.26,25.05,0.94,0.972,0.913,35.52,34.53,34.53,5801.22
1931-10-05,1931,1,1,236.2,80,0.339,156.2,990,964.6,25.4,0.263,25.12,0.941,0.97,0.913,36.2,35.11,35.11,5899.23
1931-10-12,1931,1,2,236.2,80,0.339,156.2,990,964.6,25.4,0.263,25.12,0.941,0.97,0.913,36.2,35.11,35.11,5899.23
1931-10-19,1931,1,3,238.7,80,0.336,158.7,990,964.6,25.4,0.267,25.1,0.942,0.971,0.914,36.78,35.71,35.71,5998.52
1931-10-26,1931,1,4,257.8,80.71,0.313,177.1,990,964.7,25.3,0.3,24.97,0.948,0.978,0.927,41.09,40.19,40.19,6751.52
1931-11-02,1931,2,5,289,85,0.296,204,990,964.9,25.1,0.326,24.81,0.949,0.978,0.928,43.24,41.6,45.32,7613.5
1931-11-09,1931,2,6,279.3,85,0.304,194.3,990,964.8,25.2,0.332,24.85,0.953,0.98,0.934,45.12,44.22,44.22,7428.13
1931-11-16,1931,2,7,303.6,85,0.281,218.6,990,964.9,25.1,0.352,24.73,0.953,0.979,0.933,46.55,44.54,48.37,8125.55
1931-11-23,1931,2,8,355.2,85,0.24,270.2,990,965.2,24.8,0.293,24.53,0.934,0.97,0.906,30.34,29.43,58.86,9888.17
1931-11-30,1931,2,9,439.9,94.43,0.219,345.4,990,965.6,24.4,0.392,24.03,0.944,0.971,0.916,35.66,34.63,74.37,12494.7
1931-12-07,1931,3,10,629.7,99,0.157,530.7,990,966.4,23.6,0.584,23,0.949,0.971,0.922,37.87,36.79,110.4,18540.7
1931-12-14,1931,3,11,629.7,103,0.164,526.7,990,966.4,23.6,0.579,23,0.949,0.971,0.921,37.58,36.48,109.5,18387.6
1931-12-21,1931,3,12,657.5,103,0.157,554.5,990,966.5,23.5,0.625,22.84,0.951,0.975,0.927,39.38,38.38,115.2,19345.4
1931-12-28,1931,3,13,660.9,108.6,0.164,552.3,990,966.5,23.5,0.622,22.83,0.951,0.974,0.926,39.2,38.19,114.6,19249.7
1932-01-04,1931,4,14,711.3,116,0.163,595.3,990,966.7,23.3,0.695,22.56,0.954,0.978,0.932,41.84,40.92,122.8,20623.4
1932-01-11,1931,4,15,858.2,116,0.135,742.2,990,967.3,22.7,0.943,21.72,0.957,0.98,0.938,50.42,48.2,144.6,24292.8
1932-01-18,1931,4,16,937.9,116,0.124,821.9,990,967.7,22.3,1.01,21.34,0.954,0.979,0.934,42.89,41.55,159.3,26761.9
1932-01-25,1931,4,17,947.1,116,0.123,831.1,990,967.7,22.3,1.01,21.3,0.954,0.979,0.934,41.4,40.52,162.1,27231.4
1932-02-01,1931,5,18,992.7,138,0.139,854.7,990,967.9,22.1,1.06,21.07,0.954,0.98,0.935,42.15,41.3,165.2,27753.4
1932-02-08,1931,5,19,1025,138,0.135,886.7,990,968,22,1.11,20.91,0.955,0.98,0.936,43.41,42.54,170.2,28586.9
1932-02-15,1931,5,20,1087,134.9,0.124,952.1,990,968.2,21.8,1.24,20.59,0.955,0.98,0.936,45.9,44.98,179.9,30228.3
1932-02-22,1931,5,21,1209,116,0.0961,1076,990,968.6,21.4,1.61,19.83,0.955,0.98,0.935,49.93,48.18,192.7,32378.1
1932-02-29,1931,5,22,1496,153.7,0.103,1100,990,969.5,20.5,1.8,18.72,0.952,0.98,0.933,48.09,47,188,31584.2
1932-03-07,1931,6,23,2404,160,0.0673,1100,990,972.1,17.9,1.87,16.05,0.945,0.977,0.924,40.92,39.99,160,26876.2
1932-03-14,1931,6,24,3506,160,0.046,1100,990,974.6,15.4,1.87,13.5,0.932,0.97,0.904,33.94,32.92,131.7,22122.8
1932-03-21,1931,6,25,3703,211,0.057,1100,990,975.1,14.9,1.87,13.07,0.929,0.97,0.901,32.77,31.79,127.1,21360.9
1932-03-28,1931,6,26,3671,230.7,0.0629,1100,990,975,15,1.87,13.14,0.93,0.97,0.902,32.96,31.97,127.9,21482.2
1932-04-04,1931,7,27,3397,257,0.0757,1100,990,974.4,15.6,1.87,13.72,0.933,0.97,0.905,34.55,33.51,134,22519.2
1932-04-11,1931,7,28,3142,257,0.0819,1100,990,973.8,16.2,1.87,14.28,0.937,0.97,0.909,36.06,34.98,139.9,23508.3
1932-04-18,1931,7,29,2676,219.3,0.0816,1100,990,972.7,17.3,1.87,15.39,0.943,0.974,0.918,39.13,38.12,152.5,25618.3
1932-04-25,1931,7,30,2359,199.9,0.085,1100,990,972,18,1.87,16.16,0.945,0.979,0.925,41.2,40.32,161.3,27092.9
1932-05-02,1931,8,31,2054,253,0.123,1100,990,971.2,18.8,1.87,16.91,0.948,0.98,0.929,43.21,42.34,169.4,28455.7
1932-05-09,1931,8,32,1808,253,0.14,1100,990,970.5,19.5,1.87,17.65,0.95,0.98,0.931,45.24,44.33,177.3,29790.5
1932-05-16,1931,8,33,1580,229.3,0.145,1100,990,969.7,20.3,1.83,18.42,0.952,0.98,0.933,47.3,46.35,185.4,31147.6
1932-05-23,1931,8,34,1404,170,0.121,1100,990,969.2,20.8,1.77,19.05,0.953,0.98,0.934,48.95,47.87,191.5,32168.4
1932-05-30,1931,8,35,1248,147.1,0.118,1092,990,968.7,21.3,1.68,19.64,0.954,0.98,0.935,50.17,48.2,192.8,32390.4
1932-06-06,1931,9,36,1142,151.4,0.133,990.3,990,968.3,21.7,1.34,20.32,0.955,0.98,0.936,47.09,46.13,184.5,30999.6
1932-06-13,1931,9,37,981.2,185,0.189,796.2,990,967.8,22.2,1,21.18,0.955,0.979,0.935,44.81,43.49,153.4,25764.6
1932-06-20,1931,9,38,822.2,185,0.226,637.2,990,967.2,22.8,0.776,22.04,0.955,0.979,0.935,43.8,42.88,128.6,21610.9
1932-06-27,1931,9,39,698.7,175.6,0.251,523.1,990,966.7,23.3,0.582,22.72,0.948,0.971,0.921,36.84,35.78,107.3,18031.3
1932-07-04,1931,10,40,605.1,163,0.27,442.1,990,966.3,23.7,0.558,23.13,0.957,0.98,0.937,47.94,46.41,92.83,15595.2
1932-07-11,1931,10,41,537,163,0.304,374,990,966,24,0.455,23.53,0.952,0.977,0.93,41.06,40.12,80.25,13481.2
1932-07-18,1931,10,42,476.1,163,0.342,313.1,990,965.7,24.3,0.364,23.89,0.943,0.97,0.915,34.59,33.55,67.1,11273.3
1932-07-25,1931,10,43,443.1,163,0.368,280.1,990,965.6,24.4,0.314,24.09,0.937,0.97,0.908,30.99,30.06,60.12,10100.7
1932-08-01,1931,11,44,416.1,134,0.322,282.1,990,965.5,24.5,0.315,24.21,0.937,0.97,0.909,31.38,30.44,60.88,10227.2
1932-08-08,1931,11,45,389.8,134,0.344,255.8,990,965.3,24.7,0.275,24.38,0.931,0.97,0.903,28.46,27.61,55.22,9276.87
1932-08-15,1931,11,46,369.2,134,0.363,235.2,990,965.2,24.8,0.294,24.46,0.935,0.973,0.91,33.82,32.13,50.48,8481.3
1932-08-22,1931,11,47,340.7,134,0.393,206.7,990,965.1,24.9,0.358,24.54,0.956,0.98,0.937,47.55,46.6,46.6,7828.39
1932-08-29,1931,11,48,320,114.6,0.357,205.5,990,965,25,0.354,24.65,0.955,0.98,0.936,47.45,46.06,46.06,7738.58
1932-09-05,1931,12,49,299.4,100,0.334,199.4,990,964.9,25.1,0.342,24.76,0.954,0.98,0.935,46.2,45.27,45.27,7606.19
1932-09-12,1931,12,50,282.2,100,0.354,182.2,990,964.8,25.2,0.311,24.86,0.949,0.979,0.929,42.17,41.28,41.28,6935.71
1932-09-19,1931,12,51,266.8,100,0.375,166.8,990,964.8,25.2,0.283,24.95,0.944,0.973,0.919,38.55,37.5,37.5,6300.29
1932-09-26,1931,12,52,255.8,94.29,0.368,161.6,990,964.7,25.3,0.274,25,0.943,0.972,0.916,37.35,36.3,36.3,6098.83
1932-10-03,1932,1,1,239.3,80,0.335,159.3,990,964.6,25.4,0.268,25.1,0.942,0.971,0.915,36.92,35.85,35.85,6023.42
1932-10-10,1932,1,2,221.8,80,0.36,141.8,990,964.5,25.5,0.237,25.23,0.935,0.97,0.907,32.83,31.85,31.85,5350.19
1932-10-17,1932,1,3,208.7,80,0.383,128.7,990,964.5,25.5,0.214,25.33,0.93,0.97,0.902,29.74,28.85,28.85,4846.88
1932-10-24,1932,1,4,201.5,80,0.397,121.5,990,964.4,25.6,0.201,25.39,0.398,0.416,0.386,12.24,11.87,11.87,1994.14
1932-10-31,1932,1,5,199.9,75.71,0.379,124.2,990,964.4,25.6,0.205,25.39,0.796,0.831,0.772,24.75,24.01,24.01,4033.29
1932-11-07,1932,2,6,199.9,66,0.33,133.9,990,964.4,25.6,0.222,25.38,0.932,0.97,0.904,31.07,30.13,30.13,5062.59
1932-11-14,1932,2,7,206.3,54,0.262,152.3,990,964.4,25.6,0.254,25.31,0.939,0.971,0.911,35.5,34.45,34.45,5788.35
1932-11-21,1932,2,8,255.8,54,0.212,201.8,990,964.7,25.3,0.342,24.94,0.954,0.98,0.935,47.11,45.99,45.99,7725.67
1932-11-28,1932,2,9,272.1,71.71,0.265,200.4,990,964.8,25.2,0.297,24.91,0.943,0.977,0.921,38.76,37.77,44.91,7544.58
1932-12-05,1932,3,10,279.1,81.57,0.293,197.5,990,964.8,25.2,0.314,24.87,0.948,0.979,0.928,41.88,41,44.65,7501.35
1932-12-12,1932,3,11,328,61,0.187,267,990,965,25,0.286,24.67,0.933,0.97,0.905,30.13,29.22,58.44,9818.45
1932-12-19,1932,3,12,387.7,61,0.157,326.7,990,965.3,24.7,0.375,24.29,0.944,0.971,0.917,36.75,35.67,71.33,11984.2
1932-12-26,1932,3,13,451.6,66.71,0.147,384.9,990,965.6,24.4,0.463,23.9,0.953,0.979,0.933,42.99,42.1,84.19,14144.7
1933-01-02,1932,4,14,524.6,101,0.193,423.6,990,966,24,0.509,23.53,0.954,0.979,0.934,44,43.07,91.16,15315.4
