date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1933-01-09,1932,4,15,610.8,101,0.166,509.8,990,966.3,23.7,0.564,23.1,0.949,0.972,0.923,38.96,37.61,106,17800
1933-01-16,1932,4,16,724,101,0.14,623,990,966.8,23.2,0.739,22.47,0.955,0.979,0.935,43.67,42.75,128.3,21546.8
1933-01-23,1932,4,17,728.8,101,0.138,627.8,990,966.8,23.2,0.747,22.44,0.955,0.98,0.936,44,43.12,129.4,21731
1933-01-30,1932,4,18,743.3,111.7,0.15,631.6,990,966.9,23.1,0.754,22.37,0.956,0.98,0.936,44.14,43.26,129.8,21801
1933-02-06,1932,5,19,779.1,107.4,0.138,671.6,990,967,23,0.822,22.16,0.957,0.98,0.938,46.55,45.62,136.8,22990.6
1933-02-13,1932,5,20,826.1,86,0.104,740.1,990,967.2,22.8,0.934,21.86,0.957,0.98,0.938,50.59,48.16,144.5,24273.1
1933-02-20,1932,5,21,900.8,86,0.0955,814.8,990,967.5,22.5,0.978,21.52,0.954,0.978,0.933,40.99,40.1,160.4,26944.3
1933-02-27,1932,5,22,973.4,101.7,0.104,871.7,990,967.8,22.2,1.08,21.12,0.955,0.98,0.936,43.11,42.25,169,28393.2
1933-03-06,1932,6,23,1037,108,0.104,928.6,990,968,22,1.18,20.8,0.956,0.98,0.937,45.25,44.34,177.4,29799.1
1933-03-13,1932,6,24,1144,108,0.0945,1036,990,968.4,21.6,1.46,20.19,0.955,0.98,0.936,48.96,47.57,190.3,31970
1933-03-20,1932,6,25,1259,108,0.0859,1099,990,968.7,21.3,1.72,19.57,0.954,0.98,0.935,50.32,48.2,192.8,32390.4
1933-03-27,1932,6,26,1417,112.3,0.0792,1100,990,969.2,20.8,1.79,18.99,0.953,0.98,0.934,48.79,47.78,191.1,32108.3
1933-04-03,1932,7,27,1553,123,0.0792,1100,990,969.7,20.3,1.84,18.5,0.952,0.98,0.933,47.49,46.54,186.2,31274.4
1933-04-10,1932,7,28,1528,123,0.0805,1100,990,969.6,20.4,1.84,18.59,0.952,0.98,0.933,47.72,46.76,187.1,31424.6
1933-04-17,1932,7,29,1439,123,0.0856,1100,990,969.3,20.7,1.8,18.91,0.952,0.98,0.933,48.58,47.61,190.4,31992.7
1933-04-24,1932,7,30,1318,123,0.0935,1100,990,968.9,21.1,1.75,19.35,0.953,0.98,0.934,49.75,48.2,192.8,32387.9
1933-05-01,1932,8,31,1187,170,0.143,1017,990,968.5,21.5,1.4,20.12,0.955,0.98,0.936,47.88,46.92,187.7,31531.1
1933-05-08,1932,8,32,1063,144.3,0.135,918.6,990,968.1,21.9,1.17,20.73,0.955,0.98,0.936,44.6,43.71,174.8,29373.3
1933-05-15,1932,8,33,962.8,125,0.13,837.8,990,967.8,22.2,1.03,21.22,0.954,0.979,0.934,41.58,40.7,162.8,27348.8
1933-05-22,1932,8,34,810.2,125,0.155,685.2,990,967.1,22.9,0.847,22.01,0.956,0.98,0.937,47.11,45.72,137.2,23043.4
1933-05-29,1932,8,35,665,109.6,0.164,555.4,990,966.6,23.4,0.627,22.81,0.951,0.975,0.927,39.37,38.4,115.2,19354.2
1933-06-05,1932,9,36,522.1,98,0.189,424.1,990,965.9,24.1,0.525,23.53,0.955,0.98,0.936,46.71,45.19,90.37,15182.7
1933-06-12,1932,9,37,455.5,98,0.215,357.5,990,965.6,24.4,0.426,23.92,0.949,0.976,0.926,39.81,38.84,77.69,13051.5
1933-06-19,1932,9,38,426,98,0.23,328,990,965.5,24.5,0.381,24.1,0.945,0.97,0.917,36.63,35.53,71.07,11939.7
1933-06-26,1932,9,39,398.4,95.43,0.239,303,990,965.4,24.6,0.344,24.27,0.941,0.97,0.913,33.91,32.9,65.79,11053.3
1933-07-03,1932,10,40,366.4,89,0.243,277.4,990,965.2,24.8,0.305,24.46,0.935,0.97,0.907,31.12,30.19,60.37,10142.7
1933-07-10,1932,10,41,337.4,89,0.264,248.4,990,965.1,24.9,0.263,24.65,0.929,0.97,0.901,27.88,27.04,54.08,9085.99
1933-07-17,1932,10,42,319.1,89,0.279,230.1,990,965,25,0.305,24.7,0.939,0.974,0.915,37.15,35.38,50.1,8416.24
1933-07-24,1932,10,43,299.4,89,0.297,210.4,990,964.9,25.1,0.362,24.74,0.957,0.98,0.937,48.83,47.29,47.29,7945.42
1933-07-31,1932,10,44,285.2,78.71,0.276,206.5,990,964.8,25.2,0.354,24.81,0.956,0.98,0.937,48,47,47,7895.24
1933-08-07,1932,11,45,261.4,77,0.295,184.4,990,964.7,25.3,0.314,24.94,0.95,0.98,0.93,42.84,41.97,41.97,7051.1
1933-08-14,1932,11,46,236.1,77,0.326,159.1,990,964.6,25.4,0.269,25.11,0.942,0.971,0.914,36.91,35.83,35.83,6020.08
1933-08-21,1932,11,47,222.6,77,0.346,145.6,990,964.5,25.5,0.245,25.22,0.937,0.97,0.909,33.74,32.73,32.73,5498.61
1933-08-28,1932,11,48,215.7,68.43,0.317,147.3,990,964.5,25.5,0.247,25.26,0.937,0.97,0.909,34.2,33.17,33.17,5572.53
1933-09-04,1932,12,49,204.7,57,0.279,147.7,990,964.4,25.6,0.247,25.32,0.938,0.97,0.909,34.4,33.37,33.37,5606.49
1933-09-11,1932,12,50,202.1,57,0.282,145.1,990,964.4,25.6,0.242,25.35,0.936,0.97,0.908,33.77,32.76,32.76,5503.7
1933-09-18,1932,12,51,198.8,57,0.287,141.8,990,964.4,25.6,0.236,25.36,0.935,0.97,0.907,32.99,32,32,5376.37
1933-09-25,1932,12,52,191.6,54.71,0.286,136.9,990,964.4,25.6,0.227,25.36,0.933,0.97,0.905,31.77,30.82,30.82,5177.38
1933-10-02,1933,1,1,183,41,0.224,142,990,964.4,25.6,0.235,25.33,0.935,0.97,0.907,32.99,32,32,5375.54
1933-10-09,1933,1,2,172.4,53.14,0.309,119.2,990,964.5,25.5,0.195,25.35,0.924,0.97,0.896,27.39,26.57,26.57,4463.4
1933-10-16,1933,1,3,164.2,53.14,0.323,111,990,964.5,25.5,0.18,25.35,0.919,0.97,0.891,25.36,24.6,24.6,4132.11
1933-10-23,1933,1,4,164.8,41,0.249,123.8,990,964.5,25.5,0.202,25.33,0.927,0.97,0.899,28.51,27.65,27.65,4645.71
1933-10-30,1933,1,5,179,50.29,0.281,128.7,990,964.4,25.6,0.211,25.35,0.929,0.97,0.902,29.74,28.85,28.85,4846.78
1933-11-06,1933,2,6,194.6,54,0.278,140.6,990,964.4,25.6,0.233,25.35,0.935,0.97,0.907,32.69,31.71,31.71,5327.3
1933-11-13,1933,2,7,212.5,54,0.255,158.5,990,964.5,25.5,0.265,25.26,0.941,0.972,0.914,36.97,35.92,35.92,6034.16
1933-11-20,1933,2,8,230.3,54,0.235,176.3,990,964.6,25.4,0.297,25.12,0.947,0.978,0.926,41.12,40.21,40.21,6755.08
1933-11-27,1933,2,9,269.6,57,0.212,212.6,990,964.8,25.2,0.338,24.88,0.952,0.979,0.931,45.38,43.9,47.73,8018.89
1933-12-04,1933,3,10,331,61,0.185,270,990,965.1,24.9,0.29,24.65,0.934,0.97,0.906,30.47,29.56,59.12,9931.96
1933-12-11,1933,3,11,388.6,85,0.219,303.6,990,965.3,24.7,0.343,24.32,0.941,0.97,0.912,34.05,33.03,66.06,11098.4
1933-12-18,1933,3,12,453.5,85,0.188,368.5,990,965.6,24.4,0.44,23.92,0.951,0.977,0.929,41.08,40.14,80.28,13486.4
1933-12-25,1933,3,13,508.1,85,0.168,423.1,990,965.9,24.1,0.522,23.59,0.956,0.98,0.937,46.8,45.71,91.42,15359.2
1934-01-01,1933,4,14,587.6,101,0.172,486.6,990,966.2,23.8,0.558,23.2,0.951,0.974,0.927,42.32,40.65,101.3,17017
1934-01-08,1933,4,15,651.9,101,0.155,550.9,990,966.5,23.5,0.617,22.88,0.951,0.974,0.926,39.17,38.16,114.5,19232.9
1934-01-15,1933,4,16,700.7,101,0.144,599.7,990,966.7,23.3,0.699,22.6,0.954,0.979,0.934,42.26,41.39,124.2,20861.7
1934-01-22,1933,4,17,757.3,101,0.133,656.3,990,966.9,23.1,0.795,22.28,0.957,0.98,0.937,45.71,44.79,134.4,22576.3
1934-01-29,1933,4,18,789.5,109.6,0.138,679.9,990,967.1,22.9,0.836,22.11,0.957,0.98,0.938,47.03,46.09,138.3,23227
1934-02-05,1933,5,19,829.1,116,0.14,713.1,990,967.2,22.8,0.892,21.89,0.957,0.98,0.938,48.83,47.61,142.8,23996.8
1934-02-12,1933,5,20,857.1,116,0.135,741.1,990,967.3,22.7,0.94,21.73,0.957,0.98,0.938,50.38,48.2,144.6,24292.8
1934-02-19,1933,5,21,1043,94.57,0.0926,946.5,990,968,22,1.26,20.72,0.955,0.979,0.935,45.77,44.43,177.7,29857
1934-02-26,1933,5,22,1512,128.3,0.0835,1100,990,969.5,20.5,1.81,18.67,0.952,0.98,0.933,47.95,46.72,186.9,31398.8
1934-03-05,1933,6,23,2325,167.3,0.0723,1100,990,971.9,18.1,1.87,16.25,0.946,0.978,0.925,41.45,40.54,162.2,27241.3
1934-03-12,1933,6,24,3296,211,0.0646,1100,990,974.2,15.8,1.87,13.96,0.935,0.97,0.907,35.19,34.15,136.6,22945.7
1934-03-19,1933,6,25,4996,211,0.0428,1100,990.02,977.4,12.6,1.87,10.72,0.889,0.97,0.862,25.77,23.76,95.02,15964.2
1934-03-26,1933,6,26,5491,225.6,0.0413,1100,990.05,978.3,11.8,1.86,9.924,0.862,0.969,0.836,23.09,20.32,81.28,13655.2
1934-04-02,1933,7,27,4869,313,0.0644,1100,990,977.3,12.7,1.87,10.87,0.903,0.97,0.876,26.46,24.92,99.68,16746.5
1934-04-09,1933,7,28,4247,273,0.0642,1100,990,976.1,13.9,1.87,11.99,0.92,0.97,0.892,29.75,28.86,115.4,19395.2
1934-04-16,1933,7,29,3692,257,0.0697,1100,990,975,15,1.87,13.1,0.929,0.97,0.901,32.83,31.85,127.4,21400.7
1934-04-23,1933,7,30,3227,257,0.0798,1100,990,974,16,1.87,14.09,0.936,0.97,0.907,35.55,34.49,137.9,23175.1
1934-04-30,1933,7,31,2872,284.4,0.0993,1100,990,973.2,16.8,1.87,14.92,0.94,0.971,0.914,37.85,36.76,147.1,24705.3
1934-05-07,1933,8,32,2579,289,0.112,1100,990,972.5,17.5,1.87,15.63,0.944,0.976,0.92,39.77,38.79,155.2,26069.9
1934-05-14,1933,8,33,2244,289,0.129,1100,990,971.7,18.3,1.87,16.44,0.946,0.979,0.927,41.95,41.08,164.3,27609
1934-05-21,1933,8,34,1982,253,0.128,1100,990,971,19,1.87,17.1,0.948,0.98,0.929,43.74,42.86,171.4,28803.6
1934-05-28,1933,8,35,1739,223.9,0.128,1100,990,970.3,19.7,1.86,17.88,0.951,0.98,0.932,45.85,44.93,179.7,30195.7
1934-06-04,1933,9,36,1435,185,0.129,1100,990,969.3,20.7,1.79,18.94,0.953,0.98,0.933,48.64,47.59,190.4,31979.6
1934-06-11,1933,9,37,1175,185,0.158,989.9,990,968.4,21.6,1.37,20.18,0.955,0.98,0.936,46.7,45.64,182.6,30668.6
1934-06-18,1933,9,38,1005,185,0.184,819.6,990,967.9,22.1,1.02,21.07,0.954,0.978,0.933,42.21,41,157.1,26395.8
1934-06-25,1933,9,39,856.3,181.9,0.213,674.5,990,967.3,22.7,0.839,21.84,0.956,0.98,0.937,45.98,44.92,134.7,22637.6
1934-07-02,1933,10,40,666.5,163,0.245,503.5,990,966.6,23.4,0.61,22.82,0.954,0.977,0.932,45.52,43.49,102.9,17293.1
1934-07-09,1933,10,41,550.8,163,0.297,387.8,990,966.1,23.9,0.476,23.45,0.953,0.978,0.932,42.48,41.55,83.11,13962.3
1934-07-16,1933,10,42,490.3,163,0.332,327.3,990,965.8,24.2,0.385,23.81,0.945,0.97,0.917,36.11,35.03,70.06,11770.5
1934-07-23,1933,10,43,443.8,163,0.368,280.8,990,965.6,24.4,0.315,24.09,0.937,0.97,0.909,31.06,30.13,60.27,10124.7
1934-07-30,1933,10,44,422.4,142.3,0.337,280.1,990,965.5,24.5,0.312,24.19,0.936,0.97,0.908,31.11,30.17,60.34,10137.9
1934-08-06,1933,11,45,394,134,0.34,260,990,965.4,24.6,0.282,24.35,0.932,0.97,0.904,28.93,28.06,56.12,9427.91
1934-08-13,1933,11,46,355.5,134,0.377,221.5,990,965.2,24.8,0.338,24.48,0.948,0.977,0.927,42.85,41.46,48.78,8195.4
1934-08-20,1933,11,47,327,134,0.41,193,990,965,25,0.333,24.63,0.953,0.98,0.934,44.41,43.52,43.52,7311.11
1934-08-27,1933,11,48,308.8,124.3,0.402,184.5,990,964.9,25.1,0.317,24.74,0.95,0.978,0.929,42.54,41.61,41.61,6990.53
1934-09-03,1933,12,49,283.2,100,0.353,183.2,990,964.8,25.2,0.313,24.85,0.95,0.979,0.93,42.4,41.51,41.51,6973.36
1934-09-10,1933,12,50,263,100,0.38,163,990,964.8,25.2,0.276,24.97,0.943,0.972,0.916,37.64,36.58,36.58,6144.65
1934-09-17,1933,12,51,255.3,100,0.392,155.3,990,964.7,25.3,0.263,25.02,0.941,0.97,0.913,35.84,34.76,34.76,5840.46
1934-09-24,1933,12,52,243.4,100,0.411,143.4,990,964.7,25.3,0.241,25.1,0.936,0.97,0.908,33.05,32.06,32.06,5385.39
1934-10-01,1934,1,1,225.4,80,0.355,145.4,990,964.6,25.4,0.244,25.2,0.937,0.97,0.909,33.66,32.65,32.65,5485.2
1934-10-08,1934,1,2,206,80,0.389,126,990,964.4,25.6,0.209,25.36,0.796,0.831,0.772,25.14,24.39,24.39,4096.94
1934-10-15,1934,1,3,191.6,76.86,0.401,114.7,990,964.4,25.6,0.189,25.39,0.394,0.416,0.382,10.9,10.57,10.57,1775.45
1934-10-22,1934,1,4,187.9,58,0.309,129.9,990,964.4,25.6,0.214,25.36,0.93,0.97,0.902,30.06,29.16,29.16,4898.79
1934-10-29,1934,1,5,209.5,55.71,0.267,153.8,990,964.5,25.5,0.257,25.29,0.94,0.971,0.912,35.83,34.79,34.79,5844.27
1934-11-05,1934,2,6,227.9,57,0.25,170.9,990,964.6,25.4,0.287,25.14,0.945,0.976,0.922,39.85,38.88,38.88,6532.22
1934-11-12,1934,2,7,255.3,75,0.294,180.3,990,964.7,25.3,0.305,24.98,0.948,0.978,0.928,41.9,41,41,6888.21
1934-11-19,1934,2,8,284.1,75,0.265,209.1,990,964.8,25.2,0.335,24.83,0.951,0.979,0.93,44.67,43.34,46.94,7885.56
1934-11-26,1934,2,9,389.9,81,0.21,308.9,990,965.3,24.7,0.351,24.31,0.94,0.973,0.915,34.6,33.67,67.35,11314.2
1934-12-03,1934,3,10,437.3,96,0.22,341.3,990,965.6,24.4,0.401,24.03,0.947,0.972,0.92,38.09,37.02,74.05,12439.9
1934-12-10,1934,3,11,461.4,96,0.208,365.4,990,965.7,24.3,0.437,23.89,0.95,0.977,0.929,40.68,39.76,79.51,13358.1
1934-12-17,1934,3,12,491.5,96,0.195,395.5,990,965.8,24.2,0.482,23.71,0.954,0.98,0.935,43.88,43,86,14447.9
1934-12-24,1934,3,13,542.5,96,0.177,446.5,990,966,24,0.558,23.4,0.957,0.98,0.938,49.02,47.31,94.62,15896.4
1934-12-31,1934,3,14,590.7,113.1,0.191,477.5,990,966.3,23.7,0.592,23.15,0.955,0.979,0.934,49.25,46.18,97.23,16334.6
1935-01-07,1934,4,15,639.7,109.6,0.172,530.2,990,966.5,23.5,0.584,22.96,0.949,0.972,0.923,37.75,36.71,110.1,18501.5
1935-01-14,1934,4,16,716,101,0.141,615,990,966.8,23.2,0.725,22.51,0.955,0.98,0.935,43.2,42.32,127,21328.1
1935-01-21,1934,4,17,782,101,0.129,681,990,967,23,0.836,22.14,0.957,0.98,0.938,47.15,46.21,138.6,23287.9
1935-01-28,1934,4,18,859.4,116.9,0.136,742.5,990,967.3,22.7,0.943,21.72,0.957,0.98,0.938,50.44,48.2,144.6,24292.8
1935-02-04,1934,5,19,940.7,138,0.147,802.7,990,967.7,22.3,1,21.33,0.955,0.979,0.935,45.63,43.57,153.6,25808.1
1935-02-11,1934,5,20,1054,116,0.11,938.1,990,968.1,21.9,1.21,20.73,0.955,0.98,0.936,45.51,44.6,178.4,29973.9
1935-02-18,1934,5,21,1260,128.6,0.102,1080,990,968.7,21.3,1.65,19.64,0.954,0.98,0.935,49.6,48.15,192.6,32353.7
1935-02-25,1934,5,22,1627,169.3,0.103,1100,990,969.9,20.1,1.84,18.26,0.951,0.98,0.932,46.86,45.93,183.7,30862.2
1935-03-04,1934,6,23,2185,211,0.0974,1100,990,971.5,18.5,1.87,16.6,0.947,0.979,0.927,42.38,41.5,166,27890.4
1935-03-11,1934,6,24,2849,211,0.0746,1100,990,973.1,16.9,1.87,14.98,0.94,0.972,0.914,38,36.96,147.8,24834.4
1935-03-18,1934,6,25,3066,211,0.0689,1100,990,973.7,16.3,1.87,14.46,0.938,0.97,0.91,36.56,35.46,141.9,23832.3
1935-03-25,1934,6,26,2907,211,0.0726,1100,990,973.3,16.7,1.87,14.84,0.94,0.971,0.913,37.61,36.51,146.1,24538
1935-04-01,1934,7,27,2724,191,0.0702,1100,990,972.8,17.2,1.87,15.28,0.942,0.973,0.917,38.82,37.79,151.2,25396.2
1935-04-08,1934,7,28,2495,191,0.0766,1100,990,972.3,17.7,1.87,15.83,0.944,0.977,0.922,40.32,39.38,157.5,26462.9
1935-04-15,1934,7,29,2179,181.3,0.0831,1100,990,971.5,18.5,1.87,16.59,0.947,0.98,0.928,42.37,41.51,166,27895.5
1935-04-22,1934,7,30,1997,123,0.0616,1100,990,971.1,18.9,1.87,17.05,0.948,0.98,0.929,43.59,42.72,170.9,28704.6
1935-04-29,1934,7,31,1904,156.6,0.0824,1100,990,970.8,19.2,1.87,17.34,0.949,0.98,0.93,44.37,43.49,173.9,29223.1
1935-05-06,1934,8,32,1756,170,0.0969,1100,990,970.3,19.7,1.87,17.82,0.951,0.98,0.932,45.7,44.79,179.1,30096.2
1935-05-13,1934,8,33,1650,170,0.103,1100,990,970,20,1.86,18.17,0.952,0.98,0.932,46.64,45.71,182.8,30715.1
1935-05-20,1934,8,34,1566,170,0.108,1100,990,969.7,20.3,1.84,18.46,0.952,0.98,0.933,47.39,46.45,185.8,31211.7
1935-05-27,1934,8,35,1425,174.3,0.123,1100,990,969.2,20.8,1.78,18.97,0.953,0.98,0.934,48.74,47.59,190.3,31978.7
1935-06-03,1934,9,36,1128,185,0.164,942.9,990,968.3,21.7,1.24,20.46,0.955,0.98,0.936,45.15,44.24,177,29732.6
1935-06-10,1934,9,37,995.5,144.7,0.145,850.8,990,967.9,22.1,1.06,21.07,0.954,0.979,0.935,41.94,41.08,164.3,27603.9
1935-06-17,1934,9,38,870.9,138,0.159,732.9,990,967.4,22.6,0.92,21.7,0.956,0.979,0.937,47.78,46.12,143.9,24178.8
1935-06-24,1934,9,39,711.6,138,0.195,573.6,990,966.7,23.3,0.662,22.59,0.952,0.975,0.928,40.29,39.31,117.9,19811.9
1935-07-01,1934,10,40,613,163,0.266,450,990,966.4,23.6,0.57,23.08,0.957,0.98,0.938,48.73,47.19,94.37,15854.5
1935-07-08,1934,10,41,540.4,163,0.302,377.4,990,966,24,0.46,23.51,0.952,0.977,0.93,41.4,40.46,80.93,13596.1
1935-07-15,1934,10,42,474.7,163,0.344,311.7,990,965.7,24.3,0.362,23.9,0.943,0.97,0.914,34.43,33.4,66.8,11222.7
1935-07-22,1934,10,43,428.4,163,0.381,265.4,990,965.5,24.5,0.292,24.18,0.933,0.97,0.905,29.37,28.49,56.97,9571.15
1935-07-29,1934,10,44,404.1,146.4,0.362,257.6,990,965.4,24.6,0.279,24.3,0.931,0.97,0.903,28.6,27.74,55.48,9320.1
1935-08-05,1934,11,45,381.7,134,0.351,247.7,990,965.3,24.7,0.265,24.43,0.929,0.97,0.901,27.56,26.73,53.46,8981.35
1935-08-12,1934,11,46,354.4,134,0.378,220.4,990,965.2,24.8,0.36,24.47,0.953,0.979,0.932,46.66,44.75,48.35,8123.57
1935-08-19,1934,11,47,334,134,0.401,200,990,965.1,24.9,0.346,24.58,0.954,0.98,0.935,46.02,45.1,45.1,7576.12
1935-08-26,1934,11,48,314.5,129.1,0.41,185.3,990,965,25,0.319,24.71,0.95,0.979,0.93,42.68,41.78,41.78,7018.23
1935-09-02,1934,12,49,294.7,100,0.339,194.7,990,964.9,25.1,0.333,24.79,0.953,0.98,0.934,45.11,44.21,44.21,7427.39
1935-09-09,1934,12,50,279.8,100,0.358,179.8,990,964.8,25.2,0.306,24.87,0.948,0.978,0.928,41.59,40.68,40.68,6834.76
1935-09-16,1934,12,51,264.7,100,0.378,164.7,990,964.8,25.2,0.28,24.96,0.944,0.972,0.917,38.06,36.99,36.99,6213.91
1935-09-23,1934,12,52,256.9,100,0.389,156.9,990,964.7,25.3,0.266,25.01,0.941,0.97,0.913,36.22,35.13,35.13,5902.65
1935-09-30,1934,12,53,248,82.86,0.334,165.2,990,964.7,25.3,0.279,25.04,0.944,0.973,0.918,38.28,37.26,37.26,6259
1935-10-07,1935,1,1,235.1,80,0.341,155.1,990,964.6,25.4,0.261,25.13,0.94,0.97,0.912,35.94,34.86,34.86,5856.81
1935-10-14,1935,1,2,222.6,80,0.359,142.6,990,964.5,25.5,0.239,25.23,0.936,0.97,0.908,33.01,32.02,32.02,5378.82
1935-10-21,1935,1,3,209,80,0.383,129,990,964.5,25.5,0.214,25.33,0.93,0.97,0.902,29.82,28.92,28.92,4858.8
1935-10-28,1935,1,4,202.4,77.86,0.385,124.5,990,964.4,25.6,0.206,25.38,0.928,0.97,0.9,28.77,27.9,27.9,4687.96
1935-11-04,1935,2,5,194.5,75,0.385,119.5,990,964.4,25.6,0.197,25.39,0.924,0.97,0.897,27.52,26.7,26.7,4485.36
1935-11-11,1935,2,6,215.4,54,0.252,161.4,990,964.5,25.5,0.27,25.23,0.942,0.973,0.917,37.62,36.62,36.62,6151.94
1935-11-18,1935,2,7,222.6,54,0.243,168.6,990,964.5,25.5,0.283,25.18,0.945,0.975,0.921,39.33,38.33,38.33,6439.2
1935-11-25,1935,2,8,232.5,55,0.237,177.5,990,964.6,25.4,0.299,25.11,0.947,0.979,0.927,41.4,40.51,40.51,6805.45
1935-12-02,1935,3,9,282.4,61,0.217,221.4,990,964.8,25.2,0.307,24.86,0.943,0.976,0.92,38.96,38.02,49.54,8322.56
1935-12-09,1935,3,10,336.1,78.14,0.232,258,990,965.1,24.9,0.274,24.65,0.931,0.97,0.903,29.02,28.15,56.3,9458.49
1935-12-16,1935,3,11,375,78.14,0.21,296.8,990,965.3,24.7,0.332,24.39,0.939,0.97,0.911,33.34,32.34,64.68,10866.5
1935-12-23,1935,3,12,409.2,61,0.149,348.2,990,965.4,24.6,0.407,24.15,0.948,0.974,0.923,39.09,38.08,76.15,12793.9
1935-12-30,1935,3,13,447.9,70.29,0.157,377.6,990,965.6,24.4,0.453,23.93,0.952,0.979,0.932,42.19,41.31,82.62,13880.7
1936-01-06,1935,4,14,501.1,74,0.148,427.1,990,965.9,24.1,0.527,23.62,0.957,0.98,0.938,47.32,46.29,92.59,15554.9
1936-01-13,1935,4,15,550.8,74,0.134,476.8,990,966.1,23.9,0.555,23.37,0.952,0.976,0.929,44.38,42.33,99.44,16706.3
1936-01-20,1935,4,16,602.2,74,0.123,528.2,990,966.3,23.7,0.576,23.12,0.949,0.972,0.922,37.87,36.82,110.5,18558.6
1936-01-27,1935,4,17,698.1,77.43,0.111,620.7,990,966.7,23.3,0.732,22.58,0.955,0.98,0.936,43.74,42.85,128.5,21595.9
1936-02-03,1935,5,18,759.1,86,0.113,673.1,990,966.9,23.1,0.822,22.24,0.957,0.98,0.938,46.83,45.89,137.7,23128.5
1936-02-10,1935,5,19,805.8,86,0.107,719.8,990,967.1,22.9,0.9,21.98,0.957,0.98,0.938,49.49,48.12,144.4,24253.4
1936-02-17,1935,5,20,867.1,86,0.0992,781.1,990,967.4,22.6,0.967,21.66,0.955,0.979,0.935,47.04,44.51,150.5,25282.4
1936-02-24,1935,5,21,974,89.14,0.0914,884.8,990,967.8,22.2,1.1,21.11,0.955,0.98,0.936,43.73,42.85,171.4,28795.4
1936-03-02,1935,6,22,1089,108,0.0992,980.8,990,968.2,21.8,1.29,20.53,0.956,0.98,0.937,47.16,46.21,184.9,31055.2
1936-03-09,1935,6,23,1224,145.1,0.118,1071,990,968.6,21.4,1.6,19.8,0.955,0.98,0.935,49.61,48.11,192.4,32329
1936-03-16,1935,6,24,1410,145.1,0.103,1100,990,969.2,20.8,1.78,19.03,0.953,0.98,0.934,48.88,47.78,191.1,32105.6
1936-03-23,1935,6,25,1673,108,0.0651,1100,990,970,20,1.85,18.11,0.951,0.98,0.932,46.44,45.51,182.1,30584.8
1936-03-30,1935,6,26,2168,167.3,0.0767,1100,990,971.5,18.5,1.87,16.62,0.947,0.98,0.928,42.45,41.59,166.4,27948.8
1936-04-06,1935,7,27,2397,191,0.0797,1100,990,972.1,17.9,1.87,16.07,0.945,0.978,0.924,40.96,40.06,160.2,26919
1936-04-13,1935,7,28,2398,191,0.0796,1100,990,972.1,17.9,1.87,16.06,0.945,0.978,0.924,40.95,40.05,160.2,26916.1
1936-04-20,1935,7,29,2438,191,0.0784,1100,990,972.2,17.8,1.87,15.97,0.945,0.978,0.924,40.69,39.78,159.1,26730.4
1936-04-27,1935,7,30,2484,217.6,0.0875,1100,990,972.3,17.7,1.87,15.86,0.944,0.977,0.923,40.39,39.46,157.8,26513.9
1936-05-04,1935,8,31,2351,253,0.108,1100,990,971.9,18.1,1.87,16.18,0.946,0.979,0.925,41.26,40.38,161.5,27134
1936-05-11,1935,8,32,2078,253,0.122,1100,990,971.3,18.7,1.87,16.85,0.948,0.98,0.929,43.05,42.19,168.7,28349.5
1936-05-18,1935,8,33,1872,253,0.135,1100,990,970.7,19.3,1.87,17.44,0.949,0.98,0.93,44.66,43.77,175.1,29411.7
1936-05-25,1935,8,34,1561,253,0.163,1100,990,969.7,20.3,1.82,18.5,0.952,0.98,0.933,47.49,46.54,186.2,31274
1936-06-01,1935,9,35,1249,185,0.149,1046,990,968.7,21.3,1.54,19.78,0.954,0.98,0.935,48.34,47.2,188.8,31717.9
1936-06-08,1935,9,36,957.9,158.1,0.164,799.7,990,967.7,22.3,1.01,21.28,0.955,0.979,0.935,45.23,43.6,153.8,25836.1
1936-06-15,1935,9,37,769.4,138,0.18,631.4,990,967,23,0.759,22.26,0.955,0.98,0.936,43.88,42.98,128.9,21662.3
1936-06-22,1935,9,38,625.5,138,0.222,487.5,990,966.4,23.6,0.581,23.02,0.954,0.976,0.931,44.46,43,101.5,17050.5
1936-06-29,1935,9,39,539.7,120.1,0.222,419.6,990,966,24,0.52,23.45,0.956,0.98,0.937,46.13,45.21,90.41,15189.4
1936-07-06,1935,10,40,473.9,113,0.239,360.9,990,965.7,24.3,0.432,23.84,0.95,0.976,0.927,40.07,39.11,78.23,13142
1936-07-13,1935,10,41,426,113,0.266,313,990,965.5,24.5,0.36,24.12,0.943,0.97,0.914,34.89,33.84,67.69,11371.9
1936-07-20,1935,10,42,392.9,113,0.288,279.9,990,965.4,24.6,0.31,24.33,0.936,0.97,0.908,31.25,30.31,60.63,10185.4
1936-07-27,1935,10,43,366.8,108.4,0.295,258.4,990,965.2,24.8,0.278,24.49,0.931,0.97,0.903,28.9,28.03,56.06,9418.55
1936-08-03,1935,11,44,342.6,97,0.283,245.6,990,965.1,24.9,0.259,24.63,0.928,0.97,0.9,27.52,26.69,53.39,8969.33
1936-08-10,1935,11,45,319.5,97,0.304,222.5,990,965,25,0.339,24.66,0.948,0.977,0.926,43.64,41.58,48.73,8186.28
1936-08-17,1935,11,46,292.7,97,0.332,195.7,990,964.9,25.1,0.336,24.79,0.953,0.98,0.934,45.35,44.45,44.45,7466.84
1936-08-24,1935,11,47,265.7,97,0.365,168.7,990,964.8,25.2,0.287,24.95,0.945,0.974,0.92,39,37.98,37.98,6381.2
1936-08-31,1935,11,48,255.9,76.43,0.299,179.5,990,964.7,25.3,0.305,24.97,0.948,0.979,0.928,41.68,40.79,40.79,6853.49
1936-09-07,1935,12,49,242.8,73,0.301,169.8,990,964.7,25.3,0.287,25.06,0.945,0.975,0.921,39.43,38.44,38.44,6458.06
1936-09-14,1935,12,50,229.9,73,0.318,156.9,990,964.6,25.4,0.264,25.16,0.941,0.97,0.913,36.43,35.35,35.35,5939.1
1936-09-21,1935,12,51,221.1,73,0.33,148.1,990,964.5,25.5,0.248,25.23,0.938,0.97,0.91,34.37,33.34,33.34,5600.62
1936-09-28,1935,12,52,210.9,64.43,0.305,146.5,990,964.5,25.5,0.244,25.29,0.937,0.97,0.909,34.04,33.02,33.02,5547.25
1936-10-05,1936,1,1,204.8,58,0.283,146.8,990,964.4,25.6,0.244,25.33,0.937,0.97,0.909,34.17,33.14,33.14,5567.68
1936-10-12,1936,1,2,203.8,58,0.285,145.8,990,964.4,25.6,0.243,25.33,0.937,0.97,0.909,33.94,32.92,32.92,5530.85
1936-10-19,1936,1,3,203.8,73.71,0.362,130.1,990,964.4,25.6,0.216,25.36,0.93,0.97,0.902,30.11,29.2,29.2,4906.36
1936-10-26,1936,1,4,203.8,79.29,0.389,124.5,990,964.4,25.6,0.206,25.37,0.928,0.97,0.9,28.75,27.89,27.89,4685.66
1936-11-02,1936,2,5,208,75,0.361,133,990,964.4,25.6,0.221,25.33,0.932,0.97,0.904,30.79,29.87,29.87,5018.1
1936-11-09,1936,2,6,221.2,75,0.34,146.2,990,964.5,25.5,0.244,25.23,0.937,0.97,0.909,33.88,32.86,32.86,5521.04
1936-11-16,1936,2,7,242.2,75,0.31,167.2,990,964.7,25.3,0.282,25.07,0.944,0.974,0.919,38.81,37.79,37.79,6348.63
1936-11-23,1936,2,8,259.3,75,0.289,184.3,990,964.7,25.3,0.312,24.95,0.95,0.98,0.931,42.83,41.97,41.97,7051.12
1936-11-30,1936,2,9,288.9,63,0.219,225.9,990,964.9,25.1,0.293,24.85,0.939,0.974,0.915,36.15,34.91,49.92,8386.94
1936-12-07,1936,3,10,317.4,61,0.192,256.4,990,965,25,0.27,24.74,0.93,0.97,0.903,28.95,28.08,56.16,9434.42
1936-12-14,1936,3,11,353.7,61,0.173,292.7,990,965.2,24.8,0.324,24.51,0.938,0.97,0.91,33.01,32.02,64.04,10759.2
1936-12-21,1936,3,12,380.6,61,0.16,319.6,990,965.3,24.7,0.365,24.33,0.943,0.97,0.915,35.97,34.89,69.78,11722.9
1936-12-28,1936,3,13,447.4,66.57,0.149,380.8,990,965.6,24.4,0.457,23.93,0.952,0.979,0.932,42.55,41.64,83.28,13990.9
1937-01-04,1936,4,14,531.7,74,0.14,457.7,990,966,24,0.542,23.47,0.954,0.977,0.932,45.12,43.58,97,16295.5
1937-01-11,1936,4,15,595.5,101,0.17,494.5,990,966.3,23.7,0.57,23.15,0.951,0.974,0.927,42.91,41.02,102.4,17203.2
1937-01-18,1936,4,16,708.4,101,0.143,607.4,990,966.7,23.3,0.712,22.55,0.954,0.979,0.934,42.72,41.83,125.5,21081.3
1937-01-25,1936,4,17,776.9,101,0.13,675.9,990,967,23,0.828,22.16,0.957,0.98,0.938,46.83,45.75,137.2,23056.6
1937-02-01,1936,5,18,1053,116,0.111,936.9,990,968.1,21.9,1.22,20.73,0.955,0.979,0.935,45.39,44.46,177.8,29874
1937-02-08,1936,5,19,1319,128.6,0.0977,1084,990,968.9,21.1,1.68,19.41,0.954,0.98,0.935,49.17,47.82,191.3,32135.6
1937-02-15,1936,5,20,2102,138,0.0673,1100,990,971.3,18.7,1.87,16.87,0.948,0.979,0.928,43.12,42.22,168.9,28374.6
1937-02-22,1936,5,21,2911,138,0.0476,1100,990,973.3,16.7,1.87,14.83,0.94,0.972,0.913,37.59,36.52,146.1,24539.1
1937-03-01,1936,6,22,3103,211,0.0681,1100,990,973.8,16.2,1.87,14.37,0.937,0.97,0.909,36.32,35.23,140.9,23675.2
1937-03-08,1936,6,23,2897,211,0.0729,1100,990,973.3,16.7,1.87,14.86,0.94,0.971,0.913,37.68,36.59,146.4,24587
1937-03-15,1936,6,24,2959,211,0.0715,1100,990,973.4,16.6,1.87,14.71,0.939,0.971,0.912,37.26,36.18,144.7,24312.9
1937-03-22,1936,6,25,3361,211,0.0629,1100,990,974.3,15.7,1.87,13.8,0.934,0.97,0.906,34.75,33.71,134.8,22653.7
1937-03-29,1936,6,26,3602,237.3,0.0659,1100,990,974.8,15.2,1.87,13.29,0.931,0.97,0.903,33.35,32.35,129.4,21742.1
1937-04-05,1936,7,27,3345,257,0.0769,1100,990,974.3,15.7,1.87,13.83,0.934,0.97,0.906,34.85,33.8,135.2,22715.4
1937-04-12,1936,7,28,2928,257,0.088,1100,990,973.3,16.7,1.87,14.79,0.94,0.971,0.913,37.47,36.39,145.6,24453.9
1937-04-19,1936,7,29,2584,209.9,0.0811,1100,990,972.5,17.5,1.87,15.62,0.943,0.975,0.92,39.73,38.76,155,26046.4
1937-04-26,1936,7,30,2493,208.7,0.0836,1100,990,972.3,17.7,1.87,15.84,0.944,0.977,0.922,40.33,39.39,157.6,26473.1
1937-05-03,1936,8,31,2460,253,0.103,1100,990,972.2,17.8,1.87,15.92,0.945,0.977,0.923,40.55,39.62,158.5,26627.5
1937-05-10,1936,8,32,2413,253,0.105,1100,990,972.1,17.9,1.87,16.03,0.945,0.978,0.924,40.85,39.95,159.8,26846.7
1937-05-17,1936,8,33,2398,268.4,0.112,1100,990,972.1,17.9,1.87,16.06,0.945,0.978,0.924,40.95,40.05,160.2,26916.1
1937-05-24,1936,8,34,2293,289,0.126,1100,990,971.8,18.2,1.87,16.32,0.946,0.979,0.926,41.63,40.77,163.1,27399.1
1937-05-31,1936,8,35,1949,235,0.121,1100,990,970.9,19.1,1.87,17.21,0.949,0.98,0.93,44.04,43.16,172.6,29004.9
1937-06-07,1936,9,36,1566,226,0.145,1100,990,969.7,20.3,1.83,18.47,0.952,0.98,0.933,47.42,46.47,185.9,31229.2
1937-06-14,1936,9,37,1306,226,0.173,1066,990,968.9,21.1,1.61,19.53,0.954,0.98,0.935,48.66,47.6,190.4,31987.4
1937-06-21,1936,9,38,1104,226,0.205,877.8,990,968.2,21.8,1.13,20.64,0.955,0.979,0.935,44.19,42.96,165,27712.7
1937-06-28,1936,9,39,935.4,210.6,0.225,724.8,990,967.6,22.4,0.93,21.43,0.957,0.98,0.937,48.54,47.21,141.6,23791.8
1937-07-05,1936,10,40,744.4,193.9,0.261,550.6,990,966.9,23.1,0.645,22.48,0.952,0.975,0.928,40.95,39.58,111.9,18791.4
1937-07-12,1936,10,41,644.5,163,0.253,481.5,990,966.5,23.5,0.589,22.93,0.954,0.977,0.932,46.53,44.34,98.59,16563.2
1937-07-19,1936,10,42,569.8,188.7,0.333,381.1,990,966.2,23.8,0.467,23.37,0.952,0.976,0.929,41.54,40.56,81.11,13626.6
1937-07-26,1936,10,43,504.3,193.4,0.383,310.8,990,965.9,24.1,0.362,23.77,0.943,0.97,0.914,34.15,33.12,66.25,11129.9
1937-08-02,1936,11,44,468,160,0.342,308,990,965.7,24.3,0.356,23.94,0.942,0.97,0.914,34.06,33.03,66.07,11099.6
1937-08-09,1936,11,45,431.7,160,0.371,271.7,990,965.5,24.5,0.301,24.16,0.935,0.97,0.907,30.07,29.17,58.34,9801.61
1937-08-16,1936,11,46,401.6,160,0.398,241.6,990,965.4,24.6,0.282,24.31,0.932,0.971,0.905,30.57,29.3,51.71,8686.47
1937-08-23,1936,11,47,370.7,160,0.432,210.7,990,965.3,24.7,0.367,24.38,0.956,0.98,0.937,48.17,46.58,46.58,7825.34
1937-08-30,1936,11,48,333.7,117.1,0.35,216.6,990,965.1,24.9,0.307,24.62,0.941,0.976,0.918,38.08,36.25,47.04,7902.79
1937-09-06,1936,12,49,316.5,104.3,0.33,212.2,990,965,25,0.365,24.65,0.957,0.98,0.937,49.07,46.84,46.84,7868.99
1937-09-13,1936,12,50,292.4,115,0.394,177.4,990,964.9,25.1,0.304,24.83,0.948,0.977,0.926,40.93,40,40,6719.89
1937-09-20,1936,12,51,275.4,102.1,0.371,173.3,990,964.8,25.2,0.295,24.9,0.946,0.976,0.924,40.05,39.09,39.09,6567.37
1937-09-27,1936,12,52,263.8,95.29,0.361,168.6,990,964.8,25.2,0.286,24.96,0.945,0.974,0.92,38.99,37.97,37.97,6378.65
1937-10-04,1937,1,1,255.2,89,0.349,166.2,990,964.7,25.3,0.282,25,0.944,0.973,0.918,38.48,37.43,37.43,6287.9
1937-10-11,1937,1,2,242.2,89,0.368,153.2,990,964.7,25.3,0.259,25.09,0.94,0.97,0.912,35.42,34.36,34.36,5772.43
1937-10-18,1937,1,3,236.2,83.86,0.355,152.3,990,964.6,25.4,0.256,25.13,0.94,0.97,0.911,35.27,34.21,34.21,5747.19
1937-10-25,1937,1,4,229.9,80,0.348,149.9,990,964.6,25.4,0.252,25.17,0.939,0.97,0.91,34.73,33.69,33.69,5659.91
1937-11-01,1937,2,5,235.7,75,0.32,160.7,990,964.6,25.4,0.27,25.12,0.942,0.973,0.917,37.3,36.3,36.3,6098.3
1937-11-08,1937,2,6,265.1,80.71,0.305,184.4,990,964.8,25.2,0.314,24.93,0.95,0.98,0.931,42.82,41.95,41.95,7048.1
1937-11-15,1937,2,7,260.6,83.57,0.321,177,990,964.7,25.3,0.301,24.96,0.948,0.978,0.926,41.06,40.15,40.15,6744.63
1937-11-22,1937,2,8,286.5,75,0.263,211.5,990,964.8,25.2,0.316,24.84,0.946,0.977,0.924,41.14,39.98,47.29,7944.91
1937-11-29,1937,2,9,344.7,82.14,0.239,262.5,990,965.1,24.9,0.282,24.59,0.932,0.97,0.904,29.5,28.62,57.23,9615.19
1937-12-06,1937,3,10,401,85,0.212,316,990,965.4,24.6,0.361,24.24,0.943,0.97,0.915,35.4,34.34,68.69,11539.1
1937-12-13,1937,3,11,435.9,85,0.195,350.9,990,965.6,24.4,0.414,24.03,0.948,0.974,0.924,39.2,38.2,76.39,12834.1
1937-12-20,1937,3,12,476.3,85,0.179,391.3,990,965.7,24.3,0.474,23.78,0.954,0.98,0.935,43.52,42.64,85.29,14328.5
1937-12-27,1937,3,13,524.2,89.57,0.171,434.6,990,966,24,0.539,23.5,0.957,0.98,0.938,47.94,46.98,93.96,15785.7
1938-01-03,1937,4,14,580.3,101,0.174,479.3,990,966.2,23.8,0.562,23.23,0.952,0.976,0.929,44.34,42.36,99.54,16722.4
1938-01-10,1937,4,15,634.8,101,0.159,533.8,990,966.4,23.6,0.588,22.97,0.949,0.972,0.923,38.05,36.99,111,18643.8
1938-01-17,1937,4,16,693,101,0.146,592,990,966.7,23.3,0.687,22.64,0.954,0.979,0.933,41.78,40.9,122.7,20613.8
1938-01-24,1937,4,17,749.7,101,0.135,648.7,990,966.9,23.1,0.782,22.32,0.956,0.98,0.937,45.26,44.35,133.1,22353.2
1938-01-31,1937,4,18,799.4,113.9,0.142,685.6,990,967.1,22.9,0.846,22.06,0.957,0.98,0.938,47.3,46.36,139.1,23363.7
1938-02-07,1937,5,19,856.5,116,0.135,740.5,990,967.3,22.7,0.939,21.74,0.957,0.98,0.938,50.34,48.19,144.6,24289.4
1938-02-14,1937,5,20,912.9,116,0.127,796.9,990,967.6,22.4,0.976,21.47,0.954,0.978,0.933,43.75,41.98,154.2,25899.7
1938-02-21,1937,5,21,982.2,116,0.118,866.2,990,967.8,22.2,1.07,21.1,0.955,0.98,0.936,42.78,41.92,167.7,28168.8
1938-02-28,1937,5,22,1045,153.7,0.147,891,990,968,22,1.12,20.83,0.955,0.98,0.936,43.47,42.6,170.4,28627.4
1938-03-07,1937,6,23,1120,137.7,0.123,982.1,990,968.3,21.7,1.3,20.42,0.955,0.98,0.936,46.98,46.04,184.2,30939.1
1938-03-14,1937,6,24,1195,108,0.0904,1086,990,968.5,21.5,1.65,19.84,0.955,0.98,0.936,50.42,48.19,192.8,32383.3
1938-03-21,1937,6,25,1341,108,0.0808,1100,990,969,21,1.76,19.27,0.953,0.98,0.934,49.53,47.95,191.8,32223
1938-03-28,1937,6,26,2046,114.4,0.0573,1100,990,971.1,18.9,1.87,17.03,0.948,0.979,0.928,43.56,42.63,170.5,28647.1
1938-04-04,1937,7,27,3076,123,0.0401,1100,990,973.7,16.3,1.87,14.43,0.938,0.97,0.91,36.5,35.42,141.7,23802.4
1938-04-11,1937,7,28,3062,191,0.0624,1100,990,973.7,16.3,1.87,14.46,0.938,0.97,0.91,36.58,35.48,141.9,23843.9
1938-04-18,1937,7,29,2685,191,0.0715,1100,990,972.8,17.2,1.87,15.37,0.942,0.974,0.918,39.07,38.06,152.2,25576.7
1938-04-25,1937,7,30,2295,199.9,0.0873,1100,990,971.8,18.2,1.87,16.31,0.946,0.979,0.927,41.62,40.76,163,27391.5
1938-05-02,1937,8,31,2008,253,0.127,1100,990,971.1,18.9,1.87,17.05,0.948,0.98,0.929,43.59,42.72,170.9,28708.1
1938-05-09,1937,8,32,1750,193.7,0.111,1100,990,970.3,19.7,1.87,17.84,0.951,0.98,0.932,45.75,44.83,179.3,30126.9
1938-05-16,1937,8,33,1544,170,0.11,1100,990,969.6,20.4,1.83,18.54,0.952,0.98,0.933,47.61,46.66,186.6,31353.9
1938-05-23,1937,8,34,1327,170,0.129,1097,990,968.9,21.1,1.73,19.34,0.953,0.98,0.934,49.59,48.11,192.4,32331.2
1938-05-30,1937,8,35,1207,147.1,0.122,1059,990,968.6,21.4,1.56,19.89,0.955,0.98,0.936,49.3,47.73,190.9,32075.5
1938-06-06,1937,9,36,1022,138,0.135,884.3,990,968,22,1.11,20.93,0.955,0.98,0.935,43.3,42.42,169.7,28503.8
1938-06-13,1937,9,37,842.3,138,0.164,704.3,990,967.3,22.7,0.871,21.86,0.956,0.979,0.937,46.2,45.25,141.3,23738.9
1938-06-20,1937,9,38,676.2,138,0.206,538.2,990,966.6,23.4,0.634,22.76,0.954,0.977,0.932,42.83,41.81,111.7,18763
1938-06-27,1937,9,39,556.2,127.3,0.229,428.9,990,966.1,23.9,0.535,23.36,0.957,0.98,0.938,47.01,46.07,92.13,15477.9
1938-07-04,1937,10,40,490.7,113,0.23,377.7,990,965.8,24.2,0.457,23.74,0.952,0.979,0.932,41.84,40.95,81.9,13759.6
1938-07-11,1937,10,41,444.7,113,0.254,331.7,990,965.6,24.4,0.388,24.01,0.946,0.97,0.918,36.93,35.84,71.68,12041.9
1938-07-18,1937,10,42,421.7,113,0.268,308.7,990,965.5,24.5,0.354,24.15,0.942,0.97,0.914,34.43,33.4,66.8,11221.7
1938-07-25,1937,10,43,383.5,113,0.295,270.5,990,965.3,24.7,0.296,24.39,0.934,0.97,0.906,30.21,29.3,58.61,9846.33
1938-08-01,1937,11,44,361.2,97,0.268,264.2,990,965.2,24.8,0.285,24.51,0.933,0.97,0.905,29.6,28.72,57.43,9648.39
1938-08-08,1937,11,45,344.1,118.1,0.344,225.9,990,965.1,24.9,0.318,24.56,0.945,0.976,0.922,39.21,38.3,50.07,8412.43
1938-08-15,1937,11,46,325.1,134,0.412,191.1,990,965,25,0.33,24.64,0.952,0.98,0.933,43.99,43.1,43.1,7240.7
1938-08-22,1937,11,47,303.1,134,0.442,169.1,990,964.9,25.1,0.291,24.79,0.945,0.974,0.921,38.87,37.87,37.87,6362.4
1938-08-29,1937,11,48,280.4,114.6,0.408,165.8,990,964.8,25.2,0.283,24.9,0.944,0.975,0.92,38.23,37.27,37.27,6261.34
1938-09-05,1937,12,49,265.8,100,0.376,165.8,990,964.8,25.2,0.282,24.96,0.944,0.972,0.918,38.32,37.26,37.26,6259.78
1938-09-12,1937,12,50,258.4,100,0.387,158.4,990,964.7,25.3,0.268,25,0.942,0.97,0.914,36.57,35.48,35.48,5960.17
1938-09-19,1937,12,51,253.4,100,0.395,153.4,990,964.7,25.3,0.259,25.03,0.94,0.97,0.912,35.39,34.33,34.33,5766.69
1938-09-26,1937,12,52,240,94.29,0.393,145.7,990,964.6,25.4,0.245,25.11,0.937,0.97,0.909,33.64,32.63,32.63,5481.49
1938-10-03,1938,1,1,225.9,80,0.354,145.9,990,964.6,25.4,0.244,25.2,0.937,0.97,0.909,33.78,32.77,32.77,5505.6
1938-10-10,1938,1,2,220.7,80,0.362,140.7,990,964.5,25.5,0.235,25.24,0.935,0.97,0.907,32.57,31.59,31.59,5307.21
1938-10-17,1938,1,3,223.4,80,0.358,143.4,990,964.5,25.5,0.24,25.22,0.936,0.97,0.908,33.21,32.21,32.21,5411.84
1938-10-24,1938,1,4,219.2,80,0.365,139.2,990,964.5,25.5,0.233,25.25,0.934,0.97,0.906,32.21,31.24,31.24,5249.13
1938-10-31,1938,1,5,233.4,75.71,0.325,157.6,990,964.6,25.4,0.265,25.13,0.941,0.97,0.913,36.58,35.48,35.48,5961.17
1938-11-07,1938,2,6,246.7,75,0.304,171.7,990,964.7,25.3,0.29,25.03,0.946,0.975,0.923,39.87,38.9,38.9,6534.83
1938-11-14,1938,2,7,262.9,75,0.286,187.9,990,964.8,25.2,0.319,24.93,0.95,0.98,0.931,43.66,42.38,42.38,7120.32
1938-11-21,1938,2,8,324.4,75,0.231,249.4,990,965,25,0.261,24.72,0.929,0.97,0.901,28.08,27.24,54.48,9152.78
1938-11-28,1938,2,9,323.5,87,0.269,236.5,990,965,25,0.29,24.69,0.936,0.973,0.911,34.11,32.65,51.53,8657.6
1938-12-05,1938,3,10,366.6,94.43,0.259,272.2,990,965.2,24.8,0.297,24.47,0.934,0.97,0.906,30.5,29.59,59.18,9941.84
1938-12-12,1938,3,11,466.1,85,0.183,381.1,990,965.7,24.3,0.459,23.84,0.952,0.979,0.932,42.43,41.53,83.06,13954.7
1938-12-19,1938,3,12,529.6,92.86,0.175,436.7,990,966,24,0.543,23.47,0.957,0.98,0.937,48.07,46.57,93.15,15648.9
1938-12-26,1938,3,13,572.9,98.86,0.172,474,990,966.2,23.8,0.585,23.24,0.955,0.979,0.935,49.05,46.21,97.32,16350.4
1939-01-02,1938,4,14,639.6,116,0.182,523.6,990,966.5,23.5,0.59,22.95,0.95,0.973,0.925,39.78,38.37,108.2,18180.4
1939-01-09,1938,4,15,720.1,116,0.161,604.1,990,966.8,23.2,0.71,22.51,0.954,0.98,0.935,42.42,41.56,124.7,20945.1
1939-01-16,1938,4,16,769.6,116,0.151,653.6,990,967,23,0.793,22.23,0.956,0.98,0.937,45.41,44.5,133.5,22429
1939-01-23,1938,4,17,849.9,116,0.136,733.9,990,967.3,22.7,0.929,21.77,0.957,0.98,0.938,49.97,48.06,144.2,24221
1939-01-30,1938,4,18,926.9,131.7,0.142,795.1,990,967.6,22.4,1,21.39,0.955,0.979,0.936,47.2,44.84,151.8,25508.6
1939-02-06,1938,5,19,1007,138,0.137,869.3,990,967.9,22.1,1.08,21,0.955,0.98,0.936,42.72,41.87,167.5,28135.5
1939-02-13,1938,5,20,1085,138,0.127,946.6,990,968.2,21.8,1.22,20.62,0.956,0.98,0.936,45.71,44.8,179.2,30102.4
1939-02-20,1938,5,21,1442,138,0.0971,1091,990,969.3,20.7,1.75,18.95,0.953,0.98,0.934,48.27,47.21,188.8,31725.5
1939-02-27,1938,5,22,2089,190.1,0.0913,1100,990,971.3,18.7,1.87,16.87,0.948,0.979,0.928,43.11,42.21,168.8,28366
1939-03-06,1938,6,23,2791,211,0.0757,1100,990,973,17,1.87,15.12,0.941,0.973,0.916,38.38,37.33,149.3,25084.4
1939-03-13,1938,6,24,2765,211,0.0763,1100,990,972.9,17.1,1.87,15.18,0.942,0.973,0.916,38.55,37.51,150,25206.9
1939-03-20,1938,6,25,2683,211,0.0788,1100,990,972.7,17.3,1.87,15.38,0.943,0.974,0.918,39.09,38.08,152.3,25588.1
1939-03-27,1938,6,26,2549,205.3,0.0805,1100,990,972.4,17.6,1.87,15.7,0.944,0.976,0.921,39.97,39.01,156,26212
1939-04-03,1938,7,27,2436,191,0.0784,1100,990,972.2,17.8,1.87,15.97,0.945,0.978,0.924,40.71,39.79,159.2,26739.9
1939-04-10,1938,7,28,2328,191,0.0821,1100,990,971.9,18.1,1.87,16.23,0.946,0.979,0.926,41.4,40.54,162.1,27239.7
1939-04-17,1938,7,29,2125,161.9,0.0759,1100,990,971.4,18.6,1.87,16.73,0.947,0.98,0.928,42.72,41.87,167.5,28136.4
1939-04-24,1938,7,30,1896,123,0.065,1100,990,970.8,19.2,1.87,17.37,0.949,0.98,0.93,44.46,43.57,174.3,29277.6
1939-05-01,1938,8,31,1622,170,0.105,1100,990,969.9,20.1,1.85,18.27,0.952,0.98,0.933,46.89,45.95,183.8,30879.6
1939-05-08,1938,8,32,1402,170,0.122,1100,990,969.2,20.8,1.77,19.06,0.953,0.98,0.934,48.98,47.77,191.1,32104.5
1939-05-15,1938,8,33,1236,170,0.138,1064,990,968.6,21.4,1.57,19.79,0.955,0.98,0.935,49.24,47.97,191.9,32237.7
1939-05-22,1938,8,34,1064,170,0.16,894.3,990,968.1,21.9,1.14,20.76,0.955,0.979,0.935,43.43,42.54,170.2,28585.3
1939-05-29,1938,8,35,929.9,151.7,0.163,778.2,990,967.6,22.4,0.953,21.43,0.954,0.977,0.933,42.44,41.48,152.4,25600.8
1939-06-05,1938,9,36,781.2,138,0.177,643.2,990,967,23,0.779,22.2,0.956,0.98,0.936,44.58,43.67,131,22010.8
1939-06-12,1938,9,37,646,138,0.214,508,990,966.5,23.5,0.584,22.93,0.952,0.974,0.927,40.91,39.81,105.7,17755.9
1939-06-19,1938,9,38,540.8,138,0.256,402.8,990,966,24,0.496,23.47,0.954,0.979,0.935,44.23,43.31,86.63,14553.4
1939-06-26,1938,9,39,475.1,130.9,0.275,344.2,990,965.7,24.3,0.408,23.85,0.948,0.972,0.921,38.15,37.09,74.18,12463
1939-07-03,1938,10,40,433.1,113,0.261,320.1,990,965.5,24.5,0.371,24.08,0.944,0.97,0.915,35.68,34.61,69.21,11627.6
1939-07-10,1938,10,41,411.3,113,0.275,298.3,990,965.5,24.5,0.338,24.21,0.94,0.97,0.912,33.29,32.29,64.58,10849.8
1939-07-17,1938,10,42,387.6,113,0.291,274.6,990,965.3,24.7,0.302,24.36,0.935,0.97,0.907,30.66,29.74,59.49,9994.21
1939-07-24,1938,10,43,369.1,113,0.306,256.1,990,965.2,24.8,0.276,24.48,0.931,0.97,0.903,28.61,27.75,55.51,9325.18
1939-07-31,1938,10,44,340.3,99.29,0.292,241,990,965.1,24.9,0.254,24.64,0.927,0.97,0.899,26.99,26.18,52.36,8796.3
1939-08-07,1938,11,45,326.7,97,0.297,229.7,990,965,25,0.285,24.68,0.934,0.973,0.908,33.36,31.75,49.74,8355.91
1939-08-14,1938,11,46,313.7,97,0.309,216.7,990,965,25,0.373,24.66,0.958,0.98,0.939,50.18,48.2,48.2,8097.6
1939-08-21,1938,11,47,303.8,97,0.32,206.8,990,964.9,25.1,0.355,24.72,0.956,0.98,0.937,47.91,46.85,46.85,7870.38
1939-08-28,1938,11,48,279.9,86.71,0.309,193.2,990,964.8,25.2,0.33,24.85,0.952,0.98,0.933,44.86,43.96,43.96,7385.06
1939-09-04,1938,12,49,265.4,73,0.275,192.4,990,964.8,25.2,0.327,24.91,0.952,0.98,0.933,44.77,43.87,43.87,7370.74
1939-09-11,1938,12,50,249,100,0.402,149,990,964.7,25.3,0.251,25.06,0.939,0.97,0.91,34.36,33.33,33.33,5598.98
1939-09-18,1938,12,51,242.4,100,0.413,142.4,990,964.7,25.3,0.24,25.11,0.936,0.97,0.908,32.81,31.83,31.83,5346.79
1939-09-25,1938,12,52,240.6,97.14,0.404,143.5,990,964.6,25.4,0.241,25.11,0.936,0.97,0.908,33.09,32.09,32.09,5391.79
1939-10-02,1939,1,1,233.6,80,0.343,153.6,990,964.6,25.4,0.258,25.14,0.94,0.97,0.912,35.59,34.52,34.52,5799.93
1939-10-09,1939,1,2,215.4,80,0.372,135.4,990,964.5,25.5,0.226,25.28,0.933,0.97,0.905,31.31,30.37,30.37,5102.27
1939-10-16,1939,1,3,220.2,80,0.364,140.2,990,964.5,25.5,0.234,25.24,0.935,0.97,0.907,32.44,31.46,31.46,5285.9
1939-10-23,1939,1,4,248.3,80,0.323,168.3,990,964.7,25.3,0.285,25.03,0.945,0.975,0.921,39.02,38.04,38.04,6389.89
1939-10-30,1939,1,5,260.5,83.57,0.321,176.9,990,964.7,25.3,0.3,24.96,0.947,0.978,0.927,41.02,40.13,40.13,6741.64
1939-11-06,1939,2,6,265.3,85,0.321,180.3,990,964.8,25.2,0.307,24.93,0.949,0.979,0.928,41.82,40.93,40.93,6876.75
1939-11-13,1939,2,7,290.1,85,0.293,205.1,990,964.9,25.1,0.351,24.79,0.955,0.98,0.936,47.65,46.56,46.56,7822.77
1939-11-20,1939,2,8,362.1,85,0.236,277.1,990,965.2,24.8,0.304,24.49,0.935,0.97,0.907,31.11,30.17,60.35,10138.6
1939-11-27,1939,2,9,427.8,89.71,0.21,338.1,990,965.5,24.5,0.395,24.08,0.946,0.972,0.92,37.78,36.71,73.41,12333.5
1939-12-04,1939,3,10,486.8,96,0.197,390.8,990,965.8,24.2,0.475,23.73,0.954,0.979,0.934,43.37,42.48,84.95,14272.4
1939-12-11,1939,3,11,541.9,96,0.177,445.9,990,966,24,0.558,23.4,0.957,0.98,0.938,48.98,47.46,94.93,15947.7
1939-12-18,1939,3,12,597.7,96,0.161,501.7,990,966.3,23.7,0.552,23.16,0.948,0.972,0.922,38.46,37.1,104.4,17540.8
1939-12-25,1939,3,13,705.3,96,0.136,609.3,990,966.7,23.3,0.716,22.56,0.954,0.979,0.934,42.88,41.99,126,21160.8
1940-01-01,1939,4,14,761.3,116,0.153,645.3,990,966.9,23.1,0.779,22.28,0.956,0.98,0.937,44.93,44.03,132.1,22190.3
1940-01-08,1939,4,15,793.7,116,0.146,677.7,990,967.1,22.9,0.834,22.09,0.957,0.98,0.938,46.83,45.9,137.7,23131.2
1940-01-15,1939,4,16,868.1,116,0.134,752.1,990,967.4,22.6,0.936,21.69,0.956,0.979,0.936,47.15,45.42,147.4,24764.5
1940-01-22,1939,4,17,950,116,0.122,834,990,967.7,22.3,1.02,21.28,0.954,0.979,0.934,41.52,40.64,162.5,27307.6
1940-01-29,1939,4,18,1005,128.6,0.128,876.9,990,967.9,22.1,1.1,20.99,0.955,0.98,0.936,43.1,42.24,168.9,28382.1
1940-02-05,1939,5,19,1048,138,0.132,909.7,990,968,22,1.15,20.8,0.955,0.98,0.936,44.31,43.43,173.7,29182.7
1940-02-12,1939,5,20,1120,138,0.123,982.3,990,968.3,21.7,1.28,20.44,0.956,0.98,0.936,47.04,46.1,184.4,30979.9
1940-02-19,1939,5,21,1166,138,0.118,1028,990,968.4,21.6,1.43,20.15,0.955,0.98,0.936,48.53,47.49,190,31912.2
1940-02-26,1939,5,22,1328,147.4,0.111,1100,990,968.9,21.1,1.74,19.33,0.953,0.98,0.934,49.67,48.09,192.4,32316.3
1940-03-04,1939,6,23,1999,160,0.0814,1100,990,971,19,1.87,17.12,0.948,0.98,0.929,43.78,42.89,171.6,28824.4
1940-03-11,1939,6,24,2767,160,0.0583,1100,990,973,17,1.87,15.17,0.941,0.974,0.916,38.52,37.51,150,25204.6
1940-03-18,1939,6,25,3677,189.1,0.0514,1100,990,975,15,1.87,13.14,0.929,0.97,0.902,32.94,31.95,127.8,21471.8
1940-03-25,1939,6,26,4803,211,0.0441,1100,990,977.1,12.9,1.87,10.99,0.904,0.97,0.877,26.81,25.27,101.1,16984.4
1940-04-01,1939,7,27,5212,257,0.0493,1100,990.02,977.8,12.2,1.87,10.32,0.885,0.97,0.859,24.64,22.34,89.35,15011.1
1940-04-08,1939,7,28,4897,257,0.0525,1100,990,977.3,12.7,1.87,10.81,0.902,0.97,0.875,26.3,24.7,98.79,16596.4
1940-04-15,1939,7,29,4365,257,0.0589,1100,990,976.3,13.7,1.87,11.78,0.918,0.97,0.89,29.15,28.28,113.1,19001.7
1940-04-22,1939,7,30,3907,257,0.0659,1100,990,975.5,14.5,1.87,12.65,0.926,0.97,0.898,31.59,30.64,122.6,20590.2
1940-04-29,1939,7,31,3417,279.9,0.0821,1100,990,974.4,15.6,1.87,13.68,0.933,0.97,0.905,34.43,33.4,133.6,22443.1
1940-05-06,1939,8,32,3031,289,0.0955,1100,990,973.6,16.4,1.87,14.54,0.938,0.97,0.91,36.79,35.7,142.8,23990.5
1940-05-13,1939,8,33,2654,289,0.109,1100,990,972.7,17.3,1.87,15.45,0.943,0.974,0.919,39.28,38.27,153.1,25720.3
1940-05-20,1939,8,34,2303,289,0.126,1100,990,971.8,18.2,1.87,16.3,0.946,0.979,0.926,41.57,40.69,162.8,27346.5
1940-05-27,1939,8,35,2023,271,0.134,1100,990,971.1,18.9,1.87,16.99,0.948,0.98,0.929,43.43,42.56,170.2,28598.5
1940-06-03,1939,9,36,1780,226,0.127,1100,990,970.4,19.6,1.87,17.75,0.95,0.98,0.931,45.48,44.57,178.3,29954.2
1940-06-10,1939,9,37,1456,226,0.156,1100,990,969.3,20.7,1.79,18.86,0.952,0.98,0.933,48.46,47.44,189.8,31879.8
1940-06-17,1939,9,38,1270,226,0.178,1043,990,968.7,21.3,1.53,19.73,0.954,0.98,0.935,48.07,47.06,188.2,31621.3
1940-06-24,1939,9,39,1064,226,0.213,838.3,990,968.1,21.9,1.07,20.83,0.955,0.979,0.935,44.47,43.06,158.5,26620.9
1940-07-01,1939,10,40,907.2,199,0.22,708.2,990,967.5,22.5,0.897,21.57,0.956,0.98,0.937,47.73,46.42,139.3,23395.2
1940-07-08,1939,10,41,762,199,0.261,563,990,966.9,23.1,0.651,22.4,0.951,0.974,0.927,39.21,38.2,114.6,19251.9
1940-07-15,1939,10,42,695.3,199,0.286,496.3,990,966.7,23.3,0.57,22.75,0.95,0.973,0.924,39.81,38.55,101.9,17113.2
1940-07-22,1939,10,43,590.8,199,0.337,391.8,990,966.3,23.7,0.484,23.26,0.953,0.979,0.933,42.59,41.7,83.4,14010.6
1940-07-29,1939,10,44,531.8,176.7,0.332,355.1,990,966,24,0.428,23.58,0.949,0.974,0.924,38.97,37.96,75.91,12753.2
1940-08-05,1939,11,45,482.6,160,0.332,322.6,990,965.8,24.2,0.378,23.85,0.944,0.97,0.916,35.63,34.56,69.13,11613.3
1940-08-12,1939,11,46,440.8,160,0.363,280.8,990,965.6,24.4,0.315,24.1,0.937,0.97,0.909,31.09,30.15,60.31,10131.7
1940-08-19,1939,11,47,404.2,160,0.396,244.2,990,965.4,24.6,0.308,24.27,0.938,0.973,0.912,34.71,32.95,52.13,8757.51
1940-08-26,1939,11,48,372.6,153.6,0.412,219,990,965.3,24.7,0.359,24.38,0.953,0.979,0.932,46.07,44.44,48.14,8087.45
1940-09-02,1939,12,49,338.4,115,0.34,223.4,990,965.1,24.9,0.363,24.54,0.953,0.979,0.933,47.48,44.94,48.6,8164.31
1940-09-09,1939,12,50,310.9,115,0.37,195.9,990,965,25,0.337,24.71,0.953,0.98,0.934,45.25,44.35,44.35,7449.98
1940-09-16,1939,12,51,285.5,115,0.403,170.5,990,964.8,25.2,0.292,24.87,0.946,0.975,0.922,39.33,38.34,38.34,6441.94
1940-09-23,1939,12,52,258.4,115,0.445,143.4,990,964.7,25.3,0.243,25.02,0.936,0.97,0.908,32.94,31.95,31.95,5368.1
1940-09-30,1939,12,53,261.9,92.71,0.354,169.1,990,964.7,25.3,0.287,24.97,0.945,0.975,0.922,39.14,38.18,38.18,6413.74
1940-10-07,1940,1,1,258,89,0.345,169,990,964.7,25.3,0.287,24.98,0.945,0.974,0.921,39.13,38.12,38.12,6404.84
1940-10-14,1940,1,2,265.3,89,0.336,176.3,990,964.8,25.2,0.3,24.94,0.947,0.977,0.926,40.85,39.92,39.92,6707.23
1940-10-21,1940,1,3,293.6,89,0.303,204.6,990,964.9,25.1,0.351,24.77,0.955,0.98,0.936,47.49,46.32,46.32,7782.57
1940-10-28,1940,1,4,313,87.29,0.279,225.7,990,965,25,0.322,24.71,0.943,0.976,0.921,40.61,38.2,48.85,8207.31
1940-11-04,1940,2,5,326.2,85,0.261,241.2,990,965,25,0.253,24.72,0.927,0.97,0.899,27.08,26.27,52.54,8826.12
1940-11-11,1940,2,6,330,85,0.258,245,990,965,25,0.257,24.69,0.928,0.97,0.9,27.52,26.69,53.38,8968.12
1940-11-18,1940,2,7,334.4,85,0.254,249.4,990,965.1,24.9,0.262,24.67,0.929,0.97,0.901,28.03,27.19,54.38,9135.11
1940-11-25,1940,2,8,340.9,86.57,0.254,254.4,990,965.1,24.9,0.27,24.63,0.93,0.97,0.902,28.57,27.71,55.43,9312.12
1940-12-02,1940,3,9,356.7,96,0.269,260.7,990,965.2,24.8,0.28,24.54,0.932,0.97,0.904,29.22,28.34,56.69,9523.37
1940-12-09,1940,3,10,391.4,88.14,0.226,303.2,990,965.4,24.6,0.342,24.3,0.941,0.97,0.912,33.99,32.97,65.93,11077
1940-12-16,1940,3,11,417.3,85,0.204,332.3,990,965.5,24.5,0.386,24.14,0.945,0.971,0.918,37.17,36.12,72.24,12135.7
1940-12-23,1940,3,12,481.6,85,0.177,396.6,990,965.8,24.2,0.482,23.75,0.954,0.98,0.935,44.08,43.2,86.4,14514.7
1940-12-30,1940,3,13,510.4,96.43,0.189,414,990,965.9,24.1,0.509,23.59,0.956,0.98,0.937,45.78,44.87,89.73,15075.2
1941-01-06,1940,4,14,590,101,0.172,489,990,966.3,23.7,0.562,23.19,0.951,0.975,0.927,42.44,40.81,101.8,17110.6
1941-01-13,1940,4,15,695.2,101,0.146,594.2,990,966.7,23.3,0.69,22.63,0.953,0.977,0.932,41.88,40.94,122.8,20632.9
1941-01-20,1940,4,16,885.7,101,0.114,784.6,990,967.4,22.6,0.965,21.59,0.955,0.979,0.935,45.06,43.55,153.6,25796.9
1941-01-27,1940,4,17,1000,111.6,0.111,888.6,990,967.9,22.1,1.11,21,0.955,0.98,0.936,43.7,42.82,171.3,28776.6
1941-02-03,1940,5,18,1012,138,0.137,873.5,990,967.9,22.1,1.09,20.97,0.955,0.98,0.936,42.88,42.03,168.1,28241.8
1941-02-10,1940,5,19,1163,138,0.119,1025,990,968.4,21.6,1.44,20.15,0.955,0.98,0.936,48.33,47.09,188.4,31646.9
1941-02-17,1940,5,20,1327,138,0.104,1100,990,968.9,21.1,1.74,19.33,0.953,0.98,0.934,49.69,48.15,192.6,32353.5
1941-02-24,1940,5,21,1554,158.9,0.102,1100,990,969.7,20.3,1.83,18.51,0.952,0.98,0.933,47.52,46.57,186.3,31292.4
1941-03-03,1940,6,22,1669,211,0.127,1100,990,970,20,1.86,18.11,0.951,0.98,0.932,46.47,45.54,182.2,30605.1
1941-03-10,1940,6,23,1950,167.3,0.0863,1100,990,970.9,19.1,1.87,17.21,0.949,0.98,0.93,44.04,43.16,172.6,29000.7
1941-03-17,1940,6,24,2414,160,0.067,1100,990,972.1,17.9,1.87,16.03,0.945,0.978,0.924,40.84,39.94,159.7,26836.9
1941-03-24,1940,6,25,3155,160,0.0508,1100,990,973.9,16.1,1.87,14.26,0.937,0.97,0.909,36.01,34.93,139.7,23475.5
1941-03-31,1940,6,26,3242,243.1,0.0753,1100,990,974.1,15.9,1.87,14.06,0.935,0.97,0.907,35.47,34.41,137.6,23123
1941-04-07,1940,7,27,2911,228.7,0.0784,1100,990,973.3,16.7,1.87,14.83,0.94,0.971,0.913,37.58,36.49,146,24521.8
