date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1941-04-14,1940,7,28,2725,191,0.0701,1100,990,972.8,17.2,1.87,15.28,0.942,0.973,0.917,38.81,37.78,151.1,25391.4
1941-04-21,1940,7,29,2449,191,0.0781,1100,990,972.2,17.8,1.87,15.94,0.945,0.977,0.923,40.62,39.7,158.8,26680.6
1941-04-28,1940,7,30,2255,226.4,0.101,1100,990,971.7,18.3,1.87,16.41,0.946,0.979,0.927,41.88,41.02,164.1,27564.3
1941-05-05,1940,8,31,1937,241.1,0.124,1100,990,970.9,19.1,1.87,17.24,0.949,0.98,0.93,44.12,43.24,172.9,29054.5
1941-05-12,1940,8,32,1663,170,0.102,1100,990,970,20,1.86,18.13,0.951,0.98,0.932,46.52,45.59,182.4,30635.9
1941-05-19,1940,8,33,1449,170,0.118,1100,990,969.3,20.7,1.79,18.89,0.952,0.98,0.933,48.52,47.47,189.9,31901.1
1941-05-26,1940,8,34,1266,165.4,0.131,1086,990,968.7,21.3,1.66,19.6,0.954,0.98,0.935,49.76,48.2,192.8,32390.4
1941-06-02,1940,9,35,1092,138,0.127,954.2,990,968.2,21.8,1.26,20.55,0.955,0.98,0.936,45.88,44.94,179.8,30200.6
1941-06-09,1940,9,36,902,138,0.154,764,990,967.5,22.5,0.95,21.54,0.955,0.979,0.935,45.55,44.26,149.8,25168.9
1941-06-16,1940,9,37,734.1,138,0.189,596.1,990,966.8,23.2,0.7,22.46,0.953,0.977,0.932,41.71,40.78,122.3,20552.5
1941-06-23,1940,9,38,616.1,138,0.224,478.1,990,966.4,23.6,0.566,23.07,0.953,0.976,0.93,43.81,42.27,99.47,16711.3
1941-06-30,1940,9,39,551.9,116.6,0.211,435.3,990,966.1,23.9,0.544,23.37,0.957,0.98,0.938,47.75,46.74,93.47,15703.4
1941-07-07,1940,10,40,485.3,113,0.233,372.3,990,965.8,24.2,0.449,23.77,0.951,0.978,0.93,41.27,40.35,80.7,13557.7
1941-07-14,1940,10,41,440.7,113,0.257,327.7,990,965.6,24.4,0.382,24.03,0.945,0.97,0.917,36.49,35.41,70.81,11896.3
1941-07-21,1940,10,42,416.4,113,0.272,303.4,990,965.5,24.5,0.346,24.18,0.941,0.97,0.913,33.85,32.83,65.67,11032.1
1941-07-28,1940,10,43,382,106.1,0.278,275.8,990,965.3,24.7,0.304,24.39,0.935,0.97,0.907,30.84,29.92,59.84,10052.5
1941-08-04,1940,11,44,347.5,97,0.279,250.5,990,965.1,24.9,0.266,24.6,0.929,0.97,0.901,28.07,27.23,54.45,9148.06
1941-08-11,1940,11,45,320.6,97,0.302,223.6,990,965,25,0.341,24.66,0.948,0.977,0.927,43.83,41.63,48.83,8203.29
1941-08-18,1940,11,46,310.9,97,0.312,213.9,990,965,25,0.368,24.68,0.957,0.98,0.938,49.55,47.88,47.88,8044.16
1941-08-25,1940,11,47,283.1,97,0.343,186.1,990,964.8,25.2,0.319,24.85,0.95,0.979,0.931,43.11,42.22,42.22,7092.56
1941-09-01,1940,12,48,273.3,73,0.267,200.3,990,964.8,25.2,0.341,24.87,0.955,0.98,0.936,46.63,45.7,45.7,7677.45
1941-09-08,1940,12,49,262.9,88.43,0.337,174.4,990,964.8,25.2,0.296,24.95,0.947,0.975,0.923,40.43,39.41,39.41,6621.12
1941-09-15,1940,12,50,261.9,100,0.382,161.9,990,964.7,25.3,0.274,24.98,0.943,0.97,0.915,37.38,36.28,36.28,6094.56
1941-09-22,1940,12,51,244.5,100,0.41,144.5,990,964.7,25.3,0.243,25.09,0.937,0.97,0.908,33.3,32.3,32.3,5427
1941-09-29,1940,12,52,215.3,85.71,0.397,129.6,990,964.5,25.5,0.216,25.29,0.93,0.97,0.902,29.91,29.02,29.02,4874.85
1941-10-06,1941,1,1,204.7,73.71,0.36,131,990,964.4,25.6,0.217,25.35,0.931,0.97,0.903,30.33,29.42,29.42,4942.35
1941-10-13,1941,1,2,203.8,58,0.285,145.8,990,964.4,25.6,0.243,25.33,0.937,0.97,0.909,33.94,32.92,32.92,5530.85
1941-10-20,1941,1,3,204.1,76.86,0.377,127.3,990,964.4,25.6,0.211,25.36,0.929,0.97,0.901,29.42,28.54,28.54,4794.49
1941-10-27,1941,1,4,211,78.57,0.373,132.4,990,964.5,25.5,0.22,25.31,0.932,0.97,0.904,30.63,29.71,29.71,4991.62
1941-11-03,1941,2,5,223.4,75,0.336,148.4,990,964.5,25.5,0.248,25.21,0.938,0.97,0.91,34.41,33.38,33.38,5607.19
1941-11-10,1941,2,6,225.7,75,0.333,150.7,990,964.6,25.4,0.252,25.19,0.939,0.97,0.911,34.96,33.92,33.92,5697.73
1941-11-17,1941,2,7,250,75,0.3,175,990,964.7,25.3,0.296,25.01,0.947,0.977,0.925,40.64,39.71,39.71,6671.03
1941-11-24,1941,2,8,256.3,75,0.293,181.3,990,964.7,25.3,0.307,24.97,0.949,0.979,0.929,42.12,41.25,41.25,6929.16
1941-12-01,1941,3,9,277.1,61,0.221,216.1,990,964.8,25.2,0.323,24.87,0.947,0.977,0.926,42.29,41.02,48.37,8126.55
1941-12-08,1941,3,10,319.2,61,0.191,258.2,990,965,25,0.273,24.73,0.931,0.97,0.903,29.15,28.27,56.55,9499.83
1941-12-15,1941,3,11,329.8,61,0.185,268.8,990,965,25,0.288,24.66,0.933,0.97,0.905,30.34,29.43,58.86,9888.11
1941-12-22,1941,3,12,380.5,61,0.162,319.5,990,965.3,24.7,0.364,24.34,0.943,0.972,0.917,35.93,34.94,69.89,11741.2
1941-12-29,1941,3,13,444.9,83.86,0.19,361,990,965.6,24.4,0.428,23.97,0.949,0.974,0.925,40.28,39.27,78.54,13194
1942-01-05,1941,4,14,456.1,97.14,0.213,358.9,990,965.7,24.3,0.426,23.92,0.95,0.975,0.926,39.98,38.99,77.97,13099.7
1942-01-12,1941,4,15,486.8,74,0.152,412.8,990,965.8,24.2,0.506,23.7,0.956,0.98,0.937,45.87,44.95,89.9,15103
1942-01-19,1941,4,16,511.7,64,0.125,447.7,990,965.9,24.1,0.558,23.54,0.957,0.98,0.938,49.45,47.48,94.96,15953
1942-01-26,1941,4,17,553.3,63.71,0.115,489.6,990,966.1,23.9,0.528,23.38,0.947,0.971,0.92,37.93,36.38,102.3,17180
1942-02-02,1941,5,18,603,86,0.143,517,990,966.3,23.7,0.559,23.13,0.948,0.971,0.92,37.05,35.97,107.9,18131
1942-02-09,1941,5,19,680.5,75.29,0.111,605.2,990,966.6,23.4,0.706,22.67,0.954,0.979,0.934,42.79,41.88,125.6,21105.9
1942-02-16,1941,5,20,752.8,75.29,0.0999,677.5,990,966.9,23.1,0.828,22.26,0.957,0.98,0.938,47.18,46.24,138.7,23303
1942-02-23,1941,5,21,813.6,89.14,0.11,724.5,990,967.2,22.8,0.909,21.94,0.957,0.98,0.938,49.7,47.85,143.5,24115
1942-03-02,1941,6,22,881.6,108,0.123,773.6,990,967.4,22.6,0.962,21.61,0.955,0.978,0.934,46.48,44.26,149.5,25114.1
1942-03-09,1941,6,23,951.5,108,0.113,843.5,990,967.7,22.3,1.04,21.26,0.954,0.979,0.935,41.95,41.09,164.3,27609.9
1942-03-16,1941,6,24,1007,108,0.107,898.7,990,967.9,22.1,1.13,20.95,0.955,0.98,0.936,44.1,43.22,172.9,29043.1
1942-03-23,1941,6,25,1076,108,0.1,967.6,990,968.1,21.9,1.26,20.61,0.956,0.98,0.937,46.71,45.78,183.1,30761
1942-03-30,1941,6,26,1192,118.7,0.0996,1067,990,968.5,21.5,1.58,19.92,0.955,0.98,0.936,49.71,48.14,192.5,32347.7
1942-04-06,1941,7,27,1572,123,0.0792,1100,990,969.7,20.3,1.83,18.45,0.952,0.98,0.933,47.37,46.33,185.3,31134.3
1942-04-13,1941,7,28,2028,123,0.0607,1100,990,971.1,18.9,1.87,16.98,0.948,0.98,0.929,43.41,42.54,170.2,28589.4
1942-04-20,1941,7,29,2200,123,0.0559,1100,990,971.6,18.4,1.87,16.54,0.947,0.98,0.928,42.24,41.39,165.6,27814.6
1942-04-27,1941,7,30,2079,143.1,0.0691,1100,990,971.3,18.7,1.87,16.83,0.948,0.98,0.929,43.02,42.16,168.6,28330.9
1942-05-04,1941,8,31,1842,170,0.0924,1100,990,970.6,19.4,1.87,17.54,0.95,0.98,0.931,44.93,44.03,176.1,29586.9
1942-05-11,1941,8,32,1594,170,0.107,1100,990,969.8,20.2,1.84,18.37,0.952,0.98,0.933,47.15,46.2,184.8,31048.5
1942-05-18,1941,8,33,1409,170,0.121,1098,990,969.2,20.8,1.77,19.04,0.953,0.98,0.934,48.85,47.68,190.7,32039.2
1942-05-25,1941,8,34,1158,170,0.147,988.4,990,968.4,21.6,1.34,20.26,0.955,0.98,0.936,46.86,45.91,183.6,30849.5
1942-06-01,1941,9,35,953.2,138,0.145,815.2,990,967.7,22.3,1.02,21.28,0.955,0.979,0.935,44.17,42.91,157.9,26521.9
1942-06-08,1941,9,36,723,138,0.192,585,990,966.8,23.2,0.681,22.53,0.952,0.976,0.93,40.99,40.03,120.1,20173.1
1942-06-15,1941,9,37,565.1,132.3,0.234,432.9,990,966.1,23.9,0.542,23.32,0.956,0.98,0.937,47.3,45.84,91.68,15402.4
1942-06-22,1941,9,38,486.6,98,0.202,388.6,990,965.8,24.2,0.472,23.74,0.953,0.98,0.934,43.12,42.24,84.48,14192.7
1942-06-29,1941,9,39,435.5,91.57,0.21,343.9,990,965.6,24.4,0.405,24.04,0.947,0.973,0.922,38.4,37.35,74.7,12550.1
1942-07-06,1941,10,40,402.8,95.86,0.239,306.9,990,965.4,24.6,0.35,24.24,0.941,0.97,0.913,34.33,33.3,66.61,11190.1
1942-07-13,1941,10,41,377.7,113,0.299,264.7,990,965.3,24.7,0.287,24.42,0.933,0.97,0.905,29.57,28.68,57.36,9636.25
1942-07-20,1941,10,42,347.7,113,0.325,234.7,990,965.1,24.9,0.292,24.57,0.935,0.973,0.91,33.89,32.18,50.6,8500
1942-07-27,1941,10,43,329.5,108.4,0.329,221.1,990,965,25,0.382,24.57,0.958,0.98,0.939,51.06,48.2,48.2,8097.6
1942-08-03,1941,11,44,304.6,97,0.319,207.6,990,964.9,25.1,0.357,24.72,0.956,0.98,0.937,48.12,46.97,46.97,7891.3
1942-08-10,1941,11,45,285.7,79.86,0.279,205.8,990,964.8,25.2,0.353,24.8,0.956,0.98,0.937,47.85,46.84,46.84,7869.83
1942-08-17,1941,11,46,268.5,85.57,0.319,182.9,990,964.8,25.2,0.312,24.91,0.949,0.977,0.928,42.44,41.48,41.48,6968.05
1942-08-24,1941,11,47,255.7,97,0.38,158.7,990,964.7,25.3,0.27,25.01,0.942,0.97,0.914,36.67,35.58,35.58,5977.44
1942-08-31,1941,11,48,237.5,76.43,0.321,161,990,964.6,25.4,0.272,25.1,0.942,0.971,0.915,37.36,36.3,36.3,6097.89
1942-09-07,1941,12,49,222.9,73,0.328,149.9,990,964.5,25.5,0.251,25.21,0.939,0.97,0.91,34.79,33.74,33.74,5669.16
1942-09-14,1941,12,50,208.7,73,0.35,135.7,990,964.5,25.5,0.226,25.32,0.933,0.97,0.905,31.42,30.48,30.48,5120.72
1942-09-21,1941,12,51,201,73,0.363,128,990,964.4,25.6,0.212,25.38,0.93,0.97,0.902,29.61,28.72,28.72,4825.06
1942-09-28,1941,12,52,184,54.71,0.295,129.3,990,964.4,25.6,0.213,25.35,0.929,0.97,0.901,29.89,29,29,4871.21
1942-10-05,1942,1,1,195.9,43.43,0.222,152.5,990,964.4,25.6,0.254,25.34,0.939,0.97,0.911,35.58,34.51,34.51,5798.2
1942-10-12,1942,1,2,199.8,58,0.29,141.8,990,964.4,25.6,0.236,25.36,0.935,0.97,0.907,32.99,32,32,5375.62
1942-10-19,1942,1,3,203.7,58,0.285,145.7,990,964.4,25.6,0.242,25.34,0.937,0.97,0.909,33.91,32.89,32.89,5526.16
1942-10-26,1942,1,4,206.9,60.43,0.292,146.5,990,964.4,25.6,0.244,25.31,0.937,0.97,0.909,34.08,33.05,33.05,5552.94
1942-11-02,1942,2,5,215.2,75,0.349,140.2,990,964.5,25.5,0.234,25.28,0.935,0.97,0.907,32.47,31.5,31.5,5291.6
1942-11-09,1942,2,6,220,75,0.341,145,990,964.5,25.5,0.242,25.24,0.937,0.97,0.909,33.62,32.61,32.61,5479.14
1942-11-16,1942,2,7,234,75,0.321,159,990,964.6,25.4,0.267,25.13,0.942,0.97,0.913,36.89,35.78,35.78,6011.55
1942-11-23,1942,2,8,248.8,75,0.302,173.8,990,964.7,25.3,0.294,25.02,0.946,0.977,0.924,40.37,39.43,39.43,6624.8
1942-11-30,1942,2,9,254.7,63,0.248,191.7,990,964.7,25.3,0.325,24.96,0.952,0.98,0.933,44.67,43.78,43.78,7355.15
1942-12-07,1942,3,10,271.8,55,0.204,216.8,990,964.8,25.2,0.3,24.91,0.942,0.976,0.919,38.21,37.33,48.6,8165.48
1942-12-14,1942,3,11,322,47,0.146,275,990,965,25,0.297,24.69,0.935,0.97,0.906,31.11,30.18,60.36,10140.5
1942-12-21,1942,3,12,372.1,61,0.164,311.1,990,965.3,24.7,0.352,24.39,0.942,0.97,0.914,35.04,33.99,67.97,11419.5
1942-12-28,1942,3,13,396.4,66.57,0.168,329.8,990,965.4,24.6,0.38,24.24,0.945,0.97,0.917,37.05,35.95,71.9,12079.2
1943-01-04,1942,4,14,435.9,74,0.17,361.9,990,965.6,24.4,0.429,24.01,0.95,0.977,0.928,40.47,39.54,79.07,13284.5
1943-01-11,1942,4,15,480.1,60,0.125,420.1,990,965.8,24.2,0.516,23.72,0.956,0.98,0.937,46.74,45.8,91.6,15389.3
1943-01-18,1942,4,16,515.6,60,0.116,455.6,990,965.9,24.1,0.569,23.51,0.957,0.98,0.938,50.26,47.93,95.87,16105.7
1943-01-25,1942,4,17,534.4,60,0.112,474.4,990,966,24,0.582,23.41,0.955,0.979,0.934,49.49,46.16,97.16,16322.5
1943-02-01,1942,5,18,559.1,71,0.127,488.1,990,966.1,23.9,0.526,23.36,0.947,0.971,0.92,37.74,36.34,102.1,17157
1943-02-08,1942,5,19,618.4,71,0.115,547.4,990,966.4,23.6,0.608,23.02,0.951,0.974,0.926,39.15,38.14,114.4,19223.9
1943-02-15,1942,5,20,672.8,71,0.106,601.8,990,966.6,23.4,0.7,22.71,0.954,0.979,0.934,42.62,41.73,125.2,21032.1
1943-02-22,1942,5,21,737,71,0.0963,666,990,966.8,23.2,0.809,22.34,0.957,0.98,0.938,46.56,45.62,136.9,22994.9
1943-03-01,1942,6,22,789.4,87,0.11,702.4,990,967.1,22.9,0.872,22.07,0.957,0.98,0.938,48.49,47.25,141.8,23815.6
1943-03-08,1942,6,23,879,99,0.112,780,990,967.4,22.6,0.959,21.63,0.955,0.978,0.933,45.01,42.96,151.2,25401.9
1943-03-15,1942,6,24,975,108,0.111,867,990,967.8,22.2,1.08,21.13,0.955,0.98,0.935,42.87,42,168,28222.3
1943-03-22,1942,6,25,1129,108,0.0959,1021,990,968.3,21.7,1.43,20.26,0.955,0.98,0.936,48.41,46.98,187.9,31569.5
1943-03-29,1942,6,26,1350,116.6,0.0865,1100,990,969,21,1.76,19.23,0.953,0.98,0.934,49.45,47.87,191.5,32167.7
1943-04-05,1942,7,27,1580,123,0.0779,1100,990,969.7,20.3,1.85,18.4,0.952,0.98,0.933,47.24,46.3,185.2,31111.5
1943-04-12,1942,7,28,1646,123,0.0747,1100,990,970,20,1.86,18.18,0.952,0.98,0.932,46.66,45.73,182.9,30729.1
1943-04-19,1942,7,29,1657,123,0.0743,1100,990,970,20,1.86,18.15,0.951,0.98,0.932,46.57,45.64,182.6,30670.8
1943-04-26,1942,7,30,1662,136.4,0.0821,1100,990,970,20,1.86,18.13,0.951,0.98,0.932,46.53,45.6,182.4,30643
1943-05-03,1942,8,31,1669,170,0.102,1100,990,970,20,1.86,18.11,0.951,0.98,0.932,46.47,45.54,182.2,30602.6
1943-05-10,1942,8,32,1645,170,0.103,1100,990,970,20,1.86,18.19,0.952,0.98,0.932,46.68,45.75,183,30742
1943-05-17,1942,8,33,1568,170,0.108,1100,990,969.7,20.3,1.84,18.45,0.952,0.98,0.933,47.37,46.43,185.7,31199.1
1943-05-24,1942,8,34,1454,170,0.117,1100,990,969.3,20.7,1.79,18.87,0.952,0.98,0.933,48.47,47.5,190,31919.6
1943-05-31,1942,8,35,1298,142.6,0.11,1100,990,968.8,21.2,1.73,19.43,0.954,0.98,0.934,49.96,48.2,192.8,32390.4
1943-06-07,1942,9,36,1169,158.1,0.136,1011,990,968.4,21.6,1.42,20.14,0.955,0.98,0.936,47.63,46.36,185.4,31153.9
1943-06-14,1942,9,37,988.3,185,0.188,803.3,990,967.8,22.2,1.02,21.14,0.955,0.979,0.935,45.14,43.56,153.7,25821.5
1943-06-21,1942,9,38,783.9,185,0.237,598.9,990,967,23,0.711,22.25,0.953,0.977,0.931,41.49,40.54,121.6,20431.5
1943-06-28,1942,9,39,631.9,172.4,0.273,459.5,990,966.4,23.6,0.571,23,0.955,0.979,0.935,46.98,45.46,95.82,16097
1943-07-05,1942,10,40,531.5,155.9,0.293,375.6,990,966,24,0.457,23.55,0.952,0.977,0.93,41.28,40.35,80.71,13558.6
1943-07-12,1942,10,41,469.6,113,0.241,356.6,990,965.7,24.3,0.425,23.86,0.949,0.975,0.926,39.61,38.63,77.26,12980.2
1943-07-19,1942,10,42,427.8,113,0.264,314.8,990,965.5,24.5,0.363,24.11,0.943,0.97,0.915,35.1,34.05,68.09,11439.4
1943-07-26,1942,10,43,395.3,110.7,0.28,284.6,990,965.4,24.6,0.317,24.31,0.937,0.97,0.909,31.79,30.84,61.67,10361.2
1943-08-02,1942,11,44,368,97,0.264,271,990,965.2,24.8,0.295,24.46,0.934,0.97,0.906,30.36,29.45,58.9,9894.78
1943-08-09,1942,11,45,336.5,97,0.288,239.5,990,965.1,24.9,0.252,24.67,0.926,0.97,0.898,26.83,26.02,52.04,8742.93
1943-08-16,1942,11,46,313.1,97,0.31,216.1,990,965,25,0.372,24.66,0.958,0.98,0.938,50.05,47.78,47.78,8026.54
1943-08-23,1942,11,47,295.2,97,0.329,198.2,990,964.9,25.1,0.34,24.78,0.954,0.98,0.935,45.96,45.04,45.04,7566.25
1943-08-30,1942,11,48,272.3,99.14,0.364,173.2,990,964.8,25.2,0.295,24.92,0.946,0.975,0.923,40.05,39.08,39.08,6564.66
1943-09-06,1942,12,49,257.6,92.29,0.358,165.3,990,964.7,25.3,0.28,24.99,0.944,0.973,0.918,38.24,37.21,37.21,6251.28
1943-09-13,1942,12,50,237.9,73,0.307,164.9,990,964.6,25.4,0.278,25.09,0.944,0.972,0.918,38.29,37.24,37.24,6256.7
1943-09-20,1942,12,51,220.7,73,0.331,147.7,990,964.5,25.5,0.247,25.23,0.938,0.97,0.909,34.27,33.25,33.25,5585.4
1943-09-27,1942,12,52,206.1,66.57,0.323,139.6,990,964.4,25.6,0.232,25.33,0.934,0.97,0.906,32.4,31.43,31.43,5279.69
1943-10-04,1943,1,1,201.3,58,0.288,143.3,990,964.4,25.6,0.238,25.35,0.936,0.97,0.908,33.34,32.34,32.34,5433.36
1943-10-11,1943,1,2,195.5,58,0.297,137.5,990,964.4,25.6,0.228,25.36,0.933,0.97,0.905,31.93,30.97,30.97,5203.72
1943-10-18,1943,1,3,180.9,58,0.32,122.9,990,964.4,25.6,0.202,25.36,0.927,0.97,0.899,28.32,27.47,27.47,4614.66
1943-10-25,1943,1,4,177.1,58,0.328,119.1,990,964.4,25.6,0.195,25.36,0.924,0.97,0.897,27.37,26.55,26.55,4460.27
1943-11-01,1943,2,5,197.7,54,0.273,143.7,990,964.4,25.6,0.239,25.35,0.936,0.97,0.908,33.44,32.44,32.44,5450.05
1943-11-08,1943,2,6,200.3,54,0.27,146.3,990,964.4,25.6,0.243,25.35,0.937,0.97,0.909,34.07,33.05,33.05,5552.35
1943-11-15,1943,2,7,214.1,54,0.253,160.1,990,964.5,25.5,0.268,25.25,0.942,0.972,0.916,37.32,36.3,36.3,6098.37
1943-11-22,1943,2,8,245,54,0.221,191,990,964.7,25.3,0.323,25.02,0.951,0.98,0.932,44.58,43.53,43.53,7313.15
1943-11-29,1943,2,9,271.6,76.14,0.28,195.4,990,964.8,25.2,0.333,24.88,0.953,0.979,0.933,45.45,44.52,44.52,7478.53
1943-12-06,1943,3,10,340.9,85,0.251,255.9,990,965.1,24.9,0.294,24.6,0.936,0.971,0.909,32.33,31.43,56.05,9416.2
1943-12-13,1943,3,11,378.9,85,0.225,293.9,990,965.3,24.7,0.328,24.38,0.939,0.97,0.911,32.99,32,63.99,10751
1943-12-20,1943,3,12,443.1,85,0.193,358.1,990,965.6,24.4,0.424,23.98,0.949,0.975,0.926,39.96,38.99,77.97,13099.8
1943-12-27,1943,3,13,544.1,89.57,0.165,454.6,990,966,24,0.554,23.4,0.955,0.979,0.935,47.29,45.48,95.81,16095.3
1944-01-03,1943,4,14,656.3,101,0.154,555.3,990,966.5,23.5,0.625,22.85,0.951,0.974,0.926,39.42,38.41,115.2,19358.5
1944-01-10,1943,4,15,704.6,113.9,0.162,590.8,990,966.7,23.3,0.687,22.59,0.954,0.979,0.933,41.6,40.71,122.1,20520.3
1944-01-17,1943,4,16,767.7,116,0.151,651.7,990,967,23,0.79,22.24,0.956,0.98,0.937,45.3,44.39,133.2,22372.7
1944-01-24,1943,4,17,869.4,116,0.134,753.4,990,967.4,22.6,0.939,21.68,0.956,0.979,0.935,47.24,45.45,147.4,24766.6
1944-01-31,1943,4,18,979.1,134.9,0.138,844.2,990,967.8,22.2,1.04,21.15,0.954,0.979,0.934,41.76,40.88,163.5,27469.3
1944-02-07,1943,5,19,1150,138,0.12,1012,990,968.4,21.6,1.41,20.22,0.955,0.98,0.936,47.87,46.72,186.9,31395.5
1944-02-14,1943,5,20,1339,138,0.103,1100,990,969,21,1.75,19.28,0.953,0.98,0.934,49.58,48.06,192.2,32293.2
1944-02-21,1943,5,21,1659,138,0.0834,1100,990,970,20,1.85,18.15,0.951,0.98,0.932,46.57,45.64,182.5,30668.2
1944-02-28,1943,5,22,1968,190.1,0.0962,1100,990,971,19,1.87,17.15,0.949,0.98,0.93,43.87,43,172,28892.8
1944-03-06,1943,6,23,2077,196.4,0.0943,1100,990,971.3,18.7,1.87,16.84,0.948,0.98,0.929,43.03,42.17,168.7,28338
1944-03-13,1943,6,24,2050,160,0.0781,1100,990,971.2,18.8,1.87,16.91,0.948,0.98,0.929,43.21,42.35,169.4,28456
1944-03-20,1943,6,25,2142,160,0.0747,1100,990,971.4,18.6,1.87,16.68,0.947,0.98,0.928,42.61,41.76,167,28059.6
1944-03-27,1943,6,26,2269,168.9,0.0743,1100,990,971.8,18.2,1.87,16.38,0.946,0.98,0.927,41.78,40.94,163.7,27509
1944-04-03,1943,7,27,2360,191,0.081,1100,990,972,18,1.87,16.16,0.945,0.979,0.925,41.2,40.32,161.3,27093.6
1944-04-10,1943,7,28,2449,191,0.078,1100,990,972.2,17.8,1.87,15.94,0.945,0.977,0.923,40.62,39.7,158.8,26679
1944-04-17,1943,7,29,2515,191,0.0759,1100,990,972.3,17.7,1.87,15.78,0.944,0.976,0.922,40.19,39.24,157,26367.8
1944-04-24,1943,7,30,2499,191,0.0764,1100,990,972.3,17.7,1.87,15.82,0.944,0.977,0.922,40.29,39.35,157.4,26444.8
1944-05-01,1943,8,31,2349,253,0.108,1100,990,971.9,18.1,1.87,16.18,0.946,0.979,0.925,41.27,40.39,161.6,27143.2
1944-05-08,1943,8,32,2109,253,0.12,1100,990,971.4,18.6,1.87,16.76,0.947,0.98,0.928,42.83,41.97,167.9,28203.7
1944-05-15,1943,8,33,1872,253,0.135,1100,990,970.7,19.3,1.87,17.44,0.949,0.98,0.93,44.66,43.77,175.1,29412.1
1944-05-22,1943,8,34,1655,253,0.153,1100,990,970,20,1.85,18.16,0.951,0.98,0.932,46.61,45.68,182.7,30694.4
1944-05-29,1943,8,35,1397,214.1,0.153,1100,990,969.2,20.8,1.77,19.08,0.953,0.98,0.934,49.03,47.82,191.3,32136.3
1944-06-05,1943,9,36,1144,178.3,0.156,965.6,990,968.4,21.6,1.29,20.36,0.955,0.98,0.936,45.98,45.06,180.2,30278
1944-06-12,1943,9,37,884,138,0.157,746,990,967.4,22.6,0.931,21.63,0.956,0.98,0.936,46.37,44.87,146.2,24569.6
1944-06-19,1943,9,38,690.8,138,0.201,552.8,990,966.7,23.3,0.627,22.71,0.95,0.974,0.926,38.98,37.98,113.9,19141.1
1944-06-26,1943,9,39,572.7,130.9,0.228,441.8,990,966.2,23.8,0.555,23.27,0.957,0.98,0.938,48.23,46.84,93.67,15736.6
1944-07-03,1943,10,40,506.6,113,0.223,393.6,990,965.9,24.1,0.481,23.64,0.954,0.98,0.934,43.52,42.63,85.26,14324.2
1944-07-10,1943,10,41,451.2,113,0.251,338.2,990,965.6,24.4,0.398,23.97,0.947,0.972,0.92,37.63,36.57,73.14,12286.8
1944-07-17,1943,10,42,403,113,0.281,290,990,965.4,24.6,0.325,24.26,0.938,0.97,0.91,32.36,31.39,62.79,10548.2
1944-07-24,1943,10,43,363,113,0.311,250,990,965.2,24.8,0.267,24.52,0.929,0.97,0.901,27.93,27.09,54.18,9101.54
1944-07-31,1943,10,44,339.8,99.29,0.292,240.5,990,965.1,24.9,0.254,24.65,0.926,0.97,0.899,26.93,26.12,52.24,8776.31
1944-08-07,1943,11,45,318.4,97,0.305,221.4,990,965,25,0.336,24.67,0.948,0.977,0.927,43.18,41.57,48.92,8219.23
1944-08-14,1943,11,46,288.4,97,0.336,191.4,990,964.9,25.1,0.328,24.82,0.952,0.98,0.933,44.34,43.45,43.45,7300.32
1944-08-21,1943,11,47,273.1,97,0.356,176.1,990,964.8,25.2,0.301,24.91,0.947,0.977,0.926,40.75,39.83,39.83,6690.71
1944-08-28,1943,11,48,254.8,86.71,0.34,168.1,990,964.7,25.3,0.285,25,0.945,0.974,0.92,38.94,37.93,37.93,6372.14
1944-09-04,1943,12,49,235.4,73,0.31,162.4,990,964.6,25.4,0.274,25.11,0.943,0.972,0.916,37.7,36.63,36.63,6153.37
1944-09-11,1943,12,50,223.5,73,0.327,150.5,990,964.5,25.5,0.252,25.21,0.939,0.97,0.911,34.92,33.88,33.88,5691.12
1944-09-18,1943,12,51,207.5,73,0.352,134.5,990,964.4,25.6,0.224,25.33,0.932,0.97,0.904,31.15,30.21,30.21,5076
1944-09-25,1943,12,52,202.7,70.86,0.35,131.8,990,964.4,25.6,0.219,25.37,0.931,0.97,0.903,30.54,29.62,29.62,4976.02
1944-10-02,1944,1,1,200.6,58,0.289,142.6,990,964.4,25.6,0.237,25.36,0.935,0.97,0.907,33.17,32.17,32.17,5404.75
1944-10-09,1944,1,2,198.1,58,0.293,140.1,990,964.4,25.6,0.232,25.36,0.934,0.97,0.906,32.56,31.58,31.58,5306.08
1944-10-16,1944,1,3,195.5,58,0.297,137.5,990,964.4,25.6,0.228,25.36,0.933,0.97,0.905,31.91,30.96,30.96,5200.66
1944-10-23,1944,1,4,196.8,58,0.295,138.8,990,964.4,25.6,0.23,25.36,0.934,0.97,0.906,32.24,31.27,31.27,5253.56
1944-10-30,1944,1,5,200.6,55.14,0.275,145.4,990,964.4,25.6,0.242,25.35,0.937,0.97,0.908,33.87,32.85,32.85,5518.83
1944-11-06,1944,2,6,206.5,54,0.261,152.5,990,964.4,25.6,0.254,25.31,0.939,0.97,0.911,35.55,34.49,34.49,5793.69
1944-11-13,1944,2,7,231.2,54,0.234,177.2,990,964.6,25.4,0.298,25.11,0.947,0.977,0.926,41.34,40.41,40.41,6788.6
1944-11-20,1944,2,8,258.2,72,0.279,186.2,990,964.7,25.3,0.316,24.95,0.95,0.98,0.931,43.3,42.43,42.43,7127.99
1944-11-27,1944,2,9,295.1,79.29,0.269,215.8,990,964.9,25.1,0.347,24.77,0.952,0.979,0.932,46.17,44.35,47.97,8059.46
1944-12-04,1944,3,10,357.5,85,0.239,272.5,990,965.2,24.8,0.296,24.52,0.934,0.97,0.906,30.6,29.68,59.37,9973.34
1944-12-11,1944,3,11,416.5,85,0.204,331.5,990,965.5,24.5,0.385,24.14,0.945,0.971,0.918,37.1,36.02,72.04,12102.9
1944-12-18,1944,3,12,431.2,85,0.197,346.2,990,965.5,24.5,0.407,24.05,0.948,0.973,0.922,38.7,37.66,75.33,12655
1944-12-25,1944,3,13,472.4,85,0.18,387.4,990,965.7,24.3,0.468,23.81,0.953,0.98,0.934,43.11,42.25,84.5,14195.5
1945-01-01,1944,4,14,493.9,101,0.204,392.9,990,965.8,24.2,0.478,23.7,0.954,0.98,0.935,43.55,42.68,85.37,14341.4
1945-01-08,1944,4,15,527.4,101,0.191,426.4,990,966,24,0.528,23.5,0.957,0.98,0.938,47,46.06,92.12,15475.8
1945-01-15,1944,4,16,588,97.14,0.166,490.9,990,966.2,23.8,0.565,23.19,0.951,0.975,0.928,42.65,40.94,102.2,17164.7
1945-01-22,1944,4,17,663.1,74,0.112,589.1,990,966.6,23.4,0.679,22.77,0.954,0.979,0.933,41.8,40.92,122.8,20622.5
1945-01-29,1944,4,18,739.1,80.86,0.109,658.3,990,966.9,23.1,0.796,22.35,0.957,0.98,0.937,46,45.08,135.2,22720.1
1945-02-05,1944,5,19,822.9,90.29,0.11,732.7,990,967.2,22.8,0.922,21.89,0.957,0.98,0.938,50.14,47.93,143.8,24155.6
1945-02-12,1944,5,20,897.3,116,0.129,781.3,990,967.5,22.5,0.961,21.55,0.955,0.978,0.934,44.87,43.11,151.8,25502.7
1945-02-19,1944,5,21,1063,116,0.11,946.9,990,968.1,21.9,1.24,20.67,0.955,0.98,0.936,45.78,44.84,179.4,30135.5
1945-02-26,1944,5,22,1098,141.1,0.131,956.1,990,968.2,21.8,1.31,20.48,0.954,0.979,0.935,45.67,44.24,177,29731.5
1945-03-05,1944,6,23,1690,160,0.101,1073,990,970.1,19.9,1.71,18.22,0.951,0.98,0.932,45.47,44.53,178.1,29926.8
1945-03-12,1944,6,24,2550,160,0.0632,1100,990,972.4,17.6,1.87,15.7,0.944,0.976,0.921,39.95,38.99,156,26203.7
1945-03-19,1944,6,25,3271,196.4,0.0599,1100,990,974.1,15.9,1.87,14,0.935,0.97,0.907,35.31,34.25,137,23014.9
1945-03-26,1944,6,26,3806,217.6,0.0572,1100,990,975.3,14.7,1.87,12.86,0.928,0.97,0.9,32.16,31.2,124.8,20965.1
1945-04-02,1944,7,27,3758,257,0.0684,1100,990,975.2,14.8,1.87,12.96,0.928,0.97,0.901,32.45,31.47,125.9,21150.7
1945-04-09,1944,7,28,3388,257,0.0759,1100,990,974.4,15.6,1.87,13.74,0.933,0.97,0.905,34.6,33.56,134.2,22553.5
1945-04-16,1944,7,29,2986,238.1,0.0796,1100,990,973.5,16.5,1.87,14.65,0.939,0.971,0.911,37.09,35.99,144,24187.4
1945-04-23,1944,7,30,2633,191,0.0726,1100,990,972.6,17.4,1.87,15.5,0.943,0.975,0.919,39.41,38.42,153.7,25816.6
1945-04-30,1944,7,31,2404,244.1,0.102,1100,990,972.1,17.9,1.87,16.05,0.945,0.978,0.924,40.91,40.01,160,26888.1
1945-05-07,1944,8,32,2172,253,0.116,1100,990,971.5,18.5,1.87,16.61,0.947,0.98,0.928,42.41,41.56,166.3,27930.6
1945-05-14,1944,8,33,1907,253,0.133,1100,990,970.8,19.2,1.87,17.33,0.949,0.98,0.93,44.36,43.47,173.9,29215.1
1945-05-21,1944,8,34,1671,253,0.152,1100,990,970,20,1.85,18.11,0.951,0.98,0.932,46.47,45.54,182.2,30601.8
1945-05-28,1944,8,35,1436,223.9,0.155,1100,990,969.3,20.7,1.78,18.94,0.953,0.98,0.934,48.66,47.55,190.2,31950.4
1945-06-04,1944,9,36,1179,185,0.157,994.4,990,968.5,21.5,1.38,20.16,0.955,0.98,0.936,46.87,45.81,183.2,30781.5
1945-06-11,1944,9,37,934.5,138,0.148,796.5,990,967.6,22.4,0.995,21.37,0.955,0.979,0.935,45.14,43.88,155,26038.1
1945-06-18,1944,9,38,783.8,138,0.177,645.8,990,967,23,0.783,22.18,0.956,0.98,0.937,44.75,43.85,131.6,22100.7
1945-06-25,1944,9,39,662.2,134.4,0.203,527.7,990,966.5,23.5,0.6,22.85,0.95,0.974,0.925,39.95,38.43,108.4,18211.7
1945-07-02,1944,10,40,558.5,113,0.202,445.5,990,966.1,23.9,0.559,23.33,0.957,0.98,0.938,48.75,47.04,94.07,15803.9
1945-07-09,1944,10,41,496.5,113,0.228,383.5,990,965.8,24.2,0.466,23.7,0.953,0.98,0.933,42.47,41.6,83.2,13977.3
1945-07-16,1944,10,42,455.4,127.3,0.28,328.1,990,965.6,24.4,0.384,23.97,0.945,0.972,0.918,36.44,35.42,70.85,11902.7
1945-07-23,1944,10,43,423.4,163,0.385,260.4,990,965.5,24.5,0.285,24.21,0.932,0.97,0.904,28.82,27.95,55.9,9391.8
1945-07-30,1944,10,44,392.7,142.3,0.362,250.4,990,965.4,24.6,0.269,24.37,0.929,0.97,0.902,27.81,26.97,53.95,9063.14
1945-08-06,1944,11,45,355.9,134,0.377,221.9,990,965.2,24.8,0.362,24.46,0.953,0.979,0.933,46.99,44.88,48.49,8146.16
1945-08-13,1944,11,46,337.5,134,0.397,203.5,990,965.1,24.9,0.352,24.56,0.955,0.98,0.936,46.82,45.88,45.88,7708.13
1945-08-20,1944,11,47,314.7,134,0.426,180.7,990,965,25,0.311,24.72,0.949,0.978,0.928,41.56,40.66,40.66,6831.7
1945-08-27,1944,11,48,288.4,124.3,0.43,164.1,990,964.9,25.1,0.281,24.87,0.944,0.973,0.918,37.77,36.76,36.76,6176.06
1945-09-03,1944,12,49,266.3,100,0.376,166.3,990,964.8,25.2,0.282,24.95,0.944,0.973,0.919,38.43,37.38,37.38,6280.18
1945-09-10,1944,12,50,252.1,100,0.397,152.1,990,964.7,25.3,0.257,25.04,0.94,0.97,0.911,35.09,34.04,34.04,5718.09
1945-09-17,1944,12,51,232.9,88.43,0.379,144.5,990,964.6,25.4,0.243,25.16,0.936,0.97,0.908,33.38,32.38,32.38,5440.26
1945-09-24,1944,12,52,225.9,73,0.323,152.9,990,964.6,25.4,0.257,25.19,0.94,0.97,0.911,35.5,34.43,34.43,5785.06
1945-10-01,1945,1,1,217.4,80,0.368,137.4,990,964.5,25.5,0.229,25.27,0.934,0.97,0.906,31.78,30.83,30.83,5179.58
1945-10-08,1945,1,2,205.3,80,0.39,125.3,990,964.4,25.6,0.208,25.36,0.928,0.97,0.9,28.93,28.06,28.06,4714.02
1945-10-15,1945,1,3,201.8,76.86,0.381,125,990,964.4,25.6,0.207,25.38,0.928,0.97,0.9,28.86,27.99,27.99,4702.97
1945-10-22,1945,1,4,202,58,0.287,144,990,964.4,25.6,0.239,25.34,0.936,0.97,0.908,33.51,32.51,32.51,5461.27
1945-10-29,1945,1,5,205.4,67.71,0.33,137.6,990,964.4,25.6,0.229,25.34,0.934,0.97,0.906,31.94,30.98,30.98,5204.86
1945-11-05,1945,2,6,217.8,75,0.345,142.8,990,964.5,25.5,0.238,25.25,0.936,0.97,0.908,33.11,32.11,32.11,5394.9
1945-11-12,1945,2,7,230.3,75,0.326,155.3,990,964.6,25.4,0.261,25.16,0.94,0.97,0.912,36.04,34.96,34.96,5873.16
1945-11-19,1945,2,8,250.3,75,0.3,175.3,990,964.7,25.3,0.296,25.01,0.947,0.976,0.925,40.71,39.76,39.76,6680.46
1945-11-26,1945,2,9,291.6,77.86,0.267,213.8,990,964.9,25.1,0.344,24.79,0.952,0.979,0.931,45.79,43.85,47.4,7963.06
1945-12-03,1945,3,10,327.9,85,0.259,242.9,990,965,25,0.255,24.71,0.927,0.97,0.899,27.28,26.46,52.92,8890.69
1945-12-10,1945,3,11,364.8,85,0.234,279.8,990,965.2,24.8,0.307,24.47,0.936,0.97,0.908,31.41,30.46,60.93,10236
1945-12-17,1945,3,12,430.1,85,0.198,345.1,990,965.5,24.5,0.405,24.06,0.948,0.973,0.922,38.58,37.54,75.09,12614.6
1945-12-24,1945,3,13,490.5,85,0.173,405.5,990,965.8,24.2,0.495,23.7,0.955,0.98,0.936,45.01,44.11,88.22,14820.3
1945-12-31,1945,3,14,535.6,98.71,0.184,436.9,990,966,24,0.543,23.45,0.957,0.98,0.938,48.07,46.87,93.73,15747.3
1946-01-07,1945,4,15,629.2,101,0.161,528.2,990,966.4,23.6,0.596,22.99,0.95,0.975,0.926,40.14,38.87,109.7,18432
1946-01-14,1945,4,16,781.4,101,0.129,680.4,990,967,23,0.836,22.14,0.957,0.98,0.937,47.07,45.84,137.5,23103.1
1946-01-21,1945,4,17,911.8,116,0.127,795.8,990,967.5,22.5,0.988,21.46,0.955,0.979,0.935,45.49,43.61,153.8,25833.1
1946-01-28,1945,4,18,978,125.4,0.128,852.6,990,967.8,22.2,1.05,21.14,0.954,0.98,0.935,42.17,41.32,165.3,27767.7
1946-02-04,1945,5,19,982,138,0.141,844,990,967.8,22.2,1.04,21.13,0.954,0.98,0.935,41.73,40.88,163.5,27473.4
1946-02-11,1945,5,20,982,138,0.141,844,990,967.8,22.2,1.04,21.13,0.954,0.98,0.935,41.73,40.88,163.5,27473.4
1946-02-18,1945,5,21,982,125.4,0.128,856.6,990,967.8,22.2,1.06,21.11,0.955,0.98,0.935,42.33,41.48,165.9,27872
1946-02-25,1945,5,22,986.6,112.6,0.114,874,990,967.8,22.2,1.09,21.07,0.955,0.98,0.936,43.11,42.25,169,28391.3
1946-03-04,1945,6,23,1039,108,0.104,931.3,990,968,22,1.19,20.79,0.956,0.98,0.937,45.36,44.45,177.8,29871.1
1946-03-11,1945,6,24,1120,108,0.0965,1012,990,968.3,21.7,1.38,20.34,0.955,0.98,0.936,48.23,47.19,188.7,31709.6
1946-03-18,1945,6,25,1189,108,0.0908,1081,990,968.5,21.5,1.63,19.88,0.955,0.98,0.936,50.31,48.2,192.8,32390.4
1946-03-25,1945,6,26,1209,108,0.0893,1097,990,968.6,21.4,1.69,19.75,0.954,0.98,0.935,50.71,48.2,192.8,32390.4
1946-04-01,1945,7,27,1249,123,0.0984,1100,990,968.7,21.3,1.72,19.59,0.954,0.98,0.935,50.41,48.2,192.8,32390.4
1946-04-08,1945,7,28,1308,123,0.0941,1100,990,968.9,21.1,1.75,19.39,0.953,0.98,0.934,49.85,48.2,192.8,32390.4
1946-04-15,1945,7,29,1413,123,0.0871,1100,990,969.2,20.8,1.79,19,0.953,0.98,0.934,48.82,47.81,191.3,32130.6
1946-04-22,1945,7,30,1496,123,0.0822,1100,990,969.5,20.5,1.83,18.7,0.952,0.98,0.933,48.02,47.06,188.2,31623.5
1946-04-29,1945,7,31,1561,156.6,0.1,1100,990,969.7,20.3,1.85,18.47,0.952,0.98,0.933,47.42,46.47,185.9,31227.7
1946-05-06,1945,8,32,1516,170,0.112,1100,990,969.5,20.5,1.82,18.65,0.952,0.98,0.933,47.88,46.92,187.7,31529.9
1946-05-13,1945,8,33,1410,170,0.121,1100,990,969.2,20.8,1.77,19.03,0.953,0.98,0.934,48.9,47.89,191.6,32185.3
1946-05-20,1945,8,34,1370,170,0.124,1100,990,969.1,20.9,1.76,19.18,0.953,0.98,0.934,49.29,48.19,192.8,32383.5
1946-05-27,1945,8,35,1262,160.9,0.127,1085,990,968.7,21.3,1.66,19.62,0.954,0.98,0.935,49.78,48.2,192.8,32390.4
1946-06-03,1945,9,36,1081,138,0.128,943.4,990,968.2,21.8,1.23,20.61,0.955,0.98,0.936,45.5,44.59,178.4,29966.3
1946-06-10,1945,9,37,885.2,138,0.157,747.2,990,967.4,22.6,0.933,21.63,0.956,0.979,0.936,46.58,45.01,146.3,24583.6
1946-06-17,1945,9,38,713.6,138,0.194,575.6,990,966.8,23.2,0.665,22.58,0.952,0.976,0.93,40.44,39.49,118.5,19902.1
1946-06-24,1945,9,39,599.9,138,0.231,461.9,990,966.3,23.7,0.556,23.15,0.954,0.977,0.932,44.86,43.25,96.41,16196.2
1946-07-01,1945,10,40,479,113,0.236,366,990,965.8,24.2,0.439,23.81,0.95,0.976,0.928,40.6,39.65,79.3,13322.2
1946-07-08,1945,10,41,422.1,113,0.268,309.1,990,965.5,24.5,0.354,24.15,0.942,0.97,0.914,34.47,33.44,66.88,11236
1946-07-15,1945,10,42,393.2,113,0.287,280.2,990,965.4,24.6,0.311,24.32,0.936,0.97,0.908,31.29,30.35,60.69,10196.5
1946-07-22,1945,10,43,359,113,0.315,246,990,965.2,24.8,0.262,24.54,0.928,0.97,0.9,27.46,26.64,53.28,8951.38
1946-07-29,1945,10,44,335.1,103.9,0.31,231.3,990,965.1,24.9,0.309,24.61,0.939,0.974,0.915,37.41,35.22,49.77,8362.05
1946-08-05,1945,11,45,308.5,97,0.315,211.5,990,964.9,25.1,0.364,24.69,0.957,0.98,0.938,48.99,47.44,47.44,7970.54
1946-08-12,1945,11,46,288.3,97,0.336,191.3,990,964.9,25.1,0.328,24.82,0.952,0.98,0.933,44.33,43.45,43.45,7299.08
1946-08-19,1945,11,47,272.1,97,0.357,175.1,990,964.8,25.2,0.299,24.91,0.947,0.977,0.925,40.51,39.56,39.56,6646.71
1946-08-26,1945,11,48,257,93.57,0.364,163.4,990,964.7,25.3,0.278,24.99,0.943,0.972,0.917,37.79,36.74,36.74,6172.09
1946-09-02,1945,12,49,236.8,73,0.308,163.8,990,964.6,25.4,0.276,25.1,0.943,0.972,0.917,38.03,36.97,36.97,6210.13
1946-09-09,1945,12,50,222.9,73,0.328,149.9,990,964.5,25.5,0.251,25.21,0.939,0.97,0.91,34.79,33.74,33.74,5669.16
1946-09-16,1945,12,51,209.2,73,0.349,136.2,990,964.5,25.5,0.227,25.32,0.933,0.97,0.905,31.56,30.62,30.62,5143.51
1946-09-23,1945,12,52,203.7,73,0.358,130.7,990,964.4,25.6,0.217,25.36,0.931,0.97,0.903,30.26,29.35,29.35,4930.83
1946-09-30,1945,12,53,201.7,60.14,0.298,141.6,990,964.4,25.6,0.235,25.35,0.935,0.97,0.907,32.92,31.94,31.94,5365.38
1946-10-07,1946,1,1,199.6,58,0.29,141.6,990,964.4,25.6,0.235,25.36,0.935,0.97,0.907,32.94,31.95,31.95,5367.3
1946-10-14,1946,1,2,197.9,58,0.293,139.9,990,964.4,25.6,0.232,25.36,0.934,0.97,0.906,32.5,31.53,31.53,5296.73
1946-10-21,1946,1,3,197.1,58,0.294,139.1,990,964.4,25.6,0.231,25.36,0.934,0.97,0.906,32.33,31.36,31.36,5268.39
1946-10-28,1946,1,4,196.6,56.29,0.286,140.3,990,964.4,25.6,0.233,25.36,0.935,0.97,0.907,32.62,31.64,31.64,5315.38
1946-11-04,1946,2,5,196.6,54,0.275,142.6,990,964.4,25.6,0.237,25.36,0.935,0.97,0.907,33.18,32.18,32.18,5406.37
1946-11-11,1946,2,6,197.3,54,0.274,143.3,990,964.4,25.6,0.238,25.36,0.936,0.97,0.908,33.34,32.34,32.34,5432.38
1946-11-18,1946,2,7,213.5,46,0.217,167.5,990,964.5,25.5,0.281,25.24,0.944,0.975,0.921,39.16,38.2,38.2,6417.57
1946-11-25,1946,2,8,250.1,43,0.171,207.1,990,964.7,25.3,0.351,24.96,0.956,0.98,0.937,48.46,46.96,46.96,7889.74
1946-12-02,1946,3,9,301.3,61,0.203,240.3,990,964.9,25.1,0.293,24.79,0.937,0.973,0.912,34.59,33.28,52.8,8870.14
1946-12-09,1946,3,10,356.5,78.14,0.219,278.3,990,965.2,24.8,0.304,24.51,0.935,0.97,0.907,31.3,30.36,60.72,10200.4
1946-12-16,1946,3,11,395.5,85,0.215,310.5,990,965.4,24.6,0.353,24.27,0.942,0.97,0.914,34.8,33.76,67.52,11343.6
1946-12-23,1946,3,12,448.3,85,0.19,363.3,990,965.6,24.4,0.432,23.95,0.95,0.977,0.928,40.54,39.6,79.2,13305.5
1946-12-30,1946,3,13,498.1,96.43,0.193,401.7,990,965.8,24.2,0.491,23.67,0.955,0.98,0.936,44.52,43.63,87.26,14660.3
1947-01-06,1946,4,14,545.5,101,0.185,444.5,990,966.1,23.9,0.555,23.39,0.957,0.98,0.938,48.8,47.35,94.71,15910.5
1947-01-13,1946,4,15,598.4,101,0.169,497.4,990,966.3,23.7,0.544,23.17,0.948,0.972,0.921,38.13,36.79,103.5,17387.1
1947-01-20,1946,4,16,703.1,101,0.144,602.1,990,966.7,23.3,0.703,22.58,0.954,0.979,0.934,42.39,41.49,124.5,20913.1
1947-01-27,1946,4,17,718.8,105.3,0.146,613.6,990,966.8,23.2,0.723,22.5,0.955,0.98,0.936,43.1,42.23,126.7,21285.7
1947-02-03,1946,5,18,744.9,116,0.156,628.9,990,966.9,23.1,0.75,22.37,0.955,0.98,0.936,43.94,43.06,129.2,21702.9
1947-02-10,1946,5,19,793.3,90.29,0.114,703,990,967.1,22.9,0.872,22.05,0.957,0.98,0.938,48.49,47.18,141.5,23776.9
1947-02-17,1946,5,20,897.3,86,0.0961,811.3,990,967.5,22.5,1.01,21.5,0.955,0.979,0.936,46.4,44.28,156.5,26283.7
1947-02-24,1946,5,21,1096,107.1,0.0967,988.6,990,968.2,21.8,1.32,20.48,0.956,0.98,0.936,47.39,46.36,185.5,31157
1947-03-03,1946,6,22,1388,160,0.116,1098,990,969.1,20.9,1.76,19.12,0.953,0.98,0.934,49.03,47.86,191.4,32161.5
1947-03-10,1946,6,23,1667,160,0.0965,1100,990,970,20,1.85,18.13,0.951,0.98,0.932,46.51,45.58,182.3,30628.7
1947-03-17,1946,6,24,2087,160,0.0774,1100,990,971.3,18.7,1.87,16.85,0.948,0.98,0.928,43.07,42.19,168.7,28349.4
1947-03-24,1946,6,25,3167,160,0.0513,1100,990,973.9,16.1,1.87,14.26,0.936,0.971,0.909,36.02,34.98,139.9,23505.1
1947-03-31,1946,6,26,4449,243.1,0.0545,1100,990,976.5,13.5,1.87,11.63,0.916,0.97,0.889,28.73,27.8,111.2,18680.5
1947-04-07,1946,7,27,4682,257,0.0549,1100,990,976.9,13.1,1.87,11.2,0.912,0.97,0.885,27.54,26.49,106,17799.8
1947-04-14,1946,7,28,4354,257,0.0591,1100,990,976.3,13.7,1.87,11.8,0.918,0.97,0.89,29.21,28.33,113.3,19040.4
1947-04-21,1946,7,29,4164,257,0.0617,1100,990,976,14,1.87,12.15,0.921,0.97,0.894,30.18,29.27,117.1,19671.2
1947-04-28,1946,7,30,3924,275.3,0.0702,1100,990,975.5,14.5,1.87,12.61,0.925,0.97,0.898,31.48,30.53,122.1,20517.5
1947-05-05,1946,8,31,3654,289,0.0792,1100,990,974.9,15.1,1.87,13.18,0.93,0.97,0.902,33.05,32.06,128.2,21545.2
1947-05-12,1946,8,32,3199,289,0.0905,1100,990,974,16,1.87,14.16,0.936,0.97,0.908,35.74,34.67,138.7,23296.9
1947-05-19,1946,8,33,2760,289,0.105,1100,990,972.9,17.1,1.87,15.19,0.942,0.973,0.916,38.58,37.54,150.2,25226.9
1947-05-26,1946,8,34,2390,280,0.117,1100,990,972,18,1.87,16.08,0.945,0.978,0.925,41,40.11,160.4,26952.5
1947-06-02,1946,9,35,2039,226,0.111,1100,990,971.2,18.8,1.87,16.95,0.948,0.98,0.929,43.33,42.47,169.9,28537.2
1947-06-09,1946,9,36,1649,226,0.138,1100,990,970,20,1.85,18.19,0.951,0.98,0.932,46.66,45.72,182.9,30726.2
1947-06-16,1946,9,37,1470,226,0.154,1100,990,969.4,20.6,1.8,18.81,0.952,0.98,0.933,48.33,47.3,189.2,31785
1947-06-23,1946,9,38,1233,226,0.184,1007,990,968.6,21.4,1.41,19.96,0.955,0.98,0.936,46.99,46.03,184.1,30931.3
1947-06-30,1946,9,39,1062,202.9,0.191,858.7,990,968.1,21.9,1.09,20.82,0.955,0.979,0.935,43.67,42.35,162.5,27304.9
1947-07-07,1946,10,40,888.9,199,0.224,689.9,990,967.5,22.5,0.866,21.68,0.956,0.98,0.937,46.71,45.48,136.4,22921.4
1947-07-14,1946,10,41,740.2,199,0.269,541.2,990,966.9,23.1,0.63,22.51,0.951,0.974,0.927,40.35,38.89,109.8,18445.5
1947-07-21,1946,10,42,635.6,199,0.313,436.6,990,966.4,23.6,0.552,23.01,0.957,0.98,0.938,47.13,46.12,92.23,15494.7
1947-07-28,1946,10,43,559.7,182.3,0.325,377.4,990,966.1,23.9,0.461,23.42,0.952,0.978,0.931,41.26,40.36,80.72,13561.3
1947-08-04,1946,11,44,501.8,160,0.319,341.8,990,965.9,24.1,0.407,23.73,0.947,0.971,0.92,37.69,36.61,73.22,12301.6
1947-08-11,1946,11,45,467.4,160,0.342,307.4,990,965.7,24.3,0.355,23.94,0.942,0.97,0.914,34,32.98,65.95,11080
1947-08-18,1946,11,46,433.4,160,0.369,273.4,990,965.6,24.4,0.304,24.15,0.935,0.97,0.907,30.27,29.36,58.73,9865.89
1947-08-25,1946,11,47,401.2,160,0.399,241.2,990,965.4,24.6,0.304,24.29,0.937,0.973,0.912,34.32,32.69,51.61,8669.66
1947-09-01,1946,12,48,368.8,115,0.312,253.8,990,965.2,24.8,0.272,24.48,0.93,0.97,0.902,28.34,27.49,54.98,9236.85
1947-09-08,1946,12,49,338.5,115,0.34,223.5,990,965.1,24.9,0.364,24.54,0.953,0.979,0.933,47.57,44.9,48.49,8147.04
1947-09-15,1946,12,50,318.3,115,0.362,203.3,990,965,25,0.35,24.66,0.955,0.98,0.936,46.95,46.01,46.01,7730
1947-09-22,1946,12,51,301.9,115,0.381,186.9,990,964.9,25.1,0.321,24.77,0.951,0.98,0.932,43.17,42.3,42.3,7106.95
1947-09-29,1946,12,52,291.3,96.43,0.331,194.9,990,964.9,25.1,0.334,24.8,0.953,0.98,0.934,45.18,44.27,44.27,7437.44
1947-10-06,1947,1,1,277.6,89,0.321,188.6,990,964.8,25.2,0.322,24.87,0.951,0.98,0.932,43.76,42.88,42.88,7204.16
1947-10-13,1947,1,2,266.8,89,0.334,177.8,990,964.8,25.2,0.303,24.93,0.948,0.979,0.927,41.2,40.32,40.32,6773.47
1947-10-20,1947,1,3,262.9,89,0.338,173.9,990,964.8,25.2,0.296,24.95,0.947,0.977,0.924,40.29,39.35,39.35,6610.46
1947-10-27,1947,1,4,266,87.86,0.331,178.1,990,964.8,25.2,0.303,24.93,0.948,0.978,0.927,41.28,40.39,40.39,6786.33
1947-11-03,1947,2,5,266.8,85,0.319,181.8,990,964.8,25.2,0.309,24.92,0.949,0.98,0.93,42.17,41.32,41.32,6942.35
1947-11-10,1947,2,6,263.7,85,0.323,178.7,990,964.8,25.2,0.304,24.94,0.948,0.979,0.928,41.45,40.56,40.56,6813.43
1947-11-17,1947,2,7,290.6,80.71,0.278,209.9,990,964.9,25.1,0.336,24.8,0.951,0.979,0.931,44.68,43.35,47.07,7907.18
1947-11-24,1947,2,8,298.9,75,0.252,223.9,990,964.9,25.1,0.315,24.78,0.943,0.976,0.921,39.9,38.33,49.38,8295.35
1947-12-01,1947,3,9,327.2,85,0.261,242.2,990,965,25,0.319,24.64,0.943,0.974,0.919,38.37,36.83,53.06,8914.82
1947-12-08,1947,3,10,378.6,85,0.225,293.6,990,965.3,24.7,0.328,24.38,0.939,0.97,0.911,32.95,31.96,63.93,10739.8
1947-12-15,1947,3,11,412.1,85,0.206,327.1,990,965.5,24.5,0.378,24.17,0.945,0.97,0.917,36.62,35.53,71.07,11938.9
1947-12-22,1947,3,12,469.6,85,0.182,384.6,990,965.7,24.3,0.464,23.82,0.952,0.977,0.93,42.73,41.46,82.92,13931
1947-12-29,1947,3,13,521.5,94.14,0.18,427.3,990,965.9,24.1,0.529,23.52,0.956,0.98,0.937,47.13,45.88,91.76,15415.9
1948-01-05,1947,4,14,622,101,0.163,521,990,966.4,23.6,0.567,23.05,0.948,0.971,0.921,37.21,36.15,108.5,18221.5
1948-01-12,1947,4,15,731.2,101,0.138,630.2,990,966.8,23.2,0.751,22.42,0.955,0.979,0.936,44.11,43.2,129.6,21774.5
1948-01-19,1947,4,16,807.8,111.7,0.138,696.1,990,967.1,22.9,0.864,22,0.957,0.98,0.938,47.91,46.87,140.6,23624.8
1948-01-26,1947,4,17,840.5,116,0.138,724.5,990,967.3,22.7,0.913,21.83,0.957,0.98,0.938,49.45,47.85,143.6,24117.8
1948-02-02,1947,5,18,934,116,0.124,818,990,967.6,22.4,1,21.36,0.954,0.978,0.934,42.71,41.46,159,26704
1948-02-09,1947,5,19,1065,131.7,0.124,933,990,968.1,21.9,1.2,20.7,0.955,0.98,0.936,45.21,44.31,177.2,29776.1
1948-02-16,1947,5,20,1359,138,0.103,1088,990,969,21,1.71,19.25,0.953,0.98,0.934,48.94,47.66,190.6,32024.9
1948-02-23,1947,5,21,2638,138,0.0561,1100,990,972.6,17.4,1.87,15.56,0.942,0.976,0.919,39.55,38.6,154.4,25941.1
1948-03-01,1947,6,22,5407,211,0.0393,1100,990.04,978.1,11.9,1.86,10.07,0.86,0.968,0.833,23.42,20.86,83.42,14014.9
1948-03-08,1947,6,23,6060,249.3,0.0411,1100,990.09,979.1,11,1.84,9.131,0.793,0.962,0.762,19.52,16.04,64.15,10776.7
1948-03-15,1947,6,24,5873,278,0.0473,1100,990.08,978.9,11.2,1.85,9.377,0.815,0.964,0.786,20.62,17.31,69.25,11634.7
1948-03-22,1947,6,25,5764,278,0.0482,1100,990.07,978.7,11.4,1.85,9.533,0.83,0.966,0.802,21.34,18.16,72.63,12202.3
1948-03-29,1947,6,26,5653,298,0.0527,1100,990.06,978.5,11.5,1.85,9.692,0.845,0.967,0.817,22.08,19.05,76.21,12803.7
1948-04-05,1947,7,27,5452,313,0.0574,1100,990.04,978.2,11.8,1.86,9.979,0.871,0.97,0.845,23.43,20.72,82.86,13920.8
1948-04-12,1947,7,28,5286,313,0.0592,1100,990.03,978,12.1,1.86,10.22,0.881,0.97,0.855,24.28,21.84,87.38,14679.3
1948-04-19,1947,7,29,4820,313,0.0651,1100,990,977.2,12.8,1.87,10.95,0.905,0.97,0.878,26.74,25.32,101.3,17014.4
1948-04-26,1947,7,30,4251,306.1,0.072,1100,990,976.1,13.9,1.87,11.99,0.92,0.97,0.892,29.73,28.84,115.4,19381.8
1948-05-03,1947,8,31,3804,289,0.0761,1100,990,975.3,14.7,1.87,12.86,0.928,0.97,0.9,32.17,31.21,124.8,20970.2
1948-05-10,1947,8,32,3330,289,0.0869,1100,990,974.3,15.7,1.87,13.86,0.934,0.97,0.906,34.93,33.89,135.5,22770.9
1948-05-17,1947,8,33,2940,289,0.0984,1100,990,973.4,16.6,1.87,14.76,0.94,0.971,0.912,37.39,36.3,145.2,24393.7
1948-05-24,1947,8,34,2552,289,0.113,1100,990,972.4,17.6,1.87,15.69,0.944,0.976,0.921,39.94,38.98,155.9,26194.3
1948-05-31,1947,8,35,2263,235,0.104,1100,990,971.7,18.3,1.87,16.39,0.946,0.98,0.927,41.83,40.97,163.9,27533
1948-06-07,1947,9,36,1938,226,0.117,1100,990,970.9,19.1,1.87,17.24,0.949,0.98,0.93,44.12,43.24,173,29057.1
1948-06-14,1947,9,37,1660,226,0.136,1100,990,970,20,1.85,18.15,0.951,0.98,0.932,46.56,45.63,182.5,30661.6
1948-06-21,1947,9,38,1445,226,0.157,1098,990,969.3,20.7,1.78,18.91,0.953,0.98,0.933,48.49,47.47,189.9,31903.2
1948-06-28,1947,9,39,1206,210.6,0.174,995.3,990,968.5,21.5,1.36,20.1,0.955,0.98,0.936,46.81,45.87,183.5,30826.3
1948-07-05,1947,10,40,1019,199,0.195,820.3,990,968,22,1.04,21.01,0.954,0.978,0.934,44.01,42.38,155.8,26168.2
1948-07-12,1947,10,41,884.9,199,0.226,685.9,990,967.4,22.6,0.859,21.7,0.956,0.98,0.937,46.48,45.4,136.2,22881.2
1948-07-19,1947,10,42,748.7,199,0.266,549.7,990,966.9,23.1,0.628,22.48,0.95,0.973,0.925,38.38,37.36,112.1,18827.1
1948-07-26,1947,10,43,646.3,193.4,0.299,452.9,990,966.5,23.5,0.577,22.94,0.957,0.98,0.938,48.73,47.11,94.23,15830.2
1948-08-02,1947,11,44,575.4,160,0.278,415.4,990,966.2,23.8,0.517,23.29,0.956,0.98,0.937,45.34,44.44,88.87,14930.6
1948-08-09,1947,11,45,510,160,0.314,350,990,965.9,24.1,0.419,23.69,0.948,0.973,0.923,38.55,37.53,75.05,12608.4
1948-08-16,1947,11,46,461,160,0.347,301,990,965.7,24.3,0.345,23.98,0.941,0.97,0.912,33.29,32.3,64.59,10851.5
1948-08-23,1947,11,47,424,160,0.378,264,990,965.5,24.5,0.29,24.2,0.933,0.97,0.905,29.23,28.35,56.71,9526.83
1948-08-30,1947,11,48,393.8,127.9,0.324,266,990,965.4,24.6,0.291,24.34,0.933,0.97,0.905,29.62,28.73,57.46,9653.94
1948-09-06,1947,12,49,363.8,115,0.316,248.8,990,965.2,24.8,0.265,24.52,0.929,0.97,0.901,27.77,26.94,53.88,9051.93
1948-09-13,1947,12,50,330.9,115,0.348,215.9,990,965.1,24.9,0.373,24.57,0.957,0.98,0.938,49.81,47.71,47.71,8014.94
1948-09-20,1947,12,51,311.6,115,0.369,196.6,990,965,25,0.338,24.7,0.953,0.98,0.934,45.41,44.5,44.5,7475.84
1948-09-27,1947,12,52,286.4,103.9,0.362,182.5,990,964.8,25.2,0.312,24.84,0.949,0.978,0.928,42.22,41.29,41.29,6936.88
1948-10-04,1948,1,1,283.2,89,0.314,194.2,990,964.8,25.2,0.332,24.84,0.953,0.98,0.934,45.08,44.18,44.18,7421.58
1948-10-11,1948,1,2,283.2,89,0.314,194.2,990,964.8,25.2,0.332,24.84,0.953,0.98,0.934,45.08,44.18,44.18,7421.58
1948-10-18,1948,1,3,288.6,89,0.308,199.6,990,964.9,25.1,0.342,24.8,0.954,0.98,0.935,46.34,45.41,45.41,7628.62
1948-10-25,1948,1,4,316.2,89,0.282,227.2,990,965,25,0.301,24.72,0.939,0.974,0.915,36.75,35.12,49.59,8331.3
1948-11-01,1948,2,5,334.7,92,0.275,242.7,990,965.1,24.9,0.256,24.67,0.927,0.97,0.899,27.22,26.4,52.81,8871.5
1948-11-08,1948,2,6,351.1,92,0.262,259.1,990,965.2,24.8,0.278,24.57,0.931,0.97,0.903,29.07,28.2,56.4,9474.5
1948-11-15,1948,2,7,352.1,91,0.259,261.1,990,965.2,24.8,0.28,24.56,0.932,0.97,0.904,29.3,28.42,56.84,9549.33
1948-11-22,1948,2,8,364,85,0.234,279,990,965.2,24.8,0.306,24.47,0.936,0.97,0.908,31.33,30.39,60.78,10211.5
1948-11-29,1948,2,9,385.6,92.86,0.241,292.8,990,965.3,24.7,0.328,24.34,0.939,0.97,0.91,32.8,31.82,63.64,10691.8
1948-12-06,1948,3,10,406.7,96,0.236,310.7,990,965.4,24.6,0.355,24.22,0.942,0.97,0.914,34.76,33.72,67.43,11328.3
1948-12-13,1948,3,11,406.7,96,0.236,310.7,990,965.4,24.6,0.355,24.22,0.942,0.97,0.914,34.76,33.72,67.43,11328.3
1948-12-20,1948,3,12,406.7,86.57,0.213,320.1,990,965.4,24.6,0.368,24.2,0.944,0.97,0.915,35.85,34.77,69.55,11683.7
1948-12-27,1948,3,13,406.7,81.86,0.201,324.8,990,965.4,24.6,0.374,24.2,0.944,0.97,0.916,36.39,35.3,70.61,11862.4
1949-01-03,1948,4,14,431.9,74,0.172,357.9,990,965.5,24.5,0.423,24.03,0.949,0.976,0.927,40.03,39.08,78.16,13131
1949-01-10,1948,4,15,446.6,74,0.166,372.6,990,965.6,24.4,0.445,23.94,0.951,0.98,0.932,41.62,40.77,81.54,13698.3
1949-01-17,1948,4,16,464,68,0.148,396,990,965.7,24.3,0.48,23.83,0.954,0.98,0.934,44.13,43.24,86.47,14527.5
1949-01-24,1948,4,17,490.4,60,0.122,430.4,990,965.8,24.2,0.531,23.66,0.957,0.98,0.938,47.79,46.83,93.66,15735.5
1949-01-31,1948,4,18,490.4,69.43,0.142,420.9,990,965.8,24.2,0.518,23.68,0.956,0.98,0.937,46.74,45.8,91.6,15389.3
1949-02-07,1948,5,19,502.3,71,0.142,431.3,990,965.9,24.1,0.534,23.61,0.957,0.98,0.938,47.78,46.7,93.39,15690.2
1949-02-14,1948,5,20,551.5,71,0.129,480.5,990,966.1,23.9,0.562,23.36,0.952,0.976,0.929,44.67,42.52,100,16804.5
1949-02-21,1948,5,21,599.7,71,0.119,528.7,990,966.3,23.7,0.577,23.13,0.949,0.972,0.922,37.93,36.85,110.6,18574.1
1949-02-28,1948,5,22,644.6,84.71,0.131,559.9,990,966.5,23.5,0.631,22.89,0.951,0.976,0.928,39.86,38.9,116.7,19603.3
1949-03-07,1948,6,23,730.4,87,0.119,643.4,990,966.8,23.2,0.773,22.41,0.956,0.98,0.937,45.03,44.13,132.4,22239.4
1949-03-14,1948,6,24,764,87,0.114,677,990,967,23,0.829,22.21,0.957,0.98,0.938,47.06,46.12,138.4,23243.8
1949-03-21,1948,6,25,779.1,87,0.112,692.1,990,967,23,0.855,22.13,0.957,0.98,0.938,47.92,46.96,140.9,23667.2
1949-03-28,1948,6,26,815.4,93.43,0.114,722,990,967.2,22.8,0.907,21.93,0.957,0.98,0.938,49.53,48.15,144.5,24269.5
1949-04-04,1948,7,27,847.8,102,0.12,745.8,990,967.3,22.7,0.938,21.77,0.956,0.979,0.937,48.84,46.84,146.1,24543.7
1949-04-11,1948,7,28,902.5,102,0.113,800.5,990,967.5,22.5,0.961,21.53,0.953,0.977,0.931,40.29,39.35,157.4,26441
1949-04-18,1948,7,29,902.5,102,0.113,800.5,990,967.5,22.5,0.961,21.53,0.953,0.977,0.931,40.29,39.35,157.4,26441
1949-04-25,1948,7,30,913.1,105.3,0.115,807.8,990,967.6,22.4,0.985,21.46,0.954,0.978,0.933,42.42,41.07,157.4,26439.6
1949-05-02,1948,8,31,895.6,125,0.14,770.6,990,967.5,22.5,0.992,21.53,0.956,0.98,0.937,51.85,48.2,144.6,24292.8
1949-05-09,1948,8,32,810.6,125,0.155,685.6,990,967.1,22.9,0.848,22.01,0.957,0.98,0.937,47.16,46.09,138.3,23227.5
1949-05-16,1948,8,33,698.9,125,0.179,573.9,990,966.7,23.3,0.659,22.64,0.952,0.976,0.929,40.43,39.46,118.4,19889.3
1949-05-23,1948,8,34,582.7,125,0.215,457.7,990,966.2,23.8,0.547,23.23,0.954,0.977,0.932,44.58,43.26,96.46,16206
1949-05-30,1948,8,35,491.5,105.7,0.215,385.8,990,965.8,24.2,0.468,23.72,0.953,0.98,0.934,42.76,41.88,83.77,14073
1949-06-06,1948,9,36,445.2,98,0.22,347.2,990,965.6,24.4,0.41,23.99,0.948,0.973,0.923,38.72,37.68,75.36,12660.7
1949-06-13,1948,9,37,416.7,98,0.235,318.7,990,965.5,24.5,0.367,24.16,0.943,0.97,0.915,35.61,34.55,69.1,11608.9
1949-06-20,1948,9,38,375.9,98,0.261,277.9,990,965.3,24.7,0.306,24.41,0.936,0.97,0.907,31.12,30.19,60.37,10142.4
1949-06-27,1948,9,39,364,94.14,0.258,269.9,990,965.2,24.8,0.294,24.49,0.934,0.97,0.906,30.26,29.35,58.7,9861.45
1949-07-04,1948,10,40,349.6,89,0.255,260.6,990,965.1,24.9,0.28,24.57,0.931,0.97,0.904,29.25,28.37,56.74,9532.07
1949-07-11,1948,10,41,324.1,89,0.275,235,990,965,25,0.247,24.73,0.925,0.97,0.897,26.36,25.57,51.13,8590.11
