date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1949-07-18,1948,10,42,318.1,89,0.28,229.1,990,965,25,0.282,24.73,0.934,0.973,0.909,33.13,31.94,50.1,8416.83
1949-07-25,1948,10,43,291.4,89,0.306,202.4,990,964.9,25.1,0.347,24.79,0.955,0.98,0.936,46.98,45.98,45.98,7725.01
1949-08-01,1948,11,44,283.2,77,0.272,206.2,990,964.8,25.2,0.353,24.81,0.956,0.98,0.937,47.97,47.01,47.01,7897.56
1949-08-08,1948,11,45,276.2,77,0.279,199.2,990,964.8,25.2,0.341,24.85,0.954,0.98,0.935,46.33,45.4,45.4,7627.17
1949-08-15,1948,11,46,255.7,77,0.301,178.7,990,964.7,25.3,0.304,24.97,0.948,0.979,0.928,41.5,40.62,40.62,6823.86
1949-08-22,1948,11,47,243.3,77,0.316,166.3,990,964.7,25.3,0.282,25.06,0.944,0.973,0.919,38.59,37.55,37.55,6308.47
1949-08-29,1948,11,48,233.1,65.57,0.281,167.5,990,964.6,25.4,0.283,25.12,0.944,0.974,0.92,38.98,37.97,37.97,6379.18
1949-09-05,1948,12,49,218.6,57,0.261,161.6,990,964.5,25.5,0.272,25.22,0.942,0.971,0.915,37.66,36.57,36.57,6144.1
1949-09-12,1948,12,50,216.8,57,0.263,159.8,990,964.5,25.5,0.268,25.23,0.942,0.97,0.913,37.23,36.11,36.11,6066.81
1949-09-19,1948,12,51,204,68.43,0.336,135.5,990,964.4,25.6,0.225,25.35,0.933,0.97,0.905,31.43,30.49,30.49,5121.7
1949-09-26,1948,12,52,197,68.71,0.348,128.3,990,964.4,25.6,0.212,25.38,0.93,0.97,0.902,29.69,28.8,28.8,4838.86
1949-10-03,1949,1,1,180,58,0.322,122,990,964.4,25.6,0.2,25.36,0.926,0.97,0.898,28.1,27.25,27.25,4578.68
1949-10-10,1949,1,2,170.2,43.43,0.255,126.7,990,964.5,25.5,0.208,25.33,0.929,0.97,0.901,29.24,28.36,28.36,4765.09
1949-10-17,1949,1,3,170.2,48.29,0.284,121.9,990,964.5,25.5,0.199,25.34,0.926,0.97,0.898,28.04,27.2,27.2,4569.62
1949-10-24,1949,1,4,170.2,58,0.341,112.2,990,964.5,25.5,0.182,25.36,0.919,0.97,0.892,25.64,24.87,24.87,4178.67
1949-10-31,1949,1,5,170.2,54.57,0.32,115.6,990,964.5,25.5,0.188,25.35,0.922,0.97,0.894,26.49,25.7,25.7,4316.94
1949-11-07,1949,2,6,180.3,48,0.267,132.3,990,964.4,25.6,0.218,25.34,0.931,0.97,0.903,30.63,29.71,29.71,4990.71
1949-11-14,1949,2,7,196.8,40,0.203,156.8,990,964.4,25.6,0.261,25.33,0.941,0.97,0.912,36.64,35.54,35.54,5970.55
1949-11-21,1949,2,8,210.9,40,0.19,170.9,990,964.5,25.5,0.286,25.25,0.945,0.976,0.922,39.99,39.02,39.02,6555.98
1949-11-28,1949,2,9,244.9,52,0.211,192.9,990,964.7,25.3,0.326,25.01,0.952,0.98,0.933,45.07,44.17,44.17,7420.69
1949-12-05,1949,3,10,277.9,61,0.22,216.9,990,964.8,25.2,0.37,24.82,0.958,0.98,0.939,50.56,48,48,8064.76
1949-12-12,1949,3,11,295.8,61,0.207,234.8,990,964.9,25.1,0.308,24.81,0.941,0.974,0.917,37.95,35.93,51.21,8603.17
1949-12-19,1949,3,12,346.6,61,0.177,285.6,990,965.1,24.9,0.314,24.55,0.937,0.97,0.909,32.21,31.24,62.48,10497.4
1949-12-26,1949,3,13,407.9,62.86,0.154,345.1,990,965.4,24.6,0.403,24.16,0.947,0.974,0.922,38.73,37.71,75.42,12671.4
1950-01-02,1949,4,14,476.7,74,0.156,402.7,990,965.7,24.3,0.491,23.76,0.955,0.98,0.935,44.78,43.87,87.74,14740.7
1950-01-09,1949,4,15,578.3,93.29,0.161,485,990,966.2,23.8,0.57,23.23,0.952,0.976,0.929,44.84,42.59,100.2,16838.8
1950-01-16,1949,4,16,644.1,101,0.157,543.1,990,966.5,23.5,0.604,22.92,0.95,0.973,0.925,38.66,37.62,112.9,18962.7
1950-01-23,1949,4,17,695.4,101,0.145,594.4,990,966.7,23.3,0.69,22.63,0.954,0.979,0.934,41.93,41.05,123.2,20691.2
1950-01-30,1949,4,18,776.8,111.7,0.144,665.1,990,967,23,0.811,22.18,0.956,0.98,0.937,46.12,45.2,135.6,22779.1
1950-02-06,1949,5,19,1143,116,0.107,927.4,990,968.3,21.7,1.3,20.38,0.954,0.979,0.934,45.62,44.51,171.2,28753.3
1950-02-13,1949,5,20,2098,116,0.057,1100,990,971.2,18.8,1.87,16.89,0.948,0.979,0.927,43.16,42.24,169,28386.6
1950-02-20,1949,5,21,4045,134.9,0.0341,1100,990,975.7,14.3,1.87,12.45,0.921,0.97,0.894,30.98,29.83,119.3,20043.1
1950-02-27,1949,5,22,5170,238,0.0461,1100,990.02,977.8,12.2,1.87,10.38,0.887,0.97,0.861,24.84,22.62,90.48,15199.8
1950-03-06,1949,6,23,4794,278,0.058,1100,990,977.1,12.9,1.87,10.99,0.908,0.97,0.881,26.92,25.59,102.4,17198.7
1950-03-13,1949,6,24,4342,278,0.0641,1100,990,976.3,13.7,1.87,11.82,0.918,0.97,0.891,29.27,28.39,113.6,19079.1
1950-03-20,1949,6,25,3966,220.6,0.0556,1100,990,975.6,14.4,1.87,12.52,0.925,0.97,0.897,31.24,30.3,121.2,20360.5
1950-03-27,1949,6,26,3905,224.1,0.0574,1100,990,975.5,14.5,1.87,12.65,0.926,0.97,0.898,31.58,30.63,122.5,20584.8
1950-04-03,1949,7,27,3776,257,0.0681,1100,990,975.2,14.8,1.87,12.92,0.928,0.97,0.9,32.34,31.37,125.5,21083.1
1950-04-10,1949,7,28,3712,257,0.0692,1100,990,975.1,14.9,1.87,13.06,0.929,0.97,0.901,32.72,31.74,127,21330.3
1950-04-17,1949,7,29,3743,257,0.0687,1100,990,975.1,14.9,1.87,12.99,0.929,0.97,0.901,32.54,31.57,126.3,21212.6
1950-04-24,1949,7,30,3600,257,0.0714,1100,990,974.8,15.2,1.87,13.29,0.931,0.97,0.903,33.37,32.37,129.5,21750.3
1950-05-01,1949,8,31,3261,289,0.0888,1100,990,974.1,15.9,1.87,14.02,0.935,0.97,0.907,35.35,34.29,137.2,23042.9
1950-05-08,1949,8,32,2811,289,0.103,1100,990,973.1,16.9,1.87,15.07,0.941,0.972,0.915,38.24,37.18,148.7,24987.5
1950-05-15,1949,8,33,2431,289,0.119,1100,990,972.1,17.9,1.87,15.98,0.945,0.978,0.924,40.73,39.82,159.3,26760.1
1950-05-22,1949,8,34,2071,289,0.14,1100,990,971.3,18.7,1.87,16.86,0.948,0.98,0.929,43.1,42.24,168.9,28383.1
1950-05-29,1949,8,35,1720,229.6,0.133,1100,990,970.2,19.8,1.86,17.94,0.951,0.98,0.932,46.01,45.09,180.4,30302.3
1950-06-05,1949,9,36,1445,185,0.128,1100,990,969.3,20.7,1.79,18.9,0.952,0.98,0.933,48.55,47.52,190.1,31933.8
1950-06-12,1949,9,37,1213,185,0.153,1024,990,968.6,21.4,1.46,19.97,0.955,0.98,0.936,47.79,46.62,186.5,31330.5
1950-06-19,1949,9,38,998.6,185,0.186,813.6,990,967.9,22.1,1.03,21.09,0.955,0.979,0.935,45.6,43.96,155.2,26071.1
1950-06-26,1949,9,39,823.5,178.7,0.217,644.8,990,967.2,22.8,0.787,22.02,0.956,0.98,0.936,44.32,43.44,130.3,21891.6
1950-07-03,1949,10,40,691.2,163,0.237,528.2,990,966.7,23.3,0.62,22.72,0.952,0.975,0.929,42.22,40.55,107.9,18122.2
1950-07-10,1949,10,41,581.9,163,0.281,418.9,990,966.2,23.8,0.522,23.26,0.956,0.98,0.937,45.65,44.7,89.41,15020.4
1950-07-17,1949,10,42,516.5,163,0.316,353.5,990,965.9,24.1,0.424,23.65,0.949,0.974,0.924,38.9,37.88,75.76,12727.9
1950-07-24,1949,10,43,470.3,163,0.347,307.3,990,965.7,24.3,0.355,23.93,0.942,0.97,0.914,33.96,32.94,65.88,11067.4
1950-07-31,1949,10,44,431.3,138.1,0.32,293.1,990,965.5,24.5,0.332,24.13,0.939,0.97,0.911,32.57,31.59,63.19,10615.8
1950-08-07,1949,11,45,399.3,134,0.336,265.3,990,965.4,24.6,0.29,24.32,0.933,0.97,0.905,29.51,28.63,57.26,9618.92
1950-08-14,1949,11,46,365.6,134,0.366,231.6,990,965.2,24.8,0.379,24.39,0.954,0.979,0.933,48.99,45.03,48.74,8188.69
1950-08-21,1949,11,47,337.5,134,0.398,203.5,990,965.1,24.9,0.352,24.56,0.955,0.98,0.936,46.81,45.54,45.54,7650.88
1950-08-28,1949,11,48,304.5,119.4,0.391,185,990,964.9,25.1,0.318,24.76,0.95,0.978,0.93,42.7,41.78,41.78,7019.22
1950-09-04,1949,12,49,283.8,100,0.352,183.8,990,964.8,25.2,0.314,24.85,0.95,0.98,0.931,42.54,41.69,41.69,7003.49
1950-09-11,1949,12,50,268.1,100,0.373,168.1,990,964.8,25.2,0.286,24.94,0.945,0.974,0.92,38.86,37.84,37.84,6356.78
1950-09-18,1949,12,51,243.1,100,0.412,143.1,990,964.7,25.3,0.241,25.1,0.936,0.97,0.908,32.99,32,32,5375.26
1950-09-25,1949,12,52,217.3,97.14,0.447,120.2,990,964.5,25.5,0.2,25.3,0.925,0.97,0.897,27.58,26.75,26.75,4493.96
1950-10-02,1950,1,1,212.8,80,0.376,132.8,990,964.5,25.5,0.221,25.3,0.932,0.97,0.904,30.71,29.79,29.79,5004.51
1950-10-09,1950,1,2,211.8,80,0.378,131.8,990,964.5,25.5,0.219,25.31,0.931,0.97,0.903,30.47,29.55,29.55,4964.9
1950-10-16,1950,1,3,199.8,73.71,0.368,126.1,990,964.4,25.6,0.209,25.38,0.664,0.693,0.644,21.37,20.73,20.73,3482.01
1950-10-23,1950,1,4,196.8,58,0.295,138.8,990,964.4,25.6,0.23,25.36,0.934,0.97,0.906,32.24,31.28,31.28,5254.23
1950-10-30,1950,1,5,203.8,55.14,0.271,148.7,990,964.4,25.6,0.247,25.33,0.938,0.97,0.91,34.64,33.6,33.6,5644.61
1950-11-06,1950,2,6,212.1,60,0.282,152.1,990,964.5,25.5,0.254,25.27,0.939,0.97,0.911,35.41,34.36,34.36,5772.71
1950-11-13,1950,2,7,216.8,75,0.346,141.8,990,964.5,25.5,0.236,25.26,0.935,0.97,0.907,32.85,31.86,31.86,5353.15
1950-11-20,1950,2,8,236.1,57,0.243,179.1,990,964.6,25.4,0.302,25.08,0.948,0.977,0.926,41.76,40.83,40.83,6858.83
1950-11-27,1950,2,9,283.9,67.29,0.236,216.6,990,964.8,25.2,0.326,24.84,0.947,0.977,0.925,42.59,41.28,48.42,8133.97
1950-12-04,1950,3,10,318.2,85,0.267,233.2,990,965,25,0.286,24.72,0.935,0.973,0.91,33.76,32.28,50.78,8531.42
1950-12-11,1950,3,11,369.4,85,0.231,284.4,990,965.2,24.8,0.314,24.44,0.937,0.97,0.909,31.92,30.97,61.93,10404.3
1950-12-18,1950,3,12,408.1,85,0.208,323.1,990,965.4,24.6,0.372,24.19,0.944,0.97,0.916,36.19,35.11,70.23,11798.3
1950-12-25,1950,3,13,451.8,85,0.188,366.8,990,965.6,24.4,0.437,23.93,0.951,0.977,0.928,40.91,39.95,79.91,13424.9
1951-01-01,1950,4,14,509.2,101,0.198,408.2,990,965.9,24.1,0.501,23.61,0.955,0.98,0.936,45.13,44.23,88.46,14861.6
1951-01-08,1950,4,15,629.4,101,0.161,528.4,990,966.4,23.6,0.596,22.99,0.951,0.975,0.927,40.08,39.07,110.3,18538.4
1951-01-15,1950,4,16,632.7,101,0.159,531.7,990,966.4,23.6,0.585,22.98,0.949,0.972,0.922,37.92,36.85,110.5,18570.2
1951-01-22,1950,4,17,668.1,101,0.151,567.1,990,966.6,23.4,0.645,22.78,0.952,0.976,0.93,40.21,39.26,117.8,19788.5
1951-01-29,1950,4,18,729.1,92.43,0.127,636.6,990,966.8,23.2,0.761,22.42,0.956,0.98,0.937,44.6,43.71,131.1,22028.6
1951-02-05,1950,5,19,787.2,90.29,0.115,696.9,990,967,23,0.862,22.09,0.957,0.98,0.938,48.16,47.16,141.5,23770.9
1951-02-12,1950,5,20,878.5,116,0.132,762.5,990,967.4,22.6,0.941,21.65,0.955,0.979,0.935,45.76,44.18,149.4,25092.8
1951-02-19,1950,5,21,1090,116,0.107,973.7,990,968.2,21.8,1.31,20.51,0.955,0.98,0.936,46.68,45.48,181.9,30561.1
1951-02-26,1950,5,22,1667,141.1,0.0858,1100,990,970,20,1.82,18.19,0.951,0.98,0.932,46.66,45.48,181.9,30565.8
1951-03-05,1950,6,23,3018,167.3,0.0562,1100,990,973.5,16.5,1.87,14.61,0.938,0.972,0.912,36.97,35.96,143.8,24166.5
1951-03-12,1950,6,24,4312,211,0.049,1100,990,976.3,13.7,1.87,11.88,0.919,0.97,0.891,29.43,28.54,114.2,19180.8
1951-03-19,1950,6,25,4356,211,0.0485,1100,990,976.3,13.7,1.87,11.79,0.918,0.97,0.89,29.2,28.32,113.3,19033.5
1951-03-26,1950,6,26,3759,217.6,0.0582,1100,990,975.2,14.8,1.87,12.96,0.928,0.97,0.9,32.44,31.47,125.9,21148.8
1951-04-02,1950,7,27,3247,257,0.0792,1100,990,974.1,15.9,1.87,14.05,0.935,0.97,0.907,35.43,34.37,137.5,23094.5
1951-04-09,1950,7,28,3001,209.9,0.0699,1100,990,973.5,16.5,1.87,14.61,0.939,0.97,0.911,36.98,35.87,143.5,24106.5
1951-04-16,1950,7,29,2938,191,0.065,1100,990,973.4,16.6,1.87,14.76,0.94,0.97,0.912,37.41,36.3,145.2,24393.5
1951-04-23,1950,7,30,2895,191,0.066,1100,990,973.3,16.7,1.87,14.87,0.94,0.971,0.913,37.7,36.6,146.4,24598.4
1951-04-30,1950,7,31,2816,244.1,0.0867,1100,990,973.1,16.9,1.87,15.06,0.941,0.972,0.915,38.22,37.15,148.6,24967.7
1951-05-07,1950,8,32,2732,268.4,0.0983,1100,990,972.9,17.1,1.87,15.26,0.942,0.973,0.917,38.77,37.74,150.9,25359.1
1951-05-14,1950,8,33,2590,289,0.112,1100,990,972.5,17.5,1.87,15.6,0.943,0.975,0.92,39.7,38.72,154.9,26020.1
1951-05-21,1950,8,34,2391,289,0.121,1100,990,972,18,1.87,16.08,0.945,0.978,0.925,41,40.1,160.4,26949.6
1951-05-28,1950,8,35,2186,262,0.119,1100,990,971.5,18.5,1.87,16.58,0.947,0.98,0.928,42.32,41.47,165.9,27870.3
1951-06-04,1950,9,36,1935,226,0.117,1100,990,970.9,19.1,1.87,17.25,0.949,0.98,0.93,44.13,43.25,173,29065.4
1951-06-11,1950,9,37,1662,226,0.136,1100,990,970,20,1.85,18.14,0.951,0.98,0.932,46.54,45.61,182.4,30648.4
1951-06-18,1950,9,38,1437,226,0.158,1098,990,969.3,20.7,1.78,18.94,0.953,0.98,0.934,48.57,47.52,190.1,31932.4
1951-06-25,1950,9,39,1205,222.1,0.184,983.4,990,968.5,21.5,1.34,20.12,0.955,0.98,0.936,46.29,45.36,181.4,30482.2
1951-07-02,1950,10,40,1013,199,0.197,814,990,967.9,22.1,1.04,21.03,0.955,0.979,0.935,45.55,43.77,154.4,25942.3
1951-07-09,1950,10,41,869.4,199,0.229,670.4,990,967.4,22.6,0.832,21.79,0.956,0.98,0.937,45.62,44.69,134.1,22523.3
1951-07-16,1950,10,42,733.8,199,0.272,534.8,990,966.8,23.2,0.635,22.53,0.952,0.975,0.929,42.44,40.63,108.1,18163.4
1951-07-23,1950,10,43,628.9,199,0.317,429.9,990,966.4,23.6,0.542,23.04,0.956,0.98,0.937,46.44,45.37,90.74,15244.7
1951-07-30,1950,10,44,564.8,171.1,0.303,393.7,990,966.1,23.9,0.485,23.37,0.954,0.98,0.935,43.04,42.17,84.34,14169.3
1951-08-06,1950,11,45,505.7,160,0.317,345.7,990,965.9,24.1,0.412,23.71,0.948,0.973,0.922,38.09,37.06,74.11,12450.6
1951-08-13,1950,11,46,461.2,160,0.347,301.2,990,965.7,24.3,0.346,23.98,0.941,0.97,0.913,33.32,32.32,64.65,10861.1
1951-08-20,1950,11,47,428.4,160,0.374,268.4,990,965.5,24.5,0.297,24.18,0.934,0.97,0.906,29.71,28.82,57.64,9683.31
1951-08-27,1950,11,48,398,147.1,0.369,250.9,990,965.4,24.6,0.271,24.34,0.929,0.97,0.901,27.83,27,54,9071.65
1951-09-03,1950,12,49,368.8,115,0.312,253.8,990,965.2,24.8,0.272,24.48,0.93,0.97,0.902,28.34,27.49,54.98,9236.85
1951-09-10,1950,12,50,337.5,115,0.341,222.5,990,965.1,24.9,0.362,24.55,0.953,0.979,0.933,47.35,44.89,48.48,8144.1
1951-09-17,1950,12,51,307,115,0.375,192,990,964.9,25.1,0.33,24.73,0.952,0.979,0.932,44.34,43.43,43.43,7296.58
1951-09-24,1950,12,52,279.8,115,0.411,164.8,990,964.8,25.2,0.282,24.9,0.944,0.972,0.917,37.99,36.93,36.93,6204.41
1951-10-01,1951,1,1,265.3,89,0.336,176.3,990,964.8,25.2,0.3,24.94,0.947,0.978,0.926,40.84,39.94,39.94,6709.92
1951-10-08,1951,1,2,259.4,89,0.343,170.4,990,964.7,25.3,0.289,24.97,0.945,0.975,0.922,39.46,38.47,38.47,6463.44
1951-10-15,1951,1,3,263.1,89,0.338,174.1,990,964.8,25.2,0.296,24.95,0.947,0.976,0.924,40.34,39.39,39.39,6617.65
1951-10-22,1951,1,4,320.7,89,0.279,231.7,990,965,25,0.328,24.67,0.945,0.976,0.923,40.68,39.42,51.3,8618.78
1951-10-29,1951,1,5,318.6,86.71,0.272,231.8,990,965,25,0.307,24.7,0.94,0.974,0.916,37.43,35.52,50.38,8464.41
1951-11-05,1951,2,6,311.6,85,0.273,226.6,990,965,25,0.323,24.72,0.944,0.976,0.921,40.76,38.27,48.99,8230.88
1951-11-12,1951,2,7,324.7,85,0.262,239.7,990,965,25,0.251,24.73,0.926,0.97,0.898,26.92,26.11,52.22,8773.04
1951-11-19,1951,2,8,351.1,85,0.242,266.1,990,965.2,24.8,0.287,24.56,0.933,0.97,0.905,29.9,29,58,9743.94
1951-11-26,1951,2,9,449.6,90.14,0.201,359.4,990,965.6,24.4,0.427,23.95,0.949,0.976,0.927,40.05,39.11,78.22,13141.6
1951-12-03,1951,3,10,468.1,103,0.22,365.1,990,965.7,24.3,0.437,23.86,0.95,0.977,0.929,40.59,39.67,79.33,13328
1951-12-10,1951,3,11,501.1,97,0.194,404.1,990,965.9,24.1,0.495,23.65,0.955,0.98,0.936,44.73,43.83,87.66,14726.5
1951-12-17,1951,3,12,559.3,96,0.172,463.3,990,966.1,23.9,0.584,23.3,0.957,0.98,0.938,50.66,48.18,96.35,16187.2
1951-12-24,1951,3,13,921.7,96,0.111,825.7,990,967.5,22.5,1.08,21.38,0.955,0.98,0.935,45.94,44.41,158.2,26577.2
1951-12-31,1951,3,14,1091,120,0.11,970.7,990,968.2,21.8,1.28,20.54,0.956,0.98,0.936,46.69,45.73,182.9,30732.1
1952-01-07,1951,4,15,1388,124,0.0899,1097,990,969.1,20.9,1.76,19.11,0.953,0.98,0.934,48.96,47.59,190.4,31980.8
1952-01-14,1951,4,16,1563,124,0.0794,1100,990,969.7,20.3,1.84,18.47,0.952,0.98,0.933,47.42,46.47,185.9,31229
1952-01-21,1951,4,17,1987,124,0.0633,1100,990,971,19,1.87,17.15,0.949,0.98,0.93,43.88,43,172,28895.8
1952-01-28,1951,4,18,2645,142.9,0.0538,1100,990,972.7,17.3,1.87,15.47,0.943,0.975,0.919,39.33,38.33,153.3,25760.8
1952-02-04,1951,5,19,3172,168,0.053,1100,990,973.9,16.1,1.87,14.21,0.936,0.97,0.908,35.89,34.81,139.3,23395.7
1952-02-11,1951,5,20,3398,168,0.0495,1100,990,974.4,15.6,1.87,13.72,0.933,0.97,0.905,34.54,33.5,134,22513.6
1952-02-18,1951,5,21,4057,168,0.0414,1100,990,975.8,14.2,1.87,12.35,0.923,0.97,0.895,30.74,29.82,119.3,20038.7
1952-02-25,1951,5,22,4804,199.4,0.041,1100,990.02,977.1,12.9,1.87,11.04,0.898,0.97,0.87,26.79,25.19,100.8,16928.2
1952-03-03,1951,6,23,6025,278,0.0462,1100,990.09,979.1,11,1.84,9.185,0.798,0.963,0.768,19.76,16.33,65.31,10972.6
1952-03-10,1951,6,24,6022,278,0.0462,1100,990.09,979.1,11,1.84,9.182,0.797,0.962,0.767,19.75,16.3,65.21,10955.3
1952-03-17,1951,6,25,5611,278,0.0496,1100,990.06,978.5,11.6,1.85,9.752,0.849,0.968,0.822,22.35,19.4,77.58,13034
1952-03-24,1951,6,26,4973,278,0.056,1100,990.01,977.4,12.6,1.87,10.7,0.898,0.97,0.871,25.93,24.17,96.69,16244.1
1952-03-31,1951,6,27,4274,260,0.0609,1100,990,976.2,13.8,1.87,11.94,0.919,0.97,0.892,29.62,28.73,114.9,19305.2
1952-04-07,1951,7,28,3758,257,0.0685,1100,990,975.2,14.8,1.87,12.96,0.928,0.97,0.9,32.44,31.47,125.9,21147
1952-04-14,1951,7,29,3425,257,0.0751,1100,990,974.5,15.5,1.87,13.66,0.933,0.97,0.905,34.38,33.35,133.4,22412
1952-04-21,1951,7,30,2893,257,0.089,1100,990,973.3,16.7,1.87,14.87,0.94,0.971,0.913,37.7,36.63,146.5,24612.7
1952-04-28,1951,7,31,2461,254.7,0.104,1100,990,972.2,17.8,1.87,15.91,0.945,0.977,0.923,40.54,39.61,158.4,26619.5
1952-05-05,1951,8,32,2093,253,0.121,1100,990,971.3,18.7,1.87,16.82,0.947,0.98,0.929,42.97,42.11,168.4,28298.7
1952-05-12,1951,8,33,1713,253,0.148,1100,990,970.2,19.8,1.86,17.97,0.951,0.98,0.932,46.09,45.16,180.7,30350.7
1952-05-19,1951,8,34,1450,193.7,0.133,1100,990,969.3,20.7,1.79,18.89,0.952,0.98,0.933,48.52,47.49,190,31912.4
1952-05-26,1951,8,35,1237,165.4,0.134,1063,990,968.6,21.4,1.57,19.78,0.954,0.98,0.935,49.21,47.93,191.7,32206.4
1952-06-02,1951,9,36,1080,138,0.128,941.7,990,968.2,21.8,1.22,20.63,0.955,0.98,0.936,45.48,44.57,178.3,29951.6
1952-06-09,1951,9,37,919.2,138,0.151,781.2,990,967.6,22.4,0.98,21.44,0.955,0.979,0.936,46.39,44.75,151.5,25457.8
1952-06-16,1951,9,38,774.5,138,0.179,636.5,990,967,23,0.768,22.23,0.955,0.98,0.936,44.19,43.3,129.9,21822.9
1952-06-23,1951,9,39,666.9,138,0.207,528.9,990,966.6,23.4,0.586,22.85,0.949,0.972,0.922,37.47,36.42,109.3,18355.4
1952-06-30,1951,9,40,586.6,116.6,0.199,470.1,990,966.2,23.8,0.582,23.18,0.955,0.979,0.935,48.51,46.2,97.3,16346.7
1952-07-07,1951,10,41,524.9,134.4,0.257,390.5,990,966,24,0.478,23.56,0.953,0.977,0.931,42.98,41.99,83.98,14108.5
1952-07-14,1951,10,42,488.1,163,0.334,325.1,990,965.8,24.2,0.382,23.82,0.945,0.97,0.916,35.87,34.8,69.59,11691.9
1952-07-21,1951,10,43,455.6,163,0.358,292.6,990,965.7,24.3,0.333,24.02,0.939,0.97,0.911,32.36,31.39,62.77,10546.1
1952-07-28,1951,10,44,424.3,150.6,0.354,273.7,990,965.5,24.5,0.303,24.19,0.935,0.97,0.907,30.36,29.45,58.89,9893.97
1952-08-04,1951,11,45,394.8,134,0.339,260.8,990,965.4,24.6,0.283,24.34,0.932,0.97,0.904,29.02,28.15,56.29,9457.16
1952-08-11,1951,11,46,377.4,134,0.355,243.4,990,965.3,24.7,0.282,24.43,0.932,0.971,0.906,30.95,29.6,52.32,8790.16
1952-08-18,1951,11,47,349.7,134,0.384,215.7,990,965.1,24.9,0.374,24.48,0.957,0.98,0.938,49.56,47.71,47.71,8015.23
1952-08-25,1951,11,48,330.3,134,0.406,196.3,990,965.1,24.9,0.339,24.61,0.954,0.98,0.935,45.19,44.28,44.28,7439.75
1952-09-01,1951,12,49,317.6,100,0.315,217.6,990,965,25,0.374,24.64,0.958,0.98,0.939,50.35,47.92,47.92,8050.53
1952-09-08,1951,12,50,290.1,100,0.345,190.1,990,964.9,25.1,0.325,24.81,0.952,0.98,0.933,44.04,43.15,43.15,7249.94
1952-09-15,1951,12,51,278.5,100,0.359,178.5,990,964.8,25.2,0.304,24.88,0.948,0.978,0.927,41.3,40.4,40.4,6787.14
1952-09-22,1951,12,52,259,100,0.386,159,990,964.7,25.3,0.269,24.99,0.942,0.97,0.914,36.72,35.63,35.63,5985.17
1952-09-29,1951,12,53,248.6,85.71,0.344,162.8,990,964.7,25.3,0.275,25.04,0.943,0.972,0.916,37.71,36.65,36.65,6157.3
1952-10-06,1952,1,1,236.7,80,0.338,156.7,990,964.6,25.4,0.264,25.12,0.941,0.97,0.913,36.33,35.24,35.24,5919.67
1952-10-13,1952,1,2,224.6,80,0.356,144.6,990,964.5,25.5,0.242,25.21,0.937,0.97,0.908,33.48,32.48,32.48,5456.6
1952-10-20,1952,1,3,232.3,80,0.345,152.3,990,964.6,25.4,0.256,25.15,0.939,0.97,0.911,35.29,34.23,34.23,5750.29
1952-10-27,1952,1,4,252.5,81.43,0.323,171,990,964.7,25.3,0.29,25,0.946,0.975,0.922,39.65,38.67,38.67,6496.91
1952-11-03,1952,2,5,277.9,85,0.306,192.9,990,964.8,25.2,0.329,24.86,0.952,0.98,0.933,44.78,43.87,43.87,7369.79
1952-11-10,1952,2,6,309.9,85,0.275,224.9,990,965,25,0.317,24.73,0.944,0.976,0.921,39.87,38.47,49.69,8348.68
1952-11-17,1952,2,7,351.5,85,0.242,266.5,990,965.2,24.8,0.287,24.56,0.933,0.97,0.905,29.93,29.04,58.07,9756.26
1952-11-24,1952,2,8,381,85,0.223,296,990,965.3,24.7,0.332,24.36,0.939,0.97,0.911,33.22,32.22,64.45,10827.3
1952-12-01,1952,3,9,419.6,96,0.229,323.6,990,965.5,24.5,0.374,24.14,0.944,0.97,0.916,36.17,35.08,70.16,11787.4
1952-12-08,1952,3,10,418.3,96,0.23,322.3,990,965.5,24.5,0.372,24.15,0.944,0.97,0.916,36.02,34.94,69.88,11739
1952-12-15,1952,3,11,423.6,94.43,0.223,329.2,990,965.5,24.5,0.382,24.11,0.945,0.971,0.918,36.78,35.71,71.42,11998.3
1952-12-22,1952,3,12,463.5,85,0.184,378.5,990,965.7,24.3,0.455,23.86,0.952,0.978,0.931,42.16,41.25,82.5,13859.8
1952-12-29,1952,3,13,511.4,94.14,0.184,417.2,990,965.9,24.1,0.514,23.59,0.956,0.98,0.937,46.13,45.21,90.42,15190.5
1953-01-05,1952,4,14,569.5,101,0.177,468.5,990,966.2,23.8,0.561,23.28,0.954,0.977,0.932,45.99,44.11,97.92,16450.9
1953-01-12,1952,4,15,614.7,101,0.164,513.7,990,966.4,23.6,0.555,23.09,0.948,0.971,0.92,36.73,35.66,107,17973.9
1953-01-19,1952,4,16,688.4,101,0.147,587.4,990,966.7,23.3,0.679,22.67,0.953,0.978,0.932,41.47,40.55,121.7,20439.6
1953-01-26,1952,4,17,774.8,103.1,0.133,671.6,990,967,23,0.821,22.18,0.957,0.98,0.938,46.6,45.67,137,23016.3
1953-02-02,1952,5,18,840.3,116,0.138,724.3,990,967.3,22.7,0.911,21.83,0.957,0.98,0.938,49.45,47.9,143.7,24140.2
1953-02-09,1952,5,19,917.6,116,0.126,801.6,990,967.6,22.4,0.973,21.46,0.954,0.978,0.933,42.05,40.84,156.5,26284.5
1953-02-16,1952,5,20,1055,116,0.11,938.9,990,968.1,21.9,1.22,20.72,0.955,0.98,0.936,45.49,44.58,178.3,29955.3
1953-02-23,1952,5,21,1202,122.3,0.102,1056,990,968.5,21.5,1.54,19.92,0.955,0.98,0.936,49.18,47.71,190.8,32060.3
1953-03-02,1952,6,22,2166,160,0.0806,1100,990,971.3,18.7,1.84,16.83,0.947,0.977,0.925,42.99,41.99,167.9,28214.9
1953-03-09,1952,6,23,3556,196.4,0.0552,1100,990,974.7,15.3,1.87,13.39,0.931,0.97,0.903,33.64,32.63,130.5,21924.7
1953-03-16,1952,6,24,5024,230.1,0.0459,1100,990.03,977.5,12.5,1.86,10.68,0.885,0.969,0.858,25.57,23.66,94.62,15896.6
1953-03-23,1952,6,25,5790,278,0.048,1100,990.07,978.7,11.3,1.85,9.496,0.826,0.966,0.798,21.17,17.96,71.85,12070.7
1953-03-30,1952,6,26,5405,303,0.0561,1100,990.04,978.1,11.9,1.86,10.05,0.872,0.97,0.846,23.64,21,84.01,14114.1
1953-04-06,1952,7,27,4981,297,0.0596,1100,990.01,977.5,12.5,1.87,10.67,0.898,0.97,0.871,25.84,24.02,96.09,16143.8
1953-04-13,1952,7,28,4699,257,0.0547,1100,990,977,13,1.87,11.17,0.911,0.97,0.884,27.44,26.33,105.3,17691.5
1953-04-20,1952,7,29,4247,257,0.0606,1100,990,976.1,13.9,1.87,11.99,0.92,0.97,0.892,29.75,28.86,115.4,19395
1953-04-27,1952,7,30,3878,270.7,0.07,1100,990,975.4,14.6,1.87,12.71,0.926,0.97,0.898,31.74,30.79,123.2,20689.6
1953-05-04,1952,8,31,3617,289,0.0799,1100,990,974.9,15.1,1.87,13.26,0.931,0.97,0.903,33.27,32.27,129.1,21688
1953-05-11,1952,8,32,3342,289,0.0865,1100,990,974.3,15.7,1.87,13.84,0.934,0.97,0.906,34.87,33.82,135.3,22727.2
1953-05-18,1952,8,33,3002,289,0.0963,1100,990,973.5,16.5,1.87,14.61,0.939,0.97,0.911,36.98,35.89,143.5,24115.2
1953-05-25,1952,8,34,2585,289,0.112,1100,990,972.5,17.5,1.87,15.61,0.943,0.975,0.92,39.73,38.76,155,26044.8
1953-06-01,1952,9,35,2257,226,0.1,1100,990,971.7,18.3,1.87,16.4,0.946,0.98,0.927,41.86,41.01,164,27560.1
1953-06-08,1952,9,36,1929,226,0.117,1100,990,970.9,19.1,1.87,17.27,0.949,0.98,0.93,44.19,43.31,173.2,29103.6
1953-06-15,1952,9,37,1638,226,0.138,1100,990,969.9,20.1,1.85,18.22,0.951,0.98,0.932,46.76,45.82,183.3,30793.9
1953-06-22,1952,9,38,1359,226,0.167,1081,990,969,21,1.69,19.28,0.953,0.98,0.934,48.7,47.68,190.7,32039.7
1953-06-29,1952,9,39,1145,206.7,0.18,938.4,990,968.4,21.6,1.22,20.42,0.955,0.98,0.936,44.83,43.93,175.7,29524.2
1953-07-06,1952,10,40,967.1,199,0.206,768.1,990,967.8,22.2,0.967,21.27,0.955,0.978,0.935,45.23,43.9,148.5,24951.1
1953-07-13,1952,10,41,809.9,199,0.246,610.9,990,967.1,22.9,0.731,22.13,0.954,0.978,0.933,42.14,41.22,123.7,20777.3
1953-07-20,1952,10,42,694.3,199,0.287,495.3,990,966.7,23.3,0.584,22.74,0.952,0.975,0.928,42.09,40.76,101.8,17101.2
1953-07-27,1952,10,43,615.2,187.9,0.305,427.3,990,966.4,23.6,0.537,23.1,0.957,0.98,0.937,46.31,45.38,90.76,15247.5
1953-08-03,1952,11,44,546,160,0.293,386,990,966.1,23.9,0.473,23.47,0.953,0.978,0.932,42.33,41.42,82.84,13916.5
1953-08-10,1952,11,45,493.9,160,0.324,333.9,990,965.8,24.2,0.395,23.78,0.946,0.971,0.918,36.84,35.76,71.52,12014.7
1953-08-17,1952,11,46,459.4,160,0.348,299.4,990,965.7,24.3,0.343,23.99,0.941,0.97,0.912,33.12,32.13,64.25,10794.5
1953-08-24,1952,11,47,414,160,0.387,254,990,965.5,24.5,0.276,24.26,0.93,0.97,0.902,28.11,27.27,54.53,9161.69
1953-08-31,1952,11,48,381.6,121.4,0.318,260.2,990,965.3,24.7,0.282,24.41,0.931,0.97,0.903,29.01,28.14,56.28,9454.76
1953-09-07,1952,12,49,343.5,115,0.335,228.5,990,965.1,24.9,0.327,24.55,0.944,0.976,0.921,40.68,38.45,49.36,8292.22
1953-09-14,1952,12,50,325.6,115,0.353,210.6,990,965,25,0.363,24.61,0.957,0.98,0.937,48.62,47.37,47.37,7957.66
1953-09-21,1952,12,51,312.4,115,0.368,197.4,990,965,25,0.34,24.7,0.954,0.98,0.935,45.62,44.71,44.71,7511.15
1953-09-28,1952,12,52,285.7,100.1,0.35,185.5,990,964.8,25.2,0.317,24.84,0.95,0.979,0.93,42.95,42.05,42.05,7063.73
1953-10-05,1953,1,1,273.3,89,0.326,184.3,990,964.8,25.2,0.314,24.89,0.95,0.98,0.931,42.73,41.88,41.88,7035.62
1953-10-12,1953,1,2,264.4,89,0.337,175.4,990,964.8,25.2,0.298,24.94,0.947,0.977,0.926,40.64,39.72,39.72,6672.82
1953-10-19,1953,1,3,261.5,89,0.34,172.5,990,964.7,25.3,0.293,24.96,0.946,0.976,0.923,39.95,38.99,38.99,6550.47
1953-10-26,1953,1,4,268.7,88.43,0.329,180.3,990,964.8,25.2,0.307,24.92,0.949,0.979,0.929,41.78,40.92,40.92,6874.52
1953-11-02,1953,2,5,274,85,0.31,189,990,964.8,25.2,0.322,24.88,0.951,0.98,0.932,43.86,42.98,42.98,7220.35
1953-11-09,1953,2,6,269.7,85,0.315,184.7,990,964.8,25.2,0.315,24.91,0.95,0.98,0.931,42.86,42,42,7056.83
1953-11-16,1953,2,7,296.8,85,0.287,211.8,990,964.9,25.1,0.363,24.75,0.957,0.98,0.938,49.2,47.77,47.77,8025.78
1953-11-23,1953,2,8,316.9,85,0.27,231.9,990,965,25,0.35,24.67,0.951,0.977,0.929,44.67,42.77,51.1,8585.28
1953-11-30,1953,2,9,395.5,94.43,0.241,301,990,965.4,24.6,0.34,24.29,0.94,0.971,0.913,33.68,32.72,65.44,10994.5
1953-12-07,1953,3,10,531.9,99,0.187,432.9,990,966,24,0.539,23.47,0.956,0.98,0.937,47.58,45.81,91.63,15393.5
1953-12-14,1953,3,11,531.2,103,0.194,428.2,990,966,24,0.532,23.48,0.957,0.98,0.937,47.15,46.07,92.14,15478.8
1953-12-21,1953,3,12,575,96,0.167,479,990,966.2,23.8,0.561,23.25,0.952,0.976,0.929,44.4,42.24,99.17,16660.7
1953-12-28,1953,3,13,620.4,104.6,0.168,515.9,990,966.4,23.6,0.56,23.06,0.948,0.971,0.92,36.85,35.77,107.3,18026.6
1954-01-04,1953,4,14,737.4,116,0.158,621.4,990,966.8,23.2,0.739,22.41,0.955,0.98,0.936,43.48,42.61,127.8,21476.8
1954-01-11,1953,4,15,814.9,116,0.143,698.9,990,967.2,22.8,0.87,21.97,0.957,0.98,0.938,47.99,46.61,139.8,23489.9
1954-01-18,1953,4,16,871.9,116,0.133,755.9,990,967.4,22.6,0.967,21.65,0.957,0.98,0.938,51.17,48.2,144.6,24292.8
1954-01-25,1953,4,17,883.6,116,0.131,767.6,990,967.4,22.6,0.963,21.6,0.955,0.979,0.935,48.02,45.46,147.4,24766.2
1954-02-01,1953,5,18,967.2,138,0.143,829.2,990,967.8,22.2,1.03,21.21,0.954,0.979,0.934,42.98,41.72,160,26879.8
1954-02-08,1953,5,19,1008,138,0.137,869.7,990,967.9,22.1,1.08,20.99,0.955,0.98,0.936,42.74,41.88,167.5,28144.6
1954-02-15,1953,5,20,1047,134.9,0.129,911.9,990,968,22,1.16,20.8,0.955,0.98,0.936,44.42,43.53,174.1,29254
1954-02-22,1953,5,21,1189,116,0.0979,1055,990,968.5,21.5,1.54,19.97,0.955,0.98,0.936,49.27,47.65,190.6,32019.4
1954-03-01,1953,6,22,1415,160,0.113,1100,990,969.2,20.8,1.78,19.01,0.953,0.98,0.934,48.84,47.68,190.7,32043.1
1954-03-08,1953,6,23,1759,160,0.0914,1100,990,970.3,19.7,1.86,17.82,0.95,0.98,0.931,45.67,44.76,179,30077.9
1954-03-15,1953,6,24,2182,160,0.0735,1100,990,971.5,18.5,1.87,16.59,0.947,0.98,0.928,42.35,41.5,166,27886.9
1954-03-22,1953,6,25,2579,160,0.0622,1100,990,972.5,17.5,1.87,15.63,0.944,0.976,0.92,39.77,38.8,155.2,26071.5
1954-03-29,1953,6,26,3231,177.7,0.0549,1100,990,974,16,1.87,14.09,0.936,0.97,0.907,35.54,34.47,137.9,23167
1954-04-05,1953,7,27,3643,200.4,0.0549,1100,990,974.9,15.1,1.87,13.2,0.93,0.97,0.902,33.12,32.12,128.5,21586.4
1954-04-12,1953,7,28,3740,257,0.0688,1100,990,975.1,14.9,1.87,13,0.929,0.97,0.901,32.55,31.58,126.3,21219.7
1954-04-19,1953,7,29,3383,257,0.0761,1100,990,974.4,15.6,1.87,13.75,0.934,0.97,0.906,34.62,33.59,134.3,22569.3
1954-04-26,1953,7,30,3028,266.1,0.0882,1100,990,973.6,16.4,1.87,14.55,0.938,0.97,0.91,36.81,35.71,142.9,24000.1
1954-05-03,1953,8,31,2713,289,0.107,1100,990,972.8,17.2,1.87,15.3,0.942,0.974,0.917,38.89,37.86,151.5,25444.9
1954-05-10,1953,8,32,2419,258.1,0.107,1100,990,972.1,17.9,1.87,16.01,0.945,0.978,0.924,40.81,39.9,159.6,26815.6
1954-05-17,1953,8,33,2156,253,0.118,1100,990,971.5,18.5,1.87,16.65,0.947,0.98,0.928,42.52,41.67,166.7,28001.9
1954-05-24,1953,8,34,1859,253,0.136,1100,990,970.6,19.4,1.87,17.49,0.95,0.98,0.931,44.78,43.89,175.5,29491
1954-05-31,1953,8,35,1584,194.7,0.123,1100,990,969.8,20.2,1.84,18.4,0.952,0.98,0.933,47.23,46.29,185.2,31106
1954-06-07,1953,9,36,1339,185,0.139,1091,990,969,21,1.72,19.32,0.953,0.98,0.934,49.23,48.01,192,32263
1954-06-14,1953,9,37,1139,185,0.163,953.6,990,968.3,21.7,1.26,20.41,0.955,0.98,0.936,45.53,44.62,178.5,29987.5
1954-06-21,1953,9,38,981.6,185,0.189,796.6,990,967.8,22.2,1.01,21.18,0.955,0.979,0.935,44.85,43.45,153.2,25736.9
1954-06-28,1953,9,39,821.7,172.4,0.21,649.3,990,967.2,22.8,0.794,22.02,0.956,0.98,0.936,44.64,43.74,131.2,22044.3
1954-07-05,1953,10,40,692.3,163,0.236,529.3,990,966.7,23.3,0.606,22.72,0.95,0.973,0.925,39.84,38.39,108.3,18192
1954-07-12,1953,10,41,605.5,163,0.27,442.5,990,966.3,23.7,0.558,23.12,0.957,0.98,0.938,48,46.59,93.18,15653.9
1954-07-19,1953,10,42,546.4,163,0.298,383.4,990,966.1,23.9,0.469,23.47,0.953,0.979,0.933,42.04,41.15,82.29,13825.5
1954-07-26,1953,10,43,491.3,158.9,0.323,332.5,990,965.8,24.2,0.392,23.8,0.946,0.971,0.918,36.7,35.62,71.24,11967.9
1954-08-02,1953,11,44,461.2,134,0.291,327.2,990,965.7,24.3,0.382,23.94,0.945,0.97,0.917,36.31,35.22,70.44,11834.7
1954-08-09,1953,11,45,427,134,0.314,293,990,965.5,24.5,0.331,24.15,0.939,0.97,0.911,32.58,31.61,63.21,10619.3
1954-08-16,1953,11,46,398.7,141.4,0.355,257.3,990,965.4,24.6,0.302,24.31,0.936,0.971,0.909,32.36,31.15,55.41,9309.36
1954-08-23,1953,11,47,372.6,160,0.43,212.6,990,965.3,24.7,0.371,24.37,0.957,0.98,0.938,48.61,47.28,47.28,7943.59
1954-08-30,1953,11,48,340.9,127.9,0.374,213,990,965.1,24.9,0.369,24.53,0.957,0.98,0.937,49.02,46.79,46.79,7860.57
1954-09-06,1953,12,49,321.5,115,0.358,206.5,990,965,25,0.356,24.64,0.956,0.98,0.937,47.7,46.74,46.74,7853.08
1954-09-13,1953,12,50,305.1,115,0.377,190.1,990,964.9,25.1,0.327,24.75,0.952,0.98,0.933,43.92,43.04,43.04,7230.36
1954-09-20,1953,12,51,275.6,115,0.418,160.6,990,964.8,25.2,0.274,24.92,0.943,0.971,0.916,37.01,35.95,35.95,6039.14
1954-09-27,1953,12,52,256.1,100,0.389,156.1,990,964.7,25.3,0.265,25.01,0.941,0.972,0.915,36.03,35.04,35.04,5885.94
1954-10-04,1954,1,1,239.1,80,0.335,159.1,990,964.6,25.4,0.268,25.1,0.942,0.971,0.914,36.88,35.79,35.79,6013.18
1954-10-11,1954,1,2,223.9,80,0.357,143.9,990,964.5,25.5,0.241,25.22,0.936,0.97,0.908,33.31,32.31,32.31,5428.03
1954-10-18,1954,1,3,214.1,80,0.374,134.1,990,964.5,25.5,0.223,25.29,0.932,0.97,0.904,31.01,30.08,30.08,5053.93
1954-10-25,1954,1,4,222.9,80,0.359,142.9,990,964.5,25.5,0.239,25.22,0.936,0.97,0.908,33.09,32.1,32.1,5392.35
1954-11-01,1954,2,5,217.6,75,0.345,142.6,990,964.5,25.5,0.238,25.26,0.936,0.97,0.908,33.04,32.05,32.05,5384.84
1954-11-08,1954,2,6,245.8,75,0.306,170.8,990,964.7,25.3,0.288,25.04,0.945,0.975,0.922,39.67,38.69,38.69,6499.57
1954-11-15,1954,2,7,257.2,75,0.292,182.2,990,964.7,25.3,0.309,24.96,0.949,0.98,0.93,42.34,41.5,41.5,6971.28
1954-11-22,1954,2,8,278.5,75,0.27,203.5,990,964.8,25.2,0.324,24.86,0.949,0.979,0.929,43.36,42.19,45.79,7692.01
1954-11-29,1954,2,9,325.5,82.14,0.252,243.4,990,965,25,0.255,24.72,0.927,0.97,0.899,27.35,26.53,53.05,8913.18
1954-12-06,1954,3,10,394.5,85,0.217,309.5,990,965.4,24.6,0.352,24.28,0.941,0.971,0.914,34.68,33.68,67.35,11315.4
1954-12-13,1954,3,11,466.7,85,0.182,381.7,990,965.7,24.3,0.46,23.84,0.953,0.98,0.933,42.51,41.66,83.31,13996.2
1954-12-20,1954,3,12,583.5,94.43,0.162,489.1,990,966.2,23.8,0.562,23.21,0.951,0.975,0.927,42.6,40.71,101.5,17044.9
1954-12-27,1954,3,13,696.5,101.7,0.146,594.8,990,966.7,23.3,0.692,22.62,0.954,0.979,0.934,41.95,41.07,123.2,20701
1955-01-03,1954,4,14,773.4,116,0.15,657.4,990,967,23,0.8,22.21,0.956,0.98,0.937,45.61,44.69,134.1,22522
1955-01-10,1954,4,15,921.9,116,0.126,805.9,990,967.6,22.4,0.994,21.42,0.955,0.979,0.934,44.05,42.52,156.3,26258.6
1955-01-17,1954,4,16,992.9,116,0.117,876.9,990,967.9,22.1,1.09,21.04,0.955,0.98,0.936,43.2,42.33,169.3,28447.8
1955-01-24,1954,4,17,1086,116,0.107,970.3,990,968.2,21.8,1.28,20.55,0.956,0.98,0.936,46.69,45.76,183,30751
1955-01-31,1954,4,18,1306,134.9,0.103,1098,990,968.9,21.1,1.73,19.41,0.954,0.98,0.934,49.81,48.11,192.4,32330.1
1955-02-07,1954,5,19,1702,138,0.0817,1100,990,970.1,19.9,1.85,18.01,0.951,0.98,0.932,46.19,45.27,181.1,30421.2
1955-02-14,1954,5,20,2240,138,0.0619,1100,990,971.7,18.3,1.87,16.45,0.946,0.979,0.927,41.98,41.11,164.4,27623.5
1955-02-21,1954,5,21,2523,138,0.0547,1100,990,972.4,17.6,1.87,15.76,0.944,0.976,0.922,40.13,39.18,156.7,26330.5
1955-02-28,1954,5,22,2733,200.6,0.0733,1100,990,972.9,17.1,1.87,15.26,0.942,0.973,0.917,38.76,37.73,150.9,25351.3
1955-03-07,1954,6,23,2750,211,0.0767,1100,990,972.9,17.1,1.87,15.21,0.942,0.973,0.917,38.65,37.61,150.4,25272.7
1955-03-14,1954,6,24,2796,211,0.0755,1100,990,973,17,1.87,15.11,0.941,0.972,0.915,38.35,37.29,149.2,25062.2
1955-03-21,1954,6,25,3198,211,0.0662,1100,990,974,16,1.87,14.16,0.936,0.97,0.908,35.76,34.69,138.8,23311.3
1955-03-28,1954,6,26,3705,230.7,0.0622,1100,990,975.1,14.9,1.87,13.07,0.929,0.97,0.901,32.76,31.78,127.1,21353.6
1955-04-04,1954,7,27,3626,257,0.0709,1100,990,974.9,15.1,1.87,13.24,0.93,0.97,0.903,33.22,32.22,128.9,21654.8
1955-04-11,1954,7,28,3361,257,0.0765,1100,990,974.3,15.7,1.87,13.8,0.934,0.97,0.906,34.75,33.71,134.8,22653.5
1955-04-18,1954,7,29,3149,257,0.0817,1100,990,973.9,16.1,1.87,14.26,0.937,0.97,0.908,36.03,34.94,139.8,23482.6
1955-04-25,1954,7,30,2879,256.4,0.0891,1100,990,973.2,16.8,1.87,14.9,0.94,0.971,0.913,37.8,36.72,146.9,24673.3
1955-05-02,1954,8,31,2630,253,0.0963,1100,990,972.6,17.4,1.87,15.51,0.943,0.975,0.919,39.43,38.44,153.8,25832.3
1955-05-09,1954,8,32,2433,253,0.104,1100,990,972.1,17.9,1.87,15.98,0.945,0.978,0.924,40.72,39.81,159.2,26751
1955-05-16,1954,8,33,2293,253,0.11,1100,990,971.8,18.2,1.87,16.32,0.946,0.979,0.927,41.63,40.77,163.1,27400.4
1955-05-23,1954,8,34,2134,253,0.118,1100,990,971.4,18.6,1.87,16.7,0.947,0.98,0.928,42.66,41.81,167.2,28095
1955-05-30,1954,8,35,1904,233.7,0.123,1100,990,970.8,19.2,1.87,17.34,0.949,0.98,0.93,44.39,43.5,174,29231.7
1955-06-06,1954,9,36,1672,226,0.135,1100,990,970,20,1.86,18.11,0.951,0.98,0.932,46.45,45.52,182.1,30591.7
1955-06-13,1954,9,37,1458,226,0.155,1100,990,969.3,20.7,1.79,18.86,0.952,0.98,0.933,48.44,47.47,189.9,31897
1955-06-20,1954,9,38,1260,226,0.18,1032,990,968.7,21.3,1.48,19.8,0.954,0.98,0.935,47.77,46.73,186.9,31405.3
1955-06-27,1954,9,39,1071,214.4,0.2,856.3,990,968.1,21.9,1.08,20.8,0.954,0.978,0.933,41.64,40.73,162.9,27373.4
1955-07-04,1954,10,40,911,199,0.219,712,990,967.5,22.5,0.904,21.55,0.956,0.98,0.937,47.94,46.47,139.4,23420.5
1955-07-11,1954,10,41,763.8,199,0.261,564.8,990,967,23,0.654,22.39,0.951,0.975,0.927,39.31,38.33,115,19317.5
1955-07-18,1954,10,42,655,199,0.304,456,990,966.5,23.5,0.567,22.91,0.955,0.979,0.935,46.41,44.93,94.74,15917
1955-07-25,1954,10,43,573.9,199,0.347,374.9,990,966.2,23.8,0.459,23.36,0.952,0.977,0.93,40.86,39.93,79.85,13415.2
1955-08-01,1954,11,44,517.2,160,0.309,357.2,990,965.9,24.1,0.43,23.64,0.949,0.975,0.925,39.31,38.32,76.64,12875.3
1955-08-08,1954,11,45,483.5,160,0.331,323.5,990,965.8,24.2,0.379,23.85,0.944,0.97,0.916,35.72,34.65,69.3,11642.6
1955-08-15,1954,11,46,454.4,160,0.352,294.4,990,965.6,24.4,0.336,24.02,0.939,0.97,0.911,32.58,31.6,63.2,10617.1
1955-08-22,1954,11,47,414.2,160,0.386,254.2,990,965.5,24.5,0.276,24.26,0.93,0.97,0.903,28.13,27.29,54.57,9168.56
1955-08-29,1954,11,48,386.5,134.3,0.347,252.2,990,965.3,24.7,0.295,24.37,0.934,0.971,0.908,31.89,30.58,54.27,9116.72
1955-09-05,1954,12,49,362.2,115,0.318,247.2,990,965.2,24.8,0.263,24.53,0.928,0.97,0.9,27.59,26.76,53.53,8992.45
1955-09-12,1954,12,50,334.8,115,0.344,219.8,990,965.1,24.9,0.38,24.55,0.958,0.98,0.939,50.7,48.18,48.18,8094.66
1955-09-19,1954,12,51,308.4,115,0.373,193.4,990,964.9,25.1,0.333,24.73,0.953,0.98,0.933,44.66,43.77,43.77,7352.69
1955-09-26,1954,12,52,294.4,107.6,0.365,186.8,990,964.9,25.1,0.32,24.8,0.951,0.979,0.931,43.2,42.31,42.31,7108.26
1955-10-03,1955,1,1,273,89,0.326,184,990,964.8,25.2,0.314,24.89,0.95,0.978,0.929,42.67,41.74,41.74,7013.1
1955-10-10,1955,1,2,260.3,89,0.342,171.3,990,964.7,25.3,0.291,24.97,0.946,0.975,0.922,39.66,38.68,38.68,6498.26
1955-10-17,1955,1,3,257.1,89,0.346,168.1,990,964.7,25.3,0.285,24.99,0.945,0.974,0.92,38.91,37.88,37.88,6364.51
1955-10-24,1955,1,4,263.1,89,0.338,174.1,990,964.8,25.2,0.296,24.95,0.947,0.977,0.925,40.33,39.39,39.39,6617.97
1955-10-31,1955,1,5,263.1,85.57,0.325,177.5,990,964.8,25.2,0.302,24.95,0.948,0.979,0.927,41.16,40.28,40.28,6766.73
1955-11-07,1955,2,6,269,85,0.316,184,990,964.8,25.2,0.313,24.91,0.95,0.979,0.93,42.69,41.81,41.81,7024.58
1955-11-14,1955,2,7,313.7,85,0.271,228.7,990,965,25,0.323,24.71,0.945,0.976,0.922,40.69,38.75,50.03,8404.24
1955-11-21,1955,2,8,328.9,85,0.258,243.9,990,965,25,0.256,24.7,0.927,0.97,0.9,27.39,26.57,53.14,8926.76
1955-11-28,1955,2,9,351.6,91.29,0.26,260.3,990,965.2,24.8,0.279,24.56,0.932,0.97,0.904,29.21,28.33,56.66,9518.7
1955-12-05,1955,3,10,384.1,94.43,0.246,289.7,990,965.3,24.7,0.323,24.36,0.938,0.97,0.91,32.45,31.48,62.96,10576.6
1955-12-12,1955,3,11,425.6,85,0.2,340.6,990,965.5,24.5,0.398,24.09,0.947,0.972,0.921,38.09,37.04,74.08,12446.2
1955-12-19,1955,3,12,460.9,85,0.184,375.9,990,965.7,24.3,0.451,23.88,0.952,0.978,0.931,41.88,40.98,81.95,13767.9
1955-12-26,1955,3,13,508.8,87.29,0.172,421.6,990,965.9,24.1,0.52,23.59,0.956,0.98,0.937,46.6,45.45,90.9,15270.6
1956-01-02,1955,4,14,570.2,101,0.177,469.2,990,966.2,23.8,0.562,23.27,0.954,0.977,0.932,46.04,44.08,97.9,16446.5
1956-01-09,1955,4,15,651.2,101,0.155,550.2,990,966.5,23.5,0.616,22.88,0.951,0.974,0.926,39.11,38.11,114.3,19206.1
1956-01-16,1955,4,16,708.7,101,0.142,607.7,990,966.7,23.3,0.713,22.55,0.955,0.98,0.935,42.77,41.91,125.7,21121.6
1956-01-23,1955,4,17,781.8,101,0.129,680.8,990,967,23,0.836,22.14,0.957,0.98,0.938,47.13,46.19,138.6,23280.6
1956-01-30,1955,4,18,864.5,111.7,0.129,752.8,990,967.4,22.6,0.947,21.69,0.956,0.979,0.936,49.16,46.83,146,24529.9
1956-02-06,1955,5,19,924.1,116,0.126,808.1,990,967.6,22.4,0.972,21.43,0.953,0.977,0.931,40.48,39.55,158.2,26577.4
1956-02-13,1955,5,20,1019,116,0.114,903.4,990,968,22,1.14,20.9,0.955,0.98,0.936,44.23,43.35,173.4,29129.3
1956-02-20,1955,5,21,1280,116,0.0916,1077,990,968.8,21.2,1.65,19.57,0.954,0.98,0.935,49.25,47.75,191,32084.9
1956-02-27,1955,5,22,2224,170.3,0.0757,1100,990,971.6,18.4,1.87,16.57,0.946,0.978,0.925,42.3,41.36,165.5,27797
1956-03-05,1955,6,23,4131,211,0.0518,1100,990,975.9,14.1,1.87,12.25,0.922,0.97,0.894,30.46,29.53,118.1,19845.9
1956-03-12,1955,6,24,4585,211,0.046,1100,990,976.8,13.2,1.87,11.37,0.914,0.97,0.886,28.03,27.09,108.4,18206.3
1956-03-19,1955,6,25,4123,211,0.0512,1100,990,975.9,14.1,1.87,12.23,0.922,0.97,0.894,30.4,29.49,118,19817.3
1956-03-26,1955,6,26,3701,217.6,0.0588,1100,990,975,15,1.87,13.08,0.929,0.97,0.902,32.79,31.8,127.2,21370.7
1956-04-02,1955,7,27,3588,257,0.0716,1100,990,974.8,15.2,1.87,13.32,0.931,0.97,0.903,33.44,32.44,129.8,21798.1
1956-04-09,1955,7,28,3769,257,0.0683,1100,990,975.2,14.8,1.87,12.94,0.928,0.97,0.9,32.38,31.41,125.6,21107.5
1956-04-16,1955,7,29,4220,257,0.061,1100,990,976.1,13.9,1.87,12.04,0.92,0.97,0.893,29.9,29,116,19487.7
1956-04-23,1955,7,30,4838,257,0.0532,1100,990,977.2,12.8,1.87,10.92,0.905,0.97,0.877,26.64,25.18,100.7,16922.8
1956-04-30,1955,7,31,5457,297.3,0.0545,1100,990.04,978.2,11.8,1.86,9.972,0.865,0.969,0.838,23.28,20.57,82.28,13822.7
1956-05-07,1955,8,32,5717,304,0.0532,1100,990.06,978.6,11.5,1.85,9.601,0.836,0.967,0.808,21.65,18.54,74.14,12455.5
1956-05-14,1955,8,33,5547,304,0.0548,1100,990.05,978.4,11.7,1.86,9.844,0.858,0.969,0.831,22.77,19.91,79.65,13381.3
1956-05-21,1955,8,34,4904,304,0.0622,1100,990.01,977.3,12.7,1.87,10.82,0.901,0.97,0.874,26.29,24.66,98.65,16572.9
1956-05-28,1955,8,35,4073,285.1,0.07,1100,990,975.8,14.2,1.87,12.33,0.923,0.97,0.895,30.69,29.77,119.1,20004.3
1956-06-04,1955,9,36,3415,260,0.0763,1100,990,974.4,15.6,1.87,13.68,0.933,0.97,0.905,34.44,33.41,133.6,22449.9
1956-06-11,1955,9,37,2874,260,0.0907,1100,990,973.2,16.8,1.87,14.92,0.94,0.972,0.914,37.83,36.76,147,24700.7
1956-06-18,1955,9,38,2422,260,0.108,1100,990,972.1,17.9,1.87,16.01,0.945,0.978,0.924,40.8,39.89,159.6,26804.9
1956-06-25,1955,9,39,2019,254.9,0.127,1100,990,971.1,18.9,1.87,17.02,0.948,0.98,0.929,43.52,42.65,170.6,28661
1956-07-02,1955,10,40,1685,224,0.133,1100,990,970.1,19.9,1.86,18.06,0.951,0.98,0.932,46.33,45.41,181.6,30513.4
1956-07-09,1955,10,41,1406,224,0.16,1093,990,969.2,20.8,1.74,19.08,0.953,0.98,0.934,48.68,47.65,190.6,32021.2
1956-07-16,1955,10,42,1192,224,0.188,968.1,990,968.5,21.5,1.29,20.21,0.955,0.98,0.936,45.77,44.86,179.4,30145.5
1956-07-23,1955,10,43,1033,224,0.217,809.1,990,968,22,1.03,20.97,0.955,0.979,0.935,45.12,43.6,153.8,25831.7
1956-07-30,1955,10,44,897.5,187.6,0.209,709.9,990,967.5,22.5,0.899,21.61,0.957,0.98,0.937,47.96,46.88,140.6,23625.6
1956-08-06,1955,11,45,772.2,173,0.224,599.2,990,967,23,0.709,22.3,0.954,0.978,0.933,41.65,40.74,122.2,20535.3
1956-08-13,1955,11,46,674.3,173,0.257,501.3,990,966.6,23.4,0.592,22.81,0.952,0.975,0.928,42.87,41,102.4,17195.3
1956-08-20,1955,11,47,591.7,173,0.293,418.7,990,966.3,23.7,0.523,23.22,0.956,0.98,0.937,45.55,44.61,89.23,14990.4
1956-08-27,1955,11,48,527.6,158.1,0.299,369.5,990,966,24,0.448,23.58,0.951,0.977,0.929,40.63,39.69,79.39,13337.5
1956-09-03,1955,12,49,485.5,121,0.249,364.5,990,965.8,24.2,0.437,23.78,0.95,0.977,0.928,40.39,39.45,78.91,13256.2
1956-09-10,1955,12,50,443,121,0.273,322,990,965.6,24.4,0.374,24.03,0.944,0.97,0.916,35.83,34.75,69.5,11676.4
1956-09-17,1955,12,51,409.9,121,0.295,288.9,990,965.4,24.6,0.324,24.23,0.938,0.97,0.91,32.21,31.24,62.48,10496.8
1956-09-24,1955,12,52,386.1,121,0.313,265.1,990,965.3,24.7,0.288,24.38,0.933,0.97,0.905,29.56,28.68,57.35,9635.46
1956-10-01,1956,1,1,364.8,97,0.266,267.8,990,965.2,24.8,0.291,24.48,0.933,0.97,0.905,30.01,29.11,58.22,9781.18
1956-10-08,1956,1,2,337.5,97,0.287,240.5,990,965.1,24.9,0.254,24.66,0.926,0.97,0.899,26.94,26.13,52.26,8779.42
1956-10-15,1956,1,3,315.3,97,0.308,218.3,990,965,25,0.376,24.65,0.958,0.98,0.939,50.54,48.2,48.2,8097.6
1956-10-22,1956,1,4,316.7,97,0.306,219.7,990,965,25,0.379,24.64,0.958,0.98,0.939,50.86,48.2,48.2,8097.6
1956-10-29,1956,1,5,317.9,94.14,0.296,223.8,990,965,25,0.386,24.62,0.959,0.98,0.94,51.82,48.2,48.2,8097.6
1956-11-05,1956,2,6,330.3,91,0.276,239.3,990,965.1,24.9,0.295,24.65,0.937,0.973,0.911,34.23,33.1,52.42,8807.03
1956-11-12,1956,2,7,379,85,0.225,294,990,965.3,24.7,0.329,24.38,0.939,0.97,0.911,32.99,32,64.01,10753.4
1956-11-19,1956,2,8,411.4,90,0.219,321.4,990,965.5,24.5,0.371,24.18,0.944,0.97,0.916,35.96,34.89,69.79,11724.5
1956-11-26,1956,2,9,470.3,95.14,0.203,375.2,990,965.7,24.3,0.452,23.83,0.952,0.978,0.931,41.72,40.82,81.65,13716.4
1956-12-03,1956,3,10,557.5,103,0.185,454.5,990,966.1,23.9,0.571,23.32,0.958,0.98,0.939,49.77,48.12,96.23,16167.1
1956-12-10,1956,3,11,562.2,103,0.183,459.2,990,966.1,23.9,0.579,23.29,0.957,0.98,0.938,50.22,48.2,96.4,16195.2
1956-12-17,1956,3,12,565.5,100,0.177,465.5,990,966.1,23.9,0.587,23.27,0.957,0.98,0.938,50.82,48.2,96.4,16195.2
1956-12-24,1956,3,13,573.2,96,0.167,477.2,990,966.2,23.8,0.59,23.23,0.955,0.979,0.934,49.38,46.21,97.32,16350.4
1956-12-31,1956,3,14,634,113.1,0.178,520.9,990,966.4,23.6,0.569,22.99,0.948,0.971,0.921,37.12,36.06,108.2,18171.9
1957-01-07,1956,4,15,669.2,116,0.173,553.2,990,966.6,23.4,0.624,22.8,0.951,0.974,0.927,39.21,38.2,114.6,19254
1957-01-14,1956,4,16,684.5,116,0.169,568.5,990,966.6,23.4,0.65,22.71,0.952,0.976,0.93,40.19,39.24,117.7,19777.7
1957-01-21,1956,4,17,696.9,101,0.145,595.9,990,966.7,23.3,0.693,22.62,0.954,0.98,0.935,42.03,41.18,123.5,20752.2
1957-01-28,1956,4,18,727.4,107.4,0.148,620,990,966.8,23.2,0.734,22.46,0.955,0.98,0.936,43.47,42.6,127.8,21470.8
1957-02-04,1956,5,19,780.1,116,0.148,664.1,990,967,23,0.81,22.17,0.957,0.98,0.938,46.04,45.12,135.4,22741.2
1957-02-11,1956,5,20,830.3,86,0.104,744.3,990,967.2,22.8,0.941,21.84,0.957,0.98,0.938,50.83,48.18,144.5,24283
1957-02-18,1956,5,21,967.2,103.1,0.106,864,990,967.8,22.2,1.07,21.18,0.955,0.979,0.935,42.78,41.9,167.6,28153.7
1957-02-25,1956,5,22,3536,156.7,0.059,1098,990.04,973.7,16.3,1.8,14.5,0.787,0.835,0.768,33.59,32.16,128.6,21610.8
1957-03-04,1956,6,23,8873,211,0.0238,1100,990.53,981.8,8.75,1.74,7.002,0,0,0,0,0,0,0
1957-03-11,1956,6,24,8398,278,0.0332,1100,990.42,981.5,8.94,1.76,7.187,0,0,0,0,0,0,0
1957-03-18,1956,6,25,6783,278,0.0412,1100,990.15,980,10.2,1.82,8.347,0.681,0.823,0.654,15.53,12.08,48.32,8118.3
1957-03-25,1956,6,26,5496,278,0.0507,1100,990.05,978.3,11.8,1.86,9.916,0.857,0.968,0.83,22.95,20.2,80.79,13572.7
1957-04-01,1956,7,27,4546,313,0.069,1100,990,976.7,13.3,1.87,11.45,0.914,0.97,0.886,28.21,27.15,108.6,18246.4
1957-04-08,1956,7,28,3916,281,0.0716,1100,990,975.5,14.5,1.87,12.63,0.926,0.97,0.898,31.54,30.59,122.4,20558.4
1957-04-15,1956,7,29,3463,257,0.0743,1100,990,974.5,15.5,1.87,13.58,0.932,0.97,0.905,34.16,33.14,132.5,22267
1957-04-22,1956,7,30,3063,257,0.0841,1100,990,973.7,16.3,1.87,14.47,0.938,0.97,0.91,36.59,35.5,142,23857.2
1957-04-29,1956,7,31,2661,254.1,0.0956,1100,990,972.7,17.3,1.87,15.43,0.943,0.974,0.919,39.23,38.23,152.9,25688
1957-05-06,1956,8,32,2335,253,0.108,1100,990,971.9,18.1,1.87,16.22,0.946,0.979,0.926,41.36,40.48,161.9,27204.1
1957-05-13,1956,8,33,1997,253,0.127,1100,990,971.1,18.9,1.87,17.07,0.948,0.98,0.929,43.65,42.78,171.1,28748.5
1957-05-20,1956,8,34,1732,253,0.146,1100,990,970.2,19.8,1.86,17.9,0.951,0.98,0.932,45.91,45,180,30237.6
1957-05-27,1956,8,35,1486,233.6,0.157,1100,990,969.4,20.6,1.8,18.76,0.952,0.98,0.933,48.19,47.22,188.9,31733.3
1957-06-03,1956,9,36,1275,185,0.145,1077,990,968.8,21.2,1.64,19.59,0.954,0.98,0.935,49.33,47.96,191.8,32229.5
1957-06-10,1956,9,37,1136,185,0.163,950.8,990,968.3,21.7,1.25,20.43,0.955,0.98,0.936,45.45,44.54,178.2,29933.5
1957-06-17,1956,9,38,986.4,185,0.188,801.4,990,967.8,22.2,1.01,21.15,0.955,0.979,0.934,45.13,43.4,152.9,25695
1957-06-24,1956,9,39,859.3,185,0.216,674.3,990,967.3,22.7,0.838,21.82,0.956,0.98,0.937,45.99,45.07,135.2,22715.7
1957-07-01,1956,10,40,742.3,163,0.22,579.3,990,966.9,23.1,0.674,22.46,0.953,0.977,0.93,40.5,39.56,118.7,19937.9
1957-07-08,1956,10,41,654.2,163,0.249,491.2,990,966.5,23.5,0.59,22.89,0.953,0.976,0.929,44.77,42.56,100.1,16822.6
1957-07-15,1956,10,42,591.4,163,0.276,428.4,990,966.3,23.7,0.537,23.2,0.957,0.98,0.937,46.62,45.65,91.31,15339.5
1957-07-22,1956,10,43,540.6,163,0.302,377.6,990,966,24,0.46,23.51,0.952,0.978,0.931,41.44,40.53,81.07,13619.7
1957-07-29,1956,10,44,496.5,161.3,0.325,335.3,990,965.8,24.2,0.397,23.77,0.946,0.971,0.919,36.97,35.89,71.78,12059.1
1957-08-05,1956,11,45,461.2,160,0.347,301.2,990,965.7,24.3,0.346,23.98,0.941,0.97,0.913,33.32,32.32,64.63,10858.2
1957-08-12,1956,11,46,429.4,160,0.373,269.4,990,965.5,24.5,0.298,24.17,0.934,0.97,0.906,29.83,28.93,57.87,9721.33
1957-08-19,1956,11,47,397.4,160,0.403,237.4,990,965.4,24.6,0.299,24.32,0.936,0.973,0.911,33.83,32.34,50.91,8553.61
1957-08-26,1956,11,48,375.8,153.6,0.408,222.2,990,965.3,24.7,0.363,24.36,0.954,0.979,0.933,46.63,44.95,48.81,8199.44
1957-09-02,1956,12,49,350.9,115,0.328,235.9,990,965.2,24.8,0.293,24.55,0.935,0.973,0.91,34.04,32.27,50.76,8527.7
1957-09-09,1956,12,50,327.1,115,0.352,212.1,990,965,25,0.366,24.6,0.957,0.98,0.938,48.96,47.21,47.21,7931.3
1957-09-16,1956,12,51,309.5,115,0.372,194.5,990,964.9,25.1,0.335,24.72,0.953,0.98,0.934,44.93,44.03,44.03,7397.6
1957-09-23,1956,12,52,299.8,115,0.384,184.8,990,964.9,25.1,0.317,24.78,0.95,0.98,0.931,42.67,41.81,41.81,7023.9
1957-09-30,1956,12,53,287.2,92.71,0.323,194.5,990,964.8,25.2,0.333,24.82,0.953,0.98,0.934,45.13,44.21,44.21,7426.55
1957-10-07,1957,1,1,288.6,89,0.308,199.6,990,964.9,25.1,0.342,24.8,0.954,0.98,0.935,46.35,45.42,45.42,7631.29
1957-10-14,1957,1,2,290,89,0.307,201,990,964.9,25.1,0.344,24.8,0.955,0.98,0.936,46.68,45.74,45.74,7684.82
1957-10-21,1957,1,3,306.1,89,0.291,217.1,990,964.9,25.1,0.373,24.7,0.958,0.98,0.939,50.36,48,48,8063.45
