date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1957-10-28,1957,1,4,308.9,87.29,0.283,221.6,990,964.9,25.1,0.359,24.7,0.953,0.979,0.933,47.49,44.87,48.42,8134.17
1957-11-04,1957,2,5,320,85,0.266,235,990,965,25,0.246,24.75,0.925,0.97,0.897,26.37,25.58,51.16,8594.79
1957-11-11,1957,2,6,329.9,85,0.258,244.9,990,965,25,0.257,24.69,0.928,0.97,0.9,27.51,26.69,53.37,8966.59
1957-11-18,1957,2,7,339.5,85,0.25,254.5,990,965.1,24.9,0.269,24.63,0.93,0.97,0.902,28.6,27.74,55.48,9320.31
1957-11-25,1957,2,8,378.5,86.57,0.23,291.9,990,965.3,24.7,0.326,24.38,0.938,0.97,0.91,32.74,31.76,63.51,10670.4
1957-12-02,1957,3,9,372.3,96,0.258,276.3,990,965.3,24.7,0.303,24.44,0.935,0.97,0.907,30.96,30.03,60.06,10090.2
1957-12-09,1957,3,10,464.5,96,0.208,368.5,990,965.7,24.3,0.441,23.87,0.95,0.976,0.928,40.96,40,80.01,13441.4
1957-12-16,1957,3,11,646.5,98,0.152,548.5,990,966.5,23.5,0.631,22.89,0.952,0.977,0.93,41.45,40.34,114.1,19177
1957-12-23,1957,3,12,756.2,103,0.136,653.2,990,966.9,23.1,0.792,22.28,0.956,0.98,0.937,45.47,44.56,133.7,22460.4
1957-12-30,1957,3,13,956.6,118,0.124,838.6,990,967.7,22.3,1.04,21.25,0.954,0.978,0.933,43.45,42.21,161.9,27205.4
1958-01-06,1957,4,14,1341,124,0.0928,1097,990,969,21,1.74,19.28,0.953,0.98,0.934,49.44,48.04,192.2,32284.6
1958-01-13,1957,4,15,1442,124,0.0861,1100,990,969.3,20.7,1.8,18.91,0.952,0.98,0.933,48.57,47.59,190.4,31983.7
1958-01-20,1957,4,16,1633,124,0.0766,1100,990,969.9,20.1,1.84,18.24,0.951,0.98,0.932,46.81,45.87,183.5,30825.2
1958-01-27,1957,4,17,3487,136.6,0.0414,1100,990,974.5,15.5,1.87,13.67,0.929,0.973,0.903,34.34,33.26,133,22347.9
1958-02-03,1957,5,18,7671,168,0.0225,1100,990.32,980.7,9.6,1.78,7.815,0.341,0.413,0.328,8.095,6.518,26.07,4380.33
1958-02-10,1957,5,19,8759,168,0.0192,1100,990.5,981.7,8.79,1.74,7.047,0,0,0,0,0,0,0
1958-02-17,1957,5,20,9723,168,0.0173,1100,990.73,982.3,8.41,1.74,6.671,0,0,0,0,0,0,0
1958-02-24,1957,5,21,9714,199.4,0.0206,1100,990.73,982.3,8.41,1.74,6.674,0,0,0,0,0,0,0
1958-03-03,1957,6,22,9204,278,0.0302,1100,990.61,982,8.62,1.74,6.875,0,0,0,0,0,0,0
1958-03-10,1957,6,23,8577,278,0.0325,1100,990.46,981.6,8.86,1.75,7.112,0,0,0,0,0,0,0
1958-03-17,1957,6,24,7408,278,0.0376,1100,990.21,980.7,9.54,1.8,7.739,0.338,0.411,0.324,7.218,5.349,21.4,3594.41
1958-03-24,1957,6,25,6542,278,0.0426,1100,990.13,979.7,10.4,1.83,8.586,0.801,0.96,0.77,18.54,14.56,58.24,9784.8
1958-03-31,1957,6,26,5585,308,0.0553,1100,990.05,978.4,11.6,1.85,9.788,0.851,0.968,0.823,22.48,19.57,78.29,13153.4
1958-04-07,1957,7,27,4691,289,0.0615,1100,990,976.9,13.1,1.87,11.19,0.909,0.97,0.882,27.44,26.21,104.8,17611.4
1958-04-14,1957,7,28,3973,257,0.0648,1100,990,975.6,14.4,1.87,12.52,0.925,0.97,0.897,31.23,30.29,121.2,20355.1
1958-04-21,1957,7,29,3396,257,0.0758,1100,990,974.4,15.6,1.87,13.73,0.933,0.97,0.905,34.55,33.51,134.1,22522.1
1958-04-28,1957,7,30,2919,275.3,0.0947,1100,990,973.3,16.7,1.87,14.81,0.94,0.971,0.913,37.53,36.45,145.8,24494.1
1958-05-05,1957,8,31,2534,283.9,0.112,1100,990,972.4,17.6,1.87,15.74,0.944,0.976,0.921,40.06,39.11,156.4,26279.3
1958-05-12,1957,8,32,2238,253,0.113,1100,990,971.7,18.3,1.87,16.45,0.946,0.98,0.927,41.99,41.13,164.5,27640.2
1958-05-19,1957,8,33,1918,253,0.132,1100,990,970.8,19.2,1.87,17.3,0.949,0.98,0.93,44.28,43.39,173.6,29160.2
1958-05-26,1957,8,34,1620,243.3,0.15,1100,990,969.9,20.1,1.84,18.28,0.952,0.98,0.933,46.93,45.99,183.9,30903.5
1958-06-02,1957,9,35,1362,185,0.136,1096,990,969,21,1.75,19.21,0.953,0.98,0.934,49.21,47.92,191.7,32203.8
1958-06-09,1957,9,36,1185,185,0.156,999.8,990,968.5,21.5,1.37,20.15,0.955,0.98,0.936,47.15,46.21,184.8,31050.9
1958-06-16,1957,9,37,1019,185,0.182,834.4,990,968,22,1.05,21,0.954,0.979,0.934,42.84,41.52,159.2,26744.2
1958-06-23,1957,9,38,894.4,185,0.207,709.4,990,967.5,22.5,0.899,21.62,0.957,0.98,0.937,47.95,46.62,139.9,23497.6
1958-06-30,1957,9,39,798.3,166.1,0.208,632.1,990,967.1,22.9,0.764,22.14,0.955,0.98,0.936,43.71,42.84,128.5,21590.3
1958-07-07,1957,10,40,735.8,178.4,0.243,557.4,990,966.8,23.2,0.639,22.52,0.951,0.975,0.927,39.01,38.03,114.1,19167.6
1958-07-14,1957,10,41,681.5,199,0.292,482.5,990,966.6,23.4,0.595,22.78,0.954,0.977,0.932,46.34,44.23,98.27,16508.9
1958-07-21,1957,10,42,634.9,199,0.314,435.9,990,966.4,23.6,0.55,23.01,0.957,0.98,0.938,47.07,46.13,92.26,15500.4
1958-07-28,1957,10,43,593.5,182.3,0.307,411.2,990,966.3,23.7,0.512,23.22,0.955,0.98,0.936,44.73,43.84,87.68,14730
1958-08-04,1957,11,44,565,160,0.283,405,990,966.1,23.9,0.501,23.36,0.955,0.98,0.936,44.3,43.41,86.83,14586.8
1958-08-11,1957,11,45,533.3,160,0.3,373.3,990,966,24,0.454,23.55,0.952,0.978,0.931,41.01,40.11,80.22,13476.6
1958-08-18,1957,11,46,502.2,167.4,0.334,334.8,990,965.9,24.1,0.397,23.74,0.946,0.971,0.919,36.88,35.82,71.63,12034
1958-08-25,1957,11,47,481.7,173,0.359,308.7,990,965.8,24.2,0.358,23.87,0.942,0.97,0.914,34.05,33.03,66.06,11097.9
1958-09-01,1957,12,48,456.1,121,0.265,335.1,990,965.7,24.3,0.393,23.95,0.946,0.971,0.919,37.24,36.16,72.31,12148.3
1958-09-08,1957,12,49,430,121,0.281,309,990,965.5,24.5,0.354,24.11,0.942,0.97,0.914,34.42,33.38,66.77,11217.2
1958-09-15,1957,12,50,400.1,121,0.303,279.1,990,965.4,24.6,0.309,24.29,0.936,0.97,0.908,31.12,30.18,60.37,10141.8
1958-09-22,1957,12,51,383.6,121,0.315,262.6,990,965.3,24.7,0.285,24.4,0.932,0.97,0.904,29.29,28.41,56.81,9544.88
1958-09-29,1957,12,52,368.2,103.9,0.281,264.3,990,965.2,24.8,0.286,24.47,0.933,0.97,0.905,29.58,28.7,57.39,9641.99
1958-10-06,1958,1,1,358.7,97,0.27,261.7,990,965.2,24.8,0.282,24.52,0.932,0.97,0.904,29.33,28.45,56.9,9558.44
1958-10-13,1958,1,2,343,97,0.283,246,990,965.1,24.9,0.262,24.62,0.928,0.97,0.9,27.56,26.73,53.46,8981.77
1958-10-20,1958,1,3,335.2,97,0.289,238.2,990,965.1,24.9,0.295,24.63,0.936,0.973,0.911,34.41,32.6,51.43,8641
1958-10-27,1958,1,4,372.2,95.57,0.257,276.7,990,965.3,24.7,0.304,24.43,0.935,0.97,0.907,31,30.07,60.14,10104.2
1958-11-03,1958,2,5,391.4,92,0.235,299.4,990,965.4,24.6,0.338,24.31,0.94,0.97,0.912,33.54,32.53,65.07,10931
1958-11-10,1958,2,6,404.9,92,0.227,312.9,990,965.4,24.6,0.358,24.22,0.942,0.97,0.914,35.02,33.97,67.95,11414.8
1958-11-17,1958,2,7,418.6,92,0.22,326.6,990,965.5,24.5,0.379,24.14,0.945,0.971,0.917,36.52,35.44,70.89,11908.9
1958-11-24,1958,2,8,452.5,92,0.204,360.5,990,965.6,24.4,0.43,23.93,0.95,0.976,0.927,40.18,39.22,78.44,13177.8
1958-12-01,1958,3,9,544.9,103,0.19,441.9,990,966.1,23.9,0.553,23.4,0.957,0.98,0.937,48.47,46.68,93.37,15685.4
1958-12-08,1958,3,10,639.9,103,0.162,536.9,990,966.5,23.5,0.612,22.93,0.951,0.975,0.927,40.75,39.27,110.9,18633.4
1958-12-15,1958,3,11,726.9,103,0.142,623.9,990,966.8,23.2,0.743,22.45,0.955,0.98,0.936,43.74,42.87,128.6,21604.7
1958-12-22,1958,3,12,820.1,103,0.127,717.1,990,967.2,22.8,0.877,21.94,0.956,0.98,0.936,45.03,44.11,144.1,24211.2
1958-12-29,1958,3,13,939.2,115,0.123,824.2,990,967.7,22.3,1,21.34,0.954,0.978,0.933,41.13,40.24,160.9,27038.5
1959-01-05,1958,4,14,901.8,124,0.138,777.8,990,967.5,22.5,0.96,21.53,0.955,0.978,0.933,44.64,42.94,151.1,25387.9
1959-01-12,1958,4,15,847.5,124,0.147,723.5,990,967.3,22.7,0.913,21.8,0.957,0.98,0.938,49.33,48.2,144.6,24292.8
1959-01-19,1958,4,16,856.9,118.3,0.138,738.6,990,967.3,22.7,0.937,21.74,0.957,0.98,0.938,50.22,48.2,144.6,24292.8
1959-01-26,1958,4,17,886.3,119.1,0.134,767.2,990,967.4,22.6,0.975,21.58,0.956,0.98,0.937,49.82,46.94,146.4,24599.6
1959-02-02,1958,5,18,931.2,138,0.148,793.2,990,967.6,22.4,0.999,21.38,0.955,0.979,0.935,47.16,44.43,150.2,25232
1959-02-09,1958,5,19,1021,122.3,0.12,899.1,990,968,22,1.13,20.91,0.955,0.98,0.936,44,43.11,172.4,28971.2
1959-02-16,1958,5,20,1088,116,0.107,971.6,990,968.2,21.8,1.26,20.57,0.956,0.98,0.937,46.82,45.89,183.6,30836.5
1959-02-23,1958,5,21,1132,122.3,0.108,1010,990,968.3,21.7,1.35,20.34,0.956,0.98,0.936,48.12,47.16,188.6,31689
1959-03-02,1958,6,22,1240,160,0.129,1063,990,968.7,21.3,1.58,19.77,0.954,0.98,0.935,49.15,47.88,191.5,32176.8
1959-03-09,1958,6,23,1736,160,0.0946,1100,990,970.2,19.8,1.84,17.95,0.95,0.98,0.931,46,45.08,180.3,30296
1959-03-16,1958,6,24,3262,174.6,0.0543,1100,990,974.1,15.9,1.87,14.07,0.935,0.972,0.908,35.5,34.5,138,23186.4
1959-03-23,1958,6,25,4453,211,0.0474,1100,990,976.5,13.5,1.87,11.62,0.916,0.97,0.889,28.71,27.84,111.4,18711.8
1959-03-30,1958,6,26,4123,243.9,0.0594,1100,990,975.9,14.1,1.87,12.23,0.922,0.97,0.894,30.4,29.49,118,19818.2
1959-04-06,1958,7,27,3541,257,0.0727,1100,990,974.7,15.3,1.87,13.42,0.931,0.97,0.904,33.71,32.7,130.8,21973.1
1959-04-13,1958,7,28,3095,257,0.0832,1100,990,973.7,16.3,1.87,14.39,0.937,0.97,0.909,36.39,35.3,141.2,23720
1959-04-20,1958,7,29,2697,200.4,0.0742,1100,990,972.8,17.2,1.87,15.34,0.942,0.974,0.918,38.99,37.97,151.9,25518.9
1959-04-27,1958,7,30,2407,217.6,0.0908,1100,990,972.1,17.9,1.87,16.04,0.945,0.978,0.924,40.89,39.99,160,26872.3
1959-05-04,1958,8,31,2192,253,0.116,1100,990,971.6,18.4,1.87,16.56,0.947,0.98,0.928,42.29,41.44,165.8,27846.2
1959-05-11,1958,8,32,1940,253,0.131,1100,990,970.9,19.1,1.87,17.23,0.949,0.98,0.93,44.08,43.2,172.8,29032.3
1959-05-18,1958,8,33,1703,253,0.149,1100,990,970.1,19.9,1.86,18,0.951,0.98,0.932,46.18,45.25,181,30409.8
1959-05-25,1958,8,34,1496,253,0.169,1100,990,969.5,20.5,1.8,18.73,0.952,0.98,0.933,48.1,47.13,188.5,31674.5
1959-06-01,1958,9,35,1284,185,0.144,1076,990,968.8,21.2,1.64,19.56,0.954,0.98,0.935,49.22,47.94,191.8,32218.3
1959-06-08,1958,9,36,1143,185,0.162,958,990,968.3,21.7,1.26,20.4,0.955,0.98,0.936,45.75,44.84,179.4,30131.2
1959-06-15,1958,9,37,960.3,185,0.193,775.3,990,967.7,22.3,0.98,21.29,0.955,0.979,0.935,45.68,44.24,149.8,25159.2
1959-06-22,1958,9,38,792.1,185,0.234,607.1,990,967.1,22.9,0.725,22.21,0.954,0.978,0.933,42.02,41.1,123.3,20715.4
1959-06-29,1958,9,39,673,169.3,0.251,503.8,990,966.6,23.4,0.596,22.81,0.952,0.974,0.928,43.11,41.04,102.5,17215.4
1959-07-06,1958,10,40,583.9,163,0.28,420.9,990,966.2,23.8,0.525,23.25,0.956,0.98,0.937,45.86,44.91,89.82,15088.9
1959-07-13,1958,10,41,524.3,163,0.311,361.3,990,966,24,0.436,23.6,0.95,0.975,0.927,39.72,38.75,77.5,13019.9
1959-07-20,1958,10,42,489.6,163,0.333,326.6,990,965.8,24.2,0.384,23.81,0.945,0.97,0.917,36.04,34.96,69.92,11747.3
1959-07-27,1958,10,43,454.2,154.7,0.34,299.5,990,965.6,24.4,0.343,24.01,0.94,0.97,0.912,33.17,32.18,64.35,10811.1
1959-08-03,1958,11,44,424.8,134,0.316,290.8,990,965.5,24.5,0.328,24.16,0.939,0.97,0.911,32.34,31.37,62.74,10540.6
1959-08-10,1958,11,45,394.8,134,0.339,260.8,990,965.4,24.6,0.283,24.34,0.932,0.97,0.904,29.02,28.15,56.29,9457.16
1959-08-17,1958,11,46,372.9,134,0.36,238.9,990,965.3,24.7,0.298,24.44,0.936,0.973,0.911,34.24,32.54,51.3,8618.2
1959-08-24,1958,11,47,342.6,134,0.391,208.6,990,965.1,24.9,0.361,24.53,0.956,0.98,0.937,47.98,46.83,46.83,7866.87
1959-08-31,1958,11,48,321.2,104.9,0.326,216.4,990,965,25,0.372,24.62,0.958,0.98,0.938,50.03,47.7,47.7,8013.39
1959-09-07,1958,12,49,299.1,100,0.334,199.1,990,964.9,25.1,0.341,24.76,0.954,0.98,0.935,46.15,45.22,45.22,7597.64
1959-09-14,1958,12,50,272.1,100,0.368,172.1,990,964.8,25.2,0.293,24.92,0.946,0.975,0.923,39.79,38.82,38.82,6521.49
1959-09-21,1958,12,51,260.3,100,0.384,160.3,990,964.7,25.3,0.272,24.99,0.942,0.97,0.915,37.02,35.92,35.92,6035.12
1959-09-28,1958,12,52,241.3,88.57,0.367,152.7,990,964.6,25.4,0.257,25.1,0.94,0.97,0.912,35.31,34.26,34.26,5755.59
1959-10-05,1959,1,1,221.7,80,0.361,141.7,990,964.5,25.5,0.237,25.23,0.935,0.97,0.907,32.79,31.81,31.81,5344.14
1959-10-12,1959,1,2,205.4,80,0.389,125.4,990,964.4,25.6,0.208,25.36,0.928,0.97,0.901,28.95,28.08,28.08,4717.36
1959-10-19,1959,1,3,203.1,80,0.394,123.1,990,964.4,25.6,0.204,25.38,0.927,0.97,0.899,28.41,27.56,27.56,4630.39
1959-10-26,1959,1,4,199.9,79.29,0.397,120.6,990,964.4,25.6,0.199,25.4,0.133,0.139,0.129,4.26,4.132,4.132,694.149
1959-11-02,1959,2,5,213.8,75,0.351,138.8,990,964.5,25.5,0.231,25.29,0.934,0.97,0.906,32.15,31.18,31.18,5238.45
1959-11-09,1959,2,6,229.9,75,0.327,154.9,990,964.6,25.4,0.26,25.16,0.94,0.97,0.912,35.95,34.87,34.87,5858.24
1959-11-16,1959,2,7,243.9,75,0.308,168.9,990,964.7,25.3,0.285,25.05,0.945,0.974,0.921,39.22,38.21,38.21,6419.91
1959-11-23,1959,2,8,263.8,75,0.286,188.8,990,964.8,25.2,0.298,24.95,0.945,0.976,0.923,39.9,38.99,42.58,7154.07
1959-11-30,1959,2,9,293,83.57,0.285,209.4,990,964.9,25.1,0.358,24.77,0.956,0.98,0.937,48.63,46.89,46.89,7877.18
1959-12-07,1959,3,10,347,85,0.246,262,990,965.1,24.9,0.304,24.56,0.937,0.971,0.91,33.27,31.92,56.96,9569.2
1959-12-14,1959,3,11,413.6,85,0.206,328.6,990,965.5,24.5,0.38,24.16,0.945,0.971,0.918,36.78,35.74,71.47,12007.5
1959-12-21,1959,3,12,476.4,85,0.179,391.4,990,965.7,24.3,0.474,23.78,0.954,0.979,0.934,43.53,42.63,85.26,14323.4
1959-12-28,1959,3,13,536.2,91.86,0.171,444.3,990,966,24,0.554,23.43,0.957,0.98,0.938,48.87,47.51,95.01,15962.2
1960-01-04,1959,4,14,567.9,101,0.178,466.9,990,966.2,23.8,0.589,23.26,0.957,0.98,0.938,50.95,48.2,96.4,16195.2
1960-01-11,1959,4,15,590.3,101,0.171,489.3,990,966.3,23.7,0.547,23.2,0.949,0.973,0.923,40.08,38.47,101.6,17076
1960-01-18,1959,4,16,636.8,101,0.159,535.8,990,966.4,23.6,0.592,22.96,0.95,0.972,0.923,38.19,37.13,111.4,18711.1
1960-01-25,1959,4,17,702.1,101,0.144,601.1,990,966.7,23.3,0.702,22.59,0.954,0.979,0.934,42.34,41.45,124.4,20891.6
1960-02-01,1959,5,18,760.6,116,0.153,644.6,990,966.9,23.1,0.777,22.28,0.956,0.98,0.937,44.87,43.98,131.9,22164
1960-02-08,1959,5,19,816.8,116,0.142,700.8,990,967.2,22.8,0.872,21.96,0.957,0.98,0.938,48.14,47.09,141.3,23731.2
1960-02-15,1959,5,20,858.1,111.7,0.13,746.4,990,967.3,22.7,0.936,21.73,0.956,0.979,0.937,48.81,46.86,146.1,24551.1
1960-02-22,1959,5,21,908.4,86,0.0947,822.4,990,967.5,22.5,0.991,21.47,0.954,0.979,0.933,41.3,40.42,161.7,27159.3
1960-02-29,1959,5,22,1052,104.9,0.1,946.7,990,968.1,21.9,1.24,20.7,0.955,0.98,0.936,45.85,44.83,179.3,30125
1960-03-07,1959,6,23,1475,130.3,0.0881,1099,990,969.4,20.6,1.79,18.81,0.952,0.98,0.933,48.29,46.83,187.3,31466.7
1960-03-14,1959,6,24,2598,160,0.0623,1100,990,972.5,17.5,1.87,15.58,0.943,0.975,0.92,39.64,38.66,154.6,25977
1960-03-21,1959,6,25,3569,211,0.0594,1100,990,974.8,15.2,1.87,13.36,0.931,0.97,0.903,33.55,32.54,130.2,21868.8
1960-03-28,1959,6,26,4172,230.7,0.0552,1100,990,976,14,1.87,12.13,0.921,0.97,0.894,30.14,29.24,116.9,19646.8
1960-04-04,1959,7,27,4658,257,0.0552,1100,990,976.9,13.1,1.87,11.24,0.912,0.97,0.885,27.66,26.62,106.5,17886
1960-04-11,1959,7,28,4513,257,0.057,1100,990,976.6,13.4,1.87,11.51,0.915,0.97,0.888,28.4,27.49,110,18472.9
1960-04-18,1959,7,29,3931,257,0.0655,1100,990,975.5,14.5,1.87,12.61,0.925,0.97,0.898,31.46,30.52,122.1,20508.4
1960-04-25,1959,7,30,3276,261.6,0.0802,1100,990,974.1,15.9,1.87,13.99,0.935,0.97,0.907,35.28,34.22,136.9,22994
1960-05-02,1959,8,31,2723,289,0.107,1100,990,972.8,17.2,1.87,15.28,0.942,0.973,0.917,38.83,37.8,151.2,25400.9
1960-05-09,1959,8,32,2343,263.3,0.112,1100,990,971.9,18.1,1.87,16.2,0.946,0.979,0.926,41.31,40.43,161.7,27170.8
1960-05-16,1959,8,33,2084,253,0.121,1100,990,971.3,18.7,1.87,16.82,0.947,0.98,0.929,42.99,42.13,168.5,28310.3
1960-05-23,1959,8,34,1831,253,0.138,1100,990,970.6,19.4,1.87,17.58,0.95,0.98,0.931,45.03,44.13,176.5,29652.2
1960-05-30,1959,8,35,1629,204.4,0.125,1100,990,969.9,20.1,1.85,18.25,0.952,0.98,0.933,46.83,45.89,183.6,30838.7
1960-06-06,1959,9,36,1440,185,0.129,1100,990,969.3,20.7,1.79,18.92,0.952,0.98,0.933,48.6,47.57,190.3,31967.5
1960-06-13,1959,9,37,1255,185,0.148,1065,990,968.7,21.3,1.59,19.71,0.954,0.98,0.935,49.07,47.76,191,32091.7
1960-06-20,1959,9,38,1113,220.1,0.198,893.2,990,968.3,21.7,1.15,20.6,0.954,0.979,0.934,43,42.1,168.4,28288.9
1960-06-27,1959,9,39,965.4,214.4,0.222,750.9,990,967.8,22.2,0.965,21.28,0.956,0.979,0.936,48.04,46.38,144.6,24294.6
1960-07-04,1959,10,40,805.2,199,0.248,606.2,990,967.1,22.9,0.724,22.16,0.954,0.978,0.933,41.86,40.93,122.8,20627.6
1960-07-11,1959,10,41,672.7,199,0.297,473.7,990,966.6,23.4,0.581,22.83,0.954,0.977,0.933,45.32,43.74,97.67,16408.1
1960-07-18,1959,10,42,577.8,199,0.345,378.8,990,966.2,23.8,0.465,23.34,0.952,0.978,0.931,41.26,40.34,80.68,13554.2
1960-07-25,1959,10,43,514.5,199,0.387,315.5,990,965.9,24.1,0.37,23.72,0.943,0.97,0.915,34.6,33.57,67.13,11278
1960-08-01,1959,11,44,468.5,160,0.342,308.5,990,965.7,24.3,0.357,23.93,0.942,0.97,0.914,34.11,33.09,66.17,11117.2
1960-08-08,1959,11,45,436.2,145.1,0.332,291.1,990,965.6,24.4,0.329,24.11,0.939,0.97,0.911,32.3,31.33,62.67,10528.3
1960-08-15,1959,11,46,406.9,137.7,0.339,269.1,990,965.4,24.6,0.296,24.27,0.934,0.97,0.906,29.91,29.01,58.03,9748.82
1960-08-22,1959,11,47,379.3,160,0.422,219.3,990,965.3,24.7,0.383,24.32,0.958,0.98,0.939,50.08,47.98,47.98,8060.58
1960-08-29,1959,11,48,345.3,134.3,0.388,211,990,965.1,24.9,0.366,24.51,0.956,0.98,0.937,48.49,46.13,46.13,7750.09
1960-09-05,1959,12,49,323.2,115,0.356,208.2,990,965,25,0.359,24.62,0.956,0.98,0.937,48.08,47.03,47.03,7901.61
1960-09-12,1959,12,50,295.8,115,0.389,180.8,990,964.9,25.1,0.31,24.8,0.949,0.978,0.928,41.72,40.8,40.8,6854.9
1960-09-19,1959,12,51,268.3,104.3,0.388,164,990,964.8,25.2,0.279,24.95,0.944,0.971,0.917,37.85,36.77,36.77,6177.7
1960-09-26,1959,12,52,254.4,94.29,0.371,160.1,990,964.7,25.3,0.271,25.01,0.942,0.972,0.915,37.01,35.96,35.96,6041.06
1960-10-03,1960,1,1,238.6,80,0.336,158.6,990,964.6,25.4,0.267,25.1,0.942,0.971,0.914,36.75,35.69,35.69,5996.55
1960-10-10,1960,1,2,224.1,80,0.357,144.1,990,964.5,25.5,0.241,25.21,0.936,0.97,0.908,33.37,32.37,32.37,5437.9
1960-10-17,1960,1,3,207.8,80,0.385,127.8,990,964.4,25.6,0.212,25.34,0.929,0.97,0.902,29.52,28.64,28.64,4810.99
1960-10-24,1960,1,4,203.8,80,0.393,123.8,990,964.4,25.6,0.205,25.37,0.928,0.97,0.9,28.58,27.72,27.72,4657.26
1960-10-31,1960,1,5,232.2,75.71,0.327,156.5,990,964.6,25.4,0.263,25.14,0.941,0.97,0.913,36.3,35.21,35.21,5915.45
1960-11-07,1960,2,6,252.8,75,0.298,177.8,990,964.7,25.3,0.301,25,0.948,0.976,0.925,41.3,40.33,40.33,6775.92
1960-11-14,1960,2,7,298.7,75,0.251,223.7,990,964.9,25.1,0.272,24.83,0.932,0.973,0.907,32.37,31.51,49.36,8291.65
1960-11-21,1960,2,8,335.5,85,0.253,250.5,990,965.1,24.9,0.265,24.66,0.929,0.97,0.901,28.13,27.29,54.58,9169.31
1960-11-28,1960,2,9,364.6,91.29,0.251,273.3,990,965.2,24.8,0.298,24.48,0.934,0.97,0.906,30.66,29.74,59.48,9993.09
1960-12-05,1960,3,10,381,94.43,0.248,286.6,990,965.3,24.7,0.318,24.38,0.937,0.97,0.909,32.12,31.15,62.3,10467.1
1960-12-12,1960,3,11,385.2,85,0.221,300.2,990,965.3,24.7,0.338,24.34,0.94,0.97,0.912,33.69,32.68,65.35,10979.1
1960-12-19,1960,3,12,406.4,85,0.209,321.4,990,965.4,24.6,0.369,24.2,0.944,0.97,0.916,36,34.94,69.87,11738.3
1960-12-26,1960,3,13,448.8,87.29,0.194,361.6,990,965.6,24.4,0.43,23.95,0.95,0.977,0.928,40.33,39.4,78.79,13237.2
1961-01-02,1960,4,14,492.5,101,0.205,391.5,990,965.8,24.2,0.476,23.71,0.954,0.98,0.934,43.4,42.52,85.05,14287.9
1961-01-09,1960,4,15,581.6,101,0.174,480.6,990,966.2,23.8,0.548,23.24,0.95,0.974,0.926,41.89,40.22,100.1,16816.6
1961-01-16,1960,4,16,650.1,101,0.156,549.1,990,966.5,23.5,0.614,22.89,0.95,0.974,0.926,39.03,38.03,114.1,19168.2
1961-01-23,1960,4,17,747.3,101,0.135,646.3,990,966.9,23.1,0.778,22.33,0.956,0.98,0.937,45.11,44.21,132.6,22279.5
1961-01-30,1960,4,18,808.6,111.7,0.138,696.9,990,967.1,22.9,0.865,22,0.957,0.98,0.938,47.96,47,141,23690.4
1961-02-06,1960,5,19,858.8,116,0.135,742.8,990,967.3,22.7,0.943,21.72,0.957,0.98,0.938,50.47,48.2,144.6,24292.8
1961-02-13,1960,5,20,905,116,0.128,789,990,967.5,22.5,0.963,21.52,0.954,0.977,0.932,43.41,41.72,153.1,25720.1
1961-02-20,1960,5,21,973.2,116,0.119,857.2,990,967.8,22.2,1.06,21.16,0.955,0.979,0.934,42.42,41.52,166.1,27901.9
1961-02-27,1960,5,22,1173,147.4,0.125,1023,990,968.4,21.6,1.43,20.13,0.955,0.98,0.936,48.18,47.07,188.3,31632.1
1961-03-06,1960,6,23,1470,160,0.11,1100,990,969.4,20.6,1.8,18.81,0.952,0.98,0.933,48.32,47.21,188.8,31723.5
1961-03-13,1960,6,24,2210,160,0.0739,1100,990,971.6,18.4,1.87,16.56,0.947,0.978,0.926,42.29,41.38,165.5,27808.5
1961-03-20,1960,6,25,3600,160,0.0453,1100,990,974.8,15.2,1.87,13.32,0.93,0.97,0.902,33.44,32.45,129.8,21805
1961-03-27,1960,6,26,5155,187.7,0.0361,1100,990.02,977.7,12.3,1.87,10.43,0.885,0.97,0.858,24.93,22.84,91.35,15347
1961-04-03,1960,7,27,5860,257,0.0439,1100,990.08,978.8,11.2,1.85,9.396,0.817,0.965,0.788,20.71,17.42,69.68,11705.9
1961-04-10,1960,7,28,6036,305,0.0505,1100,990.09,979.1,11,1.84,9.158,0.795,0.962,0.765,19.63,16.17,64.67,10865.3
1961-04-17,1960,7,29,5793,313,0.0541,1100,990.07,978.7,11.3,1.85,9.492,0.826,0.965,0.798,21.15,17.95,71.8,12062.6
1961-04-24,1960,7,30,5137,313,0.061,1100,990.02,977.7,12.3,1.87,10.44,0.889,0.97,0.862,25.05,22.93,91.73,15410.3
1961-05-01,1960,8,31,4292,304,0.071,1100,990,976.2,13.8,1.87,11.91,0.919,0.97,0.891,29.53,28.64,114.6,19245.2
1961-05-08,1960,8,32,3683,304,0.0827,1100,990,975,15,1.87,13.12,0.929,0.97,0.902,32.88,31.89,127.6,21432.9
1961-05-15,1960,8,33,3227,301.9,0.0936,1100,990,974,16,1.87,14.09,0.936,0.97,0.907,35.55,34.49,137.9,23174.9
1961-05-22,1960,8,34,2779,289,0.104,1100,990,973,17,1.87,15.15,0.941,0.973,0.916,38.46,37.41,149.6,25139.6
1961-05-29,1960,8,35,2388,253,0.106,1100,990,972,18,1.87,16.09,0.945,0.978,0.925,41.02,40.12,160.5,26961.5
1961-06-05,1960,9,36,2101,226,0.108,1100,990,971.3,18.7,1.87,16.78,0.947,0.98,0.928,42.88,42.02,168.1,28240.3
1961-06-12,1960,9,37,1806,226,0.125,1100,990,970.5,19.5,1.87,17.66,0.95,0.98,0.931,45.26,44.35,177.4,29803.8
1961-06-19,1960,9,38,1577,226,0.143,1100,990,969.7,20.3,1.84,18.43,0.952,0.98,0.933,47.31,46.37,185.5,31158.3
1961-06-26,1960,9,39,1335,225.4,0.169,1073,990,969,21,1.65,19.4,0.954,0.98,0.934,48.65,47.62,190.5,32002.4
1961-07-03,1960,10,40,1165,224,0.193,941.5,990,968.4,21.6,1.23,20.35,0.955,0.98,0.936,44.82,43.92,175.7,29517
1961-07-10,1960,10,41,1008,224,0.223,783.6,990,967.9,22.1,1,21.09,0.955,0.978,0.935,45.85,44.32,149.7,25154.9
1961-07-17,1960,10,42,883.9,224,0.254,659.9,990,967.4,22.6,0.817,21.75,0.955,0.979,0.936,44.78,43.86,131.6,22105.8
1961-07-24,1960,10,43,766.7,224,0.293,542.7,990,967,23,0.619,22.41,0.95,0.972,0.924,37.76,36.72,110.1,18505.1
1961-07-31,1960,10,44,662.3,180.3,0.272,482,990,966.5,23.5,0.592,22.86,0.954,0.977,0.932,46.42,44.34,98.61,16565.8
1961-08-07,1960,11,45,593.1,173,0.292,420.1,990,966.3,23.7,0.525,23.21,0.956,0.98,0.937,45.69,44.76,89.52,15039.1
1961-08-14,1960,11,46,517.5,173,0.335,344.5,990,965.9,24.1,0.412,23.66,0.948,0.972,0.921,37.87,36.83,73.66,12374.3
1961-08-21,1960,11,47,477.9,160,0.335,317.9,990,965.8,24.2,0.371,23.88,0.944,0.97,0.915,35.12,34.07,68.13,11446
1961-08-28,1960,11,48,438,140.7,0.32,297.3,990,965.6,24.4,0.338,24.09,0.94,0.97,0.912,33.01,32.02,64.04,10758.5
1961-09-04,1960,12,49,400.2,115,0.288,285.2,990,965.4,24.6,0.318,24.28,0.937,0.97,0.909,31.83,30.88,61.75,10374.8
1961-09-11,1960,12,50,380.1,115,0.303,265.1,990,965.3,24.7,0.288,24.41,0.933,0.97,0.905,29.6,28.71,57.42,9647.03
1961-09-18,1960,12,51,346.3,115,0.332,231.3,990,965.1,24.9,0.355,24.51,0.949,0.977,0.927,45.18,41.79,49.15,8256.88
1961-09-25,1960,12,52,326.6,111.3,0.341,215.4,990,965,25,0.349,24.62,0.952,0.979,0.932,45.77,44.39,48,8063.83
1961-10-02,1961,1,1,294.2,89,0.303,205.2,990,964.9,25.1,0.352,24.77,0.955,0.98,0.936,47.63,46.41,46.41,7796.63
1961-10-09,1961,1,2,271.9,89,0.328,182.9,990,964.8,25.2,0.312,24.9,0.949,0.978,0.929,42.4,41.49,41.49,6969.74
1961-10-16,1961,1,3,263.1,89,0.338,174.1,990,964.8,25.2,0.296,24.95,0.947,0.977,0.925,40.33,39.39,39.39,6617.97
1961-10-23,1961,1,4,263.5,89,0.338,174.5,990,964.8,25.2,0.297,24.95,0.947,0.977,0.925,40.43,39.49,39.49,6635.1
1961-10-30,1961,1,5,274.7,86.14,0.314,188.5,990,964.8,25.2,0.322,24.88,0.951,0.98,0.932,43.75,42.87,42.87,7202.01
1961-11-06,1961,2,6,295.6,85,0.288,210.6,990,964.9,25.1,0.338,24.77,0.951,0.979,0.931,44.82,43.41,47.13,7917.18
1961-11-13,1961,2,7,335.5,85,0.253,250.5,990,965.1,24.9,0.265,24.66,0.929,0.97,0.901,28.13,27.29,54.58,9169.31
1961-11-20,1961,2,8,384.2,85,0.222,299.2,990,965.3,24.7,0.336,24.34,0.94,0.97,0.912,33.56,32.56,65.11,10939
1961-11-27,1961,2,9,427.5,89.71,0.21,337.7,990,965.5,24.5,0.395,24.08,0.946,0.971,0.919,37.75,36.67,73.34,12320.4
1961-12-04,1961,3,10,459.3,96,0.209,363.3,990,965.7,24.3,0.434,23.9,0.95,0.977,0.928,40.46,39.52,79.04,13279.5
1961-12-11,1961,3,11,492.9,96,0.195,396.9,990,965.8,24.2,0.484,23.7,0.954,0.98,0.935,44.01,43.13,86.25,14490.4
1961-12-18,1961,3,12,521.4,96,0.184,425.4,990,965.9,24.1,0.527,23.53,0.957,0.98,0.938,46.94,46,92,15456.3
1961-12-25,1961,3,13,580.9,96,0.165,484.9,990,966.2,23.8,0.571,23.22,0.953,0.976,0.93,44.77,42.67,100.5,16879
1962-01-01,1961,4,14,674.6,116,0.172,558.6,990,966.6,23.4,0.633,22.77,0.951,0.975,0.928,39.54,38.56,115.7,19434
1962-01-08,1961,4,15,776.2,116,0.15,660.2,990,967,23,0.804,22.19,0.956,0.98,0.937,45.76,44.73,134.2,22542.3
1962-01-15,1961,4,16,926.9,116,0.125,810.9,990,967.6,22.4,0.991,21.4,0.954,0.978,0.933,42.35,41.35,158.5,26628.5
1962-01-22,1961,4,17,1092,116,0.106,976.1,990,968.2,21.8,1.3,20.51,0.955,0.98,0.936,46.85,45.81,183.2,30782.2
1962-01-29,1961,4,18,1282,128.6,0.1,1099,990,968.8,21.2,1.72,19.49,0.954,0.98,0.935,50.1,48.19,192.8,32382.4
1962-02-05,1961,5,19,1615,138,0.0859,1100,990,969.9,20.1,1.84,18.3,0.952,0.98,0.932,46.97,46.03,184.1,30932.6
1962-02-12,1961,5,20,1949,138,0.071,1100,990,970.9,19.1,1.87,17.21,0.949,0.98,0.93,44.04,43.16,172.6,29002.2
1962-02-19,1961,5,21,2328,138,0.0594,1100,990,971.9,18.1,1.87,16.23,0.946,0.979,0.926,41.4,40.52,162.1,27230.8
1962-02-26,1961,5,22,3242,179.7,0.0552,1100,990,974,16,1.87,14.1,0.935,0.971,0.908,35.57,34.54,138.2,23212.9
1962-03-05,1961,6,23,4425,220.6,0.0498,1100,990,976.5,13.5,1.87,11.67,0.917,0.97,0.889,28.85,27.98,111.9,18803.5
1962-03-12,1961,6,24,4531,278,0.0614,1100,990,976.7,13.3,1.87,11.47,0.915,0.97,0.887,28.31,27.46,109.8,18452.4
1962-03-19,1961,6,25,4456,230.1,0.0517,1100,990,976.5,13.5,1.87,11.61,0.916,0.97,0.889,28.69,27.83,111.3,18699.6
1962-03-26,1961,6,26,4967,217.6,0.0438,1100,990.01,977.4,12.6,1.87,10.72,0.898,0.97,0.871,25.97,24.24,96.98,16292.2
1962-04-02,1961,7,27,5548,257,0.0464,1100,990.05,978.4,11.7,1.86,9.842,0.858,0.969,0.832,22.78,19.92,79.66,13383.3
1962-04-09,1961,7,28,5587,297,0.0532,1100,990.05,978.4,11.6,1.85,9.786,0.853,0.968,0.826,22.53,19.6,78.39,13169.2
1962-04-16,1961,7,29,5372,313,0.0583,1100,990.04,978.1,12,1.86,10.09,0.876,0.97,0.849,23.84,21.25,85.02,14283.1
1962-04-23,1961,7,30,4869,313,0.0644,1100,990,977.3,12.7,1.87,10.87,0.903,0.97,0.876,26.48,24.97,99.87,16777.5
1962-04-30,1961,7,31,4330,305.3,0.0706,1100,990,976.3,13.7,1.87,11.84,0.918,0.97,0.891,29.33,28.45,113.8,19118.7
1962-05-07,1961,8,32,3834,304,0.0794,1100,990,975.3,14.7,1.87,12.8,0.927,0.97,0.899,32,31.04,124.2,20861.7
1962-05-14,1961,8,33,3419,304,0.089,1100,990,974.4,15.6,1.87,13.68,0.933,0.97,0.905,34.42,33.38,133.5,22433.7
1962-05-21,1961,8,34,2977,304,0.102,1100,990,973.5,16.5,1.87,14.67,0.939,0.971,0.911,37.15,36.05,144.2,24227.6
1962-05-28,1961,8,35,2603,285.1,0.109,1100,990,972.6,17.4,1.87,15.57,0.943,0.975,0.92,39.61,38.63,154.5,25957.7
1962-06-04,1961,9,36,2265,260,0.115,1100,990,971.7,18.3,1.87,16.39,0.946,0.979,0.927,41.81,40.95,163.8,27521.2
1962-06-11,1961,9,37,1931,260,0.135,1100,990,970.9,19.1,1.87,17.26,0.949,0.98,0.93,44.17,43.29,173.2,29090.4
1962-06-18,1961,9,38,1605,260,0.162,1100,990,969.8,20.2,1.84,18.34,0.952,0.98,0.933,47.06,46.12,184.5,30991.1
1962-06-25,1961,9,39,1347,254.9,0.189,1065,990,969,21,1.62,19.39,0.954,0.98,0.934,48.26,47.29,189.2,31778.9
1962-07-02,1961,10,40,1172,224,0.191,948.3,990,968.4,21.6,1.24,20.32,0.955,0.98,0.936,45.09,44.19,176.7,29693.6
1962-07-09,1961,10,41,1022,224,0.219,798.4,990,968,22,1.01,21.02,0.955,0.978,0.934,44.68,43.16,152,25530.4
1962-07-16,1961,10,42,910.4,224,0.246,686.4,990,967.5,22.5,0.863,21.6,0.956,0.98,0.937,46.31,45.37,136.1,22866.6
1962-07-23,1961,10,43,802.4,224,0.28,578.4,990,967.1,22.9,0.679,22.21,0.952,0.976,0.929,39.98,39.02,117,19663.7
1962-07-30,1961,10,44,708.4,187.6,0.264,520.9,990,966.7,23.3,0.579,22.69,0.948,0.97,0.92,36.63,35.54,106.6,17911.6
1962-08-06,1961,11,45,628.7,173,0.276,455.7,990,966.4,23.6,0.58,23.01,0.957,0.98,0.938,49.2,47.6,95.2,15993.9
1962-08-13,1961,11,46,573.5,173,0.302,400.5,990,966.2,23.8,0.496,23.32,0.955,0.98,0.935,43.72,42.83,85.66,14390.1
1962-08-20,1961,11,47,523.5,173,0.331,350.5,990,966,24,0.421,23.62,0.948,0.973,0.923,38.51,37.48,74.95,12592.4
1962-08-27,1961,11,48,486.2,158.1,0.325,328,990,965.8,24.2,0.386,23.83,0.945,0.971,0.918,36.23,35.19,70.38,11824.2
1962-09-03,1961,12,49,458.6,121,0.264,337.6,990,965.7,24.3,0.397,23.94,0.947,0.972,0.92,37.5,36.45,72.89,12245.7
1962-09-10,1961,12,50,426.8,121,0.284,305.8,990,965.5,24.5,0.35,24.13,0.941,0.97,0.913,34.06,33.04,66.09,11102.4
1962-09-17,1961,12,51,396.9,121,0.305,275.9,990,965.4,24.6,0.305,24.31,0.935,0.97,0.907,30.76,29.84,59.68,10025.6
1962-09-24,1961,12,52,372.7,121,0.325,251.7,990,965.3,24.7,0.27,24.47,0.93,0.97,0.902,28.07,27.23,54.46,9148.91
1962-10-01,1962,1,1,345.8,97,0.28,248.8,990,965.1,24.9,0.264,24.61,0.929,0.97,0.901,27.89,27.05,54.1,9089.08
1962-10-08,1962,1,2,331.6,97,0.293,234.6,990,965.1,24.9,0.313,24.63,0.94,0.974,0.916,37.84,35.62,50.59,8498.64
1962-10-15,1962,1,3,303.1,97,0.32,206.1,990,964.9,25.1,0.355,24.73,0.956,0.98,0.937,47.78,46.82,46.82,7866.4
1962-10-22,1962,1,4,285.5,97,0.34,188.5,990,964.8,25.2,0.323,24.84,0.951,0.98,0.932,43.66,42.78,42.78,7187.57
1962-10-29,1962,1,5,297.6,90.14,0.304,207.5,990,964.9,25.1,0.356,24.75,0.956,0.98,0.937,48.14,46.42,46.42,7799.02
1962-11-05,1962,2,6,318.4,85,0.267,233.4,990,965,25,0.286,24.72,0.935,0.973,0.91,33.71,32.37,50.96,8561.39
1962-11-12,1962,2,7,333.1,85,0.255,248.1,990,965.1,24.9,0.262,24.67,0.928,0.97,0.901,27.87,27.03,54.06,9082.71
1962-11-19,1962,2,8,375,85,0.228,290,990,965.3,24.7,0.323,24.4,0.938,0.97,0.91,32.53,31.56,63.13,10605.1
1962-11-26,1962,2,9,439.6,88.14,0.201,351.4,990,965.6,24.4,0.415,24.01,0.948,0.975,0.924,39.22,38.24,76.48,12849.2
1962-12-03,1962,3,10,520,96,0.185,424,990,965.9,24.1,0.525,23.54,0.956,0.98,0.937,46.76,45.58,91.17,15316.4
1962-12-10,1962,3,11,655.2,102,0.158,553.2,990,966.5,23.5,0.656,22.83,0.954,0.978,0.933,44.07,42.79,114.6,19254.9
1962-12-17,1962,3,12,852.7,103,0.122,749.7,990,967.3,22.7,0.932,21.76,0.956,0.98,0.937,46.91,45.63,148.7,24973.9
1962-12-24,1962,3,13,1044,103,0.0988,941,990,968,22,1.2,20.76,0.956,0.98,0.936,45.75,44.83,179.3,30127.3
1962-12-31,1962,3,14,1170,121,0.103,1049,990,968.4,21.6,1.5,20.06,0.955,0.98,0.936,49.27,48.17,192.7,32372.6
1963-01-07,1962,4,15,1231,124,0.101,1091,990,968.6,21.4,1.68,19.7,0.954,0.98,0.935,50.28,48.2,192.8,32390.4
1963-01-14,1962,4,16,1562,124,0.0802,1100,990,969.7,20.3,1.83,18.49,0.952,0.98,0.933,47.47,46.43,185.7,31200.9
1963-01-21,1962,4,17,2198,124,0.0569,1100,990,971.6,18.4,1.87,16.56,0.947,0.979,0.927,42.29,41.42,165.7,27832.8
1963-01-28,1962,4,18,2823,142.9,0.0504,1100,990,973.1,16.9,1.87,15.04,0.941,0.973,0.915,38.16,37.12,148.5,24943.5
1963-02-04,1962,5,19,3583,168,0.0471,1100,990,974.8,15.2,1.87,13.33,0.931,0.97,0.903,33.47,32.46,129.9,21815.1
1963-02-11,1962,5,20,4202,168,0.0401,1100,990,976,14,1.87,12.08,0.921,0.97,0.893,29.99,29.09,116.4,19551.3
1963-02-18,1962,5,21,4598,168,0.0366,1100,990,976.8,13.2,1.87,11.35,0.914,0.97,0.886,27.96,27.08,108.3,18194.7
1963-02-25,1962,5,22,5195,215.1,0.041,1100,990.03,977.8,12.2,1.86,10.37,0.882,0.969,0.855,24.7,22.51,90.05,15128.3
1963-03-04,1962,6,23,6359,278,0.0438,1100,990.12,979.5,10.6,1.83,8.797,0.799,0.961,0.768,18.96,15.16,60.64,10187.9
1963-03-11,1962,6,24,6983,278,0.0398,1100,990.17,980.3,9.91,1.81,8.093,0.822,0.96,0.789,17.94,13.5,53.99,9070.97
1963-03-18,1962,6,25,6742,278,0.0413,1100,990.15,980,10.2,1.82,8.359,0.81,0.96,0.777,18.25,14.05,56.2,9441.47
1963-03-25,1962,6,26,6367,278,0.0437,1100,990.12,979.5,10.6,1.83,8.782,0.79,0.96,0.759,18.72,14.93,59.7,10029.6
1963-04-01,1962,7,27,6183,313,0.0506,1100,990.1,979.3,10.8,1.84,8.99,0.786,0.961,0.755,19.05,15.46,61.85,10390
1963-04-08,1962,7,28,5802,313,0.054,1100,990.07,978.7,11.3,1.85,9.479,0.825,0.965,0.796,21.09,17.88,71.51,12012.9
1963-04-15,1962,7,29,5355,313,0.0585,1100,990.04,978.1,12,1.86,10.12,0.874,0.97,0.847,23.85,21.31,85.24,14320.4
1963-04-22,1962,7,30,4660,313,0.0673,1100,990,976.9,13.1,1.87,11.24,0.911,0.97,0.884,27.61,26.46,105.9,17782.8
1963-04-29,1962,7,31,4036,295.9,0.0733,1100,990,975.7,14.3,1.87,12.39,0.924,0.97,0.896,30.87,29.94,119.8,20121.9
1963-05-06,1962,8,32,3473,289,0.0833,1100,990,974.6,15.4,1.87,13.56,0.932,0.97,0.904,34.11,33.08,132.3,22231
1963-05-13,1962,8,33,2996,289,0.0966,1100,990,973.5,16.5,1.87,14.62,0.939,0.971,0.911,37.02,35.94,143.8,24151
1963-05-20,1962,8,34,2542,289,0.114,1100,990,972.4,17.6,1.87,15.72,0.944,0.976,0.921,40.01,39.05,156.2,26244.2
1963-05-27,1962,8,35,2232,271,0.121,1100,990,971.7,18.3,1.87,16.47,0.946,0.98,0.927,42.03,41.17,164.7,27666.4
1963-06-03,1962,9,36,1855,226,0.122,1100,990,970.6,19.4,1.87,17.5,0.95,0.98,0.931,44.82,43.93,175.7,29519.7
1963-06-10,1962,9,37,1556,226,0.145,1100,990,969.7,20.3,1.83,18.5,0.952,0.98,0.933,47.5,46.55,186.2,31283.4
1963-06-17,1962,9,38,1349,226,0.168,1087,990,969,21,1.7,19.3,0.953,0.98,0.934,49.03,47.94,191.8,32218.8
1963-06-24,1962,9,39,1178,226,0.192,952.4,990,968.5,21.5,1.26,20.28,0.955,0.98,0.936,45.21,44.3,177.2,29771.3
1963-07-01,1962,10,40,1030,199,0.194,830.5,990,968,22,1.04,20.97,0.954,0.978,0.933,42.58,41.29,158.3,26588
1963-07-08,1962,10,41,917.3,199,0.217,718.3,990,967.6,22.4,0.915,21.52,0.957,0.98,0.937,48.3,46.87,140.6,23623.5
1963-07-15,1962,10,42,811.1,199,0.246,612.1,990,967.1,22.9,0.733,22.12,0.954,0.979,0.934,42.24,41.35,124.1,20842.7
1963-07-22,1962,10,43,735.2,199,0.271,536.2,990,966.8,23.2,0.605,22.55,0.949,0.972,0.923,37.53,36.47,109.4,18378.6
1963-07-29,1962,10,44,667.7,184.1,0.276,483.5,990,966.6,23.4,0.595,22.83,0.954,0.977,0.932,46.58,44.21,98.21,16499.7
1963-08-05,1962,11,45,618.1,173,0.28,445.1,990,966.4,23.6,0.563,23.07,0.957,0.98,0.938,48.18,47.05,94.09,15807.8
1963-08-12,1962,11,46,577.5,173,0.299,404.5,990,966.2,23.8,0.502,23.3,0.955,0.98,0.936,44.13,43.25,86.49,14530.4
1963-08-19,1962,11,47,528.8,173,0.328,355.8,990,966,24,0.429,23.59,0.949,0.974,0.925,39.06,38.05,76.1,12785.6
1963-08-26,1962,11,48,492.3,165.6,0.336,326.7,990,965.8,24.2,0.385,23.8,0.945,0.971,0.918,36.04,34.99,69.99,11758.1
1963-09-02,1962,12,49,465.8,121,0.26,344.8,990,965.7,24.3,0.408,23.9,0.948,0.973,0.922,38.29,37.25,74.51,12517.5
1963-09-09,1962,12,50,438.1,121,0.276,317.1,990,965.6,24.4,0.366,24.06,0.943,0.97,0.915,35.29,34.23,68.47,11502.1
1963-09-16,1962,12,51,415.7,121,0.291,294.7,990,965.5,24.5,0.333,24.2,0.939,0.97,0.911,32.84,31.85,63.7,10702.2
1963-09-23,1962,12,52,393,121,0.308,272,990,965.4,24.6,0.299,24.34,0.934,0.97,0.906,30.33,29.42,58.84,9885.01
1963-09-30,1962,12,53,378.7,100.4,0.265,278.3,990,965.3,24.7,0.307,24.4,0.936,0.97,0.908,31.15,30.22,60.44,10153.7
1963-10-07,1963,1,1,355.8,97,0.273,258.8,990,965.2,24.8,0.278,24.54,0.931,0.97,0.903,29,28.13,56.27,9453.16
1963-10-14,1963,1,2,361.8,97,0.268,264.8,990,965.2,24.8,0.287,24.5,0.933,0.97,0.905,29.68,28.79,57.57,9672.54
1963-10-21,1963,1,3,361.1,97,0.268,264.1,990,965.2,24.8,0.285,24.51,0.932,0.97,0.905,29.59,28.7,57.41,9644.87
1963-10-28,1963,1,4,366.9,94.86,0.259,272,990,965.2,24.8,0.297,24.47,0.934,0.97,0.906,30.49,29.58,59.16,9938.04
1963-11-04,1963,2,5,409.6,92,0.225,317.6,990,965.4,24.6,0.365,24.19,0.943,0.97,0.915,35.53,34.48,68.95,11584.4
1963-11-11,1963,2,6,456,92,0.202,364,990,965.7,24.3,0.435,23.91,0.95,0.977,0.928,40.56,39.62,79.24,13312.2
1963-11-18,1963,2,7,510.8,92,0.181,418.8,990,965.9,24.1,0.517,23.58,0.955,0.98,0.936,46.24,44.79,89.58,15049.1
1963-11-25,1963,2,8,636.7,93.57,0.147,543.1,990,966.4,23.6,0.606,22.95,0.95,0.974,0.925,38.68,37.68,113.1,18993.2
1963-12-02,1963,3,9,765.6,103,0.135,662.6,990,967,23,0.808,22.23,0.956,0.98,0.937,46.04,45.12,135.4,22739.2
1963-12-09,1963,3,10,831.6,103,0.124,728.6,990,967.2,22.8,0.919,21.85,0.957,0.98,0.938,49.81,48.17,144.5,24279.4
1963-12-16,1963,3,11,848.3,103,0.122,745.3,990,967.3,22.7,0.948,21.76,0.957,0.98,0.938,50.73,48.2,144.6,24292.8
1963-12-23,1963,3,12,875.6,103,0.118,772.6,990,967.4,22.6,0.971,21.63,0.956,0.979,0.936,48.34,45.7,148.4,24927.9
1963-12-30,1963,3,13,938.8,118,0.126,820.8,990,967.7,22.3,0.998,21.35,0.954,0.978,0.933,40.97,40.08,160.3,26932.1
1964-01-06,1963,4,14,976.2,124,0.127,852.2,990,967.8,22.2,1.05,21.14,0.954,0.98,0.935,42.16,41.32,165.3,27763.8
1964-01-13,1963,4,15,998.8,124,0.124,874.8,990,967.9,22.1,1.09,21.02,0.955,0.98,0.936,43.04,42.18,168.7,28345.9
1964-01-20,1963,4,16,1033,124,0.12,908.8,990,968,22,1.15,20.85,0.955,0.98,0.936,44.38,43.49,174,29225.3
1964-01-27,1963,4,17,1082,128,0.118,954.3,990,968.2,21.8,1.23,20.61,0.956,0.98,0.936,46.08,45.16,180.6,30344.3
1964-02-03,1963,5,18,1177,138,0.117,1039,990,968.5,21.5,1.47,20.07,0.955,0.98,0.936,48.83,47.66,190.6,32025.8
1964-02-10,1963,5,19,1283,138,0.108,1100,990,968.8,21.2,1.73,19.49,0.954,0.98,0.935,50.12,48.2,192.8,32390.4
1964-02-17,1963,5,20,1402,138,0.0985,1100,990,969.2,20.8,1.78,19.06,0.953,0.98,0.934,48.96,47.95,191.8,32219.7
1964-02-24,1963,5,21,1585,148.4,0.0934,1100,990,969.8,20.2,1.84,18.4,0.952,0.98,0.933,47.24,46.3,185.2,31110.6
1964-03-02,1963,6,22,1978,211,0.107,1100,990,971,19,1.87,17.13,0.948,0.98,0.93,43.83,42.95,171.8,28865.2
1964-03-09,1963,6,23,2326,174.6,0.0754,1100,990,971.9,18.1,1.87,16.24,0.946,0.979,0.926,41.42,40.55,162.2,27249.2
1964-03-16,1963,6,24,2431,160,0.0658,1100,990,972.1,17.9,1.87,15.98,0.945,0.978,0.924,40.73,39.82,159.3,26760.7
1964-03-23,1963,6,25,2343,160,0.0683,1100,990,971.9,18.1,1.87,16.2,0.946,0.979,0.926,41.3,40.43,161.7,27169.2
1964-03-30,1963,6,26,2291,182.1,0.0795,1100,990,971.8,18.2,1.87,16.32,0.946,0.98,0.927,41.64,40.79,163.2,27411.6
1964-04-06,1963,7,27,2310,191,0.0827,1100,990,971.8,18.2,1.87,16.28,0.946,0.979,0.926,41.52,40.66,162.7,27326.3
1964-04-13,1963,7,28,2341,191,0.0816,1100,990,971.9,18.1,1.87,16.2,0.946,0.979,0.926,41.32,40.45,161.8,27181.4
1964-04-20,1963,7,29,2310,191,0.0827,1100,990,971.8,18.2,1.87,16.28,0.946,0.979,0.926,41.52,40.67,162.7,27326.9
1964-04-27,1963,7,30,2200,217.6,0.099,1100,990,971.6,18.4,1.87,16.54,0.947,0.98,0.928,42.23,41.39,165.5,27812.3
1964-05-04,1963,8,31,1983,253,0.128,1100,990,971,19,1.87,17.1,0.948,0.98,0.929,43.72,42.85,171.4,28795.5
1964-05-11,1963,8,32,1735,253,0.146,1100,990,970.2,19.8,1.86,17.9,0.951,0.98,0.932,45.89,44.97,179.9,30221
1964-05-18,1963,8,33,1512,205.6,0.135,1100,990,969.5,20.5,1.81,18.67,0.952,0.98,0.933,47.93,46.97,187.9,31563.2
1964-05-25,1963,8,34,1287,170,0.132,1083,990,968.8,21.2,1.66,19.54,0.954,0.98,0.935,49.47,48.13,192.5,32341.6
1964-06-01,1963,9,35,1103,138,0.125,965.1,990,968.2,21.8,1.28,20.5,0.955,0.98,0.936,46.29,45.34,181.4,30467.8
1964-06-08,1963,9,36,931.5,138,0.149,793.5,990,967.6,22.4,0.99,21.38,0.955,0.979,0.935,45.12,43.57,153.7,25813.9
1964-06-15,1963,9,37,789.3,138,0.175,651.3,990,967.1,22.9,0.793,22.15,0.956,0.98,0.937,45.06,44.16,132.5,22254.3
1964-06-22,1963,9,38,681.3,138,0.203,543.3,990,966.6,23.4,0.611,22.76,0.95,0.973,0.925,38.4,37.38,112.1,18838.9
1964-06-29,1963,9,39,603.3,120.1,0.199,483.1,990,966.3,23.7,0.587,23.1,0.953,0.977,0.931,47.13,44.2,98.17,16493.2
1964-07-06,1963,10,40,555.4,127.3,0.23,428.1,990,966.1,23.9,0.534,23.37,0.956,0.98,0.937,46.89,45.78,91.56,15381.9
1964-07-13,1963,10,41,513.8,163,0.317,350.8,990,965.9,24.1,0.42,23.67,0.949,0.973,0.923,38.62,37.58,75.15,12625.7
1964-07-20,1963,10,42,487.1,163,0.335,324.1,990,965.8,24.2,0.38,23.83,0.945,0.97,0.916,35.76,34.69,69.38,11656.3
1964-07-27,1963,10,43,466.1,154.7,0.331,311.3,990,965.7,24.3,0.36,23.94,0.943,0.97,0.914,34.45,33.42,66.84,11229.5
1964-08-03,1963,11,44,438.4,134,0.306,304.4,990,965.6,24.4,0.348,24.08,0.941,0.97,0.913,33.84,32.82,65.64,11028
1964-08-10,1963,11,45,422.9,134,0.317,288.9,990,965.5,24.5,0.325,24.17,0.938,0.97,0.91,32.13,31.16,62.33,10471.3
1964-08-17,1963,11,46,397.6,145.1,0.365,252.4,990,965.4,24.6,0.296,24.32,0.935,0.971,0.908,31.8,30.61,54.33,9127.07
1964-08-24,1963,11,47,376.1,160,0.426,216.1,990,965.3,24.7,0.377,24.34,0.957,0.98,0.938,49.38,47.5,47.5,7980.11
1964-08-31,1963,11,48,356.3,121.4,0.341,234.9,990,965.2,24.8,0.268,24.55,0.931,0.971,0.904,29.55,28.73,51.09,8582.54
1964-09-07,1963,12,49,339.5,115,0.339,224.5,990,965.1,24.9,0.365,24.54,0.954,0.979,0.933,47.73,44.97,48.63,8170.19
1964-09-14,1963,12,50,324.7,115,0.354,209.7,990,965,25,0.362,24.61,0.956,0.98,0.937,48.41,47.36,47.36,7956.69
1964-09-21,1963,12,51,310.1,115,0.371,195.1,990,965,25,0.336,24.71,0.953,0.98,0.934,45.06,44.16,44.16,7419.48
1964-09-28,1963,12,52,289.3,100.1,0.346,189.2,990,964.9,25.1,0.324,24.82,0.951,0.979,0.932,43.81,42.91,42.91,7209.57
1964-10-05,1964,1,1,272.5,89,0.327,183.5,990,964.8,25.2,0.313,24.9,0.95,0.979,0.93,42.55,41.66,41.66,6999.45
1964-10-12,1964,1,2,262.4,89,0.339,173.4,990,964.7,25.3,0.295,24.96,0.946,0.976,0.924,40.16,39.21,39.21,6587.9
1964-10-19,1964,1,3,265.3,89,0.336,176.3,990,964.8,25.2,0.3,24.94,0.947,0.977,0.926,40.84,39.92,39.92,6705.96
1964-10-26,1964,1,4,283.5,88.43,0.312,195.1,990,964.8,25.2,0.333,24.83,0.953,0.98,0.934,45.29,44.38,44.38,7456.42
1964-11-02,1964,2,5,290.5,85,0.293,205.5,990,964.9,25.1,0.352,24.79,0.956,0.98,0.937,47.75,46.73,46.73,7850.26
1964-11-09,1964,2,6,316.4,85,0.269,231.4,990,965,25,0.263,24.76,0.929,0.971,0.902,29.74,28.63,50.38,8463.13
1964-11-16,1964,2,7,326,85,0.261,241,990,965,25,0.253,24.72,0.926,0.97,0.899,27.06,26.25,52.51,8821
1964-11-23,1964,2,8,389.8,85,0.219,304.8,990,965.3,24.7,0.345,24.31,0.94,0.97,0.913,34.16,33.15,66.31,11139.3
1964-11-30,1964,2,9,433.6,94.43,0.218,339.1,990,965.6,24.4,0.397,24.05,0.947,0.972,0.92,37.86,36.81,73.61,12367.1
1964-12-07,1964,3,10,443.8,96,0.216,347.8,990,965.6,24.4,0.41,23.99,0.948,0.973,0.923,38.79,37.76,75.53,12688.7
1964-12-14,1964,3,11,466.5,96,0.206,370.5,990,965.7,24.3,0.444,23.86,0.951,0.978,0.93,41.22,40.32,80.64,13547.9
1964-12-21,1964,3,12,512.4,96,0.187,416.4,990,965.9,24.1,0.513,23.58,0.956,0.98,0.937,46.03,45.11,90.22,15156.3
1964-12-28,1964,3,13,567.1,104.6,0.184,462.5,990,966.2,23.8,0.583,23.26,0.957,0.98,0.938,50.5,48.19,96.38,16191.2
1965-01-04,1964,4,14,637,116,0.182,521,990,966.4,23.6,0.586,22.97,0.95,0.973,0.924,39.61,38.19,107.7,18093.3
1965-01-11,1964,4,15,719.1,116,0.162,603.1,990,966.8,23.2,0.708,22.52,0.954,0.979,0.934,42.35,41.46,124.4,20898.1
1965-01-18,1964,4,16,773.4,116,0.15,657.4,990,967,23,0.8,22.21,0.956,0.98,0.937,45.64,44.73,134.2,22541.4
1965-01-25,1964,4,17,831.6,116,0.139,715.6,990,967.2,22.8,0.898,21.88,0.957,0.98,0.938,48.96,47.56,142.7,23969.3
1965-02-01,1964,5,18,909.7,116,0.128,793.7,990,967.5,22.5,0.971,21.49,0.954,0.978,0.934,43.55,42.1,154.6,25977.3
1965-02-08,1964,5,19,992.6,116,0.117,876.6,990,967.9,22.1,1.09,21.04,0.955,0.98,0.936,43.19,42.32,169.3,28439.9
1965-02-15,1964,5,20,1080,116,0.108,964.2,990,968.2,21.8,1.25,20.59,0.956,0.98,0.936,46.5,45.57,182.3,30624.1
1965-02-22,1964,5,21,1263,116,0.0921,1088,990,968.7,21.3,1.68,19.59,0.954,0.98,0.935,49.87,48.16,192.7,32365.6
1965-03-01,1964,6,22,1735,160,0.0932,1100,990,970.2,19.8,1.85,17.9,0.951,0.98,0.932,45.9,44.98,179.9,30229
1965-03-08,1964,6,23,2237,160,0.0717,1100,990,971.7,18.3,1.87,16.45,0.946,0.98,0.927,41.99,41.13,164.5,27641.8
1965-03-15,1964,6,24,2510,160,0.0638,1100,990,972.3,17.7,1.87,15.79,0.944,0.976,0.922,40.22,39.27,157.1,26390.4
1965-03-22,1964,6,25,2630,160,0.0609,1100,990,972.6,17.4,1.87,15.51,0.943,0.975,0.919,39.43,38.44,153.8,25832
1965-03-29,1964,6,26,2677,177.7,0.0664,1100,990,972.7,17.3,1.87,15.39,0.943,0.974,0.918,39.13,38.12,152.5,25613.5
1965-04-05,1964,7,27,2705,191,0.0706,1100,990,972.8,17.2,1.87,15.32,0.942,0.974,0.918,38.94,37.92,151.7,25483
1965-04-12,1964,7,28,2599,191,0.0735,1100,990,972.5,17.5,1.87,15.58,0.943,0.975,0.92,39.64,38.65,154.6,25976.1
1965-04-19,1964,7,29,2459,191,0.0777,1100,990,972.2,17.8,1.87,15.92,0.945,0.977,0.923,40.55,39.63,158.5,26628.9
1965-04-26,1964,7,30,2296,208.7,0.0912,1100,990,971.8,18.2,1.87,16.31,0.946,0.979,0.926,41.61,40.75,163,27384.9
1965-05-03,1964,8,31,2122,253,0.119,1100,990,971.4,18.6,1.87,16.73,0.947,0.98,0.928,42.74,41.89,167.5,28147
1965-05-10,1964,8,32,1888,253,0.134,1100,990,970.7,19.3,1.87,17.39,0.949,0.98,0.93,44.52,43.63,174.5,29320
1965-05-17,1964,8,33,1660,253,0.153,1100,990,970,20,1.85,18.15,0.951,0.98,0.932,46.57,45.63,182.5,30666.2
1965-05-24,1964,8,34,1447,253,0.175,1098,990,969.3,20.7,1.77,18.92,0.953,0.98,0.933,48.51,47.53,190.1,31940.2
1965-05-31,1964,8,35,1236,154.4,0.124,1073,990,968.6,21.4,1.61,19.75,0.954,0.98,0.935,49.58,47.99,192,32250.2
1965-06-07,1964,9,36,1061,138,0.13,923.1,990,968.1,21.9,1.18,20.73,0.955,0.98,0.936,44.78,43.88,175.5,29488
1965-06-14,1964,9,37,903.4,138,0.153,765.4,990,967.5,22.5,0.952,21.53,0.955,0.979,0.935,45.64,44.34,150,25201.9
1965-06-21,1964,9,38,760.6,138,0.182,622.6,990,966.9,23.1,0.744,22.31,0.955,0.979,0.935,43.34,42.45,127.3,21394.6
1965-06-28,1964,9,39,659.7,152.3,0.232,507.4,990,966.5,23.5,0.616,22.85,0.954,0.977,0.932,45.9,43.69,103.5,17390
1965-07-05,1964,10,40,586.6,163,0.278,423.6,990,966.2,23.8,0.529,23.23,0.956,0.98,0.937,46.14,45.18,90.37,15182.1
1965-07-12,1964,10,41,528.3,163,0.309,365.3,990,966,24,0.442,23.58,0.95,0.976,0.928,40.14,39.18,78.37,13165.7
1965-07-19,1964,10,42,487,163,0.335,324,990,965.8,24.2,0.38,23.83,0.945,0.97,0.916,35.76,34.69,69.38,11655.3
1965-07-26,1964,10,43,457.5,158.9,0.347,298.6,990,965.7,24.3,0.342,24,0.94,0.97,0.912,33.05,32.05,64.11,10770.4
1965-08-02,1964,11,44,430.7,134,0.311,296.7,990,965.5,24.5,0.337,24.13,0.94,0.97,0.912,32.99,32,64,10752.5
1965-08-09,1964,11,45,405.5,134,0.33,271.5,990,965.4,24.6,0.299,24.28,0.934,0.97,0.906,30.2,29.29,58.59,9842.91
1965-08-16,1964,11,46,387.1,134,0.346,253.1,990,965.3,24.7,0.271,24.39,0.93,0.97,0.902,28.16,27.32,54.63,9177.87
1965-08-23,1964,11,47,364.8,134,0.367,230.8,990,965.2,24.8,0.378,24.4,0.954,0.979,0.933,48.84,45.03,48.74,8188.69
1965-08-30,1964,11,48,342.9,120.4,0.351,222.5,990,965.1,24.9,0.385,24.5,0.958,0.98,0.939,51.22,48.18,48.18,8094.27
1965-09-06,1964,12,49,330.8,115,0.348,215.8,990,965.1,24.9,0.373,24.57,0.958,0.98,0.938,49.8,48.04,48.04,8070.24
1965-09-13,1964,12,50,316.2,115,0.364,201.2,990,965,25,0.347,24.67,0.955,0.98,0.936,46.47,45.54,45.54,7651.5
1965-09-20,1964,12,51,302.8,115,0.38,187.8,990,964.9,25.1,0.323,24.76,0.951,0.979,0.931,43.37,42.48,42.48,7136.74
1965-09-27,1964,12,52,285.4,103.9,0.363,181.6,990,964.8,25.2,0.311,24.85,0.949,0.978,0.928,42,41.08,41.08,6900.93
1965-10-04,1965,1,1,270.8,89,0.329,181.8,990,964.8,25.2,0.31,24.91,0.949,0.979,0.929,42.14,41.27,41.27,6933.42
1965-10-11,1965,1,2,265.6,89,0.335,176.6,990,964.8,25.2,0.301,24.94,0.947,0.978,0.927,40.93,40.03,40.03,6724.88
1965-10-18,1965,1,3,267.2,89,0.333,178.2,990,964.8,25.2,0.303,24.93,0.948,0.979,0.928,41.31,40.43,40.43,6792.67
1965-10-25,1965,1,4,257.1,89,0.346,168.1,990,964.7,25.3,0.285,24.99,0.945,0.974,0.92,38.91,37.88,37.88,6364.34
1965-11-01,1965,2,5,256.2,85,0.332,171.2,990,964.7,25.3,0.29,24.99,0.946,0.975,0.922,39.67,38.69,38.69,6500.5
1965-11-08,1965,2,6,260.6,79.29,0.305,181.3,990,964.7,25.3,0.308,24.95,0.949,0.978,0.928,42.09,41.16,41.16,6915.2
1965-11-15,1965,2,7,282.9,75,0.266,207.9,990,964.8,25.2,0.331,24.83,0.951,0.979,0.93,44.15,42.83,46.67,7840.67
1965-11-22,1965,2,8,328.6,75,0.229,253.6,990,965,25,0.267,24.69,0.93,0.97,0.902,28.55,27.69,55.38,9303.79
1965-11-29,1965,2,9,367,90,0.245,277,990,965.2,24.8,0.304,24.46,0.935,0.97,0.907,31.08,30.15,60.29,10129.5
1965-12-06,1965,3,10,408.6,96,0.235,312.6,990,965.4,24.6,0.358,24.2,0.942,0.97,0.914,34.97,33.92,67.84,11397.2
1965-12-13,1965,3,11,444.9,96,0.216,348.9,990,965.6,24.4,0.412,23.99,0.948,0.974,0.923,38.9,37.88,75.76,12728.2
1965-12-20,1965,3,12,485.8,96,0.198,389.8,990,965.8,24.2,0.473,23.74,0.954,0.98,0.934,43.27,42.4,84.79,14245.1
1965-12-27,1965,3,13,520.3,97.43,0.187,422.9,990,965.9,24.1,0.523,23.54,0.956,0.98,0.937,46.68,45.74,91.49,15370
1966-01-03,1965,4,14,565.7,101,0.179,464.7,990,966.1,23.9,0.57,23.28,0.956,0.979,0.935,48.19,46.15,97.15,16321.3
1966-01-10,1965,4,15,607.1,101,0.166,506.1,990,966.3,23.7,0.542,23.13,0.947,0.97,0.919,36.23,35.15,105.5,17717.4
1966-01-17,1965,4,16,680.4,101,0.149,579.4,990,966.6,23.4,0.665,22.71,0.953,0.977,0.931,40.97,40.04,120.1,20181.1
1966-01-24,1965,4,17,766.2,101,0.132,665.2,990,967,23,0.81,22.23,0.957,0.98,0.938,46.24,45.32,135.9,22839
1966-01-31,1965,4,18,875.4,113.9,0.13,761.6,990,967.4,22.6,0.963,21.64,0.956,0.979,0.936,49.6,46.83,146,24527.1
