date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1966-02-07,1965,5,19,920.3,116,0.126,804.3,990,967.6,22.4,1,21.42,0.955,0.979,0.936,45.85,43.92,155,26041.2
1966-02-14,1965,5,20,1018,116,0.114,902.2,990,967.9,22.1,1.14,20.91,0.955,0.98,0.936,44.18,43.29,173.2,29094
1966-02-21,1965,5,21,1162,116,0.1,1046,990,968.4,21.6,1.51,20.08,0.955,0.98,0.936,49.18,47.64,190.5,32011.4
1966-02-28,1965,5,22,1438,153.7,0.107,1100,990,969.3,20.7,1.79,18.92,0.953,0.98,0.934,48.62,47.31,189.2,31789
1966-03-07,1965,6,23,1905,160,0.0847,1100,990,970.8,19.2,1.87,17.37,0.949,0.98,0.93,44.46,43.57,174.3,29279
1966-03-14,1965,6,24,2444,160,0.0657,1100,990,972.2,17.8,1.87,15.95,0.945,0.977,0.923,40.65,39.73,158.9,26700
1966-03-21,1965,6,25,3860,160,0.0426,1100,990,975.3,14.7,1.87,12.81,0.925,0.97,0.898,32.01,30.96,123.8,20803.6
1966-03-28,1965,6,26,5381,201.6,0.0373,1100,990.04,978.1,11.9,1.86,10.08,0.875,0.97,0.849,23.79,21.19,84.77,14241
1966-04-04,1965,7,27,5118,257,0.0503,1100,990.02,977.7,12.3,1.87,10.47,0.89,0.97,0.864,25.16,23.08,92.34,15513
1966-04-11,1965,7,28,4245,257,0.0607,1100,990,976.1,13.9,1.87,12,0.92,0.97,0.892,29.78,28.88,115.5,19410.7
1966-04-18,1965,7,29,3572,257,0.0721,1100,990,974.8,15.2,1.87,13.35,0.931,0.97,0.903,33.53,32.52,130.1,21855.1
1966-04-25,1965,7,30,3091,261.6,0.0848,1100,990,973.7,16.3,1.87,14.4,0.937,0.97,0.909,36.4,35.31,141.2,23726
1966-05-02,1965,8,31,2729,289,0.106,1100,990,972.9,17.1,1.87,15.27,0.942,0.973,0.917,38.78,37.75,151,25370.7
1966-05-09,1965,8,32,2437,263.3,0.108,1100,990,972.2,17.8,1.87,15.97,0.945,0.978,0.924,40.7,39.78,159.1,26733.8
1966-05-16,1965,8,33,2203,253,0.115,1100,990,971.6,18.4,1.87,16.54,0.947,0.98,0.928,42.22,41.37,165.5,27799.6
1966-05-23,1965,8,34,1932,253,0.131,1100,990,970.9,19.1,1.87,17.25,0.949,0.98,0.93,44.15,43.27,173.1,29078.6
1966-05-30,1965,8,35,1663,204.4,0.123,1100,990,970,20,1.86,18.13,0.951,0.98,0.932,46.53,45.6,182.4,30640.4
1966-06-06,1965,9,36,1423,185,0.13,1100,990,969.2,20.8,1.78,18.98,0.953,0.98,0.934,48.76,47.68,190.7,32039.8
1966-06-13,1965,9,37,1223,185,0.151,1038,990,968.6,21.4,1.49,19.91,0.955,0.98,0.936,48.35,47.23,188.9,31740.2
1966-06-20,1965,9,38,1054,185,0.176,868.7,990,968.1,21.9,1.1,20.84,0.954,0.979,0.934,42.33,41.44,165.8,27846.9
1966-06-27,1965,9,39,909,191,0.211,718,990,967.5,22.5,0.904,21.56,0.956,0.979,0.936,46.47,45.09,140.7,23643.3
1966-07-04,1965,10,40,770,199,0.259,571,990,967,23,0.664,22.36,0.952,0.975,0.928,39.71,38.73,116.2,19517.9
1966-07-11,1965,10,41,667.2,199,0.299,468.2,990,966.6,23.4,0.571,22.86,0.954,0.977,0.932,45.01,43.71,97.23,16334.2
1966-07-18,1965,10,42,591.4,199,0.337,392.4,990,966.3,23.7,0.485,23.26,0.954,0.979,0.934,42.67,41.77,83.55,14035.9
1966-07-25,1965,10,43,536.3,199,0.372,337.3,990,966,24,0.402,23.58,0.947,0.972,0.92,36.92,35.87,71.74,12052.4
1966-08-01,1965,11,44,489.6,160,0.327,329.6,990,965.8,24.2,0.388,23.81,0.945,0.97,0.917,36.37,35.29,70.58,11857.2
1966-08-08,1965,11,45,463.7,160,0.345,303.7,990,965.7,24.3,0.35,23.96,0.941,0.97,0.913,33.59,32.58,65.17,10948.2
1966-08-15,1965,11,46,436.4,160,0.367,276.4,990,965.6,24.4,0.309,24.13,0.936,0.97,0.908,30.6,29.68,59.36,9971.9
1966-08-22,1965,11,47,415,160,0.386,255,990,965.5,24.5,0.277,24.26,0.931,0.97,0.903,28.23,27.39,54.77,9201.78
1966-08-29,1965,11,48,392.4,134.3,0.342,258.1,990,965.4,24.6,0.281,24.36,0.931,0.97,0.903,28.7,27.84,55.68,9354.42
1966-09-05,1965,12,49,376.8,115,0.305,261.8,990,965.3,24.7,0.283,24.43,0.932,0.97,0.904,29.23,28.35,56.71,9527.18
1966-09-12,1965,12,50,348.7,115,0.33,233.7,990,965.1,24.9,0.313,24.54,0.94,0.974,0.916,37.66,35.37,50.09,8414.32
1966-09-19,1965,12,51,328.1,115,0.351,213.1,990,965,25,0.368,24.59,0.957,0.98,0.938,49.18,47.58,47.58,7993.46
1966-09-26,1965,12,52,310.6,107.6,0.346,203,990,965,25,0.349,24.7,0.955,0.98,0.936,46.96,45.81,45.81,7695.54
1966-10-03,1966,1,1,294.6,89,0.302,205.6,990,964.9,25.1,0.352,24.77,0.956,0.98,0.937,47.72,46.72,46.72,7848.13
1966-10-10,1966,1,2,280.2,89,0.318,191.2,990,964.8,25.2,0.327,24.85,0.952,0.98,0.933,44.36,43.47,43.47,7303.7
1966-10-17,1966,1,3,265.8,89,0.335,176.8,990,964.8,25.2,0.301,24.94,0.947,0.978,0.926,40.96,40.06,40.06,6729.7
1966-10-24,1966,1,4,264.3,89,0.337,175.3,990,964.8,25.2,0.298,24.94,0.947,0.977,0.926,40.62,39.7,39.7,6670.04
1966-10-31,1966,1,5,269.5,85.57,0.317,184,990,964.8,25.2,0.313,24.91,0.95,0.98,0.931,42.68,41.82,41.82,7026.02
1966-11-07,1966,2,6,273.3,85,0.311,188.3,990,964.8,25.2,0.321,24.89,0.951,0.98,0.932,43.71,42.83,42.83,7195.72
1966-11-14,1966,2,7,282.8,85,0.301,197.8,990,964.8,25.2,0.338,24.83,0.954,0.98,0.935,45.96,45.04,45.04,7566.11
1966-11-21,1966,2,8,304.6,75,0.246,229.6,990,964.9,25.1,0.281,24.79,0.934,0.973,0.909,33.42,31.9,50.04,8405.95
1966-11-28,1966,2,9,338.5,80.71,0.238,257.7,990,965.1,24.9,0.274,24.63,0.931,0.97,0.903,28.98,28.11,56.22,9445.66
1966-12-05,1966,3,10,360.6,85,0.236,275.6,990,965.2,24.8,0.301,24.5,0.935,0.97,0.907,30.95,30.02,60.05,10088.3
1966-12-12,1966,3,11,360.8,85,0.236,275.8,990,965.2,24.8,0.301,24.49,0.935,0.97,0.907,30.97,30.05,60.09,10095.1
1966-12-19,1966,3,12,379.9,67.86,0.18,312.1,990,965.3,24.7,0.354,24.35,0.942,0.97,0.914,35.09,34.05,68.09,11439.7
1966-12-26,1966,3,13,432.8,62.86,0.145,369.9,990,965.5,24.5,0.44,24.01,0.951,0.978,0.93,41.42,40.53,81.06,13617.7
1967-01-02,1966,4,14,475.7,74,0.156,401.7,990,965.7,24.3,0.489,23.77,0.955,0.98,0.936,44.71,43.81,87.63,14721.5
1967-01-09,1966,4,15,536.1,74,0.139,462.1,990,966,24,0.533,23.45,0.952,0.976,0.929,42.97,41.65,98.02,16467.8
1967-01-16,1966,4,16,585.8,74,0.127,511.8,990,966.2,23.8,0.549,23.22,0.947,0.971,0.92,36.79,35.73,107.2,18009.8
1967-01-23,1966,4,17,653.5,74,0.113,579.5,990,966.5,23.5,0.663,22.82,0.953,0.978,0.932,41.19,40.27,120.8,20298.2
1967-01-30,1966,4,18,715.4,82.57,0.115,632.8,990,966.8,23.2,0.753,22.49,0.956,0.98,0.937,44.44,43.55,130.6,21948.7
1967-02-06,1966,5,19,760.9,86,0.113,674.9,990,966.9,23.1,0.825,22.23,0.957,0.98,0.938,46.94,46,138,23183.7
1967-02-13,1966,5,20,828.8,86,0.104,742.8,990,967.2,22.8,0.915,21.87,0.956,0.979,0.935,46.95,45.36,147.2,24727.9
1967-02-20,1966,5,21,887,111.7,0.126,775.3,990,967.4,22.6,0.95,21.6,0.954,0.977,0.933,44.69,42.8,150.6,25293.9
1967-02-27,1966,5,22,947.9,110.3,0.117,837.6,990,967.7,22.3,1.02,21.28,0.954,0.979,0.934,41.7,40.83,163.3,27435.2
1967-03-06,1966,6,23,1006,108,0.107,897.8,990,967.9,22.1,1.13,20.95,0.955,0.98,0.936,44.07,43.19,172.8,29022.8
1967-03-13,1966,6,24,1093,108,0.0988,985.5,990,968.2,21.8,1.31,20.5,0.956,0.98,0.936,47.31,46.34,185.4,31140.2
1967-03-20,1966,6,25,1230,108,0.088,1088,990,968.6,21.4,1.67,19.71,0.954,0.98,0.935,50.18,48.2,192.8,32390.4
1967-03-27,1966,6,26,1589,112.3,0.0709,1100,990,969.8,20.2,1.84,18.39,0.952,0.98,0.933,47.2,46.24,185,31073.1
1967-04-03,1966,7,27,2097,123,0.0588,1100,990,971.3,18.7,1.87,16.8,0.947,0.98,0.928,42.93,42.08,168.3,28274.5
1967-04-10,1966,7,28,2543,181.3,0.0712,1100,990,972.4,17.6,1.87,15.72,0.944,0.976,0.921,40.01,39.05,156.2,26240.8
1967-04-17,1966,7,29,3243,191,0.0591,1100,990,974.1,15.9,1.87,14.06,0.935,0.97,0.907,35.48,34.41,137.7,23125.5
1967-04-24,1966,7,30,3358,191,0.0569,1100,990,974.3,15.7,1.87,13.81,0.934,0.97,0.906,34.77,33.73,134.9,22664.2
1967-05-01,1966,8,31,2989,289,0.0969,1100,990,973.5,16.5,1.87,14.64,0.939,0.971,0.911,37.07,35.98,143.9,24175.4
1967-05-08,1966,8,32,2568,289,0.113,1100,990,972.5,17.5,1.87,15.66,0.944,0.976,0.921,39.84,38.87,155.5,26122.8
1967-05-15,1966,8,33,2319,283.9,0.122,1100,990,971.9,18.1,1.87,16.25,0.946,0.979,0.926,41.46,40.6,162.4,27279.9
1967-05-22,1966,8,34,2120,253,0.119,1100,990,971.4,18.6,1.87,16.74,0.947,0.98,0.928,42.75,41.9,167.6,28154.2
1967-05-29,1966,8,35,1945,237.6,0.122,1100,990,970.9,19.1,1.87,17.21,0.949,0.98,0.93,44.02,43.14,172.6,28989.9
1967-06-05,1966,9,36,1776,226,0.127,1100,990,970.4,19.6,1.87,17.76,0.95,0.98,0.931,45.52,44.61,178.4,29977.6
1967-06-12,1966,9,37,1588,226,0.142,1100,990,969.8,20.2,1.84,18.39,0.952,0.98,0.933,47.2,46.26,185,31087.1
1967-06-19,1966,9,38,1395,226,0.162,1096,990,969.1,20.9,1.75,19.1,0.953,0.98,0.934,48.9,47.84,191.3,32145.7
1967-06-26,1966,9,39,1203,218.3,0.181,984.8,990,968.5,21.5,1.34,20.13,0.955,0.98,0.936,46.38,45.45,181.8,30542.3
1967-07-03,1966,10,40,1011,199,0.197,812.4,990,967.9,22.1,1.03,21.04,0.955,0.979,0.935,45.44,43.84,154.7,25991.8
1967-07-10,1966,10,41,831.3,199,0.24,632.3,990,967.2,22.8,0.768,22.01,0.955,0.979,0.934,43.39,42.47,127.4,21403.9
1967-07-17,1966,10,42,683.7,199,0.292,484.7,990,966.6,23.4,0.583,22.78,0.953,0.976,0.93,43.75,42.3,99.79,16764.6
1967-07-24,1966,10,43,586.6,199,0.34,387.6,990,966.2,23.8,0.478,23.28,0.953,0.978,0.932,42.17,41.26,82.53,13864.6
1967-07-31,1966,10,44,520.3,165.6,0.318,354.7,990,965.9,24.1,0.426,23.63,0.949,0.974,0.924,39.01,38,75.99,12767.1
1967-08-07,1966,11,45,478.1,160,0.335,318.1,990,965.8,24.2,0.371,23.88,0.944,0.97,0.915,35.14,34.09,68.17,11452.9
1967-08-14,1966,11,46,443.1,160,0.361,283.1,990,965.6,24.4,0.319,24.09,0.937,0.97,0.909,31.33,30.39,60.79,10211.9
1967-08-21,1966,11,47,414.8,160,0.386,254.8,990,965.5,24.5,0.277,24.26,0.931,0.97,0.903,28.2,27.35,54.71,9190.82
1967-08-28,1966,11,48,382.3,140.7,0.367,241.6,990,965.3,24.7,0.325,24.36,0.942,0.974,0.918,38.12,36.41,52.16,8762.53
1967-09-04,1966,12,49,354.2,115,0.325,239.2,990,965.2,24.8,0.297,24.53,0.936,0.973,0.911,34.42,32.63,51.5,8651.56
1967-09-11,1966,12,50,332.8,115,0.346,217.8,990,965.1,24.9,0.376,24.56,0.958,0.98,0.939,50.25,48.05,48.05,8073.18
1967-09-18,1966,12,51,313.6,115,0.367,198.6,990,965,25,0.342,24.69,0.954,0.98,0.935,45.88,44.96,44.96,7553.83
1967-09-25,1966,12,52,288.1,111.3,0.386,176.8,990,964.9,25.1,0.303,24.84,0.948,0.977,0.926,40.83,39.89,39.89,6700.7
1967-10-02,1967,1,1,268.1,89,0.332,179.1,990,964.8,25.2,0.305,24.92,0.948,0.978,0.928,41.51,40.62,40.62,6824.39
1967-10-09,1967,1,2,258,89,0.345,169,990,964.7,25.3,0.287,24.98,0.945,0.974,0.921,39.13,38.12,38.12,6403.62
1967-10-16,1967,1,3,275,89,0.325,186,990,964.8,25.2,0.317,24.88,0.95,0.977,0.929,43.13,42.12,42.12,7075.34
1967-10-23,1967,1,4,300.6,89,0.296,211.6,990,964.9,25.1,0.363,24.73,0.957,0.98,0.938,49.09,47.58,47.58,7993.24
1967-10-30,1967,1,5,300.3,86.14,0.287,214.1,990,964.9,25.1,0.323,24.77,0.947,0.977,0.925,41.82,40.61,47.79,8028.05
1967-11-06,1967,2,6,343.3,85,0.248,258.3,990,965.1,24.9,0.276,24.61,0.931,0.97,0.903,29.01,28.14,56.28,9454.36
1967-11-13,1967,2,7,392.7,85,0.217,307.7,990,965.4,24.6,0.349,24.29,0.941,0.97,0.913,34.5,33.46,66.92,11242.9
1967-11-20,1967,2,8,435.2,91,0.209,344.2,990,965.6,24.4,0.405,24.04,0.947,0.973,0.922,38.44,37.39,74.78,12562.6
1967-11-27,1967,2,9,449.4,96.71,0.215,352.7,990,965.6,24.4,0.418,23.96,0.949,0.975,0.925,39.31,38.31,76.62,12871.8
1967-12-04,1967,3,10,502.5,103,0.205,399.5,990,965.9,24.1,0.489,23.65,0.954,0.98,0.935,44.21,43.32,86.64,14556.3
1967-12-11,1967,3,11,573.9,96,0.167,477.9,990,966.2,23.8,0.56,23.26,0.953,0.976,0.929,44.21,42.44,99.79,16765.1
1967-12-18,1967,3,12,636.3,100,0.157,536.3,990,966.4,23.6,0.594,22.96,0.95,0.972,0.923,38.22,37.17,111.5,18733.5
1967-12-25,1967,3,13,713,103,0.145,610,990,966.8,23.2,0.719,22.53,0.955,0.979,0.935,42.88,42,126,21167.5
1968-01-01,1967,4,14,794.6,116,0.146,678.6,990,967.1,22.9,0.835,22.09,0.957,0.98,0.938,46.87,45.93,137.8,23147.8
1968-01-08,1967,4,15,944.6,116,0.123,828.6,990,967.7,22.3,1.03,21.3,0.955,0.979,0.935,44.9,43.52,160.3,26929.1
1968-01-15,1967,4,16,1579,117.1,0.078,1086,990,969.7,20.3,1.74,18.54,0.952,0.98,0.933,46.91,45.72,182.9,30724.4
1968-01-22,1967,4,17,2802,124,0.0447,1100,990,973,17,1.87,15.09,0.941,0.973,0.916,38.3,37.28,149.1,25048.9
1968-01-29,1967,4,18,3854,149.1,0.0387,1100,990,975.3,14.7,1.87,12.8,0.926,0.97,0.898,31.98,31.02,124.1,20845.8
1968-02-05,1967,5,19,5169,168,0.0325,1100,990.02,977.8,12.3,1.87,10.39,0.888,0.97,0.861,24.88,22.68,90.71,15239.2
1968-02-12,1967,5,20,5083,168,0.0331,1100,990.01,977.6,12.4,1.87,10.52,0.892,0.97,0.865,25.31,23.27,93.08,15638.3
1968-02-19,1967,5,21,4587,168,0.0366,1100,990,976.8,13.2,1.87,11.37,0.914,0.97,0.886,28.02,27.14,108.6,18237
1968-02-26,1967,5,22,4551,215.1,0.0474,1100,990,976.7,13.3,1.87,11.44,0.914,0.97,0.887,28.21,27.36,109.4,18385.3
1968-03-04,1967,6,23,4313,278,0.0645,1100,990,976.3,13.7,1.87,11.87,0.919,0.97,0.891,29.42,28.54,114.1,19176.8
1968-03-11,1967,6,24,3992,211,0.0529,1100,990,975.7,14.3,1.87,12.47,0.924,0.97,0.897,31.09,30.16,120.6,20268.4
1968-03-18,1967,6,25,3865,211,0.0546,1100,990,975.4,14.6,1.87,12.73,0.927,0.97,0.899,31.83,30.87,123.5,20744.8
1968-03-25,1967,6,26,4830,211,0.044,1100,990.01,977.2,12.8,1.87,10.97,0.901,0.97,0.874,26.68,25.09,100.3,16858.5
1968-04-01,1967,7,27,5483,257,0.0469,1100,990.05,978.3,11.8,1.86,9.935,0.867,0.97,0.841,23.24,20.47,81.89,13757.2
1968-04-08,1967,7,28,5370,289,0.054,1100,990.04,978.1,12,1.86,10.1,0.873,0.97,0.847,23.79,21.22,84.87,14258.9
1968-04-15,1967,7,29,4660,313,0.0673,1100,990,976.9,13.1,1.87,11.24,0.911,0.97,0.884,27.61,26.47,105.9,17789.6
1968-04-22,1967,7,30,3980,313,0.0788,1100,990,975.6,14.4,1.87,12.51,0.925,0.97,0.897,31.19,30.26,121,20332.6
1968-04-29,1967,7,31,3379,295.9,0.0876,1100,990,974.4,15.6,1.87,13.76,0.934,0.97,0.906,34.65,33.61,134.5,22587.7
1968-05-06,1967,8,32,2927,289,0.0989,1100,990,973.3,16.7,1.87,14.79,0.94,0.971,0.912,37.48,36.39,145.6,24456.5
1968-05-13,1967,8,33,2559,289,0.113,1100,990,972.4,17.6,1.87,15.68,0.944,0.976,0.921,39.9,38.94,155.7,26165.2
1968-05-20,1967,8,34,2328,289,0.124,1100,990,971.9,18.1,1.87,16.23,0.946,0.979,0.926,41.4,40.53,162.1,27237.4
1968-05-27,1967,8,35,2079,271,0.13,1100,990,971.3,18.7,1.87,16.84,0.948,0.98,0.929,43.04,42.18,168.7,28343.5
1968-06-03,1967,9,36,1745,226,0.13,1100,990,970.3,19.7,1.86,17.86,0.951,0.98,0.932,45.79,44.88,179.5,30156.6
1968-06-10,1967,9,37,1482,226,0.153,1100,990,969.4,20.6,1.8,18.77,0.952,0.98,0.933,48.19,47.16,188.6,31692.4
1968-06-17,1967,9,38,1210,226,0.187,983.7,990,968.6,21.4,1.32,20.12,0.955,0.98,0.936,46.34,45.42,181.7,30519.4
1968-06-24,1967,9,39,1110,226,0.204,884.2,990,968.2,21.8,1.13,20.62,0.954,0.979,0.934,42.65,41.76,167.1,28065.8
1968-07-01,1967,10,40,977.6,199,0.203,778.6,990,967.8,22.2,0.998,21.19,0.955,0.979,0.935,47.75,45.5,147.6,24792.2
1968-07-08,1967,10,41,870.6,199,0.229,671.6,990,967.4,22.6,0.834,21.78,0.956,0.98,0.937,45.7,44.77,134.3,22564.6
1968-07-15,1967,10,42,767.7,199,0.259,568.7,990,967,23,0.66,22.37,0.952,0.975,0.928,39.58,38.6,115.8,19455.5
1968-07-22,1967,10,43,695.7,199,0.286,496.7,990,966.7,23.3,0.587,22.73,0.951,0.974,0.927,42.36,40.65,101.3,17018.5
1968-07-29,1967,10,44,639.3,176.7,0.276,462.6,990,966.5,23.5,0.591,22.95,0.957,0.98,0.938,49.83,47.86,95.72,16081.7
1968-08-05,1967,11,45,583.4,161.9,0.278,421.5,990,966.2,23.8,0.526,23.25,0.956,0.98,0.937,45.95,45.03,90.05,15129
1968-08-12,1967,11,46,534.6,173,0.324,361.6,990,966,24,0.437,23.56,0.95,0.975,0.926,39.67,38.69,77.38,13000
1968-08-19,1967,11,47,494.9,173,0.35,321.9,990,965.8,24.2,0.378,23.8,0.944,0.97,0.916,35.46,34.4,68.79,11557.3
1968-08-26,1967,11,48,467.3,165.6,0.354,301.7,990,965.7,24.3,0.347,23.95,0.941,0.97,0.913,33.34,32.34,64.69,10867.4
1968-09-02,1967,12,49,436.8,121,0.277,315.8,990,965.6,24.4,0.364,24.07,0.943,0.97,0.915,35.15,34.1,68.2,11457.4
1968-09-09,1967,12,50,413.5,121,0.293,292.5,990,965.5,24.5,0.33,24.21,0.939,0.97,0.911,32.6,31.63,63.25,10626.5
1968-09-16,1967,12,51,391.7,121,0.309,270.7,990,965.4,24.6,0.297,24.34,0.934,0.97,0.906,30.19,29.29,58.57,9839.92
1968-09-23,1967,12,52,369.5,121,0.328,248.5,990,965.2,24.8,0.265,24.49,0.929,0.97,0.901,27.71,26.88,53.75,9030.63
1968-09-30,1967,12,53,343.3,100.4,0.292,242.9,990,965.1,24.9,0.257,24.63,0.927,0.97,0.899,27.19,26.38,52.76,8863.02
1968-10-07,1968,1,1,317.6,93.57,0.294,224,990,965,25,0.364,24.65,0.954,0.979,0.933,47.94,44.89,48.46,8141.92
1968-10-14,1968,1,2,297.5,89,0.299,208.5,990,964.9,25.1,0.357,24.75,0.956,0.98,0.937,48.39,47.31,47.31,7947.84
1968-10-21,1968,1,3,286.3,89,0.311,197.3,990,964.8,25.2,0.337,24.82,0.954,0.98,0.935,45.8,44.88,44.88,7540.15
1968-10-28,1968,1,4,282,87.29,0.309,194.7,990,964.8,25.2,0.333,24.84,0.953,0.98,0.934,45.2,44.29,44.29,7441.52
1968-11-04,1968,2,5,304.7,85,0.28,219.7,990,964.9,25.1,0.288,24.78,0.937,0.974,0.913,35.08,34.17,48.61,8166.57
1968-11-11,1968,2,6,333,85,0.256,248,990,965.1,24.9,0.284,24.65,0.934,0.971,0.907,31.71,30.4,53.92,9059.04
1968-11-18,1968,2,7,395.3,85,0.216,310.3,990,965.4,24.6,0.353,24.28,0.942,0.97,0.914,34.77,33.75,67.49,11338.8
1968-11-25,1968,2,8,460,87.57,0.19,372.5,990,965.7,24.3,0.447,23.88,0.951,0.978,0.93,41.49,40.57,81.14,13631.4
1968-12-02,1968,3,9,504.6,103,0.204,401.6,990,965.9,24.1,0.492,23.64,0.955,0.98,0.936,44.45,43.56,87.12,14636.1
1968-12-09,1968,3,10,538,98,0.182,440,990,966,24,0.549,23.43,0.957,0.98,0.938,48.38,47.05,94.09,15807.2
1968-12-16,1968,3,11,598.4,96,0.16,502.4,990,966.3,23.7,0.552,23.16,0.948,0.972,0.921,38.52,37.1,104.4,17541.6
1968-12-23,1968,3,12,655.8,96,0.146,559.8,990,966.5,23.5,0.633,22.84,0.951,0.976,0.928,39.77,38.8,116.4,19556.9
1968-12-30,1968,3,13,710.7,110.3,0.155,600.4,990,966.7,23.3,0.703,22.55,0.954,0.98,0.935,42.24,41.38,124.1,20857.1
1969-01-06,1968,4,14,756.5,116,0.154,640.5,990,966.9,23.1,0.771,22.3,0.956,0.98,0.937,44.63,43.74,131.2,22046
1969-01-13,1968,4,15,809.6,116,0.143,693.6,990,967.1,22.9,0.861,22,0.957,0.98,0.938,47.73,46.69,140.1,23533.1
1969-01-20,1968,4,16,879.7,116,0.132,763.7,990,967.4,22.6,0.956,21.63,0.956,0.979,0.935,47.81,45.46,147.4,24766.2
1969-01-27,1968,4,17,958.5,122.3,0.127,836.3,990,967.7,22.3,1.02,21.24,0.954,0.979,0.934,41.55,40.67,162.7,27327.8
1969-02-03,1968,5,18,1067,138,0.13,928.8,990,968.1,21.9,1.19,20.7,0.955,0.98,0.936,45.02,44.12,176.5,29648.2
1969-02-10,1968,5,19,1227,138,0.113,1072,990,968.6,21.4,1.6,19.78,0.954,0.98,0.935,49.61,48.05,192.2,32287.1
1969-02-17,1968,5,20,1861,138,0.0774,1100,990,970.6,19.4,1.84,17.6,0.949,0.979,0.93,45.07,44.14,176.6,29665.2
1969-02-24,1968,5,21,4147,178,0.0426,1100,990.01,975.8,14.2,1.87,12.32,0.914,0.97,0.887,30.48,29.09,116.4,19550.2
1969-03-03,1968,6,22,6287,278,0.0443,1100,990.11,979.4,10.7,1.83,8.883,0.799,0.961,0.768,19.15,15.43,61.74,10371.8
1969-03-10,1968,6,23,6658,278,0.0418,1100,990.14,979.9,10.3,1.82,8.454,0.805,0.96,0.773,18.36,14.24,56.98,9572.58
1969-03-17,1968,6,24,7025,278,0.0396,1100,990.17,980.3,9.88,1.81,8.068,0.799,0.96,0.767,17.4,13.07,52.29,8784.95
1969-03-24,1968,6,25,7735,278,0.036,1100,990.26,981,9.28,1.78,7.499,0,0,0,0,0,0,0
1969-03-31,1968,6,26,8461,308,0.0364,1100,990.43,981.5,8.91,1.75,7.156,0,0,0,0,0,0,0
1969-04-07,1968,7,27,8260,313,0.0379,1100,990.38,981.4,8.99,1.76,7.229,0,0,0,0,0,0,0
1969-04-14,1968,7,28,7396,313,0.0424,1100,990.21,980.7,9.55,1.8,7.751,0.341,0.411,0.327,7.304,5.424,21.7,3645.09
1969-04-21,1968,7,29,6394,313,0.0491,1100,990.12,979.5,10.6,1.83,8.753,0.797,0.961,0.766,18.82,14.99,59.95,10071.2
1969-04-28,1968,7,30,5440,307.9,0.0567,1100,990.04,978.2,11.9,1.86,9.996,0.864,0.969,0.837,23.31,20.64,82.55,13868.6
1969-05-05,1968,8,31,4551,304,0.0671,1100,990,976.7,13.3,1.87,11.44,0.913,0.97,0.885,28.16,27.05,108.2,18177.9
1969-05-12,1968,8,32,3730,304,0.0818,1100,990,975.1,14.9,1.87,13.02,0.929,0.97,0.901,32.61,31.63,126.5,21256.1
1969-05-19,1968,8,33,3133,304,0.0973,1100,990,973.8,16.2,1.87,14.31,0.937,0.97,0.909,36.15,35.07,140.3,23566
1969-05-26,1968,8,34,2665,292.9,0.11,1100,990,972.7,17.3,1.87,15.42,0.943,0.974,0.918,39.21,38.2,152.8,25671.1
1969-06-02,1968,9,35,2317,226,0.0977,1100,990,971.9,18.1,1.87,16.26,0.946,0.979,0.926,41.48,40.6,162.4,27286.3
1969-06-09,1968,9,36,1979,250.3,0.127,1100,990,971,19,1.87,17.12,0.948,0.98,0.929,43.8,42.92,171.7,28841.6
1969-06-16,1968,9,37,1675,260,0.155,1100,990,970,20,1.86,18.09,0.951,0.98,0.932,46.42,45.5,182,30572.7
1969-06-23,1968,9,38,1445,260,0.18,1097,990,969.3,20.7,1.77,18.92,0.953,0.98,0.933,48.48,47.5,190,31921.6
1969-06-30,1968,9,39,1246,229.1,0.184,1017,990,968.7,21.3,1.42,19.9,0.955,0.98,0.936,47.39,46.44,185.8,31208.4
1969-07-07,1968,10,40,1119,224,0.2,894.9,990,968.3,21.7,1.15,20.58,0.955,0.979,0.935,43.08,42.2,168.8,28355.7
1969-07-14,1968,10,41,999.7,224,0.224,775.7,990,967.9,22.1,0.998,21.11,0.956,0.979,0.935,47.37,45.46,147.4,24767.3
1969-07-21,1968,10,42,910,224,0.246,686,990,967.5,22.5,0.861,21.6,0.956,0.98,0.937,46.3,45.38,136.1,22870.5
1969-07-28,1968,10,43,826.1,202.1,0.244,623.9,990,967.2,22.8,0.754,22.04,0.955,0.98,0.936,42.93,42.07,126.2,21202.8
1969-08-04,1968,11,44,750.6,173,0.231,577.6,990,966.9,23.1,0.673,22.42,0.953,0.977,0.93,40.33,39.39,118.2,19852.9
1969-08-11,1968,11,45,685.1,173,0.253,512.1,990,966.6,23.4,0.595,22.76,0.951,0.973,0.925,41.15,39.36,104.3,17524.4
1969-08-18,1968,11,46,624.2,173,0.278,451.2,990,966.4,23.6,0.573,23.03,0.957,0.98,0.938,48.76,47.31,94.62,15895.7
1969-08-25,1968,11,47,571.4,173,0.303,398.4,990,966.2,23.8,0.493,23.34,0.954,0.98,0.935,43.51,42.64,85.27,14325.5
1969-09-01,1968,12,48,530.2,121,0.228,409.2,990,966,24,0.505,23.51,0.955,0.98,0.936,45.07,44.17,88.34,14840.7
1969-09-08,1968,12,49,495,121,0.245,374,990,965.8,24.2,0.452,23.72,0.952,0.979,0.931,41.4,40.52,81.03,13613.8
1969-09-15,1968,12,50,469.6,121,0.258,348.6,990,965.7,24.3,0.414,23.87,0.948,0.973,0.923,38.69,37.65,75.31,12652
1969-09-22,1968,12,51,444.5,121,0.272,323.5,990,965.6,24.4,0.376,24.02,0.944,0.97,0.916,35.98,34.91,69.81,11728.2
1969-09-29,1968,12,52,427.7,103.9,0.243,323.8,990,965.5,24.5,0.375,24.1,0.944,0.97,0.916,36.14,35.05,70.1,11777.6
1969-10-06,1969,1,1,426.1,97,0.228,329.1,990,965.5,24.5,0.383,24.1,0.945,0.97,0.917,36.76,35.65,71.31,11979.6
1969-10-13,1969,1,2,444.7,97,0.218,347.7,990,965.6,24.4,0.411,23.99,0.948,0.973,0.923,38.77,37.74,75.48,12681.4
1969-10-20,1969,1,3,460.1,97,0.211,363.1,990,965.7,24.3,0.434,23.9,0.95,0.977,0.928,40.42,39.49,78.98,13268
1969-10-27,1969,1,4,479.9,95.57,0.199,384.3,990,965.8,24.2,0.466,23.77,0.953,0.98,0.934,42.7,41.84,83.67,14057
1969-11-03,1969,2,5,501.1,92,0.184,409.1,990,965.9,24.1,0.503,23.64,0.956,0.98,0.936,45.32,44.41,88.83,14923.3
1969-11-10,1969,2,6,511.9,92,0.18,419.9,990,965.9,24.1,0.519,23.58,0.956,0.98,0.937,46.42,45.5,90.99,15286.7
1969-11-17,1969,2,7,547.7,92,0.168,455.7,990,966.1,23.9,0.573,23.36,0.957,0.98,0.938,49.94,47.72,95.44,16034
1969-11-24,1969,2,8,640.5,92,0.144,548.5,990,966.5,23.5,0.614,22.92,0.95,0.975,0.926,39.05,38.08,114.2,19190.6
1969-12-01,1969,3,9,701.3,103,0.147,598.3,990,966.7,23.3,0.699,22.6,0.954,0.979,0.934,42.16,41.3,123.9,20813.9
1969-12-08,1969,3,10,771,103,0.134,668,990,967,23,0.817,22.2,0.957,0.98,0.937,46.36,45.43,136.3,22898.5
1969-12-15,1969,3,11,824,103,0.125,721,990,967.2,22.8,0.907,21.9,0.957,0.98,0.938,49.38,47.85,143.6,24117.8
1969-12-22,1969,3,12,880.7,103,0.117,777.7,990,967.4,22.6,0.968,21.61,0.955,0.978,0.935,46.72,44.37,149.9,25189.5
1969-12-29,1969,3,13,922.3,115,0.125,807.3,990,967.6,22.4,0.974,21.44,0.953,0.977,0.932,40.46,39.53,158.1,26562
1970-01-05,1969,4,14,993.3,124,0.125,869.3,990,967.9,22.1,1.08,21.05,0.955,0.98,0.936,42.83,41.97,167.9,28206.3
1970-01-12,1969,4,15,1150,124,0.108,1026,990,968.4,21.6,1.45,20.18,0.955,0.98,0.936,48.45,47.08,188.3,31639.9
1970-01-19,1969,4,16,1358,124,0.0915,1100,990,969,21,1.76,19.21,0.953,0.98,0.934,49.38,48.02,192.1,32272.2
1970-01-26,1969,4,17,1655,130.3,0.0787,1100,990,970,20,1.85,18.16,0.951,0.98,0.932,46.6,45.67,182.7,30689.7
1970-02-02,1969,5,18,1994,168,0.0845,1100,990,971,19,1.87,17.08,0.948,0.98,0.929,43.68,42.81,171.2,28769.1
1970-02-09,1969,5,19,2488,168,0.068,1100,990,972.3,17.7,1.87,15.85,0.944,0.977,0.922,40.36,39.42,157.7,26492.6
1970-02-16,1969,5,20,3574,168,0.0475,1100,990,974.8,15.2,1.87,13.36,0.931,0.97,0.903,33.54,32.53,130.1,21863.1
1970-02-23,1969,5,21,4465,183.7,0.041,1100,990,976.5,13.5,1.87,11.59,0.916,0.97,0.888,28.64,27.73,110.9,18635.4
1970-03-02,1969,6,22,4770,278,0.0583,1100,990,977.1,12.9,1.87,11.04,0.91,0.97,0.882,27.07,25.81,103.2,17344.8
1970-03-09,1969,6,23,4929,278,0.0564,1100,990,977.4,12.6,1.87,10.75,0.901,0.97,0.874,26.1,24.39,97.54,16386.9
1970-03-16,1969,6,24,4875,278,0.057,1100,990,977.3,12.7,1.87,10.85,0.904,0.97,0.877,26.44,24.88,99.51,16717.9
1970-03-23,1969,6,25,4537,278,0.0613,1100,990,976.7,13.3,1.87,11.46,0.915,0.97,0.887,28.28,27.39,109.5,18402.9
1970-03-30,1969,6,26,4156,263,0.0633,1100,990,976,14,1.87,12.16,0.921,0.97,0.894,30.22,29.31,117.3,19698.5
1970-04-06,1969,7,27,3879,257,0.0663,1100,990,975.4,14.6,1.87,12.71,0.926,0.97,0.899,31.74,30.79,123.2,20692.2
1970-04-13,1969,7,28,3491,257,0.0737,1100,990,974.6,15.4,1.87,13.52,0.932,0.97,0.904,34,32.98,131.9,22161
1970-04-20,1969,7,29,3130,257,0.0822,1100,990,973.8,16.2,1.87,14.31,0.937,0.97,0.909,36.16,35.08,140.3,23571
1970-04-27,1969,7,30,2714,255.3,0.0942,1100,990,972.8,17.2,1.87,15.3,0.942,0.974,0.917,38.89,37.86,151.4,25443.1
1970-05-04,1969,8,31,2368,253,0.107,1100,990,972,18,1.87,16.14,0.945,0.978,0.925,41.14,40.26,161,27052.8
1970-05-11,1969,8,32,2055,253,0.123,1100,990,971.2,18.8,1.87,16.91,0.948,0.98,0.929,43.23,42.37,169.5,28471.5
1970-05-18,1969,8,33,1737,253,0.146,1100,990,970.3,19.7,1.86,17.89,0.951,0.98,0.932,45.87,44.95,179.8,30207.3
1970-05-25,1969,8,34,1506,253,0.168,1100,990,969.5,20.5,1.8,18.69,0.952,0.98,0.933,48,47.04,188.2,31611.1
1970-06-01,1969,9,35,1301,185,0.142,1087,990,968.8,21.2,1.69,19.47,0.954,0.98,0.935,49.47,48.11,192.5,32332.9
1970-06-08,1969,9,36,1149,185,0.161,964.2,990,968.4,21.6,1.28,20.35,0.955,0.98,0.936,45.94,45.02,180.1,30252.5
1970-06-15,1969,9,37,1005,185,0.184,819.5,990,967.9,22.1,1.02,21.07,0.954,0.978,0.933,42.21,41,157.1,26394.9
1970-06-22,1969,9,38,888.5,185,0.208,703.5,990,967.5,22.5,0.889,21.66,0.957,0.98,0.937,47.62,46.51,139.5,23441.7
1970-06-29,1969,9,39,782.3,169.3,0.216,613,990,967,23,0.732,22.24,0.955,0.979,0.935,42.53,41.66,125,20994.3
1970-07-06,1969,10,40,706.8,163,0.231,543.8,990,966.7,23.3,0.614,22.66,0.95,0.973,0.924,38.26,37.22,111.7,18760.1
1970-07-13,1969,10,41,638.9,163,0.255,475.9,990,966.5,23.5,0.596,22.95,0.955,0.979,0.935,48.62,46.21,97.33,16351.3
1970-07-20,1969,10,42,594.4,193.9,0.327,400.5,990,966.3,23.7,0.497,23.23,0.954,0.98,0.935,43.54,42.65,85.3,14330.9
1970-07-27,1969,10,43,559.1,187.9,0.336,371.3,990,966.1,23.9,0.453,23.43,0.951,0.977,0.929,40.58,39.65,79.31,13323.3
1970-08-03,1969,11,44,520,160,0.308,360,990,965.9,24.1,0.434,23.63,0.95,0.975,0.926,39.61,38.63,77.26,12980.3
1970-08-10,1969,11,45,491.4,160,0.326,331.4,990,965.8,24.2,0.391,23.8,0.946,0.97,0.917,36.57,35.48,70.95,11919.8
1970-08-17,1969,11,46,468.5,160,0.342,308.5,990,965.7,24.3,0.357,23.93,0.942,0.97,0.914,34.11,33.09,66.18,11118.8
1970-08-24,1969,11,47,444.8,160,0.36,284.8,990,965.6,24.4,0.321,24.08,0.938,0.97,0.909,31.53,30.58,61.16,10275.1
1970-08-31,1969,11,48,419.8,121.4,0.289,298.4,990,965.5,24.5,0.338,24.17,0.94,0.97,0.912,33.25,32.25,64.5,10835.5
1970-09-07,1969,12,49,392.9,117.6,0.299,275.4,990,965.4,24.6,0.303,24.33,0.935,0.97,0.907,30.73,29.8,59.61,10013.9
1970-09-14,1969,12,50,376.3,121,0.322,255.3,990,965.3,24.7,0.274,24.44,0.931,0.97,0.903,28.48,27.62,55.25,9281.43
1970-09-21,1969,12,51,351.1,121,0.345,230.1,990,965.2,24.8,0.308,24.54,0.939,0.974,0.915,37.04,35.15,49.65,8341.04
1970-09-28,1969,12,52,339.1,102.7,0.303,236.3,990,965.1,24.9,0.312,24.59,0.941,0.974,0.917,37.63,36.17,51.69,8683.15
1970-10-05,1970,1,1,329.4,90.14,0.274,239.2,990,965,25,0.273,24.68,0.931,0.971,0.905,30.7,29.39,51.9,8718.46
1970-10-12,1970,1,2,323.6,97,0.299,226.6,990,965,25,0.391,24.59,0.959,0.98,0.94,52.41,48.2,48.2,8097.6
1970-10-19,1970,1,3,323.6,97,0.299,226.6,990,965,25,0.391,24.59,0.959,0.98,0.94,52.41,48.2,48.2,8097.6
1970-10-26,1970,1,4,326,96.29,0.295,229.8,990,965,25,0.307,24.66,0.939,0.974,0.915,37.33,35.04,49.42,8302.76
1970-11-02,1970,2,5,339.8,92,0.271,247.8,990,965.1,24.9,0.262,24.64,0.929,0.97,0.901,27.8,26.97,53.93,9061.02
1970-11-09,1970,2,6,365.6,92,0.252,273.6,990,965.2,24.8,0.299,24.47,0.935,0.97,0.907,30.69,29.77,59.53,10001.1
1970-11-16,1970,2,7,403,92,0.228,311,990,965.4,24.6,0.355,24.23,0.942,0.97,0.914,34.81,33.77,67.54,11346.1
1970-11-23,1970,2,8,423.3,92,0.217,331.3,990,965.5,24.5,0.386,24.11,0.945,0.971,0.918,37.02,35.94,71.87,12074.3
1970-11-30,1970,2,9,458.3,101.4,0.222,356.9,990,965.7,24.3,0.425,23.91,0.949,0.975,0.926,39.72,38.75,77.5,13019.9
1970-12-07,1970,3,10,512.8,100,0.196,412.8,990,965.9,24.1,0.508,23.58,0.955,0.98,0.936,45.6,44.69,89.37,15014.3
1970-12-14,1970,3,11,582,96,0.165,486,990,966.2,23.8,0.557,23.22,0.951,0.974,0.926,42.35,40.57,101,16975.9
1970-12-21,1970,3,12,648.1,96,0.148,552.1,990,966.5,23.5,0.62,22.89,0.951,0.975,0.927,39.26,38.28,114.8,19291.8
1970-12-28,1970,3,13,723.5,104.6,0.144,618.9,990,966.8,23.2,0.733,22.47,0.955,0.98,0.936,43.42,42.55,127.7,21446.6
1971-01-04,1970,4,14,802.9,116,0.145,686.9,990,967.1,22.9,0.849,22.04,0.957,0.98,0.938,47.33,46.36,139.1,23364.4
1971-01-11,1970,4,15,855.2,116,0.136,739.2,990,967.3,22.7,0.938,21.74,0.957,0.98,0.938,50.27,48.2,144.6,24292.8
1971-01-18,1970,4,16,919.4,116,0.126,803.4,990,967.6,22.4,0.977,21.45,0.954,0.977,0.932,42.15,40.77,156.2,26243.8
1971-01-25,1970,4,17,979.9,116,0.118,863.9,990,967.8,22.2,1.07,21.11,0.955,0.98,0.936,42.69,41.83,167.3,28112.5
1971-02-01,1970,5,18,1035,138,0.133,897.2,990,968,22,1.13,20.86,0.955,0.98,0.936,43.81,42.94,171.8,28854.5
1971-02-08,1970,5,19,1164,138,0.119,1026,990,968.4,21.6,1.43,20.15,0.955,0.98,0.936,48.41,47.25,189,31753.3
1971-02-15,1970,5,20,1428,138,0.0973,1100,990,969.3,20.7,1.78,18.96,0.953,0.98,0.934,48.72,47.45,189.8,31884.2
1971-02-22,1970,5,21,1901,138,0.073,1100,990,970.8,19.2,1.87,17.36,0.949,0.98,0.93,44.44,43.55,174.2,29268.2
1971-03-01,1970,6,22,2288,211,0.0924,1100,990,971.8,18.2,1.87,16.33,0.946,0.979,0.926,41.66,40.8,163.2,27415.4
1971-03-08,1970,6,23,2647,211,0.0799,1100,990,972.7,17.3,1.87,15.46,0.943,0.975,0.919,39.33,38.33,153.3,25755.4
1971-03-15,1970,6,24,2971,211,0.071,1100,990,973.4,16.6,1.87,14.68,0.939,0.97,0.911,37.18,36.08,144.3,24246.1
1971-03-22,1970,6,25,3119,211,0.0677,1100,990,973.8,16.2,1.87,14.32,0.937,0.97,0.909,36.2,35.11,140.4,23594.9
1971-03-29,1970,6,26,3048,199.6,0.0655,1100,990,973.6,16.4,1.87,14.5,0.938,0.97,0.91,36.67,35.57,142.3,23904
1971-04-05,1970,7,27,2853,191,0.067,1100,990,973.2,16.8,1.87,14.97,0.941,0.972,0.914,37.97,36.89,147.6,24791.4
1971-04-12,1970,7,28,2571,191,0.0743,1100,990,972.5,17.5,1.87,15.65,0.944,0.976,0.921,39.82,38.85,155.4,26105.9
1971-04-19,1970,7,29,2360,191,0.081,1100,990,972,18,1.87,16.16,0.945,0.979,0.925,41.2,40.32,161.3,27092.5
1971-04-26,1970,7,30,2152,185,0.0859,1100,990,971.5,18.5,1.87,16.66,0.947,0.98,0.928,42.55,41.7,166.8,28020.6
1971-05-03,1970,8,31,1907,170,0.0892,1100,990,970.8,19.2,1.87,17.33,0.949,0.98,0.93,44.36,43.47,173.9,29211.1
1971-05-10,1970,8,32,1721,170,0.0989,1100,990,970.2,19.8,1.86,17.94,0.951,0.98,0.932,46,45.08,180.3,30296.8
1971-05-17,1970,8,33,1566,170,0.109,1100,990,969.7,20.3,1.84,18.46,0.952,0.98,0.933,47.4,46.45,185.8,31216.1
1971-05-24,1970,8,34,1431,170,0.119,1100,990,969.3,20.7,1.78,18.96,0.953,0.98,0.933,48.7,47.7,190.8,32054.2
1971-05-31,1970,8,35,1282,142.6,0.111,1100,990,968.8,21.2,1.72,19.49,0.954,0.98,0.935,50.11,48.2,192.8,32390.4
1971-06-07,1970,9,36,1163,158.1,0.137,1005,990,968.4,21.6,1.4,20.19,0.955,0.98,0.936,47.49,46.4,185.6,31182.1
1971-06-14,1970,9,37,1016,185,0.182,831.1,990,967.9,22.1,1.03,21.02,0.954,0.977,0.932,40.85,39.92,159.7,26826.1
1971-06-21,1970,9,38,901.1,185,0.206,716.1,990,967.5,22.5,0.911,21.58,0.957,0.98,0.937,48.31,46.91,140.7,23642
1971-06-28,1970,9,39,778.9,172.4,0.221,606.5,990,967,23,0.722,22.26,0.954,0.979,0.934,42.11,41.23,123.7,20778.9
1971-07-05,1970,10,40,686,163,0.238,523,990,966.6,23.4,0.611,22.74,0.952,0.975,0.928,41.88,40.25,107,17972.6
1971-07-12,1970,10,41,608,163,0.268,445,990,966.3,23.7,0.562,23.11,0.957,0.98,0.938,48.25,46.93,93.85,15766.8
1971-07-19,1970,10,42,562.2,163,0.29,399.2,990,966.1,23.9,0.493,23.38,0.954,0.98,0.935,43.68,42.8,85.6,14380.6
1971-07-26,1970,10,43,520.4,162.6,0.312,357.9,990,965.9,24.1,0.431,23.63,0.949,0.975,0.926,39.36,38.38,76.75,12894.2
1971-08-02,1970,11,44,483.3,160,0.331,323.3,990,965.8,24.2,0.379,23.85,0.944,0.97,0.916,35.7,34.63,69.27,11636.6
1971-08-09,1970,11,45,460.1,160,0.348,300.1,990,965.7,24.3,0.344,23.99,0.941,0.97,0.912,33.2,32.21,64.41,10821.1
1971-08-16,1970,11,46,434.6,160,0.368,274.6,990,965.6,24.4,0.306,24.14,0.935,0.97,0.907,30.39,29.48,58.96,9906.07
1971-08-23,1970,11,47,413.1,160,0.387,253.1,990,965.5,24.5,0.275,24.27,0.93,0.97,0.902,28.01,27.17,54.34,9129.67
1971-08-30,1970,11,48,388.9,127.9,0.328,261,990,965.3,24.7,0.284,24.37,0.932,0.97,0.904,29.07,28.2,56.39,9473.56
1971-09-06,1970,12,49,370.3,115,0.311,255.3,990,965.3,24.7,0.273,24.47,0.931,0.97,0.903,28.52,27.66,55.32,9293.98
1971-09-13,1970,12,50,353.7,115,0.325,238.7,990,965.2,24.8,0.253,24.58,0.926,0.97,0.898,26.64,25.84,51.68,8681.6
1971-09-20,1970,12,51,341.6,115,0.337,226.6,990,965.1,24.9,0.37,24.52,0.954,0.979,0.933,48.26,44.9,48.49,8147.04
1971-09-27,1970,12,52,322.7,103.9,0.321,218.9,990,965,25,0.333,24.65,0.948,0.977,0.926,42.73,41.32,48.48,8144.62
1971-10-04,1971,1,1,302.9,89,0.294,213.9,990,964.9,25.1,0.367,24.72,0.957,0.98,0.938,49.63,47.73,47.73,8018.05
1971-10-11,1971,1,2,284.6,89,0.313,195.6,990,964.8,25.2,0.334,24.83,0.953,0.98,0.934,45.39,44.48,44.48,7473.26
1971-10-18,1971,1,3,279.7,89,0.318,190.7,990,964.8,25.2,0.326,24.86,0.952,0.98,0.933,44.24,43.36,43.36,7284.46
1971-10-25,1971,1,4,291.8,89,0.305,202.8,990,964.9,25.1,0.347,24.79,0.955,0.98,0.936,47.08,46.14,46.14,7751.55
1971-11-01,1971,2,5,323.9,85,0.263,238.9,990,965,25,0.272,24.71,0.931,0.971,0.905,30.61,29.47,52.06,8745.81
1971-11-08,1971,2,6,334.7,85,0.254,249.7,990,965.1,24.9,0.263,24.66,0.929,0.97,0.901,28.06,27.22,54.43,9144.88
1971-11-15,1971,2,7,339.7,85,0.25,254.7,990,965.1,24.9,0.27,24.63,0.93,0.97,0.902,28.62,27.76,55.52,9327.78
1971-11-22,1971,2,8,374.4,85,0.228,289.4,990,965.3,24.7,0.322,24.41,0.938,0.97,0.91,32.48,31.5,63.01,10585.5
1971-11-29,1971,2,9,409.7,92.86,0.227,316.8,990,965.4,24.6,0.364,24.19,0.943,0.97,0.915,35.45,34.38,68.77,11553
1971-12-06,1971,3,10,418.6,96,0.229,322.6,990,965.5,24.5,0.373,24.14,0.944,0.97,0.916,36.06,34.99,69.98,11756.8
1971-12-13,1971,3,11,446.4,96,0.215,350.4,990,965.6,24.4,0.414,23.98,0.948,0.974,0.924,39.07,38.06,76.12,12787.6
1971-12-20,1971,3,12,487.8,96,0.197,391.8,990,965.8,24.2,0.476,23.73,0.954,0.98,0.934,43.49,42.6,85.2,14314.3
1971-12-27,1971,3,13,544.3,101.7,0.187,442.6,990,966,24,0.553,23.4,0.957,0.98,0.938,48.59,47.18,94.36,15851.7
1972-01-03,1971,4,14,670.6,116,0.173,554.6,990,966.6,23.4,0.626,22.79,0.951,0.974,0.927,39.29,38.29,114.9,19299.7
1972-01-10,1971,4,15,735,116,0.158,619,990,966.8,23.2,0.735,22.43,0.955,0.979,0.934,43.3,42.38,127.1,21359.7
1972-01-17,1971,4,16,806.4,116,0.144,690.4,990,967.1,22.9,0.855,22.02,0.957,0.98,0.938,47.53,46.35,139,23359.1
1972-01-24,1971,4,17,834.9,116,0.139,718.9,990,967.2,22.8,0.903,21.86,0.957,0.98,0.938,49.15,47.79,143.4,24086.6
1972-01-31,1971,4,18,858,116,0.135,742,990,967.3,22.7,0.941,21.73,0.957,0.98,0.938,50.43,48.2,144.6,24292.8
1972-02-07,1971,5,19,851,116,0.136,735,990,967.3,22.7,0.929,21.77,0.957,0.98,0.938,50.04,48.2,144.6,24292.8
1972-02-14,1971,5,20,850.1,116,0.136,734.1,990,967.3,22.7,0.928,21.77,0.957,0.98,0.938,49.99,48.2,144.6,24292.8
1972-02-21,1971,5,21,858,86,0.1,772,990,967.3,22.7,0.987,21.68,0.956,0.98,0.937,52.32,48.2,144.6,24292.8
1972-02-28,1971,5,22,868.7,101.7,0.117,767,990,967.4,22.6,0.972,21.65,0.956,0.98,0.937,49.97,46.99,146.7,24638.9
1972-03-06,1971,6,23,955.1,108,0.113,847.1,990,967.7,22.3,1.04,21.24,0.954,0.979,0.935,42.09,41.23,164.9,27707.3
1972-03-13,1971,6,24,991.9,108,0.109,883.9,990,967.9,22.1,1.11,21.03,0.955,0.98,0.936,43.53,42.66,170.6,28667.7
1972-03-20,1971,6,25,1050,108,0.103,942.3,990,968.1,21.9,1.21,20.73,0.956,0.98,0.937,45.78,44.86,179.4,30145.9
1972-03-27,1971,6,26,1149,112.3,0.0978,1036,990,968.4,21.6,1.46,20.18,0.955,0.98,0.936,48.96,47.78,191.1,32111.1
1972-04-03,1971,7,27,1292,123,0.0954,1098,990,968.8,21.2,1.73,19.45,0.954,0.98,0.935,49.94,48.16,192.6,32363.4
1972-04-10,1971,7,28,1540,123,0.08,1100,990,969.6,20.4,1.84,18.55,0.952,0.98,0.933,47.62,46.67,186.7,31361.9
1972-04-17,1971,7,29,1693,123,0.0727,1100,990,970.1,19.9,1.86,18.03,0.951,0.98,0.932,46.25,45.33,181.3,30459.5
1972-04-24,1971,7,30,1828,123,0.0673,1100,990,970.5,19.5,1.87,17.58,0.95,0.98,0.931,45.05,44.14,176.6,29665.3
1972-05-01,1971,8,31,1843,170,0.0922,1100,990,970.6,19.4,1.87,17.53,0.95,0.98,0.931,44.91,44.01,176,29576
1972-05-08,1971,8,32,1744,170,0.0975,1100,990,970.3,19.7,1.86,17.86,0.951,0.98,0.932,45.81,44.89,179.6,30168.3
1972-05-15,1971,8,33,1660,181.9,0.11,1100,990,970,20,1.86,18.14,0.951,0.98,0.932,46.55,45.62,182.5,30657.7
1972-05-22,1971,8,34,1556,253,0.163,1100,990,969.7,20.3,1.82,18.51,0.952,0.98,0.933,47.52,46.57,186.3,31293.1
1972-05-29,1971,8,35,1437,214.1,0.148,1100,990,969.3,20.7,1.78,18.94,0.952,0.98,0.933,48.64,47.65,190.6,32020
1972-06-05,1971,9,36,1303,185,0.142,1091,990,968.9,21.1,1.7,19.44,0.954,0.98,0.935,49.57,48.18,192.7,32376.1
1972-06-12,1971,9,37,1189,185,0.156,1004,990,968.5,21.5,1.38,20.13,0.955,0.98,0.936,47.28,46.34,185.3,31138.3
1972-06-19,1971,9,38,1029,185,0.18,844.4,990,968,22,1.05,20.96,0.954,0.978,0.933,41.38,40.48,161.9,27204.5
1972-06-26,1971,9,39,879.7,178.7,0.203,701,990,967.4,22.6,0.873,21.71,0.956,0.979,0.936,45.63,44.51,139,23348.4
1972-07-03,1971,10,40,719.1,163,0.227,556.1,990,966.8,23.2,0.635,22.59,0.951,0.974,0.927,39.03,38.04,114.1,19172.2
1972-07-10,1971,10,41,616.9,163,0.265,453.9,990,966.4,23.6,0.576,23.06,0.957,0.98,0.938,49.1,47.33,94.65,15901.4
1972-07-17,1971,10,42,558.4,163,0.292,395.4,990,966.1,23.9,0.487,23.4,0.954,0.98,0.934,43.28,42.39,84.78,14243.2
1972-07-24,1971,10,43,505.1,163,0.323,342.1,990,965.9,24.1,0.407,23.72,0.947,0.972,0.92,37.69,36.62,73.25,12305.9
1972-07-31,1971,10,44,474.8,138.1,0.291,336.7,990,965.7,24.3,0.397,23.87,0.946,0.971,0.919,37.29,36.21,72.43,12167.6
1972-08-07,1971,11,45,442.3,145.1,0.329,297.2,990,965.6,24.4,0.338,24.07,0.94,0.97,0.911,32.96,31.97,63.95,10743.3
1972-08-14,1971,11,46,417.8,160,0.383,257.8,990,965.5,24.5,0.281,24.24,0.931,0.97,0.903,28.54,27.68,55.36,9300.5
1972-08-21,1971,11,47,393.2,160,0.407,233.2,990,965.4,24.6,0.316,24.32,0.94,0.974,0.916,37.17,35.29,49.93,8387.62
1972-08-28,1971,11,48,366.1,140.7,0.384,225.4,990,965.2,24.8,0.322,24.45,0.944,0.976,0.921,39.32,38.3,49.62,8335.64
1972-09-04,1971,12,49,345.5,115,0.333,230.5,990,965.1,24.9,0.308,24.56,0.939,0.974,0.915,37.18,35.15,49.65,8341.66
1972-09-11,1971,12,50,333.2,115,0.345,218.2,990,965.1,24.9,0.377,24.56,0.958,0.98,0.939,50.35,48.17,48.17,8091.72
1972-09-18,1971,12,51,312,115,0.369,197,990,965,25,0.339,24.7,0.954,0.98,0.935,45.51,44.6,44.6,7493.1
1972-09-25,1971,12,52,300.5,111.3,0.37,189.2,990,964.9,25.1,0.325,24.77,0.951,0.98,0.932,43.72,42.85,42.85,7198.61
1972-10-02,1972,1,1,287.5,89,0.31,198.5,990,964.8,25.2,0.34,24.81,0.954,0.98,0.935,46.08,45.16,45.16,7586.19
1972-10-09,1972,1,2,281.2,89,0.316,192.2,990,964.8,25.2,0.328,24.85,0.952,0.98,0.933,44.6,43.71,43.71,7343.33
1972-10-16,1972,1,3,279.7,89,0.318,190.7,990,964.8,25.2,0.326,24.86,0.952,0.98,0.933,44.24,43.36,43.36,7284.46
1972-10-23,1972,1,4,289.2,89,0.308,200.2,990,964.9,25.1,0.343,24.8,0.955,0.98,0.936,46.48,45.55,45.55,7652.97
1972-10-30,1972,1,5,290.7,86.14,0.296,204.5,990,964.9,25.1,0.35,24.79,0.956,0.98,0.936,47.51,46.56,46.56,7821.64
1972-11-06,1972,2,6,302.4,85,0.281,217.4,990,964.9,25.1,0.373,24.71,0.958,0.98,0.939,50.47,48.13,48.13,8085.85
1972-11-13,1972,2,7,321.3,85,0.264,236.3,990,965,25,0.247,24.75,0.925,0.97,0.897,26.52,25.72,51.44,8642.75
1972-11-20,1972,2,8,318.4,85,0.267,233.4,990,965,25,0.266,24.74,0.929,0.971,0.903,30.04,28.79,50.7,8517.38
1972-11-27,1972,2,9,326.9,85,0.261,241.9,990,965,25,0.297,24.67,0.937,0.973,0.912,34.8,33.19,52.6,8837.16
1972-12-04,1972,3,10,357.1,85,0.238,272.1,990,965.2,24.8,0.295,24.52,0.934,0.97,0.906,30.57,29.65,59.3,9961.85
1972-12-11,1972,3,11,368.3,85,0.231,283.3,990,965.2,24.8,0.312,24.45,0.936,0.97,0.908,31.8,30.85,61.69,10364
1972-12-18,1972,3,12,413.1,85,0.206,328.1,990,965.5,24.5,0.379,24.16,0.945,0.97,0.917,36.73,35.63,71.26,11971.2
1972-12-25,1972,3,13,453.1,85,0.188,368.1,990,965.6,24.4,0.439,23.92,0.95,0.976,0.928,41.02,40.05,80.1,13457.4
1973-01-01,1972,4,14,460.4,101,0.219,359.4,990,965.7,24.3,0.427,23.9,0.95,0.976,0.927,40,39.04,78.09,13118.9
1973-01-08,1972,4,15,494.2,85.57,0.174,408.7,990,965.8,24.2,0.5,23.68,0.955,0.98,0.936,45.31,44.4,88.8,14918.8
1973-01-15,1972,4,16,582.2,74,0.128,508.2,990,966.2,23.8,0.592,23.19,0.953,0.977,0.931,43.95,42.25,106.1,17823.2
1973-01-22,1972,4,17,629.7,74,0.118,555.7,990,966.4,23.6,0.622,22.96,0.951,0.975,0.928,39.67,38.69,116.1,19499.2
1973-01-29,1972,4,18,652.7,80.86,0.124,571.9,990,966.5,23.5,0.65,22.84,0.952,0.977,0.931,40.66,39.74,119.2,20028.4
1973-02-05,1972,5,19,689.9,86,0.125,603.9,990,966.7,23.3,0.705,22.64,0.955,0.98,0.935,42.66,41.8,125.4,21068.9
1973-02-12,1972,5,20,759.1,86,0.114,673.1,990,966.9,23.1,0.822,22.24,0.957,0.98,0.938,46.84,45.9,137.7,23134
1973-02-19,1972,5,21,794,86,0.108,708,990,967.1,22.9,0.88,22.04,0.957,0.98,0.938,48.82,47.45,142.4,23915.1
1973-02-26,1972,5,22,817.2,98.57,0.12,718.6,990,967.2,22.8,0.901,21.93,0.957,0.98,0.938,49.3,47.92,143.8,24152
1973-03-05,1972,6,23,848.4,108,0.128,740.4,990,967.3,22.7,0.94,21.77,0.957,0.98,0.938,50.41,48.2,144.6,24292.8
1973-03-12,1972,6,24,892.7,108,0.121,784.7,990,967.5,22.5,0.969,21.56,0.955,0.978,0.934,45.12,43.15,152,25529.5
1973-03-19,1972,6,25,961.5,93,0.0968,868.5,990,967.7,22.3,1.07,21.18,0.955,0.98,0.936,43.06,42.19,168.8,28352.7
1973-03-26,1972,6,26,1023,89.14,0.0871,934.3,990,968,22,1.19,20.84,0.956,0.98,0.937,45.62,44.71,178.8,30042.4
1973-04-02,1972,7,27,1088,102,0.0938,986.1,990,968.2,21.8,1.29,20.53,0.956,0.98,0.937,47.43,46.48,185.9,31234.5
1973-04-09,1972,7,28,1160,102,0.0879,1058,990,968.4,21.6,1.54,20.06,0.955,0.98,0.936,49.7,48.19,192.8,32384.5
1973-04-16,1972,7,29,1200,102,0.085,1094,990,968.5,21.5,1.68,19.79,0.954,0.98,0.935,50.69,48.2,192.8,32390.4
1973-04-23,1972,7,30,1224,102,0.0833,1100,990,968.6,21.4,1.71,19.69,0.954,0.98,0.935,50.66,48.2,192.8,32390.4
1973-04-30,1972,7,31,1232,160.3,0.13,1066,990,968.6,21.4,1.58,19.79,0.955,0.98,0.935,49.36,48.05,192.2,32292.9
1973-05-07,1972,8,32,1205,170,0.141,1035,990,968.5,21.5,1.46,19.99,0.955,0.98,0.936,48.46,47.49,190,31914.2
1973-05-14,1972,8,33,1160,170,0.147,990,990,968.4,21.6,1.31,20.29,0.955,0.98,0.936,47.04,46.1,184.4,30980.9
1973-05-21,1972,8,34,1044,170,0.163,873.6,990,968,22,1.1,20.87,0.955,0.979,0.935,42.65,41.77,167.1,28069.8
1973-05-28,1972,8,35,921.7,156.3,0.169,765.4,990,967.6,22.4,0.978,21.44,0.956,0.979,0.936,49.36,46.88,146.2,24563.7
1973-06-04,1972,9,36,799.1,138,0.173,661.1,990,967.1,22.9,0.809,22.09,0.956,0.98,0.937,45.63,44.72,134.2,22539.6
1973-06-11,1972,9,37,676.4,98,0.145,578.4,990,966.6,23.4,0.665,22.73,0.952,0.976,0.93,40.91,39.96,119.9,20137.5
1973-06-18,1972,9,38,543.9,120.9,0.224,423,990,966,24,0.511,23.44,0.953,0.978,0.932,43.77,42.4,89.72,15073.4
1973-06-25,1972,9,39,491,134.4,0.273,356.6,990,965.8,24.2,0.427,23.76,0.949,0.975,0.925,39.44,38.45,76.91,12920.2
1973-07-02,1972,10,40,456.9,113,0.248,343.9,990,965.7,24.3,0.406,23.94,0.947,0.973,0.921,38.24,37.19,74.39,12497.4
1973-07-09,1972,10,41,422.4,113,0.268,309.4,990,965.5,24.5,0.354,24.14,0.942,0.97,0.914,34.5,33.47,66.94,11245.3
1973-07-16,1972,10,42,391.4,113,0.289,278.4,990,965.4,24.6,0.308,24.34,0.936,0.97,0.908,31.08,30.15,60.3,10130.5
1973-07-23,1972,10,43,374.1,113,0.302,261.1,990,965.3,24.7,0.282,24.45,0.932,0.97,0.904,29.17,28.3,56.59,9507.37
1973-07-30,1972,10,44,351.1,101.6,0.289,249.5,990,965.2,24.8,0.265,24.58,0.929,0.97,0.901,27.94,27.11,54.21,9107.37
1973-08-06,1972,11,45,337.6,97,0.287,240.6,990,965.1,24.9,0.254,24.66,0.926,0.97,0.899,26.96,26.15,52.29,8785.34
1973-08-13,1972,11,46,321.8,97,0.301,224.8,990,965,25,0.343,24.65,0.948,0.977,0.927,44.15,41.58,48.73,8186.28
1973-08-20,1972,11,47,300.7,97,0.323,203.7,990,964.9,25.1,0.35,24.74,0.955,0.98,0.936,47.21,46.24,46.24,7768.74
1973-08-27,1972,11,48,277.9,90.14,0.324,187.7,990,964.8,25.2,0.321,24.87,0.951,0.979,0.931,43.54,42.64,42.64,7163.36
1973-09-03,1972,12,49,265.8,73,0.275,192.8,990,964.8,25.2,0.328,24.91,0.952,0.98,0.933,44.85,43.96,43.96,7384.46
1973-09-10,1972,12,50,252.5,96.14,0.381,156.4,990,964.7,25.3,0.264,25.03,0.941,0.971,0.914,36.13,35.1,35.1,5897.43
1973-09-17,1972,12,51,237.2,100,0.422,137.2,990,964.6,25.4,0.23,25.15,0.934,0.97,0.906,31.59,30.65,30.65,5148.51
1973-09-24,1972,12,52,229.9,100,0.435,129.9,990,964.6,25.4,0.217,25.2,0.931,0.97,0.903,29.88,28.98,28.98,4869
1973-10-01,1973,1,1,217.4,80,0.368,137.4,990,964.5,25.5,0.229,25.27,0.934,0.97,0.906,31.79,30.84,30.84,5180.97
1973-10-08,1973,1,2,230.5,80,0.348,150.5,990,964.6,25.4,0.253,25.16,0.938,0.97,0.911,34.86,33.83,33.83,5684.04
1973-10-15,1973,1,3,236.2,80,0.339,156.2,990,964.6,25.4,0.263,25.12,0.941,0.97,0.913,36.21,35.12,35.12,5900.97
1973-10-22,1973,1,4,235.3,80,0.34,155.3,990,964.6,25.4,0.261,25.13,0.941,0.97,0.912,35.99,34.92,34.92,5865.94
1973-10-29,1973,1,5,251.7,77.14,0.307,174.5,990,964.7,25.3,0.295,25,0.947,0.977,0.925,40.51,39.58,39.58,6649.66
1973-11-05,1973,2,6,250.4,75,0.3,175.4,990,964.7,25.3,0.296,25,0.947,0.978,0.926,40.72,39.8,39.8,6686.95
1973-11-12,1973,2,7,268,75,0.28,193,990,964.8,25.2,0.328,24.9,0.952,0.98,0.933,44.88,43.72,43.72,7344.34
1973-11-19,1973,2,8,302.8,82.14,0.271,220.6,990,964.9,25.1,0.378,24.71,0.958,0.98,0.939,51.23,48.2,48.2,8097.6
1973-11-26,1973,2,9,322.9,85,0.263,237.9,990,965,25,0.249,24.74,0.925,0.97,0.898,26.7,25.9,51.81,8703.31
1973-12-03,1973,3,10,381.4,85,0.223,296.4,990,965.3,24.7,0.332,24.36,0.939,0.97,0.911,33.25,32.25,64.5,10836.6
1973-12-10,1973,3,11,440.1,94.43,0.215,345.7,990,965.6,24.4,0.407,24.01,0.948,0.974,0.923,38.56,37.55,75.11,12617.7
1973-12-17,1973,3,12,601.4,96,0.16,505.4,990,966.3,23.7,0.574,23.13,0.951,0.974,0.927,41.03,39.84,105.8,17781
1973-12-24,1973,3,13,765.2,96,0.127,669.2,990,967,23,0.805,22.23,0.955,0.978,0.934,44.47,43.12,134.9,22660.8
1973-12-31,1973,3,14,948.6,120,0.127,828.6,990,967.7,22.3,1.01,21.29,0.954,0.979,0.934,41.26,40.38,161.5,27138
1974-01-07,1973,4,15,936.5,124,0.133,812.5,990,967.6,22.4,1.01,21.35,0.955,0.979,0.935,44.22,42.79,157.4,26442
1974-01-14,1973,4,16,864.6,124,0.144,740.6,990,967.4,22.6,0.931,21.71,0.956,0.979,0.936,48.37,46.82,146,24520.6
1974-01-21,1973,4,17,899.7,116,0.129,783.7,990,967.5,22.5,0.979,21.52,0.955,0.979,0.935,46.84,44.61,150.9,25351.6
1974-01-28,1973,4,18,1064,125.4,0.118,938.1,990,968.1,21.9,1.2,20.7,0.955,0.98,0.936,45.45,44.54,178.2,29930.3
1974-02-04,1973,5,19,1344,138,0.103,1095,990,969,21,1.73,19.28,0.953,0.98,0.934,49.32,47.97,191.9,32236.9
1974-02-11,1973,5,20,1600,138,0.0867,1100,990,969.8,20.2,1.84,18.36,0.952,0.98,0.933,47.11,46.17,184.7,31024.1
1974-02-18,1973,5,21,2175,138,0.0639,1100,990,971.5,18.5,1.87,16.62,0.947,0.979,0.927,42.45,41.58,166.3,27939.7
1974-02-25,1973,5,22,2686,169.3,0.0627,1100,990,972.8,17.2,1.87,15.37,0.942,0.974,0.918,39.07,38.05,152.2,25570.9
1974-03-04,1973,6,23,2837,211,0.0744,1100,990,973.1,16.9,1.87,15,0.941,0.972,0.915,38.08,37.01,148,24869.4
1974-03-11,1973,6,24,2715,211,0.0777,1100,990,972.8,17.2,1.87,15.3,0.942,0.974,0.917,38.88,37.85,151.4,25437.6
1974-03-18,1973,6,25,2504,181.9,0.0725,1100,990,972.3,17.7,1.87,15.81,0.944,0.977,0.922,40.26,39.31,157.3,26418.3
1974-03-25,1973,6,26,2368,160,0.0676,1100,990,972,18,1.87,16.14,0.945,0.978,0.925,41.15,40.26,161,27055.3
1974-04-01,1973,7,27,2304,191,0.0829,1100,990,971.8,18.2,1.87,16.29,0.946,0.979,0.926,41.56,40.7,162.8,27350.4
1974-04-08,1973,7,28,2294,191,0.0833,1100,990,971.8,18.2,1.87,16.32,0.946,0.98,0.927,41.62,40.77,163.1,27397.9
1974-04-15,1973,7,29,2294,191,0.0833,1100,990,971.8,18.2,1.87,16.32,0.946,0.98,0.927,41.63,40.77,163.1,27399.6
1974-04-22,1973,7,30,2389,191,0.08,1100,990,972,18,1.87,16.09,0.945,0.978,0.925,41.01,40.11,160.5,26956.1
1974-04-29,1973,7,31,2498,235.3,0.0941,1100,990,972.3,17.7,1.87,15.82,0.944,0.977,0.922,40.3,39.35,157.4,26446.3
1974-05-06,1973,8,32,2481,253,0.102,1100,990,972.3,17.7,1.87,15.87,0.944,0.977,0.923,40.41,39.48,157.9,26529.3
1974-05-13,1973,8,33,2354,253,0.108,1100,990,972,18,1.87,16.17,0.946,0.979,0.925,41.24,40.36,161.4,27119.6
