date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1974-05-20,1973,8,34,2169,253,0.117,1100,990,971.5,18.5,1.87,16.62,0.947,0.98,0.928,42.43,41.58,166.3,27942.8
1974-05-27,1973,8,35,1867,233.6,0.125,1100,990,970.7,19.3,1.87,17.46,0.95,0.98,0.931,44.71,43.81,175.3,29443.3
1974-06-03,1973,9,36,1600,185,0.116,1100,990,969.8,20.2,1.85,18.35,0.952,0.98,0.933,47.09,46.15,184.6,31011.1
1974-06-10,1973,9,37,1374,185,0.135,1096,990,969.1,20.9,1.75,19.17,0.953,0.98,0.934,49.09,47.88,191.5,32174
1974-06-17,1973,9,38,1156,185,0.16,971.4,990,968.4,21.6,1.3,20.3,0.955,0.98,0.936,46.14,45.22,180.9,30385.6
1974-06-24,1973,9,39,942.7,185,0.198,757.7,990,967.7,22.3,0.949,21.39,0.955,0.979,0.935,44.67,43.54,147.8,24822.8
1974-07-01,1973,10,40,731.8,163,0.223,568.8,990,966.8,23.2,0.656,22.52,0.952,0.975,0.928,39.82,38.84,116.5,19577.2
1974-07-08,1973,10,41,605.6,163,0.27,442.6,990,966.3,23.7,0.559,23.12,0.957,0.98,0.937,47.98,46.39,92.79,15588.5
1974-07-15,1973,10,42,530.3,163,0.308,367.3,990,966,24,0.445,23.57,0.951,0.976,0.928,40.36,39.4,78.8,13238.3
1974-07-22,1973,10,43,483,163,0.338,320,990,965.8,24.2,0.374,23.85,0.944,0.97,0.916,35.33,34.27,68.54,11514
1974-07-29,1973,10,44,445.5,146.4,0.328,299.1,990,965.6,24.4,0.341,24.05,0.94,0.97,0.912,33.18,32.18,64.37,10813.7
1974-08-05,1973,11,45,416.9,134,0.322,282.9,990,965.5,24.5,0.316,24.21,0.937,0.97,0.909,31.47,30.52,61.04,10255.1
1974-08-12,1973,11,46,386,134,0.347,252,990,965.3,24.7,0.27,24.4,0.93,0.97,0.902,28.04,27.2,54.4,9138.75
1974-08-19,1973,11,47,363.8,134,0.369,229.8,990,965.2,24.8,0.329,24.45,0.945,0.976,0.922,40.41,38.65,49.92,8386.72
1974-08-26,1973,11,48,341.9,129.1,0.377,212.7,990,965.1,24.9,0.346,24.55,0.952,0.979,0.931,44.97,44.03,47.67,8007.91
1974-09-02,1973,12,49,328.4,100,0.304,228.4,990,965,25,0.327,24.63,0.944,0.976,0.921,40.99,38.27,49,8231.66
1974-09-09,1973,12,50,313,110.7,0.354,202.3,990,965,25,0.348,24.69,0.955,0.98,0.936,46.77,45.52,45.52,7647.93
1974-09-16,1973,12,51,288.7,115,0.399,173.7,990,964.9,25.1,0.297,24.85,0.947,0.976,0.924,40.06,39.1,39.1,6569.34
1974-09-23,1973,12,52,267,115,0.431,152,990,964.8,25.2,0.259,24.97,0.94,0.97,0.912,34.97,33.94,33.94,5701.59
1974-09-30,1973,12,53,248.4,92.71,0.373,155.7,990,964.7,25.3,0.263,25.05,0.941,0.971,0.913,35.98,34.94,34.94,5870.33
1974-10-07,1974,1,1,234.9,85.14,0.363,149.7,990,964.6,25.4,0.252,25.14,0.939,0.97,0.91,34.64,33.61,33.61,5645.74
1974-10-14,1974,1,2,221,80,0.362,141,990,964.5,25.5,0.236,25.24,0.935,0.97,0.907,32.64,31.66,31.66,5318.36
1974-10-21,1974,1,3,229.2,80,0.349,149.2,990,964.6,25.4,0.25,25.17,0.938,0.97,0.91,34.56,33.52,33.52,5631.67
1974-10-28,1974,1,4,242,77.86,0.322,164.1,990,964.7,25.3,0.277,25.07,0.943,0.973,0.917,38.07,37.03,37.03,6220.66
1974-11-04,1974,2,5,258,75,0.291,183,990,964.7,25.3,0.31,24.96,0.949,0.979,0.93,42.52,41.65,41.65,6996.89
1974-11-11,1974,2,6,283.1,85,0.3,198.1,990,964.8,25.2,0.339,24.83,0.954,0.98,0.935,46.02,45.1,45.1,7576.03
1974-11-18,1974,2,7,301.4,85,0.282,216.4,990,964.9,25.1,0.371,24.72,0.958,0.98,0.939,50.24,48.2,48.2,8097.6
1974-11-25,1974,2,8,314.3,85,0.271,229.3,990,965,25,0.326,24.7,0.945,0.976,0.922,41.01,38.64,49.73,8355.45
1974-12-02,1974,3,9,441,85,0.194,356,990,965.6,24.4,0.421,23.99,0.949,0.975,0.925,39.74,38.75,77.51,13020.9
1974-12-09,1974,3,10,507.8,92.86,0.183,414.9,990,965.9,24.1,0.511,23.6,0.956,0.98,0.937,45.91,44.99,89.98,15116.9
1974-12-16,1974,3,11,548,96,0.175,452,990,966.1,23.9,0.567,23.37,0.957,0.98,0.938,49.57,47.83,95.67,16072.4
1974-12-23,1974,3,12,621.1,96,0.155,525.1,990,966.4,23.6,0.574,23.04,0.949,0.971,0.921,37.52,36.43,109.3,18360.5
1974-12-30,1974,3,13,665.6,110.3,0.165,555.3,990,966.6,23.4,0.627,22.81,0.951,0.975,0.927,39.38,38.39,115.2,19347.8
1975-01-06,1974,4,14,758.2,116,0.153,642.2,990,966.9,23.1,0.774,22.29,0.956,0.98,0.936,44.7,43.8,131.4,22077.1
1975-01-13,1974,4,15,904.3,116,0.129,788.3,990,967.5,22.5,0.999,21.48,0.956,0.98,0.937,48.75,46.58,151.9,25515.6
1975-01-20,1974,4,16,1084,116,0.107,968.5,990,968.2,21.8,1.27,20.56,0.956,0.98,0.936,46.62,45.69,182.8,30704
1975-01-27,1974,4,17,1318,130.9,0.0989,1097,990,968.9,21.1,1.73,19.37,0.953,0.98,0.934,49.66,48.03,192.1,32275.9
1975-02-03,1974,5,18,1999,168,0.0855,1100,990,971,19,1.87,17.13,0.948,0.98,0.929,43.82,42.93,171.7,28847
1975-02-10,1974,5,19,2670,168,0.0631,1100,990,972.7,17.3,1.87,15.41,0.943,0.974,0.918,39.17,38.16,152.7,25646.8
1975-02-17,1974,5,20,3103,168,0.0543,1100,990,973.7,16.3,1.87,14.38,0.937,0.97,0.909,36.35,35.27,141.1,23699.6
1975-02-24,1974,5,21,3288,180.3,0.0549,1100,990,974.2,15.8,1.87,13.96,0.935,0.97,0.907,35.18,34.12,136.5,22931.9
1975-03-03,1974,6,22,3216,211,0.0656,1100,990,974,16,1.87,14.11,0.936,0.97,0.908,35.6,34.53,138.1,23202.5
1975-03-10,1974,6,23,3580,211,0.059,1100,990,974.8,15.2,1.87,13.34,0.931,0.97,0.903,33.48,32.48,129.9,21826.4
1975-03-17,1974,6,24,4302,211,0.0493,1100,990,976.2,13.8,1.87,11.9,0.919,0.97,0.891,29.49,28.54,114.2,19179
1975-03-24,1974,6,25,5173,211,0.0408,1100,990.02,977.8,12.2,1.87,10.38,0.887,0.97,0.861,24.86,22.65,90.59,15218.8
1975-03-31,1974,6,26,5501,298.4,0.0542,1100,990.05,978.3,11.8,1.86,9.908,0.865,0.97,0.839,23.11,20.31,81.25,13650.7
1975-04-07,1974,7,27,5393,313,0.0581,1100,990.04,978.1,11.9,1.86,10.06,0.875,0.97,0.848,23.74,21.12,84.49,14194.5
1975-04-14,1974,7,28,4965,313,0.0632,1100,990.01,977.4,12.6,1.87,10.72,0.898,0.97,0.871,25.96,24.21,96.84,16268.9
1975-04-21,1974,7,29,4185,313,0.0749,1100,990,976,14,1.87,12.11,0.921,0.97,0.893,30.08,29.18,116.7,19606.7
1975-04-28,1974,7,30,3745,299.3,0.0799,1100,990,975.1,14.9,1.87,12.99,0.928,0.97,0.901,32.52,31.54,126.2,21196.4
1975-05-05,1974,8,31,3250,289,0.0891,1100,990,974.1,15.9,1.87,14.04,0.935,0.97,0.907,35.42,34.35,137.4,23085.8
1975-05-12,1974,8,32,2902,289,0.0999,1100,990,973.3,16.7,1.87,14.85,0.94,0.971,0.913,37.64,36.55,146.2,24564.7
1975-05-19,1974,8,33,2493,289,0.116,1100,990,972.3,17.7,1.87,15.84,0.944,0.977,0.922,40.33,39.39,157.6,26473
1975-05-26,1974,8,34,2189,280,0.128,1100,990,971.5,18.5,1.87,16.58,0.947,0.98,0.928,42.34,41.48,165.9,27873.3
1975-06-02,1974,9,35,1790,226,0.127,1100,990,970.4,19.6,1.87,17.71,0.95,0.98,0.931,45.4,44.49,178,29898.3
1975-06-09,1974,9,36,1562,226,0.145,1100,990,969.7,20.3,1.83,18.48,0.952,0.98,0.933,47.45,46.5,186,31247.9
1975-06-16,1974,9,37,1324,226,0.171,1075,990,968.9,21.1,1.65,19.43,0.954,0.98,0.935,48.83,47.71,190.9,32063
1975-06-23,1974,9,38,1165,226,0.194,938.5,990,968.4,21.6,1.23,20.35,0.955,0.98,0.936,44.67,43.77,175.1,29412.5
1975-06-30,1974,9,39,985.9,202.9,0.206,783.1,990,967.8,22.2,0.994,21.17,0.955,0.978,0.935,46,44.26,149.6,25132.5
1975-07-07,1974,10,40,823.6,199,0.242,624.6,990,967.2,22.8,0.755,22.05,0.955,0.979,0.935,42.98,42.09,126.3,21214.1
1975-07-14,1974,10,41,730,199,0.273,531,990,966.8,23.2,0.613,22.57,0.95,0.973,0.925,39.71,38.22,107.8,18106.1
1975-07-21,1974,10,42,655.4,199,0.304,456.4,990,966.5,23.5,0.584,22.89,0.957,0.98,0.938,49.01,47.02,94.04,15799.4
1975-07-28,1974,10,43,598.1,182.3,0.305,415.8,990,966.3,23.7,0.519,23.19,0.956,0.98,0.937,45.2,44.3,88.59,14883.2
1975-08-04,1974,11,44,546.7,160,0.293,386.7,990,966.1,23.9,0.474,23.47,0.953,0.979,0.933,42.4,41.51,83.01,13946.2
1975-08-11,1974,11,45,503.3,160,0.318,343.3,990,965.9,24.1,0.409,23.73,0.947,0.972,0.921,37.84,36.77,73.55,12356
1975-08-18,1974,11,46,446.3,160,0.36,286.3,990,965.6,24.4,0.323,24.07,0.937,0.97,0.909,31.66,30.71,61.43,10320.1
1975-08-25,1974,11,47,398.8,160,0.401,238.8,990,965.4,24.6,0.323,24.28,0.941,0.974,0.917,37.95,35.73,50.81,8535.5
1975-09-01,1974,12,48,374.9,115,0.307,259.9,990,965.3,24.7,0.281,24.44,0.932,0.97,0.904,29.02,28.15,56.3,9458.37
1975-09-08,1974,12,49,346.8,115,0.332,231.8,990,965.1,24.9,0.31,24.56,0.94,0.974,0.916,37.29,35.33,50.01,8402.05
1975-09-15,1974,12,50,329.9,115,0.349,214.9,990,965,25,0.371,24.58,0.957,0.98,0.938,49.6,48.04,48.04,8070.24
1975-09-22,1974,12,51,312.1,115,0.369,197.1,990,965,25,0.339,24.7,0.954,0.98,0.935,45.53,44.62,44.62,7496.64
1975-09-29,1974,12,52,292.3,96.43,0.329,195.9,990,964.9,25.1,0.336,24.79,0.953,0.98,0.934,45.42,44.51,44.51,7478.13
1975-10-06,1975,1,1,276.2,89,0.322,187.2,990,964.8,25.2,0.319,24.88,0.951,0.98,0.932,43.43,42.56,42.56,7149.46
1975-10-13,1975,1,2,263.8,89,0.337,174.8,990,964.8,25.2,0.297,24.95,0.947,0.977,0.925,40.48,39.56,39.56,6645.71
1975-10-20,1975,1,3,250.8,89,0.355,161.8,990,964.7,25.3,0.274,25.03,0.943,0.972,0.916,37.44,36.38,36.38,6111.68
1975-10-27,1975,1,4,243.5,87.86,0.361,155.6,990,964.7,25.3,0.263,25.08,0.941,0.97,0.913,36,34.92,34.92,5867.19
1975-11-03,1975,2,5,247.8,85,0.343,162.8,990,964.7,25.3,0.275,25.04,0.943,0.972,0.916,37.71,36.63,36.63,6154.62
1975-11-10,1975,2,6,252.8,76.43,0.303,176.4,990,964.7,25.3,0.299,24.99,0.947,0.978,0.926,40.95,40.05,40.05,6729.16
1975-11-17,1975,2,7,268.3,75,0.28,193.3,990,964.8,25.2,0.329,24.9,0.952,0.98,0.933,44.95,43.94,43.94,7381.41
1975-11-24,1975,2,8,285.4,75,0.263,210.4,990,964.8,25.2,0.359,24.8,0.957,0.98,0.937,48.94,47.78,47.78,8026.64
1975-12-01,1975,3,9,352.1,85,0.243,267.1,990,965.2,24.8,0.289,24.55,0.932,0.97,0.905,29.98,29.08,58.17,9772
1975-12-08,1975,3,10,381.1,85,0.223,296.1,990,965.3,24.7,0.331,24.36,0.939,0.97,0.911,33.22,32.23,64.45,10828.3
1975-12-15,1975,3,11,412.8,85,0.206,327.8,990,965.5,24.5,0.379,24.16,0.945,0.97,0.917,36.7,35.61,71.23,11966.3
1975-12-22,1975,3,12,447.3,85,0.19,362.3,990,965.6,24.4,0.431,23.96,0.95,0.977,0.928,40.43,39.49,78.98,13269
1975-12-29,1975,3,13,507.6,94.14,0.185,413.4,990,965.9,24.1,0.508,23.61,0.956,0.98,0.937,45.73,44.82,89.64,15059.6
1976-01-05,1975,4,14,552,101,0.183,451,990,966.1,23.9,0.565,23.35,0.957,0.98,0.938,49.42,47.52,95.05,15967.8
1976-01-12,1975,4,15,608.9,101,0.166,507.9,990,966.3,23.7,0.545,23.12,0.947,0.97,0.919,36.35,35.27,105.8,17774.2
1976-01-19,1975,4,16,688.4,101,0.147,587.4,990,966.7,23.3,0.679,22.67,0.953,0.978,0.932,41.47,40.55,121.7,20437.6
1976-01-26,1975,4,17,762.3,103.1,0.135,659.1,990,966.9,23.1,0.8,22.25,0.957,0.98,0.937,45.86,44.95,134.8,22652.9
1976-02-02,1975,5,18,790.1,116,0.147,674.1,990,967.1,22.9,0.827,22.11,0.957,0.98,0.938,46.62,45.69,137.1,23027.9
1976-02-09,1975,5,19,846.7,116,0.137,730.7,990,967.3,22.7,0.922,21.79,0.957,0.98,0.938,49.8,48.14,144.4,24261.7
1976-02-16,1975,5,20,909.5,116,0.128,793.5,990,967.5,22.5,0.982,21.48,0.955,0.978,0.934,45.44,43.35,152.7,25659.9
1976-02-23,1975,5,21,1081,116,0.108,965.4,990,968.2,21.8,1.29,20.55,0.955,0.98,0.936,46.38,45.23,180.9,30393.5
1976-03-01,1975,6,22,1688,160,0.0997,1100,990,970,20,1.81,18.15,0.951,0.98,0.932,46.53,45.28,181.1,30428.9
1976-03-08,1975,6,23,3103,189.1,0.0609,1100,990,973.7,16.3,1.87,14.4,0.937,0.971,0.91,36.4,35.35,141.4,23754.1
1976-03-15,1975,6,24,4179,211,0.0507,1100,990,976,14,1.87,12.13,0.921,0.97,0.893,30.12,29.22,116.9,19635.6
1976-03-22,1975,6,25,4956,211,0.0426,1100,990.01,977.4,12.6,1.87,10.72,0.899,0.97,0.872,26.01,24.27,97.1,16312.6
1976-03-29,1975,6,26,5437,269.3,0.0495,1100,990.04,978.2,11.9,1.86,10,0.87,0.97,0.844,23.48,20.78,83.13,13966.4
1976-04-05,1975,7,27,5182,313,0.0604,1100,990.02,977.8,12.2,1.87,10.37,0.887,0.97,0.86,24.79,22.55,90.19,15151.6
1976-04-12,1975,7,28,4683,313,0.0669,1100,990,976.9,13.1,1.87,11.2,0.911,0.97,0.883,27.5,26.39,105.6,17735.8
1976-04-19,1975,7,29,4487,273,0.0608,1100,990,976.6,13.4,1.87,11.55,0.916,0.97,0.888,28.53,27.67,110.7,18595.8
1976-04-26,1975,7,30,4506,270.4,0.06,1100,990,976.6,13.4,1.87,11.52,0.915,0.97,0.888,28.43,27.58,110.3,18534.1
1976-05-03,1975,8,31,4502,304,0.0675,1100,990,976.6,13.4,1.87,11.53,0.915,0.97,0.888,28.46,27.6,110.4,18548.6
1976-05-10,1975,8,32,4134,304,0.0736,1100,990,975.9,14.1,1.87,12.2,0.922,0.97,0.894,30.33,29.42,117.7,19771.2
1976-05-17,1975,8,33,3652,304,0.0835,1100,990,974.9,15.1,1.87,13.18,0.93,0.97,0.902,33.06,32.07,128.3,21548
1976-05-24,1975,8,34,3164,304,0.0962,1100,990,973.9,16.1,1.87,14.23,0.936,0.97,0.908,35.94,34.86,139.4,23427.5
1976-05-31,1975,8,35,2774,266.3,0.0962,1100,990,973,17,1.87,15.16,0.941,0.973,0.916,38.49,37.44,149.8,25159.5
1976-06-07,1975,9,36,2395,260,0.109,1100,990,972.1,17.9,1.87,16.07,0.945,0.978,0.924,40.97,40.07,160.3,26929.7
1976-06-14,1975,9,37,2047,260,0.127,1100,990,971.2,18.8,1.87,16.93,0.948,0.98,0.929,43.28,42.41,169.6,28500.6
1976-06-21,1975,9,38,1716,260,0.152,1100,990,970.2,19.8,1.86,17.95,0.951,0.98,0.932,46.05,45.12,180.5,30323.9
1976-06-28,1975,9,39,1440,239.4,0.166,1100,990,969.3,20.7,1.78,18.93,0.953,0.98,0.933,48.61,47.54,190.2,31948.6
1976-07-05,1975,10,40,1227,224,0.183,1003,990,968.6,21.4,1.39,20,0.955,0.98,0.936,46.95,46.01,184,30916.5
1976-07-12,1975,10,41,1061,224,0.212,836.6,990,968.1,21.9,1.07,20.84,0.955,0.979,0.934,44.43,42.98,158.2,26569.6
1976-07-19,1975,10,42,907.4,224,0.247,683.4,990,967.5,22.5,0.858,21.61,0.956,0.98,0.937,46.14,45.12,135.4,22740.5
1976-07-26,1975,10,43,768.4,216.7,0.282,551.6,990,967,23,0.634,22.39,0.951,0.973,0.925,38.38,37.35,112,18822.8
1976-08-02,1975,11,44,663.7,173,0.261,490.7,990,966.6,23.4,0.59,22.86,0.953,0.976,0.93,44.57,42.7,100.6,16893.3
1976-08-09,1975,11,45,585.1,173,0.296,412.1,990,966.2,23.8,0.513,23.25,0.956,0.98,0.936,44.9,44,88,14783.2
1976-08-16,1975,11,46,527,173,0.329,354,990,966,24,0.426,23.6,0.949,0.974,0.924,38.87,37.86,75.72,12720.8
1976-08-23,1975,11,47,487.6,173,0.355,314.6,990,965.8,24.2,0.367,23.84,0.943,0.97,0.915,34.68,33.64,67.28,11303.2
1976-08-30,1975,11,48,455.5,135.9,0.298,319.7,990,965.6,24.4,0.372,23.98,0.944,0.97,0.916,35.48,34.42,68.84,11565.7
1976-09-06,1975,12,49,421.6,121,0.287,300.6,990,965.5,24.5,0.342,24.16,0.94,0.97,0.912,33.49,32.49,64.97,10915
1976-09-13,1975,12,50,402.8,121,0.301,281.8,990,965.4,24.6,0.313,24.27,0.937,0.97,0.908,31.41,30.47,60.94,10238.6
1976-09-20,1975,12,51,385.9,121,0.313,264.9,990,965.3,24.7,0.288,24.38,0.933,0.97,0.905,29.54,28.66,57.31,9628.74
1976-09-27,1975,12,52,380.5,110.7,0.291,269.8,990,965.3,24.7,0.295,24.4,0.934,0.97,0.906,30.15,29.25,58.5,9827.45
1976-10-04,1976,1,1,381,97,0.255,284,990,965.3,24.7,0.315,24.38,0.937,0.97,0.909,31.81,30.86,61.72,10368.7
1976-10-11,1976,1,2,385.2,97,0.252,288.2,990,965.3,24.7,0.322,24.35,0.938,0.97,0.91,32.27,31.31,62.61,10518.5
1976-10-18,1976,1,3,384.8,97,0.252,287.8,990,965.3,24.7,0.321,24.35,0.938,0.97,0.91,32.23,31.27,62.53,10505.1
1976-10-25,1976,1,4,388,97,0.25,291,990,965.3,24.7,0.326,24.33,0.938,0.97,0.91,32.58,31.6,63.21,10618.6
1976-11-01,1976,2,5,385,92,0.239,293,990,965.3,24.7,0.328,24.35,0.939,0.97,0.911,32.84,31.85,63.7,10701.6
1976-11-08,1976,2,6,373.3,92,0.247,281.3,990,965.3,24.7,0.311,24.42,0.936,0.97,0.908,31.54,30.59,61.18,10278.8
1976-11-15,1976,2,7,377.9,91,0.241,286.9,990,965.3,24.7,0.319,24.39,0.937,0.97,0.909,32.17,31.2,62.4,10483.2
1976-11-22,1976,2,8,391.8,85,0.217,306.8,990,965.4,24.6,0.348,24.29,0.941,0.97,0.913,34.41,33.37,66.75,11213.9
1976-11-29,1976,2,9,409.6,92.86,0.227,316.7,990,965.4,24.6,0.363,24.19,0.943,0.97,0.915,35.44,34.37,68.75,11549.2
1976-12-06,1976,3,10,437.1,96,0.22,341.1,990,965.6,24.4,0.4,24.03,0.947,0.972,0.92,38.07,37,74,12432.6
1976-12-13,1976,3,11,479.8,96,0.2,383.8,990,965.8,24.2,0.464,23.78,0.953,0.979,0.932,42.62,41.71,83.42,14015
1976-12-20,1976,3,12,523,96,0.184,427,990,966,24,0.529,23.52,0.957,0.98,0.938,47.11,46.17,92.34,15513.8
1976-12-27,1976,3,13,564.5,101.7,0.18,462.8,990,966.1,23.9,0.583,23.28,0.957,0.98,0.938,50.56,48.19,96.38,16191.2
1977-01-03,1976,4,14,637.2,116,0.182,521.2,990,966.4,23.6,0.586,22.97,0.95,0.972,0.924,39.65,38.14,107.5,18064.7
1977-01-10,1976,4,15,668.9,116,0.173,552.9,990,966.6,23.4,0.623,22.8,0.951,0.974,0.926,39.18,38.18,114.5,19241.7
1977-01-17,1976,4,16,756.3,109.6,0.145,646.7,990,966.9,23.1,0.78,22.29,0.956,0.98,0.937,45.04,44.13,132.4,22240.1
1977-01-24,1976,4,17,858.3,101,0.118,757.3,990,967.3,22.7,0.93,21.74,0.956,0.979,0.936,45.53,44.29,150,25200.9
1977-01-31,1976,4,18,878.4,132.7,0.151,745.6,990,967.4,22.6,0.938,21.65,0.956,0.979,0.936,48.58,46.79,145.9,24503.7
1977-02-07,1976,5,19,944.4,128.6,0.136,815.8,990,967.7,22.3,1.01,21.31,0.955,0.979,0.935,44.4,42.68,156.9,26364.8
1977-02-14,1976,5,20,1027,116,0.113,910.7,990,968,22,1.16,20.86,0.955,0.98,0.936,44.46,43.57,174.3,29276.3
1977-02-21,1976,5,21,1285,116,0.0904,1100,990,968.8,21.2,1.73,19.48,0.954,0.98,0.935,50.09,48.15,192.6,32353.5
1977-02-28,1976,5,22,1705,153.7,0.0903,1100,990,970.1,19.9,1.85,18,0.951,0.98,0.932,46.16,45.23,180.9,30396
1977-03-07,1976,6,23,2012,160,0.0795,1100,990,971.1,18.9,1.87,17,0.948,0.98,0.929,43.47,42.6,170.4,28625.8
1977-03-14,1976,6,24,2127,160,0.0752,1100,990,971.4,18.6,1.87,16.72,0.947,0.98,0.928,42.71,41.85,167.4,28125.6
1977-03-21,1976,6,25,2252,160,0.0711,1100,990,971.7,18.3,1.87,16.42,0.946,0.98,0.927,41.9,41.05,164.2,27587.4
1977-03-28,1976,6,26,2420,173.3,0.0715,1100,990,972.1,17.9,1.87,16.01,0.945,0.978,0.924,40.81,39.9,159.6,26814.2
1977-04-04,1976,7,27,2584,191,0.0739,1100,990,972.5,17.5,1.87,15.61,0.943,0.975,0.92,39.73,38.76,155,26044.2
1977-04-11,1976,7,28,2637,191,0.0724,1100,990,972.6,17.4,1.87,15.49,0.943,0.975,0.919,39.39,38.39,153.6,25800.6
1977-04-18,1976,7,29,2614,191,0.073,1100,990,972.6,17.4,1.87,15.54,0.943,0.975,0.92,39.54,38.55,154.2,25905.2
1977-04-25,1976,7,30,2646,199.9,0.0755,1100,990,972.7,17.3,1.87,15.47,0.943,0.975,0.919,39.33,38.33,153.3,25757.1
1977-05-02,1976,8,31,2777,253,0.0911,1100,990,973,17,1.87,15.15,0.942,0.973,0.916,38.47,37.43,149.7,25150.3
1977-05-09,1976,8,32,2838,278.7,0.0984,1100,990,973.1,16.9,1.87,15,0.941,0.972,0.915,38.07,37,148,24865.1
1977-05-16,1976,8,33,2722,289,0.106,1100,990,972.8,17.2,1.87,15.28,0.942,0.974,0.917,38.83,37.8,151.2,25404.8
1977-05-23,1976,8,34,2460,289,0.118,1100,990,972.2,17.8,1.87,15.92,0.945,0.977,0.923,40.55,39.62,158.5,26627.7
1977-05-30,1976,8,35,2191,244,0.111,1100,990,971.6,18.4,1.87,16.57,0.947,0.98,0.928,42.3,41.44,165.8,27849.3
1977-06-06,1976,9,36,1867,226,0.121,1100,990,970.7,19.3,1.87,17.46,0.95,0.98,0.931,44.71,43.82,175.3,29444.9
1977-06-13,1976,9,37,1588,226,0.142,1100,990,969.8,20.2,1.84,18.39,0.952,0.98,0.933,47.21,46.26,185.1,31089.7
1977-06-20,1976,9,38,1336,226,0.17,1070,990,969,21,1.64,19.4,0.954,0.98,0.935,48.51,47.49,190,31913.4
1977-06-27,1976,9,39,1124,214.4,0.191,909.5,990,968.3,21.7,1.17,20.54,0.955,0.98,0.935,43.7,42.82,171.3,28774.1
1977-07-04,1976,10,40,951.8,199,0.21,752.8,990,967.7,22.3,0.952,21.34,0.956,0.979,0.935,46.37,44.91,145.8,24493.7
1977-07-11,1976,10,41,822.3,199,0.242,623.3,990,967.2,22.8,0.752,22.06,0.955,0.979,0.935,42.89,41.99,126,21160.7
1977-07-18,1976,10,42,715.3,199,0.279,516.3,990,966.8,23.2,0.604,22.63,0.951,0.974,0.926,41.2,39.57,104.9,17628.8
1977-07-25,1976,10,43,630.8,199,0.316,431.8,990,966.4,23.6,0.544,23.03,0.957,0.98,0.938,46.64,45.64,91.29,15336
1977-08-01,1976,11,44,578.7,160,0.277,418.7,990,966.2,23.8,0.522,23.27,0.956,0.98,0.937,45.68,44.76,89.53,15040.5
1977-08-08,1976,11,45,529,160,0.303,369,990,966,24,0.448,23.57,0.951,0.977,0.929,40.56,39.63,79.26,13316.2
1977-08-15,1976,11,46,491.1,160,0.326,331.1,990,965.8,24.2,0.391,23.8,0.946,0.97,0.917,36.54,35.45,70.89,11909.8
1977-08-22,1976,11,47,461.2,160,0.347,301.2,990,965.7,24.3,0.346,23.98,0.941,0.97,0.913,33.32,32.32,64.65,10861.1
1977-08-29,1976,11,48,433.3,134.3,0.309,299,990,965.5,24.5,0.34,24.11,0.94,0.97,0.912,33.24,32.24,64.48,10832.8
1977-09-05,1976,12,49,401.8,115.9,0.289,285.9,990,965.4,24.6,0.319,24.27,0.937,0.97,0.909,31.9,30.94,61.89,10397.5
1977-09-12,1976,12,50,379.2,121,0.319,258.2,990,965.3,24.7,0.278,24.43,0.931,0.97,0.903,28.8,27.94,55.87,9386.31
1977-09-19,1976,12,51,352.1,116.7,0.331,235.4,990,965.2,24.8,0.249,24.59,0.925,0.97,0.897,26.25,25.46,50.92,8554.35
1977-09-26,1976,12,52,338.6,107.6,0.318,231,990,965.1,24.9,0.352,24.56,0.95,0.977,0.928,44.94,42.06,49.7,8349.1
1977-10-03,1977,1,1,329.4,89,0.27,240.4,990,965,25,0.252,24.7,0.926,0.97,0.899,26.97,26.17,52.33,8791.49
1977-10-10,1977,1,2,319.8,95.86,0.3,223.9,990,965,25,0.363,24.64,0.954,0.979,0.933,47.76,45.02,48.73,8186.6
1977-10-17,1977,1,3,299.3,97,0.324,202.3,990,964.9,25.1,0.348,24.75,0.955,0.98,0.936,46.91,45.97,45.97,7723.19
1977-10-24,1977,1,4,287.3,97,0.337,190.3,990,964.8,25.2,0.326,24.82,0.952,0.98,0.933,44.1,43.22,43.22,7261.31
1977-10-31,1977,1,5,282.5,86.71,0.307,195.8,990,964.8,25.2,0.335,24.84,0.953,0.98,0.934,45.46,44.55,44.55,7484.07
1977-11-07,1977,2,6,276.9,85,0.307,191.9,990,964.8,25.2,0.327,24.87,0.952,0.98,0.933,44.55,43.66,43.66,7334.42
1977-11-14,1977,2,7,304.3,85,0.28,219.3,990,964.9,25.1,0.331,24.74,0.948,0.977,0.926,42.79,40.82,48.2,8097.55
1977-11-21,1977,2,8,336.4,85,0.253,251.4,990,965.1,24.9,0.265,24.65,0.93,0.97,0.902,28.25,27.4,54.81,9207.88
1977-11-28,1977,2,9,348.5,91.29,0.262,257.2,990,965.1,24.9,0.274,24.58,0.931,0.97,0.903,28.86,28,56,9407.3
1977-12-05,1977,3,10,414.9,96,0.232,318.9,990,965.5,24.5,0.367,24.17,0.943,0.97,0.915,35.64,34.59,69.18,11622
1977-12-12,1977,3,11,549.3,96,0.177,453.3,990,966.1,23.9,0.525,23.41,0.952,0.976,0.928,41.35,40.3,96.21,16163.2
1977-12-19,1977,3,12,652.1,101,0.155,551.1,990,966.5,23.5,0.619,22.87,0.951,0.974,0.926,39.18,38.17,114.5,19238.5
1977-12-26,1977,3,13,753.7,104.9,0.14,648.9,990,966.9,23.1,0.773,22.31,0.955,0.979,0.935,43.17,42.27,132.4,22246.1
1978-01-02,1977,4,14,923.5,116,0.126,807.5,990,967.6,22.4,1.02,21.39,0.956,0.98,0.937,47.74,45.66,155.1,26053.2
1978-01-09,1977,4,15,930.7,116,0.125,814.7,990,967.6,22.4,0.997,21.38,0.954,0.978,0.934,42.61,41.26,158.2,26570.4
1978-01-16,1977,4,16,1000,116,0.116,884,990,967.9,22.1,1.11,21,0.955,0.98,0.936,43.47,42.6,170.4,28626.8
1978-01-23,1977,4,17,1094,116,0.106,977.8,990,968.2,21.8,1.28,20.53,0.956,0.98,0.937,47.01,46.07,184.3,30960.9
1978-01-30,1977,4,18,1172,131.7,0.112,1040,990,968.4,21.6,1.47,20.09,0.955,0.98,0.936,48.91,47.69,190.8,32046.7
1978-02-06,1977,5,19,1282,138,0.108,1096,990,968.8,21.2,1.71,19.5,0.954,0.98,0.935,49.99,48.2,192.8,32390.4
1978-02-13,1977,5,20,1491,138,0.0927,1100,990,969.5,20.5,1.81,18.73,0.952,0.98,0.933,48.1,47.14,188.6,31679.5
1978-02-20,1977,5,21,1706,138,0.0812,1100,990,970.2,19.8,1.86,17.99,0.951,0.98,0.932,46.15,45.22,180.9,30390.1
1978-02-27,1977,5,22,2162,190.1,0.0876,1100,990,971.5,18.5,1.87,16.64,0.947,0.98,0.928,42.5,41.64,166.6,27981.8
1978-03-06,1977,6,23,2539,211,0.0833,1100,990,972.4,17.6,1.87,15.73,0.944,0.976,0.921,40.03,39.08,156.3,26258.8
1978-03-13,1977,6,24,3254,211,0.0653,1100,990,974.1,15.9,1.87,14.05,0.935,0.97,0.907,35.45,34.39,137.6,23111.8
1978-03-20,1977,6,25,4549,211,0.0467,1100,990,976.7,13.3,1.87,11.45,0.911,0.97,0.884,28.16,26.9,107.6,18078.8
1978-03-27,1977,6,26,5384,224.1,0.0416,1100,990.04,978.1,11.9,1.86,10.08,0.873,0.97,0.846,23.72,21.12,84.5,14195.7
1978-04-03,1977,7,27,5776,257,0.0445,1100,990.07,978.7,11.4,1.85,9.517,0.828,0.966,0.8,21.27,18.08,72.33,12150.8
1978-04-10,1977,7,28,6244,305,0.0488,1100,990.11,979.4,10.8,1.83,8.921,0.786,0.961,0.755,18.92,15.26,61.05,10257.2
1978-04-17,1977,7,29,6281,313,0.0498,1100,990.11,979.4,10.7,1.83,8.879,0.786,0.96,0.755,18.82,15.13,60.51,10164.9
1978-04-24,1977,7,30,5967,313,0.0525,1100,990.09,979,11.1,1.84,9.256,0.804,0.963,0.775,20.08,16.69,66.76,11216.2
1978-05-01,1977,8,31,5610,304,0.0542,1100,990.06,978.4,11.6,1.85,9.754,0.85,0.968,0.823,22.38,19.42,77.67,13048.2
1978-05-08,1977,8,32,5152,304,0.0591,1100,990.02,977.7,12.3,1.87,10.41,0.888,0.97,0.862,24.95,22.78,91.11,15305.6
1978-05-15,1977,8,33,4554,304,0.0669,1100,990,976.7,13.3,1.87,11.43,0.914,0.97,0.887,28.18,27.19,108.8,18273.2
1978-05-22,1977,8,34,3879,304,0.0786,1100,990,975.4,14.6,1.87,12.71,0.926,0.97,0.898,31.75,30.8,123.2,20698.2
1978-05-29,1977,8,35,3338,278.9,0.0835,1100,990,974.3,15.7,1.87,13.85,0.934,0.97,0.906,34.89,33.84,135.4,22743.3
1978-06-05,1977,9,36,2874,260,0.0906,1100,990,973.2,16.8,1.87,14.92,0.94,0.972,0.914,37.83,36.75,147,24698.3
1978-06-12,1977,9,37,2460,260,0.106,1100,990,972.2,17.8,1.87,15.92,0.945,0.977,0.923,40.55,39.62,158.5,26626
1978-06-19,1977,9,38,2124,260,0.123,1100,990,971.4,18.6,1.87,16.73,0.947,0.98,0.928,42.74,41.89,167.5,28148.1
1978-06-26,1977,9,39,1769,249.7,0.141,1100,990,970.4,19.6,1.87,17.78,0.95,0.98,0.931,45.57,44.66,178.6,30011.4
1978-07-03,1977,10,40,1491,224,0.151,1100,990,969.5,20.5,1.8,18.74,0.952,0.98,0.933,48.13,47.16,188.7,31694.5
1978-07-10,1977,10,41,1257,224,0.179,1031,990,968.7,21.3,1.48,19.82,0.954,0.98,0.935,47.76,46.71,186.8,31387.6
1978-07-17,1977,10,42,1099,224,0.204,874.5,990,968.2,21.8,1.11,20.68,0.954,0.979,0.934,42.29,41.38,165.5,27810.7
1978-07-24,1977,10,43,958.5,224,0.234,734.5,990,967.7,22.3,0.948,21.32,0.956,0.98,0.937,48.94,47.18,141.5,23777.5
1978-07-31,1977,10,44,848.8,180.3,0.212,668.5,990,967.3,22.7,0.827,21.88,0.956,0.98,0.937,45.72,44.81,134.4,22583.6
1978-08-07,1977,11,45,768.5,173,0.225,595.5,990,967,23,0.703,22.32,0.954,0.979,0.933,41.44,40.55,121.7,20439.2
1978-08-14,1977,11,46,694.6,173,0.25,521.6,990,966.7,23.3,0.595,22.73,0.95,0.973,0.924,39.28,37.78,106.5,17886.8
1978-08-21,1977,11,47,629.6,173,0.275,456.6,990,966.4,23.6,0.581,23,0.957,0.98,0.938,49.29,47.68,95.37,16021.8
1978-08-28,1977,11,48,579.8,150.7,0.259,429.1,990,966.2,23.8,0.537,23.25,0.957,0.98,0.938,46.82,45.88,91.77,15416.8
1978-09-04,1977,12,49,544.6,121,0.222,423.6,990,966.1,23.9,0.526,23.42,0.956,0.98,0.937,46.53,45.6,91.2,15321.5
1978-09-11,1977,12,50,506.8,121,0.239,385.8,990,965.9,24.1,0.469,23.65,0.953,0.98,0.934,42.64,41.77,83.54,14034.2
1978-09-18,1977,12,51,480,121,0.252,359,990,965.8,24.2,0.429,23.81,0.95,0.976,0.926,39.8,38.83,77.66,13046.8
1978-09-25,1977,12,52,452.9,117.6,0.259,335.3,990,965.6,24.4,0.394,23.97,0.946,0.971,0.919,37.29,36.21,72.43,12168
1978-10-02,1978,1,1,437.5,97,0.222,340.5,990,965.6,24.4,0.4,24.03,0.947,0.972,0.92,38,36.92,73.85,12406.7
1978-10-09,1978,1,2,422.3,97,0.23,325.3,990,965.5,24.5,0.377,24.12,0.944,0.97,0.916,36.34,35.25,70.5,11843.7
1978-10-16,1978,1,3,406.4,97,0.239,309.4,990,965.4,24.6,0.353,24.22,0.942,0.97,0.914,34.61,33.57,67.13,11278.6
1978-10-23,1978,1,4,416.1,97,0.233,319.1,990,965.5,24.5,0.368,24.16,0.943,0.97,0.915,35.66,34.59,69.18,11622.5
1978-10-30,1978,1,5,458.2,93.43,0.204,364.7,990,965.7,24.3,0.436,23.9,0.95,0.976,0.928,40.62,39.67,79.34,13328.4
1978-11-06,1978,2,6,509.8,92,0.181,417.8,990,965.9,24.1,0.516,23.59,0.956,0.98,0.937,46.21,45.28,90.56,15214.5
1978-11-13,1978,2,7,536.9,92,0.171,444.9,990,966,24,0.556,23.43,0.958,0.98,0.938,48.93,47.58,95.16,15987.2
1978-11-20,1978,2,8,579.6,92,0.159,487.6,990,966.2,23.8,0.575,23.22,0.952,0.976,0.929,45.08,42.61,100.3,16847
1978-11-27,1978,2,9,628.2,96.71,0.154,531.5,990,966.4,23.6,0.586,23,0.949,0.972,0.923,37.93,36.86,110.6,18578.9
1978-12-04,1978,3,10,715.2,103,0.144,612.2,990,966.8,23.2,0.723,22.52,0.955,0.98,0.936,43.03,42.17,126.5,21251.9
1978-12-11,1978,3,11,731.6,103,0.141,628.6,990,966.8,23.2,0.75,22.42,0.956,0.98,0.936,44.03,43.14,129.4,21745
1978-12-18,1978,3,12,751.3,103,0.137,648.3,990,966.9,23.1,0.784,22.31,0.956,0.98,0.937,45.21,44.31,132.9,22330.8
1978-12-25,1978,3,13,794,103,0.13,691,990,967.1,22.9,0.856,22.07,0.957,0.98,0.938,47.7,46.75,140.3,23562.1
1979-01-01,1978,4,14,839.7,124,0.148,715.7,990,967.3,22.7,0.9,21.84,0.957,0.98,0.938,48.89,47.62,142.9,23999.9
1979-01-08,1978,4,15,902.3,119.4,0.132,782.9,990,967.5,22.5,0.967,21.52,0.955,0.978,0.934,44.95,43.03,151.4,25443.2
1979-01-15,1978,4,16,962.3,116,0.121,846.3,990,967.7,22.3,1.04,21.21,0.954,0.979,0.935,42,41.13,164.5,27636.8
1979-01-22,1978,4,17,1035,116,0.112,919.4,990,968,22,1.17,20.82,0.956,0.98,0.936,44.84,43.94,175.8,29529.7
1979-01-29,1978,4,18,1159,128.6,0.111,1031,990,968.4,21.6,1.43,20.17,0.955,0.98,0.936,48.68,47.66,190.6,32026.5
1979-02-05,1978,5,19,1249,138,0.111,1093,990,968.7,21.3,1.69,19.63,0.954,0.98,0.935,50.19,48.2,192.8,32390.4
1979-02-12,1978,5,20,1416,138,0.0976,1100,990,969.2,20.8,1.78,19,0.953,0.98,0.934,48.83,47.72,190.9,32066.6
1979-02-19,1978,5,21,1707,138,0.081,1100,990,970.2,19.8,1.86,17.99,0.951,0.98,0.932,46.14,45.21,180.9,30383.8
1979-02-26,1978,5,22,1982,179.7,0.0902,1100,990,971,19,1.87,17.11,0.948,0.98,0.929,43.77,42.9,171.6,28827.3
1979-03-05,1978,6,23,2322,211,0.091,1100,990,971.9,18.1,1.87,16.25,0.946,0.979,0.926,41.44,40.57,162.3,27262.6
1979-03-12,1978,6,24,2708,211,0.0781,1100,990,972.8,17.2,1.87,15.32,0.942,0.974,0.917,38.92,37.9,151.6,25469.4
1979-03-19,1978,6,25,3174,211,0.0666,1100,990,973.9,16.1,1.87,14.21,0.936,0.97,0.908,35.88,34.81,139.2,23389.6
1979-03-26,1978,6,26,3516,217.6,0.0618,1100,990,974.7,15.3,1.87,13.47,0.932,0.97,0.904,33.86,32.84,131.4,22069
1979-04-02,1978,7,27,4030,257,0.064,1100,990,975.7,14.3,1.87,12.41,0.924,0.97,0.896,30.92,29.99,120,20156.4
1979-04-09,1978,7,28,5078,257,0.0507,1100,990.02,977.6,12.4,1.87,10.54,0.892,0.97,0.865,25.37,23.4,93.58,15721.5
1979-04-16,1978,7,29,5296,273,0.0516,1100,990.03,978,12.1,1.86,10.2,0.881,0.97,0.854,24.23,21.78,87.13,14637
1979-04-23,1978,7,30,4734,313,0.0662,1100,990,977,13,1.87,11.11,0.908,0.97,0.881,27.2,25.92,103.7,17418.7
1979-04-30,1978,7,31,4026,305.3,0.0759,1100,990,975.7,14.3,1.87,12.41,0.924,0.97,0.896,30.92,29.99,120,20156
1979-05-07,1978,8,32,3463,297.6,0.086,1100,990,974.5,15.5,1.87,13.58,0.933,0.97,0.905,34.17,33.14,132.6,22270.5
1979-05-14,1978,8,33,2982,289,0.0972,1100,990,973.5,16.5,1.87,14.66,0.939,0.971,0.911,37.12,36.03,144.1,24211.1
1979-05-21,1978,8,34,2531,289,0.115,1100,990,972.4,17.6,1.87,15.74,0.944,0.976,0.921,40.08,39.13,156.5,26295.9
1979-05-28,1978,8,35,2190,262,0.119,1100,990,971.6,18.4,1.87,16.57,0.947,0.98,0.928,42.3,41.45,165.8,27851.3
1979-06-04,1978,9,36,1830,226,0.124,1100,990,970.6,19.4,1.87,17.58,0.95,0.98,0.931,45.04,44.14,176.6,29660.8
1979-06-11,1978,9,37,1541,226,0.147,1100,990,969.6,20.4,1.82,18.56,0.952,0.98,0.933,47.65,46.7,186.8,31380.3
1979-06-18,1978,9,38,1291,226,0.175,1056,990,968.8,21.2,1.57,19.61,0.954,0.98,0.935,48.4,47.32,189.3,31795.9
1979-06-25,1978,9,39,1120,222.1,0.198,898,990,968.3,21.7,1.15,20.57,0.955,0.98,0.935,43.2,42.32,169.3,28438.4
1979-07-02,1978,10,40,974.2,199,0.205,775.2,990,967.8,22.2,0.979,21.23,0.955,0.978,0.935,45.62,44.13,149.2,25064.3
1979-07-09,1978,10,41,851.8,199,0.234,652.8,990,967.3,22.7,0.802,21.89,0.956,0.98,0.937,44.64,43.75,131.2,22048.9
1979-07-16,1978,10,42,762.6,199,0.261,563.6,990,967,23,0.652,22.4,0.952,0.974,0.927,39.26,38.26,114.8,19284.9
1979-07-23,1978,10,43,685.6,199,0.291,486.6,990,966.6,23.4,0.586,22.77,0.953,0.976,0.93,44.07,42.38,99.67,16745.3
1979-07-30,1978,10,44,623.6,171.1,0.274,452.4,990,966.4,23.6,0.574,23.03,0.957,0.98,0.938,48.92,47.51,95.01,15962.3
1979-08-06,1978,11,45,571.8,160,0.28,411.8,990,966.2,23.8,0.512,23.32,0.956,0.98,0.937,44.99,44.09,88.18,14814
1979-08-13,1978,11,46,542.1,160,0.295,382.1,990,966,24,0.467,23.49,0.953,0.979,0.933,41.93,41.05,82.1,13793.4
1979-08-20,1978,11,47,503.1,171.1,0.34,331.9,990,965.9,24.1,0.393,23.74,0.946,0.971,0.918,36.55,35.48,70.95,11920.4
1979-08-27,1978,11,48,472.3,158.1,0.334,314.2,990,965.7,24.3,0.365,23.91,0.943,0.971,0.915,34.74,33.72,67.44,11330.1
1979-09-03,1978,12,49,446.5,121,0.271,325.5,990,965.6,24.4,0.379,24.01,0.945,0.97,0.916,36.2,35.12,70.23,11799.1
1979-09-10,1978,12,50,419.8,121,0.289,298.8,990,965.5,24.5,0.339,24.17,0.94,0.97,0.912,33.3,32.3,64.59,10851.9
1979-09-17,1978,12,51,391.4,121,0.309,270.4,990,965.4,24.6,0.296,24.35,0.934,0.97,0.906,30.15,29.25,58.49,9826.47
1979-09-24,1978,12,52,352.8,121,0.343,231.8,990,965.2,24.8,0.332,24.5,0.945,0.976,0.922,40.98,38.82,50.1,8416.81
1979-10-01,1979,1,1,335.6,97,0.289,238.6,990,965.1,24.9,0.252,24.67,0.926,0.97,0.898,26.72,25.92,51.83,8707.64
1979-10-08,1979,1,2,340.3,97,0.285,243.3,990,965.1,24.9,0.257,24.64,0.927,0.97,0.899,27.26,26.44,52.88,8884.04
1979-10-15,1979,1,3,331.3,97,0.293,234.3,990,965.1,24.9,0.247,24.7,0.924,0.97,0.897,26.22,25.44,50.87,8546.97
1979-10-22,1979,1,4,352.7,97,0.275,255.7,990,965.2,24.8,0.273,24.56,0.931,0.97,0.903,28.66,27.8,55.6,9340.28
1979-10-29,1979,1,5,373.2,94.14,0.253,279.1,990,965.3,24.7,0.308,24.43,0.936,0.97,0.908,31.28,30.34,60.68,10193.8
1979-11-05,1979,2,6,392.9,92,0.234,300.9,990,965.4,24.6,0.34,24.3,0.94,0.97,0.912,33.72,32.71,65.41,10988.9
1979-11-12,1979,2,7,434.4,92,0.212,342.4,990,965.6,24.4,0.403,24.04,0.947,0.973,0.921,38.24,37.19,74.38,12495.8
1979-11-19,1979,2,8,483.6,92,0.191,391.6,990,965.8,24.2,0.476,23.75,0.953,0.979,0.933,43.45,42.53,85.07,14291.5
1979-11-26,1979,2,9,576.6,95.14,0.165,481.5,990,966.2,23.8,0.567,23.24,0.953,0.976,0.93,44.47,42.61,100.3,16853.2
1979-12-03,1979,3,10,651.4,103,0.158,548.4,990,966.5,23.5,0.615,22.88,0.951,0.974,0.926,38.98,37.97,113.9,19135.5
1979-12-10,1979,3,11,705.7,103,0.146,602.7,990,966.7,23.3,0.707,22.57,0.954,0.979,0.935,42.43,41.55,124.7,20943
1979-12-17,1979,3,12,797.9,103,0.129,694.9,990,967.1,22.9,0.862,22.05,0.957,0.98,0.938,47.91,46.82,140.4,23594.9
1979-12-24,1979,3,13,842.8,103,0.122,739.8,990,967.3,22.7,0.938,21.79,0.957,0.98,0.938,50.42,48.2,144.6,24292.8
1979-12-31,1979,3,14,886.8,121,0.136,765.8,990,967.4,22.6,0.974,21.58,0.956,0.979,0.936,49.74,46.88,146.2,24559.4
1980-01-07,1979,4,15,989.6,124,0.126,865.6,990,967.8,22.2,1.08,21.07,0.955,0.979,0.935,42.68,41.8,167.2,28090.1
1980-01-14,1979,4,16,1225,124,0.102,1065,990,968.6,21.4,1.59,19.8,0.954,0.98,0.935,49.32,47.78,191.1,32107
1980-01-21,1979,4,17,1903,124,0.0662,1100,990,970.7,19.3,1.86,17.39,0.949,0.98,0.93,44.53,43.64,174.5,29322.9
1980-01-28,1979,4,18,2264,142.9,0.063,1100,990,971.7,18.3,1.87,16.39,0.946,0.98,0.927,41.82,40.98,163.9,27536.7
1980-02-04,1979,5,19,2299,168,0.0731,1100,990,971.8,18.2,1.87,16.3,0.946,0.979,0.926,41.59,40.74,163,27375.7
1980-02-11,1979,5,20,2289,168,0.0734,1100,990,971.8,18.2,1.87,16.33,0.946,0.979,0.927,41.66,40.8,163.2,27420.2
1980-02-18,1979,5,21,2300,150.9,0.0656,1100,990,971.8,18.2,1.87,16.3,0.946,0.979,0.926,41.59,40.73,162.9,27371.4
1980-02-25,1979,5,22,2279,158.9,0.0697,1100,990,971.8,18.2,1.87,16.35,0.946,0.98,0.927,41.72,40.88,163.5,27468.1
1980-03-03,1979,6,23,2364,211,0.0893,1100,990,972,18,1.87,16.15,0.945,0.979,0.925,41.17,40.29,161.1,27072.4
1980-03-10,1979,6,24,2535,211,0.0833,1100,990,972.4,17.6,1.87,15.73,0.944,0.976,0.921,40.05,39.1,156.4,26274.8
1980-03-17,1979,6,25,2697,189.1,0.0702,1100,990,972.8,17.2,1.87,15.34,0.942,0.974,0.918,39,37.98,151.9,25519.8
1980-03-24,1979,6,26,2846,160,0.0562,1100,990,973.1,16.9,1.87,14.98,0.941,0.972,0.914,38.02,36.95,147.8,24828.3
1980-03-31,1979,6,27,2980,186.6,0.0626,1100,990,973.5,16.5,1.87,14.66,0.939,0.97,0.911,37.12,36.01,144,24198.8
1980-04-07,1979,7,28,3036,191,0.0629,1100,990,973.6,16.4,1.87,14.52,0.938,0.97,0.91,36.75,35.65,142.6,23954.7
1980-04-14,1979,7,29,3007,191,0.0635,1100,990,973.5,16.5,1.87,14.59,0.939,0.97,0.91,36.94,35.83,143.3,24079.9
1980-04-21,1979,7,30,2864,191,0.0667,1100,990,973.2,16.8,1.87,14.94,0.941,0.972,0.914,37.9,36.82,147.3,24742.7
1980-04-28,1979,7,31,2667,226.4,0.0851,1100,990,972.7,17.3,1.87,15.42,0.943,0.974,0.918,39.19,38.18,152.7,25658.7
1980-05-05,1979,8,32,2489,253,0.102,1100,990,972.3,17.7,1.87,15.85,0.944,0.977,0.922,40.36,39.42,157.7,26491.8
1980-05-12,1979,8,33,2338,253,0.108,1100,990,971.9,18.1,1.87,16.21,0.946,0.979,0.926,41.34,40.47,161.9,27192.7
1980-05-19,1979,8,34,2148,253,0.118,1100,990,971.5,18.5,1.87,16.67,0.947,0.98,0.928,42.57,41.72,166.9,28034.8
1980-05-26,1979,8,35,1886,243.3,0.129,1100,990,970.7,19.3,1.87,17.4,0.949,0.98,0.93,44.55,43.65,174.6,29335.7
1980-06-02,1979,9,36,1612,185,0.115,1100,990,969.8,20.2,1.85,18.31,0.952,0.98,0.933,46.98,46.04,184.2,30939.9
1980-06-09,1979,9,37,1357,185,0.137,1095,990,969,21,1.74,19.24,0.953,0.98,0.934,49.21,47.98,191.9,32239.7
1980-06-16,1979,9,38,1156,185,0.16,971.4,990,968.4,21.6,1.3,20.31,0.955,0.98,0.936,46.15,45.23,180.9,30393
1980-06-23,1979,9,39,977.9,185,0.19,792.9,990,967.8,22.2,0.999,21.2,0.955,0.978,0.934,44.72,43.21,152.2,25575.7
1980-06-30,1979,9,40,845.4,166.1,0.197,679.3,990,967.3,22.7,0.843,21.88,0.957,0.98,0.937,46.46,45.53,136.6,22948.2
1980-07-07,1979,10,41,737.8,178.4,0.243,559.4,990,966.9,23.1,0.642,22.51,0.951,0.975,0.927,39.13,38.16,114.5,19230.3
1980-07-14,1979,10,42,655.4,199,0.304,456.4,990,966.5,23.5,0.583,22.9,0.957,0.98,0.938,49.04,47.4,94.81,15928
1980-07-21,1979,10,43,600.9,199,0.331,401.9,990,966.3,23.7,0.499,23.2,0.955,0.98,0.935,43.64,42.75,85.5,14363.7
1980-07-28,1979,10,44,552.2,182.3,0.33,369.9,990,966.1,23.9,0.45,23.47,0.951,0.977,0.929,40.48,39.55,79.09,13287.3
1980-08-04,1979,11,45,513,160,0.312,353,990,965.9,24.1,0.423,23.67,0.949,0.974,0.924,38.87,37.84,75.68,12714.9
1980-08-11,1979,11,46,485.1,160,0.33,325.1,990,965.8,24.2,0.382,23.84,0.945,0.97,0.916,35.89,34.81,69.63,11697.8
1980-08-18,1979,11,47,458,160,0.349,298,990,965.7,24.3,0.341,24,0.94,0.97,0.912,32.97,31.98,63.97,10746.6
1980-08-25,1979,11,48,430.5,160,0.372,270.5,990,965.5,24.5,0.3,24.16,0.934,0.97,0.906,29.95,29.05,58.1,9760.56
1980-09-01,1979,12,49,398.7,115,0.289,283.7,990,965.4,24.6,0.316,24.29,0.937,0.97,0.909,31.67,30.72,61.43,10320.9
1980-09-08,1979,12,50,382,115,0.301,267,990,965.3,24.7,0.291,24.4,0.933,0.97,0.905,29.81,28.91,57.83,9715.12
1980-09-15,1979,12,51,355.4,115,0.324,240.4,990,965.2,24.8,0.277,24.55,0.931,0.971,0.905,30.7,29.38,51.86,8713.27
1980-09-22,1979,12,52,335.5,115,0.343,220.5,990,965.1,24.9,0.381,24.54,0.958,0.98,0.939,50.85,48.07,48.07,8076.12
1980-09-29,1979,12,53,312.7,96.43,0.308,216.2,990,965,25,0.372,24.66,0.958,0.98,0.938,50.09,47.42,47.42,7965.74
1980-10-06,1980,1,1,306.8,89,0.29,217.8,990,964.9,25.1,0.374,24.69,0.958,0.98,0.939,50.52,48.07,48.07,8075.11
1980-10-13,1980,1,2,295.2,89,0.302,206.2,990,964.9,25.1,0.353,24.77,0.956,0.98,0.937,47.86,46.9,46.9,7879.54
1980-10-20,1980,1,3,286.5,89,0.311,197.5,990,964.8,25.2,0.338,24.82,0.954,0.98,0.935,45.85,44.93,44.93,7549.04
1980-10-27,1980,1,4,329.2,89.86,0.273,239.4,990,965,25,0.272,24.68,0.932,0.971,0.905,30.57,29.56,52.24,8776.63
1980-11-03,1980,2,5,342.2,92,0.269,250.2,990,965.1,24.9,0.265,24.62,0.929,0.97,0.901,28.07,27.23,54.46,9148.9
1980-11-10,1980,2,6,379.6,92,0.242,287.6,990,965.3,24.7,0.32,24.38,0.938,0.97,0.91,32.24,31.27,62.55,10508.4
1980-11-17,1980,2,7,389.6,92,0.236,297.6,990,965.3,24.7,0.335,24.32,0.94,0.97,0.912,33.35,32.35,64.7,10869.1
1980-11-24,1980,2,8,415.4,92,0.221,323.4,990,965.5,24.5,0.374,24.16,0.944,0.97,0.916,36.17,35.09,70.19,11791.3
1980-12-01,1980,3,9,463.8,96,0.207,367.8,990,965.7,24.3,0.44,23.87,0.951,0.977,0.929,40.93,40,80,13440.5
1980-12-08,1980,3,10,504,96,0.191,408,990,965.9,24.1,0.501,23.63,0.955,0.98,0.936,45.16,44.26,88.52,14871.5
1980-12-15,1980,3,11,546.2,96,0.176,450.2,990,966.1,23.9,0.564,23.38,0.958,0.98,0.939,49.42,47.92,95.84,16101.6
1980-12-22,1980,3,12,585.7,96,0.164,489.7,990,966.2,23.8,0.563,23.2,0.951,0.974,0.926,42.66,40.64,101.3,17012.9
1980-12-29,1980,3,13,641.6,107.4,0.167,534.2,990,966.5,23.5,0.591,22.94,0.949,0.972,0.923,38.04,36.97,110.9,18634.2
1981-01-05,1980,4,14,687.5,116,0.169,571.5,990,966.7,23.3,0.655,22.7,0.952,0.976,0.93,40.37,39.41,118.2,19865
1981-01-12,1980,4,15,764.5,116,0.152,648.5,990,967,23,0.785,22.26,0.956,0.98,0.937,45.08,44.05,132.2,22203.1
1981-01-19,1980,4,16,834.6,116,0.139,718.6,990,967.2,22.8,0.903,21.86,0.957,0.98,0.938,49.12,47.54,142.6,23960.7
1981-01-26,1980,4,17,908,119.1,0.131,788.8,990,967.5,22.5,0.977,21.49,0.955,0.978,0.934,45.19,43.28,152.5,25615.6
1981-02-02,1980,5,18,936.2,138,0.148,798.2,990,967.6,22.4,0.96,21.4,0.953,0.976,0.93,39.9,38.94,155.8,26167.7
1981-02-09,1980,5,19,986.3,122.3,0.124,864,990,967.8,22.2,1.07,21.09,0.955,0.979,0.935,42.64,41.76,167,28062.5
1981-02-16,1980,5,20,1151,122.3,0.106,1029,990,968.4,21.6,1.47,20.16,0.955,0.98,0.936,48.5,47.02,188.1,31598.9
1981-02-23,1980,5,21,1312,141.1,0.107,1100,990,968.9,21.1,1.74,19.38,0.953,0.98,0.934,49.84,48.2,192.8,32390.4
1981-03-02,1980,6,22,1421,160,0.113,1100,990,969.2,20.8,1.78,18.99,0.953,0.98,0.933,48.78,47.78,191.1,32109.5
1981-03-09,1980,6,23,1700,160,0.095,1100,990,970.1,19.9,1.85,18.02,0.951,0.98,0.932,46.21,45.29,181.2,30434.1
1981-03-16,1980,6,24,2349,160,0.0683,1100,990,971.9,18.1,1.87,16.18,0.945,0.978,0.925,41.27,40.38,161.5,27135.1
1981-03-23,1980,6,25,2822,160,0.0568,1100,990,973.1,16.9,1.87,15.04,0.941,0.972,0.915,38.17,37.11,148.4,24936.8
1981-03-30,1980,6,26,3034,182.1,0.06,1100,990,973.6,16.4,1.87,14.53,0.938,0.97,0.91,36.77,35.66,142.7,23965.3
1981-04-06,1980,7,27,3046,191,0.0627,1100,990,973.6,16.4,1.87,14.5,0.938,0.97,0.91,36.69,35.59,142.3,23913.6
1981-04-13,1980,7,28,3080,191,0.062,1100,990,973.7,16.3,1.87,14.42,0.938,0.97,0.909,36.46,35.36,141.5,23764.9
1981-04-20,1980,7,29,3269,191,0.0585,1100,990,974.1,15.9,1.87,13.99,0.935,0.97,0.907,35.29,34.23,136.9,23001.6
1981-04-27,1980,7,30,3412,233,0.0683,1100,990,974.4,15.6,1.87,13.69,0.933,0.97,0.905,34.46,33.42,133.7,22459.3
1981-05-04,1980,8,31,3186,289,0.0909,1100,990,973.9,16.1,1.87,14.19,0.936,0.97,0.908,35.82,34.74,139,23346.9
1981-05-11,1980,8,32,2826,289,0.102,1100,990,973.1,16.9,1.87,15.03,0.941,0.972,0.915,38.15,37.08,148.3,24918.3
1981-05-18,1980,8,33,2495,289,0.116,1100,990,972.3,17.7,1.87,15.83,0.944,0.977,0.922,40.32,39.38,157.5,26461.7
1981-05-25,1980,8,34,2139,289,0.135,1100,990,971.4,18.6,1.87,16.69,0.947,0.98,0.928,42.63,41.77,167.1,28071.9
1981-06-01,1980,9,35,1785,226,0.127,1100,990,970.4,19.6,1.87,17.73,0.95,0.98,0.931,45.44,44.53,178.1,29922.8
1981-06-08,1980,9,36,1496,226,0.151,1100,990,969.5,20.5,1.81,18.72,0.952,0.98,0.933,48.07,47.11,188.4,31658.5
1981-06-15,1980,9,37,1253,226,0.181,1021,990,968.7,21.3,1.46,19.85,0.954,0.98,0.935,47.37,46.38,185.5,31165.5
1981-06-22,1980,9,38,1044,226,0.217,817.9,990,968,22,1.05,20.92,0.955,0.979,0.935,45.45,43.92,155,26045.2
1981-06-29,1980,9,39,869,206.7,0.238,662.3,990,967.4,22.6,0.819,21.8,0.956,0.98,0.937,45.11,44.21,132.6,22280.6
1981-07-06,1980,10,40,752.7,199,0.265,553.7,990,966.9,23.1,0.635,22.45,0.951,0.974,0.926,38.63,37.62,112.8,18958.8
1981-07-13,1980,10,41,661.1,199,0.302,462.1,990,966.5,23.5,0.577,22.88,0.956,0.979,0.935,47,45.44,95.76,16087.5
1981-07-20,1980,10,42,592.3,199,0.336,393.3,990,966.3,23.7,0.486,23.25,0.954,0.979,0.934,42.77,41.89,83.77,14073.5
1981-07-27,1980,10,43,551.3,187.9,0.34,363.4,990,966.1,23.9,0.441,23.48,0.95,0.975,0.927,39.76,38.79,77.57,13032.6
1981-08-03,1980,11,44,510,160,0.314,350,990,965.9,24.1,0.419,23.69,0.948,0.974,0.923,38.55,37.53,75.07,12611.3
1981-08-10,1980,11,45,473.4,160,0.338,313.4,990,965.7,24.3,0.364,23.91,0.943,0.97,0.915,34.64,33.6,67.19,11288.7
1981-08-17,1980,11,46,434.8,160,0.368,274.8,990,965.6,24.4,0.306,24.14,0.935,0.97,0.907,30.42,29.51,59.02,9915.65
1981-08-24,1980,11,47,410.9,160,0.389,250.9,990,965.4,24.6,0.271,24.28,0.93,0.97,0.902,27.77,26.94,53.88,9052.21
1981-08-31,1980,11,48,391.1,121.4,0.31,269.7,990,965.4,24.6,0.296,24.35,0.934,0.97,0.906,30.07,29.17,58.34,9800.54
1981-09-07,1980,12,49,371.8,115,0.31,256.8,990,965.3,24.7,0.276,24.46,0.931,0.97,0.903,28.68,27.82,55.63,9346.23
1981-09-14,1980,12,50,345.7,115,0.333,230.7,990,965.1,24.9,0.308,24.56,0.939,0.974,0.915,37.1,35.24,49.85,8374.14
1981-09-21,1980,12,51,315.8,115,0.364,200.8,990,965,25,0.346,24.68,0.955,0.98,0.935,46.38,45.45,45.45,7635.67
1981-09-28,1980,12,52,289.1,100.1,0.346,189,990,964.9,25.1,0.324,24.82,0.951,0.979,0.932,43.77,42.87,42.87,7202.66
1981-10-05,1981,1,1,273.1,89,0.326,184.1,990,964.8,25.2,0.314,24.89,0.95,0.979,0.93,42.7,41.81,41.81,7024.45
1981-10-12,1981,1,2,266,89,0.335,177,990,964.8,25.2,0.301,24.94,0.948,0.978,0.927,41,40.11,40.11,6737.84
1981-10-19,1981,1,3,261.4,89,0.34,172.4,990,964.7,25.3,0.293,24.96,0.946,0.976,0.923,39.92,38.96,38.96,6545.38
1981-10-26,1981,1,4,251.5,88.43,0.352,163.1,990,964.7,25.3,0.276,25.02,0.943,0.971,0.916,37.74,36.65,36.65,6157.09
1981-11-02,1981,2,5,256.4,85,0.332,171.4,990,964.7,25.3,0.291,24.98,0.946,0.975,0.923,39.73,38.76,38.76,6511.23
1981-11-09,1981,2,6,275.5,85,0.309,190.5,990,964.8,25.2,0.325,24.87,0.952,0.98,0.933,44.23,43.34,43.34,7281
1981-11-16,1981,2,7,286.3,85,0.297,201.3,990,964.8,25.2,0.344,24.81,0.955,0.98,0.936,46.76,45.83,45.83,7699.05
1981-11-23,1981,2,8,304.6,85,0.279,219.6,990,964.9,25.1,0.377,24.7,0.958,0.98,0.939,50.97,48.13,48.13,8085.85
1981-11-30,1981,2,9,326,85,0.261,241,990,965,25,0.274,24.7,0.932,0.971,0.905,30.92,29.65,52.4,8804.04
1981-12-07,1981,3,10,364.8,85,0.234,279.8,990,965.2,24.8,0.307,24.47,0.936,0.97,0.908,31.42,30.47,60.95,10239.1
1981-12-14,1981,3,11,393.3,85,0.216,308.3,990,965.4,24.6,0.35,24.28,0.942,0.97,0.913,34.57,33.53,67.06,11265.9
1981-12-21,1981,3,12,399.8,85,0.213,314.8,990,965.4,24.6,0.359,24.24,0.943,0.97,0.914,35.27,34.21,68.43,11496.2
1981-12-28,1981,3,13,409.2,80.29,0.196,328.9,990,965.4,24.6,0.38,24.18,0.945,0.971,0.918,36.85,35.78,71.56,12022.9
1982-01-04,1981,4,14,443.6,74,0.167,369.6,990,965.6,24.4,0.441,23.96,0.951,0.979,0.931,41.3,40.41,80.83,13579.3
1982-01-11,1981,4,15,482.6,74,0.154,408.6,990,965.8,24.2,0.499,23.73,0.955,0.98,0.936,45.41,44.5,89.01,14953
1982-01-18,1981,4,16,530.2,74,0.14,456.2,990,966,24,0.571,23.44,0.957,0.98,0.938,50.2,48.04,96.08,16141.9
1982-01-25,1981,4,17,571,74,0.13,497,990,966.2,23.8,0.556,23.27,0.949,0.973,0.924,40.86,38.95,103.1,17316.9
1982-02-01,1981,5,18,611,86,0.141,525,990,966.3,23.7,0.572,23.08,0.949,0.971,0.921,37.59,36.5,109.5,18394
1982-02-08,1981,5,19,654.8,86,0.131,568.8,990,966.5,23.5,0.646,22.83,0.952,0.977,0.93,40.43,39.5,118.5,19907.3
1982-02-15,1981,5,20,684.5,83.86,0.123,600.7,990,966.6,23.4,0.699,22.66,0.954,0.98,0.935,42.46,41.59,124.8,20963.7
1982-02-22,1981,5,21,723,71,0.0983,652,990,966.8,23.2,0.785,22.42,0.956,0.98,0.937,45.71,44.8,134.4,22576.7
1982-03-01,1981,6,22,765.4,87,0.114,678.4,990,967,23,0.832,22.21,0.957,0.98,0.938,47.13,46.19,138.6,23280.1
1982-03-08,1981,6,23,800.4,87,0.109,713.4,990,967.1,22.9,0.891,22.01,0.957,0.98,0.938,49.11,47.84,143.5,24111.9
1982-03-15,1981,6,24,841.9,87,0.103,754.9,990,967.3,22.7,0.96,21.77,0.957,0.98,0.938,51.4,48.2,144.6,24292.8
1982-03-22,1981,6,25,901.2,87,0.0966,814.2,990,967.5,22.5,0.979,21.52,0.954,0.978,0.933,40.96,40.05,160.2,26912.1
1982-03-29,1981,6,26,1012,95.57,0.0942,916.9,990,967.9,22.1,1.16,20.91,0.956,0.98,0.936,44.9,44.01,176,29571.6
1982-04-05,1981,7,27,1202,102,0.085,1076,990,968.5,21.5,1.62,19.85,0.955,0.98,0.935,49.94,48.05,192.2,32286.9
1982-04-12,1981,7,28,1359,102,0.0751,1100,990,969,21,1.77,19.2,0.953,0.98,0.934,49.35,48.15,192.6,32357.8
1982-04-19,1981,7,29,1377,117,0.0852,1100,990,969.1,20.9,1.78,19.14,0.953,0.98,0.934,49.18,47.96,191.9,32231.5
1982-04-26,1981,7,30,1288,136.4,0.106,1100,990,968.8,21.2,1.73,19.46,0.954,0.98,0.935,50.05,48.2,192.8,32390.4
1982-05-03,1981,8,31,1234,170,0.138,1062,990,968.6,21.4,1.57,19.8,0.955,0.98,0.935,49.2,47.92,191.7,32200.6
1982-05-10,1981,8,32,1168,170,0.145,998.3,990,968.4,21.6,1.33,20.24,0.955,0.98,0.936,47.32,46.38,185.5,31164.9
1982-05-17,1981,8,33,1108,170,0.153,938.3,990,968.2,21.8,1.21,20.55,0.955,0.98,0.936,45.16,44.25,177,29738.5
1982-05-24,1981,8,34,1040,170,0.164,869.7,990,968,22,1.09,20.89,0.955,0.98,0.935,42.51,41.65,166.6,27987.9
1982-05-31,1981,8,35,970.9,142.6,0.147,828.3,990,967.8,22.2,1.02,21.2,0.954,0.978,0.933,41.06,40.17,160.7,26992.2
1982-06-07,1981,9,36,848.3,138,0.163,710.3,990,967.3,22.7,0.893,21.81,0.957,0.98,0.938,48.44,47.01,141,23692.1
1982-06-14,1981,9,37,723.4,138,0.192,585.4,990,966.8,23.2,0.682,22.52,0.953,0.976,0.93,41.04,40.09,120.3,20203.7
1982-06-21,1981,9,38,607.3,138,0.228,469.3,990,966.3,23.7,0.567,23.11,0.954,0.977,0.932,45.58,43.92,97.78,16426.6
1982-06-28,1981,9,39,539.3,123.7,0.229,415.6,990,966,24,0.515,23.46,0.956,0.98,0.937,45.69,44.78,89.56,15046.2
1982-07-05,1981,10,40,492.6,113,0.229,379.6,990,965.8,24.2,0.46,23.72,0.952,0.98,0.933,42.05,41.19,82.38,13840.6
1982-07-12,1981,10,41,463,113,0.244,350,990,965.7,24.3,0.415,23.9,0.948,0.974,0.923,38.9,37.88,75.75,12726.4
1982-07-19,1981,10,42,435,113,0.26,322,990,965.6,24.4,0.373,24.07,0.944,0.97,0.916,35.87,34.8,69.59,11691.6
1982-07-26,1981,10,43,407.7,116,0.285,291.7,990,965.4,24.6,0.328,24.24,0.939,0.97,0.91,32.54,31.57,63.14,10606.7
1982-08-02,1981,11,44,385.6,134,0.348,251.6,990,965.3,24.7,0.269,24.4,0.93,0.97,0.902,27.99,27.15,54.3,9122.17
1982-08-09,1981,11,45,361.1,134,0.371,227.1,990,965.2,24.8,0.349,24.45,0.949,0.977,0.927,44.1,41.75,49.07,8243.9
1982-08-16,1981,11,46,345.7,134,0.388,211.7,990,965.1,24.9,0.367,24.5,0.957,0.98,0.938,48.67,47.46,47.46,7973.65
1982-08-23,1981,11,47,327,134,0.41,193,990,965,25,0.333,24.63,0.953,0.98,0.934,44.41,43.52,43.52,7312.1
