date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1982-08-30,1981,11,48,318.5,109.7,0.344,208.8,990,965,25,0.359,24.65,0.956,0.98,0.937,48.26,46.49,46.49,7809.87
1982-09-06,1981,12,49,294.1,100,0.34,194.1,990,964.9,25.1,0.332,24.79,0.953,0.98,0.934,44.97,44.07,44.07,7403.35
1982-09-13,1981,12,50,275.3,100,0.363,175.3,990,964.8,25.2,0.298,24.9,0.947,0.977,0.925,40.54,39.61,39.61,6654.72
1982-09-20,1981,12,51,264.4,100,0.378,164.4,990,964.8,25.2,0.279,24.96,0.944,0.972,0.917,37.99,36.93,36.93,6204.78
1982-09-27,1981,12,52,253.4,91.43,0.362,162,990,964.7,25.3,0.274,25.02,0.943,0.974,0.918,37.46,36.49,36.49,6130.88
1982-10-04,1982,1,1,270.4,80,0.296,190.4,990,964.8,25.2,0.324,24.89,0.952,0.98,0.933,44.24,43.35,43.35,7283.56
1982-10-11,1982,1,2,262.6,89,0.339,173.6,990,964.8,25.2,0.295,24.95,0.946,0.976,0.924,40.21,39.25,39.25,6594.01
1982-10-18,1982,1,3,260.2,89,0.342,171.2,990,964.7,25.3,0.291,24.97,0.946,0.975,0.922,39.65,38.67,38.67,6497.16
1982-10-25,1982,1,4,282.6,89,0.315,193.6,990,964.8,25.2,0.331,24.84,0.953,0.98,0.934,44.94,44.04,44.04,7398.45
1982-11-01,1982,2,5,289.2,85,0.294,204.2,990,964.9,25.1,0.349,24.79,0.955,0.98,0.936,47.44,46.49,46.49,7810.29
1982-11-08,1982,2,6,305.6,85,0.278,220.6,990,964.9,25.1,0.335,24.74,0.948,0.977,0.926,43.37,41.46,48.57,8158.99
1982-11-15,1982,2,7,344.5,85,0.247,259.5,990,965.1,24.9,0.278,24.6,0.931,0.97,0.903,29.14,28.27,56.53,9497.77
1982-11-22,1982,2,8,398.5,85,0.214,313.5,990,965.4,24.6,0.358,24.25,0.942,0.97,0.914,35.13,34.09,68.17,11452.7
1982-11-29,1982,2,9,463.5,92.86,0.2,370.6,990,965.7,24.3,0.444,23.87,0.951,0.978,0.93,41.26,40.34,80.68,13554.1
1982-12-06,1982,3,10,506,96,0.19,410,990,965.9,24.1,0.504,23.62,0.956,0.98,0.936,45.37,44.46,88.93,14940.1
1982-12-13,1982,3,11,540.5,96,0.178,444.5,990,966,24,0.555,23.41,0.957,0.98,0.938,48.85,47.49,94.98,15956.1
1982-12-20,1982,3,12,586.8,96,0.164,490.8,990,966.2,23.8,0.565,23.2,0.951,0.974,0.926,42.76,40.63,101.2,17005.6
1982-12-27,1982,3,13,629.3,101.7,0.161,527.6,990,966.4,23.6,0.579,23,0.949,0.971,0.922,37.65,36.56,109.7,18428
1983-01-03,1982,4,14,675.5,116,0.172,559.5,990,966.6,23.4,0.634,22.76,0.951,0.975,0.928,39.61,38.63,115.9,19467.6
1983-01-10,1982,4,15,741.7,116,0.157,625.7,990,966.9,23.1,0.746,22.39,0.955,0.98,0.936,43.74,42.87,128.6,21605.9
1983-01-17,1982,4,16,770.7,116,0.15,654.7,990,967,23,0.795,22.22,0.956,0.98,0.937,45.49,44.58,133.7,22468
1983-01-24,1982,4,17,790.2,116,0.147,674.2,990,967.1,22.9,0.828,22.11,0.957,0.98,0.938,46.63,45.7,137.1,23033.1
1983-01-31,1982,4,18,832.6,116,0.139,716.6,990,967.2,22.8,0.898,21.87,0.957,0.98,0.938,49.02,47.87,143.6,24125.9
1983-02-07,1982,5,19,857.9,116,0.135,741.9,990,967.3,22.7,0.941,21.73,0.957,0.98,0.938,50.42,48.2,144.6,24292.8
1983-02-14,1982,5,20,869.6,116,0.133,753.6,990,967.4,22.6,0.961,21.66,0.957,0.98,0.938,51.05,48.2,144.6,24292.8
1983-02-21,1982,5,21,892,116,0.13,776,990,967.5,22.5,0.964,21.57,0.955,0.978,0.934,46.54,44.25,149.4,25105.8
1983-02-28,1982,5,22,954,109.1,0.114,844.8,990,967.7,22.3,1.04,21.25,0.954,0.98,0.935,42,41.15,164.6,27650.3
1983-03-07,1982,6,23,1011,108,0.107,902.7,990,967.9,22.1,1.14,20.93,0.955,0.98,0.936,44.26,43.37,173.5,29147.6
1983-03-14,1982,6,24,1067,108,0.101,959,990,968.1,21.9,1.24,20.65,0.956,0.98,0.937,46.41,45.48,181.9,30562.6
1983-03-21,1982,6,25,1096,108,0.0985,988.4,990,968.2,21.8,1.3,20.5,0.956,0.98,0.937,47.47,46.52,186.1,31262
1983-03-28,1982,6,26,1124,114.4,0.102,1009,990,968.3,21.7,1.35,20.36,0.956,0.98,0.937,48.15,47.18,188.7,31707.8
1983-04-04,1982,7,27,1086,123,0.113,963.2,990,968.2,21.8,1.25,20.58,0.956,0.98,0.936,46.44,45.51,182,30583.2
1983-04-11,1982,7,28,1065,102,0.0958,962.7,990,968.1,21.9,1.24,20.65,0.956,0.98,0.937,46.59,45.66,182.6,30682.7
1983-04-18,1982,7,29,1087,102,0.0938,985.5,990,968.2,21.8,1.29,20.54,0.956,0.98,0.937,47.42,46.47,185.9,31228.2
1983-04-25,1982,7,30,1081,105.3,0.0975,975.7,990,968.2,21.8,1.27,20.58,0.956,0.98,0.937,47.05,46.11,184.4,30987.3
1983-05-02,1982,8,31,1061,125,0.118,935.5,990,968.1,21.9,1.2,20.71,0.956,0.98,0.936,45.4,44.49,178,29897.9
1983-05-09,1982,8,32,1025,125,0.122,900,990,968,22,1.13,20.89,0.955,0.98,0.936,44.03,43.15,172.6,28994.1
1983-05-16,1982,8,33,964.9,125,0.13,839.9,990,967.8,22.2,1.03,21.21,0.954,0.979,0.934,41.67,40.81,163.2,27422
1983-05-23,1982,8,34,880.6,125,0.142,755.6,990,967.4,22.6,0.944,21.63,0.956,0.979,0.936,47.23,45.55,147.9,24838.9
1983-05-30,1982,8,35,768.8,105.7,0.137,663.1,990,967,23,0.809,22.22,0.957,0.98,0.937,46.06,45.14,135.4,22748.6
1983-06-06,1982,9,36,645.4,98,0.152,547.4,990,966.5,23.5,0.613,22.91,0.95,0.974,0.926,38.93,37.93,113.8,19116.7
1983-06-13,1982,9,37,546.3,98,0.18,448.3,990,966.1,23.9,0.547,23.4,0.955,0.979,0.935,46.6,45.22,95.33,16014.6
1983-06-20,1982,9,38,489.5,98,0.2,391.5,990,965.8,24.2,0.477,23.72,0.954,0.98,0.935,43.43,42.56,85.12,14299.9
1983-06-27,1982,9,39,455.5,94.14,0.207,361.4,990,965.6,24.4,0.431,23.92,0.95,0.977,0.928,40.27,39.32,78.65,13212.6
1983-07-04,1982,10,40,427,89,0.209,338,990,965.5,24.5,0.396,24.08,0.946,0.971,0.919,37.78,36.7,73.41,12332.1
1983-07-11,1982,10,41,403.4,113,0.28,290.4,990,965.4,24.6,0.326,24.26,0.938,0.97,0.91,32.42,31.44,62.89,10565.2
1983-07-18,1982,10,42,379.8,113,0.297,266.8,990,965.3,24.7,0.291,24.41,0.933,0.97,0.905,29.8,28.91,57.81,9712.46
1983-07-25,1982,10,43,356.3,113,0.317,243.3,990,965.2,24.8,0.258,24.56,0.927,0.97,0.899,27.17,26.35,52.71,8854.79
1983-08-01,1982,11,44,338.4,97,0.287,241.4,990,965.1,24.9,0.254,24.65,0.927,0.97,0.899,27.05,26.23,52.47,8814.81
1983-08-08,1982,11,45,329,97,0.295,232,990,965,25,0.288,24.67,0.934,0.973,0.909,33.7,31.91,50.06,8409.54
1983-08-15,1982,11,46,315,97,0.308,218,990,965,25,0.375,24.65,0.958,0.98,0.939,50.47,48.09,48.09,8079.69
1983-08-22,1982,11,47,295.2,97,0.329,198.2,990,964.9,25.1,0.34,24.78,0.954,0.98,0.935,45.94,45.02,45.02,7564.07
1983-08-29,1982,11,48,280.1,83.29,0.297,196.8,990,964.8,25.2,0.336,24.84,0.953,0.98,0.934,45.72,44.81,44.81,7527.8
1983-09-05,1982,12,49,266.7,76.86,0.288,189.8,990,964.8,25.2,0.323,24.91,0.952,0.979,0.931,44.13,43.2,43.2,7256.97
1983-09-12,1982,12,50,249.2,100,0.402,149.2,990,964.7,25.3,0.252,25.06,0.938,0.97,0.91,34.4,33.37,33.37,5606.55
1983-09-19,1982,12,51,234.4,100,0.426,134.4,990,964.6,25.4,0.225,25.17,0.933,0.97,0.905,30.94,30.01,30.01,5042.2
1983-09-26,1982,12,52,222.5,94.29,0.423,128.2,990,964.5,25.5,0.214,25.25,0.93,0.97,0.902,29.52,28.64,28.64,4811.15
1983-10-03,1983,1,1,213.8,80,0.375,133.8,990,964.5,25.5,0.223,25.29,0.932,0.97,0.904,30.93,30,30,5039.83
1983-10-10,1983,1,2,218.5,80,0.366,138.5,990,964.5,25.5,0.231,25.26,0.934,0.97,0.906,32.04,31.07,31.07,5220.51
1983-10-17,1983,1,3,224.7,80,0.356,144.7,990,964.5,25.5,0.242,25.21,0.937,0.97,0.909,33.52,32.51,32.51,5461.96
1983-10-24,1983,1,4,234.2,80,0.342,154.2,990,964.6,25.4,0.259,25.14,0.94,0.97,0.912,35.75,34.68,34.68,5825.99
1983-10-31,1983,1,5,251.1,75.71,0.302,175.4,990,964.7,25.3,0.297,25,0.947,0.978,0.926,40.72,39.81,39.81,6687.57
1983-11-07,1983,2,6,254.3,75,0.295,179.3,990,964.7,25.3,0.304,24.98,0.948,0.979,0.929,41.65,40.79,40.79,6852.71
1983-11-14,1983,2,7,261.8,75,0.286,186.8,990,964.7,25.3,0.317,24.94,0.951,0.98,0.932,43.42,42.55,42.55,7148.54
1983-11-21,1983,2,8,288.5,75,0.26,213.5,990,964.9,25.1,0.343,24.8,0.952,0.979,0.931,45.77,44.17,47.72,8016.34
1983-11-28,1983,2,9,309.8,80.71,0.26,229.1,990,964.9,25.1,0.26,24.79,0.928,0.971,0.902,29.51,28.4,49.92,8386.6
1983-12-05,1983,3,10,327.6,85,0.26,242.6,990,965,25,0.255,24.71,0.927,0.97,0.899,27.24,26.43,52.85,8879.47
1983-12-12,1983,3,11,420,85,0.206,335,990,965.5,24.5,0.39,24.13,0.945,0.974,0.921,37.42,36.48,72.96,12257.7
1983-12-19,1983,3,12,438.2,92.86,0.212,345.3,990,965.6,24.4,0.406,24.02,0.948,0.973,0.922,38.55,37.5,75.01,12601.6
1983-12-26,1983,3,13,467.7,96.71,0.207,371,990,965.7,24.3,0.445,23.85,0.951,0.978,0.93,41.26,40.36,80.72,13561
1984-01-02,1983,4,14,505.1,101,0.2,404.1,990,965.9,24.1,0.494,23.63,0.955,0.98,0.936,44.73,43.83,87.67,14727.8
1984-01-09,1983,4,15,526.6,101,0.192,425.6,990,966,24,0.527,23.5,0.957,0.98,0.938,46.92,45.98,91.96,15449.8
1984-01-16,1983,4,16,565.3,93.29,0.166,472,990,966.1,23.9,0.566,23.29,0.954,0.977,0.933,46.15,44.41,99.07,16643.9
1984-01-23,1983,4,17,633.2,74,0.117,559.2,990,966.4,23.6,0.628,22.94,0.951,0.976,0.928,39.89,38.93,116.8,19619.7
1984-01-30,1983,4,18,685.2,82.57,0.121,602.6,990,966.6,23.4,0.702,22.66,0.954,0.98,0.935,42.6,41.74,125.2,21036.9
1984-02-06,1983,5,19,735.9,86,0.117,649.9,990,966.8,23.2,0.782,22.37,0.956,0.98,0.937,45.46,44.55,133.6,22452.3
1984-02-13,1983,5,20,777.1,86,0.111,691.1,990,967,23,0.852,22.14,0.957,0.98,0.938,47.87,46.91,140.7,23643
1984-02-20,1983,5,21,829.2,86,0.104,743.2,990,967.2,22.8,0.939,21.84,0.957,0.98,0.938,50.77,48.18,144.5,24283
1984-02-27,1983,5,22,891,98.57,0.11,792.4,990,967.5,22.5,0.956,21.58,0.954,0.977,0.932,41.84,40.48,155,26048.1
1984-03-05,1983,6,23,1008,108,0.107,899.5,990,967.9,22.1,1.13,20.96,0.955,0.98,0.936,44.12,43.23,172.9,29048.5
1984-03-12,1983,6,24,1226,108,0.0883,1081,990,968.6,21.4,1.64,19.75,0.954,0.98,0.935,49.92,48.1,192.4,32325.8
1984-03-19,1983,6,25,1538,108,0.0708,1100,990,969.6,20.4,1.82,18.57,0.952,0.98,0.933,47.68,46.64,186.5,31339
1984-03-26,1983,6,26,1767,110.1,0.0623,1100,990,970.3,19.7,1.87,17.79,0.951,0.98,0.932,45.6,44.68,178.7,30027.7
1984-04-02,1983,7,27,1753,123,0.0701,1100,990,970.3,19.7,1.87,17.83,0.951,0.98,0.932,45.72,44.8,179.2,30107.7
1984-04-09,1983,7,28,1689,123,0.0728,1100,990,970.1,19.9,1.86,18.04,0.951,0.98,0.932,46.29,45.36,181.5,30483.9
1984-04-16,1983,7,29,1639,123,0.0751,1100,990,969.9,20.1,1.86,18.21,0.952,0.98,0.933,46.73,45.8,183.2,30775
1984-04-23,1983,7,30,1544,123,0.0797,1100,990,969.6,20.4,1.84,18.53,0.952,0.98,0.933,47.57,46.61,186.5,31325.2
1984-04-30,1983,7,31,1450,163.3,0.113,1100,990,969.3,20.7,1.79,18.89,0.952,0.98,0.933,48.51,47.54,190.1,31945
1984-05-07,1983,8,32,1317,170,0.129,1100,990,968.9,21.1,1.73,19.37,0.953,0.98,0.934,49.8,48.2,192.8,32390.4
1984-05-14,1983,8,33,1221,170,0.139,1051,990,968.6,21.4,1.52,19.88,0.955,0.98,0.936,48.9,47.67,190.7,32036.5
1984-05-21,1983,8,34,1105,170,0.154,935.1,990,968.2,21.8,1.2,20.57,0.955,0.98,0.936,45.02,44.12,176.5,29648.7
1984-05-28,1983,8,35,948.8,156.3,0.165,792.5,990,967.7,22.3,0.99,21.32,0.955,0.978,0.934,44.97,43.34,152.7,25653
1984-06-04,1983,9,36,757.5,138,0.183,619.5,990,966.9,23.1,0.739,22.33,0.954,0.978,0.933,43.11,42.17,126.5,21252.3
1984-06-11,1983,9,37,590.6,98,0.167,492.6,990,966.2,23.8,0.571,23.18,0.952,0.976,0.929,42.52,41.3,103.5,17386.5
1984-06-18,1983,9,38,495,98,0.198,397,990,965.8,24.2,0.485,23.69,0.954,0.98,0.935,43.99,43.1,86.21,14482.8
1984-06-25,1983,9,39,444.5,96.71,0.217,347.8,990,965.6,24.4,0.411,23.99,0.948,0.973,0.923,38.78,37.75,75.5,12683.5
1984-07-02,1983,10,40,407.1,89,0.219,318.1,990,965.4,24.6,0.366,24.2,0.943,0.97,0.915,35.61,34.55,69.09,11607.3
1984-07-09,1983,10,41,377.4,89,0.236,288.4,990,965.3,24.7,0.321,24.39,0.938,0.97,0.91,32.34,31.37,62.74,10540.8
1984-07-16,1983,10,42,351.5,89,0.253,262.5,990,965.2,24.8,0.282,24.56,0.932,0.97,0.904,29.46,28.58,57.16,9602.58
1984-07-23,1983,10,43,333.7,89,0.267,244.7,990,965.1,24.9,0.258,24.67,0.928,0.97,0.9,27.46,26.63,53.27,8948.83
1984-07-30,1983,10,44,316.9,80.43,0.254,236.5,990,965,25,0.248,24.77,0.925,0.97,0.897,26.57,25.77,51.54,8658.41
1984-08-06,1983,11,45,297.8,82.71,0.279,215,990,964.9,25.1,0.325,24.78,0.946,0.977,0.925,42.09,40.22,47.34,7953.6
1984-08-13,1983,11,46,279.7,97,0.347,182.7,990,964.8,25.2,0.312,24.87,0.949,0.979,0.93,42.3,41.42,41.42,6958.83
1984-08-20,1983,11,47,265.8,97,0.365,168.8,990,964.8,25.2,0.288,24.95,0.945,0.974,0.92,39.03,38.02,38.02,6386.54
1984-08-27,1983,11,48,255.4,90.14,0.353,165.3,990,964.7,25.3,0.281,25,0.944,0.973,0.918,38.24,37.21,37.21,6251.65
1984-09-03,1983,12,49,242.3,73,0.301,169.3,990,964.7,25.3,0.286,25.06,0.945,0.975,0.921,39.33,38.33,38.33,6439.48
1984-09-10,1983,12,50,230,73,0.317,157,990,964.6,25.4,0.264,25.16,0.941,0.97,0.913,36.46,35.38,35.38,5943.27
1984-09-17,1983,12,51,223.3,73,0.327,150.3,990,964.5,25.5,0.252,25.21,0.939,0.97,0.911,34.88,33.84,33.84,5684.71
1984-09-24,1983,12,52,216,73,0.338,143,990,964.5,25.5,0.239,25.27,0.936,0.97,0.908,33.15,32.16,32.16,5402.09
1984-10-01,1984,1,1,208.2,58,0.279,150.2,990,964.4,25.6,0.251,25.3,0.939,0.97,0.91,34.99,33.94,33.94,5701.53
1984-10-08,1984,1,2,203.1,58,0.286,145.1,990,964.4,25.6,0.241,25.34,0.936,0.97,0.908,33.76,32.75,32.75,5501.62
1984-10-15,1984,1,3,204.7,61.14,0.299,143.5,990,964.4,25.6,0.239,25.33,0.936,0.97,0.908,33.38,32.38,32.38,5439.78
1984-10-22,1984,1,4,222.1,80,0.361,142.1,990,964.5,25.5,0.238,25.23,0.936,0.97,0.907,32.9,31.91,31.91,5361.47
1984-10-29,1984,1,5,226.5,77.14,0.34,149.4,990,964.6,25.4,0.25,25.19,0.938,0.97,0.91,34.64,33.6,33.6,5644.36
1984-11-05,1984,2,6,229.4,75,0.327,154.4,990,964.6,25.4,0.259,25.16,0.94,0.97,0.912,35.83,34.76,34.76,5839.4
1984-11-12,1984,2,7,256.4,75,0.294,181.4,990,964.7,25.3,0.307,24.98,0.948,0.977,0.926,42.14,41.17,41.17,6916.64
1984-11-19,1984,2,8,288.1,75,0.26,213.1,990,964.9,25.1,0.364,24.78,0.957,0.98,0.938,49.58,47.99,47.99,8063.01
1984-11-26,1984,2,9,302.8,77.86,0.257,225,990,964.9,25.1,0.319,24.77,0.943,0.976,0.92,40.45,38.28,49.02,8235.71
1984-12-03,1984,3,10,314.7,85,0.27,229.7,990,965,25,0.325,24.7,0.945,0.976,0.922,40.91,38.81,50.07,8411.67
1984-12-10,1984,3,11,349,85,0.245,264,990,965.1,24.9,0.285,24.57,0.932,0.97,0.904,29.64,28.75,57.49,9658.76
1984-12-17,1984,3,12,422.5,85,0.201,337.5,990,965.5,24.5,0.394,24.11,0.946,0.971,0.919,37.75,36.67,73.35,12322.1
1984-12-24,1984,3,13,444.7,85,0.191,359.7,990,965.6,24.4,0.427,23.97,0.95,0.976,0.927,40.16,39.21,78.41,13173.6
1984-12-31,1984,3,14,473.7,98.71,0.208,374.9,990,965.7,24.3,0.451,23.82,0.952,0.979,0.932,41.68,40.8,81.59,13707.6
1985-01-07,1984,4,15,508.3,89.43,0.177,418.9,990,965.9,24.1,0.516,23.6,0.955,0.98,0.936,46.3,45,89.99,15118.6
1985-01-14,1984,4,16,559.2,74,0.133,485.2,990,966.1,23.9,0.568,23.32,0.952,0.976,0.929,45.08,42.51,99.99,16798.4
1985-01-21,1984,4,17,648.6,74,0.115,574.6,990,966.5,23.5,0.654,22.85,0.952,0.977,0.93,40.85,39.91,119.7,20114.5
1985-01-28,1984,4,18,779.2,92,0.117,687.2,990,967,23,0.846,22.14,0.957,0.98,0.938,47.58,46.63,139.9,23501.3
1985-02-04,1984,5,19,835.1,116,0.139,719.1,990,967.2,22.8,0.903,21.86,0.957,0.98,0.938,49.17,48.12,144.4,24254.8
1985-02-11,1984,5,20,823.4,116,0.141,707.4,990,967.2,22.8,0.883,21.92,0.957,0.98,0.938,48.52,47.55,142.6,23962.8
1985-02-18,1984,5,21,833,98.86,0.119,734.2,990,967.2,22.8,0.926,21.84,0.957,0.98,0.938,50.16,48.01,144,24197.7
1985-02-25,1984,5,22,864,95.43,0.11,768.6,990,967.4,22.6,0.972,21.67,0.956,0.979,0.936,50.16,46.81,145.9,24516.7
1985-03-04,1984,6,23,918.9,108,0.118,810.9,990,967.6,22.4,1,21.42,0.954,0.979,0.934,44.37,42.56,156.5,26285.4
1985-03-11,1984,6,24,1025,108,0.105,917.4,990,968,22,1.16,20.86,0.956,0.98,0.936,44.82,43.93,175.7,29517.7
1985-03-18,1984,6,25,1140,108,0.0948,1032,990,968.3,21.7,1.44,20.22,0.955,0.98,0.936,48.87,47.61,190.5,31996.9
1985-03-25,1984,6,26,1232,108,0.0877,1098,990,968.6,21.4,1.71,19.67,0.954,0.98,0.935,50.53,48.2,192.8,32390.4
1985-04-01,1984,7,27,1370,123,0.0899,1100,990,969.1,20.9,1.77,19.16,0.953,0.98,0.934,49.24,47.97,191.9,32234.9
1985-04-08,1984,7,28,1572,123,0.0783,1100,990,969.7,20.3,1.85,18.44,0.952,0.98,0.933,47.32,46.38,185.5,31166
1985-04-15,1984,7,29,1689,123,0.0729,1100,990,970.1,19.9,1.86,18.04,0.951,0.98,0.932,46.29,45.36,181.5,30484
1985-04-22,1984,7,30,1808,123,0.0681,1100,990,970.5,19.5,1.87,17.65,0.95,0.98,0.931,45.22,44.32,177.3,29783.2
1985-04-29,1984,7,31,1897,156.6,0.0825,1100,990,970.8,19.2,1.87,17.36,0.949,0.98,0.93,44.44,43.55,174.2,29264.6
1985-05-06,1984,8,32,1894,170,0.0897,1100,990,970.8,19.2,1.87,17.37,0.949,0.98,0.93,44.46,43.57,174.3,29280.8
1985-05-13,1984,8,33,1812,170,0.0939,1100,990,970.5,19.5,1.87,17.64,0.95,0.98,0.931,45.2,44.29,177.2,29765.6
1985-05-20,1984,8,34,1647,241.1,0.147,1100,990,970,20,1.85,18.19,0.951,0.98,0.932,46.67,45.74,183,30737.2
1985-05-27,1984,8,35,1483,233.6,0.157,1100,990,969.4,20.6,1.8,18.77,0.952,0.98,0.933,48.21,47.25,189,31749.8
1985-06-03,1984,9,36,1284,185,0.144,1080,990,968.8,21.2,1.66,19.55,0.954,0.98,0.935,49.38,48.09,192.4,32316.5
1985-06-10,1984,9,37,1120,185,0.166,935.5,990,968.3,21.7,1.22,20.5,0.955,0.98,0.936,44.86,43.95,175.8,29536.1
1985-06-17,1984,9,38,912.1,185,0.204,727.1,990,967.5,22.5,0.907,21.54,0.955,0.979,0.935,45.08,43.95,142.9,24008.9
1985-06-24,1984,9,39,719,185,0.259,534,990,966.8,23.2,0.634,22.59,0.953,0.976,0.93,42.36,40.92,109,18312.1
1985-07-01,1984,10,40,579.1,163,0.282,416.1,990,966.2,23.8,0.518,23.28,0.955,0.98,0.936,45.35,44.24,88.48,14865.5
1985-07-08,1984,10,41,501.3,134.4,0.267,366.9,990,965.9,24.1,0.442,23.7,0.951,0.977,0.929,40.54,39.61,79.21,13307.6
1985-07-15,1984,10,42,457.8,113,0.247,344.8,990,965.7,24.3,0.408,23.93,0.948,0.972,0.922,38.34,37.29,74.58,12529.8
1985-07-22,1984,10,43,425.2,113,0.266,312.2,990,965.5,24.5,0.359,24.13,0.943,0.97,0.914,34.81,33.77,67.54,11346.5
1985-07-29,1984,10,44,390.4,125,0.321,265.4,990,965.4,24.6,0.289,24.36,0.933,0.97,0.905,29.57,28.69,57.37,9638.79
1985-08-05,1984,11,45,359.8,134,0.373,225.8,990,965.2,24.8,0.346,24.46,0.949,0.977,0.927,43.73,41.79,49.18,8261.45
1985-08-12,1984,11,46,334.7,134,0.4,200.7,990,965.1,24.9,0.347,24.58,0.955,0.98,0.936,46.18,45.25,45.25,7602.27
1985-08-19,1984,11,47,319.1,134,0.42,185.1,990,965,25,0.319,24.69,0.95,0.98,0.931,42.59,41.73,41.73,7010.21
1985-08-26,1984,11,48,297.7,129.1,0.434,168.6,990,964.9,25.1,0.289,24.82,0.945,0.973,0.92,38.79,37.76,37.76,6344.05
1985-09-02,1984,12,49,275.8,100,0.363,175.8,990,964.8,25.2,0.299,24.9,0.947,0.977,0.926,40.66,39.73,39.73,6674.93
1985-09-09,1984,12,50,258.8,100,0.387,158.8,990,964.7,25.3,0.269,25,0.942,0.97,0.914,36.66,35.58,35.58,5976.88
1985-09-16,1984,12,51,242.3,100,0.413,142.3,990,964.7,25.3,0.239,25.11,0.936,0.97,0.908,32.79,31.8,31.8,5343.17
1985-09-23,1984,12,52,229.4,100,0.436,129.4,990,964.6,25.4,0.216,25.21,0.93,0.97,0.902,29.76,28.87,28.87,4849.38
1985-09-30,1984,12,53,223.7,82.86,0.37,140.8,990,964.5,25.5,0.236,25.22,0.935,0.97,0.907,32.57,31.59,31.59,5307.4
1985-10-07,1985,1,1,210.8,80,0.38,130.8,990,964.5,25.5,0.218,25.32,0.931,0.97,0.903,30.23,29.32,29.32,4926.53
1985-10-14,1985,1,2,205.3,80,0.39,125.3,990,964.4,25.6,0.208,25.36,0.928,0.97,0.9,28.93,28.06,28.06,4714.02
1985-10-21,1985,1,3,210.2,80,0.381,130.2,990,964.5,25.5,0.216,25.32,0.931,0.97,0.903,30.08,29.18,29.18,4902.27
1985-10-28,1985,1,4,208.2,77.86,0.374,130.4,990,964.4,25.6,0.216,25.33,0.931,0.97,0.903,30.15,29.24,29.24,4912.71
1985-11-04,1985,2,5,210.3,75,0.357,135.3,990,964.5,25.5,0.225,25.31,0.933,0.97,0.905,31.32,30.38,30.38,5103.3
1985-11-11,1985,2,6,219.1,75,0.343,144.1,990,964.5,25.5,0.241,25.24,0.936,0.97,0.908,33.4,32.4,32.4,5442.72
1985-11-18,1985,2,7,231.6,63,0.273,168.6,990,964.6,25.4,0.284,25.13,0.945,0.975,0.921,39.26,38.31,38.31,6436.91
1985-11-25,1985,2,8,236.4,55,0.233,181.4,990,964.6,25.4,0.306,25.08,0.949,0.98,0.929,42.33,41.47,41.47,6967.23
1985-12-02,1985,3,9,243.8,61,0.251,182.8,990,964.7,25.3,0.309,25.04,0.949,0.978,0.928,42.61,41.68,41.68,7002.13
1985-12-09,1985,3,10,288.2,61,0.212,227.2,990,964.9,25.1,0.276,24.87,0.933,0.973,0.908,32.98,31.83,49.98,8397.01
1985-12-16,1985,3,11,308.9,57,0.187,251.9,990,964.9,25.1,0.289,24.76,0.934,0.971,0.907,32.32,30.93,54.98,9236.33
1985-12-23,1985,3,12,382.3,47,0.123,335.3,990,965.3,24.7,0.387,24.3,0.946,0.972,0.919,37.78,36.73,73.45,12339.8
1985-12-30,1985,3,13,364,66.29,0.182,297.7,990,965.2,24.8,0.333,24.45,0.939,0.97,0.911,33.53,32.53,65.05,10929.1
1986-01-06,1985,4,14,393,70,0.178,323,990,965.4,24.6,0.371,24.26,0.944,0.971,0.916,36.27,35.21,70.43,11832.1
1986-01-13,1985,4,15,428.6,60,0.14,368.6,990,965.5,24.5,0.439,24.03,0.951,0.978,0.93,41.3,40.4,80.8,13574.7
1986-01-20,1985,4,16,468,60,0.128,408,990,965.7,24.3,0.498,23.8,0.955,0.98,0.936,45.49,44.58,89.15,14977.7
1986-01-27,1985,4,17,507.6,63.14,0.124,444.4,990,965.9,24.1,0.553,23.56,0.957,0.98,0.938,49.13,47.45,94.9,15943.8
1986-02-03,1985,5,18,574.4,71,0.124,503.4,990,966.2,23.8,0.551,23.26,0.948,0.972,0.922,38.76,37.34,105.1,17661.1
1986-02-10,1985,5,19,634.4,71,0.112,563.4,990,966.4,23.6,0.635,22.93,0.952,0.976,0.929,40.18,39.24,117.7,19776.1
1986-02-17,1985,5,20,707.1,71,0.101,636.1,990,966.7,23.3,0.758,22.51,0.956,0.98,0.937,44.74,43.85,131.5,22098.2
1986-02-24,1985,5,21,768,81.57,0.106,686.4,990,967,23,0.844,22.18,0.957,0.98,0.938,47.64,46.69,140.1,23530.5
1986-03-03,1985,6,22,815.8,108,0.133,707.8,990,967.2,22.8,0.885,21.95,0.957,0.98,0.938,48.6,47.46,142.4,23918.8
1986-03-10,1985,6,23,882.1,90,0.102,792.1,990,967.4,22.6,0.965,21.61,0.954,0.978,0.934,43.71,42.14,154.8,26003.9
1986-03-17,1985,6,24,951.5,96,0.101,855.5,990,967.7,22.3,1.05,21.24,0.955,0.98,0.936,42.53,41.68,166.7,28009.5
1986-03-24,1985,6,25,1024,108,0.105,916.4,990,968,22,1.16,20.87,0.955,0.98,0.936,44.78,43.89,175.5,29491.5
1986-03-31,1985,6,26,1165,120.9,0.104,1042,990,968.4,21.6,1.49,20.09,0.955,0.98,0.936,49.02,47.63,190.5,32005.5
1986-04-07,1985,7,27,1593,123,0.079,1100,990,969.8,20.2,1.82,18.39,0.951,0.98,0.932,47.2,46.11,184.5,30988.5
1986-04-14,1985,7,28,2493,123,0.0498,1100,990,972.3,17.7,1.87,15.84,0.944,0.977,0.922,40.33,39.39,157.5,26467
1986-04-21,1985,7,29,3017,191,0.0633,1100,990,973.6,16.4,1.87,14.57,0.938,0.97,0.91,36.88,35.77,143.1,24037.2
1986-04-28,1985,7,30,2730,226.4,0.0835,1100,990,972.9,17.1,1.87,15.26,0.942,0.973,0.917,38.78,37.75,151,25368.3
1986-05-05,1985,8,31,2350,253,0.108,1100,990,971.9,18.1,1.87,16.18,0.946,0.979,0.925,41.26,40.38,161.5,27137.1
1986-05-12,1985,8,32,2030,253,0.125,1100,990,971.2,18.8,1.87,16.98,0.948,0.98,0.929,43.4,42.53,170.1,28581.1
1986-05-19,1985,8,33,1748,253,0.145,1100,990,970.3,19.7,1.86,17.85,0.951,0.98,0.932,45.77,44.85,179.4,30140.9
1986-05-26,1985,8,34,1536,243.3,0.158,1100,990,969.6,20.4,1.82,18.58,0.952,0.98,0.933,47.7,46.75,187,31415.3
1986-06-02,1985,9,35,1333,185,0.139,1094,990,968.9,21.1,1.73,19.33,0.953,0.98,0.934,49.39,48.11,192.4,32327.6
1986-06-09,1985,9,36,1164,185,0.159,978.6,990,968.4,21.6,1.32,20.27,0.955,0.98,0.936,46.41,45.48,181.9,30564.2
1986-06-16,1985,9,37,968.9,185,0.192,783.9,990,967.8,22.2,0.995,21.24,0.955,0.979,0.935,46.09,44.37,150.3,25244.8
1986-06-23,1985,9,38,758.3,185,0.245,573.3,990,966.9,23.1,0.684,22.38,0.953,0.977,0.931,42.39,41.09,116.4,19551.5
1986-06-30,1985,9,39,597.9,166.1,0.278,431.8,990,966.3,23.7,0.543,23.17,0.956,0.98,0.937,46.89,45.63,91.26,15332.5
1986-07-07,1985,10,40,513,163,0.318,350,990,965.9,24.1,0.419,23.67,0.948,0.974,0.923,38.52,37.51,75.02,12604.1
1986-07-14,1985,10,41,464.8,163,0.351,301.8,990,965.7,24.3,0.347,23.96,0.941,0.97,0.913,33.36,32.36,64.72,10873
1986-07-21,1985,10,42,426.9,163,0.382,263.9,990,965.5,24.5,0.29,24.19,0.933,0.97,0.905,29.2,28.32,56.64,9516.2
1986-07-28,1985,10,43,393.8,150.6,0.382,243.2,990,965.4,24.6,0.283,24.35,0.932,0.971,0.906,30.82,29.5,52.12,8755.93
1986-08-04,1985,11,44,369.1,134,0.363,235.1,990,965.2,24.8,0.293,24.46,0.935,0.973,0.91,33.74,32.19,50.61,8502.18
1986-08-11,1985,11,45,345,134,0.388,211,990,965.1,24.9,0.365,24.51,0.957,0.98,0.938,48.51,47.42,47.42,7966.76
1986-08-18,1985,11,46,327.4,134,0.409,193.4,990,965,25,0.334,24.63,0.953,0.98,0.934,44.52,43.62,43.62,7328
1986-08-25,1985,11,47,307.8,134,0.435,173.8,990,964.9,25.1,0.299,24.76,0.947,0.976,0.924,39.96,39,39,6552.64
1986-09-01,1985,12,48,287.7,100,0.348,187.7,990,964.9,25.1,0.321,24.83,0.951,0.98,0.932,43.45,42.58,42.58,7153.69
1986-09-08,1985,12,49,272.8,100,0.367,172.8,990,964.8,25.2,0.294,24.91,0.946,0.976,0.924,39.97,39.01,39.01,6552.93
1986-09-15,1985,12,50,261.6,100,0.382,161.6,990,964.7,25.3,0.274,24.98,0.943,0.971,0.915,37.32,36.24,36.24,6088.84
1986-09-22,1985,12,51,248.7,100,0.402,148.7,990,964.7,25.3,0.251,25.06,0.938,0.97,0.91,34.3,33.28,33.28,5590.28
1986-09-29,1985,12,52,251.9,92.14,0.366,159.7,990,964.7,25.3,0.27,25.03,0.942,0.971,0.915,36.93,35.86,35.86,6024.45
1986-10-06,1986,1,1,257.5,86.43,0.337,171.1,990,964.7,25.3,0.29,24.98,0.946,0.974,0.921,39.64,38.63,38.63,6489.9
1986-10-13,1986,1,2,283.9,80,0.282,203.9,990,964.8,25.2,0.348,24.82,0.955,0.98,0.936,47.39,46.44,46.44,7802.39
1986-10-20,1986,1,3,307.8,87.71,0.285,220,990,964.9,25.1,0.378,24.68,0.958,0.98,0.939,51.04,48.2,48.2,8097.6
1986-10-27,1986,1,4,334.1,89.86,0.269,244.3,990,965.1,24.9,0.257,24.67,0.927,0.97,0.9,27.41,26.58,53.17,8932.13
1986-11-03,1986,2,5,354.6,92,0.26,262.6,990,965.2,24.8,0.283,24.54,0.932,0.97,0.904,29.46,28.57,57.15,9600.41
1986-11-10,1986,2,6,393.1,92,0.234,301.1,990,965.4,24.6,0.341,24.29,0.94,0.97,0.912,33.73,32.72,65.44,10993.4
1986-11-17,1986,2,7,453,92,0.204,361,990,965.6,24.4,0.431,23.93,0.95,0.976,0.927,40.23,39.29,78.58,13201.8
1986-11-24,1986,2,8,501.5,92,0.184,409.5,990,965.9,24.1,0.503,23.64,0.956,0.98,0.936,45.35,44.44,88.89,14933.2
1986-12-01,1986,3,9,539.3,103,0.191,436.3,990,966,24,0.544,23.43,0.957,0.98,0.938,47.99,47.03,94.06,15801.7
1986-12-08,1986,3,10,568.4,103,0.181,465.4,990,966.2,23.8,0.588,23.25,0.957,0.98,0.938,50.79,48.2,96.4,16195.2
1986-12-15,1986,3,11,610.5,103,0.169,507.5,990,966.3,23.7,0.547,23.11,0.947,0.97,0.919,36.31,35.23,105.7,17756.8
1986-12-22,1986,3,12,648,103,0.159,545,990,966.5,23.5,0.609,22.9,0.95,0.973,0.925,38.77,37.74,113.2,19019.3
1986-12-29,1986,3,13,671.7,110.4,0.164,561.2,990,966.6,23.4,0.637,22.78,0.952,0.976,0.928,39.76,38.79,116.4,19549.1
1987-01-05,1986,4,14,728.1,116,0.16,612.1,990,966.8,23.2,0.723,22.46,0.955,0.98,0.936,42.91,42.05,126.2,21193.6
1987-01-12,1986,4,15,765.2,116,0.152,649.2,990,967,23,0.786,22.25,0.956,0.98,0.937,45.16,44.26,132.8,22306.4
1987-01-19,1986,4,16,775.7,116,0.149,659.7,990,967,23,0.803,22.19,0.957,0.98,0.937,45.78,44.87,134.6,22613.2
1987-01-26,1986,4,17,820.2,116,0.142,704.2,990,967.2,22.8,0.878,21.94,0.957,0.98,0.938,48.33,47.34,142,23857.6
1987-02-02,1986,5,18,852.3,116,0.136,736.3,990,967.3,22.7,0.932,21.76,0.957,0.98,0.938,50.11,48.2,144.6,24292.8
1987-02-09,1986,5,19,885.5,116,0.131,769.5,990,967.4,22.6,0.965,21.59,0.955,0.979,0.935,48.11,45.51,147.6,24798.6
1987-02-16,1986,5,20,928.4,116,0.125,812.4,990,967.6,22.4,0.98,21.41,0.954,0.977,0.932,40.66,39.74,159,26706.6
1987-02-23,1986,5,21,989.4,122.3,0.124,867.1,990,967.9,22.1,1.08,21.07,0.955,0.98,0.936,42.77,41.91,167.6,28162.5
1987-03-02,1986,6,22,1100,160,0.146,940.1,990,968.2,21.8,1.22,20.57,0.955,0.98,0.936,45.26,44.35,177.4,29803.9
1987-03-09,1986,6,23,1282,160,0.125,1079,990,968.8,21.2,1.65,19.56,0.954,0.98,0.935,49.34,48,192,32255.3
1987-03-16,1986,6,24,1616,160,0.0994,1100,990,969.9,20.1,1.84,18.3,0.952,0.98,0.933,46.96,46.02,184.1,30927.8
1987-03-23,1986,6,25,1896,160,0.0845,1100,990,970.8,19.2,1.87,17.36,0.949,0.98,0.93,44.45,43.56,174.2,29272.6
1987-03-30,1986,6,26,2051,182.1,0.0887,1100,990,971.2,18.8,1.87,16.9,0.948,0.98,0.929,43.2,42.34,169.3,28450.4
1987-04-06,1986,7,27,2018,171.6,0.085,1100,990,971.1,18.9,1.87,16.98,0.948,0.98,0.929,43.41,42.55,170.2,28590.5
1987-04-13,1986,7,28,1902,123,0.0647,1100,990,970.8,19.2,1.87,17.34,0.949,0.98,0.93,44.39,43.5,174,29232.9
1987-04-20,1986,7,29,1792,123,0.0687,1100,990,970.4,19.6,1.87,17.7,0.95,0.98,0.931,45.37,44.47,177.9,29880.6
1987-04-27,1986,7,30,1698,143.1,0.0846,1100,990,970.1,19.9,1.86,18.01,0.951,0.98,0.932,46.21,45.29,181.1,30432.4
1987-05-04,1986,8,31,1591,170,0.107,1100,990,969.8,20.2,1.85,18.37,0.952,0.98,0.933,47.16,46.22,184.9,31056.5
1987-05-11,1986,8,32,1487,170,0.114,1100,990,969.4,20.6,1.81,18.75,0.952,0.98,0.933,48.15,47.19,188.7,31708.4
1987-05-18,1986,8,33,1315,170,0.13,1097,990,968.9,21.1,1.72,19.39,0.953,0.98,0.934,49.72,48.2,192.8,32390.4
1987-05-25,1986,8,34,1193,170,0.143,1023,990,968.5,21.5,1.42,20.08,0.955,0.98,0.936,48.06,47.06,188.2,31621.2
1987-06-01,1986,9,35,1037,138,0.133,898.7,990,968,22,1.14,20.85,0.955,0.98,0.936,43.85,42.97,171.9,28874.3
1987-06-08,1986,9,36,879,138,0.158,741,990,967.4,22.6,0.922,21.66,0.956,0.979,0.936,46.27,44.79,145.5,24452.1
1987-06-15,1986,9,37,704.9,138,0.196,566.9,990,966.7,23.3,0.65,22.63,0.952,0.975,0.928,39.89,38.91,116.7,19611.6
1987-06-22,1986,9,38,592,138,0.234,454,990,966.3,23.7,0.559,23.18,0.955,0.979,0.935,46.74,45.14,95.2,15994.1
1987-06-29,1986,9,39,518.1,120.1,0.231,398,990,965.9,24.1,0.488,23.58,0.955,0.98,0.935,43.92,43.04,86.08,14462.1
1987-07-06,1986,10,40,474.1,113,0.239,361.1,990,965.7,24.3,0.432,23.83,0.95,0.976,0.927,40.09,39.13,78.27,13149.4
1987-07-13,1986,10,41,438.1,113,0.258,325.1,990,965.6,24.4,0.378,24.05,0.945,0.97,0.916,36.21,35.13,70.26,11804.1
1987-07-20,1986,10,42,421,113,0.269,308,990,965.5,24.5,0.352,24.15,0.942,0.97,0.914,34.36,33.33,66.66,11199.1
1987-07-27,1986,10,43,396.1,108.4,0.274,287.6,990,965.4,24.6,0.321,24.3,0.938,0.97,0.91,32.14,31.18,62.35,10475.2
1987-08-03,1986,11,44,372.6,97,0.261,275.6,990,965.3,24.7,0.302,24.43,0.935,0.97,0.907,30.87,29.95,59.9,10062.5
1987-08-10,1986,11,45,344.1,128.7,0.374,215.4,990,965.1,24.9,0.349,24.53,0.953,0.979,0.932,45.26,44.31,48.27,8108.7
1987-08-17,1986,11,46,329.9,134,0.406,195.9,990,965,25,0.338,24.61,0.954,0.98,0.934,45.08,44.17,44.17,7421.34
1987-08-24,1986,11,47,314.1,134,0.427,180.1,990,965,25,0.31,24.72,0.949,0.978,0.928,41.42,40.51,40.51,6806.11
1987-08-31,1986,11,48,293.3,104.9,0.357,188.5,990,964.9,25.1,0.322,24.8,0.951,0.979,0.931,43.61,42.7,42.7,7174.09
1987-09-07,1986,12,49,274.6,100,0.364,174.6,990,964.8,25.2,0.297,24.9,0.947,0.977,0.925,40.38,39.44,39.44,6626.01
1987-09-14,1986,12,50,260.2,100,0.385,160.2,990,964.7,25.3,0.271,24.99,0.942,0.971,0.915,36.98,35.9,35.9,6030.59
1987-09-21,1986,12,51,242.5,100,0.412,142.5,990,964.7,25.3,0.24,25.11,0.936,0.97,0.908,32.83,31.85,31.85,5350.18
1987-09-28,1986,12,52,239.5,88.57,0.37,151,990,964.6,25.4,0.254,25.11,0.939,0.97,0.911,34.91,33.86,33.86,5688.35
1987-10-05,1987,1,1,239.5,80,0.334,159.5,990,964.6,25.4,0.269,25.09,0.942,0.97,0.914,36.98,35.87,35.87,6026.45
1987-10-12,1987,1,2,239.5,80,0.334,159.5,990,964.6,25.4,0.269,25.09,0.942,0.97,0.914,36.98,35.87,35.87,6026.45
1987-10-19,1987,1,3,232,86.43,0.372,145.6,990,964.6,25.4,0.245,25.16,0.937,0.97,0.909,33.67,32.66,32.66,5486.42
1987-10-26,1987,1,4,229.9,87,0.378,142.9,990,964.6,25.4,0.24,25.18,0.936,0.97,0.908,33.03,32.04,32.04,5383.15
1987-11-02,1987,2,5,227.5,75,0.33,152.5,990,964.6,25.4,0.256,25.18,0.94,0.97,0.911,35.37,34.31,34.31,5764.04
1987-11-09,1987,2,6,224.4,75,0.334,149.4,990,964.5,25.5,0.25,25.2,0.938,0.97,0.91,34.66,33.62,33.62,5647.69
1987-11-16,1987,2,7,234.4,75,0.32,159.4,990,964.6,25.4,0.268,25.13,0.942,0.971,0.915,36.99,35.94,35.94,6037.72
1987-11-23,1987,2,8,286,75,0.265,211,990,964.8,25.2,0.313,24.84,0.946,0.977,0.924,40.58,39.67,47.37,7957.96
1987-11-30,1987,2,9,301.8,83.57,0.278,218.2,990,964.9,25.1,0.327,24.76,0.948,0.977,0.926,42.39,41.28,48.83,8202.63
1987-12-07,1987,3,10,353.3,85,0.241,268.3,990,965.2,24.8,0.29,24.54,0.933,0.97,0.905,30.13,29.23,58.46,9821.02
1987-12-14,1987,3,11,396.5,85,0.215,311.5,990,965.4,24.6,0.354,24.26,0.942,0.97,0.914,34.91,33.87,67.73,11379.2
1987-12-21,1987,3,12,392.1,85,0.217,307.1,990,965.4,24.6,0.348,24.29,0.941,0.97,0.913,34.44,33.41,66.82,11224.9
1987-12-28,1987,3,13,400.4,80.29,0.201,320.1,990,965.4,24.6,0.367,24.23,0.944,0.97,0.916,35.89,34.83,69.66,11703.5
1988-01-04,1987,4,14,425.8,74,0.174,351.8,990,965.5,24.5,0.414,24.07,0.948,0.975,0.924,39.38,38.38,76.77,12896.9
1988-01-11,1987,4,15,453.8,60,0.132,393.8,990,965.6,24.4,0.476,23.88,0.954,0.98,0.935,43.99,43.11,86.23,14485.9
1988-01-18,1987,4,16,484.4,60,0.124,424.4,990,965.8,24.2,0.522,23.7,0.957,0.98,0.938,47.18,46.23,92.47,15534.8
1988-01-25,1987,4,17,526,60,0.114,466,990,966,24,0.554,23.48,0.954,0.977,0.932,46.09,44.29,98.44,16538.1
1988-02-01,1987,5,18,596.9,71,0.119,525.9,990,966.3,23.7,0.572,23.15,0.949,0.972,0.922,37.74,36.69,110.1,18490.8
1988-02-08,1987,5,19,811.7,71,0.0889,740.7,990,967.1,22.9,0.887,21.97,0.954,0.979,0.934,42.75,41.78,148.4,24929.1
1988-02-15,1987,5,20,907,77.43,0.0855,829.6,990,967.5,22.5,1,21.47,0.954,0.979,0.934,41.67,40.8,163.2,27419.5
1988-02-22,1987,5,21,992.5,116,0.118,876.5,990,967.8,22.2,1.1,21.06,0.954,0.979,0.934,43.12,42.2,168.8,28356.8
1988-02-29,1987,5,22,1089,153.7,0.142,935.7,990,968.2,21.8,1.22,20.6,0.955,0.98,0.936,45.1,44.13,176.5,29656.2
1988-03-07,1987,6,23,1040,137.7,0.133,902.1,990,968,22,1.14,20.83,0.955,0.98,0.936,44.01,43.13,172.5,28982.1
1988-03-14,1987,6,24,1089,108,0.0993,981.2,990,968.2,21.8,1.29,20.53,0.956,0.98,0.937,47.19,46.24,185,31074.7
1988-03-21,1987,6,25,1183,108,0.0913,1075,990,968.5,21.5,1.6,19.92,0.955,0.98,0.936,50.14,48.2,192.8,32390.4
1988-03-28,1987,6,26,1277,114.4,0.0896,1099,990,968.8,21.2,1.73,19.5,0.954,0.98,0.935,50.14,48.2,192.8,32390.4
1988-04-04,1987,7,27,1598,123,0.078,1100,990,969.8,20.2,1.84,18.36,0.952,0.98,0.933,47.13,46.11,184.5,30988.3
1988-04-11,1987,7,28,2217,123,0.0557,1100,990,971.6,18.4,1.87,16.5,0.947,0.98,0.927,42.13,41.26,165.1,27730
1988-04-18,1987,7,29,2439,161.9,0.0663,1100,990,972.2,17.8,1.87,15.97,0.945,0.978,0.924,40.69,39.77,159.1,26727
1988-04-25,1987,7,30,2353,199.9,0.0851,1100,990,972,18,1.87,16.17,0.945,0.979,0.925,41.24,40.36,161.4,27123
1988-05-02,1987,8,31,2166,253,0.117,1100,990,971.5,18.5,1.87,16.62,0.947,0.98,0.928,42.45,41.6,166.4,27957.8
1988-05-09,1987,8,32,1968,253,0.129,1100,990,971,19,1.87,17.14,0.948,0.98,0.93,43.85,42.98,171.9,28880.3
1988-05-16,1987,8,33,1766,253,0.144,1100,990,970.3,19.7,1.87,17.79,0.951,0.98,0.932,45.61,44.7,178.8,30039.2
1988-05-23,1987,8,34,1605,253,0.158,1100,990,969.8,20.2,1.84,18.34,0.952,0.98,0.933,47.07,46.13,184.5,30996.9
1988-05-30,1987,8,35,1397,204.4,0.146,1100,990,969.2,20.8,1.77,19.08,0.953,0.98,0.934,49.03,47.86,191.4,32161.4
1988-06-06,1987,9,36,1231,185,0.151,1042,990,968.6,21.4,1.51,19.87,0.955,0.98,0.936,48.4,47.22,188.9,31729.7
1988-06-13,1987,9,37,1053,185,0.176,868,990,968.1,21.9,1.11,20.83,0.955,0.979,0.935,44.15,42.84,164.5,27630.7
1988-06-20,1987,9,38,855.3,185,0.217,670.3,990,967.3,22.7,0.833,21.85,0.956,0.98,0.936,45.71,44.6,133.8,22478.1
1988-06-27,1987,9,39,688.3,175.6,0.255,512.7,990,966.7,23.3,0.596,22.75,0.951,0.974,0.926,41.1,39.53,104.8,17608.3
1988-07-04,1987,10,40,576.3,163,0.284,413.3,990,966.2,23.8,0.514,23.3,0.955,0.98,0.935,45.06,43.98,87.96,14777.1
1988-07-11,1987,10,41,504.3,163,0.323,341.3,990,965.9,24.1,0.406,23.72,0.947,0.972,0.921,37.6,36.55,73.11,12281.7
1988-07-18,1987,10,42,454.2,163,0.359,291.2,990,965.6,24.4,0.331,24.03,0.939,0.97,0.911,32.21,31.24,62.49,10498.1
1988-07-25,1987,10,43,418.1,163,0.39,255.1,990,965.5,24.5,0.278,24.24,0.931,0.97,0.903,28.22,27.37,54.75,9197.87
1988-08-01,1987,11,44,385.9,134,0.347,251.9,990,965.3,24.7,0.27,24.4,0.93,0.97,0.902,28.03,27.19,54.37,9134.78
1988-08-08,1987,11,45,355,134,0.378,221,990,965.2,24.8,0.361,24.46,0.953,0.979,0.932,46.78,44.63,48.24,8104.31
1988-08-15,1987,11,46,340.2,134,0.394,206.2,990,965.1,24.9,0.357,24.54,0.956,0.98,0.937,47.44,46.49,46.49,7810.8
1988-08-22,1987,11,47,321.8,134,0.416,187.8,990,965,25,0.324,24.67,0.951,0.98,0.932,43.21,42.33,42.33,7111.87
1988-08-29,1987,11,48,298.4,114.6,0.383,183.8,990,964.9,25.1,0.315,24.79,0.95,0.977,0.928,42.46,41.51,41.51,6973.96
1988-09-05,1987,12,49,285.4,100,0.35,185.4,990,964.8,25.2,0.316,24.84,0.95,0.98,0.931,42.91,42.05,42.05,7064.9
1988-09-12,1987,12,50,274.4,100,0.364,174.4,990,964.8,25.2,0.297,24.91,0.947,0.977,0.925,40.34,39.4,39.4,6619.09
1988-09-19,1987,12,51,258.9,100,0.386,158.9,990,964.7,25.3,0.269,25,0.942,0.97,0.914,36.69,35.6,35.6,5980.16
1988-09-26,1987,12,52,249.2,94.29,0.379,154.9,990,964.7,25.3,0.262,25.04,0.941,0.971,0.913,35.79,34.75,34.75,5838.41
1988-10-03,1988,1,1,241.7,80,0.331,161.7,990,964.7,25.3,0.273,25.08,0.943,0.971,0.915,37.48,36.39,36.39,6114.27
1988-10-10,1988,1,2,224.5,80,0.357,144.5,990,964.5,25.5,0.242,25.21,0.936,0.97,0.908,33.45,32.44,32.44,5450.3
1988-10-17,1988,1,3,213.5,80,0.375,133.5,990,964.5,25.5,0.222,25.3,0.932,0.97,0.904,30.86,29.94,29.94,5029.72
1988-10-24,1988,1,4,227.6,80,0.352,147.6,990,964.6,25.4,0.248,25.19,0.938,0.97,0.91,34.18,33.16,33.16,5570.44
1988-10-31,1988,1,5,246.6,75.71,0.307,170.9,990,964.7,25.3,0.289,25.03,0.945,0.975,0.922,39.66,38.69,38.69,6499.34
1988-11-07,1988,2,6,257.3,75,0.292,182.3,990,964.7,25.3,0.309,24.96,0.949,0.98,0.93,42.35,41.49,41.49,6970.3
1988-11-14,1988,2,7,288.5,75,0.26,213.5,990,964.9,25.1,0.343,24.8,0.952,0.979,0.931,45.76,44.17,47.72,8016.34
1988-11-21,1988,2,8,324.5,85,0.262,239.5,990,965,25,0.273,24.7,0.931,0.971,0.905,30.68,29.54,52.19,8768
1988-11-28,1988,2,9,346.7,91.29,0.263,255.4,990,965.1,24.9,0.272,24.59,0.93,0.97,0.903,28.66,27.8,55.61,9342.27
1988-12-05,1988,3,10,381.9,96,0.251,285.9,990,965.3,24.7,0.318,24.37,0.937,0.97,0.909,32.03,31.07,62.14,10439
1988-12-12,1988,3,11,395.4,96,0.243,299.4,990,965.4,24.6,0.338,24.29,0.94,0.97,0.912,33.52,32.52,65.04,10926.4
1988-12-19,1988,3,12,440.5,88.14,0.201,352.3,990,965.6,24.4,0.416,24,0.948,0.975,0.925,39.32,38.35,76.71,12886.8
1988-12-26,1988,3,13,491,87.29,0.178,403.7,990,965.8,24.2,0.493,23.7,0.955,0.98,0.936,44.81,43.91,87.82,14753.9
1989-01-02,1988,4,14,519.5,101,0.194,418.5,990,965.9,24.1,0.516,23.55,0.956,0.98,0.937,46.2,45.28,90.56,15213.9
1989-01-09,1988,4,15,556.8,101,0.182,455.8,990,966.1,23.9,0.557,23.34,0.956,0.979,0.935,47.25,45.81,96.65,16236.9
1989-01-16,1988,4,16,656.4,101,0.154,555.4,990,966.5,23.5,0.625,22.85,0.951,0.975,0.927,39.45,38.46,115.4,19386
1989-01-23,1988,4,17,711.2,101,0.142,610.2,990,966.7,23.3,0.717,22.54,0.955,0.98,0.935,42.91,42.04,126.1,21190
1989-01-30,1988,4,18,823.5,111.7,0.135,711.8,990,967.2,22.8,0.89,21.92,0.957,0.98,0.938,48.79,47.45,142.3,23913.5
1989-02-06,1988,5,19,920.6,116,0.126,804.6,990,967.6,22.4,0.99,21.43,0.955,0.979,0.934,43.99,42.51,156.2,26249.9
1989-02-13,1988,5,20,1234,116,0.0948,1061,990,968.6,21.4,1.6,19.76,0.954,0.98,0.935,48.97,47.37,189.5,31835.8
1989-02-20,1988,5,21,1822,134.9,0.0759,1100,990,970.5,19.5,1.84,17.68,0.95,0.98,0.931,45.29,44.31,177.2,29773
1989-02-27,1988,5,22,2474,190.1,0.0765,1100,990,972.2,17.8,1.87,15.88,0.944,0.977,0.923,40.45,39.53,158.1,26561
1989-03-06,1988,6,23,3027,211,0.07,1100,990,973.6,16.4,1.87,14.55,0.938,0.971,0.911,36.83,35.75,143,24024.4
1989-03-13,1988,6,24,3374,211,0.0626,1100,990,974.4,15.6,1.87,13.77,0.934,0.97,0.906,34.68,33.64,134.5,22603.2
1989-03-20,1988,6,25,3350,211,0.063,1100,990,974.3,15.7,1.87,13.82,0.934,0.97,0.906,34.82,33.77,135.1,22696.8
1989-03-27,1988,6,26,3118,205.3,0.0658,1100,990,973.8,16.2,1.87,14.33,0.937,0.97,0.909,36.21,35.12,140.5,23600.9
1989-04-03,1988,7,27,3030,191,0.063,1100,990,973.6,16.4,1.87,14.54,0.938,0.97,0.91,36.79,35.69,142.8,23982.6
1989-04-10,1988,7,28,3192,191,0.0599,1100,990,974,16,1.87,14.17,0.936,0.97,0.908,35.76,34.69,138.8,23312
1989-04-17,1988,7,29,3447,219.3,0.0636,1100,990,974.5,15.5,1.87,13.62,0.933,0.97,0.905,34.26,33.23,132.9,22329.4
1989-04-24,1988,7,30,3692,257,0.0696,1100,990,975,15,1.87,13.1,0.929,0.97,0.902,32.83,31.85,127.4,21401.7
1989-05-01,1988,8,31,3787,289,0.0763,1100,990,975.2,14.8,1.87,12.9,0.928,0.97,0.9,32.28,31.31,125.3,21042.7
1989-05-08,1988,8,32,3609,289,0.0801,1100,990,974.9,15.1,1.87,13.27,0.931,0.97,0.903,33.32,32.32,129.3,21716.9
1989-05-15,1988,8,33,3258,291.1,0.0895,1100,990,974.1,15.9,1.87,14.02,0.935,0.97,0.907,35.36,34.3,137.2,23050.8
1989-05-22,1988,8,34,2909,304,0.105,1100,990,973.3,16.7,1.87,14.83,0.94,0.971,0.913,37.6,36.51,146.1,24537.8
1989-05-29,1988,8,35,2527,278.9,0.11,1100,990,972.4,17.6,1.87,15.75,0.944,0.976,0.922,40.11,39.15,156.6,26311.4
1989-06-05,1988,9,36,2193,260,0.119,1100,990,971.6,18.4,1.87,16.56,0.947,0.98,0.928,42.28,41.43,165.7,27838
1989-06-12,1988,9,37,1834,260,0.142,1100,990,970.6,19.4,1.87,17.57,0.95,0.98,0.931,45,44.1,176.4,29633.9
1989-06-19,1988,9,38,1517,260,0.172,1100,990,969.5,20.5,1.81,18.65,0.952,0.98,0.933,47.89,46.93,187.7,31536.3
1989-06-26,1988,9,39,1247,242.6,0.195,1004,990,968.7,21.3,1.38,19.94,0.955,0.98,0.936,46.86,45.92,183.7,30859.6
1989-07-03,1988,10,40,1061,199,0.188,862.3,990,968.1,21.9,1.1,20.81,0.955,0.979,0.935,43.8,42.58,163.4,27456.6
1989-07-10,1988,10,41,866.1,199,0.231,667.1,990,967.4,22.6,0.827,21.81,0.956,0.98,0.936,45.41,44.34,133,22345
1989-07-17,1988,10,42,710.9,199,0.281,511.9,990,966.7,23.3,0.612,22.64,0.953,0.976,0.93,43.3,41.7,104.4,17546.1
1989-07-24,1988,10,43,595.9,199,0.335,396.9,990,966.3,23.7,0.492,23.23,0.954,0.978,0.933,43.1,42.18,84.35,14171.1
1989-07-31,1988,10,44,518,165.6,0.319,352.4,990,965.9,24.1,0.423,23.65,0.949,0.974,0.924,38.77,37.75,75.5,12683.4
1989-08-07,1988,11,45,467.8,160,0.342,307.8,990,965.7,24.3,0.356,23.94,0.942,0.97,0.914,34.03,33.01,66.02,11090.6
1989-08-14,1988,11,46,426.5,160,0.375,266.5,990,965.5,24.5,0.294,24.19,0.933,0.97,0.905,29.5,28.61,57.22,9613.77
1989-08-21,1988,11,47,390,160,0.41,230,990,965.3,24.7,0.333,24.32,0.944,0.976,0.921,40.51,38.46,49.38,8295.36
1989-08-28,1988,11,48,364,140.7,0.386,223.3,990,965.2,24.8,0.318,24.46,0.944,0.976,0.921,38.96,38.02,49.21,8267.49
1989-09-04,1988,12,49,341.9,115,0.336,226.9,990,965.1,24.9,0.325,24.57,0.944,0.976,0.921,40.45,38.31,49.08,8244.81
1989-09-11,1988,12,50,319.1,115,0.361,204.1,990,965,25,0.352,24.65,0.955,0.98,0.936,47.13,46.18,46.18,7757.92
1989-09-18,1988,12,51,292.8,115,0.393,177.8,990,964.9,25.1,0.305,24.82,0.948,0.977,0.927,41.04,40.12,40.12,6740.57
1989-09-25,1988,12,52,276.4,111.3,0.403,165.2,990,964.8,25.2,0.282,24.91,0.944,0.972,0.918,38.09,37.04,37.04,6222.86
1989-10-02,1989,1,1,268.7,89,0.331,179.7,990,964.8,25.2,0.306,24.92,0.948,0.979,0.929,41.65,40.78,40.78,6851.65
1989-10-09,1989,1,2,263.8,89,0.337,174.8,990,964.8,25.2,0.297,24.95,0.947,0.977,0.925,40.5,39.57,39.57,6647.48
1989-10-16,1989,1,3,266.1,89,0.335,177.1,990,964.8,25.2,0.301,24.93,0.948,0.978,0.926,41.03,40.12,40.12,6739.76
1989-10-23,1989,1,4,257.2,89,0.346,168.2,990,964.7,25.3,0.286,24.99,0.945,0.974,0.92,38.95,37.93,37.93,6371.45
1989-10-30,1989,1,5,256.9,86.14,0.335,170.7,990,964.7,25.3,0.29,24.98,0.946,0.975,0.922,39.55,38.57,38.57,6479.47
1989-11-06,1989,2,6,242,82.14,0.34,159.9,990,964.7,25.3,0.27,25.08,0.942,0.971,0.915,37.05,35.99,35.99,6046.07
1989-11-13,1989,2,7,239.9,75,0.313,164.9,990,964.6,25.4,0.278,25.08,0.944,0.972,0.917,38.27,37.21,37.21,6251.12
1989-11-20,1989,2,8,234.2,75,0.321,159.2,990,964.6,25.4,0.268,25.13,0.942,0.97,0.913,36.94,35.83,35.83,6019.5
1989-11-27,1989,2,9,240.4,69,0.288,171.4,990,964.6,25.4,0.289,25.07,0.946,0.975,0.922,39.86,38.88,38.88,6532.05
1989-12-04,1989,3,10,259.1,61,0.236,198.1,990,964.7,25.3,0.336,24.93,0.953,0.98,0.934,46.16,44.7,44.7,7510.03
1989-12-11,1989,3,11,256.3,47,0.184,209.3,990,964.7,25.3,0.355,24.92,0.956,0.98,0.937,48.91,47.87,47.87,8041.87
1989-12-18,1989,3,12,300.7,47,0.157,253.7,990,964.9,25.1,0.289,24.8,0.935,0.971,0.908,32.42,31.33,55.78,9370.83
1989-12-25,1989,3,13,366.9,47,0.129,319.9,990,965.2,24.8,0.364,24.4,0.943,0.972,0.917,36.08,35.1,70.2,11794.3
1990-01-01,1989,4,14,444.3,60,0.135,384.3,990,965.6,24.4,0.462,23.94,0.953,0.98,0.934,42.99,42.13,84.26,14156.3
1990-01-08,1989,4,15,455.7,60,0.132,395.7,990,965.7,24.3,0.479,23.87,0.954,0.98,0.935,44.19,43.31,86.61,14550.8
1990-01-15,1989,4,16,522.9,62,0.119,460.9,990,966,24,0.562,23.49,0.955,0.979,0.935,48.1,45.86,96.73,16250.3
1990-01-22,1989,4,17,573.2,74,0.129,499.2,990,966.2,23.8,0.576,23.25,0.952,0.975,0.928,43.47,41.35,103.4,17371.3
1990-01-29,1989,4,18,715,80.86,0.113,634.2,990,966.8,23.2,0.755,22.48,0.956,0.98,0.937,44.53,43.64,130.9,21996.6
1990-02-05,1989,5,19,754.3,86,0.114,668.3,990,966.9,23.1,0.813,22.27,0.957,0.98,0.938,46.55,45.61,136.8,22989.7
1990-02-12,1989,5,20,759.5,86,0.113,673.5,990,966.9,23.1,0.822,22.24,0.957,0.98,0.938,46.86,45.92,137.8,23146
1990-02-19,1989,5,21,724.4,86,0.119,638.4,990,966.8,23.2,0.763,22.44,0.956,0.98,0.937,44.76,43.87,131.6,22108.5
1990-02-26,1989,5,22,765.1,86.57,0.113,678.5,990,967,23,0.831,22.21,0.957,0.98,0.938,47.11,46.15,138.4,23257.2
1990-03-05,1989,6,23,828.9,87,0.105,741.9,990,967.2,22.8,0.938,21.85,0.957,0.98,0.938,50.68,48.2,144.6,24292.8
1990-03-12,1989,6,24,880.7,87,0.0988,793.7,990,967.4,22.6,0.943,21.63,0.953,0.976,0.931,40.13,39.18,156.7,26326
1990-03-19,1989,6,25,909.7,87,0.0957,822.7,990,967.5,22.5,0.994,21.47,0.954,0.979,0.934,41.31,40.43,161.7,27170.8
1990-03-26,1989,6,26,950.9,89.14,0.0937,861.7,990,967.7,22.3,1.06,21.23,0.955,0.98,0.936,42.84,41.98,167.9,28211.6
1990-04-02,1989,7,27,942.1,102,0.108,840.1,990,967.7,22.3,1.03,21.3,0.954,0.98,0.935,41.87,41.04,164.1,27576.3
1990-04-09,1989,7,28,917.3,102,0.111,815.2,990,967.6,22.4,0.986,21.44,0.954,0.978,0.933,40.88,39.98,159.9,26865.1
1990-04-16,1989,7,29,899.8,102,0.113,797.8,990,967.5,22.5,0.956,21.54,0.953,0.976,0.931,40.17,39.23,156.9,26360.1
1990-04-23,1989,7,30,904.7,102,0.113,802.7,990,967.5,22.5,0.964,21.52,0.953,0.977,0.931,40.37,39.44,157.8,26502.8
1990-04-30,1989,7,31,934.7,121.7,0.13,813,990,967.6,22.4,0.983,21.38,0.954,0.977,0.932,40.63,39.71,158.9,26688
1990-05-07,1989,8,32,971.5,125,0.129,846.5,990,967.8,22.2,1.04,21.17,0.954,0.98,0.935,41.94,41.09,164.3,27609.5
1990-05-14,1989,8,33,999.8,125,0.125,874.8,990,967.9,22.1,1.09,21.01,0.955,0.98,0.936,43.04,42.18,168.7,28342.4
1990-05-21,1989,8,34,1018,125,0.123,893.4,990,968,22,1.12,20.92,0.955,0.98,0.936,43.78,42.9,171.6,28829
1990-05-28,1989,8,35,1000,130.6,0.131,869.5,990,967.9,22.1,1.08,21.02,0.955,0.98,0.936,42.79,41.92,167.7,28172.8
1990-06-04,1989,9,36,944.7,138,0.146,806.7,990,967.7,22.3,0.989,21.33,0.954,0.977,0.932,42.09,40.78,156.3,26250.1
1990-06-11,1989,9,37,821.4,138,0.169,683.4,990,967.2,22.8,0.847,21.97,0.956,0.98,0.937,46.91,45.78,137.3,23072.8
1990-06-18,1989,9,38,655.4,138,0.211,517.4,990,966.5,23.5,0.599,22.88,0.952,0.975,0.928,41.62,40.19,106.8,17940.6
1990-06-25,1989,9,39,536.9,134.4,0.251,402.5,990,966,24,0.496,23.49,0.955,0.98,0.935,44.24,43.34,86.69,14563.3
1990-07-02,1989,10,40,477.9,113,0.237,364.9,990,965.8,24.2,0.438,23.81,0.95,0.977,0.928,40.49,39.55,79.1,13289.6
1990-07-09,1989,10,41,429.5,113,0.263,316.5,990,965.5,24.5,0.365,24.1,0.943,0.97,0.915,35.28,34.23,68.45,11499.8
1990-07-16,1989,10,42,391.2,113,0.289,278.2,990,965.4,24.6,0.308,24.34,0.936,0.97,0.908,31.06,30.13,60.26,10123
1990-07-23,1989,10,43,359.9,113,0.314,246.9,990,965.2,24.8,0.262,24.54,0.928,0.97,0.901,27.58,26.75,53.51,8989.38
1990-07-30,1989,10,44,343.2,101.6,0.296,241.6,990,965.1,24.9,0.255,24.63,0.927,0.97,0.899,27.04,26.23,52.46,8813.51
1990-08-06,1989,11,45,327.1,97,0.296,230.1,990,965,25,0.307,24.66,0.939,0.974,0.915,37.28,35.17,49.68,8345.59
1990-08-13,1989,11,46,310.5,97,0.312,213.5,990,965,25,0.368,24.68,0.957,0.98,0.938,49.47,47.88,47.88,8044.16
1990-08-20,1989,11,47,288.2,97,0.337,191.2,990,964.9,25.1,0.328,24.82,0.952,0.98,0.933,44.31,43.42,43.42,7294.94
1990-08-27,1989,11,48,267.5,90.14,0.337,177.3,990,964.8,25.2,0.302,24.93,0.948,0.977,0.926,41.09,40.15,40.15,6745.32
1990-09-03,1989,12,49,246.8,73,0.297,173.8,990,964.7,25.3,0.294,25.04,0.946,0.975,0.923,40.38,39.39,39.39,6616.94
1990-09-10,1989,12,50,223.8,73,0.326,150.8,990,964.5,25.5,0.253,25.2,0.939,0.97,0.911,35.01,33.96,33.96,5704.49
1990-09-17,1989,12,51,218.9,73,0.334,145.9,990,964.5,25.5,0.244,25.24,0.937,0.97,0.909,33.85,32.83,32.83,5515.94
1990-09-24,1989,12,52,225.1,73,0.325,152.1,990,964.6,25.4,0.255,25.19,0.939,0.97,0.911,35.29,34.23,34.23,5751.31
1990-10-01,1990,1,1,217.2,80,0.368,137.2,990,964.5,25.5,0.229,25.27,0.933,0.97,0.905,31.75,30.8,30.8,5173.61
1990-10-08,1990,1,2,215.2,80,0.372,135.2,990,964.5,25.5,0.225,25.28,0.933,0.97,0.905,31.26,30.32,30.32,5093.99
1990-10-15,1990,1,3,211.2,80,0.379,131.2,990,964.5,25.5,0.218,25.31,0.931,0.97,0.903,30.31,29.4,29.4,4940.02
1990-10-22,1990,1,4,205.6,80,0.389,125.6,990,964.4,25.6,0.208,25.36,0.929,0.97,0.901,29.01,28.14,28.14,4728.27
1990-10-29,1990,1,5,202.5,77.14,0.381,125.3,990,964.4,25.6,0.207,25.38,0.928,0.97,0.9,28.95,28.08,28.08,4717.15
1990-11-05,1990,2,6,206.2,72,0.349,134.2,990,964.4,25.6,0.223,25.34,0.932,0.97,0.904,31.09,30.15,30.15,5065.64
1990-11-12,1990,2,7,210.2,54,0.257,156.2,990,964.5,25.5,0.261,25.28,0.94,0.97,0.912,36.42,35.33,35.33,5935.74
1990-11-19,1990,2,8,216.9,54,0.249,162.9,990,964.5,25.5,0.273,25.23,0.943,0.972,0.916,37.99,36.94,36.94,6205.56
1990-11-26,1990,2,9,237.9,56,0.235,181.9,990,964.6,25.4,0.307,25.07,0.949,0.98,0.929,42.44,41.57,41.57,6983.68
