date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1990-12-03,1990,3,10,267.4,61,0.229,206.4,990,964.8,25.2,0.329,24.9,0.95,0.979,0.93,44.19,42.78,46.35,7787
1990-12-10,1990,3,11,302.2,61,0.202,241.2,990,964.9,25.1,0.251,24.83,0.926,0.97,0.899,27.21,26.39,52.79,8868.19
1990-12-17,1990,3,12,338,61,0.18,277,990,965.1,24.9,0.301,24.61,0.935,0.97,0.907,31.26,30.32,60.64,10187.9
1990-12-24,1990,3,13,380.6,61,0.161,319.6,990,965.3,24.7,0.364,24.34,0.943,0.972,0.916,35.95,34.94,69.87,11738.7
1990-12-31,1990,3,14,431.5,72.14,0.167,359.3,990,965.5,24.5,0.425,24.03,0.95,0.976,0.927,40.21,39.26,78.52,13191.4
1991-01-07,1990,4,15,462.2,68,0.148,394.2,990,965.7,24.3,0.478,23.84,0.954,0.979,0.934,43.95,43.05,86.09,14463.8
1991-01-14,1990,4,16,523.2,60,0.115,463.2,990,966,24,0.55,23.5,0.954,0.977,0.932,45.71,44.15,98.33,16520.3
1991-01-21,1990,4,17,610.8,74,0.121,536.8,990,966.3,23.7,0.591,23.07,0.949,0.973,0.924,38.42,37.41,112.2,18853.6
1991-01-28,1990,4,18,698.7,79.14,0.113,619.6,990,966.7,23.3,0.731,22.57,0.955,0.98,0.936,43.66,42.77,128.3,21556.4
1991-02-04,1990,5,19,775.3,86,0.111,689.3,990,967,23,0.849,22.15,0.957,0.98,0.938,47.76,46.81,140.4,23590.3
1991-02-11,1990,5,20,885.7,116,0.131,769.7,990,967.4,22.6,0.954,21.6,0.956,0.979,0.936,45.99,44.43,150.6,25300.7
1991-02-18,1990,5,21,1100,116,0.106,984.2,990,968.2,21.8,1.33,20.46,0.955,0.98,0.936,47.09,46.02,184.1,30928.4
1991-02-25,1990,5,22,1511,156.7,0.102,1100,990,969.5,20.5,1.8,18.68,0.952,0.98,0.933,47.97,46.68,186.7,31370.6
1991-03-04,1990,6,23,2048,211,0.103,1100,990,971.2,18.8,1.87,16.92,0.948,0.98,0.929,43.25,42.38,169.5,28480.9
1991-03-11,1990,6,24,2266,160,0.0706,1100,990,971.7,18.3,1.87,16.38,0.946,0.98,0.927,41.8,40.95,163.8,27517.9
1991-03-18,1990,6,25,2302,160,0.0695,1100,990,971.8,18.2,1.87,16.3,0.946,0.979,0.926,41.58,40.72,162.9,27363.1
1991-03-25,1990,6,26,2186,160,0.0732,1100,990,971.5,18.5,1.87,16.58,0.947,0.98,0.928,42.32,41.47,165.9,27870.1
1991-04-01,1990,7,27,2016,191,0.0948,1100,990,971.1,18.9,1.87,17,0.948,0.98,0.929,43.47,42.6,170.4,28624.5
1991-04-08,1990,7,28,1889,152.1,0.0802,1100,990,970.7,19.3,1.87,17.38,0.949,0.98,0.93,44.51,43.62,174.5,29311
1991-04-15,1990,7,29,1851,123,0.0664,1100,990,970.6,19.4,1.87,17.51,0.95,0.98,0.931,44.84,43.94,175.8,29527.6
1991-04-22,1990,7,30,1759,123,0.0699,1100,990,970.3,19.7,1.87,17.81,0.951,0.98,0.932,45.66,44.75,179,30071
1991-04-29,1990,7,31,1676,156.6,0.0938,1100,990,970.1,19.9,1.86,18.09,0.951,0.98,0.932,46.41,45.48,181.9,30560.7
1991-05-06,1990,8,32,1607,170,0.106,1100,990,969.8,20.2,1.85,18.32,0.952,0.98,0.933,47.02,46.08,184.3,30963.7
1991-05-13,1990,8,33,1539,170,0.11,1100,990,969.6,20.4,1.83,18.56,0.952,0.98,0.933,47.65,46.7,186.8,31381.1
1991-05-20,1990,8,34,1348,170,0.127,1093,990,969,21,1.73,19.28,0.953,0.98,0.934,49.25,47.95,191.8,32222.6
1991-05-27,1990,8,35,1142,160.9,0.14,981.1,990,968.3,21.7,1.31,20.35,0.955,0.98,0.936,46.74,45.8,183.2,30780.6
1991-06-03,1990,9,36,946.7,138,0.146,808.7,990,967.7,22.3,1.02,21.3,0.955,0.98,0.936,45.7,44.2,156.2,26247
1991-06-10,1990,9,37,735.3,138,0.189,597.3,990,966.8,23.2,0.702,22.46,0.953,0.977,0.931,41.75,40.79,122.4,20557.8
1991-06-17,1990,9,38,561.9,138,0.247,423.9,990,966.1,23.9,0.513,23.36,0.954,0.979,0.933,43.78,42.81,90.47,15199
1991-06-24,1990,9,39,476.4,138,0.29,338.4,990,965.7,24.3,0.4,23.86,0.947,0.972,0.92,37.47,36.43,72.86,12241.1
1991-07-01,1990,10,40,423.8,113,0.267,310.8,990,965.5,24.5,0.357,24.14,0.942,0.97,0.914,34.66,33.62,67.25,11297.3
1991-07-08,1990,10,41,389.9,99.29,0.254,290.6,990,965.3,24.7,0.325,24.33,0.938,0.97,0.91,32.52,31.55,63.1,10600.1
1991-07-15,1990,10,42,360.8,89,0.247,271.8,990,965.2,24.8,0.296,24.5,0.934,0.97,0.906,30.5,29.59,59.18,9941.57
1991-07-22,1990,10,43,338.9,89,0.263,249.9,990,965.1,24.9,0.264,24.64,0.929,0.97,0.901,28.05,27.21,54.42,9142.23
1991-07-29,1990,10,44,318.7,82.14,0.257,236.6,990,965,25,0.248,24.76,0.925,0.97,0.897,26.57,25.77,51.54,8659.32
1991-08-05,1990,11,45,301.5,79.86,0.265,221.6,990,964.9,25.1,0.359,24.73,0.953,0.979,0.933,47.56,44.54,48.11,8082.27
1991-08-12,1990,11,46,282.6,97,0.343,185.6,990,964.8,25.2,0.318,24.85,0.95,0.98,0.931,42.99,42.12,42.12,7075.38
1991-08-19,1990,11,47,266.4,97,0.364,169.4,990,964.8,25.2,0.289,24.95,0.945,0.974,0.921,39.18,38.18,38.18,6413.61
1991-08-26,1990,11,48,257,93.57,0.364,163.5,990,964.7,25.3,0.278,24.99,0.943,0.972,0.917,37.8,36.73,36.73,6171.11
1991-09-02,1990,12,49,241.7,73,0.302,168.7,990,964.7,25.3,0.285,25.06,0.945,0.974,0.92,39.18,38.17,38.17,6413.14
1991-09-09,1990,12,50,226,73,0.323,153,990,964.6,25.4,0.257,25.19,0.94,0.97,0.911,35.5,34.44,34.44,5785.11
1991-09-16,1990,12,51,211.8,73,0.345,138.8,990,964.5,25.5,0.231,25.3,0.934,0.97,0.906,32.16,31.2,31.2,5241.47
1991-09-23,1990,12,52,204.6,73,0.357,131.6,990,964.4,25.6,0.219,25.35,0.931,0.97,0.903,30.47,29.56,29.56,4965.31
1991-09-30,1990,12,53,201.5,60.14,0.298,141.4,990,964.4,25.6,0.235,25.36,0.935,0.97,0.907,32.87,31.89,31.89,5356.81
1991-10-07,1991,1,1,198.1,58,0.293,140.1,990,964.4,25.6,0.232,25.36,0.934,0.97,0.906,32.56,31.58,31.58,5306.08
1991-10-14,1991,1,2,195.7,58,0.296,137.7,990,964.4,25.6,0.228,25.36,0.933,0.97,0.905,31.96,31,31,5208.41
1991-10-21,1991,1,3,206.7,58,0.281,148.7,990,964.4,25.6,0.248,25.31,0.938,0.97,0.91,34.61,33.57,33.57,5639.42
1991-10-28,1991,1,4,223.4,65.29,0.292,158.1,990,964.5,25.5,0.265,25.19,0.941,0.971,0.914,36.78,35.72,35.72,6000.3
1991-11-04,1991,2,5,232.7,75,0.323,157.7,990,964.6,25.4,0.265,25.14,0.941,0.971,0.914,36.6,35.53,35.53,5969.52
1991-11-11,1991,2,6,258.5,75,0.29,183.5,990,964.7,25.3,0.311,24.96,0.95,0.979,0.93,42.64,41.76,41.76,7016.44
1991-11-18,1991,2,7,269.4,75,0.278,194.4,990,964.8,25.2,0.331,24.89,0.953,0.98,0.934,45.23,44.32,44.32,7445.86
1991-11-25,1991,2,8,300.7,76.43,0.254,224.3,990,964.9,25.1,0.318,24.78,0.943,0.976,0.92,40.31,38.28,49.02,8235.71
1991-12-02,1991,3,9,319,85,0.267,234,990,965,25,0.287,24.72,0.935,0.973,0.91,33.9,32.31,50.86,8544.16
1991-12-09,1991,3,10,453.7,85,0.196,368.7,990,965.6,24.4,0.425,23.94,0.944,0.973,0.918,38.18,36.49,77.83,13074.9
1991-12-16,1991,3,11,534.4,88.14,0.165,446.2,990,966,24,0.557,23.44,0.957,0.98,0.938,49.08,47.35,94.71,15911.2
1991-12-23,1991,3,12,484.1,96,0.198,388.1,990,965.8,24.2,0.471,23.75,0.953,0.98,0.934,43.09,42.23,84.46,14188.8
1991-12-30,1991,3,13,485.9,99.57,0.205,386.3,990,965.8,24.2,0.468,23.75,0.953,0.98,0.934,42.87,42.02,84.03,14117.1
1992-01-06,1991,4,14,515.2,93.29,0.182,421.9,990,965.9,24.1,0.521,23.56,0.956,0.98,0.937,46.6,45.35,90.71,15238.9
1992-01-13,1991,4,15,567.1,74,0.131,493.1,990,966.2,23.8,0.534,23.31,0.947,0.971,0.92,38.09,36.56,102.8,17269
1992-01-20,1991,4,16,604.2,74,0.122,530.2,990,966.3,23.7,0.579,23.1,0.949,0.972,0.922,38.01,36.93,110.8,18614
1992-01-27,1991,4,17,635.3,77.43,0.122,557.9,990,966.4,23.6,0.626,22.93,0.951,0.976,0.928,39.79,38.81,116.4,19562.5
1992-02-03,1991,5,18,656.5,86,0.131,570.5,990,966.5,23.5,0.648,22.83,0.952,0.977,0.931,40.53,39.61,118.8,19963
1992-02-10,1991,5,19,686.3,86,0.126,600.3,990,966.6,23.4,0.699,22.66,0.954,0.98,0.935,42.43,41.58,124.7,20956.2
1992-02-17,1991,5,20,720.3,79.57,0.111,640.7,990,966.8,23.2,0.766,22.45,0.956,0.98,0.937,44.96,44.06,132.2,22204.6
1992-02-24,1991,5,21,753.6,73.29,0.0972,680.3,990,966.9,23.1,0.833,22.25,0.957,0.98,0.938,47.37,46.42,139.3,23396.1
1992-03-02,1991,6,22,794.2,87,0.11,707.2,990,967.1,22.9,0.88,22.04,0.957,0.98,0.938,48.76,47.39,142.2,23883.8
1992-03-09,1991,6,23,883.9,102,0.115,781.9,990,967.4,22.6,0.951,21.61,0.954,0.977,0.932,43.23,41.46,152.1,25545
1992-03-16,1991,6,24,906.7,102,0.112,804.7,990,967.5,22.5,0.966,21.51,0.954,0.977,0.932,40.46,39.53,158.1,26563.1
1992-03-23,1991,6,25,893,87,0.0974,806,990,967.5,22.5,0.965,21.56,0.954,0.977,0.932,40.64,39.72,158.9,26689.6
1992-03-30,1991,6,26,889,97.71,0.11,791.3,990,967.5,22.5,0.943,21.6,0.953,0.976,0.93,39.94,38.98,155.9,26191.6
1992-04-06,1991,7,27,871.6,102,0.117,769.6,990,967.4,22.6,0.955,21.66,0.955,0.978,0.933,46.41,43.95,148.3,24907.9
1992-04-13,1991,7,28,857.9,102,0.119,755.9,990,967.3,22.7,0.967,21.7,0.957,0.98,0.938,51.3,48.2,144.6,24292.8
1992-04-20,1991,7,29,851.4,102,0.12,749.4,990,967.3,22.7,0.956,21.74,0.957,0.98,0.938,50.96,48.2,144.6,24292.8
1992-04-27,1991,7,30,849,111.9,0.132,737.1,990,967.3,22.7,0.935,21.77,0.957,0.98,0.938,50.19,48.2,144.6,24290.6
1992-05-04,1991,8,31,847.4,125,0.148,722.4,990,967.3,22.7,0.91,21.8,0.957,0.98,0.938,49.26,48.19,144.6,24289.1
1992-05-11,1991,8,32,832.4,125,0.15,707.4,990,967.2,22.8,0.885,21.89,0.957,0.98,0.938,48.43,47.46,142.4,23921.2
1992-05-18,1991,8,33,782.5,125,0.16,657.5,990,967,23,0.8,22.17,0.956,0.98,0.937,45.56,44.65,133.9,22503.3
1992-05-25,1991,8,34,676.2,125,0.185,551.2,990,966.6,23.4,0.621,22.77,0.951,0.974,0.926,38.99,37.98,113.9,19143.5
1992-06-01,1991,9,35,551.4,98,0.178,453.4,990,966.1,23.9,0.554,23.36,0.955,0.979,0.935,47.03,45.33,95.64,16067.3
1992-06-08,1991,9,36,475.4,98,0.206,377.4,990,965.7,24.3,0.455,23.81,0.952,0.978,0.932,41.93,41.04,82.07,13788
1992-06-15,1991,9,37,431.3,98,0.227,333.3,990,965.5,24.5,0.389,24.07,0.946,0.971,0.918,37.21,36.13,72.27,12140.7
1992-06-22,1991,9,38,394.4,98,0.249,296.4,990,965.4,24.6,0.334,24.3,0.939,0.97,0.911,33.17,32.17,64.35,10810.7
1992-06-29,1991,9,39,363.6,91.57,0.252,272.1,990,965.2,24.8,0.297,24.48,0.934,0.97,0.906,30.51,29.6,59.2,9945.07
1992-07-06,1991,10,40,341.9,89,0.26,252.9,990,965.1,24.9,0.268,24.62,0.93,0.97,0.902,28.39,27.54,55.07,9252.27
1992-07-13,1991,10,41,324.8,89,0.274,235.8,990,965,25,0.248,24.73,0.925,0.97,0.897,26.45,25.65,51.31,8619.49
1992-07-20,1991,10,42,307.8,89,0.289,218.8,990,964.9,25.1,0.355,24.71,0.953,0.979,0.932,46.84,44.8,48.36,8124.12
1992-07-27,1991,10,43,281.7,85.57,0.304,196.2,990,964.8,25.2,0.336,24.84,0.953,0.98,0.934,45.55,44.64,44.64,7499.68
1992-08-03,1991,11,44,270,77,0.285,193,990,964.8,25.2,0.329,24.89,0.952,0.98,0.933,44.87,43.97,43.97,7387.56
1992-08-10,1991,11,45,258.7,77,0.298,181.7,990,964.7,25.3,0.309,24.96,0.949,0.98,0.93,42.2,41.34,41.34,6945.61
1992-08-17,1991,11,46,247.2,77,0.312,170.2,990,964.7,25.3,0.289,25.03,0.945,0.975,0.922,39.48,38.49,38.49,6467.15
1992-08-24,1991,11,47,231.8,77,0.332,154.8,990,964.6,25.4,0.261,25.15,0.94,0.97,0.912,35.89,34.81,34.81,5848.69
1992-08-31,1991,11,48,217.1,59.86,0.275,157.2,990,964.5,25.5,0.264,25.23,0.941,0.971,0.913,36.61,35.54,35.54,5971.2
1992-09-07,1991,12,49,205,57,0.278,148,990,964.4,25.6,0.247,25.32,0.938,0.97,0.91,34.48,33.44,33.44,5618.09
1992-09-14,1991,12,50,199.6,57,0.286,142.6,990,964.4,25.6,0.238,25.35,0.935,0.97,0.907,33.18,32.18,32.18,5406.47
1992-09-21,1991,12,51,185.7,57,0.307,128.7,990,964.4,25.6,0.213,25.36,0.929,0.97,0.902,29.76,28.87,28.87,4850.29
1992-09-28,1991,12,52,171.9,47.86,0.278,124,990,964.5,25.5,0.203,25.34,0.927,0.97,0.899,28.57,27.71,27.71,4655.76
1992-10-05,1992,1,1,169.6,41,0.242,128.6,990,964.5,25.5,0.211,25.33,0.93,0.97,0.902,29.71,28.81,28.81,4840.89
1992-10-12,1992,1,2,164.4,41,0.25,123.4,990,964.5,25.5,0.202,25.33,0.927,0.97,0.9,28.43,27.58,27.58,4633.62
1992-10-19,1992,1,3,170.8,41,0.24,129.8,990,964.5,25.5,0.213,25.33,0.93,0.97,0.902,30,29.1,29.1,4888.53
1992-10-26,1992,1,4,181.8,42.86,0.235,139,990,964.4,25.6,0.229,25.33,0.934,0.97,0.906,32.25,31.29,31.29,5256.02
1992-11-02,1992,2,5,199.2,54,0.271,145.2,990,964.4,25.6,0.241,25.34,0.937,0.97,0.908,33.79,32.78,32.78,5506.76
1992-11-09,1992,2,6,203.7,54,0.265,149.7,990,964.4,25.6,0.249,25.33,0.938,0.97,0.91,34.89,33.85,33.85,5686.1
1992-11-16,1992,2,7,202.3,54,0.267,148.3,990,964.4,25.6,0.247,25.34,0.938,0.97,0.91,34.57,33.53,33.53,5633.29
1992-11-23,1992,2,8,212.8,54,0.255,158.8,990,964.5,25.5,0.265,25.26,0.941,0.973,0.915,37.03,36.03,36.03,6052.28
1992-11-30,1992,2,9,238.7,60,0.252,178.7,990,964.6,25.4,0.301,25.07,0.948,0.979,0.928,41.64,40.75,40.75,6846.77
1992-12-07,1992,3,10,257.2,55,0.216,202.2,990,964.7,25.3,0.299,24.98,0.943,0.977,0.922,39.31,38.18,45.3,7610.83
1992-12-14,1992,3,11,289.1,47,0.163,242.1,990,964.9,25.1,0.251,24.89,0.927,0.97,0.899,27.39,26.56,53.13,8925.55
1992-12-21,1992,3,12,316.9,47,0.149,269.9,990,965,25,0.289,24.73,0.933,0.97,0.905,30.54,29.62,59.24,9952.07
1992-12-28,1992,3,13,384,52.57,0.137,331.4,990,965.3,24.7,0.382,24.3,0.945,0.972,0.919,37.31,36.28,72.56,12190.1
1993-01-04,1992,4,14,378.7,60,0.158,318.7,990,965.3,24.7,0.364,24.34,0.943,0.97,0.915,35.88,34.8,69.6,11693.6
1993-01-11,1992,4,15,386.8,60,0.155,326.8,990,965.3,24.7,0.376,24.29,0.944,0.97,0.916,36.76,35.67,71.34,11984.5
1993-01-18,1992,4,16,422.8,60,0.142,362.8,990,965.5,24.5,0.43,24.07,0.95,0.977,0.928,40.67,39.74,79.49,13353.5
1993-01-25,1992,4,17,488.9,60,0.123,428.9,990,965.8,24.2,0.529,23.67,0.957,0.98,0.938,47.63,46.52,93.04,15630.6
1993-02-01,1992,5,18,543,71,0.131,472,990,966,24,0.549,23.41,0.952,0.976,0.929,43.89,42.3,99.51,16717.2
1993-02-08,1992,5,19,698.8,71,0.102,627.8,990,966.7,23.3,0.744,22.56,0.955,0.978,0.934,44.15,43.14,129.4,21743.9
1993-02-15,1992,5,20,875.2,77.43,0.0883,797.8,990,967.4,22.6,0.96,21.64,0.954,0.978,0.933,42.24,40.87,156.6,26308.6
1993-02-22,1992,5,21,915.3,116,0.126,799.3,990,967.6,22.4,0.957,21.48,0.953,0.976,0.931,40.13,39.18,156.7,26328.3
1993-03-01,1992,6,22,943.6,108,0.114,835.6,990,967.7,22.3,1.02,21.3,0.954,0.979,0.935,41.64,40.79,163.1,27408.1
1993-03-08,1992,6,23,1007,108,0.107,899.1,990,967.9,22.1,1.13,20.95,0.955,0.98,0.936,44.11,43.23,172.9,29050.9
1993-03-15,1992,6,24,1154,108,0.0938,1042,990,968.4,21.6,1.49,20.12,0.955,0.98,0.936,49.08,47.52,190.1,31931.8
1993-03-22,1992,6,25,1418,108,0.0767,1100,990,969.2,20.8,1.79,18.99,0.953,0.98,0.934,48.8,47.5,190,31922.4
1993-03-29,1992,6,26,1897,116.6,0.0616,1100,990,970.7,19.3,1.87,17.39,0.949,0.98,0.93,44.51,43.62,174.5,29312.7
1993-04-05,1992,7,27,2378,132.7,0.0557,1100,990,972,18,1.87,16.11,0.945,0.978,0.925,41.08,40.19,160.8,27006.9
1993-04-12,1992,7,28,2879,191,0.0665,1100,990,973.2,16.8,1.87,14.9,0.94,0.972,0.914,37.8,36.73,146.9,24682.6
1993-04-19,1992,7,29,3481,238.1,0.0682,1100,990,974.6,15.4,1.87,13.55,0.932,0.97,0.904,34.06,33.04,132.2,22201.3
1993-04-26,1992,7,30,3487,266.1,0.0765,1100,990,974.6,15.4,1.87,13.53,0.932,0.97,0.904,34.02,33,132,22177.7
1993-05-03,1992,8,31,3010,289,0.0962,1100,990,973.5,16.5,1.87,14.59,0.939,0.971,0.911,36.93,35.85,143.4,24088.2
1993-05-10,1992,8,32,2586,289,0.112,1100,990,972.5,17.5,1.87,15.61,0.943,0.975,0.92,39.72,38.75,155,26038.1
1993-05-17,1992,8,33,2251,273.6,0.122,1100,990,971.7,18.3,1.87,16.42,0.946,0.979,0.927,41.91,41.05,164.2,27583.6
1993-05-24,1992,8,34,1900,253,0.134,1100,990,970.8,19.2,1.87,17.36,0.949,0.98,0.93,44.44,43.55,174.2,29265
1993-05-31,1992,8,35,1599,194.7,0.122,1100,990,969.8,20.2,1.84,18.35,0.952,0.98,0.933,47.1,46.16,184.6,31017
1993-06-07,1992,9,36,1338,185,0.139,1089,990,969,21,1.71,19.33,0.953,0.98,0.934,49.19,48.01,192,32263
1993-06-14,1992,9,37,1126,185,0.165,941.1,990,968.3,21.7,1.23,20.47,0.955,0.98,0.936,45.06,44.16,176.6,29672.5
1993-06-21,1992,9,38,902.6,185,0.206,717.6,990,967.5,22.5,0.903,21.59,0.956,0.979,0.936,46.45,44.91,140.2,23556.3
1993-06-28,1992,9,39,688.2,172.4,0.251,515.8,990,966.7,23.3,0.617,22.73,0.953,0.976,0.931,43.7,42.09,105.7,17752
1993-07-05,1992,10,40,534.7,163,0.306,371.7,990,966,24,0.452,23.54,0.951,0.976,0.928,40.79,39.82,79.63,13378.3
1993-07-12,1992,10,41,459,163,0.356,296,990,965.7,24.3,0.338,24,0.94,0.97,0.911,32.73,31.75,63.49,10667
1993-07-19,1992,10,42,407.8,127.3,0.311,280.5,990,965.4,24.6,0.312,24.25,0.936,0.97,0.908,31.24,30.3,60.61,10181.7
1993-07-26,1992,10,43,367.5,110.7,0.301,256.8,990,965.2,24.8,0.276,24.49,0.931,0.97,0.903,28.71,27.85,55.69,9356.55
1993-08-02,1992,11,44,335.1,97,0.289,238.1,990,965.1,24.9,0.251,24.67,0.926,0.97,0.898,26.67,25.87,51.73,8690.98
1993-08-09,1992,11,45,313.6,97,0.31,216.6,990,965,25,0.373,24.66,0.958,0.98,0.938,50.15,47.67,47.67,8008.63
1993-08-16,1992,11,46,290,97,0.334,193,990,964.9,25.1,0.331,24.81,0.953,0.98,0.934,44.74,43.84,43.84,7365.41
1993-08-23,1992,11,47,266.1,97,0.365,169.1,990,964.8,25.2,0.288,24.95,0.945,0.974,0.921,39.09,38.09,38.09,6398.63
1993-08-30,1992,11,48,244.1,79.86,0.326,164.3,990,964.7,25.3,0.278,25.06,0.943,0.973,0.918,38.1,37.05,37.05,6225.18
1993-09-06,1992,12,49,228.2,73,0.32,155.2,990,964.6,25.4,0.261,25.17,0.94,0.97,0.912,36.02,34.94,34.94,5869.87
1993-09-13,1992,12,50,215.8,73,0.339,142.8,990,964.5,25.5,0.239,25.27,0.936,0.97,0.908,33.11,32.12,32.12,5396.21
1993-09-20,1992,12,51,208.5,73,0.35,135.5,990,964.5,25.5,0.226,25.32,0.933,0.97,0.905,31.38,30.44,30.44,5114.02
1993-09-27,1992,12,52,202.2,66.57,0.329,135.6,990,964.4,25.6,0.225,25.36,0.933,0.97,0.905,31.45,30.51,30.51,5125.83
1993-10-04,1993,1,1,193.9,58,0.299,135.9,990,964.4,25.6,0.225,25.36,0.933,0.97,0.905,31.53,30.58,30.58,5138.26
1993-10-11,1993,1,2,190.8,58,0.304,132.8,990,964.4,25.6,0.219,25.36,0.932,0.97,0.904,30.77,29.84,29.84,5013.93
1993-10-18,1993,1,3,183.1,58,0.317,125.1,990,964.4,25.6,0.206,25.36,0.928,0.97,0.9,28.87,28,28,4704.52
1993-10-25,1993,1,4,179,58,0.325,121,990,964.4,25.6,0.198,25.36,0.925,0.97,0.897,27.83,26.99,26.99,4535.1
1993-11-01,1993,2,5,193.2,54,0.28,139.2,990,964.4,25.6,0.23,25.34,0.934,0.97,0.906,32.3,31.34,31.34,5264.35
1993-11-08,1993,2,6,187.7,54,0.288,133.7,990,964.4,25.6,0.221,25.35,0.932,0.97,0.904,30.99,30.06,30.06,5049.43
1993-11-15,1993,2,7,226.1,57,0.252,169.1,990,964.6,25.4,0.284,25.16,0.945,0.975,0.921,39.42,38.46,38.46,6461
1993-11-22,1993,2,8,267.8,75,0.28,192.8,990,964.8,25.2,0.328,24.9,0.952,0.98,0.933,44.83,43.93,43.93,7380.13
1993-11-29,1993,2,9,289.9,82.14,0.283,207.7,990,964.9,25.1,0.355,24.79,0.956,0.98,0.937,48.28,47.2,47.2,7929.2
1993-12-06,1993,3,10,297.6,78.14,0.262,219.5,990,964.9,25.1,0.33,24.78,0.948,0.977,0.926,42.93,41.73,49.09,8247.43
1993-12-13,1993,3,11,302.9,61,0.202,241.9,990,964.9,25.1,0.251,24.83,0.927,0.97,0.899,27.29,26.47,52.94,8893.45
1993-12-20,1993,3,12,326.6,61,0.187,265.6,990,965,25,0.284,24.68,0.933,0.97,0.905,29.98,29.08,58.16,9771.3
1993-12-27,1993,3,13,365,60.71,0.167,304.3,990,965.2,24.8,0.342,24.43,0.94,0.97,0.912,34.28,33.26,66.52,11174.6
1994-01-03,1993,4,14,426,60,0.141,366,990,965.5,24.5,0.435,24.05,0.95,0.977,0.928,41.01,40.07,80.14,13463.2
1994-01-10,1993,4,15,501,72,0.145,429,990,965.9,24.1,0.515,23.63,0.954,0.979,0.934,44.62,43.46,92.27,15501
1994-01-17,1993,4,16,581.1,74,0.127,507.1,990,966.2,23.8,0.541,23.24,0.947,0.97,0.919,36.49,35.4,106.2,17843.2
1994-01-24,1993,4,17,672.6,74,0.11,598.6,990,966.6,23.4,0.695,22.72,0.954,0.978,0.933,42.36,41.45,124.3,20889.4
1994-01-31,1993,4,18,743,84.29,0.113,658.7,990,966.9,23.1,0.797,22.33,0.957,0.98,0.937,46,45.08,135.2,22718.2
1994-02-07,1993,5,19,804.8,98.86,0.122,706,990,967.1,22.9,0.878,22,0.957,0.98,0.938,48.59,47.57,142.7,23975
1994-02-14,1993,5,20,880.3,116,0.132,764.3,990,967.4,22.6,0.956,21.62,0.956,0.979,0.935,47.81,45.57,147.8,24837
1994-02-21,1993,5,21,983.9,116,0.118,867.9,990,967.8,22.2,1.08,21.1,0.955,0.98,0.935,42.84,41.97,167.9,28203.2
1994-02-28,1993,5,22,1136,153.7,0.135,982.8,990,968.3,21.7,1.32,20.35,0.955,0.98,0.936,46.82,45.87,183.5,30821.5
1994-03-07,1993,6,23,1335,160,0.12,1097,990,969,21,1.74,19.31,0.953,0.98,0.934,49.52,48.07,192.3,32306.4
1994-03-14,1993,6,24,1557,160,0.103,1100,990,969.7,20.3,1.83,18.5,0.952,0.98,0.933,47.49,46.54,186.2,31274.9
1994-03-21,1993,6,25,1739,160,0.092,1100,990,970.3,19.7,1.86,17.88,0.951,0.98,0.932,45.85,44.93,179.7,30195.1
1994-03-28,1993,6,26,1802,173.3,0.0961,1100,990,970.5,19.5,1.87,17.67,0.95,0.98,0.931,45.28,44.38,177.5,29821
1994-04-04,1993,7,27,1743,191,0.11,1100,990,970.3,19.7,1.87,17.86,0.951,0.98,0.932,45.81,44.89,179.6,30166.4
1994-04-11,1993,7,28,1579,123,0.078,1100,990,969.7,20.3,1.85,18.41,0.952,0.98,0.933,47.26,46.31,185.3,31122.9
1994-04-18,1993,7,29,1407,123,0.0876,1100,990,969.2,20.8,1.79,19.03,0.953,0.98,0.934,48.89,47.75,191,32089.6
1994-04-25,1993,7,30,1225,123.3,0.101,1081,990,968.6,21.4,1.65,19.75,0.954,0.98,0.935,49.96,48.13,192.5,32345.4
1994-05-02,1993,8,31,1049,125,0.12,924,990,968,22,1.18,20.77,0.955,0.98,0.936,44.91,44.01,176,29574.4
1994-05-09,1993,8,32,855.1,125,0.147,730.1,990,967.3,22.7,0.9,21.78,0.956,0.979,0.936,45.8,44.5,144.7,24309
1994-05-16,1993,8,33,657,125,0.192,532,990,966.5,23.5,0.621,22.85,0.953,0.976,0.93,42.66,41.18,109.8,18439.9
1994-05-23,1993,8,34,515.2,125,0.243,390.2,990,965.9,24.1,0.476,23.61,0.953,0.979,0.933,43.04,42.12,84.24,14152.6
1994-05-30,1993,8,35,438.7,105.7,0.24,333,990,965.6,24.4,0.389,24.04,0.946,0.971,0.918,37.12,36.04,72.07,12108.3
1994-06-06,1993,9,36,391.1,98,0.251,293.1,990,965.4,24.6,0.329,24.32,0.939,0.97,0.911,32.81,31.82,63.64,10691.8
1994-06-13,1993,9,37,354.6,98,0.277,256.6,990,965.2,24.8,0.275,24.55,0.931,0.97,0.903,28.75,27.88,55.77,9369.13
1994-06-20,1993,9,38,325.7,98,0.301,227.7,990,965,25,0.326,24.65,0.944,0.976,0.921,40.85,38.28,49.01,8233.62
1994-06-27,1993,9,39,305,94.14,0.309,210.9,990,964.9,25.1,0.363,24.71,0.957,0.98,0.938,48.9,47.72,47.72,8017.17
1994-07-04,1993,10,40,290.2,89,0.307,201.2,990,964.9,25.1,0.345,24.79,0.955,0.98,0.936,46.71,45.78,45.78,7691.02
1994-07-11,1993,10,41,279.8,89,0.318,190.8,990,964.8,25.2,0.327,24.85,0.952,0.98,0.933,44.27,43.38,43.38,7288.67
1994-07-18,1993,10,42,265,89,0.336,176,990,964.8,25.2,0.3,24.94,0.947,0.978,0.926,40.77,39.86,39.86,6695.88
1994-07-25,1993,10,43,260.5,89,0.342,171.5,990,964.7,25.3,0.292,24.97,0.946,0.975,0.923,39.72,38.75,38.75,6509.45
1994-08-01,1993,11,44,248.2,77,0.31,171.2,990,964.7,25.3,0.29,25.02,0.946,0.975,0.922,39.73,38.75,38.75,6510.77
1994-08-08,1993,11,45,233.2,77,0.33,156.2,990,964.6,25.4,0.264,25.14,0.941,0.97,0.913,36.22,35.14,35.14,5903.9
1994-08-15,1993,11,46,223,77,0.345,146,990,964.5,25.5,0.245,25.22,0.937,0.97,0.909,33.84,32.82,32.82,5514.24
1994-08-22,1993,11,47,210.4,77,0.366,133.4,990,964.5,25.5,0.223,25.31,0.932,0.97,0.904,30.87,29.95,29.95,5030.83
1994-08-29,1993,11,48,203.8,65.57,0.322,138.3,990,964.4,25.6,0.231,25.35,0.934,0.97,0.906,32.1,31.14,31.14,5230.8
1994-09-05,1993,12,49,196.2,57,0.291,139.2,990,964.4,25.6,0.231,25.36,0.934,0.97,0.906,32.33,31.36,31.36,5268.46
1994-09-12,1993,12,50,181.2,57,0.315,124.2,990,964.4,25.6,0.205,25.36,0.928,0.97,0.9,28.66,27.8,27.8,4671.02
1994-09-19,1993,12,51,170.6,57,0.335,113.6,990,964.5,25.5,0.186,25.36,0.92,0.97,0.893,26,25.22,25.22,4236.59
1994-09-26,1993,12,52,158.3,52.43,0.331,105.8,990,964.5,25.5,0.171,25.35,0.915,0.969,0.887,24.08,23.35,23.35,3922.31
1994-10-03,1994,1,1,157.9,41,0.26,116.9,990,964.5,25.5,0.19,25.33,0.923,0.97,0.895,26.8,25.99,25.99,4366.84
1994-10-10,1994,1,2,155.4,41,0.264,114.4,990,964.5,25.5,0.185,25.33,0.921,0.97,0.893,26.17,25.39,25.39,4264.79
1994-10-17,1994,1,3,148,41,0.278,107,990,964.5,25.5,0.172,25.33,0.917,0.969,0.889,24.37,23.63,23.63,3969.79
1994-10-24,1994,1,4,158.7,41,0.259,117.7,990,964.5,25.5,0.191,25.33,0.923,0.97,0.896,27,26.19,26.19,4399.17
1994-10-31,1994,1,5,157.3,40.14,0.255,117.1,990,964.5,25.5,0.19,25.32,0.923,0.97,0.895,26.85,26.05,26.05,4375.61
1994-11-07,1994,2,6,157.9,40,0.253,117.9,990,964.5,25.5,0.191,25.32,0.924,0.97,0.896,27.05,26.24,26.24,4408.74
1994-11-14,1994,2,7,165.8,40,0.242,125.8,990,964.5,25.5,0.205,25.33,0.929,0.97,0.901,29.02,28.15,28.15,4729.77
1994-11-21,1994,2,8,188.7,40,0.212,148.7,990,964.4,25.6,0.246,25.33,0.938,0.97,0.91,34.65,33.61,33.61,5645.9
1994-11-28,1994,2,9,194.4,44,0.226,150.4,990,964.4,25.6,0.25,25.34,0.938,0.97,0.91,35.07,34.02,34.02,5715.04
1994-12-05,1994,3,10,194.8,47,0.241,147.8,990,964.4,25.6,0.246,25.34,0.937,0.97,0.909,34.44,33.41,33.41,5612.81
1994-12-12,1994,3,11,234.6,47,0.202,187.6,990,964.6,25.4,0.317,25.08,0.95,0.978,0.929,43.84,42.73,42.73,7178.56
1994-12-19,1994,3,12,259.9,47,0.181,212.9,990,964.7,25.3,0.362,24.9,0.957,0.98,0.938,49.76,48.16,48.16,8091.6
1994-12-26,1994,3,13,268.7,48.86,0.182,219.8,990,964.8,25.2,0.352,24.87,0.953,0.979,0.933,47.31,44.99,48.66,8174.39
1995-01-02,1994,4,14,306.8,60,0.196,246.8,990,964.9,25.1,0.257,24.81,0.928,0.97,0.9,27.86,27.03,54.05,9081.04
1995-01-09,1994,4,15,322.9,60,0.186,262.9,990,965,25,0.28,24.71,0.932,0.97,0.904,29.68,28.79,57.57,9672.28
1995-01-16,1994,4,16,329.8,60,0.182,269.8,990,965,25,0.29,24.66,0.933,0.97,0.905,30.45,29.54,59.07,9924.1
1995-01-23,1994,4,17,357.7,60,0.168,297.7,990,965.2,24.8,0.332,24.48,0.939,0.97,0.911,33.56,32.56,65.12,10939.5
1995-01-30,1994,4,18,398,67.86,0.17,330.2,990,965.4,24.6,0.382,24.23,0.945,0.97,0.917,37.07,35.98,71.96,12089.1
1995-02-06,1994,5,19,431.7,71,0.164,360.7,990,965.5,24.5,0.428,24.03,0.95,0.977,0.928,40.36,39.43,78.85,13247.5
1995-02-13,1994,5,20,481.6,71,0.148,410.6,990,965.8,24.2,0.502,23.73,0.956,0.98,0.937,45.66,44.74,89.49,15034
1995-02-20,1994,5,21,519.7,71,0.137,448.7,990,965.9,24.1,0.56,23.5,0.957,0.98,0.938,49.49,47.81,95.61,16062.7
1995-02-27,1994,5,22,573.4,82.43,0.144,491,990,966.2,23.8,0.548,23.27,0.949,0.973,0.923,40.41,38.48,101.7,17081.4
1995-03-06,1994,6,23,643.8,87,0.135,556.8,990,966.5,23.5,0.627,22.9,0.951,0.975,0.928,39.65,38.67,116,19488.4
1995-03-13,1994,6,24,738,87,0.118,651,990,966.9,23.1,0.785,22.36,0.956,0.98,0.937,45.49,44.58,133.7,22466
1995-03-20,1994,6,25,849.1,87,0.103,762.1,990,967.3,22.7,0.937,21.77,0.955,0.979,0.935,46.03,44.29,149.7,25152
1995-03-27,1994,6,26,1033,91.29,0.0883,942.2,990,968,22,1.22,20.79,0.955,0.98,0.936,45.84,44.9,179.6,30171.3
1995-04-03,1994,7,27,1226,102,0.0832,1098,990,968.6,21.4,1.7,19.69,0.954,0.98,0.935,50.57,48.2,192.8,32390.4
1995-04-10,1994,7,28,1247,120,0.0962,1100,990,968.7,21.3,1.72,19.6,0.954,0.98,0.935,50.43,48.2,192.8,32390.4
1995-04-17,1994,7,29,1213,114,0.0939,1095,990,968.6,21.4,1.69,19.74,0.954,0.98,0.935,50.57,48.2,192.8,32390.4
1995-04-24,1994,7,30,1138,102,0.0897,1036,990,968.3,21.7,1.45,20.21,0.955,0.98,0.936,49.04,47.76,191,32093
1995-05-01,1994,8,31,1036,125,0.121,911.4,990,968,22,1.15,20.83,0.955,0.98,0.936,44.47,43.58,174.3,29283.7
1995-05-08,1994,8,32,927.4,125,0.135,802.4,990,967.6,22.4,0.989,21.4,0.955,0.978,0.934,43.81,42.38,155.8,26166.9
1995-05-15,1994,8,33,744.8,125,0.169,619.8,990,966.9,23.1,0.737,22.38,0.954,0.977,0.932,43.18,42.21,126.6,21273.9
1995-05-22,1994,8,34,526.4,125,0.239,401.4,990,966,24,0.493,23.54,0.953,0.978,0.932,44.12,42.86,85.71,14399.4
1995-05-29,1994,8,35,416,109.6,0.263,306.5,990,965.5,24.5,0.349,24.18,0.941,0.97,0.913,34.21,33.18,66.36,11148.3
1995-06-05,1994,9,36,357,98,0.275,259,990,965.2,24.8,0.278,24.54,0.931,0.97,0.903,29.02,28.15,56.29,9457.34
1995-06-12,1994,9,37,327.2,98,0.3,229.2,990,965,25,0.305,24.66,0.939,0.974,0.915,36.98,35.26,49.86,8376.48
1995-06-19,1994,9,38,297.3,98,0.33,199.3,990,964.9,25.1,0.342,24.77,0.954,0.98,0.935,46.18,45.25,45.25,7602.77
1995-06-26,1994,9,39,272.9,95.43,0.35,177.4,990,964.8,25.2,0.303,24.91,0.948,0.978,0.927,41.07,40.17,40.17,6748.97
1995-07-03,1994,10,40,259.8,89,0.343,170.8,990,964.7,25.3,0.291,24.97,0.946,0.975,0.922,39.54,38.55,38.55,6476.82
1995-07-10,1994,10,41,247.3,89,0.36,158.3,990,964.7,25.3,0.268,25.05,0.942,0.97,0.914,36.62,35.54,35.54,5970.22
1995-07-17,1994,10,42,234.4,89,0.38,145.4,990,964.6,25.4,0.245,25.15,0.937,0.97,0.909,33.6,32.59,32.59,5475.63
1995-07-24,1994,10,43,225.7,89,0.394,136.7,990,964.6,25.4,0.23,25.22,0.933,0.97,0.905,31.55,30.6,30.6,5140.9
1995-07-31,1994,10,44,214.9,78.71,0.366,136.2,990,964.5,25.5,0.228,25.28,0.933,0.97,0.905,31.52,30.57,30.57,5135.79
1995-08-07,1994,11,45,207.2,77,0.372,130.2,990,964.4,25.6,0.217,25.34,0.931,0.97,0.903,30.1,29.2,29.2,4904.84
1995-08-14,1994,11,46,200.6,77,0.384,123.6,990,964.4,25.6,0.205,25.39,0.927,0.97,0.899,28.54,27.68,27.68,4650.32
1995-08-21,1994,11,47,189.3,77,0.407,112.3,990,964.4,25.6,0.185,25.39,0.919,0.97,0.892,25.7,24.93,24.93,4188.42
1995-08-28,1994,11,48,173.8,68.43,0.393,105.4,990,964.5,25.5,0.172,25.38,0.916,0.969,0.888,24.02,23.28,23.28,3911.2
1995-09-04,1994,12,49,163.7,57,0.348,106.7,990,964.5,25.5,0.173,25.35,0.916,0.97,0.888,24.3,23.57,23.57,3960.16
1995-09-11,1994,12,50,156.2,57,0.365,99.19,990,964.5,25.5,0.16,25.35,0.914,0.968,0.885,22.54,21.82,21.82,3666.59
1995-09-18,1994,12,51,140.3,57,0.407,83.28,990,964.5,25.5,0.132,25.37,0.93,0.961,0.894,19.26,18.52,18.52,3110.69
1995-09-25,1994,12,52,136.1,54.71,0.402,81.37,990,964.5,25.5,0.128,25.37,0.932,0.961,0.896,18.87,18.13,18.13,3045.93
1995-10-02,1995,1,1,135.5,41,0.303,94.51,990,964.5,25.5,0.15,25.35,0.917,0.966,0.886,21.53,20.81,20.81,3495.74
1995-10-09,1995,1,2,139.3,41,0.295,98.35,990,964.5,25.5,0.157,25.34,0.915,0.968,0.886,22.37,21.65,21.65,3637.94
1995-10-16,1995,1,3,138.8,41,0.296,97.82,990,964.5,25.5,0.156,25.34,0.914,0.968,0.885,22.23,21.51,21.51,3613.82
1995-10-23,1995,1,4,135.9,41,0.302,94.89,990,964.5,25.5,0.15,25.35,0.917,0.967,0.886,21.62,20.9,20.9,3511.29
1995-10-30,1995,1,5,134.7,40.29,0.299,94.44,990,964.5,25.5,0.149,25.35,0.917,0.966,0.886,21.52,20.79,20.79,3493.46
1995-11-06,1995,2,6,138.8,40,0.289,98.84,990,964.5,25.5,0.157,25.34,0.917,0.967,0.887,22.53,21.8,21.8,3661.94
1995-11-13,1995,2,7,145.9,40,0.275,105.9,990,964.5,25.5,0.17,25.33,0.915,0.97,0.888,24.08,23.35,23.35,3922.92
1995-11-20,1995,2,8,171.8,40,0.235,131.8,990,964.5,25.5,0.216,25.32,0.93,0.97,0.902,30.47,29.57,29.57,4968.24
1995-11-27,1995,2,9,197.9,43,0.217,154.9,990,964.4,25.6,0.258,25.33,0.94,0.97,0.912,36.18,35.09,35.09,5895.91
1995-12-04,1995,3,10,221.8,47,0.212,174.8,990,964.5,25.5,0.294,25.18,0.946,0.978,0.925,40.85,39.94,39.94,6710.23
1995-12-11,1995,3,11,236.5,47,0.199,189.5,990,964.6,25.4,0.32,25.06,0.951,0.98,0.932,44.3,43.42,43.42,7293.84
1995-12-18,1995,3,12,235.7,47,0.199,188.7,990,964.6,25.4,0.319,25.07,0.951,0.98,0.932,44.11,43.23,43.23,7262.96
1995-12-25,1995,3,13,252.7,47,0.186,205.7,990,964.7,25.3,0.349,24.94,0.956,0.98,0.936,48.09,46.74,46.74,7852.32
1996-01-01,1995,4,14,286,60,0.21,226,990,964.8,25.2,0.317,24.84,0.944,0.976,0.921,40.28,38.77,50.05,8408.91
1996-01-08,1995,4,15,356.8,60,0.17,296.8,990,965.2,24.8,0.331,24.49,0.939,0.971,0.911,33.43,32.45,64.9,10903.9
1996-01-15,1995,4,16,428.7,60,0.14,368.7,990,965.5,24.5,0.439,24.03,0.951,0.979,0.931,41.31,40.44,80.87,13587
1996-01-22,1995,4,17,405.5,60,0.148,345.5,990,965.4,24.6,0.404,24.17,0.947,0.973,0.922,38.79,37.77,75.54,12690.6
1996-01-29,1995,4,18,414.7,66.29,0.16,348.4,990,965.5,24.5,0.409,24.12,0.948,0.974,0.923,39.07,38.06,76.12,12787.9
1996-02-05,1995,5,19,429.5,71,0.165,358.5,990,965.5,24.5,0.424,24.04,0.949,0.976,0.927,40.13,39.18,78.37,13166
1996-02-12,1995,5,20,469.2,71,0.151,398.2,990,965.7,24.3,0.484,23.8,0.955,0.98,0.936,44.38,43.49,86.98,14612.4
1996-02-19,1995,5,21,491.4,71,0.144,420.4,990,965.8,24.2,0.517,23.67,0.956,0.98,0.937,46.67,45.74,91.47,15367.5
1996-02-26,1995,5,22,516.6,77.86,0.15,438.8,990,965.9,24.1,0.545,23.53,0.957,0.98,0.938,48.47,47.33,94.66,15903.1
1996-03-04,1995,6,23,565.1,87,0.154,478.1,990,966.1,23.9,0.59,23.27,0.955,0.979,0.934,49.55,46.19,97.26,16340.2
1996-03-11,1995,6,24,604.9,87,0.144,517.9,990,966.3,23.7,0.561,23.12,0.948,0.971,0.92,37.11,36.02,108,18151.7
1996-03-18,1995,6,25,645.5,87,0.135,558.5,990,966.5,23.5,0.629,22.89,0.951,0.976,0.928,39.76,38.78,116.4,19547.6
1996-03-25,1995,6,26,690.1,87,0.126,603.1,990,966.7,23.3,0.705,22.63,0.954,0.98,0.935,42.59,41.72,125.2,21029.3
1996-04-01,1995,7,27,741.3,102,0.138,639.3,990,966.9,23.1,0.769,22.37,0.956,0.98,0.937,44.68,43.78,131.4,22067.4
1996-04-08,1995,7,28,774.6,102,0.132,672.6,990,967,23,0.825,22.18,0.957,0.98,0.938,46.66,45.73,137.2,23048
1996-04-15,1995,7,29,810.5,102,0.126,708.5,990,967.1,22.9,0.886,21.97,0.957,0.98,0.938,48.7,47.65,143,24017.9
1996-04-22,1995,7,30,840.9,102,0.121,738.9,990,967.3,22.7,0.937,21.8,0.957,0.98,0.938,50.39,48.2,144.6,24292.8
1996-04-29,1995,7,31,850.6,118.4,0.139,732.1,990,967.3,22.7,0.926,21.77,0.957,0.98,0.938,49.86,48.2,144.6,24292.1
1996-05-06,1995,8,32,832.8,125,0.15,707.8,990,967.2,22.8,0.885,21.88,0.957,0.98,0.938,48.45,47.48,142.4,23930.4
1996-05-13,1995,8,33,764.6,125,0.164,639.6,990,967,23,0.77,22.27,0.956,0.98,0.936,44.49,43.59,130.8,21970
1996-05-20,1995,8,34,620.7,125,0.203,495.7,990,966.4,23.6,0.577,23.05,0.953,0.976,0.929,42.46,41.13,103.3,17356.7
1996-05-27,1995,8,35,472.1,117.3,0.248,354.9,990,965.7,24.3,0.422,23.85,0.949,0.974,0.925,39.38,38.38,76.76,12896
1996-06-03,1995,9,36,398.9,98,0.246,300.9,990,965.4,24.6,0.341,24.27,0.94,0.97,0.912,33.66,32.65,65.31,10971.6
1996-06-10,1995,9,37,351.1,98,0.279,253.1,990,965.2,24.8,0.27,24.57,0.93,0.97,0.902,28.36,27.51,55.03,9244.44
1996-06-17,1995,9,38,320.7,98,0.306,222.7,990,965,25,0.34,24.66,0.948,0.977,0.927,43.66,41.59,48.75,8190.78
1996-06-24,1995,9,39,294.6,98,0.333,196.6,990,964.9,25.1,0.338,24.78,0.953,0.98,0.934,45.56,44.65,44.65,7500.37
1996-07-01,1995,10,40,274.2,89,0.325,185.2,990,964.8,25.2,0.317,24.89,0.95,0.98,0.931,42.95,42.08,42.08,7068.74
1996-07-08,1995,10,41,260.3,89,0.342,171.3,990,964.7,25.3,0.292,24.97,0.946,0.975,0.922,39.67,38.7,38.7,6500.89
1996-07-15,1995,10,42,252.2,89,0.353,163.2,990,964.7,25.3,0.277,25.01,0.943,0.971,0.916,37.76,36.68,36.68,6163.01
1996-07-22,1995,10,43,237.3,89,0.375,148.3,990,964.6,25.4,0.251,25.13,0.938,0.97,0.91,34.28,33.25,33.25,5585.75
1996-07-29,1995,10,44,225.7,82.14,0.364,143.5,990,964.6,25.4,0.241,25.2,0.936,0.97,0.908,33.21,32.21,32.21,5411.89
1996-08-05,1995,11,45,214.8,77,0.358,137.8,990,964.5,25.5,0.231,25.28,0.934,0.97,0.906,31.91,30.95,30.95,5199.31
1996-08-12,1995,11,46,203.9,77,0.378,126.9,990,964.4,25.6,0.211,25.37,0.929,0.97,0.901,29.34,28.46,28.46,4781.28
1996-08-19,1995,11,47,196.2,77,0.392,119.2,990,964.4,25.6,0.198,25.39,0.924,0.97,0.897,27.45,26.63,26.63,4473.29
1996-08-26,1995,11,48,185.8,74.14,0.399,111.6,990,964.4,25.6,0.184,25.39,0.919,0.97,0.891,25.54,24.78,24.78,4162.6
1996-09-02,1995,12,49,173,57,0.33,116,990,964.5,25.5,0.19,25.36,0.922,0.97,0.894,26.6,25.8,25.8,4335.18
1996-09-09,1995,12,50,160,57,0.356,103,990,964.5,25.5,0.167,25.35,0.913,0.97,0.885,23.38,22.67,22.67,3808.62
1996-09-16,1995,12,51,153.6,57,0.371,96.6,990,964.5,25.5,0.155,25.35,0.914,0.967,0.884,21.96,21.24,21.24,3568.04
1996-09-23,1995,12,52,139.6,57,0.409,82.6,990,964.5,25.5,0.13,25.37,0.931,0.961,0.895,19.12,18.38,18.38,3087.79
1996-09-30,1995,12,53,134.6,43.29,0.321,91.32,990,964.5,25.5,0.144,25.36,0.92,0.965,0.888,20.89,20.16,20.16,3386.52
1996-10-07,1996,1,1,135.6,41,0.303,94.55,990,964.5,25.5,0.15,25.35,0.916,0.966,0.886,21.54,20.82,20.82,3497.13
1996-10-14,1996,1,2,142.9,41,0.288,101.9,990,964.5,25.5,0.163,25.34,0.916,0.968,0.887,23.19,22.46,22.46,3773.23
1996-10-21,1996,1,3,149.5,41,0.274,108.5,990,964.5,25.5,0.175,25.33,0.917,0.97,0.889,24.71,23.97,23.97,4027.48
1996-10-28,1996,1,4,147.4,40.57,0.276,106.8,990,964.5,25.5,0.172,25.33,0.916,0.97,0.888,24.3,23.57,23.57,3960.25
1996-11-04,1996,2,5,150.3,40,0.266,110.3,990,964.5,25.5,0.178,25.32,0.918,0.97,0.891,25.17,24.41,24.41,4100.89
1996-11-11,1996,2,6,162,40,0.248,122,990,964.5,25.5,0.199,25.33,0.925,0.97,0.898,28.06,27.22,27.22,4572.83
1996-11-18,1996,2,7,176.9,40,0.226,136.9,990,964.4,25.6,0.225,25.33,0.933,0.97,0.905,31.74,30.79,30.79,5171.99
1996-11-25,1996,2,8,183.5,41,0.223,142.5,990,964.4,25.6,0.235,25.33,0.935,0.97,0.907,33.13,32.13,32.13,5398.27
1996-12-02,1996,3,9,195.7,47,0.24,148.7,990,964.4,25.6,0.247,25.34,0.938,0.97,0.91,34.66,33.62,33.62,5647.6
1996-12-09,1996,3,10,208.4,47,0.226,161.4,990,964.5,25.5,0.27,25.28,0.942,0.972,0.916,37.7,36.66,36.66,6158.43
1996-12-16,1996,3,11,238.9,47,0.197,191.9,990,964.6,25.4,0.324,25.04,0.952,0.98,0.933,44.87,43.97,43.97,7387.67
1996-12-23,1996,3,12,264.4,47,0.178,217.4,990,964.8,25.2,0.303,24.94,0.942,0.976,0.919,38.88,37.65,48.47,8143.4
1996-12-30,1996,3,13,315.1,56.29,0.179,258.8,990,965,25,0.275,24.75,0.931,0.97,0.903,29.23,28.35,56.7,9525.6
1997-01-06,1996,4,14,370.4,60,0.162,310.4,990,965.3,24.7,0.351,24.4,0.942,0.97,0.913,34.96,33.91,67.83,11394.9
1997-01-13,1996,4,15,417.8,60,0.144,357.8,990,965.5,24.5,0.423,24.1,0.949,0.975,0.926,40.12,39.14,78.28,13151
1997-01-20,1996,4,16,463,60,0.13,403,990,965.7,24.3,0.49,23.83,0.955,0.98,0.936,44.96,44.06,88.12,14803.7
1997-01-27,1996,4,17,526.1,63.14,0.12,463,990,966,24,0.565,23.47,0.956,0.979,0.935,48.29,46.17,97.39,16361.2
1997-02-03,1996,5,18,661,71,0.108,590,990,966.5,23.5,0.68,22.78,0.953,0.977,0.93,41.81,40.84,122.5,20583.2
1997-02-10,1996,5,19,777.1,83.86,0.108,693.2,990,967,23,0.855,22.14,0.957,0.98,0.938,48.01,47.05,141.1,23712.4
1997-02-17,1996,5,20,774.7,86,0.111,688.7,990,967,23,0.848,22.15,0.957,0.98,0.938,47.74,46.78,140.3,23578
1997-02-24,1996,5,21,769,86.29,0.112,682.7,990,967,23,0.838,22.19,0.957,0.98,0.938,47.39,46.44,139.3,23407.9
1997-03-03,1996,6,22,791.6,87,0.11,704.6,990,967.1,22.9,0.876,22.06,0.957,0.98,0.938,48.62,47.5,142.5,23939.9
1997-03-10,1996,6,23,863.7,87,0.101,776.7,990,967.4,22.6,0.962,21.68,0.955,0.979,0.935,46.76,44.62,150.9,25359.5
1997-03-17,1996,6,24,960.6,96,0.0998,864.6,990,967.7,22.3,1.07,21.19,0.955,0.98,0.936,42.89,42.02,168.1,28240.6
1997-03-24,1996,6,25,1033,108,0.104,925.2,990,968,22,1.18,20.82,0.956,0.98,0.937,45.12,44.22,176.9,29717.1
1997-03-31,1996,6,26,1136,120.9,0.106,1016,990,968.3,21.7,1.4,20.28,0.955,0.98,0.936,48.22,47.16,188.6,31691.7
1997-04-07,1996,7,27,1225,123,0.1,1092,990,968.6,21.4,1.68,19.71,0.954,0.98,0.935,50.36,48.2,192.8,32390.4
1997-04-14,1996,7,28,1283,123,0.0959,1100,990,968.8,21.2,1.74,19.47,0.954,0.98,0.935,50.09,48.2,192.8,32390.4
1997-04-21,1996,7,29,1318,123,0.0933,1100,990,968.9,21.1,1.75,19.35,0.953,0.98,0.934,49.75,48.2,192.8,32390.4
1997-04-28,1996,7,30,1368,149.9,0.109,1100,990,969.1,20.9,1.76,19.18,0.953,0.98,0.934,49.29,48.19,192.8,32383.5
1997-05-05,1996,8,31,1388,170,0.123,1100,990,969.1,20.9,1.77,19.11,0.953,0.98,0.934,49.11,48.13,192.5,32341.9
1997-05-12,1996,8,32,1353,170,0.126,1100,990,969,21,1.75,19.24,0.953,0.98,0.934,49.46,48.19,192.8,32383.5
1997-05-19,1996,8,33,1270,170,0.134,1091,990,968.7,21.3,1.68,19.57,0.954,0.98,0.935,49.94,48.2,192.8,32390.4
1997-05-26,1996,8,34,1182,165.4,0.14,1017,990,968.5,21.5,1.39,20.13,0.955,0.98,0.936,47.94,46.98,187.9,31570.3
1997-06-02,1996,9,35,1027,138,0.135,889.3,990,968,22,1.12,20.9,0.955,0.98,0.936,43.5,42.61,170.5,28636.8
1997-06-09,1996,9,36,841.7,138,0.165,703.7,990,967.3,22.7,0.87,21.86,0.956,0.979,0.936,46.11,44.77,139.9,23498.3
1997-06-16,1996,9,37,636,138,0.218,498,990,966.4,23.6,0.583,22.98,0.953,0.976,0.93,42.56,41.43,103.9,17461.1
1997-06-23,1996,9,38,497.1,138,0.278,359.1,990,965.8,24.2,0.431,23.73,0.949,0.975,0.926,39.67,38.68,77.36,12995.9
1997-06-30,1996,9,39,421.1,116.6,0.277,304.6,990,965.5,24.5,0.348,24.16,0.941,0.97,0.913,33.95,32.93,65.86,11065
1997-07-07,1996,10,40,373,102.7,0.275,270.3,990,965.3,24.7,0.295,24.44,0.934,0.97,0.906,30.25,29.34,58.68,9858.59
1997-07-14,1996,10,41,342,89,0.26,253,990,965.1,24.9,0.269,24.62,0.93,0.97,0.902,28.4,27.55,55.09,9255.4
1997-07-21,1996,10,42,313.1,89,0.285,224.1,990,965,25,0.319,24.72,0.943,0.976,0.92,40.05,38.29,49.1,8249.52
1997-07-28,1996,10,43,285,83.86,0.294,201.2,990,964.8,25.2,0.345,24.82,0.955,0.98,0.936,46.74,45.81,45.81,7695.36
1997-08-04,1996,11,44,263.6,77,0.292,186.6,990,964.8,25.2,0.318,24.93,0.95,0.98,0.931,43.36,42.49,42.49,7137.8
1997-08-11,1996,11,45,240.1,77,0.321,163.1,990,964.6,25.4,0.276,25.08,0.943,0.972,0.917,37.85,36.79,36.79,6181.39
1997-08-18,1996,11,46,229.1,77,0.336,152.1,990,964.6,25.4,0.256,25.17,0.939,0.97,0.911,35.27,34.21,34.21,5747.74
1997-08-25,1996,11,47,214.8,77,0.359,137.8,990,964.5,25.5,0.231,25.28,0.934,0.97,0.906,31.9,30.94,30.94,5198.14
1997-09-01,1996,12,48,205.9,57,0.277,148.9,990,964.4,25.6,0.249,25.32,0.938,0.97,0.91,34.68,33.64,33.64,5651.59
1997-09-08,1996,12,49,198.9,57,0.287,141.9,990,964.4,25.6,0.236,25.36,0.935,0.97,0.907,33,32.01,32.01,5378.38
1997-09-15,1996,12,50,189.2,57,0.302,132.2,990,964.4,25.6,0.219,25.36,0.931,0.97,0.903,30.61,29.69,29.69,4988.1
1997-09-22,1996,12,51,187.1,57,0.305,130.1,990,964.4,25.6,0.215,25.36,0.93,0.97,0.903,30.11,29.21,29.21,4906.6
1997-09-29,1996,12,52,179,45.57,0.255,133.4,990,964.4,25.6,0.22,25.34,0.931,0.97,0.904,30.88,29.96,29.96,5032.59
1997-10-06,1997,1,1,170.3,41,0.24,129.3,990,964.5,25.5,0.212,25.33,0.93,0.97,0.902,29.88,28.98,28.98,4869.25
1997-10-13,1997,1,2,161.3,41,0.255,120.3,990,964.5,25.5,0.196,25.33,0.925,0.97,0.897,27.64,26.81,26.81,4503.71
1997-10-20,1997,1,3,161.8,41,0.254,120.8,990,964.5,25.5,0.197,25.33,0.926,0.97,0.898,27.76,26.93,26.93,4523.86
1997-10-27,1997,1,4,161,40.71,0.253,120.2,990,964.5,25.5,0.196,25.33,0.925,0.97,0.897,27.63,26.8,26.8,4502.46
1997-11-03,1997,2,5,171.8,40,0.234,131.8,990,964.5,25.5,0.216,25.33,0.931,0.97,0.903,30.48,29.56,29.56,4966.62
1997-11-10,1997,2,6,168.4,52,0.309,116.4,990,964.5,25.5,0.189,25.35,0.922,0.97,0.894,26.69,25.89,25.89,4348.81
1997-11-17,1997,2,7,184.4,48,0.26,136.4,990,964.4,25.6,0.225,25.34,0.933,0.97,0.905,31.63,30.68,30.68,5153.98
1997-11-24,1997,2,8,200.9,40,0.199,160.9,990,964.4,25.6,0.268,25.31,0.942,0.972,0.915,37.62,36.55,36.55,6141.03
1997-12-01,1997,3,9,215.2,47,0.219,168.2,990,964.5,25.5,0.282,25.23,0.944,0.974,0.92,39.29,38.28,38.28,6430.67
1997-12-08,1997,3,10,243.6,47,0.193,196.6,990,964.7,25.3,0.333,25.01,0.953,0.98,0.934,45.97,45.05,45.05,7567.83
1997-12-15,1997,3,11,308.2,47,0.155,261.2,990,965,25,0.301,24.75,0.936,0.973,0.91,33.2,32.2,57.51,9660.93
1997-12-22,1997,3,12,376.1,47,0.126,329.1,990,965.3,24.7,0.378,24.34,0.945,0.973,0.919,37.09,36.1,72.2,12129.5
1997-12-29,1997,3,13,422.8,62.43,0.147,360.3,990,965.5,24.5,0.426,24.07,0.95,0.977,0.928,40.39,39.46,78.92,13258.2
1998-01-05,1997,4,14,490.3,74,0.151,416.3,990,965.8,24.2,0.511,23.68,0.956,0.98,0.937,46.21,45.28,90.57,15215
1998-01-12,1997,4,15,563.2,74,0.132,489.2,990,966.1,23.9,0.592,23.28,0.955,0.979,0.935,47.64,45.45,101.9,17120.9
1998-01-19,1997,4,16,692,93.29,0.135,598.8,990,966.7,23.3,0.697,22.63,0.954,0.98,0.935,42.28,41.42,124.3,20878.1
1998-01-26,1997,4,17,730.1,103.1,0.141,626.9,990,966.8,23.2,0.746,22.43,0.955,0.98,0.936,43.93,43.05,129.1,21696.5
1998-02-02,1997,5,18,794.4,116,0.146,678.4,990,967.1,22.9,0.834,22.09,0.957,0.98,0.938,46.84,45.77,137.3,23065.7
1998-02-09,1997,5,19,899.7,116,0.129,783.7,990,967.5,22.5,0.965,21.54,0.955,0.978,0.934,45,43.11,151.8,25498.4
1998-02-16,1997,5,20,1214,116,0.0985,999.3,990,968.6,21.4,1.44,19.99,0.954,0.98,0.935,46.52,45.5,182,30575.9
1998-02-23,1997,5,21,1967,129.6,0.0656,1100,990,970.9,19.1,1.87,17.21,0.949,0.98,0.93,44.03,43.15,172.6,28993.6
1998-03-02,1997,6,22,2345,211,0.09,1100,990,971.9,18.1,1.87,16.19,0.946,0.979,0.926,41.29,40.42,161.7,27160.2
1998-03-09,1997,6,23,2381,211,0.0886,1100,990,972,18,1.87,16.11,0.945,0.978,0.925,41.06,40.17,160.7,26995.1
1998-03-16,1997,6,24,2532,196.4,0.078,1100,990,972.4,17.6,1.87,15.74,0.944,0.976,0.921,40.07,39.12,156.5,26288.4
1998-03-23,1997,6,25,3072,160,0.0522,1100,990,973.7,16.3,1.87,14.45,0.938,0.97,0.91,36.54,35.46,141.8,23829.2
1998-03-30,1997,6,26,3476,229.3,0.0658,1100,990,974.6,15.4,1.87,13.56,0.932,0.97,0.904,34.09,33.07,132.3,22220.8
1998-04-06,1997,7,27,3465,257,0.0742,1100,990,974.5,15.5,1.87,13.58,0.932,0.97,0.905,34.15,33.13,132.5,22261
1998-04-13,1997,7,28,3261,257,0.0788,1100,990,974.1,15.9,1.87,14.01,0.935,0.97,0.907,35.33,34.27,137.1,23032.6
1998-04-20,1997,7,29,3196,257,0.0804,1100,990,974,16,1.87,14.15,0.936,0.97,0.908,35.72,34.64,138.6,23280.9
1998-04-27,1997,7,30,3095,270.7,0.0876,1100,990,973.7,16.3,1.87,14.38,0.937,0.97,0.909,36.36,35.27,141.1,23701.9
1998-05-04,1997,8,31,2889,289,0.1,1100,990,973.2,16.8,1.87,14.88,0.94,0.971,0.913,37.73,36.64,146.6,24623.4
1998-05-11,1997,8,32,2620,289,0.11,1100,990,972.6,17.4,1.87,15.53,0.943,0.975,0.919,39.5,38.51,154.1,25880.9
1998-05-18,1997,8,33,2329,289,0.124,1100,990,971.9,18.1,1.87,16.23,0.946,0.979,0.926,41.4,40.52,162.1,27232.8
1998-05-25,1997,8,34,2029,289,0.143,1100,990,971.1,18.9,1.87,16.98,0.948,0.98,0.929,43.41,42.55,170.2,28590.5
1998-06-01,1997,9,35,1654,226,0.137,1100,990,970,20,1.85,18.17,0.951,0.98,0.932,46.62,45.69,182.7,30701.8
1998-06-08,1997,9,36,1324,202.6,0.153,1088,990,968.9,21.1,1.7,19.38,0.953,0.98,0.934,49.28,47.98,191.9,32240.4
1998-06-15,1997,9,37,1102,185,0.169,916.8,990,968.2,21.8,1.19,20.59,0.955,0.979,0.935,44.12,43.2,172.8,29030.3
1998-06-22,1997,9,38,848.4,185,0.219,663.4,990,967.3,22.7,0.821,21.89,0.956,0.98,0.937,45.31,44.19,132.6,22273.5
1998-06-29,1997,9,39,699.5,169.3,0.243,530.2,990,966.7,23.3,0.625,22.68,0.952,0.975,0.929,42.27,40.73,108.4,18216.1
1998-07-06,1997,10,40,587.2,163,0.278,424.2,990,966.2,23.8,0.531,23.23,0.956,0.98,0.937,46.17,45.07,90.14,15142.7
1998-07-13,1997,10,41,511,163,0.319,348,990,965.9,24.1,0.416,23.68,0.948,0.973,0.922,38.32,37.27,74.55,12524
1998-07-20,1997,10,42,468.3,163,0.349,305.3,990,965.7,24.3,0.352,23.94,0.941,0.97,0.913,33.74,32.73,65.45,10995.9
1998-07-27,1997,10,43,429.9,154.7,0.359,275.2,990,965.5,24.5,0.306,24.16,0.935,0.97,0.907,30.49,29.58,59.15,9937.38
1998-08-03,1997,11,44,398.1,134,0.337,264.1,990,965.4,24.6,0.288,24.32,0.933,0.97,0.905,29.37,28.49,56.99,9573.62
1998-08-10,1997,11,45,361.8,134,0.37,227.8,990,965.2,24.8,0.328,24.46,0.944,0.976,0.921,40.38,38.39,49.24,8272.69
1998-08-17,1997,11,46,337.9,134,0.397,203.9,990,965.1,24.9,0.353,24.56,0.955,0.98,0.936,46.92,45.98,45.98,7724.23
1998-08-24,1997,11,47,316.2,134,0.424,182.2,990,965,25,0.314,24.71,0.949,0.978,0.928,41.9,40.98,40.98,6884.05
1998-08-31,1997,11,48,285.3,104.9,0.367,180.4,990,964.8,25.2,0.308,24.85,0.949,0.978,0.928,41.73,40.83,40.83,6859.68
1998-09-07,1997,12,49,262.1,100,0.382,162.1,990,964.7,25.3,0.275,24.98,0.943,0.972,0.916,37.45,36.39,36.39,6113.45
1998-09-14,1997,12,50,241.4,100,0.414,141.4,990,964.6,25.4,0.238,25.11,0.935,0.97,0.907,32.59,31.61,31.61,5310.14
1998-09-21,1997,12,51,224.8,100,0.445,124.8,990,964.5,25.5,0.208,25.24,0.928,0.97,0.9,28.66,27.8,27.8,4669.96
1998-09-28,1997,12,52,208.8,76,0.364,132.8,990,964.5,25.5,0.221,25.33,0.929,0.97,0.902,30.71,29.79,29.79,5004.56
1998-10-05,1998,1,1,202.8,58,0.286,144.8,990,964.4,25.6,0.241,25.34,0.936,0.97,0.908,33.69,32.68,32.68,5490.83
1998-10-12,1998,1,2,199.5,58,0.291,141.5,990,964.4,25.6,0.235,25.36,0.935,0.97,0.907,32.91,31.92,31.92,5362.76
1998-10-19,1998,1,3,195.3,58,0.297,137.3,990,964.4,25.6,0.227,25.36,0.933,0.97,0.905,31.88,30.92,30.92,5194.55
1998-10-26,1998,1,4,179.4,57.43,0.32,122,990,964.4,25.6,0.2,25.36,0.926,0.97,0.898,28.09,27.24,27.24,4576.79
1998-11-02,1998,2,5,173,54,0.312,119,990,964.5,25.5,0.194,25.35,0.924,0.97,0.896,27.35,26.53,26.53,4456.58
1998-11-09,1998,2,6,193.7,54,0.279,139.7,990,964.4,25.6,0.231,25.36,0.934,0.97,0.906,32.45,31.48,31.48,5288.69
1998-11-16,1998,2,7,204.2,54,0.264,150.2,990,964.4,25.6,0.25,25.32,0.939,0.97,0.91,35.01,33.96,33.96,5705.89
1998-11-23,1998,2,8,211.2,54,0.256,157.2,990,964.5,25.5,0.263,25.27,0.941,0.97,0.913,36.65,35.56,35.56,5974.32
1998-11-30,1998,2,9,267.4,48,0.182,219.4,990,964.8,25.2,0.302,24.94,0.942,0.975,0.919,38.42,37.11,48.82,8202.31
1998-12-07,1998,3,10,309.6,53,0.17,256.6,990,964.9,25.1,0.27,24.78,0.931,0.97,0.903,29.02,28.14,56.29,9456.67
1998-12-14,1998,3,11,344.9,61,0.177,283.9,990,965.1,24.9,0.311,24.56,0.936,0.97,0.908,32.02,31.06,62.12,10435.5
1998-12-21,1998,3,12,392.7,61,0.155,331.7,990,965.4,24.6,0.383,24.25,0.945,0.971,0.918,37.29,36.21,72.41,12165.5
1998-12-28,1998,3,13,443.8,66.57,0.15,377.2,990,965.6,24.4,0.452,23.95,0.952,0.979,0.932,42.17,41.28,82.56,13869.9
1999-01-04,1998,4,14,494.1,74,0.15,420.1,990,965.8,24.2,0.517,23.66,0.956,0.98,0.937,46.61,45.68,91.35,15347
1999-01-11,1998,4,15,587.2,74,0.127,513.2,990,966.2,23.8,0.583,23.18,0.951,0.975,0.927,41.85,40.25,107,17970.8
1999-01-18,1998,4,16,638.8,89.43,0.14,549.4,990,966.5,23.5,0.613,22.93,0.951,0.974,0.926,39.15,38.14,114.4,19225
1999-01-25,1998,4,17,729.1,101,0.139,628.1,990,966.8,23.2,0.747,22.44,0.955,0.98,0.936,44,43.12,129.4,21733.8
1999-02-01,1998,5,18,794.4,116,0.146,678.4,990,967.1,22.9,0.834,22.09,0.957,0.98,0.938,46.86,45.92,137.8,23146.2
1999-02-08,1998,5,19,885.5,116,0.131,769.5,990,967.4,22.6,0.953,21.61,0.955,0.978,0.934,46.18,44.29,149.6,25135.9
1999-02-15,1998,5,20,1019,116,0.114,903,990,967.9,22.1,1.14,20.91,0.955,0.98,0.936,44.18,43.28,173.1,29084.6
1999-02-22,1998,5,21,1319,116,0.0885,1095,990,968.9,21.1,1.72,19.37,0.954,0.98,0.934,49.57,47.99,191.9,32246
1999-03-01,1998,6,22,1840,160,0.0877,1100,990,970.6,19.4,1.87,17.56,0.95,0.98,0.931,44.98,44.08,176.3,29618.8
1999-03-08,1998,6,23,2262,160,0.0709,1100,990,971.7,18.3,1.87,16.39,0.946,0.979,0.927,41.83,40.97,163.9,27533.2
