date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1999-03-15,1998,6,24,2449,160,0.0653,1100,990,972.2,17.8,1.87,15.94,0.945,0.977,0.923,40.62,39.7,158.8,26677
1999-03-22,1998,6,25,2504,160,0.0639,1100,990,972.3,17.7,1.87,15.81,0.944,0.977,0.922,40.26,39.32,157.3,26421.1
1999-03-29,1998,6,26,2620,177.7,0.0678,1100,990,972.6,17.4,1.87,15.53,0.943,0.975,0.919,39.5,38.51,154,25877.1
1999-04-05,1998,7,27,2718,191,0.0703,1100,990,972.8,17.2,1.87,15.29,0.942,0.974,0.917,38.86,37.83,151.3,25420.5
1999-04-12,1998,7,28,2881,191,0.0663,1100,990,973.2,16.8,1.87,14.9,0.94,0.971,0.913,37.79,36.7,146.8,24664.2
1999-04-19,1998,7,29,3197,191,0.0598,1100,990,974,16,1.87,14.16,0.936,0.97,0.908,35.74,34.67,138.7,23295.6
1999-04-26,1998,7,30,3370,219,0.0651,1100,990,974.3,15.7,1.87,13.78,0.934,0.97,0.906,34.7,33.66,134.6,22618.1
1999-05-03,1998,8,31,3208,289,0.0901,1100,990,974,16,1.87,14.13,0.936,0.97,0.908,35.66,34.59,138.4,23245.8
1999-05-10,1998,8,32,2899,289,0.0997,1100,990,973.3,16.7,1.87,14.86,0.94,0.971,0.913,37.66,36.57,146.3,24577.4
1999-05-17,1998,8,33,2537,289,0.114,1100,990,972.4,17.6,1.87,15.73,0.944,0.976,0.921,40.04,39.09,156.4,26267.5
1999-05-24,1998,8,34,2202,289,0.132,1100,990,971.6,18.4,1.87,16.54,0.947,0.98,0.927,42.22,41.37,165.5,27799.5
1999-05-31,1998,8,35,1958,235,0.12,1100,990,971,19,1.87,17.16,0.949,0.98,0.93,43.91,43.03,172.1,28917.1
1999-06-07,1998,9,36,1548,226,0.147,1096,990,969.6,20.4,1.81,18.56,0.952,0.98,0.933,47.46,46.47,185.9,31225.1
1999-06-14,1998,9,37,1169,226,0.194,942.6,990,968.4,21.6,1.25,20.32,0.955,0.98,0.935,44.77,43.85,175.4,29469.9
1999-06-21,1998,9,38,928.5,185,0.2,743.5,990,967.6,22.4,0.936,21.45,0.956,0.979,0.936,45.92,44.43,144.6,24285.7
1999-06-28,1998,9,39,727.5,172.4,0.237,555,990,966.8,23.2,0.635,22.56,0.951,0.974,0.926,38.88,37.89,113.7,19097.7
1999-07-05,1998,10,40,605.6,163,0.27,442.6,990,966.3,23.7,0.544,23.14,0.955,0.979,0.934,45.38,44.06,93.03,15629.6
1999-07-12,1998,10,41,508.5,163,0.321,345.5,990,965.9,24.1,0.412,23.7,0.948,0.973,0.922,38.04,37.02,74.04,12439.3
1999-07-19,1998,10,42,458.2,163,0.356,295.2,990,965.7,24.3,0.337,24,0.94,0.97,0.911,32.64,31.66,63.32,10637
1999-07-26,1998,10,43,423.1,158.9,0.375,264.2,990,965.5,24.5,0.29,24.21,0.933,0.97,0.905,29.26,28.38,56.76,9536.08
1999-08-02,1998,11,44,379.2,134,0.354,245.2,990,965.3,24.7,0.262,24.44,0.928,0.97,0.9,27.27,26.45,52.91,8888.09
1999-08-09,1998,11,45,354.5,134,0.378,220.5,990,965.2,24.8,0.36,24.47,0.953,0.979,0.933,46.73,44.76,48.31,8116.27
1999-08-16,1998,11,46,327.9,134,0.409,193.9,990,965,25,0.335,24.63,0.953,0.98,0.934,44.61,43.71,43.71,7343.85
1999-08-23,1998,11,47,292.8,134,0.458,158.8,990,964.9,25.1,0.272,24.86,0.942,0.971,0.915,36.47,35.43,35.43,5952
1999-08-30,1998,11,48,265.5,90.43,0.338,175.1,990,964.8,25.2,0.298,24.94,0.947,0.977,0.925,40.58,39.67,39.67,6664.44
1999-09-06,1998,12,49,248.8,73,0.294,175.8,990,964.7,25.3,0.298,25.01,0.947,0.978,0.926,40.83,39.92,39.92,6707.35
1999-09-13,1998,12,50,235.9,73,0.31,162.9,990,964.6,25.4,0.275,25.11,0.943,0.972,0.917,37.83,36.78,36.78,6179.28
1999-09-20,1998,12,51,207.8,73,0.351,134.8,990,964.4,25.6,0.224,25.33,0.932,0.97,0.904,31.22,30.28,30.28,5087.33
1999-09-27,1998,12,52,203.5,66.57,0.327,136.9,990,964.4,25.6,0.228,25.35,0.933,0.97,0.905,31.78,30.82,30.82,5178.12
1999-10-04,1999,1,1,200.4,58,0.289,142.4,990,964.4,25.6,0.236,25.36,0.935,0.97,0.907,33.12,32.13,32.13,5397.12
1999-10-11,1999,1,2,199.7,58,0.29,141.7,990,964.4,25.6,0.235,25.36,0.935,0.97,0.907,32.96,31.97,31.97,5370.37
1999-10-18,1999,1,3,199.7,58,0.29,141.7,990,964.4,25.6,0.235,25.36,0.935,0.97,0.907,32.96,31.97,31.97,5370.37
1999-10-25,1999,1,4,197.9,58,0.293,139.9,990,964.4,25.6,0.232,25.36,0.934,0.97,0.906,32.52,31.55,31.55,5299.69
1999-11-01,1999,2,5,194.2,54,0.278,140.2,990,964.4,25.6,0.232,25.36,0.934,0.97,0.906,32.57,31.6,31.6,5308.14
1999-11-08,1999,2,6,201,54,0.269,147,990,964.4,25.6,0.244,25.34,0.937,0.97,0.909,34.24,33.22,33.22,5580.39
1999-11-15,1999,2,7,204.7,54,0.264,150.7,990,964.4,25.6,0.251,25.32,0.939,0.97,0.911,35.12,34.06,34.06,5722.82
1999-11-22,1999,2,8,212.8,54,0.254,158.8,990,964.5,25.5,0.265,25.26,0.941,0.972,0.915,37.03,35.98,35.98,6044.52
1999-11-29,1999,2,9,251.7,49,0.195,202.7,990,964.7,25.3,0.344,24.96,0.954,0.98,0.935,47.35,45.99,45.99,7726.36
1999-12-06,1999,3,10,273.1,51,0.186,222.1,990,964.8,25.2,0.333,24.87,0.948,0.977,0.927,43.79,41.77,49.11,8250.86
1999-12-13,1999,3,11,301,61,0.203,240,990,964.9,25.1,0.273,24.82,0.931,0.971,0.904,30.9,29.65,52.42,8805.87
1999-12-20,1999,3,12,337.7,61,0.181,276.7,990,965.1,24.9,0.3,24.61,0.935,0.97,0.907,31.22,30.29,60.57,10175.8
1999-12-27,1999,3,13,394.3,64.71,0.164,329.6,990,965.4,24.6,0.38,24.25,0.945,0.971,0.917,37.03,35.95,71.9,12078.6
2000-01-03,1999,4,14,436,74,0.17,362,990,965.6,24.4,0.429,24.01,0.95,0.977,0.928,40.48,39.55,79.1,13289.1
2000-01-10,1999,4,15,458,74,0.162,384,990,965.7,24.3,0.462,23.88,0.953,0.98,0.933,42.82,41.96,83.91,14097.1
2000-01-17,1999,4,16,497.5,74,0.149,423.5,990,965.8,24.2,0.522,23.64,0.957,0.98,0.937,46.96,46.02,92.04,15462.6
2000-01-24,1999,4,17,497.5,74,0.149,423.5,990,965.8,24.2,0.522,23.64,0.957,0.98,0.937,46.96,46.02,92.04,15462.6
2000-01-31,1999,4,18,546.2,71.43,0.132,474.8,990,966.1,23.9,0.57,23.38,0.955,0.978,0.935,46.39,44.94,100.7,16915.5
2000-02-07,1999,5,19,656.2,77.43,0.118,578.7,990,966.5,23.5,0.662,22.81,0.953,0.978,0.932,41.13,40.24,120.7,20282.4
2000-02-14,1999,5,20,764.5,86,0.113,678.5,990,967,23,0.83,22.21,0.956,0.98,0.937,47.03,45.48,136.4,22922.5
2000-02-21,1999,5,21,846.5,86,0.102,760.5,990,967.3,22.7,0.968,21.75,0.957,0.98,0.937,51.71,48.2,144.6,24292.8
2000-02-28,1999,5,22,848.5,101.7,0.12,746.8,990,967.3,22.7,0.949,21.76,0.957,0.98,0.938,50.82,48.2,144.6,24292.8
2000-03-06,1999,6,23,932.8,108,0.116,824.8,990,967.6,22.4,1,21.37,0.954,0.978,0.933,41.2,40.3,161.2,27082.4
2000-03-13,1999,6,24,1001,108,0.108,893,990,967.9,22.1,1.12,20.98,0.955,0.98,0.936,43.88,43,172,28898.6
2000-03-20,1999,6,25,1305,108,0.0869,1021,990,968.9,21.1,1.49,19.64,0.954,0.98,0.935,46.7,45.76,183,30751.5
2000-03-27,1999,6,26,2589,131.7,0.0506,1100,990,972.5,17.5,1.87,15.62,0.943,0.975,0.919,39.72,38.73,154.9,26028.3
2000-04-03,1999,7,27,3295,191,0.058,1100,990,974.2,15.8,1.87,13.94,0.935,0.97,0.907,35.15,34.09,136.4,22909.3
2000-04-10,1999,7,28,3241,247.6,0.0767,1100,990,974.1,15.9,1.87,14.07,0.935,0.97,0.907,35.49,34.42,137.7,23132.5
2000-04-17,1999,7,29,2904,228.7,0.0786,1100,990,973.3,16.7,1.87,14.84,0.94,0.971,0.913,37.63,36.54,146.2,24553.5
2000-04-24,1999,7,30,2718,191,0.0703,1100,990,972.8,17.2,1.87,15.29,0.942,0.974,0.917,38.86,37.83,151.3,25424.5
2000-05-01,1999,8,31,2481,253,0.102,1100,990,972.3,17.7,1.87,15.86,0.944,0.977,0.923,40.41,39.48,157.9,26528.3
2000-05-08,1999,8,32,2321,253,0.109,1100,990,971.9,18.1,1.87,16.25,0.946,0.979,0.926,41.45,40.59,162.3,27274.3
2000-05-15,1999,8,33,2114,253,0.12,1100,990,971.4,18.6,1.87,16.75,0.947,0.98,0.928,42.79,41.94,167.7,28181.2
2000-05-22,1999,8,34,1834,253,0.138,1100,990,970.6,19.4,1.87,17.57,0.95,0.98,0.931,45,44.1,176.4,29636
2000-05-29,1999,8,35,1586,214.1,0.134,1100,990,969.8,20.2,1.84,18.39,0.952,0.98,0.933,47.21,46.27,185.1,31091.5
2000-06-05,1999,9,36,1311,185,0.141,1076,990,968.9,21.1,1.65,19.47,0.954,0.98,0.935,48.94,47.84,191.3,32145.7
2000-06-12,1999,9,37,1080,185,0.172,895.2,990,968.1,21.9,1.16,20.7,0.955,0.979,0.935,45.16,43.89,168.7,28339.5
2000-06-19,1999,9,38,860.8,185,0.216,675.8,990,967.3,22.7,0.843,21.81,0.955,0.979,0.936,45.96,44.63,133.9,22495
2000-06-26,1999,9,39,663.7,164.4,0.247,499.2,990,966.6,23.4,0.588,22.86,0.952,0.975,0.928,42.62,41.15,102.9,17294.1
2000-07-03,1999,10,40,545.8,113,0.208,432.8,990,966.1,23.9,0.524,23.42,0.954,0.979,0.934,44.9,43.73,92.32,15509.8
2000-07-10,1999,10,41,465.2,113,0.243,352.2,990,965.7,24.3,0.419,23.89,0.949,0.975,0.924,39.12,38.14,76.27,12813.6
2000-07-17,1999,10,42,414,113,0.273,301,990,965.5,24.5,0.342,24.2,0.941,0.97,0.912,33.59,32.58,65.16,10946.4
2000-07-24,1999,10,43,382.7,113,0.296,269.7,990,965.3,24.7,0.295,24.39,0.934,0.97,0.906,30.12,29.22,58.43,9816.51
2000-07-31,1999,10,44,340.2,99.29,0.292,240.9,990,965.1,24.9,0.254,24.64,0.926,0.97,0.899,26.97,26.16,52.32,8790.15
2000-08-07,1999,11,45,319.6,97,0.303,222.6,990,965,25,0.384,24.62,0.959,0.98,0.939,51.51,48.2,48.2,8097.6
2000-08-14,1999,11,46,296.6,97,0.327,199.6,990,964.9,25.1,0.343,24.77,0.954,0.98,0.935,46.26,45.28,45.28,7607.5
2000-08-21,1999,11,47,270.1,97,0.359,173.1,990,964.8,25.2,0.295,24.92,0.946,0.976,0.923,40.04,39.08,39.08,6565.04
2000-08-28,1999,11,48,256.4,86.71,0.338,169.7,990,964.7,25.3,0.288,24.99,0.945,0.974,0.921,39.31,38.31,38.31,6436.27
2000-09-04,1999,12,49,242.8,73,0.301,169.8,990,964.7,25.3,0.287,25.06,0.945,0.975,0.921,39.44,38.44,38.44,6458.54
2000-09-11,1999,12,50,226.6,73,0.322,153.6,990,964.6,25.4,0.258,25.18,0.94,0.97,0.912,35.64,34.59,34.59,5810.56
2000-09-18,1999,12,51,207.6,73,0.352,134.6,990,964.4,25.6,0.224,25.33,0.932,0.97,0.904,31.16,30.23,30.23,5078.56
2000-09-25,1999,12,52,199.2,70.86,0.355,128.3,990,964.4,25.6,0.212,25.38,0.93,0.97,0.902,29.68,28.79,28.79,4837.4
2000-10-02,2000,1,1,179.6,58,0.323,121.6,990,964.4,25.6,0.199,25.36,0.926,0.97,0.898,28,27.16,27.16,4563.41
2000-10-09,2000,1,2,156,45.86,0.293,110.1,990,964.5,25.5,0.178,25.33,0.918,0.97,0.891,25.12,24.37,24.37,4093.41
2000-10-16,2000,1,3,150.8,41,0.272,109.8,990,964.5,25.5,0.177,25.33,0.918,0.97,0.89,25.05,24.3,24.3,4082.56
2000-10-23,2000,1,4,158.7,41,0.259,117.7,990,964.5,25.5,0.191,25.33,0.923,0.97,0.896,27,26.19,26.19,4399.35
2000-10-30,2000,1,5,149.4,40.29,0.269,109.1,990,964.5,25.5,0.176,25.33,0.917,0.97,0.89,24.86,24.11,24.11,4050.67
2000-11-06,2000,2,6,143.5,40,0.279,103.5,990,964.5,25.5,0.166,25.34,0.914,0.969,0.886,23.51,22.79,22.79,3828.14
2000-11-13,2000,2,7,167,40,0.24,127,990,964.5,25.5,0.208,25.33,0.929,0.97,0.901,29.31,28.43,28.43,4776.47
2000-11-20,2000,2,8,188,40,0.213,148,990,964.4,25.6,0.245,25.33,0.937,0.97,0.909,34.47,33.44,33.44,5618.22
2000-11-27,2000,2,9,227.3,43,0.189,184.3,990,964.6,25.4,0.31,25.13,0.95,0.978,0.929,43.11,42.19,42.19,7087.14
2000-12-04,2000,3,10,260.3,47,0.181,213.3,990,964.7,25.3,0.317,24.95,0.946,0.977,0.925,41.76,40.72,48.06,8073.83
2000-12-11,2000,3,11,324.2,61,0.189,263.2,990,965,25,0.281,24.7,0.932,0.97,0.904,29.7,28.81,57.61,9678.96
2000-12-18,2000,3,12,384.2,61,0.159,323.2,990,965.3,24.7,0.37,24.31,0.944,0.97,0.916,36.36,35.29,70.57,11856
2000-12-25,2000,3,13,445.2,61,0.137,384.2,990,965.6,24.4,0.461,23.94,0.953,0.979,0.933,42.96,42.07,84.13,14134.6
2001-01-01,2000,4,14,515.3,101,0.196,414.3,990,965.9,24.1,0.51,23.57,0.956,0.98,0.937,45.75,44.84,89.68,15065.9
2001-01-08,2000,4,15,578.7,101,0.175,477.7,990,966.2,23.8,0.559,23.24,0.952,0.976,0.929,44.15,42.37,99.63,16737.7
2001-01-15,2000,4,16,640.7,101,0.158,539.7,990,966.5,23.5,0.598,22.94,0.95,0.973,0.924,38.43,37.4,112.2,18849.2
2001-01-22,2000,4,17,723.9,101,0.14,622.9,990,966.8,23.2,0.739,22.47,0.955,0.98,0.936,43.7,42.82,128.5,21582.5
2001-01-29,2000,4,18,837.5,109.6,0.131,727.9,990,967.3,22.7,0.917,21.83,0.957,0.98,0.938,49.71,48.01,144,24195
2001-02-05,2000,5,19,892,116,0.13,776,990,967.5,22.5,0.976,21.56,0.956,0.979,0.936,48.35,45.82,148.9,25008
2001-02-12,2000,5,20,1034,116,0.112,918.4,990,968,22,1.16,20.83,0.955,0.98,0.936,44.79,43.9,175.6,29500.2
2001-02-19,2000,5,21,1358,131.7,0.0977,1098,990,969,21,1.75,19.22,0.953,0.98,0.934,49.32,47.64,190.6,32016.6
2001-02-26,2000,5,22,2081,179.7,0.0857,1100,990,971.3,18.7,1.87,16.88,0.948,0.98,0.928,43.14,42.26,169,28400.1
2001-03-05,2000,6,23,2636,211,0.0803,1100,990,972.6,17.4,1.87,15.49,0.943,0.975,0.919,39.39,38.4,153.6,25804.5
2001-03-12,2000,6,24,3109,211,0.068,1100,990,973.8,16.2,1.87,14.36,0.937,0.97,0.909,36.3,35.21,140.9,23663.1
2001-03-19,2000,6,25,3226,211,0.0654,1100,990,974,16,1.87,14.09,0.936,0.97,0.907,35.54,34.47,137.9,23166.9
2001-03-26,2000,6,26,3065,208.1,0.0679,1100,990,973.7,16.3,1.87,14.46,0.938,0.97,0.91,36.56,35.46,141.8,23829.9
2001-04-02,2000,7,27,3040,191,0.0628,1100,990,973.6,16.4,1.87,14.52,0.938,0.97,0.91,36.72,35.62,142.5,23937.9
2001-04-09,2000,7,28,3097,191,0.0617,1100,990,973.7,16.3,1.87,14.38,0.937,0.97,0.909,36.35,35.26,141,23691.6
2001-04-16,2000,7,29,3402,209.9,0.0615,1100,990,974.4,15.6,1.87,13.71,0.933,0.97,0.905,34.52,33.48,133.9,22498.5
2001-04-23,2000,7,30,3613,257,0.0711,1100,990,974.9,15.1,1.87,13.27,0.931,0.97,0.903,33.29,32.29,129.2,21701.2
2001-04-30,2000,7,31,3617,284.4,0.0787,1100,990,974.9,15.1,1.87,13.26,0.931,0.97,0.903,33.27,32.27,129.1,21686
2001-05-07,2000,8,32,3281,289,0.0882,1100,990,974.2,15.8,1.87,13.97,0.935,0.97,0.907,35.22,34.17,136.7,22960.2
2001-05-14,2000,8,33,2996,289,0.0966,1100,990,973.5,16.5,1.87,14.62,0.939,0.97,0.911,37.02,35.92,143.7,24138.9
2001-05-21,2000,8,34,2629,289,0.11,1100,990,972.6,17.4,1.87,15.51,0.943,0.975,0.919,39.44,38.45,153.8,25837.1
2001-05-28,2000,8,35,2331,262,0.112,1100,990,971.9,18.1,1.87,16.23,0.946,0.979,0.926,41.38,40.52,162.1,27226.6
2001-06-04,2000,9,36,2032,226,0.112,1100,990,971.2,18.8,1.87,16.97,0.948,0.98,0.929,43.39,42.52,170.1,28575.1
2001-06-11,2000,9,37,1660,226,0.137,1100,990,970,20,1.85,18.15,0.951,0.98,0.932,46.55,45.62,182.5,30659.1
2001-06-18,2000,9,38,1329,226,0.171,1064,990,968.9,21.1,1.61,19.45,0.954,0.98,0.935,48.35,47.31,189.3,31795
2001-06-25,2000,9,39,1102,222.1,0.202,879.5,990,968.2,21.8,1.12,20.66,0.954,0.978,0.933,42.46,41.55,166.2,27919.3
2001-07-02,2000,10,40,948.2,199,0.21,749.2,990,967.7,22.3,0.969,21.34,0.957,0.98,0.937,49.98,47.92,143.8,24151.6
2001-07-09,2000,10,41,762.7,199,0.262,563.7,990,967,23,0.668,22.38,0.952,0.976,0.929,41.69,40.33,114.1,19170.8
2001-07-16,2000,10,42,626.1,199,0.319,427.1,990,966.4,23.6,0.538,23.06,0.956,0.98,0.937,46.14,44.93,89.87,15098.1
2001-07-23,2000,10,43,532.9,199,0.374,333.9,990,966,24,0.397,23.6,0.946,0.972,0.919,36.55,35.53,71.05,11936.5
2001-07-30,2000,10,44,472.2,171.1,0.362,301.1,990,965.7,24.3,0.346,23.93,0.941,0.97,0.913,33.23,32.24,64.48,10831.9
2001-08-06,2000,11,45,431.5,152.6,0.353,279,990,965.5,24.5,0.312,24.15,0.936,0.97,0.908,30.92,29.99,59.99,10078.3
2001-08-13,2000,11,46,400,134,0.335,266,990,965.4,24.6,0.291,24.31,0.933,0.97,0.905,29.59,28.7,57.41,9644.79
2001-08-20,2000,11,47,373.3,134,0.359,239.3,990,965.3,24.7,0.298,24.44,0.937,0.973,0.911,34.2,32.68,51.59,8666.77
2001-08-27,2000,11,48,342.1,124.3,0.363,217.8,990,965.1,24.9,0.332,24.56,0.947,0.977,0.926,42.19,41.07,48.33,8119.64
2001-09-03,2000,12,49,314.4,100,0.318,214.4,990,965,25,0.368,24.66,0.957,0.98,0.938,49.62,47.61,47.61,7998.34
2001-09-10,2000,12,50,296,100,0.338,196,990,964.9,25.1,0.336,24.78,0.953,0.98,0.934,45.41,44.51,44.51,7476.88
2001-09-17,2000,12,51,276.6,100,0.362,176.6,990,964.8,25.2,0.301,24.89,0.947,0.977,0.926,40.84,39.92,39.92,6705.84
2001-09-24,2000,12,52,250.4,100,0.4,150.4,990,964.7,25.3,0.254,25.05,0.939,0.97,0.911,34.68,33.64,33.64,5652.09
2001-10-01,2001,1,1,228,80,0.351,148,990,964.6,25.4,0.248,25.18,0.938,0.97,0.91,34.27,33.24,33.24,5584.84
2001-10-08,2001,1,2,211.1,80,0.379,131.1,990,964.5,25.5,0.218,25.32,0.931,0.97,0.903,30.3,29.39,29.39,4937.56
2001-10-15,2001,1,3,201.3,80,0.398,121.3,990,964.4,25.6,0.201,25.39,0.53,0.554,0.514,16.26,15.77,15.77,2649.92
2001-10-22,2001,1,4,205.7,80,0.389,125.7,990,964.4,25.6,0.208,25.36,0.929,0.97,0.901,29.04,28.17,28.17,4731.85
2001-10-29,2001,1,5,210.1,77.14,0.368,132.9,990,964.5,25.5,0.221,25.32,0.931,0.97,0.903,30.75,29.83,29.83,5011.18
2001-11-05,2001,2,6,238.6,75,0.315,163.6,990,964.6,25.4,0.275,25.09,0.943,0.972,0.916,37.97,36.89,36.89,6198
2001-11-12,2001,2,7,273.6,75,0.276,198.6,990,964.8,25.2,0.294,24.91,0.942,0.977,0.92,38.36,37.5,44.58,7490.05
2001-11-19,2001,2,8,321.3,82.14,0.255,239.1,990,965,25,0.25,24.74,0.926,0.97,0.898,26.86,26.05,52.11,8754.24
2001-11-26,2001,2,9,368.1,88.14,0.239,280,990,965.2,24.8,0.308,24.45,0.936,0.97,0.908,31.42,30.47,60.95,10239.3
2001-12-03,2001,3,10,422.1,96,0.228,326.1,990,965.5,24.5,0.378,24.12,0.945,0.97,0.917,36.43,35.36,70.72,11880.1
2001-12-10,2001,3,11,412.4,96,0.233,316.4,990,965.5,24.5,0.363,24.18,0.943,0.97,0.915,35.38,34.32,68.65,11532.5
2001-12-17,2001,3,12,424.5,91.29,0.215,333.2,990,965.5,24.5,0.388,24.1,0.946,0.971,0.919,37.24,36.18,72.36,12156
2001-12-24,2001,3,13,448.9,85,0.189,363.9,990,965.6,24.4,0.433,23.95,0.95,0.977,0.928,40.6,39.66,79.33,13327.4
2001-12-31,2001,3,14,507.3,98.71,0.195,408.6,990,965.9,24.1,0.501,23.62,0.955,0.98,0.936,45.19,44.29,88.58,14881.3
2002-01-07,2001,4,15,536.2,101,0.188,435.2,990,966,24,0.541,23.45,0.957,0.98,0.938,47.89,46.84,93.68,15737.5
2002-01-14,2001,4,16,591.4,101,0.171,490.4,990,966.3,23.7,0.548,23.19,0.949,0.973,0.923,40.2,38.44,101.5,17060.3
2002-01-21,2001,4,17,610.9,74,0.121,536.9,990,966.3,23.7,0.591,23.07,0.95,0.973,0.924,38.45,37.4,112.2,18849
2002-01-28,2001,4,18,638.1,79.14,0.124,558.9,990,966.5,23.5,0.628,22.92,0.951,0.976,0.928,39.84,38.87,116.6,19591.9
2002-02-04,2001,5,19,684.3,86,0.125,598.3,990,966.6,23.4,0.695,22.67,0.954,0.98,0.935,42.31,41.46,124.4,20895.3
2002-02-11,2001,5,20,731.4,86,0.118,645.4,990,966.8,23.2,0.775,22.4,0.956,0.98,0.937,45.17,44.27,132.8,22311.3
2002-02-18,2001,5,21,806.5,86,0.107,720.5,990,967.1,22.9,0.901,21.97,0.957,0.98,0.938,49.52,48.13,144.4,24258.6
2002-02-25,2001,5,22,860.9,95.43,0.111,765.5,990,967.3,22.7,0.956,21.7,0.955,0.979,0.935,48.1,45.48,147.5,24779.5
2002-03-04,2001,6,23,968,108,0.112,860,990,967.8,22.2,1.06,21.17,0.955,0.979,0.935,42.59,41.71,166.8,28030.8
2002-03-11,2001,6,24,1150,108,0.0942,1041,990,968.4,21.6,1.5,20.13,0.955,0.98,0.936,49.02,47.34,189.4,31811
2002-03-18,2001,6,25,1472,137.7,0.0935,1100,990,969.4,20.6,1.81,18.8,0.952,0.98,0.933,48.28,47.31,189.3,31794.7
2002-03-25,2001,6,26,1560,160,0.103,1100,990,969.7,20.3,1.84,18.48,0.952,0.98,0.933,47.45,46.5,186,31251
2002-04-01,2001,7,27,1657,123,0.0743,1100,990,970,20,1.86,18.15,0.951,0.98,0.932,46.57,45.64,182.5,30668.4
2002-04-08,2001,7,28,1732,123,0.071,1100,990,970.2,19.8,1.87,17.9,0.951,0.98,0.932,45.91,44.99,180,30232
2002-04-15,2001,7,29,1759,123,0.07,1100,990,970.3,19.7,1.87,17.81,0.951,0.98,0.932,45.67,44.75,179,30074.2
2002-04-22,2001,7,30,1860,123,0.0661,1100,990,970.6,19.4,1.87,17.48,0.95,0.98,0.931,44.76,43.87,175.5,29477.9
2002-04-29,2001,7,31,1945,156.6,0.0804,1100,990,970.9,19.1,1.87,17.2,0.949,0.98,0.93,44.02,43.14,172.5,28987.9
2002-05-06,2001,8,32,2009,193.7,0.0964,1100,990,971.1,18.9,1.87,17,0.948,0.98,0.929,43.48,42.61,170.4,28631.2
2002-05-13,2001,8,33,1935,253,0.131,1100,990,970.9,19.1,1.87,17.24,0.949,0.98,0.93,44.1,43.22,172.9,29045.6
2002-05-20,2001,8,34,1884,253,0.134,1100,990,970.7,19.3,1.87,17.4,0.949,0.98,0.93,44.55,43.66,174.6,29339.7
2002-05-27,2001,8,35,1729,233.6,0.135,1100,990,970.2,19.8,1.86,17.91,0.951,0.98,0.932,45.94,45.02,180.1,30255.6
2002-06-03,2001,9,36,1561,185,0.119,1100,990,969.7,20.3,1.84,18.48,0.952,0.98,0.933,47.44,46.49,186,31243
2002-06-10,2001,9,37,1331,185,0.139,1094,990,968.9,21.1,1.72,19.33,0.953,0.98,0.934,49.43,48.08,192.3,32308.6
2002-06-17,2001,9,38,1154,185,0.161,969.4,990,968.4,21.6,1.3,20.32,0.955,0.98,0.936,46.08,45.16,180.6,30346.8
2002-06-24,2001,9,39,939.7,185,0.198,754.7,990,967.7,22.3,0.956,21.39,0.956,0.98,0.936,46.45,44.95,146.4,24589.4
2002-07-01,2001,10,40,742.8,163,0.22,579.8,990,966.9,23.1,0.675,22.45,0.952,0.976,0.929,40.5,39.53,118.6,19923.8
2002-07-08,2001,10,41,606.3,163,0.27,443.3,990,966.3,23.7,0.545,23.14,0.955,0.979,0.934,45.48,44.14,93.13,15645.7
2002-07-15,2001,10,42,512.1,163,0.319,349.1,990,965.9,24.1,0.418,23.68,0.948,0.973,0.923,38.43,37.41,74.83,12571.4
2002-07-22,2001,10,43,457.7,163,0.357,294.7,990,965.7,24.3,0.336,24,0.939,0.97,0.911,32.58,31.61,63.21,10619.9
2002-07-29,2001,10,44,413.3,146.4,0.353,266.9,990,965.5,24.5,0.293,24.25,0.933,0.97,0.905,29.63,28.74,57.47,9655.47
2002-08-05,2001,11,45,378.4,134,0.354,244.4,990,965.3,24.7,0.283,24.43,0.933,0.971,0.906,31,29.77,52.66,8846.56
2002-08-12,2001,11,46,345.1,134,0.388,211.1,990,965.1,24.9,0.366,24.51,0.957,0.98,0.938,48.54,47.19,47.19,7928.66
2002-08-19,2001,11,47,321.4,134,0.417,187.4,990,965,25,0.323,24.67,0.951,0.979,0.931,43.11,42.21,42.21,7090.82
2002-08-26,2001,11,48,299,129.1,0.432,169.9,990,964.9,25.1,0.291,24.81,0.946,0.974,0.921,39.09,38.06,38.06,6394.3
2002-09-02,2001,12,49,266.5,100,0.376,166.5,990,964.8,25.2,0.283,24.95,0.944,0.973,0.919,38.49,37.45,37.45,6291.73
2002-09-09,2001,12,50,257.3,80.71,0.313,176.6,990,964.7,25.3,0.3,24.97,0.947,0.977,0.926,40.98,40.05,40.05,6728.18
2002-09-16,2001,12,51,243.2,80.71,0.333,162.5,990,964.7,25.3,0.274,25.07,0.943,0.974,0.918,37.66,36.7,36.7,6164.78
2002-09-23,2001,12,52,234.1,100,0.427,134.1,990,964.6,25.4,0.225,25.17,0.932,0.97,0.904,30.87,29.94,29.94,5029.92
2002-09-30,2001,12,53,221,82.86,0.375,138.1,990,964.5,25.5,0.231,25.24,0.934,0.97,0.906,31.94,30.98,30.98,5204.72
2002-10-07,2002,1,1,207.5,80,0.386,127.5,990,964.4,25.6,0.212,25.34,0.929,0.97,0.902,29.46,28.57,28.57,4800.29
2002-10-14,2002,1,2,204,80,0.392,124,990,964.4,25.6,0.205,25.37,0.928,0.97,0.9,28.63,27.77,27.77,4665.43
2002-10-21,2002,1,3,202.1,80,0.396,122.1,990,964.4,25.6,0.202,25.38,0.662,0.693,0.642,20.28,19.67,19.67,3304.69
2002-10-28,2002,1,4,198.8,68.86,0.346,129.9,990,964.4,25.6,0.215,25.38,0.401,0.416,0.389,14.42,13.99,13.99,2350.05
2002-11-04,2002,2,5,198.9,54,0.271,144.9,990,964.4,25.6,0.241,25.36,0.936,0.97,0.908,33.74,32.73,32.73,5498.75
2002-11-11,2002,2,6,206.4,54,0.262,152.4,990,964.4,25.6,0.254,25.31,0.939,0.97,0.911,35.54,34.47,34.47,5790.9
2002-11-18,2002,2,7,227.7,54,0.237,173.7,990,964.6,25.4,0.292,25.14,0.946,0.977,0.925,40.52,39.6,39.6,6652.56
2002-11-25,2002,2,8,232.9,55,0.236,177.9,990,964.6,25.4,0.3,25.1,0.948,0.979,0.928,41.49,40.63,40.63,6825.55
2002-12-02,2002,3,9,259.8,61,0.235,198.8,990,964.7,25.3,0.337,24.92,0.954,0.98,0.935,46.36,45.43,45.43,7632.06
2002-12-09,2002,3,10,290.1,61,0.21,229.1,990,964.9,25.1,0.302,24.84,0.939,0.974,0.915,37.41,35.19,49.72,8352.4
2002-12-16,2002,3,11,319.3,61,0.191,258.3,990,965,25,0.273,24.73,0.931,0.97,0.903,29.16,28.29,56.57,9504.5
2002-12-23,2002,3,12,349.9,61,0.175,288.9,990,965.1,24.9,0.319,24.53,0.937,0.97,0.909,32.58,31.6,63.21,10618.9
2002-12-30,2002,3,13,422.3,60.29,0.143,362,990,965.5,24.5,0.429,24.07,0.95,0.976,0.927,40.57,39.6,79.2,13305.7
2003-01-06,2002,4,14,488.9,64,0.131,424.9,990,965.8,24.2,0.523,23.68,0.957,0.98,0.938,47.19,46.25,92.5,15539.9
2003-01-13,2002,4,15,582.4,74,0.127,508.4,990,966.2,23.8,0.575,23.21,0.951,0.974,0.926,41.53,39.91,106,17802.6
2003-01-20,2002,4,16,656.2,97.14,0.148,559,990,966.5,23.5,0.63,22.84,0.951,0.975,0.928,39.72,38.74,116.2,19526.1
2003-01-27,2002,4,17,727.6,105.3,0.145,622.3,990,966.8,23.2,0.738,22.45,0.955,0.98,0.936,43.62,42.75,128.2,21545.4
2003-02-03,2002,5,18,804,116,0.144,688,990,967.1,22.9,0.85,22.03,0.957,0.98,0.938,47.41,46.46,139.4,23415.2
2003-02-10,2002,5,19,874.1,116,0.133,758.1,990,967.4,22.6,0.945,21.66,0.956,0.979,0.935,47.51,45.47,147.4,24769.5
2003-02-17,2002,5,20,977.2,116,0.119,861.2,990,967.8,22.2,1.06,21.13,0.955,0.98,0.935,42.58,41.71,166.9,28031.8
2003-02-24,2002,5,21,1068,128.6,0.12,939.6,990,968.1,21.9,1.2,20.68,0.956,0.98,0.936,45.52,44.61,178.5,29980.1
2003-03-03,2002,6,22,1195,160,0.134,1035,990,968.5,21.5,1.46,20.02,0.955,0.98,0.936,48.53,47.41,189.7,31862.2
2003-03-10,2002,6,23,1355,160,0.119,1099,990,969,21,1.75,19.23,0.953,0.98,0.934,49.39,47.96,191.8,32228.2
2003-03-17,2002,6,24,1654,160,0.0971,1100,990,970,20,1.85,18.17,0.951,0.98,0.932,46.62,45.68,182.7,30699.8
2003-03-24,2002,6,25,1925,160,0.0831,1100,990,970.9,19.1,1.87,17.27,0.949,0.98,0.93,44.19,43.3,173.2,29099.2
2003-03-31,2002,6,26,2072,186.6,0.09,1100,990,971.3,18.7,1.87,16.85,0.948,0.98,0.929,43.07,42.21,168.8,28364.1
2003-04-07,2002,7,27,2303,191,0.083,1100,990,971.8,18.2,1.87,16.29,0.946,0.979,0.926,41.56,40.7,162.8,27350.1
2003-04-14,2002,7,28,3023,191,0.0639,1100,990,973.5,16.5,1.87,14.58,0.938,0.972,0.912,36.9,35.86,143.4,24096.2
2003-04-21,2002,7,29,3796,257,0.0677,1100,990,975.2,14.8,1.87,12.88,0.928,0.97,0.9,32.22,31.26,125,21004.5
2003-04-28,2002,7,30,3832,275.3,0.0719,1100,990,975.3,14.7,1.87,12.8,0.927,0.97,0.899,32.01,31.05,124.2,20868.5
2003-05-05,2002,8,31,3538,289,0.0817,1100,990,974.7,15.3,1.87,13.42,0.932,0.97,0.904,33.73,32.72,130.9,21985.4
2003-05-12,2002,8,32,3176,289,0.0911,1100,990,973.9,16.1,1.87,14.2,0.936,0.97,0.908,35.87,34.79,139.2,23378.7
2003-05-19,2002,8,33,2831,289,0.102,1100,990,973.1,16.9,1.87,15.02,0.941,0.972,0.915,38.12,37.05,148.2,24896.1
2003-05-26,2002,8,34,2492,280,0.112,1100,990,972.3,17.7,1.87,15.84,0.944,0.977,0.922,40.34,39.4,157.6,26476
2003-06-02,2002,9,35,2238,226,0.101,1100,990,971.7,18.3,1.87,16.45,0.946,0.98,0.927,41.99,41.13,164.5,27642.5
2003-06-09,2002,9,36,1915,226,0.118,1100,990,970.8,19.2,1.87,17.31,0.949,0.98,0.93,44.3,43.41,173.7,29174.3
2003-06-16,2002,9,37,1589,226,0.143,1100,990,969.8,20.2,1.83,18.39,0.952,0.98,0.933,47.21,46.27,185.1,31092.7
2003-06-23,2002,9,38,1286,226,0.176,1047,990,968.8,21.2,1.54,19.66,0.954,0.98,0.935,48.13,47.1,188.4,31651.1
2003-06-30,2002,9,39,1068,202.9,0.19,865.5,990,968.1,21.9,1.11,20.78,0.955,0.98,0.936,45.73,44.15,162.8,27353.1
2003-07-07,2002,10,40,862.9,199,0.232,663.9,990,967.4,22.6,0.821,21.83,0.956,0.98,0.936,45.23,44.27,132.8,22312.1
2003-07-14,2002,10,41,702.8,199,0.284,503.8,990,966.7,23.3,0.599,22.69,0.953,0.975,0.929,42.6,41.2,103.3,17354.2
2003-07-21,2002,10,42,572.1,199,0.348,373.1,990,966.2,23.8,0.456,23.37,0.951,0.976,0.929,40.67,39.71,79.42,13342.2
2003-07-28,2002,10,43,509.1,182.3,0.358,326.8,990,965.9,24.1,0.386,23.72,0.945,0.97,0.917,35.93,34.86,69.72,11713.5
2003-08-04,2002,11,44,455.2,160,0.352,295.2,990,965.6,24.4,0.337,24.01,0.94,0.97,0.911,32.67,31.69,63.37,10646.3
2003-08-11,2002,11,45,415.9,160,0.385,255.9,990,965.5,24.5,0.279,24.25,0.931,0.97,0.903,28.32,27.48,54.95,9231.61
2003-08-18,2002,11,46,378.2,145.1,0.383,233,990,965.3,24.7,0.314,24.4,0.94,0.974,0.916,37.27,35.31,49.96,8392.83
2003-08-25,2002,11,47,342.9,134,0.391,208.9,990,965.1,24.9,0.362,24.52,0.956,0.98,0.937,48.03,46.74,46.74,7851.97
2003-09-01,2002,12,48,312.3,100,0.321,212.3,990,965,25,0.342,24.7,0.952,0.979,0.931,45.18,43.77,47.37,7958.74
2003-09-08,2002,12,49,286.1,100,0.35,186.1,990,964.8,25.2,0.318,24.84,0.95,0.98,0.931,43.09,42.23,42.23,7094.57
2003-09-15,2002,12,50,260.7,100,0.384,160.7,990,964.7,25.3,0.272,24.98,0.942,0.971,0.915,37.11,36.03,36.03,6052.68
2003-09-22,2002,12,51,238.4,100,0.419,138.4,990,964.6,25.4,0.233,25.14,0.934,0.97,0.906,31.88,30.92,30.92,5194.39
2003-09-29,2002,12,52,217.2,85.71,0.394,131.5,990,964.5,25.5,0.219,25.28,0.931,0.97,0.903,30.36,29.45,29.45,4947.69
2003-10-06,2003,1,1,227.7,80,0.353,147.7,990,964.6,25.4,0.248,25.19,0.937,0.971,0.91,34.21,33.23,33.23,5583.38
2003-10-13,2003,1,2,202.1,80,0.396,122.1,990,964.4,25.6,0.202,25.38,0.662,0.693,0.642,20.28,19.67,19.67,3304.31
2003-10-20,2003,1,3,193.4,61.14,0.316,132.3,990,964.4,25.6,0.219,25.37,0.799,0.831,0.775,26.74,25.94,25.94,4357.99
2003-10-27,2003,1,4,196.4,56.86,0.29,139.6,990,964.4,25.6,0.231,25.36,0.934,0.97,0.906,32.43,31.46,31.46,5285.04
2003-11-03,2003,2,5,211.5,54,0.256,157.5,990,964.5,25.5,0.263,25.27,0.941,0.971,0.913,36.72,35.64,35.64,5987.36
2003-11-10,2003,2,6,211.7,72,0.34,139.7,990,964.5,25.5,0.232,25.3,0.934,0.97,0.906,32.38,31.4,31.4,5275.86
2003-11-17,2003,2,7,225.4,66,0.293,159.4,990,964.6,25.4,0.267,25.18,0.942,0.973,0.916,37.08,36.07,36.07,6059.95
2003-11-24,2003,2,8,235.5,54,0.229,181.5,990,964.6,25.4,0.306,25.08,0.949,0.979,0.929,42.36,41.48,41.48,6968.38
2003-12-01,2003,3,9,266.5,61,0.229,205.5,990,964.8,25.2,0.349,24.88,0.955,0.98,0.936,47.92,46.45,46.45,7802.95
2003-12-08,2003,3,10,302.9,61,0.202,241.9,990,964.9,25.1,0.252,24.83,0.927,0.97,0.899,27.29,26.47,52.94,8893.1
2003-12-15,2003,3,11,349.5,61,0.175,288.5,990,965.1,24.9,0.318,24.53,0.937,0.97,0.909,32.53,31.56,63.11,10603.3
2003-12-22,2003,3,12,411.6,61,0.148,350.6,990,965.5,24.5,0.411,24.14,0.948,0.975,0.924,39.34,38.35,76.69,12884.4
2003-12-29,2003,3,13,470.1,83.86,0.177,386.3,990,965.7,24.3,0.466,23.82,0.953,0.98,0.934,43,42.14,84.28,14158.8
2004-01-05,2003,4,14,525.4,101,0.192,424.4,990,966,24,0.525,23.51,0.957,0.98,0.937,46.79,45.8,91.61,15389.8
2004-01-12,2003,4,15,603.8,101,0.168,502.8,990,966.3,23.7,0.569,23.12,0.951,0.974,0.926,40.82,39.46,104.8,17612.2
2004-01-19,2003,4,16,716.7,101,0.141,615.7,990,966.8,23.2,0.726,22.51,0.955,0.979,0.935,43.23,42.34,127,21341.2
2004-01-26,2003,4,17,775,103.1,0.133,671.8,990,967,23,0.821,22.18,0.957,0.98,0.938,46.62,45.68,137.1,23024.6
2004-02-02,2003,5,18,841.7,116,0.138,725.7,990,967.3,22.7,0.914,21.82,0.957,0.98,0.938,49.52,47.8,143.4,24092.7
2004-02-09,2003,5,19,932,116,0.125,816,990,967.6,22.4,0.998,21.37,0.954,0.978,0.934,42.62,41.4,158.7,26663.7
2004-02-16,2003,5,20,1104,116,0.106,983.3,990,968.2,21.8,1.34,20.43,0.955,0.98,0.936,46.95,45.75,183,30745.7
2004-02-23,2003,5,21,1454,116,0.0803,1100,990,969.3,20.7,1.79,18.87,0.952,0.98,0.933,48.47,47.33,189.3,31807.1
2004-03-01,2003,6,22,1877,211,0.113,1100,990,970.7,19.3,1.87,17.45,0.949,0.98,0.93,44.68,43.79,175.2,29425.5
2004-03-08,2003,6,23,2432,211,0.0871,1100,990,972.1,17.9,1.87,15.98,0.945,0.978,0.924,40.73,39.81,159.3,26755.1
2004-03-15,2003,6,24,3318,211,0.0642,1100,990,974.2,15.8,1.87,13.91,0.934,0.97,0.907,35.06,34.02,136.1,22860.7
2004-03-22,2003,6,25,4217,211,0.0501,1100,990,976.1,13.9,1.87,12.05,0.92,0.97,0.893,29.91,29.02,116.1,19498.4
2004-03-29,2003,6,26,4327,237.3,0.0549,1100,990,976.3,13.7,1.87,11.85,0.918,0.97,0.891,29.35,28.47,113.9,19129.8
2004-04-05,2003,7,27,4133,257,0.0622,1100,990,975.9,14.1,1.87,12.2,0.922,0.97,0.894,30.33,29.42,117.7,19773.2
2004-04-12,2003,7,28,4033,257,0.0637,1100,990,975.7,14.3,1.87,12.39,0.923,0.97,0.896,30.85,29.92,119.7,20109.4
2004-04-19,2003,7,29,4041,257,0.0636,1100,990,975.8,14.2,1.87,12.37,0.923,0.97,0.896,30.81,29.89,119.5,20083
2004-04-26,2003,7,30,3922,266.1,0.0679,1100,990,975.5,14.5,1.87,12.61,0.925,0.97,0.898,31.48,30.53,122.1,20518.2
2004-05-03,2003,8,31,3655,289,0.0791,1100,990,974.9,15.1,1.87,13.18,0.93,0.97,0.902,33.05,32.06,128.2,21544.9
2004-05-10,2003,8,32,3401,289,0.085,1100,990,974.4,15.6,1.87,13.72,0.933,0.97,0.905,34.52,33.49,133.9,22502.9
2004-05-17,2003,8,33,2951,289,0.098,1100,990,973.4,16.6,1.87,14.73,0.939,0.971,0.912,37.32,36.23,144.9,24344.1
2004-05-24,2003,8,34,2585,289,0.112,1100,990,972.5,17.5,1.87,15.61,0.943,0.975,0.92,39.73,38.75,155,26040.7
2004-05-31,2003,8,35,2314,235,0.101,1100,990,971.9,18.1,1.87,16.27,0.946,0.979,0.926,41.49,40.63,162.5,27302.7
2004-06-07,2003,9,36,2047,226,0.111,1100,990,971.2,18.8,1.87,16.93,0.948,0.98,0.929,43.27,42.41,169.6,28497.8
2004-06-14,2003,9,37,1713,226,0.132,1100,990,970.2,19.8,1.86,17.97,0.951,0.98,0.932,46.08,45.16,180.6,30348
2004-06-21,2003,9,38,1374,226,0.165,1080,990,969.1,20.9,1.69,19.23,0.953,0.98,0.934,48.53,47.49,190,31916.6
2004-06-28,2003,9,39,1111,210.6,0.19,900.6,990,968.2,21.8,1.15,20.6,0.955,0.979,0.935,43.36,42.46,169.8,28534.7
2004-07-05,2003,10,40,889.5,199,0.225,690.5,990,967.5,22.5,0.868,21.67,0.956,0.98,0.937,46.72,45.42,136.3,22890.9
2004-07-12,2003,10,41,729.4,199,0.274,530.4,990,966.8,23.2,0.628,22.55,0.952,0.975,0.929,42.05,40.58,108,18137.8
2004-07-19,2003,10,42,605,199,0.329,406,990,966.3,23.7,0.505,23.18,0.955,0.979,0.935,44.04,43.14,86.27,14493.6
2004-07-26,2003,10,43,529.7,193.4,0.365,336.2,990,966,24,0.4,23.62,0.946,0.971,0.919,36.84,35.79,71.59,12027.1
2004-08-02,2003,11,44,472.2,160,0.339,312.2,990,965.7,24.3,0.362,23.91,0.943,0.97,0.914,34.51,33.47,66.95,11247.5
2004-08-09,2003,11,45,427.6,160,0.374,267.6,990,965.5,24.5,0.296,24.18,0.934,0.97,0.906,29.63,28.74,57.48,9656.7
2004-08-16,2003,11,46,380.6,152.6,0.401,228,990,965.3,24.7,0.306,24.39,0.939,0.974,0.915,36.15,34.98,49.57,8326.98
2004-08-23,2003,11,47,366,134,0.366,232,990,965.2,24.8,0.268,24.5,0.929,0.971,0.903,29.54,28.46,50.03,8404.21
2004-08-30,2003,11,48,324.1,120.4,0.371,203.7,990,965,25,0.351,24.63,0.955,0.98,0.936,46.99,46.02,46.02,7731.04
2004-09-06,2003,12,49,298,110.7,0.371,187.3,990,964.9,25.1,0.321,24.78,0.951,0.98,0.932,43.29,42.42,42.42,7126.81
2004-09-13,2003,12,50,269.1,100,0.372,169.1,990,964.8,25.2,0.287,24.94,0.945,0.974,0.921,39.1,38.09,38.09,6399.04
2004-09-20,2003,12,51,254.7,100,0.393,154.7,990,964.7,25.3,0.262,25.02,0.941,0.97,0.912,35.7,34.63,34.63,5817.85
2004-09-27,2003,12,52,238.9,91.43,0.382,147.5,990,964.6,25.4,0.248,25.12,0.938,0.97,0.91,34.07,33.04,33.04,5551.5
2004-10-04,2004,1,1,227.7,80,0.351,147.7,990,964.6,25.4,0.248,25.19,0.938,0.97,0.91,34.22,33.19,33.19,5576.57
2004-10-11,2004,1,2,214.5,80,0.373,134.5,990,964.5,25.5,0.224,25.29,0.932,0.97,0.904,31.1,30.17,30.17,5067.74
2004-10-18,2004,1,3,204.4,80,0.392,124.4,990,964.4,25.6,0.206,25.37,0.928,0.97,0.9,28.72,27.85,27.85,4679.58
2004-10-25,2004,1,4,205.6,80,0.389,125.6,990,964.4,25.6,0.208,25.36,0.929,0.97,0.901,29,28.13,28.13,4725.41
2004-11-01,2004,2,5,206.2,75,0.364,131.2,990,964.4,25.6,0.217,25.35,0.931,0.97,0.903,30.35,29.44,29.44,4945.58
2004-11-08,2004,2,6,212.6,63,0.298,149.6,990,964.5,25.5,0.25,25.27,0.938,0.971,0.91,34.8,33.79,33.79,5676.1
2004-11-15,2004,2,7,220.6,54,0.245,166.6,990,964.5,25.5,0.279,25.2,0.944,0.974,0.919,38.86,37.83,37.83,6355.86
2004-11-22,2004,2,8,265.9,54,0.207,211.9,990,964.8,25.2,0.334,24.91,0.951,0.978,0.93,44.31,42.91,47.59,7994.76
2004-11-29,2004,2,9,328,84,0.262,244,990,965,25,0.344,24.62,0.948,0.976,0.925,41.75,40.69,54.24,9111.98
2004-12-06,2004,3,10,313.8,86,0.276,227.8,990,965,25,0.342,24.69,0.95,0.977,0.928,43.55,42.39,50.9,8551.24
2004-12-13,2004,3,11,345.3,61,0.177,284.3,990,965.1,24.9,0.312,24.56,0.937,0.97,0.909,32.07,31.11,62.21,10451.8
2004-12-20,2004,3,12,366.1,61,0.167,305.1,990,965.2,24.8,0.343,24.43,0.941,0.97,0.913,34.38,33.35,66.69,11203.9
2004-12-27,2004,3,13,391.6,64.71,0.165,326.8,990,965.4,24.6,0.376,24.27,0.944,0.97,0.916,36.73,35.63,71.26,11972
2005-01-03,2004,4,14,444.7,74,0.167,370.7,990,965.6,24.4,0.443,23.96,0.951,0.977,0.929,41.4,40.46,80.91,13593.4
2005-01-10,2004,4,15,546.8,74,0.137,472.8,990,966.1,23.9,0.568,23.37,0.955,0.978,0.934,46.06,44.36,99.62,16736.5
2005-01-17,2004,4,16,591.9,74,0.125,517.9,990,966.3,23.7,0.559,23.18,0.948,0.971,0.92,37.2,36.12,108.4,18202.8
2005-01-24,2004,4,17,643.9,74,0.115,569.9,990,966.5,23.5,0.646,22.88,0.952,0.977,0.931,40.58,39.66,119,19988
2005-01-31,2004,4,18,719,84.29,0.117,634.7,990,966.8,23.2,0.757,22.47,0.956,0.98,0.937,44.55,43.66,131,22003.7
2005-02-07,2004,5,19,790.3,86,0.109,704.3,990,967.1,22.9,0.874,22.06,0.957,0.98,0.938,48.61,47.41,142.2,23893.1
2005-02-14,2004,5,20,854.8,86,0.101,768.8,990,967.3,22.7,0.947,21.73,0.955,0.978,0.934,46.47,44.18,149.2,25061.8
2005-02-21,2004,5,21,936.9,86,0.0919,850.9,990,967.6,22.4,1.04,21.31,0.955,0.979,0.935,42.43,41.56,166.2,27928.3
2005-02-28,2004,5,22,1034,104.9,0.101,929.2,990,968,22,1.18,20.81,0.956,0.98,0.937,45.3,44.39,177.6,29831.9
2005-03-07,2004,6,23,1145,108,0.0944,1037,990,968.4,21.6,1.46,20.19,0.955,0.98,0.936,49,47.75,191,32088.5
2005-03-14,2004,6,24,1223,108,0.0883,1098,990,968.6,21.4,1.7,19.7,0.954,0.98,0.935,50.59,48.2,192.8,32390.4
2005-03-21,2004,6,25,1284,108,0.0841,1100,990,968.8,21.2,1.73,19.47,0.954,0.98,0.935,50.09,48.2,192.8,32390.4
2005-03-28,2004,6,26,1297,114.4,0.0882,1100,990,968.8,21.2,1.74,19.43,0.954,0.98,0.934,49.96,48.2,192.8,32390.4
2005-04-04,2004,7,27,1276,123,0.0964,1100,990,968.8,21.2,1.73,19.5,0.954,0.98,0.935,50.16,48.2,192.8,32390.4
2005-04-11,2004,7,28,1253,123,0.0981,1100,990,968.7,21.3,1.72,19.58,0.954,0.98,0.935,50.37,48.2,192.8,32390.4
2005-04-18,2004,7,29,1243,123,0.0989,1100,990,968.7,21.3,1.72,19.62,0.954,0.98,0.935,50.47,48.2,192.8,32390.4
2005-04-25,2004,7,30,1254,129.7,0.103,1099,990,968.7,21.3,1.72,19.58,0.954,0.98,0.935,50.33,48.2,192.8,32390.4
2005-05-02,2004,8,31,1286,170,0.132,1099,990,968.8,21.2,1.72,19.48,0.954,0.98,0.935,50.08,48.2,192.8,32390.4
2005-05-09,2004,8,32,1312,170,0.129,1100,990,968.9,21.1,1.73,19.39,0.953,0.98,0.934,49.85,48.2,192.8,32390.4
2005-05-16,2004,8,33,1291,170,0.132,1100,990,968.8,21.2,1.72,19.46,0.954,0.98,0.935,50.05,48.2,192.8,32390.4
2005-05-23,2004,8,34,1231,170,0.138,1061,990,968.6,21.4,1.56,19.81,0.955,0.98,0.935,49.2,47.98,191.9,32243.6
2005-05-30,2004,8,35,1136,147.1,0.129,988.7,990,968.3,21.7,1.32,20.36,0.955,0.98,0.936,47.13,46.19,184.7,31037.1
2005-06-06,2004,9,36,977.5,138,0.141,839.5,990,967.8,22.2,1.05,21.15,0.955,0.979,0.935,43.38,42.11,161.5,27139.1
2005-06-13,2004,9,37,830.4,138,0.167,692.4,990,967.2,22.8,0.863,21.92,0.956,0.98,0.937,47.37,45.85,137.5,23107.9
2005-06-20,2004,9,38,652.5,138,0.212,514.5,990,966.5,23.5,0.594,22.9,0.951,0.975,0.927,41.43,40,106.2,17848.7
2005-06-27,2004,9,39,538.6,127.3,0.236,411.3,990,966,24,0.508,23.47,0.956,0.98,0.936,45.23,44.32,88.64,14892.1
2005-07-04,2004,10,40,479.4,113,0.236,366.4,990,965.8,24.2,0.44,23.8,0.951,0.977,0.929,40.65,39.72,79.44,13346.1
2005-07-11,2004,10,41,434.8,113,0.26,321.8,990,965.6,24.4,0.373,24.07,0.944,0.97,0.916,35.86,34.78,69.56,11686.4
2005-07-18,2004,10,42,402,113,0.281,289,990,965.4,24.6,0.324,24.27,0.938,0.97,0.91,32.26,31.29,62.58,10512.9
2005-07-25,2004,10,43,377.4,113,0.3,264.4,990,965.3,24.7,0.287,24.43,0.933,0.97,0.905,29.53,28.65,57.29,9625.43
2005-08-01,2004,11,44,348.3,97,0.279,251.3,990,965.1,24.9,0.268,24.59,0.929,0.97,0.901,28.16,27.31,54.62,9176.47
2005-08-08,2004,11,45,320.3,97,0.303,223.3,990,965,25,0.34,24.66,0.948,0.977,0.927,43.69,41.63,48.9,8215.84
2005-08-15,2004,11,46,292.3,97,0.332,195.3,990,964.9,25.1,0.335,24.8,0.953,0.98,0.934,45.26,44.35,44.35,7451.06
2005-08-22,2004,11,47,281.9,97,0.344,184.9,990,964.8,25.2,0.316,24.86,0.95,0.98,0.931,42.81,41.95,41.95,7048.36
2005-08-29,2004,11,48,270,83.29,0.308,186.7,990,964.8,25.2,0.318,24.9,0.951,0.979,0.93,43.34,42.42,42.42,7126.27
2005-09-05,2004,12,49,260.3,73,0.28,187.3,990,964.7,25.3,0.318,24.94,0.951,0.98,0.932,43.57,42.69,42.69,7172.6
2005-09-12,2004,12,50,227.5,73,0.322,154.5,990,964.6,25.4,0.26,25.18,0.94,0.972,0.914,35.86,34.87,34.87,5858.86
2005-09-19,2004,12,51,204.5,73,0.357,131.5,990,964.4,25.6,0.218,25.35,0.931,0.97,0.903,30.44,29.53,29.53,4960.37
2005-09-26,2004,12,52,194,68.71,0.354,125.3,990,964.4,25.6,0.207,25.38,0.928,0.97,0.9,28.95,28.08,28.08,4717.47
2005-10-03,2005,1,1,177.1,58,0.327,119.1,990,964.4,25.6,0.195,25.36,0.924,0.97,0.897,27.39,26.57,26.57,4462.95
2005-10-10,2005,1,2,172.1,58,0.337,114.1,990,964.5,25.5,0.186,25.36,0.921,0.97,0.893,26.14,25.35,25.35,4259.61
2005-10-17,2005,1,3,161.2,58,0.36,103.2,990,964.5,25.5,0.166,25.36,0.914,0.969,0.886,23.47,22.75,22.75,3821.46
2005-10-24,2005,1,4,157.2,58,0.369,99.16,990,964.5,25.5,0.159,25.36,0.912,0.968,0.883,22.48,21.77,21.77,3657.85
2005-10-31,2005,1,5,170.9,42.57,0.25,128.3,990,964.5,25.5,0.21,25.33,0.929,0.97,0.901,29.62,28.73,28.73,4826.73
2005-11-07,2005,2,6,171.8,40,0.233,131.8,990,964.5,25.5,0.216,25.33,0.931,0.97,0.903,30.48,29.56,29.56,4966.52
2005-11-14,2005,2,7,204.8,40,0.196,164.8,990,964.5,25.5,0.275,25.27,0.943,0.973,0.918,38.53,37.52,37.52,6303.25
2005-11-21,2005,2,8,260.1,54,0.209,206.1,990,964.7,25.3,0.306,24.96,0.944,0.977,0.923,40.24,38.91,46.05,7736.79
2005-11-28,2005,2,9,274.1,71.71,0.262,202.4,990,964.8,25.2,0.345,24.86,0.954,0.98,0.935,47.09,45.16,45.16,7587.28
2005-12-05,2005,3,10,272.9,81.57,0.301,191.3,990,964.8,25.2,0.303,24.91,0.946,0.978,0.925,40.4,39.52,43.17,7253.11
2005-12-12,2005,3,11,324.7,61,0.189,263.7,990,965,25,0.282,24.69,0.932,0.97,0.904,29.75,28.86,57.72,9697.56
2005-12-19,2005,3,12,366.3,61,0.167,305.3,990,965.2,24.8,0.343,24.43,0.941,0.97,0.913,34.4,33.37,66.73,11211.3
2005-12-26,2005,3,13,446.1,62.86,0.145,383.2,990,965.6,24.4,0.447,23.95,0.949,0.974,0.924,39.62,38.6,82.92,13930.7
2006-01-02,2005,4,14,570.9,74,0.132,496.9,990,966.2,23.8,0.56,23.28,0.951,0.975,0.927,40.09,39.12,104.9,17626.4
2006-01-09,2005,4,15,592.2,104,0.176,488.2,990,966.3,23.7,0.593,23.14,0.954,0.977,0.933,47.5,44.83,100,16808.1
2006-01-16,2005,4,16,604.2,104,0.175,500.2,990,966.3,23.7,0.598,23.09,0.955,0.978,0.934,45.46,44.05,104.8,17607.1
2006-01-23,2005,4,17,726.9,74,0.102,652.9,990,966.8,23.2,0.786,22.41,0.956,0.98,0.937,45.69,44.78,134.3,22567.9
2006-01-30,2005,4,18,846.7,104,0.122,742.7,990,967.3,22.7,0.941,21.77,0.957,0.98,0.938,50.57,48.12,144.4,24251.5
2006-02-06,2005,5,19,945,116,0.123,829,990,967.7,22.3,1.01,21.31,0.954,0.978,0.933,41.32,40.43,161.7,27167.5
2006-02-13,2005,5,20,1018,116,0.114,902,990,968,22,1.14,20.91,0.955,0.98,0.936,44.17,43.29,173.2,29090.8
2006-02-20,2005,5,21,1034,116,0.112,918.3,990,968,22,1.16,20.83,0.956,0.98,0.936,44.81,43.91,175.7,29509.6
2006-02-27,2005,5,22,1109,147.4,0.133,961.7,990,968.2,21.8,1.26,20.5,0.955,0.98,0.936,46.15,45.23,180.9,30395.7
2006-03-06,2005,6,23,1295,160,0.124,1078,990,968.8,21.2,1.65,19.52,0.954,0.98,0.935,49.16,47.77,191.1,32104.2
2006-03-13,2005,6,24,1521,160,0.106,1100,990,969.6,20.4,1.82,18.63,0.952,0.98,0.933,47.83,46.87,187.5,31498.8
2006-03-20,2005,6,25,1895,160,0.085,1100,990,970.7,19.3,1.87,17.39,0.949,0.98,0.93,44.52,43.63,174.5,29317
2006-03-27,2005,6,26,2303,168.9,0.0732,1100,990,971.8,18.2,1.87,16.29,0.946,0.979,0.926,41.57,40.7,162.8,27353.2
2006-04-03,2005,7,27,2525,191,0.0757,1100,990,972.4,17.6,1.87,15.76,0.944,0.976,0.922,40.12,39.17,156.7,26322.6
2006-04-10,2005,7,28,2652,191,0.0721,1100,990,972.7,17.3,1.87,15.45,0.943,0.974,0.919,39.29,38.29,153.2,25730.9
2006-04-17,2005,7,29,2634,191,0.0725,1100,990,972.6,17.4,1.87,15.49,0.943,0.975,0.919,39.4,38.41,153.6,25810.9
2006-04-24,2005,7,30,2569,191,0.0744,1100,990,972.5,17.5,1.87,15.65,0.944,0.976,0.921,39.83,38.87,155.5,26117.3
2006-05-01,2005,8,31,2530,253,0.0999,1100,990,972.4,17.6,1.87,15.75,0.944,0.976,0.922,40.09,39.14,156.5,26299
2006-05-08,2005,8,32,2482,253,0.102,1100,990,972.3,17.7,1.87,15.86,0.944,0.977,0.923,40.41,39.47,157.9,26525.7
2006-05-15,2005,8,33,2392,258.1,0.108,1100,990,972,18,1.87,16.08,0.945,0.978,0.925,40.99,40.1,160.4,26945.3
2006-05-22,2005,8,34,2249,289,0.128,1100,990,971.7,18.3,1.87,16.42,0.946,0.98,0.927,41.91,41.07,164.3,27595.9
2006-05-29,2005,8,35,2039,253,0.124,1100,990,971.2,18.8,1.87,16.94,0.948,0.98,0.929,43.3,42.43,169.7,28512.6
2006-06-05,2005,9,36,1789,226,0.127,1100,990,970.4,19.6,1.87,17.71,0.95,0.98,0.931,45.4,44.49,178,29898.3
2006-06-12,2005,9,37,1492,226,0.152,1100,990,969.5,20.5,1.81,18.73,0.952,0.98,0.933,48.11,47.14,188.5,31675.4
2006-06-19,2005,9,38,1242,226,0.182,1016,990,968.7,21.3,1.46,19.88,0.954,0.98,0.935,47.22,46.22,184.9,31057.1
2006-06-26,2005,9,39,982.2,218.3,0.223,764,990,967.8,22.2,0.976,21.21,0.956,0.979,0.936,46.69,45.37,147.5,24784.6
2006-07-03,2005,10,40,783.5,199,0.255,584.5,990,967,23,0.687,22.28,0.952,0.976,0.93,40.51,39.55,118.7,19935.1
2006-07-10,2005,10,41,622.5,199,0.32,423.5,990,966.4,23.6,0.532,23.08,0.956,0.98,0.936,45.79,44.7,89.39,15018.1
2006-07-17,2005,10,42,528,183.6,0.347,344.5,990,966,24,0.412,23.61,0.948,0.972,0.921,37.8,36.73,73.46,12341.1
2006-07-24,2005,10,43,466.8,163,0.35,303.8,990,965.7,24.3,0.35,23.95,0.941,0.97,0.913,33.57,32.57,65.13,10942.1
2006-07-31,2005,10,44,418.9,138.1,0.33,280.7,990,965.5,24.5,0.313,24.2,0.936,0.97,0.908,31.2,30.26,60.52,10168.1
2006-08-07,2005,11,45,378.2,134,0.354,244.2,990,965.3,24.7,0.283,24.43,0.933,0.971,0.906,30.98,29.75,52.62,8840.88
2006-08-14,2005,11,46,346.2,134,0.387,212.2,990,965.1,24.9,0.368,24.5,0.957,0.98,0.938,48.79,47.1,47.1,7913.38
2006-08-21,2005,11,47,313.4,134,0.428,179.4,990,965,25,0.309,24.72,0.949,0.977,0.927,41.26,40.33,40.33,6775.69
2006-08-28,2005,11,48,288.1,119.4,0.414,168.7,990,964.9,25.1,0.288,24.86,0.945,0.974,0.921,38.88,37.89,37.89,6365.66
2006-09-04,2005,12,49,273.1,100,0.367,173.1,990,964.8,25.2,0.295,24.91,0.946,0.976,0.924,40.04,39.09,39.09,6566.68
2006-09-11,2005,12,50,242.4,100,0.413,142.4,990,964.7,25.3,0.24,25.11,0.936,0.97,0.908,32.82,31.83,31.83,5347.9
2006-09-18,2005,12,51,233.2,84.57,0.362,148.6,990,964.6,25.4,0.25,25.15,0.938,0.97,0.91,34.38,33.36,33.36,5604.3
2006-09-25,2005,12,52,215.4,70.86,0.329,144.6,990,964.5,25.5,0.242,25.27,0.936,0.97,0.908,33.55,32.54,32.54,5466.86
2006-10-02,2006,1,1,211.9,58,0.274,153.9,990,964.5,25.5,0.257,25.27,0.94,0.97,0.912,35.85,34.78,34.78,5842.74
2006-10-09,2006,1,2,220.7,73.71,0.333,147,990,964.5,25.5,0.246,25.23,0.937,0.97,0.909,34.09,33.07,33.07,5555.53
2006-10-16,2006,1,3,218,80,0.367,138,990,964.5,25.5,0.23,25.26,0.934,0.97,0.906,31.92,30.96,30.96,5201.51
2006-10-23,2006,1,4,217.6,80,0.368,137.6,990,964.5,25.5,0.23,25.26,0.934,0.97,0.906,31.84,30.89,30.89,5188.95
2006-10-30,2006,1,5,228.2,76.43,0.335,151.8,990,964.6,25.4,0.255,25.18,0.939,0.97,0.911,35.2,34.14,34.14,5735.57
2006-11-06,2006,2,6,240,75,0.313,165,990,964.6,25.4,0.278,25.08,0.944,0.972,0.917,38.29,37.23,37.23,6255.35
2006-11-13,2006,2,7,258.9,75,0.29,183.9,990,964.7,25.3,0.312,24.96,0.95,0.978,0.929,42.74,41.81,41.81,7024.25
2006-11-20,2006,2,8,289.4,75,0.26,214.4,990,964.9,25.1,0.322,24.82,0.947,0.977,0.925,42.03,40.68,47.79,8029.56
2006-11-27,2006,2,9,327.4,79.29,0.242,248.1,990,965,25,0.26,24.7,0.929,0.97,0.901,27.91,27.07,54.14,9095.5
2006-12-04,2006,3,10,368.6,85,0.231,283.6,990,965.2,24.8,0.313,24.44,0.937,0.97,0.909,31.84,30.89,61.77,10378.2
2006-12-11,2006,3,11,419.6,85,0.203,334.6,990,965.5,24.5,0.389,24.12,0.946,0.972,0.919,37.44,36.38,72.77,12225.3
2006-12-18,2006,3,12,491.1,91.29,0.186,399.8,990,965.8,24.2,0.488,23.7,0.954,0.98,0.935,44.34,43.44,86.87,14594.3
2006-12-25,2006,3,13,561.3,96,0.171,465.3,990,966.1,23.9,0.587,23.29,0.957,0.98,0.938,50.82,48.02,96.05,16135.7
2007-01-01,2006,4,14,619.2,116,0.188,503.2,990,966.4,23.6,0.572,23.05,0.95,0.973,0.924,40.96,39.11,103.5,17396.1
2007-01-08,2006,4,15,709.6,116,0.164,593.6,990,966.7,23.3,0.692,22.57,0.953,0.978,0.932,41.74,40.82,122.5,20572.9
2007-01-15,2006,4,16,817.1,116,0.142,701.1,990,967.2,22.8,0.874,21.96,0.957,0.98,0.938,48.13,46.67,140,23519.8
2007-01-22,2006,4,17,1008,116,0.116,891.7,990,967.9,22.1,1.13,20.97,0.955,0.979,0.934,43.68,42.76,171,28733.8
2007-01-29,2006,4,18,1558,128.6,0.0837,1099,990,969.7,20.3,1.8,18.52,0.952,0.98,0.933,47.49,46.26,185,31084.3
2007-02-05,2006,5,19,2322,142.3,0.0614,1100,990,971.9,18.1,1.87,16.25,0.946,0.978,0.925,41.44,40.55,162.2,27252.9
2007-02-12,2006,5,20,3521,168,0.0486,1100,990,974.6,15.4,1.87,13.49,0.931,0.97,0.903,33.91,32.9,131.6,22106.8
2007-02-19,2006,5,21,4576,168,0.0367,1100,990,976.7,13.3,1.87,11.39,0.914,0.97,0.887,28.08,27.23,108.9,18299.1
2007-02-26,2006,5,22,4609,230.9,0.05,1100,990,976.8,13.2,1.87,11.33,0.913,0.97,0.886,27.91,27.05,108.2,18174.7
2007-03-05,2006,6,23,4472,278,0.0622,1100,990,976.5,13.5,1.87,11.58,0.916,0.97,0.888,28.61,27.75,111,18648.8
2007-03-12,2006,6,24,4060,278,0.0685,1100,990,975.8,14.2,1.87,12.35,0.923,0.97,0.895,30.74,29.81,119.3,20035.4
2007-03-19,2006,6,25,3686,230.1,0.0623,1100,990,975,15,1.87,13.11,0.93,0.97,0.902,32.87,31.88,127.5,21424.3
2007-03-26,2006,6,26,3525,217.6,0.0617,1100,990,974.7,15.3,1.87,13.45,0.932,0.97,0.904,33.8,32.79,131.1,22032
2007-04-02,2006,7,27,3504,257,0.0734,1100,990,974.6,15.4,1.87,13.5,0.932,0.97,0.904,33.93,32.91,131.6,22114.1
2007-04-09,2006,7,28,3414,257,0.0753,1100,990,974.4,15.6,1.87,13.69,0.933,0.97,0.905,34.44,33.41,133.6,22451.9
2007-04-16,2006,7,29,3225,257,0.0797,1100,990,974,16,1.87,14.09,0.936,0.97,0.907,35.55,34.49,138,23176.1
2007-04-23,2006,7,30,3046,257,0.0844,1100,990,973.6,16.4,1.87,14.5,0.938,0.97,0.91,36.68,35.58,142.3,23910.2
2007-04-30,2006,7,31,2914,253.6,0.087,1100,990,973.3,16.7,1.87,14.82,0.94,0.971,0.912,37.56,36.47,145.9,24505.3
2007-05-07,2006,8,32,2708,268.4,0.0993,1100,990,972.8,17.2,1.87,15.32,0.942,0.974,0.917,38.92,37.9,151.6,25470
2007-05-14,2006,8,33,2475,289,0.117,1100,990,972.2,17.8,1.87,15.88,0.944,0.977,0.923,40.45,39.51,158.1,26554.1
2007-05-21,2006,8,34,2269,289,0.127,1100,990,971.8,18.2,1.87,16.38,0.946,0.98,0.927,41.78,40.93,163.7,27505.8
2007-05-28,2006,8,35,2008,262,0.13,1100,990,971.1,18.9,1.87,17.04,0.948,0.98,0.929,43.56,42.69,170.8,28688.2
2007-06-04,2006,9,36,1694,226,0.134,1100,990,970.1,19.9,1.86,18.03,0.951,0.98,0.932,46.25,45.32,181.3,30457.9
2007-06-11,2006,9,37,1422,226,0.159,1100,990,969.2,20.8,1.78,18.99,0.953,0.98,0.934,48.79,47.73,190.9,32074.5
2007-06-18,2006,9,38,1205,226,0.188,979.5,990,968.5,21.5,1.33,20.13,0.955,0.98,0.936,46.12,45.19,180.8,30370.4
