date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
2007-06-25,2006,9,39,1003,222.1,0.222,780.9,990,967.9,22.1,1.01,21.1,0.956,0.979,0.936,47.54,45.87,149.1,25043.2
2007-07-02,2006,10,40,873,199,0.229,674,990,967.4,22.6,0.839,21.77,0.956,0.98,0.937,45.82,44.82,134.5,22589.6
2007-07-09,2006,10,41,750.1,199,0.266,551.1,990,966.9,23.1,0.631,22.47,0.951,0.973,0.925,38.47,37.45,112.3,18872.9
2007-07-16,2006,10,42,649.8,199,0.307,450.8,990,966.5,23.5,0.575,22.93,0.957,0.98,0.938,48.47,46.67,93.34,15681
2007-07-23,2006,10,43,579.7,199,0.344,380.7,990,966.2,23.8,0.468,23.32,0.952,0.978,0.931,41.46,40.54,81.08,13621.1
2007-07-30,2006,10,44,515.3,171.1,0.332,344.1,990,965.9,24.1,0.411,23.67,0.948,0.972,0.921,37.85,36.8,73.59,12363.3
2007-08-06,2006,11,45,472.1,160,0.339,312.1,990,965.7,24.3,0.362,23.91,0.943,0.97,0.914,34.49,33.45,66.9,11239.8
2007-08-13,2006,11,46,432.9,160,0.369,272.9,990,965.5,24.5,0.303,24.15,0.935,0.97,0.907,30.21,29.3,58.6,9844.77
2007-08-20,2006,11,47,408,160,0.393,248,990,965.4,24.6,0.291,24.27,0.934,0.971,0.907,31.28,29.99,53.09,8918.58
2007-08-27,2006,11,48,376.2,147.1,0.39,229,990,965.3,24.7,0.351,24.37,0.95,0.977,0.928,43.95,42.05,49.81,8367.29
2007-09-03,2006,12,49,349,115,0.33,234,990,965.1,24.9,0.29,24.56,0.935,0.973,0.91,33.7,32.18,50.59,8499.62
2007-09-10,2006,12,50,318.6,115,0.362,203.6,990,965,25,0.351,24.66,0.955,0.98,0.936,47.01,46.07,46.07,7740.26
2007-09-17,2006,12,51,299.6,115,0.384,184.6,990,964.9,25.1,0.317,24.78,0.95,0.98,0.931,42.63,41.78,41.78,7018.46
2007-09-24,2006,12,52,285.9,115,0.403,170.9,990,964.8,25.2,0.292,24.86,0.946,0.975,0.922,39.42,38.43,38.43,6455.73
2007-10-01,2007,1,1,270.4,89,0.329,181.4,990,964.8,25.2,0.309,24.91,0.949,0.979,0.929,42.05,41.17,41.17,6916.51
2007-10-08,2007,1,2,259.8,89,0.343,170.8,990,964.7,25.3,0.29,24.97,0.946,0.975,0.922,39.56,38.57,38.57,6480.45
2007-10-15,2007,1,3,253.5,89,0.351,164.5,990,964.7,25.3,0.279,25.01,0.944,0.972,0.917,38.08,37.01,37.01,6217.06
2007-10-22,2007,1,4,253.1,89,0.352,164.1,990,964.7,25.3,0.278,25.01,0.943,0.972,0.917,37.96,36.89,36.89,6196.82
2007-10-29,2007,1,5,246.7,86.71,0.352,159.9,990,964.7,25.3,0.27,25.05,0.942,0.971,0.915,37.02,35.96,35.96,6040.95
2007-11-05,2007,2,6,252.8,83.57,0.331,169.2,990,964.7,25.3,0.287,25.01,0.945,0.974,0.921,39.22,38.21,38.21,6419.51
2007-11-12,2007,2,7,272.2,75,0.276,197.2,990,964.8,25.2,0.335,24.88,0.953,0.98,0.934,45.87,44.95,44.95,7551.47
2007-11-19,2007,2,8,295.7,75,0.255,220.7,990,964.9,25.1,0.33,24.78,0.949,0.977,0.927,42.87,41.8,49.52,8318.98
2007-11-26,2007,2,9,335.5,81,0.241,254.5,990,965.1,24.9,0.269,24.65,0.93,0.97,0.902,28.62,27.76,55.52,9327.18
2007-12-03,2007,3,10,388.8,96,0.247,292.8,990,965.3,24.7,0.328,24.33,0.939,0.97,0.911,32.78,31.8,63.6,10684.9
2007-12-10,2007,3,11,437.4,96,0.22,341.4,990,965.6,24.4,0.401,24.03,0.947,0.973,0.921,38.09,37.06,74.13,12453.6
2007-12-17,2007,3,12,515.5,96,0.188,419.5,990,965.9,24.1,0.504,23.58,0.954,0.979,0.934,43.46,42.54,90.39,15185.4
2007-12-24,2007,3,13,725.8,96,0.134,629.8,990,966.8,23.2,0.767,22.43,0.956,0.98,0.936,46.48,44.82,127.6,21432.7
2007-12-31,2007,3,14,846.5,113.1,0.134,733.3,990,967.3,22.7,0.928,21.79,0.957,0.98,0.938,49.97,48.2,144.6,24292.8
2008-01-07,2007,4,15,930.1,119.4,0.128,810.6,990,967.6,22.4,0.98,21.4,0.953,0.977,0.932,40.55,39.62,158.5,26627
2008-01-14,2007,4,16,1166,124,0.109,985.4,990,968.4,21.6,1.38,20.2,0.955,0.98,0.935,46.41,45.42,181.7,30520
2008-01-21,2007,4,17,1537,124,0.0807,1100,990,969.6,20.4,1.84,18.56,0.952,0.98,0.933,47.65,46.7,186.8,31380.5
2008-01-28,2007,4,18,1775,142.9,0.0802,1100,990,970.4,19.6,1.87,17.76,0.951,0.98,0.931,45.53,44.62,178.5,29982.3
2008-02-04,2007,5,19,1951,168,0.0861,1100,990,970.9,19.1,1.87,17.19,0.949,0.98,0.93,43.97,43.09,172.4,28959.1
2008-02-11,2007,5,20,2314,138,0.06,1100,990,971.9,18.1,1.87,16.27,0.946,0.979,0.925,41.49,40.6,162.4,27284.8
2008-02-18,2007,5,21,3035,138,0.0456,1100,990,973.6,16.4,1.87,14.53,0.938,0.971,0.911,36.78,35.7,142.8,23989.8
2008-02-25,2007,5,22,3252,158.9,0.049,1100,990,974.1,15.9,1.87,14.03,0.935,0.97,0.907,35.39,34.33,137.3,23066.7
2008-03-03,2007,6,23,3099,211,0.0681,1100,990,973.8,16.2,1.87,14.37,0.937,0.97,0.909,36.33,35.24,141,23681.3
2008-03-10,2007,6,24,2968,211,0.0711,1100,990,973.4,16.6,1.87,14.69,0.939,0.97,0.911,37.21,36.1,144.4,24258.1
2008-03-17,2007,6,25,2836,211,0.0744,1100,990,973.1,16.9,1.87,15.01,0.941,0.972,0.915,38.09,37.02,148.1,24874.6
2008-03-24,2007,6,26,2818,211,0.0749,1100,990,973.1,16.9,1.87,15.05,0.941,0.972,0.915,38.2,37.14,148.6,24956.6
2008-03-31,2007,6,27,2957,193.9,0.0656,1100,990,973.4,16.6,1.87,14.72,0.939,0.97,0.911,37.28,36.17,144.7,24306.3
2008-04-07,2007,7,28,3110,191,0.0614,1100,990,973.8,16.2,1.87,14.35,0.937,0.97,0.909,36.26,35.17,140.7,23635.9
2008-04-14,2007,7,29,3146,191,0.0607,1100,990,973.9,16.1,1.87,14.26,0.937,0.97,0.908,36.02,34.94,139.8,23480.9
2008-04-21,2007,7,30,2997,191,0.0637,1100,990,973.5,16.5,1.87,14.62,0.939,0.97,0.911,37.01,35.9,143.6,24127.4
2008-04-28,2007,7,31,2838,226.4,0.08,1100,990,973.1,16.9,1.87,15,0.941,0.972,0.914,38.07,37,148,24864.2
2008-05-05,2007,8,32,2611,253,0.097,1100,990,972.6,17.4,1.87,15.55,0.943,0.975,0.92,39.56,38.57,154.3,25920.2
2008-05-12,2007,8,33,2401,253,0.105,1100,990,972.1,17.9,1.87,16.06,0.945,0.978,0.924,40.93,40.03,160.1,26901.7
2008-05-19,2007,8,34,2224,253,0.114,1100,990,971.6,18.4,1.87,16.49,0.946,0.98,0.927,42.08,41.23,164.9,27709
2008-05-26,2007,8,35,1977,243.3,0.123,1100,990,971,19,1.87,17.11,0.948,0.98,0.929,43.77,42.9,171.6,28827.8
2008-06-02,2007,9,36,1688,185,0.11,1100,990,970.1,19.9,1.86,18.05,0.951,0.98,0.932,46.3,45.37,181.5,30490.6
2008-06-09,2007,9,37,1435,214.3,0.15,1099,990,969.3,20.7,1.78,18.94,0.953,0.98,0.934,48.62,47.55,190.2,31952.1
2008-06-16,2007,9,38,1206,226,0.188,980.2,990,968.5,21.5,1.33,20.13,0.955,0.98,0.936,46.16,45.23,180.9,30397.8
2008-06-23,2007,9,39,1002,226,0.226,776.2,990,967.9,22.1,1,21.11,0.956,0.979,0.936,47.25,45.44,147.7,24821.5
2008-06-30,2007,9,40,805.5,202.9,0.253,602.6,990,967.1,22.9,0.718,22.16,0.954,0.977,0.932,41.59,40.66,122,20495.1
2008-07-07,2007,10,41,659.9,183.6,0.278,476.3,990,966.5,23.5,0.599,22.86,0.956,0.979,0.935,48.41,46.2,97.44,16370.1
2008-07-14,2007,10,42,559,163,0.292,396,990,966.1,23.9,0.488,23.4,0.954,0.979,0.934,43.32,42.42,84.83,14251.7
2008-07-21,2007,10,43,488.8,163,0.334,325.8,990,965.8,24.2,0.383,23.82,0.945,0.97,0.917,35.95,34.88,69.76,11720.4
2008-07-28,2007,10,44,441.5,150.6,0.341,290.9,990,965.6,24.4,0.329,24.08,0.939,0.97,0.911,32.25,31.28,62.57,10511.4
2008-08-04,2007,11,45,409.8,134,0.327,275.8,990,965.4,24.6,0.305,24.25,0.935,0.97,0.907,30.68,29.76,59.51,9997.99
2008-08-11,2007,11,46,383.3,134,0.35,249.3,990,965.3,24.7,0.267,24.42,0.929,0.97,0.901,27.73,26.9,53.79,9037.39
2008-08-18,2007,11,47,359.1,134,0.373,225.1,990,965.2,24.8,0.324,24.48,0.943,0.976,0.92,39.96,38.21,48.88,8211.59
2008-08-25,2007,11,48,333.7,134,0.402,199.7,990,965.1,24.9,0.345,24.59,0.954,0.98,0.935,45.95,45.03,45.03,7564.75
2008-09-01,2007,12,49,305.5,100,0.328,205.5,990,964.9,25.1,0.353,24.72,0.955,0.98,0.936,47.6,46.29,46.29,7776.5
2008-09-08,2007,12,50,284.7,100,0.351,184.7,990,964.8,25.2,0.315,24.85,0.95,0.98,0.931,42.76,41.89,41.89,7038.16
2008-09-15,2007,12,51,264.8,100,0.378,164.8,990,964.8,25.2,0.28,24.96,0.944,0.972,0.917,38.06,36.99,36.99,6214.73
2008-09-22,2007,12,52,248.2,100,0.403,148.2,990,964.7,25.3,0.25,25.06,0.938,0.97,0.91,34.18,33.15,33.15,5569.75
2008-09-29,2007,12,53,223.1,85.71,0.384,137.4,990,964.5,25.5,0.23,25.23,0.934,0.97,0.906,31.75,30.8,30.8,5173.88
2008-10-06,2008,1,1,203.5,73.71,0.362,129.8,990,964.4,25.6,0.215,25.36,0.93,0.97,0.902,30.05,29.14,29.14,4896.21
2008-10-13,2008,1,2,196.1,58,0.296,138.1,990,964.4,25.6,0.229,25.36,0.934,0.97,0.906,32.08,31.12,31.12,5228.33
2008-10-20,2008,1,3,180.6,58,0.321,122.6,990,964.4,25.6,0.201,25.36,0.927,0.97,0.899,28.25,27.4,27.4,4603.61
2008-10-27,2008,1,4,191.3,56.86,0.298,134.4,990,964.4,25.6,0.222,25.36,0.932,0.97,0.904,31.16,30.23,30.23,5078.14
2008-11-03,2008,2,5,222.2,54,0.244,168.2,990,964.5,25.5,0.282,25.19,0.944,0.974,0.92,39.23,38.24,38.24,6424.31
2008-11-10,2008,2,6,265.5,72,0.272,193.5,990,964.8,25.2,0.329,24.91,0.952,0.98,0.933,45.01,44.09,44.09,7406.8
2008-11-17,2008,2,7,275.7,75,0.273,200.7,990,964.8,25.2,0.342,24.86,0.954,0.98,0.935,46.68,45.57,45.57,7654.94
2008-11-24,2008,2,8,312.8,75,0.24,237.8,990,965,25,0.292,24.74,0.936,0.973,0.911,34.42,32.73,51.69,8683.94
2008-12-01,2008,3,9,411.9,85,0.209,326.9,990,965.4,24.6,0.378,24.18,0.944,0.973,0.919,36.55,35.6,71.2,11961.9
2008-12-08,2008,3,10,500.7,91.29,0.182,409.4,990,965.9,24.1,0.502,23.64,0.956,0.98,0.936,45.36,44.45,88.9,14935.6
2008-12-15,2008,3,11,577.9,96,0.167,481.9,990,966.2,23.8,0.551,23.25,0.951,0.974,0.926,41.93,40.38,100.7,16919.8
2008-12-22,2008,3,12,627,96,0.153,531,990,966.4,23.6,0.584,23.01,0.949,0.972,0.922,37.91,36.84,110.5,18565.9
2008-12-29,2008,3,13,700.4,107.4,0.153,593,990,966.7,23.3,0.69,22.61,0.954,0.979,0.934,41.8,40.92,122.8,20624.8
2009-01-05,2008,4,14,783.2,116,0.148,667.2,990,967,23,0.816,22.15,0.957,0.98,0.937,46.21,45.28,135.9,22823.3
2009-01-12,2008,4,15,888.1,116,0.131,772.1,990,967.5,22.5,0.959,21.59,0.955,0.979,0.935,46.21,44.59,150.8,25341
2009-01-19,2008,4,16,1017,116,0.114,900.6,990,967.9,22.1,1.13,20.92,0.955,0.98,0.936,44.11,43.23,172.9,29049.7
2009-01-26,2008,4,17,1142,119.1,0.104,1023,990,968.3,21.7,1.41,20.24,0.955,0.98,0.936,48.51,47.5,190,31921.3
2009-02-02,2008,5,18,1238,138,0.111,1087,990,968.6,21.4,1.66,19.69,0.954,0.98,0.935,50.08,48.2,192.8,32390.4
2009-02-09,2008,5,19,1410,138,0.0982,1100,990,969.2,20.8,1.78,19.03,0.953,0.98,0.934,48.88,47.74,191,32081.3
2009-02-16,2008,5,20,1707,138,0.0814,1100,990,970.2,19.8,1.86,17.99,0.951,0.98,0.932,46.14,45.22,180.9,30384.7
2009-02-23,2008,5,21,2280,148.4,0.065,1100,990,971.8,18.2,1.87,16.35,0.946,0.979,0.926,41.72,40.83,163.3,27440.5
2009-03-02,2008,6,22,2952,211,0.072,1100,990,973.4,16.6,1.87,14.74,0.939,0.972,0.913,37.33,36.28,145.1,24379.6
2009-03-09,2008,6,23,4669,211,0.0459,1100,990.01,976.9,13.1,1.87,11.27,0.905,0.97,0.878,27.56,26.03,104.1,17491.3
2009-03-16,2008,6,24,5736,230.1,0.0401,1100,990.07,978.6,11.4,1.85,9.573,0.834,0.966,0.806,21.53,18.39,73.55,12356.7
2009-03-23,2008,6,25,5729,278,0.0485,1100,990.07,978.6,11.4,1.85,9.583,0.835,0.966,0.806,21.57,18.44,73.76,12392
2009-03-30,2008,6,26,5538,303,0.0547,1100,990.05,978.3,11.7,1.86,9.857,0.86,0.969,0.833,22.86,20.01,80.03,13445.1
2009-04-06,2008,7,27,5157,313,0.0608,1100,990.02,977.7,12.3,1.87,10.41,0.888,0.97,0.862,24.93,22.75,91.01,15289.7
2009-04-13,2008,7,28,4501,313,0.0696,1100,990,976.6,13.4,1.87,11.53,0.915,0.97,0.888,28.46,27.52,110.1,18495.1
2009-04-20,2008,7,29,3961,265,0.0669,1100,990,975.6,14.4,1.87,12.54,0.925,0.97,0.897,31.28,30.34,121.4,20390.8
2009-04-27,2008,7,30,3443,270.7,0.0792,1100,990,974.5,15.5,1.87,13.63,0.933,0.97,0.905,34.29,33.26,133,22349.9
2009-05-04,2008,8,31,2990,289,0.0967,1100,990,973.5,16.5,1.87,14.63,0.939,0.97,0.911,37.05,35.95,143.8,24158.5
2009-05-11,2008,8,32,2666,289,0.108,1100,990,972.7,17.3,1.87,15.42,0.943,0.974,0.918,39.2,38.19,152.8,25663.7
2009-05-18,2008,8,33,2381,289,0.121,1100,990,972,18,1.87,16.11,0.945,0.978,0.925,41.06,40.17,160.7,26995.3
2009-05-25,2008,8,34,2138,289,0.135,1100,990,971.4,18.6,1.87,16.69,0.947,0.98,0.928,42.64,41.78,167.1,28075.9
2009-06-01,2008,9,35,1898,226,0.119,1100,990,970.8,19.2,1.87,17.36,0.949,0.98,0.93,44.44,43.55,174.2,29265.6
2009-06-08,2008,9,36,1582,226,0.143,1100,990,969.7,20.3,1.84,18.41,0.952,0.98,0.933,47.27,46.32,185.3,31128.2
2009-06-15,2008,9,37,1319,226,0.172,1068,990,968.9,21.1,1.62,19.47,0.954,0.98,0.935,48.6,47.56,190.2,31961.8
2009-06-22,2008,9,38,1121,226,0.202,895.3,990,968.3,21.7,1.16,20.56,0.955,0.98,0.935,44.88,43.65,167.7,28174.6
2009-06-29,2008,9,39,922.7,206.7,0.224,715.9,990,967.6,22.4,0.914,21.5,0.957,0.98,0.937,48.1,46.84,140.5,23607.5
2009-07-06,2008,10,40,763.1,199,0.261,564.1,990,967,23,0.652,22.4,0.951,0.974,0.927,39.27,38.27,114.8,19287.2
2009-07-13,2008,10,41,642.4,199,0.31,443.4,990,966.5,23.5,0.564,22.97,0.956,0.98,0.937,47.74,46.17,92.34,15512.9
2009-07-20,2008,10,42,552.4,199,0.361,353.4,990,966.1,23.9,0.427,23.49,0.949,0.973,0.924,38.62,37.6,75.19,12632
2009-07-27,2008,10,43,499,187.9,0.376,311.1,990,965.8,24.2,0.362,23.79,0.943,0.97,0.914,34.21,33.19,66.37,11150.5
2009-08-03,2008,11,44,458.7,160,0.349,298.7,990,965.7,24.3,0.342,23.99,0.94,0.97,0.912,33.04,32.05,64.1,10769.3
2009-08-10,2008,11,45,419.1,160,0.382,259.1,990,965.5,24.5,0.283,24.23,0.932,0.97,0.904,28.68,27.82,55.65,9348.45
2009-08-17,2008,11,46,380.4,148.9,0.391,231.5,990,965.3,24.7,0.335,24.36,0.944,0.976,0.921,40.89,38.53,49.51,8317.6
2009-08-24,2008,11,47,347.3,134,0.386,213.3,990,965.1,24.9,0.37,24.49,0.957,0.98,0.938,49.03,47.48,47.48,7977.2
2009-08-31,2008,11,48,323,104.9,0.324,218.1,990,965,25,0.353,24.63,0.953,0.979,0.932,46.46,44.39,48,8063.67
2009-09-07,2008,12,49,290.4,100,0.344,190.4,990,964.9,25.1,0.325,24.81,0.952,0.98,0.933,44.09,43.21,43.21,7258.53
2009-09-14,2008,12,50,270,100,0.371,170,990,964.8,25.2,0.289,24.93,0.945,0.975,0.922,39.29,38.3,38.3,6434.48
2009-09-21,2008,12,51,262.4,100,0.381,162.4,990,964.7,25.3,0.275,24.98,0.943,0.971,0.915,37.51,36.41,36.41,6116.8
2009-09-28,2008,12,52,246,88.57,0.359,157.4,990,964.7,25.3,0.266,25.06,0.941,0.97,0.913,36.42,35.33,35.33,5936.25
2009-10-05,2009,1,1,226.4,80,0.354,146.4,990,964.6,25.4,0.245,25.2,0.937,0.97,0.909,33.89,32.88,32.88,5523.24
2009-10-12,2009,1,2,212.9,80,0.376,132.9,990,964.5,25.5,0.221,25.3,0.932,0.97,0.904,30.72,29.8,29.8,5006.75
2009-10-19,2009,1,3,219.9,80,0.364,139.9,990,964.5,25.5,0.234,25.25,0.935,0.97,0.907,32.37,31.4,31.4,5275.41
2009-10-26,2009,1,4,217.5,79.29,0.365,138.3,990,964.5,25.5,0.231,25.26,0.934,0.97,0.906,31.99,31.03,31.03,5213.1
2009-11-02,2009,2,5,240.3,75,0.313,165.3,990,964.6,25.4,0.278,25.08,0.944,0.974,0.919,38.36,37.36,37.36,6276.97
2009-11-09,2009,2,6,267.5,75,0.281,192.5,990,964.8,25.2,0.327,24.9,0.952,0.98,0.933,44.75,43.8,43.8,7358.44
2009-11-16,2009,2,7,289.6,75,0.26,214.6,990,964.9,25.1,0.322,24.82,0.947,0.977,0.925,41.96,40.74,47.96,8057.9
2009-11-23,2009,2,8,363.1,75,0.207,288.1,990,965.2,24.8,0.318,24.47,0.937,0.97,0.909,32.4,31.43,62.86,10560.3
2009-11-30,2009,2,9,406,93,0.229,313,990,965.4,24.6,0.358,24.22,0.942,0.97,0.914,35.03,33.97,67.95,11415.6
2009-12-07,2009,3,10,432,96,0.222,336,990,965.5,24.5,0.393,24.06,0.946,0.971,0.919,37.51,36.42,72.84,12237.9
2009-12-14,2009,3,11,465.5,96,0.206,369.5,990,965.7,24.3,0.443,23.86,0.951,0.978,0.93,41.11,40.2,80.4,13506.5
2009-12-21,2009,3,12,531.2,96,0.182,435.2,990,966,24,0.542,23.47,0.956,0.98,0.937,47.86,46.15,92.29,15504.7
2009-12-28,2009,3,13,618.4,104.6,0.169,513.9,990,966.4,23.6,0.556,23.07,0.948,0.97,0.92,36.72,35.63,106.9,17959.2
2010-01-04,2009,4,14,705.2,116,0.165,589.2,990,966.7,23.3,0.685,22.59,0.953,0.978,0.932,41.47,40.56,121.7,20441.1
2010-01-11,2009,4,15,779.4,116,0.149,663.4,990,967,23,0.81,22.17,0.956,0.98,0.937,45.98,45.06,135.2,22709.1
2010-01-18,2009,4,16,877.9,116,0.132,761.9,990,967.4,22.6,0.941,21.65,0.955,0.978,0.934,45.84,44.04,148.6,24970.6
2010-01-25,2009,4,17,977.3,116,0.119,861.3,990,967.8,22.2,1.07,21.13,0.955,0.98,0.935,42.58,41.71,166.8,28030.4
2010-02-01,2009,5,18,1107,138,0.125,969.2,990,968.2,21.8,1.29,20.48,0.955,0.98,0.936,46.45,45.51,182,30581.4
2010-02-08,2009,5,19,1336,138,0.104,1097,990,969,21,1.74,19.3,0.953,0.98,0.934,49.49,48.02,192.1,32270.8
2010-02-15,2009,5,20,1766,138,0.0791,1100,990,970.3,19.7,1.86,17.81,0.95,0.98,0.931,45.64,44.73,178.9,30057.4
2010-02-22,2009,5,21,2385,138,0.0581,1100,990,972,18,1.87,16.1,0.945,0.978,0.924,41.03,40.13,160.5,26968.7
2010-03-01,2009,6,22,3172,211,0.0673,1100,990,973.9,16.1,1.87,14.24,0.936,0.971,0.909,35.97,34.92,139.7,23469.3
2010-03-08,2009,6,23,4478,211,0.0473,1100,990,976.6,13.4,1.87,11.57,0.915,0.97,0.888,28.56,27.52,110.1,18494
2010-03-15,2009,6,24,5052,220.6,0.0437,1100,990.01,977.6,12.4,1.87,10.55,0.894,0.97,0.867,25.43,23.43,93.74,15748.2
2010-03-22,2009,6,25,4852,278,0.0573,1100,990,977.2,12.8,1.87,10.89,0.905,0.97,0.878,26.57,25.08,100.3,16852.1
2010-03-29,2009,6,26,4544,266,0.0585,1100,990,976.7,13.3,1.87,11.45,0.915,0.97,0.887,28.24,27.39,109.6,18408.1
2010-04-05,2009,7,27,4322,257,0.0595,1100,990,976.3,13.7,1.87,11.86,0.919,0.97,0.891,29.37,28.49,114,19146.6
2010-04-12,2009,7,28,4603,257,0.0559,1100,990,976.8,13.2,1.87,11.34,0.913,0.97,0.886,27.93,26.94,107.8,18104.2
2010-04-19,2009,7,29,5075,297,0.0585,1100,990.01,977.6,12.4,1.87,10.52,0.892,0.97,0.866,25.32,23.29,93.15,15648.9
2010-04-26,2009,7,30,5077,310.4,0.0612,1100,990.01,977.6,12.4,1.87,10.52,0.892,0.97,0.866,25.31,23.28,93.11,15641.7
2010-05-03,2009,8,31,4564,304,0.0667,1100,990,976.7,13.3,1.87,11.41,0.914,0.97,0.886,28.13,27.15,108.6,18245.3
2010-05-10,2009,8,32,4112,304,0.074,1100,990,975.9,14.1,1.87,12.24,0.922,0.97,0.895,30.45,29.54,118.2,19851.6
2010-05-17,2009,8,33,3581,304,0.0851,1100,990,974.8,15.2,1.87,13.33,0.931,0.97,0.903,33.48,32.47,129.9,21823.2
2010-05-24,2009,8,34,3077,304,0.0989,1100,990,973.7,16.3,1.87,14.43,0.938,0.97,0.909,36.48,35.39,141.6,23783.7
2010-05-31,2009,8,35,2696,266.3,0.0987,1100,990,972.8,17.2,1.87,15.35,0.942,0.974,0.918,39.01,37.99,152,25527.7
2010-06-07,2009,9,36,2362,260,0.11,1100,990,972,18,1.87,16.15,0.945,0.979,0.925,41.18,40.3,161.2,27081
2010-06-14,2009,9,37,2071,260,0.126,1100,990,971.3,18.7,1.87,16.87,0.948,0.98,0.929,43.1,42.24,169,28386.1
2010-06-21,2009,9,38,1749,260,0.149,1100,990,970.3,19.7,1.86,17.85,0.951,0.98,0.932,45.76,44.85,179.4,30136
2010-06-28,2009,9,39,1454,239.4,0.164,1100,990,969.3,20.7,1.79,18.88,0.952,0.98,0.933,48.49,47.49,189.9,31910.5
2010-07-05,2009,10,40,1222,224,0.184,998.4,990,968.6,21.4,1.38,20.02,0.955,0.98,0.936,46.74,45.76,183.1,30753.8
2010-07-12,2009,10,41,997.9,224,0.225,773.9,990,967.9,22.1,0.993,21.14,0.956,0.98,0.936,47.13,45.61,148.4,24926
2010-07-19,2009,10,42,870,224,0.258,646,990,967.4,22.6,0.793,21.83,0.956,0.98,0.936,44.04,43.15,129.5,21750
2010-07-26,2009,10,43,773,216.7,0.28,556.3,990,967,23,0.641,22.37,0.951,0.973,0.926,38.67,37.64,112.9,18972.6
2010-08-02,2009,11,44,656.5,173,0.264,483.5,990,966.5,23.5,0.594,22.88,0.954,0.977,0.932,46.58,44.45,98.93,16620.1
2010-08-09,2009,11,45,583.4,173,0.297,410.4,990,966.2,23.8,0.511,23.27,0.955,0.98,0.936,44.71,43.81,87.62,14720.8
2010-08-16,2009,11,46,514.8,173,0.336,341.8,990,965.9,24.1,0.408,23.68,0.947,0.972,0.921,37.58,36.53,73.06,12273.9
2010-08-23,2009,11,47,469.8,173,0.369,296.8,990,965.7,24.3,0.34,23.95,0.94,0.97,0.912,32.75,31.77,63.54,10674.6
2010-08-30,2009,11,48,425.5,135.9,0.318,289.7,990,965.5,24.5,0.326,24.16,0.938,0.97,0.91,32.2,31.24,62.47,10495.2
2010-09-06,2009,12,49,388.9,119.3,0.307,269.6,990,965.3,24.7,0.295,24.36,0.934,0.97,0.906,30.08,29.18,58.35,9803.25
2010-09-13,2009,12,50,351.7,115,0.327,236.7,990,965.2,24.8,0.294,24.55,0.936,0.973,0.911,34.01,32.49,51.2,8602.28
2010-09-20,2009,12,51,322.6,115,0.357,207.6,990,965,25,0.358,24.63,0.956,0.98,0.937,47.93,46.59,46.59,7826.92
2010-09-27,2009,12,52,295.7,103.9,0.351,191.9,990,964.9,25.1,0.329,24.79,0.952,0.98,0.933,44.41,43.53,43.53,7312.46
2010-10-04,2010,1,1,270.6,89,0.329,181.6,990,964.8,25.2,0.309,24.91,0.949,0.979,0.929,42.1,41.2,41.2,6920.9
2010-10-11,2010,1,2,250.4,89,0.356,161.4,990,964.7,25.3,0.273,25.03,0.943,0.972,0.916,37.34,36.29,36.29,6096.22
2010-10-18,2010,1,3,231.5,89,0.385,142.5,990,964.6,25.4,0.239,25.17,0.936,0.97,0.908,32.91,31.93,31.93,5363.51
2010-10-25,2010,1,4,229.4,89,0.388,140.4,990,964.6,25.4,0.236,25.19,0.935,0.97,0.907,32.42,31.44,31.44,5282.69
2010-11-01,2010,2,5,233.9,75,0.321,158.9,990,964.6,25.4,0.267,25.13,0.942,0.97,0.914,36.88,35.78,35.78,6011.23
2010-11-08,2010,2,6,235.6,75,0.319,160.6,990,964.6,25.4,0.27,25.12,0.942,0.971,0.915,37.27,36.19,36.19,6079.37
2010-11-15,2010,2,7,269.6,75,0.279,194.6,990,964.8,25.2,0.331,24.89,0.952,0.98,0.933,45.25,44.2,44.2,7425.7
2010-11-22,2010,2,8,293.2,75,0.256,218.2,990,964.9,25.1,0.373,24.75,0.958,0.98,0.939,50.75,48.2,48.2,8097.6
2010-11-29,2010,2,9,335.7,82.14,0.245,253.5,990,965.1,24.9,0.269,24.65,0.93,0.97,0.902,28.49,27.64,55.28,9286.45
2010-12-06,2010,3,10,385.5,85,0.221,300.5,990,965.3,24.7,0.338,24.33,0.94,0.97,0.912,33.71,32.7,65.4,10986.8
2010-12-13,2010,3,11,431.3,85,0.197,346.3,990,965.5,24.5,0.407,24.05,0.948,0.974,0.923,38.7,37.68,75.36,12661.1
2010-12-20,2010,3,12,537.3,85,0.159,452.3,990,966,24,0.535,23.45,0.954,0.977,0.932,44.38,43.07,96.15,16152.9
2010-12-27,2010,3,13,671.3,93.86,0.139,577.5,990,966.6,23.4,0.662,22.75,0.953,0.977,0.931,40.9,39.97,119.9,20147.1
2011-01-03,2010,4,14,834.4,116,0.139,718.4,990,967.2,22.8,0.903,21.86,0.957,0.98,0.938,49.08,47.25,141.7,23811.9
2011-01-10,2010,4,15,1020,116,0.114,903.8,990,967.9,22.1,1.14,20.91,0.955,0.98,0.936,44.2,43.3,173.2,29099.4
2011-01-17,2010,4,16,1409,119.4,0.0857,1095,990,969.2,20.8,1.76,19.05,0.953,0.98,0.934,48.73,47.35,189.4,31818.7
2011-01-24,2010,4,17,1911,124,0.0649,1100,990,970.8,19.2,1.87,17.31,0.949,0.98,0.93,44.31,43.43,173.7,29183.2
2011-01-31,2010,4,18,2083,161.7,0.0776,1100,990,971.3,18.7,1.87,16.83,0.947,0.98,0.929,43,42.14,168.6,28318.4
2011-02-07,2010,5,19,2390,168,0.0704,1100,990,972,18,1.87,16.08,0.945,0.978,0.924,41,40.1,160.4,26949
2011-02-14,2010,5,20,3010,168,0.0561,1100,990,973.5,16.5,1.87,14.6,0.938,0.971,0.911,36.95,35.89,143.6,24117
2011-02-21,2010,5,21,3657,168,0.046,1100,990,975,15,1.87,13.17,0.93,0.97,0.902,33.04,32.05,128.2,21536.6
2011-02-28,2010,5,22,3791,262.3,0.0692,1100,990,975.2,14.8,1.87,12.89,0.928,0.97,0.9,32.26,31.29,125.2,21027.9
2011-03-07,2010,6,23,3815,249.3,0.0653,1100,990,975.3,14.7,1.87,12.84,0.928,0.97,0.9,32.11,31.15,124.6,20931.5
2011-03-14,2010,6,24,3841,211,0.0549,1100,990,975.3,14.7,1.87,12.78,0.927,0.97,0.899,31.96,31,124,20832.7
2011-03-21,2010,6,25,3901,211,0.0541,1100,990,975.5,14.5,1.87,12.66,0.926,0.97,0.898,31.6,30.66,122.6,20600.4
2011-03-28,2010,6,26,4024,230.7,0.0573,1100,990,975.7,14.3,1.87,12.41,0.924,0.97,0.896,30.91,29.98,119.9,20146.5
2011-04-04,2010,7,27,4161,257,0.0618,1100,990,976,14,1.87,12.15,0.921,0.97,0.894,30.19,29.29,117.1,19680.9
2011-04-11,2010,7,28,4343,257,0.0592,1100,990,976.3,13.7,1.87,11.82,0.918,0.97,0.891,29.27,28.39,113.6,19077.5
2011-04-18,2010,7,29,4441,257,0.0579,1100,990,976.5,13.5,1.87,11.64,0.916,0.97,0.889,28.77,27.9,111.6,18750.5
2011-04-25,2010,7,30,4335,261.6,0.0604,1100,990,976.3,13.7,1.87,11.83,0.918,0.97,0.891,29.31,28.43,113.7,19102.9
2011-05-02,2010,8,31,4142,289,0.0698,1100,990,975.9,14.1,1.87,12.19,0.922,0.97,0.894,30.29,29.38,117.5,19744.2
2011-05-09,2010,8,32,3874,299.7,0.0774,1100,990,975.4,14.6,1.87,12.71,0.926,0.97,0.899,31.76,30.81,123.2,20704.5
2011-05-16,2010,8,33,3438,304,0.0885,1100,990,974.5,15.5,1.87,13.64,0.933,0.97,0.905,34.31,33.28,133.1,22363.3
2011-05-23,2010,8,34,3014,304,0.101,1100,990,973.5,16.5,1.87,14.58,0.938,0.97,0.911,36.9,35.81,143.2,24062.2
2011-05-30,2010,8,35,2600,272.6,0.105,1100,990,972.5,17.5,1.87,15.58,0.943,0.975,0.92,39.63,38.65,154.6,25972.1
2011-06-06,2010,9,36,2231,260,0.117,1100,990,971.7,18.3,1.87,16.47,0.946,0.98,0.927,42.04,41.18,164.7,27671.8
2011-06-13,2010,9,37,1858,260,0.14,1100,990,970.6,19.4,1.87,17.49,0.95,0.98,0.931,44.79,43.9,175.6,29499.6
2011-06-20,2010,9,38,1513,260,0.172,1100,990,969.5,20.5,1.81,18.67,0.952,0.98,0.933,47.93,46.97,187.9,31564.5
2011-06-27,2010,9,39,1257,244.6,0.194,1013,990,968.7,21.3,1.41,19.88,0.955,0.98,0.936,47.1,46.16,184.6,31020.1
2011-07-04,2010,10,40,1074,224,0.209,849.5,990,968.1,21.9,1.08,20.79,0.954,0.979,0.934,43.13,41.97,161,27049
2011-07-11,2010,10,41,912.9,224,0.246,688.9,990,967.6,22.4,0.867,21.58,0.956,0.98,0.937,46.45,45.45,136.4,22907.8
2011-07-18,2010,10,42,790.9,224,0.284,566.9,990,967.1,22.9,0.66,22.28,0.952,0.975,0.927,39.26,38.28,114.8,19292.1
2011-07-25,2010,10,43,690.3,224,0.325,466.3,990,966.7,23.3,0.587,22.75,0.956,0.979,0.935,47.14,45.49,95.91,16113
2011-08-01,2010,11,44,608.9,160,0.263,448.9,990,966.3,23.7,0.568,23.1,0.957,0.98,0.938,48.64,47.08,94.15,15817.3
2011-08-08,2010,11,45,543.6,160,0.295,383.6,990,966,24,0.469,23.48,0.953,0.979,0.932,42.08,41.17,82.35,13834.7
2011-08-15,2010,11,46,495.3,160,0.323,335.3,990,965.8,24.2,0.397,23.77,0.946,0.971,0.919,36.99,35.92,71.84,12069.1
2011-08-22,2010,11,47,457.2,160,0.35,297.2,990,965.7,24.3,0.34,24,0.94,0.97,0.912,32.88,31.89,63.78,10715.6
2011-08-29,2010,11,48,416.6,134.3,0.321,282.3,990,965.5,24.5,0.315,24.21,0.937,0.97,0.909,31.4,30.46,60.92,10234.7
2011-09-05,2010,12,49,385.8,115,0.298,270.8,990,965.3,24.7,0.296,24.37,0.934,0.97,0.906,30.23,29.33,58.65,9853.95
2011-09-12,2010,12,50,357,115,0.322,242,990,965.2,24.8,0.257,24.56,0.927,0.97,0.899,27.01,26.2,52.4,8803.81
2011-09-19,2010,12,51,335.1,115,0.344,220.1,990,965.1,24.9,0.358,24.57,0.953,0.979,0.932,46.86,44.76,48.31,8115.79
2011-09-26,2010,12,52,306.9,107.6,0.35,199.3,990,964.9,25.1,0.343,24.72,0.954,0.98,0.935,46.11,45.19,45.19,7592
2011-10-03,2011,1,1,289.5,89,0.307,200.5,990,964.9,25.1,0.343,24.8,0.955,0.98,0.935,46.54,45.61,45.61,7662.99
2011-10-10,2011,1,2,287.1,89,0.31,198.1,990,964.8,25.2,0.339,24.81,0.954,0.98,0.935,45.99,45.07,45.07,7571.02
2011-10-17,2011,1,3,269.5,89,0.33,180.5,990,964.8,25.2,0.308,24.91,0.949,0.978,0.928,41.85,40.94,40.94,6877.55
2011-10-24,2011,1,4,248.3,89,0.359,159.3,990,964.7,25.3,0.27,25.04,0.942,0.971,0.914,36.85,35.76,35.76,6008.39
2011-10-31,2011,1,5,249.7,85.57,0.343,164.1,990,964.7,25.3,0.278,25.03,0.943,0.972,0.917,38.01,36.96,36.96,6208.75
2011-11-07,2011,2,6,264.7,85,0.321,179.7,990,964.8,25.2,0.306,24.94,0.948,0.978,0.928,41.67,40.76,40.76,6847.88
2011-11-14,2011,2,7,314.1,85,0.27,229.1,990,965,25,0.326,24.7,0.944,0.976,0.921,41.03,38.56,49.58,8329.85
2011-11-21,2011,2,8,327.4,85,0.26,242.4,990,965,25,0.255,24.71,0.927,0.97,0.899,27.22,26.4,52.81,8871.27
2011-11-28,2011,2,9,388.3,91.29,0.235,297,990,965.3,24.7,0.334,24.33,0.939,0.97,0.911,33.27,32.28,64.55,10844.5
2011-12-05,2011,3,10,453.9,96,0.212,357.9,990,965.6,24.4,0.425,23.93,0.949,0.976,0.926,39.86,38.9,77.81,13072
2011-12-12,2011,3,11,513.5,96,0.187,417.5,990,965.9,24.1,0.515,23.57,0.956,0.98,0.937,46.13,45.21,90.41,15189
2011-12-19,2011,3,12,578.5,96,0.166,482.4,990,966.2,23.8,0.567,23.23,0.952,0.976,0.929,44.66,42.39,99.63,16738.1
2011-12-26,2011,3,13,626.7,98.86,0.157,527.8,990,966.4,23.6,0.579,23.01,0.949,0.971,0.922,37.68,36.6,109.8,18447.6
2012-01-02,2011,4,14,709,116,0.164,593,990,966.7,23.3,0.691,22.57,0.954,0.979,0.933,41.72,40.82,122.5,20575.7
2012-01-09,2011,4,15,799.9,116,0.145,683.9,990,967.1,22.9,0.844,22.06,0.957,0.98,0.938,47.17,46.23,138.7,23298.6
2012-01-16,2011,4,16,908.3,116,0.128,792.3,990,967.5,22.5,0.994,21.47,0.955,0.979,0.935,47.28,44.65,151,25375.3
2012-01-23,2011,4,17,1000,116,0.116,884.2,990,967.9,22.1,1.11,21.01,0.955,0.98,0.936,43.48,42.6,170.4,28628.4
2012-01-30,2011,4,18,1146,131.7,0.115,1015,990,968.4,21.6,1.4,20.24,0.955,0.98,0.936,48.06,46.88,187.5,31504.1
2012-02-06,2011,5,19,1345,138,0.103,1100,990,969,21,1.75,19.26,0.953,0.98,0.934,49.52,48,192,32259.3
2012-02-13,2011,5,20,1658,138,0.0833,1100,990,970,20,1.85,18.15,0.951,0.98,0.932,46.57,45.64,182.6,30671.2
2012-02-20,2011,5,21,1840,138,0.0751,1100,990,970.6,19.4,1.87,17.55,0.95,0.98,0.931,44.95,44.05,176.2,29599.8
2012-02-27,2011,5,22,1961,179.7,0.0914,1100,990,971,19,1.87,17.15,0.949,0.98,0.93,43.88,43.01,172,28899.5
2012-03-05,2011,6,23,2154,203.7,0.0949,1100,990,971.5,18.5,1.87,16.66,0.947,0.98,0.928,42.54,41.69,166.7,28012.4
2012-03-12,2011,6,24,2344,160,0.0683,1100,990,971.9,18.1,1.87,16.2,0.946,0.979,0.926,41.3,40.43,161.7,27168.9
2012-03-19,2011,6,25,2496,160,0.0641,1100,990,972.3,17.7,1.87,15.83,0.944,0.977,0.922,40.31,39.38,157.5,26460.2
2012-03-26,2011,6,26,2654,164.4,0.062,1100,990,972.7,17.3,1.87,15.45,0.943,0.974,0.919,39.28,38.28,153.1,25721.1
2012-04-02,2011,7,27,2829,191,0.0675,1100,990,973.1,16.9,1.87,15.02,0.941,0.972,0.915,38.13,37.06,148.2,24905.3
2012-04-09,2011,7,28,3065,191,0.0624,1100,990,973.7,16.3,1.87,14.46,0.938,0.97,0.91,36.56,35.47,141.9,23832.7
2012-04-16,2011,7,29,3395,209.9,0.0617,1100,990,974.4,15.6,1.87,13.73,0.933,0.97,0.905,34.55,33.52,134.1,22524.3
2012-04-23,2011,7,30,3561,257,0.0722,1100,990,974.8,15.2,1.87,13.37,0.931,0.97,0.903,33.59,32.58,130.3,21896.3
2012-04-30,2011,7,31,3392,284.4,0.084,1100,990,974.4,15.6,1.87,13.73,0.933,0.97,0.905,34.58,33.54,134.2,22538.1
2012-05-07,2011,8,32,3090,289,0.0936,1100,990,973.7,16.3,1.87,14.4,0.937,0.97,0.909,36.4,35.31,141.2,23727.9
2012-05-14,2011,8,33,2746,289,0.105,1100,990,972.9,17.1,1.87,15.23,0.942,0.973,0.917,38.67,37.64,150.6,25292.9
2012-05-21,2011,8,34,2433,289,0.119,1100,990,972.1,17.9,1.87,15.98,0.945,0.978,0.924,40.72,39.81,159.2,26752.4
2012-05-28,2011,8,35,2138,262,0.122,1100,990,971.4,18.6,1.87,16.69,0.947,0.98,0.928,42.64,41.79,167.2,28081.6
2012-06-04,2011,9,36,1784,226,0.127,1100,990,970.4,19.6,1.87,17.73,0.95,0.98,0.931,45.45,44.54,178.2,29932.6
2012-06-11,2011,9,37,1441,226,0.157,1096,990,969.3,20.7,1.77,18.93,0.953,0.98,0.934,48.46,47.44,189.8,31878
2012-06-18,2011,9,38,1173,226,0.193,947.2,990,968.4,21.6,1.26,20.3,0.955,0.98,0.935,44.95,44.04,176.1,29591.9
2012-06-25,2011,9,39,946.2,217,0.229,729.2,990,967.7,22.3,0.926,21.4,0.956,0.98,0.936,46.78,45.46,142,23856.8
2012-07-02,2011,10,40,781.7,163,0.209,618.7,990,967,23,0.741,22.23,0.955,0.979,0.935,42.9,42,126,21168.6
2012-07-09,2011,10,41,656.8,163,0.249,493.8,990,966.5,23.5,0.594,22.88,0.953,0.976,0.93,44.87,42.85,101,16975.3
2012-07-16,2011,10,42,569.5,163,0.287,406.5,990,966.2,23.8,0.504,23.33,0.955,0.98,0.935,44.4,43.5,87.01,14617.1
2012-07-23,2011,10,43,515.6,163,0.317,352.6,990,965.9,24.1,0.423,23.66,0.949,0.974,0.924,38.8,37.8,75.59,12699.3
2012-07-30,2011,10,44,471.9,142.3,0.301,329.6,990,965.7,24.3,0.387,23.89,0.945,0.971,0.918,36.5,35.43,70.86,11904.3
2012-08-06,2011,11,45,441.2,134,0.304,307.2,990,965.6,24.4,0.352,24.06,0.942,0.97,0.914,34.14,33.12,66.23,11127.4
2012-08-13,2011,11,46,410.1,134,0.327,276.1,990,965.4,24.6,0.306,24.25,0.935,0.97,0.907,30.71,29.79,59.57,10008
2012-08-20,2011,11,47,379.5,134,0.353,245.5,990,965.3,24.7,0.262,24.44,0.928,0.97,0.9,27.31,26.49,52.98,8901.26
2012-08-27,2011,11,48,347.3,124.3,0.357,223,990,965.1,24.9,0.34,24.52,0.949,0.977,0.927,43.12,41.61,49.1,8249.63
2012-09-03,2011,12,49,321.6,100,0.312,221.6,990,965,25,0.336,24.66,0.948,0.977,0.927,43.24,41.69,48.99,8230.3
2012-09-10,2011,12,50,296.7,100,0.337,196.7,990,964.9,25.1,0.337,24.77,0.954,0.98,0.934,45.57,44.66,44.66,7503.42
2012-09-17,2011,12,51,276.4,100,0.362,176.4,990,964.8,25.2,0.3,24.89,0.947,0.977,0.926,40.79,39.88,39.88,6699.31
2012-09-24,2011,12,52,258.8,100,0.387,158.8,990,964.7,25.3,0.269,25,0.942,0.97,0.914,36.67,35.59,35.59,5978.45
2012-10-01,2012,1,1,246.7,80,0.324,166.7,990,964.7,25.3,0.282,25.04,0.944,0.973,0.919,38.65,37.62,37.62,6319.43
2012-10-08,2012,1,2,245,80,0.326,165,990,964.7,25.3,0.279,25.05,0.944,0.972,0.917,38.25,37.19,37.19,6248.35
2012-10-15,2012,1,3,233.1,80,0.343,153.1,990,964.6,25.4,0.257,25.14,0.94,0.97,0.912,35.49,34.42,34.42,5783.09
2012-10-22,2012,1,4,223.5,80,0.358,143.5,990,964.5,25.5,0.24,25.22,0.936,0.97,0.908,33.23,32.24,32.24,5415.8
2012-10-29,2012,1,5,233.5,77.14,0.331,156.3,990,964.6,25.4,0.263,25.14,0.941,0.971,0.914,36.25,35.21,35.21,5915.99
2012-11-05,2012,2,6,258.8,76.43,0.295,182.4,990,964.7,25.3,0.309,24.96,0.949,0.98,0.93,42.37,41.51,41.51,6973.27
2012-11-12,2012,2,7,299.9,85,0.286,214.9,990,964.9,25.1,0.276,24.81,0.936,0.974,0.912,33.48,32.65,47.54,7987.07
2012-11-19,2012,2,8,318.5,85,0.267,233.5,990,965,25,0.287,24.72,0.935,0.973,0.91,33.75,32.36,50.94,8558.35
2012-11-26,2012,2,9,342.5,88.14,0.257,254.4,990,965.1,24.9,0.269,24.62,0.93,0.97,0.902,28.57,27.71,55.42,9310.43
2012-12-03,2012,3,10,389.1,96,0.247,293.1,990,965.3,24.7,0.328,24.33,0.939,0.97,0.91,32.81,31.83,63.66,10694.8
2012-12-10,2012,3,11,450.4,96,0.214,354.4,990,965.6,24.4,0.42,23.95,0.949,0.975,0.925,39.48,38.49,76.99,12934.3
2012-12-17,2012,3,12,545.5,96,0.177,449.5,990,966.1,23.9,0.548,23.4,0.955,0.979,0.934,46.68,44.9,94.71,15911.8
2012-12-24,2012,3,13,698.8,96,0.138,602.8,990,966.7,23.3,0.705,22.6,0.954,0.978,0.933,42.45,41.52,124.5,20924.2
2012-12-31,2012,3,14,822.9,113.1,0.137,709.7,990,967.2,22.8,0.888,21.92,0.957,0.98,0.938,48.64,47.12,141.4,23747.8
2013-01-07,2012,4,15,953.4,119.4,0.125,833.9,990,967.7,22.3,1.02,21.27,0.954,0.979,0.934,41.48,40.61,162.4,27291.6
2013-01-14,2012,4,16,1086,124,0.115,961.5,990,968.2,21.8,1.28,20.56,0.955,0.98,0.936,46.24,45.25,181,30406.6
2013-01-21,2012,4,17,1492,124,0.0848,1100,990,969.5,20.5,1.8,18.74,0.952,0.98,0.933,48.14,46.78,187.1,31433.5
2013-01-28,2012,4,18,2314,142.9,0.0615,1100,990,971.9,18.1,1.87,16.27,0.946,0.978,0.925,41.49,40.6,162.4,27285.1
2013-02-04,2012,5,19,2763,168,0.0609,1100,990,972.9,17.1,1.87,15.18,0.942,0.973,0.916,38.56,37.52,150.1,25214.4
2013-02-11,2012,5,20,3177,168,0.0529,1100,990,973.9,16.1,1.87,14.2,0.936,0.97,0.908,35.86,34.79,139.2,23377.7
2013-02-18,2012,5,21,3500,168,0.048,1100,990,974.6,15.4,1.87,13.51,0.932,0.97,0.904,33.95,32.93,131.7,22128.9
2013-02-25,2012,5,22,3564,186.4,0.0523,1100,990,974.8,15.2,1.87,13.37,0.931,0.97,0.903,33.57,32.57,130.3,21885.4
2013-03-04,2012,6,23,3624,211,0.0582,1100,990,974.9,15.1,1.87,13.24,0.93,0.97,0.903,33.23,32.24,128.9,21662
2013-03-11,2012,6,24,3532,211,0.0597,1100,990,974.7,15.3,1.87,13.44,0.932,0.97,0.904,33.76,32.75,131,22005.9
2013-03-18,2012,6,25,3247,211,0.065,1100,990,974.1,15.9,1.87,14.04,0.935,0.97,0.907,35.42,34.35,137.4,23086
2013-03-25,2012,6,26,3103,211,0.068,1100,990,973.8,16.2,1.87,14.36,0.937,0.97,0.909,36.3,35.22,140.9,23664.7
2013-04-01,2012,7,27,3015,191,0.0633,1100,990,973.6,16.4,1.87,14.58,0.938,0.97,0.91,36.89,35.78,143.1,24045.6
2013-04-08,2012,7,28,3022,191,0.0632,1100,990,973.6,16.4,1.87,14.56,0.938,0.97,0.91,36.84,35.74,142.9,24014.6
2013-04-15,2012,7,29,3065,191,0.0623,1100,990,973.7,16.3,1.87,14.45,0.938,0.97,0.91,36.56,35.46,141.8,23829.1
2013-04-22,2012,7,30,3042,191,0.0628,1100,990,973.6,16.4,1.87,14.51,0.938,0.97,0.91,36.71,35.61,142.4,23930.1
2013-04-29,2012,7,31,2875,235.3,0.0821,1100,990,973.2,16.8,1.87,14.91,0.94,0.971,0.913,37.82,36.74,147,24689.8
2013-05-06,2012,8,32,2582,253,0.098,1100,990,972.5,17.5,1.87,15.62,0.943,0.975,0.92,39.75,38.77,155.1,26054.9
2013-05-13,2012,8,33,2300,253,0.11,1100,990,971.8,18.2,1.87,16.3,0.946,0.979,0.926,41.58,40.72,162.9,27362.2
2013-05-20,2012,8,34,1972,253,0.129,1100,990,971,19,1.87,17.14,0.948,0.98,0.93,43.85,42.97,171.9,28877.3
2013-05-27,2012,8,35,1609,233.6,0.145,1100,990,969.8,20.2,1.84,18.32,0.952,0.98,0.933,47.02,46.08,184.3,30966.2
2013-06-03,2012,9,36,1288,185,0.145,1055,990,968.8,21.2,1.58,19.61,0.954,0.98,0.935,48.33,47.19,188.8,31711.5
2013-06-10,2012,9,37,1015,185,0.183,829.7,990,967.9,22.1,1.05,21.01,0.955,0.979,0.934,44.5,42.75,157.2,26413.5
2013-06-17,2012,9,38,884.5,185,0.21,699.5,990,967.4,22.6,0.883,21.68,0.957,0.98,0.937,47.39,46.08,138.2,23224.1
2013-06-24,2012,9,39,757.3,185,0.245,572.3,990,966.9,23.1,0.666,22.4,0.952,0.976,0.929,39.88,38.91,116.7,19611.5
2013-07-01,2012,10,40,636.4,163,0.257,473.4,990,966.4,23.6,0.577,22.98,0.954,0.977,0.932,45.7,43.86,97.73,16418.6
2013-07-08,2012,10,41,550.1,163,0.297,387.1,990,966.1,23.9,0.475,23.45,0.953,0.979,0.933,42.42,41.54,83.08,13956.7
2013-07-15,2012,10,42,487.4,163,0.335,324.4,990,965.8,24.2,0.381,23.83,0.945,0.971,0.917,35.8,34.76,69.52,11679.8
2013-07-22,2012,10,43,430.4,163,0.379,267.4,990,965.5,24.5,0.295,24.17,0.934,0.97,0.906,29.59,28.7,57.4,9642.46
2013-07-29,2012,10,44,410.4,146.4,0.356,264,990,965.4,24.6,0.288,24.26,0.933,0.97,0.905,29.3,28.42,56.84,9549.12
2013-08-05,2012,11,45,386,134,0.347,252,990,965.3,24.7,0.27,24.4,0.93,0.97,0.902,28.04,27.2,54.4,9138.89
2013-08-12,2012,11,46,357,134,0.375,223,990,965.2,24.8,0.342,24.47,0.948,0.977,0.927,43.31,41.52,48.73,8186.22
2013-08-19,2012,11,47,338.9,134,0.395,204.9,990,965.1,24.9,0.355,24.55,0.956,0.98,0.937,47.15,46.21,46.21,7763.16
2013-08-26,2012,11,48,313,129.1,0.412,183.9,990,965,25,0.317,24.72,0.95,0.978,0.929,42.34,41.43,41.43,6959.45
2013-09-02,2012,12,49,291.8,100,0.343,191.8,990,964.9,25.1,0.328,24.8,0.952,0.98,0.933,44.43,43.54,43.54,7314.41
2013-09-09,2012,12,50,267.2,100,0.375,167.2,990,964.8,25.2,0.284,24.95,0.945,0.973,0.919,38.63,37.61,37.61,6319.02
2013-09-16,2012,12,51,255.5,100,0.391,155.5,990,964.7,25.3,0.263,25.01,0.941,0.97,0.913,35.9,34.83,34.83,5850.67
2013-09-23,2012,12,52,241.2,100,0.415,141.2,990,964.6,25.4,0.237,25.12,0.935,0.97,0.907,32.52,31.54,31.54,5299.5
2013-09-30,2012,12,53,230.9,82.86,0.359,148,990,964.6,25.4,0.249,25.17,0.938,0.97,0.91,34.27,33.24,33.24,5584.91
2013-10-07,2013,1,1,215.3,80,0.372,135.3,990,964.5,25.5,0.225,25.28,0.933,0.97,0.905,31.28,30.34,30.34,5097.09
2013-10-14,2013,1,2,203.6,80,0.393,123.6,990,964.4,25.6,0.205,25.37,0.927,0.97,0.9,28.52,27.66,27.66,4647.31
2013-10-21,2013,1,3,199.6,80,0.401,119.6,990,964.4,25.6,0.197,25.4,0.132,0.139,0.128,4.018,3.897,3.897,654.77
2013-10-28,2013,1,4,208.4,68.86,0.332,139.5,990,964.5,25.5,0.232,25.32,0.802,0.832,0.778,28.48,27.64,27.64,4642.93
2013-11-04,2013,2,5,221.3,54,0.244,167.3,990,964.5,25.5,0.281,25.19,0.944,0.974,0.919,39.01,38,38,6383.18
2013-11-11,2013,2,6,239.4,75,0.314,164.4,990,964.6,25.4,0.277,25.09,0.943,0.974,0.918,38.15,37.15,37.15,6241.19
2013-11-18,2013,2,7,262.9,75,0.286,187.9,990,964.8,25.2,0.319,24.93,0.951,0.979,0.931,43.67,42.76,42.76,7184.19
2013-11-25,2013,2,8,300.2,76.43,0.255,223.7,990,964.9,25.1,0.313,24.78,0.944,0.976,0.921,39.45,38.41,49.85,8375.06
2013-12-02,2013,3,9,395.7,85,0.215,310.7,990,965.4,24.6,0.353,24.27,0.942,0.971,0.914,34.81,33.8,67.6,11356.9
2013-12-09,2013,3,10,465,92.86,0.2,372.1,990,965.7,24.3,0.446,23.86,0.951,0.979,0.931,41.42,40.55,81.09,13623.8
2013-12-16,2013,3,11,568.7,96,0.173,472.7,990,966.1,23.9,0.573,23.28,0.955,0.979,0.935,45.28,44.21,100.2,16841.1
2013-12-23,2013,3,12,781.6,96,0.123,685.6,990,967,23,0.845,22.13,0.957,0.98,0.938,47.44,46.43,139.3,23400.1
2013-12-30,2013,3,13,825.1,116,0.141,709.1,990,967.2,22.8,0.887,21.91,0.957,0.98,0.938,48.6,47.26,141.8,23821.2
2014-01-06,2013,4,14,774.2,121.7,0.157,652.5,990,967,23,0.793,22.21,0.956,0.98,0.937,45.3,44.4,133.2,22376.1
2014-01-13,2013,4,15,788.4,116,0.147,672.4,990,967.1,22.9,0.825,22.12,0.957,0.98,0.937,46.5,45.57,136.7,22969.3
2014-01-20,2013,4,16,858.6,116,0.135,742.6,990,967.3,22.7,0.932,21.73,0.956,0.979,0.937,48.54,46.83,146.1,24538.1
2014-01-27,2013,4,17,992.2,122.3,0.123,869.9,990,967.9,22.1,1.08,21.06,0.955,0.98,0.936,42.87,42.01,168,28230.8
2014-02-03,2013,5,18,1161,138,0.119,1023,990,968.4,21.6,1.42,20.17,0.955,0.98,0.936,48.29,47.14,188.6,31681.3
2014-02-10,2013,5,19,1311,138,0.106,1098,990,968.9,21.1,1.73,19.39,0.953,0.98,0.934,49.78,48.12,192.5,32338.5
2014-02-17,2013,5,20,1568,138,0.0882,1100,990,969.7,20.3,1.83,18.46,0.952,0.98,0.933,47.39,46.44,185.8,31210.9
2014-02-24,2013,5,21,1890,158.9,0.0839,1100,990,970.7,19.3,1.87,17.39,0.949,0.98,0.93,44.51,43.62,174.5,29312
2014-03-03,2013,6,22,2057,211,0.103,1100,990,971.2,18.8,1.87,16.89,0.948,0.98,0.929,43.17,42.3,169.2,28427.2
2014-03-10,2013,6,23,2150,167.3,0.0779,1100,990,971.5,18.5,1.87,16.66,0.947,0.98,0.928,42.56,41.71,166.8,28025.9
2014-03-17,2013,6,24,2390,160,0.0671,1100,990,972,18,1.87,16.08,0.945,0.978,0.925,41,40.11,160.4,26952.8
2014-03-24,2013,6,25,2865,160,0.0561,1100,990,973.2,16.8,1.87,14.94,0.94,0.972,0.914,37.89,36.83,147.3,24749.1
2014-03-31,2013,6,26,3468,186.6,0.0538,1100,990,974.6,15.4,1.87,13.57,0.932,0.97,0.904,34.14,33.11,132.4,22250.7
2014-04-07,2013,7,27,3571,219.3,0.0615,1100,990,974.8,15.2,1.87,13.36,0.931,0.97,0.903,33.54,32.53,130.1,21862.4
2014-04-14,2013,7,28,3464,257,0.0742,1100,990,974.5,15.5,1.87,13.58,0.932,0.97,0.905,34.16,33.13,132.5,22264.4
2014-04-21,2013,7,29,3344,257,0.0768,1100,990,974.3,15.7,1.87,13.83,0.934,0.97,0.906,34.85,33.8,135.2,22716.2
2014-04-28,2013,7,30,3342,275.3,0.0824,1100,990,974.3,15.7,1.87,13.84,0.934,0.97,0.906,34.87,33.82,135.3,22727.5
2014-05-05,2013,8,31,3434,289,0.0842,1100,990,974.5,15.5,1.87,13.65,0.933,0.97,0.905,34.33,33.3,133.2,22378.8
2014-05-12,2013,8,32,3338,289,0.0866,1100,990,974.3,15.7,1.87,13.85,0.934,0.97,0.906,34.89,33.84,135.4,22742
2014-05-19,2013,8,33,3112,289,0.0929,1100,990,973.8,16.2,1.87,14.34,0.937,0.97,0.909,36.25,35.17,140.7,23631.1
2014-05-26,2013,8,34,2811,284.9,0.101,1100,990,973.1,16.9,1.87,15.07,0.941,0.972,0.915,38.25,37.19,148.7,24989.1
2014-06-02,2013,9,35,2506,260,0.104,1100,990,972.3,17.7,1.87,15.8,0.944,0.977,0.922,40.25,39.3,157.2,26410.8
2014-06-09,2013,9,36,2231,260,0.117,1100,990,971.7,18.3,1.87,16.47,0.946,0.98,0.927,42.03,41.18,164.7,27672.3
2014-06-16,2013,9,37,1947,260,0.134,1100,990,970.9,19.1,1.87,17.21,0.949,0.98,0.93,44.03,43.15,172.6,28995.6
2014-06-23,2013,9,38,1612,260,0.162,1100,990,969.8,20.2,1.84,18.31,0.952,0.98,0.933,47,46.06,184.3,30954
2014-06-30,2013,9,39,1328,229.1,0.173,1072,990,968.9,21.1,1.64,19.43,0.954,0.98,0.935,48.66,47.6,190.4,31988.3
2014-07-07,2013,10,40,1120,224,0.201,895.9,990,968.3,21.7,1.15,20.57,0.954,0.979,0.934,43.09,42.18,168.7,28345.9
2014-07-14,2013,10,41,930.6,224,0.241,706.6,990,967.6,22.4,0.899,21.48,0.956,0.98,0.937,47.4,46.02,138.1,23193.7
2014-07-21,2013,10,42,781.4,224,0.287,557.4,990,967,23,0.644,22.33,0.951,0.974,0.926,38.68,37.68,113,18988.3
2014-07-28,2013,10,43,665,202.1,0.303,462.8,990,966.6,23.4,0.594,22.85,0.957,0.98,0.938,49.61,47.73,95.45,16036.3
2014-08-04,2013,11,44,564.9,173,0.307,391.9,990,966.1,23.9,0.483,23.38,0.953,0.979,0.933,42.82,41.92,83.84,14084.6
2014-08-11,2013,11,45,499.8,160,0.321,339.8,990,965.8,24.2,0.404,23.75,0.947,0.972,0.921,37.46,36.42,72.85,12238.6
2014-08-18,2013,11,46,455.7,160,0.351,295.7,990,965.7,24.3,0.338,24.01,0.94,0.97,0.911,32.72,31.74,63.47,10663.6
2014-08-25,2013,11,47,414.1,160,0.387,254.1,990,965.5,24.5,0.276,24.26,0.93,0.97,0.903,28.13,27.28,54.56,9166.61
2014-09-01,2013,12,48,378.4,115,0.304,263.4,990,965.3,24.7,0.285,24.42,0.932,0.97,0.904,29.41,28.53,57.06,9586.07
2014-09-08,2013,12,49,348.3,115,0.331,233.3,990,965.1,24.9,0.311,24.55,0.94,0.974,0.916,37.42,35.54,50.42,8471.37
2014-09-15,2013,12,50,320.7,115,0.359,205.7,990,965,25,0.355,24.64,0.956,0.98,0.937,47.51,46.42,46.42,7798.43
2014-09-22,2013,12,51,296.5,115,0.388,181.5,990,964.9,25.1,0.311,24.8,0.949,0.979,0.929,41.9,41.01,41.01,6889.72
2014-09-29,2013,12,52,283.7,96.43,0.339,187.3,990,964.8,25.2,0.32,24.84,0.951,0.979,0.931,43.4,42.49,42.49,7138.68
2014-10-06,2014,1,1,257.5,89,0.346,168.5,990,964.7,25.3,0.286,24.99,0.945,0.974,0.92,39,37.99,37.99,6383.15
2014-10-13,2014,1,2,244.1,89,0.364,155.1,990,964.7,25.3,0.262,25.07,0.941,0.97,0.912,35.88,34.8,34.8,5846.99
2014-10-20,2014,1,3,238.5,89,0.373,149.5,990,964.6,25.4,0.252,25.12,0.939,0.97,0.91,34.57,33.53,33.53,5633.23
2014-10-27,2014,1,4,245.3,87.86,0.358,157.4,990,964.7,25.3,0.266,25.06,0.941,0.97,0.913,36.42,35.35,35.35,5938.43
2014-11-03,2014,2,5,244.4,85,0.348,159.4,990,964.7,25.3,0.269,25.06,0.942,0.971,0.914,36.91,35.83,35.83,6019.1
2014-11-10,2014,2,6,255.6,76.43,0.299,179.2,990,964.7,25.3,0.304,24.97,0.948,0.979,0.928,41.61,40.72,40.72,6841.34
2014-11-17,2014,2,7,272.7,75,0.275,197.7,990,964.8,25.2,0.337,24.87,0.953,0.98,0.934,45.99,45.02,45.02,7563.85
2014-11-24,2014,2,8,295.5,75,0.254,220.5,990,964.9,25.1,0.333,24.78,0.948,0.977,0.926,43.46,41.52,48.61,8165.7
2014-12-01,2014,3,9,332.7,85,0.256,247.7,990,965.1,24.9,0.283,24.65,0.933,0.971,0.907,31.61,30.42,53.95,9063.15
2014-12-08,2014,3,10,362.8,85,0.234,277.8,990,965.2,24.8,0.304,24.48,0.935,0.97,0.907,31.2,30.26,60.52,10168.2
2014-12-15,2014,3,11,391.6,85,0.217,306.6,990,965.4,24.6,0.347,24.3,0.941,0.97,0.913,34.39,33.35,66.71,11207.1
2014-12-22,2014,3,12,457.3,85,0.186,372.3,990,965.7,24.3,0.446,23.9,0.951,0.978,0.93,41.5,40.59,81.18,13639.1
2014-12-29,2014,3,13,494.4,94.14,0.19,400.3,990,965.8,24.2,0.488,23.69,0.955,0.98,0.936,44.39,43.5,87.01,14617.3
2015-01-05,2014,4,14,552.7,101,0.183,451.7,990,966.1,23.9,0.566,23.35,0.957,0.98,0.938,49.47,47.47,94.94,15949.7
2015-01-12,2014,4,15,610.4,101,0.166,509.4,990,966.3,23.7,0.564,23.1,0.949,0.972,0.922,38.97,37.5,105.6,17744.5
2015-01-19,2014,4,16,692.9,101,0.146,591.9,990,966.7,23.3,0.686,22.64,0.953,0.978,0.932,41.75,40.83,122.5,20576.6
2015-01-26,2014,4,17,761.7,103.1,0.135,658.5,990,966.9,23.1,0.799,22.25,0.957,0.98,0.937,45.83,44.91,134.7,22634.7
2015-02-02,2014,5,18,807.1,116,0.143,691.1,990,967.1,22.9,0.855,22.02,0.957,0.98,0.938,47.59,46.64,139.9,23506.8
2015-02-09,2014,5,19,850.7,116,0.136,734.7,990,967.3,22.7,0.929,21.77,0.957,0.98,0.938,50.02,48.15,144.5,24268.4
2015-02-16,2014,5,20,932.6,116,0.125,816.6,990,967.6,22.4,1.01,21.36,0.955,0.98,0.935,44.51,42.89,157.8,26509.8
2015-02-23,2014,5,21,995.7,122.3,0.123,873.4,990,967.9,22.1,1.09,21.04,0.955,0.98,0.936,43.02,42.16,168.6,28330.5
2015-03-02,2014,6,22,1079,160,0.148,918.9,990,968.1,21.9,1.17,20.68,0.955,0.98,0.936,44.49,43.6,174.4,29301.1
2015-03-09,2014,6,23,1156,122.9,0.107,1033,990,968.4,21.6,1.45,20.16,0.955,0.98,0.936,48.76,47.53,190.1,31940.8
2015-03-16,2014,6,24,1176,108,0.0918,1068,990,968.5,21.5,1.58,19.97,0.955,0.98,0.936,49.93,48.2,192.8,32390.4
2015-03-23,2014,6,25,1244,108,0.0869,1100,990,968.7,21.3,1.71,19.62,0.954,0.98,0.935,50.47,48.2,192.8,32390.4
2015-03-30,2014,6,26,1295,118.7,0.0917,1100,990,968.8,21.2,1.74,19.43,0.954,0.98,0.935,49.98,48.2,192.8,32390.4
2015-04-06,2014,7,27,1319,123,0.0932,1100,990,968.9,21.1,1.75,19.35,0.953,0.98,0.934,49.74,48.2,192.8,32390.4
2015-04-13,2014,7,28,1329,123,0.0926,1100,990,968.9,21.1,1.76,19.31,0.953,0.98,0.934,49.65,48.2,192.8,32390.4
2015-04-20,2014,7,29,1309,123,0.0939,1100,990,968.9,21.1,1.75,19.38,0.953,0.98,0.934,49.84,48.2,192.8,32390.4
2015-04-27,2014,7,30,1308,143.1,0.109,1100,990,968.9,21.1,1.74,19.39,0.953,0.98,0.934,49.86,48.2,192.8,32390.4
2015-05-04,2014,8,31,1371,170,0.124,1100,990,969.1,20.9,1.76,19.17,0.953,0.98,0.934,49.27,48.15,192.6,32354.1
2015-05-11,2014,8,32,1444,170,0.118,1100,990,969.3,20.7,1.79,18.91,0.952,0.98,0.933,48.56,47.59,190.4,31980.7
2015-05-18,2014,8,33,1463,170,0.116,1100,990,969.4,20.6,1.8,18.84,0.952,0.98,0.933,48.38,47.42,189.7,31863.5
2015-05-25,2014,8,34,1389,170,0.123,1100,990,969.1,20.9,1.77,19.11,0.953,0.98,0.934,49.1,47.98,191.9,32241.5
2015-06-01,2014,9,35,1294,138,0.107,1100,990,968.8,21.2,1.73,19.44,0.954,0.98,0.935,50.01,48.2,192.8,32390.4
2015-06-08,2014,9,36,1191,164.9,0.139,1025,990,968.5,21.5,1.45,20.05,0.955,0.98,0.936,48.09,46.74,186.9,31406.6
2015-06-15,2014,9,37,1019,185,0.182,834.5,990,968,22,1.06,20.99,0.955,0.979,0.935,44.65,43.11,158.7,26659.3
2015-06-22,2014,9,38,832.6,185,0.223,647.6,990,967.2,22.8,0.793,21.98,0.955,0.979,0.936,44.41,43.5,130.5,21922.1
2015-06-29,2014,9,39,677.9,169.3,0.25,508.7,990,966.6,23.4,0.604,22.78,0.952,0.975,0.928,43.41,41.38,103.5,17385.1
2015-07-06,2014,10,40,572.9,163,0.285,409.9,990,966.2,23.8,0.509,23.31,0.955,0.98,0.935,44.74,43.82,87.65,14725
2015-07-13,2014,10,41,493.8,163,0.331,330.8,990,965.8,24.2,0.39,23.79,0.946,0.971,0.918,36.49,35.44,70.87,11906.6
2015-07-20,2014,10,42,444.9,163,0.367,281.9,990,965.6,24.4,0.317,24.08,0.937,0.97,0.909,31.19,30.26,60.51,10165.8
2015-07-27,2014,10,43,408.5,154.7,0.378,253.8,990,965.4,24.6,0.275,24.29,0.93,0.97,0.902,28.12,27.28,54.56,9165.7
2015-08-03,2014,11,44,376.9,134,0.356,242.9,990,965.3,24.7,0.259,24.46,0.927,0.97,0.899,27.02,26.21,52.41,8805.45
2015-08-10,2014,11,45,348.8,134,0.384,214.8,990,965.1,24.9,0.372,24.48,0.957,0.98,0.938,49.36,47.31,47.31,7947.42
2015-08-17,2014,11,46,312.9,134,0.429,178.9,990,965,25,0.308,24.73,0.948,0.977,0.927,41.15,40.21,40.21,6754.67
2015-08-24,2014,11,47,292.9,134,0.458,158.9,990,964.9,25.1,0.272,24.86,0.942,0.97,0.914,36.5,35.42,35.42,5950.7
2015-08-31,2014,11,48,274.2,104.9,0.382,169.3,990,964.8,25.2,0.288,24.92,0.945,0.975,0.921,39.11,38.14,38.14,6407.02
2015-09-07,2014,12,49,247.7,88.43,0.356,159.3,990,964.7,25.3,0.269,25.05,0.942,0.972,0.915,36.86,35.82,35.82,6017.18
2015-09-14,2014,12,50,230.1,73,0.317,157.1,990,964.6,25.4,0.264,25.15,0.941,0.97,0.913,36.48,35.38,35.38,5944.42
2015-09-21,2014,12,51,224.7,73,0.325,151.7,990,964.5,25.5,0.254,25.2,0.939,0.97,0.911,35.2,34.14,34.14,5736.19
