date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
2015-09-28,2014,12,52,208.4,64.43,0.309,144,990,964.5,25.5,0.24,25.31,0.936,0.97,0.908,33.46,32.45,32.45,5452.24
2015-10-05,2015,1,1,205.9,58,0.282,147.9,990,964.4,25.6,0.246,25.32,0.938,0.97,0.909,34.44,33.4,33.4,5611.77
2015-10-12,2015,1,2,198.8,58,0.292,140.8,990,964.4,25.6,0.234,25.35,0.935,0.97,0.907,32.73,31.75,31.75,5333.28
2015-10-19,2015,1,3,185.6,58,0.313,127.6,990,964.4,25.6,0.21,25.36,0.929,0.97,0.901,29.5,28.62,28.62,4807.51
2015-10-26,2015,1,4,175.2,57.43,0.328,117.8,990,964.4,25.6,0.192,25.36,0.923,0.97,0.896,27.05,26.24,26.24,4408.86
2015-11-02,2015,2,5,180.9,54,0.299,126.9,990,964.4,25.6,0.209,25.35,0.929,0.97,0.901,29.32,28.44,28.44,4777.8
2015-11-09,2015,2,6,200.4,54,0.27,146.4,990,964.4,25.6,0.243,25.34,0.937,0.97,0.909,34.1,33.08,33.08,5557.18
2015-11-16,2015,2,7,207.9,54,0.26,153.9,990,964.4,25.6,0.257,25.3,0.94,0.97,0.912,35.88,34.8,34.8,5846.65
2015-11-23,2015,2,8,225.4,54,0.24,171.4,990,964.6,25.4,0.288,25.16,0.945,0.976,0.923,39.98,39.02,39.02,6555.95
2015-11-30,2015,2,9,248,60,0.242,188,990,964.7,25.3,0.318,25,0.951,0.98,0.932,43.82,42.94,42.94,7214.51
2015-12-07,2015,3,10,263.5,55,0.209,208.5,990,964.8,25.2,0.333,24.91,0.951,0.979,0.93,44.76,43.31,46.85,7870.8
2015-12-14,2015,3,11,304.8,47,0.154,257.8,990,964.9,25.1,0.272,24.8,0.93,0.97,0.903,29.17,28.29,56.59,9506.69
2015-12-21,2015,3,12,344,61,0.178,283,990,965.1,24.9,0.31,24.57,0.936,0.97,0.908,31.92,30.96,61.93,10403.5
2015-12-28,2015,3,13,392,66.57,0.17,325.5,990,965.4,24.6,0.374,24.27,0.944,0.97,0.916,36.57,35.48,70.96,11921.5
2016-01-04,2015,4,14,438.5,74,0.169,364.5,990,965.6,24.4,0.433,23.99,0.95,0.977,0.929,40.75,39.83,79.66,13382.2
2016-01-11,2015,4,15,491.7,74,0.151,417.7,990,965.8,24.2,0.513,23.67,0.956,0.98,0.937,46.36,45.44,90.87,15266.4
2016-01-18,2015,4,16,532.9,74,0.139,458.9,990,966,24,0.575,23.43,0.957,0.98,0.938,50.47,48.2,96.39,16194.2
2016-01-25,2015,4,17,605.7,74,0.122,531.7,990,966.3,23.7,0.582,23.1,0.949,0.972,0.923,38.1,37.05,111.2,18675.5
2016-02-01,2015,5,18,682.7,86,0.126,596.7,990,966.6,23.4,0.693,22.68,0.954,0.979,0.934,42.19,41.3,123.9,20815.7
2016-02-08,2015,5,19,759.8,86,0.113,673.8,990,966.9,23.1,0.823,22.24,0.957,0.98,0.938,46.86,45.92,137.8,23143.8
2016-02-15,2015,5,20,875.6,90.29,0.103,785.3,990,967.4,22.6,0.952,21.65,0.954,0.978,0.934,43.36,42.08,154.6,25965.8
2016-02-22,2015,5,21,1108,116,0.106,983.6,990,968.2,21.8,1.36,20.41,0.955,0.98,0.936,46.88,45.6,182.4,30640.9
2016-02-29,2015,5,22,1757,153.7,0.0887,1100,990,970.3,19.7,1.84,17.86,0.95,0.98,0.931,45.78,44.8,179.2,30108.2
2016-03-07,2015,6,23,2421,181.9,0.075,1100,990,972.1,17.9,1.87,16.01,0.945,0.978,0.924,40.8,39.89,159.6,26807.9
2016-03-14,2015,6,24,2561,211,0.0824,1100,990,972.5,17.5,1.87,15.67,0.944,0.976,0.921,39.89,38.92,155.7,26156.1
2016-03-21,2015,6,25,2611,160,0.0613,1100,990,972.6,17.4,1.87,15.55,0.943,0.975,0.92,39.56,38.57,154.3,25920.4
2016-03-28,2015,6,26,2740,173.3,0.0632,1100,990,972.9,17.1,1.87,15.24,0.942,0.973,0.917,38.71,37.68,150.7,25319.9
2016-04-04,2015,7,27,2929,191,0.0652,1100,990,973.3,16.7,1.87,14.78,0.94,0.971,0.912,37.47,36.36,145.5,24436.7
2016-04-11,2015,7,28,2989,191,0.0639,1100,990,973.5,16.5,1.87,14.64,0.939,0.97,0.911,37.06,35.95,143.8,24157.8
2016-04-18,2015,7,29,2980,191,0.0641,1100,990,973.5,16.5,1.87,14.66,0.939,0.97,0.911,37.12,36.01,144,24198.7
2016-04-25,2015,7,30,2951,199.9,0.0678,1100,990,973.4,16.6,1.87,14.73,0.939,0.97,0.912,37.32,36.21,144.8,24334.3
2016-05-02,2015,8,31,2829,253,0.0895,1100,990,973.1,16.9,1.87,15.03,0.941,0.972,0.915,38.13,37.07,148.3,24908.8
2016-05-09,2015,8,32,2609,278.7,0.107,1100,990,972.6,17.4,1.87,15.56,0.943,0.975,0.92,39.57,38.59,154.4,25932.3
2016-05-16,2015,8,33,2384,289,0.121,1100,990,972,18,1.87,16.1,0.945,0.978,0.925,41.04,40.15,160.6,26981.3
2016-05-23,2015,8,34,2121,289,0.136,1100,990,971.4,18.6,1.87,16.74,0.947,0.98,0.928,42.75,41.9,167.6,28156.4
2016-05-30,2015,8,35,1807,244,0.135,1100,990,970.5,19.5,1.87,17.66,0.95,0.98,0.931,45.25,44.34,177.4,29798.5
2016-06-06,2015,9,36,1469,214.3,0.146,1100,990,969.4,20.6,1.8,18.82,0.952,0.98,0.933,48.33,47.27,189.1,31766.2
2016-06-13,2015,9,37,1217,185,0.153,1025,990,968.6,21.4,1.47,19.95,0.955,0.98,0.936,47.79,46.68,186.7,31366.9
2016-06-20,2015,9,38,950,185,0.196,765,990,967.7,22.3,0.973,21.33,0.956,0.98,0.936,46.99,45.2,147.1,24719.3
2016-06-27,2015,9,39,760.9,175.6,0.231,585.3,990,966.9,23.1,0.687,22.37,0.953,0.977,0.931,40.76,39.82,119.5,20067.7
2016-07-04,2015,10,40,591.6,163,0.277,428.6,990,966.3,23.7,0.538,23.21,0.955,0.98,0.936,46.56,44.94,89.88,15100.2
2016-07-11,2015,10,41,511.3,163,0.319,348.3,990,965.9,24.1,0.416,23.68,0.948,0.973,0.923,38.35,37.33,74.66,12542.5
2016-07-18,2015,10,42,461.9,163,0.353,298.9,990,965.7,24.3,0.342,23.98,0.94,0.97,0.912,33.05,32.06,64.11,10770.6
2016-07-25,2015,10,43,414.7,163,0.393,251.7,990,965.5,24.5,0.273,24.26,0.93,0.97,0.902,27.84,27,54.01,9073.11
2016-08-01,2015,11,44,382.9,134,0.35,248.9,990,965.3,24.7,0.267,24.42,0.929,0.97,0.901,27.69,26.86,53.71,9023.35
2016-08-08,2015,11,45,352.4,134,0.38,218.4,990,965.2,24.8,0.379,24.46,0.958,0.98,0.939,50.17,48,48,8063.57
2016-08-15,2015,11,46,321,128.7,0.401,192.3,990,965,25,0.332,24.66,0.952,0.979,0.933,44.3,43.34,43.34,7280.4
2016-08-22,2015,11,47,299.4,97,0.324,202.4,990,964.9,25.1,0.348,24.75,0.955,0.98,0.936,46.92,45.93,45.93,7716.3
2016-08-29,2015,11,48,280.1,98.71,0.353,181.4,990,964.8,25.2,0.31,24.87,0.949,0.978,0.928,41.98,41.07,41.07,6900.27
2016-09-05,2015,12,49,257.8,96.14,0.372,161.6,990,964.7,25.3,0.274,25,0.943,0.971,0.916,37.36,36.29,36.29,6096.58
2016-09-12,2015,12,50,237.3,73,0.308,164.3,990,964.6,25.4,0.277,25.1,0.943,0.972,0.917,38.14,37.08,37.08,6228.93
2016-09-19,2015,12,51,225.3,73,0.324,152.3,990,964.6,25.4,0.256,25.19,0.939,0.97,0.911,35.34,34.28,34.28,5759.33
2016-09-26,2015,12,52,214.1,68.71,0.32,145.4,990,964.5,25.5,0.243,25.27,0.937,0.97,0.909,33.77,32.75,32.75,5502.36
2016-10-03,2016,1,1,200.5,58,0.289,142.5,990,964.4,25.6,0.237,25.35,0.935,0.97,0.907,33.14,32.15,32.15,5400.86
2016-10-10,2016,1,2,188.9,58,0.307,130.9,990,964.4,25.6,0.216,25.36,0.931,0.97,0.903,30.31,29.4,29.4,4938.8
2016-10-17,2016,1,3,178.3,58,0.325,120.3,990,964.4,25.6,0.197,25.36,0.925,0.97,0.897,27.69,26.86,26.86,4512.64
2016-10-24,2016,1,4,172.7,58,0.336,114.7,990,964.5,25.5,0.187,25.36,0.921,0.97,0.894,26.28,25.5,25.5,4283.17
2016-10-31,2016,1,5,160.6,54.57,0.34,106,990,964.5,25.5,0.171,25.35,0.915,0.97,0.888,24.13,23.4,23.4,3931.48
2016-11-07,2016,2,6,172.1,48,0.282,124.1,990,964.5,25.5,0.203,25.34,0.926,0.97,0.898,28.57,27.71,27.71,4656.02
2016-11-14,2016,2,7,194.1,40,0.206,154.1,990,964.4,25.6,0.256,25.33,0.94,0.97,0.912,35.98,34.91,34.91,5865.69
2016-11-21,2016,2,8,202.8,40,0.197,162.8,990,964.4,25.6,0.272,25.31,0.942,0.972,0.916,38.09,37.02,37.02,6219.52
2016-11-28,2016,2,9,241.4,44,0.183,197.4,990,964.6,25.4,0.311,25.05,0.947,0.978,0.927,42.17,41.14,44.77,7520.57
2016-12-05,2016,3,10,308.3,49,0.159,259.3,990,964.9,25.1,0.274,24.78,0.931,0.97,0.903,29.33,28.45,56.9,9559.15
2016-12-12,2016,3,11,336.2,61,0.182,275.2,990,965.1,24.9,0.298,24.62,0.934,0.97,0.906,31.04,30.11,60.22,10117.2
2016-12-19,2016,3,12,427.5,78.14,0.182,349.4,990,965.5,24.5,0.411,24.07,0.948,0.974,0.923,39.08,38.07,76.15,12792.5
2016-12-26,2016,3,13,507.7,89.43,0.178,418.2,990,965.9,24.1,0.501,23.62,0.953,0.978,0.932,43.36,42.24,89.79,15084.3
2017-01-02,2016,4,14,558.9,116,0.21,442.9,990,966.1,23.9,0.541,23.35,0.953,0.978,0.932,45.57,43.39,91.98,15452
2017-01-09,2016,4,15,815.3,105.3,0.133,710,990,967.2,22.8,0.852,21.99,0.954,0.978,0.933,42.55,41.55,142,23848
2017-01-16,2016,4,16,1003,105.3,0.105,898,990,967.9,22.1,1.13,20.97,0.955,0.98,0.936,44.11,43.23,172.9,29048.1
2017-01-23,2016,4,17,1067,116,0.109,951.5,990,968.1,21.9,1.22,20.67,0.956,0.98,0.937,46.06,45.14,180.6,30334
2017-01-30,2016,4,18,1113,131.7,0.118,980.9,990,968.3,21.7,1.28,20.47,0.956,0.98,0.937,47.04,46.1,184.4,30979.2
2017-02-06,2016,5,19,1126,138,0.123,987.6,990,968.3,21.7,1.3,20.4,0.956,0.98,0.936,47.19,46.24,185,31075.5
2017-02-13,2016,5,20,1241,138,0.111,1088,990,968.7,21.3,1.67,19.67,0.954,0.98,0.935,50.09,48.2,192.8,32390.4
2017-02-20,2016,5,21,1384,138,0.1,1100,990,969.1,20.9,1.77,19.12,0.953,0.98,0.934,49.14,47.94,191.8,32214.7
2017-02-27,2016,5,22,1548,153.7,0.0994,1100,990,969.6,20.4,1.83,18.53,0.952,0.98,0.933,47.56,46.61,186.4,31320.7
2017-03-06,2016,6,23,1636,160,0.0979,1100,990,969.9,20.1,1.85,18.22,0.952,0.98,0.932,46.77,45.83,183.3,30798.7
2017-03-13,2016,6,24,2157,160,0.0749,1100,990,971.5,18.5,1.87,16.67,0.947,0.979,0.927,42.58,41.7,166.8,28021.2
2017-03-20,2016,6,25,3088,160,0.0525,1100,990,973.7,16.3,1.87,14.43,0.937,0.971,0.911,36.5,35.46,141.8,23829.7
2017-03-27,2016,6,26,3843,187.7,0.0487,1100,990,975.3,14.7,1.87,12.78,0.927,0.97,0.899,31.95,30.99,123.9,20823.1
2017-04-03,2016,7,27,3826,257,0.0672,1100,990,975.3,14.7,1.87,12.81,0.927,0.97,0.899,32.05,31.09,124.3,20889.7
2017-04-10,2016,7,28,3559,257,0.0722,1100,990,974.7,15.3,1.87,13.38,0.931,0.97,0.903,33.6,32.6,130.4,21904.2
2017-04-17,2016,7,29,3256,257,0.079,1100,990,974.1,15.9,1.87,14.03,0.935,0.97,0.907,35.37,34.31,137.3,23058.5
2017-04-24,2016,7,30,2954,257,0.0871,1100,990,973.4,16.6,1.87,14.72,0.939,0.971,0.912,37.3,36.2,144.8,24329.1
2017-05-01,2016,8,31,2645,253,0.0957,1100,990,972.7,17.3,1.87,15.47,0.943,0.975,0.919,39.33,38.33,153.3,25760.5
2017-05-08,2016,8,32,2375,253,0.107,1100,990,972,18,1.87,16.12,0.945,0.978,0.925,41.1,40.21,160.8,27020.2
2017-05-15,2016,8,33,2114,253,0.12,1100,990,971.4,18.6,1.87,16.75,0.947,0.98,0.928,42.79,41.94,167.8,28182.3
2017-05-22,2016,8,34,1869,253,0.136,1100,990,970.7,19.3,1.87,17.45,0.949,0.98,0.931,44.69,43.8,175.2,29432.7
2017-05-29,2016,8,35,1591,214.1,0.134,1100,990,969.8,20.2,1.84,18.38,0.952,0.98,0.933,47.18,46.23,184.9,31069.8
2017-06-05,2016,9,36,1346,185,0.138,1095,990,969,21,1.74,19.27,0.953,0.98,0.934,49.32,48.03,192.1,32277.2
2017-06-12,2016,9,37,1150,185,0.161,965.2,990,968.4,21.6,1.29,20.34,0.955,0.98,0.936,45.93,45.01,180,30246.1
2017-06-19,2016,9,38,926.8,185,0.2,741.8,990,967.6,22.4,0.933,21.46,0.956,0.979,0.936,45.84,44.42,144.5,24272.3
2017-06-26,2016,9,39,738.1,178.7,0.242,559.4,990,966.9,23.1,0.643,22.5,0.951,0.974,0.927,39.11,38.11,114.3,19209.7
2017-07-03,2016,10,40,599.3,163,0.273,436.3,990,966.3,23.7,0.55,23.16,0.956,0.98,0.937,47.33,45.59,91.18,15318
2017-07-10,2016,10,41,503.2,163,0.324,340.2,990,965.9,24.1,0.404,23.73,0.947,0.972,0.921,37.49,36.45,72.9,12246.6
2017-07-17,2016,10,42,446.4,163,0.366,283.4,990,965.6,24.4,0.319,24.07,0.937,0.97,0.909,31.34,30.4,60.8,10215.1
2017-07-24,2016,10,43,405.8,163,0.402,242.8,990,965.4,24.6,0.283,24.29,0.933,0.971,0.906,30.65,29.46,52.04,8742.64
2017-07-31,2016,10,44,372.6,106.4,0.285,266.2,990,965.3,24.7,0.312,24.43,0.938,0.971,0.911,33.52,32.35,57.82,9713.88
2017-08-07,2016,11,45,340.8,97,0.285,243.8,990,965.1,24.9,0.258,24.64,0.927,0.97,0.899,27.32,26.5,53,8903.68
2017-08-14,2016,11,46,315.3,97,0.308,218.3,990,965,25,0.354,24.67,0.953,0.979,0.932,46.6,44.6,48.18,8094.88
2017-08-21,2016,11,47,289.5,97,0.335,192.5,990,964.9,25.1,0.33,24.81,0.952,0.98,0.933,44.61,43.72,43.72,7344.8
2017-08-28,2016,11,48,263.1,86.71,0.329,176.3,990,964.8,25.2,0.3,24.95,0.947,0.977,0.925,40.88,39.94,39.94,6709.83
2017-09-04,2016,12,49,243.6,73,0.3,170.6,990,964.7,25.3,0.288,25.05,0.945,0.975,0.922,39.63,38.65,38.65,6493.83
2017-09-11,2016,12,50,221.5,73,0.33,148.5,990,964.5,25.5,0.249,25.22,0.938,0.97,0.91,34.45,33.41,33.41,5613.56
2017-09-18,2016,12,51,209.7,73,0.348,136.7,990,964.5,25.5,0.228,25.31,0.933,0.97,0.905,31.66,30.71,30.71,5159.7
2017-09-25,2016,12,52,202.9,70.86,0.349,132.1,990,964.4,25.6,0.219,25.36,0.931,0.97,0.903,30.59,29.67,29.67,4985.07
2017-10-02,2017,1,1,187.7,58,0.309,129.7,990,964.4,25.6,0.214,25.36,0.93,0.97,0.902,30.01,29.11,29.11,4890.05
2017-10-09,2017,1,2,179.6,58,0.323,121.6,990,964.4,25.6,0.199,25.36,0.926,0.97,0.898,27.99,27.15,27.15,4561.9
2017-10-16,2017,1,3,176.6,58,0.328,118.6,990,964.4,25.6,0.194,25.36,0.924,0.97,0.896,27.26,26.44,26.44,4441.67
2017-10-23,2017,1,4,187.1,58,0.31,129.1,990,964.4,25.6,0.213,25.36,0.93,0.97,0.902,29.87,28.97,28.97,4867.27
2017-10-30,2017,1,5,191,55.14,0.29,135.8,990,964.4,25.6,0.225,25.36,0.932,0.97,0.904,31.51,30.57,30.57,5135.18
2017-11-06,2017,2,6,193.6,54,0.279,139.6,990,964.4,25.6,0.231,25.36,0.934,0.97,0.906,32.43,31.46,31.46,5285.19
2017-11-13,2017,2,7,208.8,54,0.259,154.8,990,964.5,25.5,0.258,25.29,0.94,0.97,0.912,36.09,35.02,35.02,5883.16
2017-11-20,2017,2,8,218.8,54,0.247,164.8,990,964.5,25.5,0.276,25.21,0.943,0.973,0.918,38.44,37.41,37.41,6284.62
2017-11-27,2017,2,9,264.8,57,0.215,207.8,990,964.8,25.2,0.353,24.89,0.956,0.98,0.937,48.48,46.97,46.97,7891.11
2017-12-04,2017,3,10,303.9,61,0.201,242.9,990,964.9,25.1,0.252,24.83,0.927,0.97,0.899,27.41,26.59,53.18,8933.82
2017-12-11,2017,3,11,358.4,61,0.171,297.4,990,965.2,24.8,0.331,24.48,0.939,0.97,0.911,33.51,32.52,65.04,10927.4
2017-12-18,2017,3,12,448.3,74.71,0.166,373.6,990,965.6,24.4,0.447,23.94,0.952,0.979,0.931,41.72,40.83,81.66,13718.8
2017-12-25,2017,3,13,518.5,85,0.164,433.5,990,965.9,24.1,0.537,23.53,0.957,0.98,0.938,47.85,46.59,93.18,15654
2018-01-01,2017,4,14,604.9,116,0.192,488.9,990,966.3,23.7,0.58,23.1,0.953,0.976,0.93,44.94,42.68,100.5,16884.6
2018-01-08,2017,4,15,678.7,116,0.171,562.7,990,966.6,23.4,0.64,22.75,0.952,0.975,0.928,39.81,38.83,116.5,19572.5
2018-01-15,2017,4,16,752.7,116,0.154,636.7,990,966.9,23.1,0.765,22.32,0.956,0.98,0.937,44.4,43.51,130.5,21928.8
2018-01-22,2017,4,17,880.9,116,0.132,764.9,990,967.4,22.6,0.959,21.62,0.956,0.979,0.936,47.69,45.87,149.2,25060.5
2018-01-29,2017,4,18,1008,128.6,0.128,879.9,990,967.9,22.1,1.1,20.99,0.955,0.979,0.935,43.18,42.29,169.2,28420.2
2018-02-05,2017,5,19,1425,138,0.0976,1100,990,969.2,20.8,1.78,18.98,0.953,0.98,0.934,48.76,47.53,190.1,31937.3
2018-02-12,2017,5,20,2088,138,0.0667,1100,990,971.3,18.7,1.87,16.86,0.948,0.98,0.929,43.09,42.22,168.9,28372.7
2018-02-19,2017,5,21,2545,138,0.0543,1100,990,972.4,17.6,1.87,15.71,0.944,0.976,0.921,39.99,39.03,156.1,26228.3
2018-02-26,2017,5,22,2951,179.7,0.0606,1100,990,973.4,16.6,1.87,14.73,0.939,0.971,0.912,37.32,36.23,144.9,24349.2
2018-03-05,2017,6,23,3175,211,0.0664,1100,990,973.9,16.1,1.87,14.2,0.936,0.97,0.908,35.84,34.77,139.1,23362.5
2018-03-12,2017,6,24,3261,211,0.0647,1100,990,974.1,15.9,1.87,14.01,0.935,0.97,0.907,35.33,34.27,137.1,23031.9
2018-03-19,2017,6,25,3494,211,0.0604,1100,990,974.6,15.4,1.87,13.52,0.932,0.97,0.904,33.98,32.96,131.8,22150
2018-03-26,2017,6,26,3667,217.6,0.0593,1100,990,975,15,1.87,13.15,0.93,0.97,0.902,32.98,31.99,128,21499.5
2018-04-02,2017,7,27,3834,257,0.0671,1100,990,975.3,14.7,1.87,12.8,0.927,0.97,0.899,32,31.04,124.2,20859.5
2018-04-09,2017,7,28,4053,257,0.0634,1100,990,975.8,14.2,1.87,12.35,0.923,0.97,0.895,30.75,29.83,119.3,20044.7
2018-04-16,2017,7,29,4216,257,0.061,1100,990,976.1,13.9,1.87,12.05,0.92,0.97,0.893,29.91,29.01,116.1,19497.1
2018-04-23,2017,7,30,4553,257,0.0565,1100,990,976.7,13.3,1.87,11.43,0.914,0.97,0.887,28.2,27.32,109.3,18360.4
2018-04-30,2017,7,31,4730,297.3,0.0628,1100,990,977,13,1.87,11.11,0.911,0.97,0.883,27.29,26.15,104.6,17571.6
2018-05-07,2017,8,32,4581,304,0.0664,1100,990,976.7,13.3,1.87,11.38,0.914,0.97,0.886,28.06,27.18,108.7,18263
2018-05-14,2017,8,33,4281,304,0.0711,1100,990,976.2,13.8,1.87,11.93,0.919,0.97,0.892,29.58,28.69,114.8,19281.5
2018-05-21,2017,8,34,3836,304,0.0795,1100,990,975.3,14.7,1.87,12.8,0.927,0.97,0.899,32,31.04,124.2,20859.5
2018-05-28,2017,8,35,3229,285.1,0.0882,1100,990,974,16,1.87,14.09,0.936,0.97,0.907,35.54,34.48,137.9,23168.5
2018-06-04,2017,9,36,2800,260,0.093,1100,990,973,17,1.87,15.09,0.941,0.972,0.915,38.32,37.26,149.1,25040.8
2018-06-11,2017,9,37,2379,260,0.109,1100,990,972,18,1.87,16.11,0.945,0.978,0.925,41.07,40.18,160.7,27003.7
2018-06-18,2017,9,38,2012,260,0.13,1100,990,971.1,18.9,1.87,17.03,0.948,0.98,0.929,43.56,42.69,170.8,28687.7
2018-06-25,2017,9,39,1624,254.9,0.157,1100,990,969.9,20.1,1.84,18.28,0.951,0.98,0.932,46.9,45.96,183.8,30886.2
2018-07-02,2017,10,40,1326,224,0.169,1068,990,968.9,21.1,1.62,19.45,0.954,0.98,0.935,48.53,47.48,189.9,31903.5
2018-07-09,2017,10,41,1114,224,0.202,890.5,990,968.3,21.7,1.14,20.6,0.954,0.979,0.934,42.89,41.99,167.9,28214
2018-07-16,2017,10,42,935.1,224,0.24,711.1,990,967.6,22.4,0.907,21.45,0.956,0.98,0.937,47.65,46.27,138.8,23319.1
2018-07-23,2017,10,43,789.5,224,0.284,565.5,990,967.1,22.9,0.658,22.28,0.951,0.975,0.928,39.18,38.2,114.6,19255
2018-07-30,2017,10,44,656.8,187.6,0.285,469.2,990,966.5,23.5,0.588,22.89,0.955,0.979,0.935,47.79,45.98,96.83,16266.8
2018-08-06,2017,11,45,570.4,173,0.304,397.4,990,966.2,23.8,0.491,23.34,0.954,0.979,0.934,43.39,42.5,85,14279.7
2018-08-13,2017,11,46,494.8,173,0.35,321.8,990,965.8,24.2,0.378,23.8,0.944,0.97,0.916,35.45,34.4,68.8,11558.5
2018-08-20,2017,11,47,451.6,161.9,0.358,289.7,990,965.6,24.4,0.329,24.04,0.939,0.97,0.91,32.05,31.09,62.19,10447.3
2018-08-27,2017,11,48,395.2,147.1,0.372,248,990,965.4,24.6,0.312,24.31,0.939,0.973,0.913,35.12,33.53,53.28,8951.17
2018-09-03,2017,12,49,371.4,115,0.31,256.4,990,965.3,24.7,0.275,24.47,0.931,0.97,0.903,28.63,27.77,55.54,9331.51
2018-09-10,2017,12,50,350.2,115,0.328,235.2,990,965.2,24.8,0.27,24.58,0.93,0.971,0.904,30.04,28.89,50.89,8549.08
2018-09-17,2017,12,51,307.5,115,0.375,192.5,990,964.9,25.1,0.331,24.73,0.952,0.979,0.932,44.45,43.36,43.36,7285.3
2018-09-24,2017,12,52,264,115,0.437,149,990,964.8,25.2,0.253,24.99,0.938,0.97,0.91,34.26,33.24,33.24,5584.77
2018-10-01,2018,1,1,237.5,80,0.337,157.5,990,964.6,25.4,0.265,25.11,0.941,0.97,0.913,36.51,35.43,35.43,5952.56
2018-10-08,2018,1,2,217.8,80,0.368,137.8,990,964.5,25.5,0.23,25.26,0.934,0.97,0.906,31.87,30.92,30.92,5193.85
2018-10-15,2018,1,3,206,80,0.388,126,990,964.4,25.6,0.209,25.36,0.929,0.97,0.901,29.09,28.22,28.22,4741.21
2018-10-22,2018,1,4,197.3,80,0.406,117.3,990,964.4,25.6,0.193,25.4,0.263,0.277,0.255,7.602,7.374,7.374,1238.85
2018-10-29,2018,1,5,181.3,65.14,0.359,116.2,990,964.4,25.6,0.19,25.37,0.922,0.97,0.894,26.67,25.87,25.87,4346.44
2018-11-05,2018,2,6,173.2,52,0.3,121.2,990,964.5,25.5,0.198,25.35,0.926,0.97,0.898,27.9,27.06,27.06,4546.74
2018-11-12,2018,2,7,207.4,40,0.193,167.4,990,964.4,25.6,0.28,25.28,0.944,0.974,0.919,39.16,38.15,38.15,6409.18
2018-11-19,2018,2,8,218.3,50,0.229,168.3,990,964.5,25.5,0.282,25.21,0.944,0.975,0.92,39.29,38.29,38.29,6433.46
2018-11-26,2018,2,9,224.8,52,0.231,172.8,990,964.5,25.5,0.29,25.16,0.946,0.977,0.924,40.34,39.4,39.4,6619.23
2018-12-03,2018,3,10,221.5,47,0.212,174.5,990,964.5,25.5,0.293,25.18,0.946,0.977,0.925,40.78,39.85,39.85,6694.51
2018-12-10,2018,3,11,236.8,47,0.199,189.8,990,964.6,25.4,0.32,25.06,0.951,0.98,0.932,44.36,43.47,43.47,7303.57
2018-12-17,2018,3,12,280.7,47,0.169,233.7,990,964.8,25.2,0.325,24.85,0.946,0.976,0.923,41.02,39.67,52.06,8745.92
2018-12-24,2018,3,13,345.6,47,0.136,298.6,990,965.1,24.9,0.332,24.54,0.939,0.97,0.911,33.75,32.74,65.47,10999.6
2018-12-31,2018,3,14,394,58.14,0.148,335.8,990,965.4,24.6,0.389,24.24,0.946,0.972,0.919,37.76,36.69,73.39,12328.9
2019-01-07,2018,4,15,462.7,66,0.142,396.7,990,965.7,24.3,0.481,23.84,0.954,0.98,0.935,44.26,43.37,86.75,14573.6
2019-01-14,2018,4,16,487.5,74,0.152,413.5,990,965.8,24.2,0.507,23.7,0.956,0.98,0.937,45.93,45.01,90.02,15124.1
2019-01-21,2018,4,17,484.9,60,0.124,424.9,990,965.8,24.2,0.523,23.69,0.957,0.98,0.938,47.23,46.22,92.43,15528.7
2019-01-28,2018,4,18,483.7,64.71,0.134,419,990,965.8,24.2,0.515,23.71,0.956,0.98,0.937,46.58,45.65,91.3,15338.6
2019-02-04,2018,5,19,572,71,0.124,501,990,966.2,23.8,0.579,23.25,0.952,0.975,0.928,43.61,41.5,103.8,17444.5
2019-02-11,2018,5,20,663.1,71,0.107,592.1,990,966.6,23.4,0.684,22.76,0.954,0.978,0.933,42,41.1,123.3,20714.4
2019-02-18,2018,5,21,751,71,0.0946,680,990,966.9,23.1,0.832,22.26,0.957,0.98,0.938,47.35,46.4,139.2,23387
2019-02-25,2018,5,22,779.4,77.86,0.0998,701.6,990,967,23,0.869,22.11,0.957,0.98,0.938,48.53,47.54,142.6,23958.2
2019-03-04,2018,6,23,771.4,87,0.113,684.4,990,967,23,0.842,22.17,0.957,0.98,0.938,47.48,46.53,139.6,23449.6
2019-03-11,2018,6,24,768.7,87,0.113,681.7,990,967,23,0.837,22.19,0.957,0.98,0.938,47.32,46.37,139.1,23372.8
2019-03-18,2018,6,25,775.3,87,0.112,688.3,990,967,23,0.848,22.15,0.957,0.98,0.938,47.7,46.74,140.2,23558.5
2019-03-25,2018,6,26,830.5,87,0.105,743.5,990,967.2,22.8,0.929,21.85,0.956,0.979,0.936,48.9,46.79,145.8,24502.1
2019-04-01,2018,7,27,898.1,102,0.114,796.1,990,967.5,22.5,0.977,21.53,0.954,0.978,0.933,43.81,42.06,154.5,25952.7
2019-04-08,2018,7,28,964.9,102,0.106,862.9,990,967.8,22.2,1.07,21.17,0.955,0.98,0.936,42.76,41.91,167.6,28161.4
2019-04-15,2018,7,29,1024,102,0.0996,921.7,990,968,22,1.17,20.85,0.956,0.98,0.937,45.03,44.13,176.5,29657.9
2019-04-22,2018,7,30,1067,102,0.0956,965.2,990,968.1,21.9,1.25,20.64,0.956,0.98,0.937,46.68,45.75,183,30744.3
2019-04-29,2018,7,31,1030,118.4,0.115,911.6,990,968,22,1.15,20.85,0.955,0.98,0.936,44.52,43.63,174.5,29317.5
2019-05-06,2018,8,32,1000,125,0.125,875.1,990,967.9,22.1,1.09,21.01,0.955,0.98,0.936,43.05,42.19,168.8,28350.7
2019-05-13,2018,8,33,1019,125,0.123,893.8,990,968,22,1.12,20.92,0.955,0.98,0.936,43.79,42.91,171.7,28837.5
2019-05-20,2018,8,34,954.8,125,0.131,829.8,990,967.7,22.3,1.01,21.27,0.954,0.978,0.933,41.27,40.37,161.5,27129.1
2019-05-27,2018,8,35,890.4,117.3,0.131,773.1,990,967.5,22.5,0.961,21.58,0.955,0.978,0.934,46.43,44.01,148.5,24950.7
2019-06-03,2018,9,36,836.6,98,0.117,738.6,990,967.2,22.8,0.936,21.82,0.957,0.98,0.938,50.4,48.11,144.3,24248.7
2019-06-10,2018,9,37,764.4,132.3,0.173,632.1,990,967,23,0.76,22.28,0.955,0.98,0.936,43.98,43.1,129.3,21724.2
2019-06-17,2018,9,38,698.1,138,0.198,560.1,990,966.7,23.3,0.639,22.67,0.951,0.975,0.928,39.47,38.5,115.5,19402.3
2019-06-24,2018,9,39,615.1,138,0.225,477.1,990,966.4,23.6,0.564,23.08,0.953,0.976,0.93,43.76,42.25,99.37,16693.8
2019-07-01,2018,10,40,540.8,113,0.209,427.8,990,966,24,0.532,23.43,0.957,0.98,0.937,47.01,45.93,91.87,15433.6
2019-07-08,2018,10,41,475.5,113,0.238,362.5,990,965.7,24.3,0.434,23.83,0.95,0.976,0.928,40.24,39.29,78.58,13201.3
2019-07-15,2018,10,42,419.9,113,0.269,306.9,990,965.5,24.5,0.351,24.16,0.941,0.97,0.913,34.23,33.2,66.4,11154.9
2019-07-22,2018,10,43,373,113,0.303,260,990,965.3,24.7,0.281,24.45,0.932,0.97,0.904,29.04,28.17,56.33,9464.22
2019-07-29,2018,10,44,341,103.9,0.304,237.2,990,965.1,24.9,0.25,24.64,0.925,0.97,0.898,26.52,25.73,51.45,8644.09
2019-08-05,2018,11,45,310.7,97,0.312,213.7,990,965,25,0.368,24.68,0.957,0.98,0.938,49.48,47.46,47.46,7973.43
2019-08-12,2018,11,46,282,97,0.344,185,990,964.8,25.2,0.317,24.86,0.95,0.979,0.93,42.85,41.96,41.96,7049.23
2019-08-19,2018,11,47,254.3,82.71,0.325,171.6,990,964.7,25.3,0.292,24.99,0.946,0.976,0.923,39.79,38.82,38.82,6522.18
2019-08-26,2018,11,48,232.3,74.14,0.319,158.1,990,964.6,25.4,0.267,25.14,0.941,0.971,0.914,36.7,35.63,35.63,5985.24
2019-09-02,2018,12,49,212.1,57,0.269,155.1,990,964.5,25.5,0.26,25.27,0.94,0.97,0.912,36.13,35.06,35.06,5890.41
2019-09-09,2018,12,50,197.9,57,0.288,140.9,990,964.4,25.6,0.235,25.35,0.935,0.97,0.907,32.76,31.77,31.77,5337.86
2019-09-16,2018,12,51,180.4,57,0.316,123.4,990,964.4,25.6,0.203,25.36,0.927,0.97,0.899,28.45,27.59,27.59,4635.44
2019-09-23,2018,12,52,165.4,57,0.345,108.4,990,964.5,25.5,0.176,25.35,0.917,0.97,0.889,24.72,23.97,23.97,4027.12
2019-09-30,2018,12,53,150.4,43.29,0.288,107.1,990,964.5,25.5,0.173,25.33,0.916,0.97,0.888,24.38,23.64,23.64,3971.81
2019-10-07,2019,1,1,134.1,41,0.306,93.12,990,964.5,25.5,0.147,25.35,0.918,0.966,0.887,21.25,20.53,20.53,3448.24
2019-10-14,2019,1,2,138.5,41,0.297,97.49,990,964.5,25.5,0.155,25.34,0.916,0.968,0.886,22.19,21.47,21.47,3606.88
2019-10-21,2019,1,3,148.8,41,0.276,107.8,990,964.5,25.5,0.174,25.33,0.918,0.969,0.89,24.6,23.84,23.84,4005.83
2019-10-28,2019,1,4,169,40.57,0.241,128.4,990,964.5,25.5,0.21,25.33,0.93,0.97,0.902,29.66,28.77,28.77,4832.66
2019-11-04,2019,2,5,188.8,40,0.212,148.8,990,964.4,25.6,0.247,25.33,0.938,0.97,0.91,34.67,33.63,33.63,5650.29
2019-11-11,2019,2,6,202.7,54,0.266,148.7,990,964.4,25.6,0.247,25.33,0.938,0.97,0.91,34.65,33.61,33.61,5645.89
2019-11-18,2019,2,7,217.8,54,0.248,163.8,990,964.5,25.5,0.274,25.22,0.943,0.973,0.917,38.19,37.15,37.15,6241.16
2019-11-25,2019,2,8,237.9,55,0.231,182.9,990,964.6,25.4,0.309,25.06,0.949,0.98,0.93,42.68,41.82,41.82,7025.24
2019-12-02,2019,3,9,258.3,61,0.236,197.3,990,964.7,25.3,0.335,24.93,0.954,0.98,0.935,46.01,45.09,45.09,7574.93
2019-12-09,2019,3,10,286.2,61,0.213,225.2,990,964.8,25.2,0.317,24.84,0.944,0.976,0.921,40.43,38.51,49.49,8313.73
2019-12-16,2019,3,11,313.1,57,0.183,256.1,990,965,25,0.27,24.76,0.93,0.97,0.902,28.93,28.06,56.12,9427.49
2019-12-23,2019,3,12,357.1,47,0.132,310.1,990,965.2,24.8,0.35,24.47,0.942,0.97,0.913,35.02,33.98,67.95,11416.2
2019-12-30,2019,3,13,410.9,66.29,0.161,344.6,990,965.4,24.6,0.403,24.15,0.947,0.973,0.922,38.66,37.63,75.26,12643.4
2020-01-06,2019,4,14,474.6,74,0.156,400.6,990,965.7,24.3,0.488,23.78,0.955,0.98,0.935,44.59,43.69,87.38,14680.5
2020-01-13,2019,4,15,530.1,74,0.14,456.1,990,966,24,0.571,23.44,0.957,0.98,0.938,50.18,47.97,95.93,16116.4
2020-01-20,2019,4,16,579.8,74,0.128,505.8,990,966.2,23.8,0.555,23.24,0.948,0.972,0.922,38.94,37.38,105.3,17682.6
2020-01-27,2019,4,17,656.8,77.43,0.118,579.3,990,966.5,23.5,0.663,22.81,0.953,0.978,0.932,41.15,40.24,120.7,20281.9
2020-02-03,2019,5,18,751.8,86,0.114,665.8,990,966.9,23.1,0.809,22.28,0.957,0.98,0.938,46.4,45.47,136.4,22917.1
2020-02-10,2019,5,19,806.3,86,0.107,720.3,990,967.1,22.9,0.901,21.97,0.957,0.98,0.938,49.51,47.88,143.6,24132.9
2020-02-17,2019,5,20,883.7,86,0.0975,797.7,990,967.4,22.6,0.96,21.6,0.954,0.977,0.932,42.14,40.84,156.5,26288
2020-02-24,2019,5,21,1125,96.57,0.0855,1005,990,968.3,21.7,1.41,20.3,0.955,0.98,0.936,47.63,46.43,185.7,31201.4
2020-03-02,2019,6,22,1881,160,0.0902,1100,990,970.6,19.4,1.84,17.59,0.949,0.979,0.929,45.04,44.1,176.4,29636.5
2020-03-09,2019,6,23,3214,196.4,0.0614,1100,990,974,16,1.87,14.16,0.936,0.971,0.909,35.74,34.71,138.8,23323.1
2020-03-16,2019,6,24,4258,211,0.0496,1100,990,976.2,13.8,1.87,11.97,0.92,0.97,0.892,29.7,28.81,115.2,19358.5
2020-03-23,2019,6,25,4057,211,0.052,1100,990,975.8,14.2,1.87,12.34,0.923,0.97,0.895,30.73,29.81,119.2,20032.5
2020-03-30,2019,6,26,3880,243.9,0.0628,1100,990,975.4,14.6,1.87,12.7,0.926,0.97,0.899,31.73,30.77,123.1,20680.3
2020-04-06,2019,7,27,4060,257,0.0633,1100,990,975.8,14.2,1.87,12.34,0.923,0.97,0.895,30.71,29.79,119.2,20018.5
2020-04-13,2019,7,28,4407,257,0.0584,1100,990,976.4,13.6,1.87,11.7,0.917,0.97,0.889,28.94,28.07,112.3,18863.3
2020-04-20,2019,7,29,4598,257,0.0559,1100,990,976.8,13.2,1.87,11.35,0.914,0.97,0.886,27.97,27.11,108.4,18217.7
2020-04-27,2019,7,30,4410,277.1,0.0629,1100,990,976.4,13.6,1.87,11.7,0.917,0.97,0.889,28.92,28.06,112.2,18853.4
2020-05-04,2019,8,31,4093,304,0.0744,1100,990,975.8,14.2,1.87,12.28,0.923,0.97,0.895,30.56,29.65,118.6,19923.2
2020-05-11,2019,8,32,3662,304,0.0831,1100,990,975,15,1.87,13.16,0.93,0.97,0.902,33.01,32.02,128.1,21517.3
2020-05-18,2019,8,33,3209,304,0.0951,1100,990,974,16,1.87,14.14,0.936,0.97,0.908,35.69,34.62,138.5,23263.6
2020-05-25,2019,8,34,2737,304,0.111,1100,990,972.9,17.1,1.87,15.25,0.942,0.973,0.917,38.73,37.7,150.8,25333.8
2020-06-01,2019,9,35,2286,260,0.114,1100,990,971.8,18.2,1.87,16.33,0.946,0.979,0.926,41.68,40.81,163.2,27421.4
2020-06-08,2019,9,36,1895,240.6,0.127,1100,990,970.7,19.3,1.87,17.38,0.949,0.98,0.93,44.51,43.62,174.5,29311.3
2020-06-15,2019,9,37,1526,226,0.148,1100,990,969.6,20.4,1.82,18.61,0.952,0.98,0.933,47.79,46.84,187.3,31473.8
2020-06-22,2019,9,38,1272,226,0.178,1043,990,968.8,21.2,1.52,19.72,0.954,0.98,0.935,48.09,47.04,188.1,31608.4
2020-06-29,2019,9,39,1100,206.7,0.188,893.4,990,968.2,21.8,1.14,20.65,0.955,0.979,0.935,43.14,42.25,169,28393.3
2020-07-06,2019,10,40,946.4,199,0.211,747.4,990,967.7,22.3,0.954,21.36,0.956,0.979,0.936,47.98,46.24,144.2,24230.2
2020-07-13,2019,10,41,818.6,199,0.243,619.6,990,967.2,22.8,0.746,22.08,0.955,0.979,0.935,42.67,41.78,125.3,21056.3
2020-07-20,2019,10,42,708.3,199,0.281,509.3,990,966.7,23.3,0.608,22.66,0.952,0.975,0.929,43.2,41.37,103.5,17380.5
2020-07-27,2019,10,43,617,187.9,0.304,429.2,990,966.4,23.6,0.539,23.09,0.957,0.98,0.938,46.49,45.56,91.12,15308.1
2020-08-03,2019,11,44,545,160,0.294,385,990,966.1,23.9,0.471,23.48,0.953,0.979,0.932,42.22,41.32,82.64,13883
2020-08-10,2019,11,45,498.8,160,0.321,338.8,990,965.8,24.2,0.402,23.75,0.947,0.971,0.919,37.36,36.28,72.56,12189.5
2020-08-17,2019,11,46,467.7,160,0.342,307.7,990,965.7,24.3,0.356,23.94,0.942,0.97,0.914,34.03,33.01,66.01,11089.9
2020-08-24,2019,11,47,434.5,160,0.368,274.5,990,965.6,24.4,0.306,24.14,0.935,0.97,0.907,30.39,29.48,58.95,9903.91
2020-08-31,2019,11,48,406,121.4,0.299,284.5,990,965.4,24.6,0.317,24.26,0.937,0.97,0.909,31.72,30.77,61.54,10338.7
2020-09-07,2019,12,49,387.5,115,0.297,272.5,990,965.3,24.7,0.299,24.36,0.934,0.97,0.906,30.43,29.51,59.03,9916.67
2020-09-14,2019,12,50,366.7,115,0.314,251.7,990,965.2,24.8,0.268,24.5,0.93,0.97,0.902,28.11,27.26,54.53,9160.66
2020-09-21,2019,12,51,343.6,115,0.335,228.6,990,965.1,24.9,0.305,24.58,0.939,0.974,0.915,36.8,35.11,49.57,8327.8
2020-09-28,2019,12,52,330.5,104.7,0.317,225.8,990,965.1,24.9,0.344,24.6,0.949,0.977,0.927,44.01,41.86,49.29,8280.67
2020-10-05,2020,1,1,303.8,95.86,0.316,208,990,964.9,25.1,0.358,24.72,0.956,0.98,0.937,48.21,47.03,47.03,7900.71
2020-10-12,2020,1,2,289.7,89,0.307,200.7,990,964.9,25.1,0.344,24.8,0.955,0.98,0.936,46.6,45.67,45.67,7672.66
2020-10-19,2020,1,3,283.9,89,0.314,194.9,990,964.8,25.2,0.333,24.83,0.953,0.98,0.934,45.23,44.32,44.32,7446.37
2020-10-26,2020,1,4,272.9,88.43,0.324,184.5,990,964.8,25.2,0.314,24.89,0.95,0.979,0.93,42.78,41.89,41.89,7037.51
2020-11-02,2020,2,5,273.4,85,0.311,188.4,990,964.8,25.2,0.321,24.89,0.951,0.979,0.932,43.73,42.84,42.84,7196.52
2020-11-09,2020,2,6,295.6,85,0.288,210.6,990,964.9,25.1,0.361,24.76,0.957,0.98,0.937,48.9,47.29,47.29,7944.08
2020-11-16,2020,2,7,302.7,85,0.281,217.7,990,964.9,25.1,0.329,24.75,0.947,0.977,0.926,42.68,41.41,48.55,8156.29
2020-11-23,2020,2,8,328.1,85,0.259,243.1,990,965,25,0.255,24.7,0.927,0.97,0.899,27.3,26.48,52.96,8897.72
2020-11-30,2020,2,9,363.9,94.43,0.261,269.5,990,965.2,24.8,0.293,24.49,0.933,0.97,0.905,30.2,29.29,58.58,9842.06
2020-12-07,2020,3,10,445,96,0.216,349,990,965.6,24.4,0.412,23.99,0.948,0.975,0.924,38.91,37.93,75.87,12745.7
2020-12-14,2020,3,11,494.4,96,0.195,398.4,990,965.8,24.2,0.486,23.69,0.954,0.98,0.935,44.16,43.28,86.55,14540.9
2020-12-21,2020,3,12,544.3,96,0.177,448.3,990,966,24,0.561,23.39,0.958,0.98,0.938,49.23,47.77,95.54,16050.7
2020-12-28,2020,3,13,612.2,104.6,0.171,507.7,990,966.3,23.7,0.562,23.09,0.949,0.972,0.922,38.82,37.37,105.2,17677
2021-01-04,2020,4,14,708.5,116,0.164,592.5,990,966.7,23.3,0.69,22.58,0.953,0.978,0.933,41.68,40.77,122.3,20547.8
2021-01-11,2020,4,15,822.3,116,0.141,706.3,990,967.2,22.8,0.882,21.93,0.957,0.98,0.938,48.43,47.07,141.2,23720.9
2021-01-18,2020,4,16,990.4,116,0.117,874.4,990,967.8,22.2,1.09,21.06,0.955,0.979,0.935,43.09,42.21,168.8,28362.6
2021-01-25,2020,4,17,1139,116,0.102,1017,990,968.3,21.7,1.41,20.25,0.955,0.98,0.936,48.2,46.92,187.7,31532.6
2021-02-01,2020,5,18,1361,138,0.102,1100,990,969,21,1.76,19.2,0.953,0.98,0.934,49.36,47.89,191.6,32182.9
2021-02-08,2020,5,19,1988,138,0.0708,1100,990,971,19,1.87,17.16,0.949,0.98,0.929,43.91,43.02,172.1,28912.2
2021-02-15,2020,5,20,2906,142.3,0.0492,1100,990,973.3,16.7,1.87,14.85,0.94,0.972,0.914,37.63,36.59,146.4,24589
2021-02-22,2020,5,21,3629,168,0.0463,1100,990,974.9,15.1,1.87,13.23,0.93,0.97,0.902,33.2,32.21,128.8,21642.2
2021-03-01,2020,6,22,3660,278,0.076,1100,990,975,15,1.87,13.17,0.93,0.97,0.902,33.02,32.03,128.1,21524
2021-03-08,2020,6,23,3526,239.7,0.0679,1100,990,974.7,15.3,1.87,13.45,0.932,0.97,0.904,33.8,32.78,131.1,22029.6
2021-03-15,2020,6,24,3447,211,0.0612,1100,990,974.5,15.5,1.87,13.62,0.933,0.97,0.905,34.25,33.23,132.9,22328.2
2021-03-22,2020,6,25,3344,211,0.0631,1100,990,974.3,15.7,1.87,13.83,0.934,0.97,0.906,34.85,33.8,135.2,22716.2
2021-03-29,2020,6,26,3152,237.3,0.0754,1100,990,973.9,16.1,1.87,14.25,0.937,0.97,0.908,35.99,34.91,139.7,23462.3
2021-04-05,2020,7,27,2953,247.6,0.0838,1100,990,973.4,16.6,1.87,14.73,0.939,0.97,0.912,37.31,36.21,144.8,24330.9
2021-04-12,2020,7,28,2819,191,0.0678,1100,990,973.1,16.9,1.87,15.05,0.941,0.972,0.915,38.2,37.14,148.5,24956
2021-04-19,2020,7,29,2812,191,0.0679,1100,990,973.1,16.9,1.87,15.07,0.941,0.972,0.915,38.24,37.18,148.7,24986.4
2021-04-26,2020,7,30,2927,208.7,0.0712,1100,990,973.3,16.7,1.87,14.79,0.94,0.971,0.912,37.48,36.38,145.5,24444.3
2021-05-03,2020,8,31,2910,253,0.087,1100,990,973.3,16.7,1.87,14.83,0.94,0.971,0.913,37.59,36.5,146,24527.1
2021-05-10,2020,8,32,2672,283.9,0.106,1100,990,972.7,17.3,1.87,15.4,0.943,0.974,0.918,39.16,38.15,152.6,25637.9
2021-05-17,2020,8,33,2404,289,0.12,1100,990,972.1,17.9,1.87,16.05,0.945,0.978,0.924,40.91,40.01,160.1,26889
2021-05-24,2020,8,34,2128,289,0.136,1100,990,971.4,18.6,1.87,16.72,0.947,0.98,0.928,42.7,41.85,167.4,28122.2
2021-05-31,2020,8,35,1854,235,0.127,1100,990,970.6,19.4,1.87,17.5,0.95,0.98,0.931,44.82,43.92,175.7,29517.2
2021-06-07,2020,9,36,1609,226,0.141,1100,990,969.8,20.2,1.85,18.32,0.952,0.98,0.933,47.02,46.08,184.3,30962.7
2021-06-14,2020,9,37,1384,226,0.164,1092,990,969.1,20.9,1.74,19.15,0.953,0.98,0.934,48.88,47.81,191.2,32129.2
2021-06-21,2020,9,38,1202,226,0.188,976.3,990,968.5,21.5,1.31,20.15,0.955,0.98,0.936,46.04,45.12,180.5,30323
2021-06-28,2020,9,39,1036,210.6,0.203,825.4,990,968,22,1.05,20.95,0.955,0.979,0.934,44.13,42.5,156.2,26247.8
2021-07-05,2020,10,40,896.2,199,0.223,697.2,990,967.5,22.5,0.879,21.64,0.956,0.98,0.937,47.13,45.92,137.8,23144.5
2021-07-12,2020,10,41,771.7,199,0.258,572.7,990,967,23,0.667,22.35,0.952,0.975,0.929,39.81,38.84,116.5,19575.6
2021-07-19,2020,10,42,662.4,199,0.301,463.4,990,966.5,23.5,0.579,22.87,0.956,0.979,0.935,47.08,45.4,95.77,16089.2
2021-07-26,2020,10,43,577.4,193.4,0.335,384,990,966.2,23.8,0.472,23.33,0.953,0.979,0.932,41.85,40.95,81.91,13760.6
2021-08-02,2020,11,44,521.8,160,0.307,361.8,990,965.9,24.1,0.437,23.62,0.95,0.975,0.927,39.8,38.83,77.66,13047.6
2021-08-09,2020,11,45,482,160,0.332,322,990,965.8,24.2,0.377,23.85,0.944,0.97,0.916,35.57,34.5,69,11591.4
2021-08-16,2020,11,46,446.3,160,0.359,286.3,990,965.6,24.4,0.323,24.07,0.938,0.97,0.91,31.69,30.74,61.48,10327.8
2021-08-23,2020,11,47,416.7,160,0.384,256.7,990,965.5,24.5,0.279,24.25,0.931,0.97,0.903,28.41,27.56,55.12,9260.77
2021-08-30,2020,11,48,385,127.9,0.331,257.2,990,965.3,24.7,0.301,24.37,0.936,0.971,0.909,32.5,31.14,55.4,9306.55
2021-09-06,2020,12,49,357,115,0.323,242,990,965.2,24.8,0.256,24.56,0.927,0.97,0.899,27.01,26.2,52.39,8802.33
2021-09-13,2020,12,50,333.9,115,0.344,218.9,990,965.1,24.9,0.378,24.55,0.958,0.98,0.939,50.48,48.14,48.14,8088.01
2021-09-20,2020,12,51,312.2,115,0.368,197.2,990,965,25,0.339,24.7,0.954,0.98,0.935,45.56,44.65,44.65,7500.93
2021-09-27,2020,12,52,293.5,103.9,0.353,189.6,990,964.9,25.1,0.325,24.8,0.952,0.98,0.932,43.9,43.01,43.01,7226.34
2021-10-04,2021,1,1,273.5,89,0.326,184.5,990,964.8,25.2,0.315,24.89,0.95,0.979,0.93,42.79,41.91,41.91,7040.58
2021-10-11,2021,1,2,276,89,0.323,187,990,964.8,25.2,0.319,24.88,0.951,0.98,0.932,43.38,42.5,42.5,7140.81
2021-10-18,2021,1,3,272.5,89,0.327,183.5,990,964.8,25.2,0.313,24.9,0.95,0.98,0.931,42.54,41.69,41.69,7004.55
2021-10-25,2021,1,4,270.5,89,0.329,181.5,990,964.8,25.2,0.309,24.91,0.949,0.98,0.93,42.08,41.24,41.24,6927.99
2021-11-01,2021,2,5,272.5,85,0.312,187.5,990,964.8,25.2,0.32,24.89,0.951,0.98,0.932,43.51,42.64,42.64,7163.4
2021-11-08,2021,2,6,288.6,85,0.295,203.6,990,964.9,25.1,0.348,24.8,0.955,0.98,0.936,47.28,46.13,46.13,7749.48
2021-11-15,2021,2,7,288.1,85,0.295,203.1,990,964.9,25.1,0.347,24.8,0.955,0.98,0.936,47.18,46.24,46.24,7768.19
2021-11-22,2021,2,8,293.9,85,0.289,208.9,990,964.9,25.1,0.358,24.77,0.956,0.98,0.937,48.53,47.26,47.26,7939.15
2021-11-29,2021,2,9,308.8,85,0.275,223.8,990,964.9,25.1,0.34,24.72,0.948,0.977,0.927,44,41.63,48.82,8202.57
2021-12-06,2021,3,10,334.7,85,0.254,249.7,990,965.1,24.9,0.263,24.66,0.929,0.97,0.901,28.05,27.21,54.41,9141.61
2021-12-13,2021,3,11,352.1,85,0.241,267.1,990,965.2,24.8,0.288,24.55,0.933,0.97,0.905,30.01,29.11,58.22,9780.41
2021-12-20,2021,3,12,373.9,64.43,0.172,309.5,990,965.3,24.7,0.35,24.38,0.942,0.97,0.913,34.84,33.79,67.58,11353.8
2021-12-27,2021,3,13,452.2,64.71,0.143,387.5,990,965.6,24.4,0.467,23.9,0.952,0.979,0.932,43.22,42.11,84.22,14148.6
2022-01-03,2021,4,14,688.9,74,0.109,614.9,990,966.7,23.3,0.723,22.62,0.954,0.978,0.932,43.29,42.34,127,21339.5
2022-01-10,2021,4,15,727.8,110,0.152,617.8,990,966.8,23.2,0.732,22.46,0.955,0.979,0.935,43.28,42.4,127.2,21367.1
2022-01-17,2021,4,16,791.4,116,0.147,675.4,990,967.1,22.9,0.83,22.1,0.956,0.98,0.937,46.65,45.66,137,23013.7
2022-01-24,2021,4,17,893.2,116,0.13,777.2,990,967.5,22.5,0.944,21.58,0.954,0.977,0.931,42.88,41.34,151.6,25467.7
2022-01-31,2021,4,18,923.4,134.9,0.146,788.6,990,967.6,22.4,0.967,21.44,0.954,0.977,0.932,43.27,41.41,151.9,25516.8
2022-02-07,2021,5,19,972.8,128.6,0.132,844.2,990,967.8,22.2,1.04,21.17,0.954,0.979,0.934,41.81,40.93,163.7,27504
2022-02-14,2021,5,20,1010,116,0.115,894.1,990,967.9,22.1,1.12,20.95,0.955,0.98,0.936,43.87,42.99,172,28890.6
2022-02-21,2021,5,21,1097,116,0.106,974.3,990,968.2,21.8,1.29,20.5,0.955,0.98,0.936,46.74,45.64,182.6,30670.3
2022-02-28,2021,5,22,1241,153.7,0.124,1076,990,968.7,21.3,1.62,19.72,0.954,0.98,0.935,49.64,48.12,192.5,32337.2
2022-03-07,2021,6,23,1570,160,0.103,1100,990,969.7,20.3,1.83,18.46,0.952,0.98,0.933,47.39,46.44,185.8,31209.8
2022-03-14,2021,6,24,2166,160,0.0741,1100,990,971.5,18.5,1.87,16.63,0.947,0.98,0.928,42.48,41.62,166.5,27971.2
2022-03-21,2021,6,25,2354,160,0.068,1100,990,972,18,1.87,16.17,0.946,0.979,0.925,41.23,40.35,161.4,27118.3
2022-03-28,2021,6,26,2445,173.3,0.0708,1100,990,972.2,17.8,1.87,15.95,0.945,0.977,0.923,40.65,39.73,158.9,26699.2
2022-04-04,2021,7,27,2520,191,0.0758,1100,990,972.4,17.6,1.87,15.77,0.944,0.976,0.922,40.15,39.2,156.8,26344.3
2022-04-11,2021,7,28,2613,191,0.0731,1100,990,972.6,17.4,1.87,15.55,0.943,0.975,0.92,39.54,38.56,154.2,25910.3
2022-04-18,2021,7,29,2837,191,0.0674,1100,990,973.1,16.9,1.87,15.01,0.941,0.972,0.914,38.08,37.01,148,24867.8
2022-04-25,2021,7,30,3052,205,0.0671,1100,990,973.6,16.4,1.87,14.49,0.938,0.97,0.91,36.64,35.54,142.2,23883.9
2022-05-02,2021,8,31,3066,289,0.0943,1100,990,973.7,16.3,1.87,14.45,0.938,0.97,0.91,36.55,35.45,141.8,23825.3
2022-05-09,2021,8,32,2967,289,0.0974,1100,990,973.4,16.6,1.87,14.69,0.939,0.97,0.911,37.21,36.11,144.4,24263.6
2022-05-16,2021,8,33,2752,289,0.105,1100,990,972.9,17.1,1.87,15.21,0.942,0.973,0.916,38.64,37.6,150.4,25264.6
2022-05-23,2021,8,34,2449,289,0.118,1100,990,972.2,17.8,1.87,15.94,0.945,0.977,0.923,40.62,39.7,158.8,26677.4
2022-05-30,2021,8,35,2170,244,0.112,1100,990,971.5,18.5,1.87,16.62,0.947,0.98,0.928,42.43,41.58,166.3,27941.4
2022-06-06,2021,9,36,1792,226,0.126,1100,990,970.4,19.6,1.87,17.71,0.95,0.98,0.931,45.38,44.47,177.9,29885.3
2022-06-13,2021,9,37,1464,226,0.155,1100,990,969.4,20.6,1.79,18.84,0.952,0.98,0.933,48.38,47.33,189.3,31806
2022-06-20,2021,9,38,1216,226,0.186,990.1,990,968.6,21.4,1.36,20.06,0.955,0.98,0.936,46.45,45.52,182.1,30587.1
2022-06-27,2021,9,39,998,214.4,0.215,783.6,990,967.9,22.1,1.01,21.12,0.956,0.979,0.936,47.77,45.75,148.7,24975.8
2022-07-04,2021,10,40,820.8,199,0.243,621.8,990,967.2,22.8,0.75,22.07,0.954,0.978,0.934,42.79,41.87,125.6,21102.7
2022-07-11,2021,10,41,686.2,199,0.291,487.2,990,966.6,23.4,0.587,22.77,0.953,0.976,0.93,43.94,42.47,100.2,16836.7
2022-07-18,2021,10,42,586.3,199,0.34,387.3,990,966.2,23.8,0.477,23.29,0.953,0.978,0.932,42.14,41.21,82.41,13845.4
2022-07-25,2021,10,43,516.9,199,0.386,317.9,990,965.9,24.1,0.373,23.7,0.944,0.97,0.915,34.86,33.81,67.62,11360.7
2022-08-01,2021,11,44,471.9,160,0.339,311.9,990,965.7,24.3,0.362,23.91,0.943,0.97,0.914,34.48,33.44,66.88,11236.5
2022-08-08,2021,11,45,431.7,160,0.371,271.7,990,965.5,24.5,0.302,24.16,0.935,0.97,0.907,30.08,29.18,58.36,9804.65
2022-08-15,2021,11,46,402.8,160,0.398,242.8,990,965.4,24.6,0.283,24.31,0.932,0.971,0.906,30.71,29.43,51.97,8730.93
2022-08-22,2021,11,47,369.6,160,0.433,209.6,990,965.2,24.8,0.365,24.39,0.956,0.98,0.937,47.93,46.73,46.73,7850.46
2022-08-29,2021,11,48,343.4,125.7,0.365,217.7,990,965.1,24.9,0.285,24.6,0.937,0.974,0.913,33.89,33.06,47.85,8038.38
2022-09-05,2021,12,49,322.4,100,0.31,222.4,990,965,25,0.361,24.63,0.953,0.979,0.933,47.51,44.88,48.44,8138.07
2022-09-12,2021,12,50,301.6,100,0.332,201.6,990,964.9,25.1,0.345,24.74,0.955,0.98,0.936,46.7,45.77,45.77,7688.89
2022-09-19,2021,12,51,281.1,100,0.356,181.1,990,964.8,25.2,0.309,24.87,0.949,0.979,0.929,41.92,41.04,41.04,6894.99
2022-09-26,2021,12,52,265,96.86,0.365,168.2,990,964.8,25.2,0.286,24.95,0.945,0.974,0.92,38.88,37.86,37.86,6360.66
2022-10-03,2022,1,1,256.7,89,0.347,167.7,990,964.7,25.3,0.285,24.99,0.945,0.973,0.92,38.81,37.79,37.79,6347.91
2022-10-10,2022,1,2,243.3,81.29,0.334,162,990,964.7,25.3,0.273,25.07,0.943,0.971,0.915,37.54,36.45,36.45,6124.26
2022-10-17,2022,1,3,232.6,80,0.344,152.6,990,964.6,25.4,0.256,25.15,0.94,0.97,0.911,35.36,34.3,34.3,5762.11
2022-10-24,2022,1,4,236.4,80,0.338,156.4,990,964.6,25.4,0.263,25.12,0.941,0.97,0.913,36.25,35.17,35.17,5908.63
2022-10-31,2022,1,5,239.9,75.71,0.316,164.2,990,964.6,25.4,0.277,25.09,0.943,0.973,0.917,38.11,37.07,37.07,6226.99
2022-11-07,2022,2,6,270.1,79.29,0.293,190.8,990,964.8,25.2,0.325,24.89,0.952,0.98,0.933,44.34,43.46,43.46,7300.83
2022-11-14,2022,2,7,307,85,0.278,222,990,964.9,25.1,0.291,24.77,0.938,0.974,0.914,35.59,34.65,49.13,8253.94
2022-11-21,2022,2,8,323.7,85,0.263,238.7,990,965,25,0.25,24.73,0.926,0.97,0.898,26.8,25.99,51.98,8733.09
2022-11-28,2022,2,9,359,91.29,0.254,267.7,990,965.2,24.8,0.29,24.52,0.933,0.97,0.905,30.03,29.13,58.26,9788.12
2022-12-05,2022,3,10,410.7,96,0.234,314.7,990,965.4,24.6,0.361,24.19,0.943,0.97,0.914,35.19,34.14,68.27,11469.4
2022-12-12,2022,3,11,435.5,96,0.221,339.5,990,965.6,24.4,0.398,24.04,0.947,0.972,0.92,37.89,36.82,73.65,12372.9
2022-12-19,2022,3,12,470,88.14,0.188,381.9,990,965.7,24.3,0.46,23.82,0.953,0.979,0.932,42.49,41.59,83.17,13973
2022-12-26,2022,3,13,511.3,87.29,0.171,424.1,990,965.9,24.1,0.523,23.58,0.957,0.98,0.937,46.89,45.95,91.89,15437.9
2023-01-02,2022,4,14,549.6,101,0.184,448.6,990,966.1,23.9,0.561,23.37,0.957,0.98,0.938,49.19,47.57,95.15,15984.6
2023-01-09,2022,4,15,667.5,101,0.152,566.5,990,966.6,23.4,0.643,22.79,0.951,0.975,0.928,40.11,39.13,117.4,19719.5
2023-01-16,2022,4,16,796.9,105.3,0.132,691.6,990,967.1,22.9,0.856,22.06,0.957,0.98,0.938,47.7,46.5,139.5,23435.2
2023-01-23,2022,4,17,951.5,116,0.122,835.5,990,967.7,22.3,1.03,21.26,0.955,0.979,0.935,43.42,42.13,161.6,27153.4
2023-01-30,2022,4,18,1150,131.7,0.115,1009,990,968.4,21.6,1.41,20.22,0.955,0.98,0.936,47.69,46.46,185.8,31222.4
2023-02-06,2022,5,19,1978,138,0.0718,1100,990,970.9,19.1,1.86,17.21,0.948,0.98,0.929,44.04,43.15,172.6,28994
2023-02-13,2022,5,20,2465,138,0.056,1100,990,972.2,17.8,1.87,15.9,0.945,0.977,0.923,40.51,39.58,158.3,26600.7
2023-02-20,2022,5,21,2597,138,0.0531,1100,990,972.5,17.5,1.87,15.58,0.943,0.975,0.92,39.65,38.67,154.7,25986
2023-02-27,2022,5,22,2590,190.1,0.0735,1100,990,972.5,17.5,1.87,15.6,0.943,0.975,0.92,39.69,38.72,154.9,26017
2023-03-06,2022,6,23,2515,211,0.0839,1100,990,972.3,17.7,1.87,15.78,0.944,0.976,0.922,40.19,39.24,157,26370.3
2023-03-13,2022,6,24,2389,211,0.0883,1100,990,972,18,1.87,16.09,0.945,0.978,0.925,41.01,40.11,160.5,26956.8
2023-03-20,2022,6,25,2271,167.3,0.0736,1100,990,971.8,18.2,1.87,16.37,0.946,0.98,0.927,41.78,40.93,163.7,27502.7
2023-03-27,2022,6,26,2122,168.9,0.0798,1100,990,971.4,18.6,1.87,16.73,0.947,0.98,0.928,42.74,41.89,167.5,28148.4
2023-04-03,2022,7,27,1964,191,0.0972,1100,990,971,19,1.87,17.15,0.948,0.98,0.93,43.86,42.98,171.9,28883.2
2023-04-10,2022,7,28,1862,132.7,0.0712,1100,990,970.7,19.3,1.87,17.47,0.95,0.98,0.931,44.74,43.85,175.4,29466.7
2023-04-17,2022,7,29,1882,123,0.0654,1100,990,970.7,19.3,1.87,17.41,0.949,0.98,0.93,44.56,43.67,174.7,29348.2
2023-04-24,2022,7,30,2130,123,0.0578,1100,990,971.4,18.6,1.87,16.71,0.947,0.98,0.928,42.69,41.83,167.3,28111.5
2023-05-01,2022,8,31,2435,170,0.0699,1100,990,972.1,17.9,1.87,15.98,0.945,0.978,0.924,40.71,39.8,159.2,26743.9
2023-05-08,2022,8,32,2698,217.4,0.0803,1100,990,972.8,17.2,1.87,15.34,0.942,0.974,0.918,38.99,37.97,151.9,25514.1
2023-05-15,2022,8,33,2734,258.1,0.0945,1100,990,972.9,17.1,1.87,15.25,0.942,0.973,0.917,38.76,37.72,150.9,25349.4
2023-05-22,2022,8,34,2545,289,0.114,1100,990,972.4,17.6,1.87,15.71,0.944,0.976,0.921,39.99,39.03,156.1,26227.6
2023-05-29,2022,8,35,2294,253,0.11,1100,990,971.8,18.2,1.87,16.31,0.946,0.979,0.926,41.62,40.76,163,27389.6
2023-06-05,2022,9,36,1953,226,0.116,1100,990,970.9,19.1,1.87,17.2,0.949,0.98,0.93,44.01,43.13,172.5,28981.2
2023-06-12,2022,9,37,1608,226,0.141,1100,990,969.8,20.2,1.84,18.32,0.952,0.98,0.933,47.03,46.09,184.4,30972.7
2023-06-19,2022,9,38,1317,226,0.172,1064,990,968.9,21.1,1.61,19.49,0.954,0.98,0.935,48.49,47.46,189.8,31891
2023-06-26,2022,9,39,1103,218.3,0.198,884.3,990,968.2,21.8,1.13,20.65,0.954,0.979,0.934,42.68,41.78,167.1,28077.5
2023-07-03,2022,10,40,914.5,199,0.218,715.5,990,967.6,22.4,0.911,21.53,0.956,0.98,0.937,48.12,46.43,139.3,23402
2023-07-10,2022,10,41,763.7,199,0.261,564.7,990,967,23,0.654,22.39,0.951,0.975,0.927,39.3,38.31,114.9,19309.6
2023-07-17,2022,10,42,632.1,199,0.315,433.1,990,966.4,23.6,0.547,23.02,0.956,0.98,0.937,46.74,45.48,90.95,15280.1
2023-07-24,2022,10,43,545.1,199,0.365,346.1,990,966.1,23.9,0.416,23.53,0.948,0.973,0.922,37.85,36.82,73.65,12372.8
2023-07-31,2022,10,44,490.7,165.6,0.337,325.1,990,965.8,24.2,0.382,23.81,0.945,0.97,0.917,35.86,34.79,69.58,11690.1
2023-08-07,2022,11,45,451.7,160,0.354,291.7,990,965.6,24.4,0.331,24.04,0.939,0.97,0.911,32.28,31.31,62.62,10520.3
2023-08-14,2022,11,46,413.7,160,0.387,253.7,990,965.5,24.5,0.276,24.26,0.93,0.97,0.902,28.08,27.24,54.48,9153.07
2023-08-21,2022,11,47,384.2,160,0.417,224.2,990,965.3,24.7,0.346,24.33,0.948,0.977,0.927,43.27,41.56,48.79,8196.31
2023-08-28,2022,11,48,352.5,140.7,0.398,211.8,990,965.2,24.8,0.345,24.49,0.951,0.979,0.931,44.65,42.9,46.52,7815.43
2023-09-04,2022,12,49,331.4,115,0.347,216.4,990,965.1,24.9,0.374,24.57,0.958,0.98,0.938,49.93,47.95,47.95,8056.27
2023-09-11,2022,12,50,310.4,115,0.371,195.4,990,965,25,0.336,24.71,0.953,0.98,0.934,45.15,44.25,44.25,7433.24
2023-09-18,2022,12,51,288,115,0.4,173,990,964.9,25.1,0.296,24.85,0.946,0.976,0.924,39.9,38.94,38.94,6541.73
2023-09-25,2022,12,52,272.5,111.3,0.409,161.2,990,964.8,25.2,0.275,24.94,0.943,0.972,0.916,37.16,36.11,36.11,6067.12
2023-10-02,2023,1,1,267.4,89,0.333,178.4,990,964.8,25.2,0.304,24.93,0.948,0.979,0.928,41.35,40.47,40.47,6799.8
2023-10-09,2023,1,2,256.1,89,0.347,167.1,990,964.7,25.3,0.284,24.99,0.944,0.973,0.919,38.68,37.65,37.65,6324.74
2023-10-16,2023,1,3,244.7,89,0.364,155.7,990,964.7,25.3,0.263,25.07,0.941,0.97,0.913,36.02,34.94,34.94,5869.82
2023-10-23,2023,1,4,262.4,89,0.339,173.4,990,964.7,25.3,0.295,24.96,0.946,0.976,0.924,40.17,39.22,39.22,6588.73
2023-10-30,2023,1,5,272.4,86.14,0.316,186.3,990,964.8,25.2,0.317,24.89,0.95,0.98,0.931,43.22,42.35,42.35,7115.22
2023-11-06,2023,2,6,277.6,85,0.306,192.6,990,964.8,25.2,0.329,24.86,0.952,0.98,0.933,44.73,43.84,43.84,7364.38
2023-11-13,2023,2,7,297.9,85,0.286,212.9,990,964.9,25.1,0.365,24.74,0.957,0.98,0.938,49.44,47.86,47.86,8040.47
2023-11-20,2023,2,8,309.6,85,0.274,224.6,990,964.9,25.1,0.364,24.69,0.954,0.979,0.933,48.19,44.86,48.4,8131.79
2023-11-27,2023,2,9,311,85,0.273,226,990,965,25,0.322,24.72,0.943,0.976,0.921,40.6,38.3,49.05,8240.66
2023-12-04,2023,3,10,345.6,85,0.246,260.6,990,965.1,24.9,0.279,24.59,0.931,0.97,0.903,29.27,28.39,56.78,9539.02
2023-12-11,2023,3,11,411.2,85,0.207,326.2,990,965.4,24.6,0.376,24.18,0.945,0.971,0.917,36.51,35.47,70.95,11918.8
2023-12-18,2023,3,12,451.7,85,0.188,366.7,990,965.6,24.4,0.437,23.93,0.951,0.978,0.93,40.9,40,79.99,13438.7
2023-12-25,2023,3,13,487.7,85,0.174,402.7,990,965.8,24.2,0.491,23.71,0.955,0.98,0.936,44.72,43.83,87.65,14726
2024-01-01,2023,4,14,558.9,101,0.181,457.9,990,966.1,23.9,0.545,23.34,0.954,0.977,0.932,44.84,43.46,96.83,16268
2024-01-08,2023,4,15,626.6,101,0.161,525.6,990,966.4,23.6,0.575,23.02,0.949,0.971,0.921,37.52,36.44,109.3,18366.5
2024-01-15,2023,4,16,653.5,101,0.155,552.5,990,966.5,23.5,0.62,22.87,0.951,0.974,0.927,39.27,38.27,114.8,19288.2
2024-01-22,2023,4,17,676.7,101,0.149,575.7,990,966.6,23.4,0.659,22.73,0.953,0.978,0.931,40.76,39.85,119.5,20083.7
2024-01-29,2023,4,18,710.9,92.43,0.13,618.5,990,966.7,23.3,0.73,22.53,0.955,0.98,0.936,43.5,42.63,127.9,21483.5
2024-02-05,2023,5,19,733.3,86,0.117,647.3,990,966.8,23.2,0.778,22.39,0.956,0.98,0.937,45.31,44.4,133.2,22377.1
2024-02-12,2023,5,20,745.6,86,0.115,659.6,990,966.9,23.1,0.799,22.32,0.957,0.98,0.938,46.04,45.12,135.4,22740.4
2024-02-19,2023,5,21,752.2,86,0.114,666.2,990,966.9,23.1,0.81,22.28,0.957,0.98,0.938,46.43,45.5,136.5,22934.3
2024-02-26,2023,5,22,745,86.43,0.116,658.5,990,966.9,23.1,0.797,22.32,0.957,0.98,0.938,45.97,45.05,135.2,22706.6
2024-03-04,2023,6,23,711.5,87,0.122,624.5,990,966.7,23.3,0.741,22.51,0.955,0.98,0.936,43.91,43.03,129.1,21687.3
2024-03-11,2023,6,24,659.2,87,0.132,572.2,990,966.5,23.5,0.653,22.81,0.952,0.977,0.931,40.64,39.72,119.2,20017.8
2024-03-18,2023,6,25,628.5,87,0.139,541.5,990,966.4,23.6,0.601,22.99,0.95,0.973,0.925,38.66,37.62,112.9,18960.2
2024-03-25,2023,6,26,632,87,0.138,545,990,966.4,23.6,0.607,22.97,0.95,0.974,0.925,38.88,37.86,113.6,19079.2
2024-04-01,2023,7,27,650.6,102,0.157,548.6,990,966.5,23.5,0.616,22.88,0.951,0.974,0.926,39.01,37.99,114,19146.7
2024-04-08,2023,7,28,647.3,102,0.158,545.3,990,966.5,23.5,0.611,22.9,0.95,0.973,0.925,38.8,37.77,113.3,19035
2024-04-15,2023,7,29,662.6,102,0.154,560.6,990,966.6,23.4,0.636,22.81,0.952,0.976,0.928,39.78,38.8,116.4,19557.7
2024-04-22,2023,7,30,701.3,102,0.146,599.3,990,966.7,23.3,0.702,22.59,0.954,0.979,0.934,42.22,41.35,124,20838.2
2024-04-29,2023,7,31,753.4,118.4,0.157,634.9,990,966.9,23.1,0.762,22.32,0.956,0.98,0.937,44.28,43.4,130.2,21871.7
2024-05-06,2023,8,32,794.9,125,0.157,669.9,990,967.1,22.9,0.821,22.1,0.957,0.98,0.938,46.3,45.37,136.1,22868.8
2024-05-13,2023,8,33,837.1,125,0.149,712.1,990,967.2,22.8,0.892,21.86,0.957,0.98,0.938,48.69,47.67,143,24026.7
2024-05-20,2023,8,34,867,125,0.144,742,990,967.4,22.6,0.943,21.69,0.957,0.98,0.938,50.34,48.2,144.6,24292.8
2024-05-27,2023,8,35,868.9,117.3,0.135,751.6,990,967.4,22.6,0.959,21.67,0.957,0.98,0.938,50.93,48.2,144.6,24292.8
2024-06-03,2023,9,36,817.6,98,0.12,719.6,990,967.2,22.8,0.903,21.93,0.957,0.98,0.938,49.35,47.69,143.1,24033.3
2024-06-10,2023,9,37,701.6,132.3,0.19,569.3,990,966.7,23.3,0.654,22.64,0.952,0.975,0.928,40.06,39.09,117.3,19699.9
2024-06-17,2023,9,38,573.9,138,0.241,435.9,990,966.2,23.8,0.547,23.27,0.956,0.98,0.937,47.54,46.06,92.11,15474.9
2024-06-24,2023,9,39,496.5,138,0.278,358.5,990,965.8,24.2,0.43,23.74,0.95,0.975,0.926,39.61,38.63,77.26,12979.3
2024-07-01,2023,10,40,452.4,113,0.25,339.4,990,965.6,24.4,0.4,23.96,0.947,0.972,0.92,37.76,36.7,73.4,12330.4
2024-07-08,2023,10,41,411.7,113,0.275,298.7,990,965.5,24.5,0.338,24.21,0.94,0.97,0.912,33.34,32.34,64.68,10865.5
2024-07-15,2023,10,42,392,113,0.289,279,990,965.4,24.6,0.309,24.33,0.936,0.97,0.908,31.15,30.22,60.43,10152.3
2024-07-22,2023,10,43,364.1,113,0.311,251.1,990,965.2,24.8,0.268,24.51,0.929,0.97,0.902,28.05,27.21,54.41,9141.71
2024-07-29,2023,10,44,342.6,103.9,0.303,238.7,990,965.1,24.9,0.252,24.63,0.926,0.97,0.898,26.7,25.9,51.8,8702.3
2024-08-05,2023,11,45,322.7,97,0.301,225.7,990,965,25,0.323,24.66,0.943,0.976,0.921,40.41,38.3,49.05,8240.13
2024-08-12,2023,11,46,302.7,97,0.321,205.7,990,964.9,25.1,0.354,24.73,0.956,0.98,0.937,47.68,46.64,46.64,7834.85
2024-08-19,2023,11,47,280.7,97,0.346,183.7,990,964.8,25.2,0.314,24.86,0.95,0.979,0.93,42.54,41.65,41.65,6997.73
2024-08-26,2023,11,48,262.9,93.57,0.356,169.4,990,964.8,25.2,0.288,24.96,0.945,0.974,0.921,39.18,38.17,38.17,6412.96
2024-09-02,2023,12,49,247.1,73,0.296,174.1,990,964.7,25.3,0.295,25.03,0.946,0.977,0.924,40.43,39.5,39.5,6635.61
2024-09-09,2023,12,50,232.3,73,0.315,159.3,990,964.6,25.4,0.268,25.14,0.942,0.97,0.914,36.97,35.88,35.88,6027.72
2024-09-16,2023,12,51,228.7,73,0.32,155.7,990,964.6,25.4,0.262,25.17,0.94,0.97,0.913,36.13,35.06,35.06,5890.67
2024-09-23,2023,12,52,228.3,73,0.32,155.3,990,964.6,25.4,0.261,25.17,0.94,0.97,0.912,36.04,34.96,34.96,5872.99
2024-09-30,2023,12,53,217.9,73,0.335,144.9,990,964.5,25.5,0.242,25.25,0.937,0.97,0.908,33.6,32.59,32.59,782.216