datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1525125600000,2018,5,2017,8,31,5.69,0.739,2.95,125064,185.3,185.3,168.1,4,4,4,2125,1576,2532,1849,1300,276,276,276,748.7,200,1156,0.133,0.109,0.175,1100,1100,1100,990,990,990,971.3,969.7,972.4,18.7,17.6,20.3,0.925,0.911,0.926,0.648,0.648,0.648,0.035,0.032,0.037,1.87,1.86,1.87,0.1,0.092,0.11,16.8,15.74,18.41,0.947,0.944,0.952,0.979,0.976,0.98,0.927,0.921,0.933,42.93,40.07,47.26,42.02,39.12,46.31,0,0,0,0,0,0,0.934,0,2.74,0.13,0.52,0.48,22
1527804000000,2018,6,2017,9,30,2.91,0.544,2.27,116951,192.8,192.8,162.4,4,3,3.6,1121,828.1,1547,911,618.1,210,210,210,35.08,-1.137e-13,236.9,0.195,0.136,0.254,876,618.1,1100,990,990,990,968.2,967.2,969.6,21.8,20.4,22.8,0.571,0.322,0.911,0.41,0.214,0.648,0.019,0.0094,0.032,1.25,0.756,1.86,0.058,0.033,0.091,20.5,18.5,22.03,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.23,39.4,51.35,45.15,38.41,48.2,0,0,0,0,0,0,0.902,0,0.64,0.19,0.78,0.22,40.2
1530396000000,2018,7,2017,10,31,1.83,0.573,1.25,72000.6,128.1,128.1,96.77,3,2,2.3548387096774195,682,551.5,819,468.2,324.5,213.8,186,227,-1.834e-15,-5.684e-14,5.684e-14,0.321,0.227,0.412,468.2,324.5,633,990,990,990,966.6,966.1,967.2,23.4,22.8,23.9,0.241,0.178,0.325,0.126,0.0522,0.224,0.0054,0.0022,0.0098,0.579,0.392,0.777,0.025,0.016,0.034,22.8,22.05,23.53,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.916,0.939,42.44,35.22,52.02,41.31,34.16,48.2,0,0,0,0,0,0,0.538,0,0.58,0.31,0.68,0.32,39.3
1533074400000,2018,8,2017,11,31,1.21,0.493,0.714,42680.3,76.88,76.88,57.37,2,1,1.6774193548387097,450.7,376.8,544.1,266.7,192.8,184,184,184,-3.667e-15,-5.684e-14,2.842e-14,0.413,0.338,0.488,266.7,192.8,360.1,990,990,990,965.6,965.3,966,24.4,24,24.7,0.155,0.129,0.188,0.03,0.0121,0.069,0.0012,0.00049,0.0029,0.353,0.261,0.442,0.015,0.011,0.018,24.02,23.51,24.37,0.944,0.925,0.958,0.974,0.97,0.98,0.919,0.897,0.939,37.33,25.9,52.26,36.18,25.12,48.2,0,0,0,0,0,0,0.319,0,0.496,0.41,0.59,0.41,35.3
1535752800000,2018,9,2017,12,30,0.835,0.358,0.477,29469.8,50.65,50.65,40.93,2,1,1.0333333333333334,322,279.4,373.2,184,141.4,138,138,138,-6.632e-15,-2.842e-14,2.842e-14,0.431,0.37,0.494,184,141.4,235.2,990,990,990,965,964.8,965.3,25,24.7,25.2,0.121,0.106,0.139,0.0114,0.00777,0.0157,0.00046,0.00031,0.00064,0.318,0.247,0.406,0.013,0.0098,0.016,24.67,24.35,24.93,0.948,0.925,0.959,0.976,0.97,0.98,0.925,0.897,0.94,41.31,26.11,52.63,40.09,25.32,48.2,0,0,0,0,0,0,0.227,0,0.358,0.43,0.57,0.43,35.3
1538344800000,2018,10,2018,1,31,0.655,0.295,0.361,22306.6,37.46,37.46,29.98,1,1,1,244.7,215.2,277,134.7,105.2,110,110,110,-2.292e-15,-2.842e-14,2.842e-14,0.452,0.397,0.511,134.7,105.2,167,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.101,0.0906,0.112,0.0072,0.00469,0.00994,0.00028,0.00018,0.00039,0.233,0.18,0.29,0.0092,0.007,0.012,25.11,24.9,25.33,0.932,0.915,0.945,0.97,0.97,0.973,0.904,0.887,0.919,30.9,23.89,38.51,29.98,23.18,37.46,0,0,0,0,0,0,0.167,0,0.294,0.45,0.55,0.45,34.1
1541023200000,2018,11,2018,2,30,0.583,0.219,0.365,22715.9,37.54,37.54,31.55,1,1,1,225,214.3,232.9,140.6,121.3,84.33,67,93,-4.737e-16,-1.421e-14,0,0.375,0.288,0.434,140.6,121.3,165.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0996,0.0939,0.106,0.00771,0.00606,0.00985,0.0003,0.00024,0.00039,0.24,0.206,0.283,0.0094,0.0081,0.011,25.21,25.12,25.31,0.935,0.926,0.944,0.97,0.97,0.973,0.907,0.898,0.918,32.51,27.89,38.58,31.55,27.05,37.54,0,0,0,0,0,0,0.175,0,0.218,0.38,0.63,0.37,39
1543615200000,2018,12,2018,3,31,0.663,0.174,0.489,30947.2,46.52,46.52,41.6,1,1,1,247.5,235.1,262.5,182.7,158.1,64.81,59,77,9.168e-16,0,2.842e-14,0.262,0.225,0.327,182.7,158.1,203.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.105,0.119,0.0113,0.00919,0.013,0.00045,0.00036,0.00052,0.313,0.27,0.349,0.012,0.011,0.014,25.01,24.9,25.12,0.949,0.941,0.955,0.978,0.97,0.98,0.928,0.913,0.936,42.53,36.67,47.47,41.6,35.57,46.52,0,0,0,0,0,0,0.231,0,0.174,0.26,0.74,0.26,46.7
1546293600000,2019,1,2018,4,31,0.824,0.196,0.629,38658.1,70.82,70.82,51.96,2,1,1.4516129032258065,307.7,261.6,398.4,234.7,188.7,73,73,73,2.75e-15,-2.842e-14,2.842e-14,0.241,0.183,0.279,234.7,188.7,325.4,990,990,990,965,964.7,965.4,25,24.6,25.3,0.132,0.116,0.164,0.0199,0.0118,0.0526,0.0008,0.00047,0.0021,0.329,0.244,0.393,0.013,0.0097,0.016,24.72,24.23,24.93,0.945,0.923,0.959,0.975,0.97,0.98,0.922,0.895,0.94,39.94,25.91,52.74,38.65,25.14,48.2,0,0,0,0,0,0,0.289,0,0.195,0.24,0.76,0.24,46.9
1548972000000,2019,2,2018,5,28,1.3,0.206,1.1,64527,118.1,118.1,96.02,3,2,2.392857142857143,538,406.3,652.1,453,321.3,85,85,85,-4.06e-15,-5.684e-14,0,0.162,0.13,0.209,453,321.3,567.1,990,990,990,966,965.4,966.5,24,23.5,24.6,0.216,0.163,0.272,0.116,0.0507,0.18,0.0049,0.0021,0.0077,0.533,0.373,0.65,0.022,0.015,0.028,23.45,22.84,24.2,0.952,0.944,0.958,0.976,0.97,0.98,0.929,0.915,0.939,41.88,35.33,52.03,40.67,34.27,48.2,0,0,0,0,0,0,0.533,0,0.2,0.16,0.85,0.15,49.6
1551391200000,2019,3,2018,6,31,1.76,0.287,1.48,85159.5,122.8,122.8,114.5,3,3,3,658.6,599.3,699.7,551.6,492.3,107,107,107,7.335e-15,-5.684e-14,5.684e-14,0.163,0.153,0.179,551.6,492.3,592.7,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.268,0.235,0.292,0.17,0.131,0.197,0.0072,0.0055,0.0085,0.629,0.53,0.698,0.027,0.022,0.03,22.84,22.6,23.17,0.951,0.945,0.954,0.975,0.97,0.98,0.927,0.917,0.935,39.13,35.26,41.77,38.15,34.2,40.93,0,0,0,0,0,0,0.636,0,0.28,0.16,0.84,0.16,48.4
1554069600000,2019,4,2018,7,30,1.58,0.324,1.26,71786.5,104,104,99.7,3,2,2.5,610.4,580.2,626.1,485.4,455.2,125,125,125,-9.474e-15,-5.684e-14,5.684e-14,0.205,0.2,0.215,485.4,455.2,501.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.235,0.218,0.244,0.128,0.114,0.136,0.0054,0.0048,0.0058,0.578,0.531,0.638,0.024,0.022,0.027,23.08,23.01,23.21,0.951,0.945,0.958,0.975,0.97,0.98,0.927,0.917,0.939,43.4,34.97,52.6,41.27,33.92,48.2,0,0,0,0,0,0,0.554,0,0.32,0.21,0.8,0.2,45.4
1556661600000,2019,5,2018,8,31,1.34,0.394,0.945,56439.2,91.7,91.7,75.86,2,2,2,500,406,575.5,353,259,147,147,147,-5.501e-15,-5.684e-14,5.684e-14,0.298,0.255,0.362,353,259,428.6,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.181,0.148,0.208,0.0656,0.0213,0.101,0.0027,0.00087,0.0043,0.427,0.286,0.541,0.018,0.012,0.023,23.72,23.27,24.29,0.948,0.932,0.957,0.975,0.97,0.98,0.924,0.904,0.938,38.88,28.74,46.78,37.93,27.88,45.85,0,0,0,0,0,0,0.421,0,0.395,0.29,0.71,0.29,42.1
1559340000000,2019,6,2018,9,30,0.862,0.308,0.553,33905.7,60.72,60.72,47.09,2,1,1.3333333333333333,332.5,278.6,399.7,213.5,159.6,119,119,119,-1.895e-15,-2.842e-14,2.842e-14,0.362,0.298,0.427,213.5,159.6,280.7,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.13,0.111,0.154,0.0152,0.00932,0.0315,0.00061,0.00037,0.0013,0.319,0.254,0.403,0.013,0.01,0.016,24.62,24.28,24.91,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.897,0.94,39.03,26.07,52.71,37.83,25.29,48.2,0,0,0,0,0,0,0.262,0,0.309,0.36,0.64,0.36,39.3
1561932000000,2019,7,2018,10,31,0.629,0.289,0.34,19982.4,37.63,37.63,26.86,1,1,1,234.9,202.9,275.6,126.9,94.86,108,108,108,9.168e-16,-2.842e-14,2.842e-14,0.463,0.392,0.532,126.9,94.86,167.6,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0983,0.087,0.113,0.00654,0.00381,0.01,0.00026,0.00015,0.0004,0.219,0.161,0.291,0.0086,0.0063,0.012,25.18,24.91,25.42,0.868,0,0.945,0.907,0,0.973,0.842,0,0.919,27.69,0,38.67,26.86,0,37.63,0,2,0,0,0.0645,0,0.149,0.0645,0.289,0.46,0.54,0.46,31.8
1564610400000,2019,8,2018,11,31,0.462,0.249,0.213,0,0,0,0,1,1,1,172.5,150.6,200.9,79.46,57.63,93,93,93,1.375e-15,-1.421e-14,1.421e-14,0.543,0.463,0.617,79.46,57.63,108,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0798,0.0721,0.0899,0.0025,0.000649,0.00493,0.000098,0.000025,0.00019,0.132,0.0931,0.183,0.0052,0.0036,0.0072,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,1,0.249,0.54,0.46,0.54,0
1567288800000,2019,9,2018,12,30,0.328,0.187,0.0919,2931.37,17.29,17.29,4.071,1,0,0.5666666666666667,126.6,111.3,149.3,54.58,39.26,72,72,72,19.13,-1.421e-14,49.1,0.573,0.482,0.647,35.45,0,77.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.0708,0.0769,0.000605,0,0.00232,0.000024,0,0.000091,0.0877,0.0708,0.126,0.0034,0.0028,0.0049,25.41,25.37,25.43,0.243,0,0.937,0.256,0,0.96,0.233,0,0.899,4.241,0,18.01,4.071,0,17.29,13,22,0,0.433,0.733,0,0.0226,1.17,0.2361,0.57,0.28,0.72,8.94
1569880800000,2019,10,2019,1,31,0.273,0.139,0.0743,0,0,0,0,1,0,0.5161290322580645,101.8,95.12,109.3,49.79,43.12,52,52,52,22.05,-7.105e-15,49.96,0.512,0.476,0.547,27.74,0,57.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000164,0,0.000624,0.0000064,0,0.000024,0.0788,0.0708,0.0914,0.0031,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,15,31,0,0.484,1,0,0,1.48,0.1987,0.51,0.27,0.73,0
1572559200000,2019,11,2019,2,30,0.307,0.13,0.148,7528.84,20.1,20.1,10.46,1,0,0.7666666666666667,118.3,95.95,141.1,68.32,45.95,50,50,50,11.17,-1.421e-14,49.77,0.43,0.354,0.521,57.15,0,91.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.0708,0.0779,0.0016,0,0.00349,0.000063,0,0.00014,0.107,0.0708,0.147,0.0042,0.0028,0.0058,25.39,25.35,25.43,0.551,0,0.935,0.577,0,0.965,0.53,0,0.897,10.87,0,20.83,10.46,0,20.1,7,12,0,0.233,0.4,0,0.0581,0.633,0.159,0.42,0.48,0.52,24.5
1575151200000,2019,12,2019,3,31,0.491,0.158,0.332,20666.5,41.04,41.04,27.78,1,1,1,183.1,141.9,238.7,124.1,82.88,59,59,59,0,-1.421e-14,1.421e-14,0.328,0.247,0.416,124.1,82.88,179.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.091,0.0764,0.111,0.0063,0.00279,0.011,0.00025,0.00011,0.00043,0.207,0.134,0.307,0.0081,0.0052,0.012,25.32,25.06,25.37,0.927,0.912,0.948,0.97,0.961,0.98,0.899,0.884,0.929,28.62,19.17,41.87,27.78,18.43,41.04,0,0,0,0,0,0,0.154,0,0.159,0.32,0.68,0.32,42.1
1577829600000,2020,1,2019,4,31,0.898,0.196,0.702,43027.2,88.09,88.09,57.83,2,1,1.6129032258064515,335.3,244.4,476.8,262.3,171.4,73,73,73,4.584e-15,0,2.842e-14,0.226,0.153,0.299,262.3,171.4,403.8,990,990,990,965.1,964.7,965.7,24.9,24.3,25.3,0.142,0.109,0.191,0.0312,0.0103,0.0896,0.0013,0.00041,0.0037,0.344,0.24,0.496,0.014,0.0096,0.02,24.57,23.76,25.04,0.945,0.922,0.959,0.975,0.97,0.98,0.921,0.894,0.94,38.65,25.54,51.76,37.58,24.77,48.2,0,0,0,0,0,0,0.321,0,0.196,0.22,0.78,0.22,47.9
1580508000000,2020,2,2019,5,29,2,0.229,1.77,96186.5,192.8,192.8,138.2,4,2,3.1379310344827585,799.5,492.4,1252,708.3,407.4,91.21,85,105,2.602,-1.137e-13,47.23,0.122,0.0839,0.173,705.7,407.4,1100,990,990,990,967.1,965.8,968.7,22.9,21.3,24.2,0.394,0.194,0.787,0.284,0.0913,0.648,0.013,0.0038,0.03,0.918,0.503,1.74,0.041,0.021,0.081,22.03,19.57,23.68,0.954,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,45.48,35.26,52.32,44.05,34.2,48.2,0,0,0,0,0,0,0.768,0,0.23,0.11,0.89,0.11,48.1
1583013600000,2020,3,2019,6,31,4.26,0.49,2.94,137227,192.8,192.8,184.4,4,4,4,1591,1261,2048,1408,1078,183,183,183,309,0,765.5,0.117,0.0893,0.145,1099,1078,1100,990,990,990,969.8,968.7,971.2,20.2,18.8,21.3,0.879,0.764,0.926,0.645,0.598,0.648,0.032,0.028,0.034,1.82,1.66,1.87,0.09,0.078,0.1,18.4,16.91,19.62,0.952,0.948,0.954,0.98,0.98,0.98,0.932,0.929,0.935,47.16,43.22,50.05,46.11,42.35,48.2,0,0,0,0,0,0,1.02,0,1.32,0.12,0.69,0.31,32.2
1585692000000,2020,4,2019,7,30,6.72,0.562,2.85,111445,167.9,167.9,154.8,4,4,4,2593,2110,2790,2376,1893,217,217,217,1276,792.8,1473,0.0842,0.0778,0.103,1100,1100,1100,990,990,990,972.5,971.4,973,17.5,17,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.6,15.12,16.76,0.943,0.941,0.947,0.975,0.973,0.98,0.92,0.916,0.928,39.68,38.39,42.82,38.7,37.33,41.96,0,0,0,0,0,0,0.86,0,3.87,0.084,0.42,0.58,16.6
1588284000000,2020,5,2019,8,31,5.1,0.739,2.94,130047,192.2,192.2,174.8,4,4,4,1904,1317,2559,1628,1041,276,276,276,530.6,0,1183,0.151,0.108,0.21,1098,1041,1100,990,990,990,970.7,968.9,972.4,19.3,17.6,21.1,0.902,0.731,0.926,0.643,0.515,0.648,0.033,0.024,0.037,1.84,1.53,1.87,0.096,0.073,0.11,17.46,15.68,19.57,0.949,0.944,0.954,0.979,0.976,0.98,0.93,0.921,0.935,44.61,39.9,49.02,43.7,38.93,48.04,0,0,0,0,0,0,0.971,0,2.16,0.14,0.58,0.42,25.5
1590962400000,2020,6,2019,9,30,2.4,0.417,1.99,107159,192.8,192.8,148.8,4,3,3.4,927.1,722.1,1267,766.1,561.1,161,161,161,0.1933,-1.137e-13,5.8,0.178,0.127,0.223,765.9,561.1,1100,990,990,990,967.6,966.8,968.7,22.4,21.3,23.2,0.434,0.282,0.795,0.31,0.176,0.648,0.014,0.0076,0.03,0.989,0.653,1.74,0.044,0.028,0.082,21.44,19.52,22.56,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.927,0.938,44.92,39.3,51.54,43.81,38.3,48.2,0,0,0,0,0,0,0.827,0,0.41,0.17,0.83,0.17,44.6
1593554400000,2020,7,2019,10,31,1.54,0.498,1.04,60674,107.3,107.3,81.55,3,2,2.096774193548387,573.6,462.6,710.4,387.6,276.6,186,186,186,1.834e-15,-5.684e-14,5.684e-14,0.33,0.262,0.402,387.6,276.6,524.4,990,990,990,966.2,965.7,966.7,23.8,23.3,24.3,0.199,0.158,0.264,0.0822,0.0296,0.151,0.0035,0.0012,0.0065,0.475,0.316,0.651,0.02,0.013,0.028,23.35,22.67,24,0.949,0.936,0.958,0.975,0.97,0.98,0.926,0.908,0.939,40.29,30.47,52.42,39.08,29.56,48.2,0,0,0,0,0,0,0.453,0,0.5,0.32,0.68,0.32,39.4
1596232800000,2020,8,2019,11,31,1.01,0.415,0.592,35951.6,64.85,64.85,48.32,2,1,1.3870967741935485,376.1,313.1,456.9,221.1,158.1,155,155,155,-1.834e-15,-2.842e-14,2.842e-14,0.417,0.339,0.495,221.1,158.1,301.9,990,990,990,965.3,965,965.7,24.7,24.3,25,0.135,0.113,0.164,0.0175,0.00918,0.0415,0.00071,0.00037,0.0017,0.324,0.259,0.409,0.013,0.01,0.017,24.4,23.99,24.76,0.944,0.925,0.959,0.975,0.97,0.98,0.92,0.897,0.939,38.39,26.17,52.7,37.2,25.38,48.2,0,0,0,0,0,0,0.268,0,0.418,0.41,0.59,0.41,35.6
1598911200000,2020,9,2019,12,30,0.677,0.306,0.371,22989.5,43.57,43.57,31.93,1,1,1,261.1,225,310.6,143.1,107,118,118,118,4.737e-16,-2.842e-14,2.842e-14,0.456,0.38,0.524,143.1,107,192.6,990,990,990,964.7,964.6,965,25.3,25,25.4,0.104,0.0909,0.121,0.00791,0.00485,0.0121,0.00031,0.00019,0.00048,0.247,0.183,0.336,0.0098,0.0072,0.013,25.02,24.71,25.27,0.935,0.916,0.953,0.972,0.97,0.98,0.908,0.889,0.933,32.84,24.3,44.46,31.93,23.57,43.57,0,0,0,0,0,0,0.177,0,0.306,0.45,0.55,0.45,34
1601503200000,2020,10,2020,1,31,0.531,0.237,0.294,13262.4,28.13,28.13,17.83,1,1,1,198.1,176.6,223.1,109.6,95.2,88.48,73,97,4.584e-16,-1.421e-14,1.421e-14,0.445,0.384,0.505,109.6,95.2,126.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0892,0.085,0.0959,0.00507,0.00384,0.00647,0.0002,0.00015,0.00025,0.185,0.16,0.215,0.0072,0.0062,0.0084,25.37,25.25,25.43,0.653,0,0.929,0.688,0,0.97,0.633,0,0.901,18.38,0,29,17.83,0,28.13,0,9,0,0,0.29,0,0.099,0.29,0.237,0.45,0.55,0.45,25
1604181600000,2020,11,2020,2,30,0.527,0.174,0.354,22060,36.66,36.66,30.64,1,1,1,203.5,176.3,229.4,136.5,109.3,67,67,67,-4.737e-16,-1.421e-14,1.421e-14,0.332,0.292,0.38,136.5,109.3,162.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.096,0.0865,0.105,0.00735,0.00504,0.00955,0.00029,0.0002,0.00038,0.23,0.182,0.276,0.009,0.0071,0.011,25.3,25.15,25.38,0.932,0.917,0.943,0.97,0.97,0.971,0.904,0.89,0.916,31.58,24.96,37.75,30.64,24.21,36.66,0,0,0,0,0,0,0.17,0,0.173,0.33,0.67,0.33,41.9
1606773600000,2020,12,2020,3,31,0.97,0.191,0.779,47214.9,115.4,115.4,63.46,3,1,1.6774193548387097,362,231,629.7,290.8,172,71.19,59,77,4.584e-15,0,5.684e-14,0.209,0.122,0.271,290.8,172,552.7,990,990,990,965.2,964.6,966.4,24.8,23.6,25.4,0.152,0.108,0.263,0.0456,0.0104,0.17,0.0019,0.00041,0.0072,0.382,0.241,0.624,0.015,0.0096,0.026,24.41,22.96,25.12,0.947,0.922,0.958,0.976,0.97,0.98,0.924,0.895,0.939,40.55,25.62,51.34,39.4,24.85,48.2,0,0,0,0,0,0,0.353,0,0.191,0.2,0.8,0.2,48.7
1609452000000,2021,1,2020,4,31,2.81,0.383,2.37,123055,192.8,192.8,165.4,4,3,3.6451612903225805,1051,661.1,1405,907.8,522.1,142.9,139,150,23.42,-1.137e-13,155,0.142,0.107,0.21,884.4,522.1,1100,990,990,990,968,966.5,969.2,22,20.8,23.5,0.563,0.257,0.857,0.416,0.15,0.648,0.019,0.0064,0.031,1.24,0.584,1.81,0.057,0.025,0.087,20.76,19.02,22.87,0.954,0.948,0.957,0.979,0.97,0.98,0.935,0.92,0.938,46.43,37.03,52.2,45.22,35.92,48.2,0,0,0,0,0,0,0.919,0,0.44,0.14,0.84,0.16,43.8
1612130400000,2021,2,2020,5,28,3.99,0.422,2.66,122992,191.4,191.4,183,4,4,4,1649,1408,2179,1475,1211,174.5,162,197,374.8,111.1,917,0.109,0.0743,0.14,1100,1100,1100,990,990,990,970,969.2,971.5,20,18.5,20.8,0.895,0.855,0.926,0.648,0.648,0.648,0.032,0.031,0.035,1.84,1.8,1.87,0.092,0.087,0.1,18.2,16.59,19.01,0.951,0.947,0.953,0.98,0.98,0.98,0.932,0.928,0.933,46.69,42.37,48.83,45.76,41.52,47.86,0,0,0,0,0,0,1.02,0,1.33,0.11,0.67,0.33,30.8
1614549600000,2021,3,2020,6,31,5.45,0.539,2.95,126508,174.2,174.2,170,4,4,4,2035,1896,2219,1834,1713,201.1,183,239,734.4,613.3,880.4,0.0984,0.0873,0.113,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.97,16.5,17.36,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.38,42.11,44.44,42.51,41.27,43.55,0,0,0,0,0,0,0.945,0,2.5,0.099,0.54,0.46,23.2
1617228000000,2021,4,2020,7,30,5.74,0.503,2.85,118898,170.7,170.7,165.1,4,4,4,2215,1998,2342,2021,1781,194,148,217,920.5,681.4,1094,0.0883,0.0632,0.109,1100,1100,1100,990,990,990,971.6,971.1,971.9,18.4,18.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.51,16.2,17.03,0.947,0.946,0.948,0.98,0.979,0.98,0.927,0.926,0.929,42.14,41.31,43.55,41.28,40.44,42.68,0,0,0,0,0,0,0.917,0,2.89,0.088,0.5,0.5,20.7
1619820000000,2021,5,2020,8,31,4.55,0.514,2.95,134760,192.4,192.4,181.1,4,4,4,1700,1387,2084,1508,1195,192,192,192,407.6,94.58,792.4,0.114,0.0921,0.138,1100,1100,1100,990,990,990,970.1,969.1,971.3,19.9,18.7,20.9,0.907,0.836,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.86,1.78,1.87,0.093,0.085,0.1,18.02,16.82,19.1,0.951,0.947,0.953,0.98,0.98,0.98,0.932,0.929,0.934,46.21,42.98,49.07,45.28,42.12,48.09,0,0,0,0,0,0,1.01,0,1.6,0.11,0.65,0.35,29.6
1622498400000,2021,6,2020,9,30,2.56,0.46,2.09,110735,192.8,192.8,153.8,4,3,3.5,988.7,774.5,1347,811.4,564.5,177.3,161,210,4.729,0,86.05,0.188,0.12,0.271,806.6,564.5,1100,990,990,990,967.8,967,969,22.2,21,23,0.481,0.291,0.828,0.346,0.178,0.648,0.016,0.0077,0.031,1.08,0.666,1.78,0.049,0.029,0.085,21.13,19.23,22.34,0.955,0.952,0.957,0.979,0.974,0.98,0.935,0.927,0.938,45.07,39.23,52.03,43.85,38.22,48.2,0,0,0,0,0,0,0.854,0,0.47,0.18,0.82,0.18,43.3
1625090400000,2021,7,2020,10,31,1.65,0.573,1.08,62437.9,118.6,118.6,83.92,3,2,2.2580645161290325,617,496.8,767.5,403.2,269.8,213.8,186,227,-4.072e-31,-5.684e-14,5.684e-14,0.356,0.242,0.457,403.2,269.8,581.5,990,990,990,966.4,965.8,967,23.6,23,24.2,0.211,0.159,0.296,0.0913,0.0263,0.189,0.0039,0.0011,0.0082,0.486,0.31,0.69,0.021,0.013,0.03,23.16,22.34,23.85,0.948,0.934,0.957,0.974,0.97,0.98,0.923,0.906,0.937,38.37,29.49,52.27,37.21,28.61,48.2,0,0,0,0,0,0,0.466,0,0.57,0.35,0.65,0.35,37.8
1627768800000,2021,8,2020,11,31,1.08,0.465,0.613,37152.5,65.22,65.22,49.94,2,1,1.3870967741935485,402.4,333.6,489.4,228.7,178.6,173.7,155,184,-2.75e-15,-2.842e-14,2.842e-14,0.434,0.376,0.487,228.7,178.6,305.4,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.14,0.12,0.168,0.0183,0.0109,0.0432,0.00075,0.00044,0.0018,0.34,0.259,0.409,0.014,0.011,0.017,24.26,23.84,24.62,0.947,0.924,0.959,0.976,0.97,0.98,0.924,0.897,0.939,39.94,25.74,51.99,38.84,24.97,48.2,0,0,0,0,0,0,0.277,0,0.467,0.43,0.57,0.43,34.4
1630447200000,2021,9,2020,12,30,0.712,0.306,0.406,25269.8,47.92,47.92,35.1,1,1,1,274.7,231.8,330,156.7,113.8,118,118,118,-1.421e-15,-2.842e-14,2.842e-14,0.434,0.358,0.509,156.7,113.8,212,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.108,0.0934,0.128,0.00907,0.00543,0.0138,0.00036,0.00021,0.00055,0.272,0.195,0.37,0.011,0.0077,0.015,24.93,24.58,25.21,0.94,0.921,0.957,0.973,0.97,0.98,0.915,0.894,0.938,36.03,25.93,48.9,35.1,25.15,47.92,0,0,0,0,0,0,0.195,0,0.306,0.43,0.57,0.43,35.5
1633039200000,2021,10,2021,1,31,0.584,0.26,0.324,19471,30.99,30.99,26.17,1,1,1,218,202.9,235.7,121,105.9,97,97,97,-9.168e-16,-1.421e-14,1.421e-14,0.446,0.412,0.478,121,105.9,138.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0941,0.0888,0.1,0.00604,0.00475,0.00754,0.00024,0.00019,0.0003,0.206,0.179,0.238,0.0081,0.007,0.0094,25.29,25.15,25.4,0.895,0,0.934,0.939,0,0.97,0.868,0,0.906,26.98,0,31.95,26.17,0,30.99,0,1,0,0,0.0323,0,0.145,0.0323,0.26,0.45,0.55,0.45,33.3
1635717600000,2021,11,2021,2,30,0.569,0.219,0.35,21787.2,35.75,35.75,30.26,1,1,1,219.4,210,225.6,135.1,117,84.33,67,93,3.316e-15,0,1.421e-14,0.385,0.297,0.443,135.1,117,158.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0977,0.0923,0.104,0.00723,0.00569,0.00923,0.00028,0.00022,0.00036,0.23,0.198,0.27,0.009,0.0078,0.011,25.25,25.18,25.34,0.932,0.923,0.941,0.97,0.97,0.97,0.904,0.895,0.913,31.2,26.83,36.86,30.26,26.02,35.75,0,0,0,0,0,0,0.168,0,0.219,0.38,0.62,0.38,38.3
1638309600000,2021,12,2021,3,31,0.68,0.158,0.522,32552.8,53.67,53.67,43.75,2,1,1.1612903225806452,253.8,220.4,304,194.8,161.4,59,59,59,-9.168e-16,-2.842e-14,2.842e-14,0.235,0.194,0.268,194.8,161.4,245,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.116,0.104,0.134,0.0123,0.00947,0.0166,0.00049,0.00037,0.00066,0.308,0.237,0.385,0.012,0.0094,0.015,25,24.79,25.2,0.946,0.922,0.959,0.976,0.97,0.98,0.923,0.894,0.94,40.85,25.51,52.08,39.62,24.74,48.2,0,0,0,0,0,0,0.243,0,0.158,0.23,0.77,0.23,47.9
1640988000000,2022,1,2021,4,31,1.14,0.196,0.946,57139.2,96.4,96.4,76.8,2,2,2,426.3,309.2,538.4,353.3,236.2,73,73,73,-1.834e-15,-5.684e-14,2.842e-14,0.175,0.136,0.236,353.3,236.2,465.4,990,990,990,965.5,964.9,966,24.5,24,25.1,0.174,0.132,0.213,0.066,0.0158,0.119,0.0027,0.00063,0.0049,0.421,0.25,0.588,0.017,0.01,0.025,24.07,23.39,24.8,0.947,0.925,0.958,0.975,0.97,0.98,0.924,0.897,0.939,39.44,26.57,51.07,38.4,25.78,48.2,0,0,0,0,0,0,0.427,0,0.194,0.17,0.83,0.17,50.1
1643666400000,2022,2,2021,5,28,1.62,0.206,1.41,80528.8,144.6,144.6,119.8,3,2,2.892857142857143,669.3,547.9,853.2,584.3,462.9,85,85,85,6.09e-15,0,5.684e-14,0.129,0.0996,0.155,584.3,462.9,768.2,990,990,990,966.6,966.1,967.3,23.4,22.7,23.9,0.282,0.213,0.396,0.192,0.118,0.311,0.0082,0.0049,0.014,0.691,0.525,0.991,0.03,0.022,0.044,22.74,21.7,23.35,0.953,0.945,0.957,0.976,0.97,0.98,0.93,0.917,0.938,43.1,35.41,52.43,41.67,34.35,48.2,0,0,0,0,0,0,0.666,0,0.21,0.13,0.87,0.13,49.7
1646085600000,2022,3,2021,6,31,2.88,0.346,2.51,130571,192.8,192.8,175.5,4,3,3.935483870967742,1077,871.7,1368,947.6,742.7,129,129,129,11.3,-1.137e-13,139.3,0.121,0.0943,0.148,936.3,742.7,1100,990,990,990,968.1,967.4,969.1,21.9,20.9,22.6,0.582,0.386,0.839,0.428,0.297,0.648,0.02,0.013,0.031,1.27,0.945,1.79,0.058,0.042,0.085,20.6,19.15,21.65,0.955,0.952,0.957,0.98,0.974,0.98,0.935,0.928,0.938,45.82,39.26,51.32,44.65,38.26,48.2,0,0,0,0,0,0,0.975,0,0.37,0.12,0.87,0.13,45.3
1648764000000,2022,4,2021,7,30,4.23,0.384,2.85,132043,191.8,191.8,183.4,4,4,4,1631,1396,1817,1483,1248,148,148,148,383.1,147.8,568.6,0.0914,0.0815,0.106,1100,1100,1100,990,990,990,969.9,969.1,970.5,20.1,19.5,20.9,0.911,0.857,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.81,1.87,0.093,0.087,0.096,18.23,17.62,19.05,0.951,0.95,0.953,0.98,0.98,0.98,0.932,0.931,0.934,46.78,45.14,48.93,45.85,44.24,47.96,0,0,0,0,0,0,1.02,0,1.38,0.091,0.67,0.33,31.2
1651356000000,2022,5,2021,8,31,4.09,0.514,2.86,135435,192.8,192.8,182,4,4,4,1527,1054,1830,1335,861.8,192,192,192,267.8,-1.137e-13,538.4,0.13,0.105,0.182,1068,861.8,1100,990,990,990,969.6,968.1,970.6,20.4,19.4,21.9,0.834,0.505,0.926,0.598,0.356,0.648,0.029,0.016,0.033,1.72,1.09,1.87,0.085,0.05,0.096,18.7,17.57,20.84,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,46.47,42.01,49.89,45.51,41.17,48.2,0,0,0,0,0,0,1.01,0,1.23,0.13,0.7,0.3,33.1
1654034400000,2022,6,2021,9,30,2.08,0.417,1.67,92565.9,165.9,165.9,128.6,4,2,3.066666666666667,804.3,635.7,1026,643.3,474.7,161,161,161,1.895e-15,0,5.684e-14,0.204,0.157,0.253,643.3,474.7,864.5,990,990,990,967.1,966.4,968,22.9,22,23.6,0.335,0.233,0.505,0.229,0.123,0.357,0.01,0.0052,0.016,0.791,0.54,1.1,0.035,0.023,0.05,22.09,20.92,22.94,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.917,0.938,43.44,35.02,51.91,42.14,33.97,48.2,0,0,0,0,0,0,0.714,0,0.41,0.2,0.8,0.2,44.5
1656626400000,2022,7,2021,10,31,1.37,0.498,0.87,51513.5,93.29,93.29,69.24,2,1,1.967741935483871,510.8,417.8,626.1,324.8,231.8,186,186,186,4.584e-15,-5.684e-14,5.684e-14,0.37,0.297,0.445,324.8,231.8,440.1,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.175,0.142,0.216,0.0528,0.0155,0.107,0.0022,0.00063,0.0045,0.394,0.262,0.562,0.016,0.011,0.024,23.71,23.03,24.23,0.944,0.925,0.957,0.973,0.97,0.98,0.919,0.898,0.938,36.44,26.06,52.44,35.4,25.28,48.2,0,0,0,0,0,0,0.385,0,0.5,0.36,0.64,0.36,37.6
1659304800000,2022,8,2021,11,31,0.922,0.415,0.507,31000.5,55.37,55.37,41.67,2,1,1.1612903225806452,344.1,290.1,412.6,189.1,135.1,155,155,155,-2.75e-15,-2.842e-14,2.842e-14,0.455,0.376,0.534,189.1,135.1,257.6,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.124,0.105,0.148,0.0119,0.00723,0.0206,0.00048,0.00029,0.00084,0.307,0.237,0.407,0.012,0.0094,0.017,24.57,24.26,24.9,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.94,38.57,26.07,52.54,37.4,25.29,48.2,0,0,0,0,0,0,0.231,0,0.415,0.45,0.55,0.45,33.6
1661983200000,2022,9,2021,12,30,0.619,0.259,0.36,22355.3,37.67,37.67,31.05,1,1,1,239,203.7,286,139,112.7,100,91,118,-1.421e-15,-2.842e-14,2.842e-14,0.418,0.365,0.468,139,112.7,168,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0908,0.112,0.00756,0.00533,0.01,0.0003,0.00021,0.0004,0.239,0.191,0.292,0.0094,0.0075,0.012,25.14,24.86,25.39,0.934,0.92,0.945,0.97,0.97,0.973,0.906,0.892,0.92,32,25.8,38.7,31.05,25.02,37.67,0,0,0,0,0,0,0.172,0,0.259,0.42,0.58,0.42,36.1
1664575200000,2022,10,2022,1,31,0.492,0.196,0.296,18249.3,28.9,28.9,24.53,1,1,1,183.6,172.8,201.8,110.6,99.78,73,73,73,9.168e-16,-1.421e-14,1.421e-14,0.399,0.362,0.423,110.6,99.78,128.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.088,0.0842,0.0944,0.00515,0.00423,0.0067,0.0002,0.00017,0.00026,0.185,0.166,0.217,0.0072,0.0065,0.0085,25.38,25.37,25.39,0.918,0.911,0.93,0.97,0.969,0.97,0.89,0.882,0.902,25.29,22.62,29.8,24.53,21.91,28.9,0,0,0,0,0,0,0.136,0,0.196,0.4,0.6,0.4,37.1
1667253600000,2022,11,2022,2,30,0.543,0.174,0.369,23085.9,38.08,38.08,32.06,1,1,1,209.5,175.2,235.1,142.5,108.2,67,67,67,9.474e-16,0,1.421e-14,0.322,0.285,0.382,142.5,108.2,168.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0982,0.0861,0.107,0.00786,0.00495,0.01,0.00031,0.00019,0.0004,0.241,0.18,0.287,0.0094,0.007,0.011,25.27,25.1,25.38,0.935,0.917,0.945,0.97,0.97,0.974,0.907,0.889,0.92,33.04,24.68,39.09,32.06,23.94,38.08,0,0,0,0,0,0,0.178,0,0.174,0.32,0.68,0.32,42.5
1669845600000,2022,12,2022,3,31,0.872,0.191,0.682,41658.4,87.82,87.82,55.99,2,1,1.6451612903225807,325.7,235.9,479.9,254.5,158.9,71.19,59,77,2.75e-15,0,2.842e-14,0.229,0.16,0.326,254.5,158.9,402.9,990,990,990,965,964.6,965.8,25,24.2,25.4,0.138,0.105,0.191,0.0298,0.00926,0.0891,0.0012,0.00036,0.0037,0.325,0.24,0.495,0.013,0.0095,0.02,24.64,23.75,25.11,0.941,0.923,0.959,0.973,0.97,0.98,0.916,0.895,0.94,36.08,25.76,51.7,35.03,24.99,48.2,0,0,0,0,0,0,0.311,0,0.19,0.22,0.78,0.22,47.8