datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
787788000000,1994,12,1994,3,12,7,0.104,0.0357,0.0682,4204.54,27.29,27.29,25.03,1,1,1,171.8,164.2,181.1,112.8,105.2,59,59,59,0,-1.421e-14,1.421e-14,0.344,0.326,0.359,112.8,105.2,122.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.087,0.0843,0.0903,0.00534,0.00469,0.00613,0.00021,0.00018,0.00024,0.187,0.173,0.204,0.0073,0.0068,0.008,25.36,25.35,25.36,0.92,0.914,0.926,0.97,0.97,0.97,0.892,0.887,0.899,25.8,23.91,28.13,25.03,23.19,27.29,0,0,0,0,0,0,0.139,0,0.0358,0.34,0.66,0.34,40.4
788392800000,1994,12,1994,3,13,7,0.116,0.0369,0.079,4926.35,31.34,31.34,29.32,1,1,1,191.6,185.2,200,130.6,126.2,61,59,73,4.06e-15,0,1.421e-14,0.318,0.298,0.365,130.6,126.2,139.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0917,0.0963,0.00685,0.00648,0.00757,0.00027,0.00025,0.0003,0.219,0.211,0.234,0.0086,0.0083,0.0091,25.36,25.36,25.39,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.23,29.16,32.31,29.32,28.28,31.34,0,0,0,0,0,0,0.163,0,0.037,0.32,0.68,0.32,42.5
788997600000,1995,1,1994,4,14,7,0.119,0.0442,0.0751,4674.54,28.87,28.87,27.82,1,1,1,197.2,192.6,201.6,124.2,119.6,73,73,73,4.06e-15,0,1.421e-14,0.37,0.362,0.379,124.2,119.6,128.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0911,0.0943,0.00631,0.00592,0.00668,0.00025,0.00023,0.00026,0.209,0.201,0.217,0.0082,0.0079,0.0085,25.38,25.37,25.39,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.69,27.53,29.76,27.82,26.7,28.87,0,0,0,0,0,0,0.155,0,0.0439,0.37,0.63,0.37,39.3
789602400000,1995,1,1994,4,15,7,0.121,0.0442,0.0765,4763.51,30.37,30.37,28.35,1,1,1,199.5,190.7,208.2,126.5,117.7,73,73,73,0,-1.421e-14,1.421e-14,0.366,0.351,0.383,126.5,117.7,135.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0905,0.0967,0.00651,0.00575,0.00724,0.00025,0.00022,0.00028,0.213,0.198,0.229,0.0083,0.0077,0.009,25.37,25.32,25.39,0.928,0.923,0.933,0.97,0.97,0.97,0.901,0.895,0.905,29.23,27.04,31.31,28.35,26.23,30.37,0,0,0,0,0,0,0.158,0,0.0445,0.37,0.63,0.37,39.4
790207200000,1995,1,1994,4,16,7,0.131,0.0442,0.087,5432.21,33.69,33.69,32.33,1,1,1,216.8,212.8,222.7,143.8,139.8,73,73,73,0,0,0,0.337,0.328,0.343,143.8,139.8,149.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0997,0.0983,0.102,0.00797,0.00764,0.00847,0.00031,0.0003,0.00033,0.244,0.237,0.255,0.0096,0.0093,0.01,25.26,25.21,25.29,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.91,33.33,32.4,34.73,32.33,31.43,33.69,0,0,0,0,0,0,0.18,0,0.044,0.34,0.66,0.34,41.5
790812000000,1995,1,1994,4,17,7,0.138,0.0442,0.094,5879.69,35.79,35.79,35,1,1,1,228.4,226.2,232,155.5,153.2,73,73,73,0,0,0,0.32,0.315,0.323,155.5,153.2,159,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.104,0.103,0.105,0.00896,0.00877,0.00926,0.00035,0.00034,0.00036,0.265,0.261,0.271,0.01,0.01,0.011,25.16,25.14,25.18,0.941,0.94,0.942,0.97,0.97,0.97,0.912,0.912,0.913,36.08,35.56,36.9,35,34.49,35.79,0,0,0,0,0,0,0.194,0,0.044,0.32,0.68,0.32,42.6
791416800000,1995,1,1994,4,18,7,0.142,0.0493,0.0924,5766.46,35.73,35.73,34.32,1,1,1,234.3,230.9,240.2,152.8,146.4,81.57,73,85,0,0,0,0.348,0.315,0.367,152.8,146.4,158.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.104,0.102,0.105,0.00874,0.0082,0.00924,0.00034,0.00032,0.00036,0.261,0.25,0.271,0.01,0.0098,0.011,25.13,25.09,25.16,0.94,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.913,35.39,33.87,36.84,34.32,32.85,35.73,0,0,0,0,0,0,0.191,0,0.0496,0.35,0.65,0.35,40.6
792021600000,1995,2,1994,5,19,7,0.15,0.0514,0.0982,6136.73,37.75,37.75,36.53,1,1,1,247.4,242.1,252.5,162.4,157.1,85,85,85,0,0,0,0.344,0.337,0.351,162.4,157.1,167.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.109,0.00956,0.0091,0.00998,0.00038,0.00036,0.00039,0.279,0.269,0.288,0.011,0.011,0.011,25.04,25,25.08,0.943,0.941,0.945,0.971,0.97,0.973,0.916,0.913,0.919,37.61,36.36,38.78,36.53,35.27,37.75,0,0,0,0,0,0,0.203,0,0.0518,0.34,0.65,0.35,40.9
792626400000,1995,2,1994,5,20,7,0.154,0.0514,0.102,6414.75,38.71,38.71,38.18,1,1,1,254.2,252.5,256.3,169.2,167.5,85,85,85,0,0,0,0.334,0.332,0.337,169.2,167.5,171.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.11,0.109,0.11,0.0101,0.00998,0.0103,0.0004,0.00039,0.00041,0.291,0.288,0.295,0.012,0.011,0.012,24.99,24.98,25,0.945,0.945,0.946,0.974,0.973,0.975,0.921,0.919,0.922,39.19,38.78,39.69,38.18,37.75,38.71,0,0,0,0,0,0,0.212,0,0.052,0.33,0.66,0.34,41.7
793231200000,1995,2,1994,5,21,7,0.166,0.0514,0.115,7257.05,48.07,48.07,43.2,1,1,1,275.1,257.9,296.2,190.1,172.9,85,85,85,8.12e-15,-2.842e-14,2.842e-14,0.31,0.287,0.33,190.1,172.9,211.2,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.117,0.111,0.125,0.0119,0.0104,0.0137,0.00047,0.00041,0.00055,0.328,0.297,0.366,0.013,0.012,0.015,24.87,24.75,24.97,0.951,0.946,0.957,0.979,0.976,0.98,0.932,0.924,0.938,44.11,40.07,49.05,43.2,39.12,48.07,0,0,0,0,0,0,0.24,0,0.051,0.31,0.69,0.31,43.7
793836000000,1995,2,1994,5,22,7,0.194,0.0609,0.133,8125.78,50.66,50.66,48.37,2,1,1.1428571428571428,320.9,302,340.8,220.2,207,100.7,85,107,2.03e-14,0,2.842e-14,0.313,0.276,0.341,220.2,207,233.8,990,990,990,965,964.9,965.1,25,24.9,25.1,0.13,0.126,0.136,0.0145,0.0133,0.0156,0.00058,0.00053,0.00063,0.362,0.252,0.396,0.014,0.01,0.016,24.63,24.54,24.71,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.897,0.94,46.95,26.11,52.24,44.75,25.33,48.2,0,0,0,0,0,0,0.269,0,0.061,0.31,0.69,0.31,41.9
794440800000,1995,3,1994,6,23,7,0.225,0.0647,0.16,9640.33,62.71,62.71,57.38,2,2,2,371.6,347.6,396.3,264.6,240.6,107,107,107,0,0,0,0.288,0.27,0.308,264.6,240.6,289.3,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.147,0.138,0.155,0.0245,0.0162,0.0355,0.00099,0.00065,0.0014,0.292,0.259,0.329,0.012,0.01,0.013,24.45,24.29,24.6,0.933,0.926,0.938,0.97,0.97,0.97,0.905,0.899,0.91,29.58,26.89,32.33,28.69,26.09,31.36,0,0,0,0,0,0,0.319,0,0.065,0.29,0.71,0.29,42.8
795045600000,1995,3,1994,6,24,7,0.257,0.0647,0.192,11560.7,72.17,72.17,68.81,2,2,2,425,404.8,440.9,318,297.8,107,107,107,0,0,0,0.252,0.243,0.264,318,297.8,333.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.165,0.158,0.171,0.0491,0.0396,0.0566,0.002,0.0016,0.0023,0.372,0.341,0.395,0.015,0.014,0.016,24.12,24.02,24.24,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,35.47,33.27,37.2,34.41,32.27,36.08,0,0,0,0,0,0,0.382,0,0.065,0.25,0.75,0.25,45
795650400000,1995,3,1994,6,25,7,0.274,0.0647,0.209,12581,76.33,76.33,74.89,2,2,2,452.8,443.3,459.2,345.8,336.3,107,107,107,0,0,0,0.236,0.233,0.241,345.8,336.3,352.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.175,0.172,0.177,0.0622,0.0577,0.0652,0.0026,0.0024,0.0027,0.413,0.399,0.423,0.017,0.016,0.017,23.95,23.91,24.01,0.948,0.946,0.949,0.973,0.971,0.974,0.922,0.918,0.924,38.49,37.47,39.18,37.44,36.36,38.17,0,0,0,0,0,0,0.416,0,0.065,0.24,0.76,0.24,45.9
796255200000,1995,3,1994,6,26,7,0.273,0.0678,0.206,12358.8,75.84,75.84,73.56,2,2,2,452.2,442,457,340,317,112.1,107,125,0,0,0,0.248,0.234,0.283,340,317,350,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.174,0.168,0.177,0.0595,0.0486,0.0642,0.0024,0.002,0.0026,0.405,0.373,0.42,0.017,0.015,0.017,23.96,23.92,24.04,0.947,0.943,0.948,0.972,0.97,0.974,0.921,0.915,0.924,37.83,35.25,38.94,36.78,34.19,37.92,0,0,0,0,0,0,0.409,0,0.067,0.25,0.75,0.25,45.3
796860000000,1995,4,1994,7,27,7,0.252,0.0756,0.176,10564.1,66.82,66.82,62.88,2,2,2,416.1,399.6,434.6,291.1,274.6,125,125,125,0,0,0,0.301,0.288,0.313,291.1,274.6,309.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.159,0.153,0.165,0.0364,0.0286,0.0451,0.0015,0.0012,0.0018,0.334,0.309,0.362,0.014,0.013,0.015,24.19,24.08,24.29,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,32.41,30.58,34.44,31.44,29.67,33.41,0,0,0,0,0,0,0.349,0,0.076,0.3,0.7,0.3,41.9
797464800000,1995,4,1994,7,28,7,0.234,0.0756,0.158,9486.59,58.57,58.57,56.47,2,2,2,386.2,379.1,396,261.2,254.1,125,125,125,-4.06e-15,-2.842e-14,0,0.324,0.316,0.33,261.2,254.1,271,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.148,0.146,0.152,0.0223,0.0189,0.0269,0.0009,0.00077,0.0011,0.289,0.279,0.304,0.012,0.011,0.012,24.38,24.32,24.43,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,29.11,28.32,30.19,28.23,27.47,29.28,0,0,0,0,0,0,0.314,0,0.076,0.32,0.68,0.32,40.5
798069600000,1995,4,1994,7,29,7,0.225,0.0756,0.15,8979.27,54.88,54.88,53.45,2,2,2,372.3,362.9,378.8,247.3,237.9,125,125,125,8.12e-15,0,2.842e-14,0.336,0.33,0.344,247.3,237.9,253.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.143,0.14,0.146,0.0172,0.016,0.0188,0.0007,0.00064,0.00076,0.27,0.259,0.278,0.011,0.01,0.011,24.47,24.43,24.53,0.929,0.926,0.93,0.97,0.97,0.97,0.901,0.898,0.903,27.55,26.49,28.29,26.72,25.69,27.44,0,0,0,0,0,0,0.297,0,0.075,0.34,0.67,0.33,39.9
798674400000,1995,4,1994,7,30,7,0.208,0.0756,0.132,8075.47,50.48,50.48,48.07,2,1,1.1428571428571428,344,328.8,358.8,219,203.8,125,125,125,-1.218e-14,-2.842e-14,2.842e-14,0.364,0.348,0.38,219,203.8,233.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.133,0.128,0.139,0.0144,0.0131,0.0156,0.00058,0.00052,0.00063,0.363,0.254,0.403,0.015,0.01,0.016,24.52,24.43,24.6,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.897,0.94,46.42,26.02,52.5,44.46,25.24,48.2,0,0,0,0,0,0,0.267,0,0.076,0.36,0.63,0.37,38.8
799279200000,1995,5,1994,8,31,7,0.187,0.0889,0.0984,6092.2,39.56,39.56,36.26,1,1,1,309.8,296.8,323.6,162.8,149.8,147,147,147,-4.06e-15,-2.842e-14,2.842e-14,0.475,0.454,0.495,162.8,149.8,176.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.109,0.119,0.00959,0.00848,0.0108,0.00038,0.00034,0.00043,0.286,0.262,0.31,0.011,0.01,0.012,24.77,24.67,24.85,0.943,0.939,0.948,0.972,0.97,0.977,0.917,0.911,0.926,37.3,34.29,40.49,36.26,33.26,39.56,0,0,0,0,0,0,0.201,0,0.0886,0.48,0.53,0.47,32.6
799884000000,1995,5,1994,8,32,7,0.17,0.0889,0.0807,4957.56,32.32,32.32,29.51,1,1,1,280.4,268.1,292.7,133.4,121.1,147,147,147,1.218e-14,0,2.842e-14,0.525,0.502,0.548,133.4,121.1,145.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.103,0.0991,0.108,0.00709,0.00604,0.00813,0.00028,0.00024,0.00032,0.233,0.211,0.255,0.0093,0.0084,0.01,24.95,24.87,25.02,0.932,0.927,0.938,0.97,0.97,0.97,0.904,0.899,0.909,30.42,27.52,33.32,29.51,26.69,32.32,0,0,0,0,0,0,0.164,0,0.0893,0.52,0.47,0.53,29.2
800488800000,1995,5,1994,8,33,7,0.153,0.0889,0.0641,3897.9,25.74,25.74,23.2,1,1,1,253,243.2,264,106,96.18,147,147,147,0,-1.421e-14,1.421e-14,0.582,0.557,0.604,106,96.18,117,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.0938,0.0903,0.0976,0.00476,0.00393,0.00569,0.00019,0.00015,0.00023,0.184,0.167,0.204,0.0073,0.0066,0.0081,25.11,25.04,25.17,0.917,0.913,0.924,0.969,0.967,0.97,0.889,0.882,0.896,23.94,21.67,26.54,23.2,20.95,25.74,0,0,0,0,0,0,0.129,0,0.0889,0.58,0.42,0.58,25.5
801093600000,1995,5,1994,8,34,7,0.14,0.0889,0.0509,3105.33,20.3,20.3,18.48,1,1,1,231.1,222.1,240.2,84.15,75.12,147,147,147,-4.06e-15,-1.421e-14,0,0.636,0.612,0.662,84.15,75.12,93.17,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0861,0.0829,0.0892,0.0029,0.00214,0.00367,0.00011,0.000084,0.00014,0.145,0.129,0.161,0.0057,0.0051,0.0064,25.27,25.2,25.34,0.922,0.913,0.935,0.962,0.96,0.965,0.887,0.882,0.897,19.21,17.45,21.03,18.48,16.75,20.3,0,0,0,0,0,0,0.103,0,0.0891,0.64,0.36,0.64,22.2
801698400000,1995,5,1994,8,35,7,0.128,0.0792,0.0491,1716.04,20.47,20.47,10.21,1,1,1,212.1,206,219.1,81.12,67.19,131,119,147,4.06e-15,-1.421e-14,1.421e-14,0.617,0.562,0.686,81.12,67.19,92.73,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0842,0.0801,0.0877,0.00265,0.00146,0.00363,0.0001,0.000057,0.00014,0.139,0.115,0.159,0.0054,0.0045,0.0062,25.39,25.36,25.42,0.525,0,0.923,0.55,0,0.966,0.505,0,0.89,10.61,0,21.2,10.21,0,20.47,0,3,0,0,0.429,0,0.0567,0.429,0.0789,0.62,0.38,0.62,13.4
802303200000,1995,6,1994,9,36,7,0.12,0.072,0.048,0,0,0,0,1,1,1,198.3,192.6,204.1,79.33,73.59,119,119,119,0,-1.421e-14,1.421e-14,0.6,0.583,0.618,79.33,73.59,85.08,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0829,0.0809,0.085,0.00249,0.00201,0.00298,0.000097,0.000078,0.00012,0.135,0.125,0.145,0.0053,0.0049,0.0057,25.45,25.43,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.072,0.6,0.4,0.6,0
802908000000,1995,6,1994,9,37,7,0.112,0.072,0.0399,0,0,0,0,1,1,1,185,179.7,190.7,66.01,60.74,119,119,119,3.045e-15,-1.421e-14,1.421e-14,0.643,0.624,0.662,66.01,60.74,71.68,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0782,0.0764,0.0802,0.00136,0.000913,0.00184,0.000053,0.000036,0.000072,0.111,0.102,0.121,0.0043,0.004,0.0047,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0721,0.64,0.36,0.64,0
803512800000,1995,6,1994,9,38,7,0.105,0.072,0.0334,0,0,0,0,1,1,1,174.3,170.2,178.4,55.27,51.17,119,119,119,-3.045e-15,-1.421e-14,7.105e-15,0.683,0.667,0.699,55.27,51.17,59.37,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0744,0.073,0.0759,0.000448,0.0000995,0.000796,0.000018,0.0000039,0.000031,0.092,0.0847,0.0993,0.0036,0.0033,0.0039,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0716,0.69,0.32,0.68,0
804117600000,1995,6,1994,9,39,7,0.0996,0.0701,0.00921,0,0,0,0,1,0,0.2857142857142857,164.7,160.6,168.8,48.84,44.33,115.9,108,119,33.62,-7.105e-15,49.8,0.703,0.667,0.729,15.22,0,53.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0726,0.0000798,0,0.000337,0.0000031,0,0.000013,0.0755,0.0708,0.0883,0.003,0.0028,0.0035,25.45,25.44,25.47,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,7,0,0.714,1,0,0,1.71,0.09039,0.7,0.092,0.91,0
804722400000,1995,7,1994,10,40,7,0.0938,0.0653,0.00443,0,0,0,0,1,0,0.14285714285714285,155.1,151,159.2,47.13,43.03,108,108,108,39.81,-7.105e-15,49.86,0.696,0.678,0.715,7.319,0,51.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0716,0.0000149,0,0.000105,5.9e-7,0,0.0000041,0.0726,0.0708,0.0834,0.0028,0.0028,0.0033,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,7,0,0.857,1,0,0,1.86,0.08937,0.7,0.047,0.95,0
805327200000,1995,7,1994,10,41,7,0.0887,0.0653,0,0,0,0,0,0,0,0,146.7,144.2,149.7,38.65,36.19,108,108,108,38.65,36.19,41.66,0.737,0.722,0.749,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0887,0.74,0,1,0
805932000000,1995,7,1994,10,42,7,0.0852,0.0653,0,0,0,0,0,0,0,0,140.9,138.4,143.4,32.91,30.45,108,108,108,32.91,30.45,35.37,0.766,0.753,0.78,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0852,0.77,0,1,0
806536800000,1995,7,1994,10,43,7,0.0818,0.0653,0,0,0,0,0,0,0,0,135.2,132.7,137.6,27.17,24.71,108,108,108,27.17,24.71,29.63,0.799,0.785,0.814,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0818,0.8,0,1,0
807141600000,1995,7,1994,10,44,7,0.077,0.0575,0,0,0,0,0,0,0,0,127.3,123.1,131.9,32.18,23.89,95.14,93,108,32.18,23.89,36.97,0.747,0.716,0.819,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.077,0.75,0,1,0
807746400000,1995,8,1994,11,45,7,0.0716,0.0562,0,0,0,0,0,0,0,0,118.4,115.8,121.8,25.37,22.76,93,93,93,25.37,22.76,28.77,0.786,0.764,0.803,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0716,0.78,0,1,0
808351200000,1995,8,1994,11,46,7,0.068,0.0562,0,0,0,0,0,0,0,0,112.5,110,114.9,19.47,17.01,93,93,93,19.47,17.01,21.93,0.827,0.809,0.845,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.068,0.83,0,1,0
808956000000,1995,8,1994,11,47,7,0.0646,0.0562,0,0,0,0,0,0,0,0,106.7,104.3,109.2,13.73,11.27,93,93,93,13.73,11.27,16.19,0.872,0.852,0.892,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0646,0.87,0,1,0
809560800000,1995,8,1994,11,48,7,0.0606,0.0508,0,0,0,0,0,0,0,0,100.2,95.79,103.5,16.21,7.99,84,72,93,16.21,7.99,27.08,0.836,0.727,0.921,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0606,0.84,0,1,0
810165600000,1995,9,1994,12,49,7,0.0538,0.0435,0,0,0,0,0,0,0,0,88.92,84.58,93.88,16.92,12.58,72,72,72,16.92,12.58,21.88,0.811,0.767,0.851,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0538,0.81,0,1,0
810770400000,1995,9,1994,12,50,7,0.0488,0.0435,0,0,0,0,0,0,0,0,80.68,78.29,83.22,8.677,6.29,72,72,72,8.677,6.29,11.22,0.893,0.865,0.92,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0488,0.89,0,1,0
811375200000,1995,9,1994,12,51,7,0.0475,0.0435,0,0,0,0,0,0,0,0,78.53,76.65,80.48,6.526,4.65,72,72,72,6.526,4.65,8.48,0.917,0.895,0.939,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0475,0.92,0,1,0
811980000000,1995,9,1994,12,52,7,0.0452,0.0418,0,0,0,0,0,0,0,0,74.74,72.28,77.2,5.597,1.1,69.14,52,72,5.597,1.1,20.28,0.924,0.719,0.985,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0452,0.92,0,1,0
812584800000,1995,10,1995,1,1,7,0.042,0.0314,0,0,0,0,0,0,0,0,69.44,67.85,71.46,17.44,15.85,52,52,52,17.44,15.85,19.46,0.749,0.728,0.766,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.042,0.75,0,1,0
813189600000,1995,10,1995,1,2,7,0.0397,0.0314,0,0,0,0,0,0,0,0,65.66,63.6,67.54,13.66,11.6,52,52,52,13.66,11.6,15.54,0.792,0.77,0.818,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0397,0.79,0,1,0
813794400000,1995,10,1995,1,3,7,0.0381,0.0314,0,0,0,0,0,0,0,0,62.93,62.63,63.27,10.93,10.63,52,52,52,10.93,10.63,11.27,0.826,0.822,0.83,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0381,0.82,0,1,0
814399200000,1995,10,1995,1,4,7,0.0414,0.0314,0,0,0,0,0,0,0,0,68.53,66.06,69.13,16.53,14.06,52,52,52,16.53,14.06,17.13,0.759,0.752,0.787,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0414,0.76,0,1,0
815004000000,1995,10,1995,1,5,7,0.0457,0.0306,0,0,0,0,0,0,0,0,75.51,71.34,77.35,24.94,19.34,50.57,50,52,24.94,19.34,27.35,0.67,0.646,0.729,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0457,0.67,0,1,0
815608800000,1995,11,1995,2,6,7,0.0466,0.0302,0,0,0,0,0,0,0,0,77.04,76.26,77.62,27.04,26.26,50,50,50,27.04,26.26,27.62,0.649,0.644,0.656,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0466,0.65,0,1,0
816213600000,1995,11,1995,2,7,7,0.0525,0.0302,0,0,0,0,0,0,0,0,86.76,81.18,94.3,36.76,31.18,50,50,50,36.76,31.18,44.3,0.577,0.53,0.616,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0525,0.58,0,1,0
816818400000,1995,11,1995,2,8,7,0.0619,0.0302,0.0275,0,0,0,0,1,0,0.8571428571428571,102.4,98.41,105.5,52.35,48.41,50,50,50,6.916,-7.105e-15,48.41,0.489,0.474,0.508,45.44,0,55.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000219,0,0.000469,0.0000086,0,0.000018,0.0831,0.0708,0.0887,0.0033,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,7,0,0.143,1,0,0,1.14,0.0344,0.49,0.44,0.56,0
817423200000,1995,11,1995,2,9,7,0.0683,0.0326,0.0357,321.365,13.39,13.39,1.913,1,1,1,112.9,104.2,122.7,59,54.15,53.86,50,59,1.015e-15,-7.105e-15,7.105e-15,0.477,0.444,0.513,59,54.15,63.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000765,0.000353,0.00117,0.00003,0.000014,0.000046,0.0937,0.0868,0.101,0.0037,0.0034,0.0039,25.41,25.4,25.41,0.125,0,0.878,0.137,0,0.96,0.12,0,0.843,1.993,0,13.95,1.913,0,13.39,0,6,0,0,0.857,0,0.0106,0.857,0.0326,0.48,0.52,0.48,4.71
818028000000,1995,12,1995,3,10,7,0.0774,0.0357,0.0417,2510.84,15.8,15.8,14.95,1,1,1,127.9,125.2,130.7,68.9,66.2,59,59,59,-4.06e-15,-1.421e-14,0,0.461,0.452,0.471,68.9,66.2,71.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0725,0.00161,0.00138,0.00184,0.000063,0.000054,0.000072,0.109,0.104,0.114,0.0043,0.0041,0.0045,25.39,25.39,25.4,0.907,0.892,0.922,0.96,0.96,0.96,0.871,0.857,0.885,15.57,14.71,16.46,14.95,14.12,15.8,0,0,0,0,0,0,0.083,0,0.0357,0.46,0.54,0.46,32.4
818632800000,1995,12,1995,3,11,7,0.0775,0.0357,0.0418,2521.03,15.97,15.97,15.01,1,1,1,128.1,124.4,131.2,69.09,65.38,59,59,59,0,-1.421e-14,1.421e-14,0.461,0.45,0.474,69.09,65.38,72.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0708,0.0727,0.00162,0.00131,0.00189,0.000064,0.000051,0.000074,0.109,0.103,0.115,0.0043,0.004,0.0045,25.39,25.39,25.4,0.908,0.888,0.925,0.96,0.96,0.96,0.872,0.852,0.888,15.63,14.46,16.64,15.01,13.88,15.97,0,0,0,0,0,0,0.0834,0,0.0357,0.46,0.54,0.46,32.5
819237600000,1995,12,1995,3,12,7,0.08,0.0357,0.0443,2735.09,17.06,17.06,16.28,1,1,1,132.3,129.6,135.1,73.27,70.58,59,59,59,8.121e-15,0,1.421e-14,0.446,0.437,0.455,73.27,70.58,76.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.0721,0.074,0.00198,0.00175,0.00221,0.000078,0.000069,0.000087,0.116,0.112,0.121,0.0046,0.0044,0.0048,25.38,25.38,25.39,0.929,0.916,0.94,0.96,0.96,0.96,0.892,0.88,0.902,16.96,16.1,17.77,16.28,15.46,17.06,0,0,0,0,0,0,0.0904,0,0.0357,0.45,0.55,0.45,34.2
819842400000,1995,12,1995,3,13,7,0.0814,0.0357,0.0458,2844.63,17.44,17.44,16.93,1,1,1,134.7,132.3,137,75.66,73.31,59,59,59,6.09e-15,0,1.421e-14,0.438,0.431,0.446,75.66,73.31,77.96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0731,0.0747,0.00218,0.00198,0.00238,0.000086,0.000078,0.000093,0.121,0.117,0.125,0.0047,0.0046,0.0049,25.38,25.38,25.38,0.937,0.931,0.939,0.96,0.96,0.96,0.899,0.894,0.901,17.64,16.99,18.16,16.93,16.31,17.44,0,0,0,0,0,0,0.0941,0,0.0356,0.44,0.56,0.44,34.9
820447200000,1996,1,1995,4,14,7,0.0874,0.0442,0.0432,2624.73,17.87,17.87,15.62,1,1,1,144.5,138.9,153.1,71.46,65.87,73,73,73,-4.06e-15,-1.421e-14,0,0.506,0.477,0.526,71.46,65.87,80.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0742,0.0722,0.0772,0.00182,0.00135,0.00256,0.000072,0.000053,0.0001,0.115,0.105,0.13,0.0045,0.0041,0.0051,25.39,25.38,25.4,0.913,0.89,0.94,0.96,0.96,0.96,0.877,0.855,0.902,16.27,14.61,18.61,15.62,14.02,17.87,0,0,0,0,0,0,0.0868,0,0.0442,0.51,0.49,0.51,30
821052000000,1996,1,1995,4,15,7,0.103,0.0442,0.0585,3596.94,25.14,25.14,21.41,1,1,1,169.7,155.6,186.2,96.73,82.55,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.432,0.392,0.469,96.73,82.55,113.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0831,0.0781,0.0889,0.00397,0.00277,0.00537,0.00016,0.00011,0.00021,0.16,0.135,0.19,0.0063,0.0053,0.0074,25.38,25.38,25.38,0.92,0.912,0.931,0.966,0.961,0.97,0.889,0.884,0.895,22.15,19.13,25.92,21.41,18.38,25.14,0,0,0,0,0,0,0.119,0,0.0445,0.43,0.57,0.43,34.9
821656800000,1996,1,1995,4,16,7,0.124,0.0442,0.0799,4983.1,31.28,31.28,29.66,1,1,1,205.2,192.5,212.2,132.2,119.5,73,73,73,-2.03e-15,-1.421e-14,0,0.356,0.344,0.379,132.2,119.5,139.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0956,0.0911,0.0981,0.00698,0.0059,0.00758,0.00027,0.00023,0.0003,0.223,0.201,0.236,0.0087,0.0078,0.0092,25.34,25.29,25.39,0.931,0.924,0.934,0.97,0.97,0.97,0.903,0.897,0.906,30.58,27.49,32.24,29.66,26.67,31.28,0,0,0,0,0,0,0.165,0,0.0441,0.36,0.64,0.36,40.2
822261600000,1996,1,1995,4,17,7,0.14,0.0442,0.0955,5984.15,39.99,39.99,35.62,1,1,1,230.9,215.7,249.1,157.9,142.7,73,73,73,0,0,0,0.317,0.293,0.338,157.9,142.7,176.1,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.105,0.0993,0.111,0.00917,0.00788,0.0107,0.00036,0.00031,0.00042,0.27,0.242,0.302,0.011,0.0095,0.012,25.15,25,25.26,0.941,0.936,0.947,0.972,0.97,0.978,0.915,0.908,0.926,36.65,33.08,40.89,35.62,32.09,39.99,0,0,0,0,0,0,0.198,0,0.0445,0.32,0.68,0.32,42.7
822866400000,1996,1,1995,4,18,7,0.171,0.0483,0.123,7700.05,48.2,48.2,45.83,1,1,1,283.4,257,308.4,203.6,184,79.86,73,85,4.06e-15,-2.842e-14,2.842e-14,0.282,0.266,0.3,203.6,184,223.4,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.121,0.114,0.129,0.0131,0.0114,0.0147,0.00052,0.00045,0.00059,0.352,0.316,0.388,0.014,0.013,0.015,24.81,24.67,24.96,0.955,0.95,0.959,0.98,0.98,0.98,0.936,0.931,0.94,47.3,42.77,51.83,45.83,41.91,48.2,0,0,0,0,0,0,0.255,0,0.048,0.28,0.72,0.28,45
823471200000,1996,2,1995,5,19,7,0.195,0.0514,0.143,8674.9,53.39,53.39,51.64,2,2,2,322.2,313.1,330,237.2,228.1,85,85,85,-4.06e-15,-2.842e-14,0,0.264,0.258,0.272,237.2,228.1,245,990,990,990,965,965,965.1,25,24.9,25,0.134,0.13,0.136,0.0159,0.0151,0.0166,0.00064,0.0006,0.00066,0.252,0.242,0.261,0.01,0.0097,0.01,24.74,24.69,24.79,0.925,0.922,0.928,0.97,0.97,0.97,0.897,0.895,0.9,26.62,25.57,27.52,25.82,24.81,26.69,0,0,0,0,0,0,0.287,0,0.052,0.26,0.73,0.27,44.5
824076000000,1996,2,1995,5,20,7,0.201,0.0514,0.15,9070.68,54.9,54.9,53.99,2,2,2,332.7,328.9,336.8,247.7,243.9,85,85,85,-4.06e-15,-2.842e-14,2.842e-14,0.255,0.252,0.258,247.7,243.9,251.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.137,0.136,0.139,0.017,0.0165,0.0179,0.00068,0.00066,0.00072,0.264,0.26,0.269,0.011,0.01,0.011,24.67,24.65,24.7,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.9,0.902,27.83,27.39,28.3,27,26.57,27.45,0,0,0,0,0,0,0.3,0,0.051,0.26,0.75,0.25,45.1
824680800000,1996,2,1995,5,21,7,0.207,0.0514,0.156,9432.98,58.5,58.5,56.15,2,2,2,342.6,335.5,353.5,257.6,250.5,85,85,85,8.12e-15,0,2.842e-14,0.248,0.24,0.253,257.6,250.5,268.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.141,0.138,0.145,0.0206,0.0172,0.0257,0.00083,0.00069,0.001,0.278,0.267,0.294,0.011,0.011,0.012,24.61,24.54,24.66,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.902,0.905,28.94,28.15,30.16,28.07,27.3,29.25,0,0,0,0,0,0,0.312,0,0.051,0.25,0.75,0.25,45.6
825285600000,1996,2,1995,5,22,7,0.235,0.0571,0.177,10706.9,66.49,66.49,63.73,2,2,2,387.7,360.9,413.9,293.3,275.9,94.43,85,107,0,0,0,0.243,0.219,0.269,293.3,275.9,306.9,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.155,0.147,0.162,0.0374,0.0292,0.0439,0.0015,0.0012,0.0018,0.333,0.305,0.355,0.013,0.012,0.014,24.33,24.18,24.49,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.913,32.85,30.98,34.27,31.87,30.05,33.24,0,0,0,0,0,0,0.354,0,0.058,0.24,0.75,0.25,45.6
825890400000,1996,3,1995,6,23,7,0.271,0.0647,0.207,12426.6,79.4,79.4,73.97,2,2,2,448.5,421.3,472.7,341.5,314.3,107,107,107,0,0,0,0.239,0.226,0.254,341.5,314.3,365.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.174,0.164,0.182,0.0602,0.0474,0.0716,0.0025,0.0019,0.003,0.407,0.366,0.443,0.017,0.015,0.018,23.97,23.83,24.14,0.947,0.943,0.951,0.973,0.97,0.977,0.921,0.915,0.929,38.02,35.08,40.62,36.98,34.03,39.7,0,0,0,0,0,0,0.411,0,0.064,0.24,0.76,0.24,45.9
826495200000,1996,3,1995,6,24,7,0.301,0.0647,0.236,14223.8,89.12,89.12,84.67,2,2,2,497.2,478.5,519,390.2,371.5,107,107,107,8.12e-15,0,5.684e-14,0.216,0.206,0.224,390.2,371.5,411.9,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.191,0.184,0.199,0.0832,0.0743,0.0934,0.0034,0.0031,0.0039,0.48,0.452,0.513,0.02,0.019,0.021,23.68,23.55,23.79,0.954,0.951,0.956,0.98,0.979,0.98,0.934,0.931,0.937,43.21,41.23,45.47,42.33,40.35,44.56,0,0,0,0,0,0,0.47,0,0.065,0.21,0.78,0.22,47.3
827100000000,1996,3,1995,6,25,7,0.336,0.0647,0.271,15937.2,96.4,96.4,94.86,2,2,2,555.3,526.9,580.5,448.3,419.9,107,107,107,0,-5.684e-14,5.684e-14,0.193,0.184,0.203,448.3,419.9,473.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.212,0.201,0.224,0.111,0.0972,0.122,0.0046,0.004,0.0051,0.568,0.524,0.609,0.024,0.022,0.026,23.33,23.18,23.5,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.08,46.28,51.47,47.43,45.35,48.2,0,0,0,0,0,0,0.527,0,0.065,0.19,0.81,0.19,47.4
827704800000,1996,3,1995,6,26,7,0.367,0.0647,0.303,17399,107.5,107.5,103.6,3,2,2.857142857142857,607.3,588.4,624.5,500.3,481.4,107,107,107,0,-5.684e-14,5.684e-14,0.176,0.171,0.182,500.3,481.4,517.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.239,0.229,0.249,0.136,0.126,0.147,0.0058,0.0053,0.0062,0.559,0.524,0.622,0.024,0.022,0.026,23.11,23.03,23.2,0.948,0.945,0.956,0.971,0.97,0.98,0.921,0.917,0.937,38.31,34.99,52.2,36.82,33.94,48.2,0,0,0,0,0,0,0.575,0,0.064,0.18,0.83,0.17,47.4
828309600000,1996,4,1995,7,27,7,0.379,0.0756,0.304,17501.5,104.7,104.7,104.2,3,3,3,627.2,622,629.7,502.2,497,125,125,125,-1.624e-14,-5.684e-14,5.684e-14,0.199,0.199,0.201,502.2,497,504.7,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.245,0.242,0.246,0.137,0.134,0.138,0.0058,0.0057,0.0059,0.55,0.542,0.554,0.023,0.023,0.023,23.04,23.03,23.07,0.946,0.946,0.947,0.97,0.97,0.97,0.918,0.918,0.918,35.8,35.46,35.97,34.73,34.39,34.89,0,0,0,0,0,0,0.579,0,0.075,0.2,0.8,0.2,46.2
828914400000,1996,4,1995,7,28,7,0.368,0.0756,0.292,16486.4,102.7,102.7,98.13,3,2,2.2857142857142856,608.4,593.9,619.6,483.4,468.9,125,125,125,-1.624e-14,-5.684e-14,5.684e-14,0.206,0.202,0.21,483.4,468.9,494.6,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.234,0.226,0.241,0.127,0.12,0.132,0.0054,0.0051,0.0056,0.599,0.534,0.639,0.025,0.023,0.027,23.07,23.01,23.12,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.917,0.938,47.09,35.13,52.68,44.19,34.08,48.2,0,0,0,0,0,0,0.545,0,0.076,0.21,0.79,0.21,44.8
829519200000,1996,4,1995,7,29,7,0.343,0.0756,0.267,15810,96.4,96.4,94.11,2,2,2,566.6,542.7,588.1,441.6,417.7,125,125,125,0,0,0,0.221,0.213,0.23,441.6,417.7,463.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.213,0.203,0.223,0.107,0.0962,0.118,0.0045,0.004,0.005,0.561,0.524,0.595,0.024,0.022,0.025,23.29,23.16,23.43,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.27,45.89,50.34,47.05,44.98,48.2,0,0,0,0,0,0,0.523,0,0.076,0.22,0.78,0.22,46.1
830124000000,1996,4,1995,7,30,7,0.306,0.0756,0.23,13840.5,88.05,88.05,82.38,2,2,2,506.1,479,533.2,381.1,354,125,125,125,-8.12e-15,-5.684e-14,0,0.247,0.234,0.261,381.1,354,408.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.191,0.181,0.2,0.0789,0.0661,0.0917,0.0033,0.0027,0.0038,0.469,0.429,0.51,0.019,0.018,0.021,23.65,23.49,23.82,0.952,0.949,0.955,0.978,0.974,0.98,0.932,0.925,0.936,42.09,39.24,44.92,41.19,38.23,44.02,0,0,0,0,0,0,0.458,0,0.076,0.25,0.75,0.25,45.2
830728800000,1996,4,1995,7,31,7,0.269,0.0851,0.184,11018.8,74.42,74.42,65.59,2,2,2,445.4,422.4,470,304.6,275.4,140.7,125,147,0,0,0,0.317,0.266,0.348,304.6,275.4,345,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.164,0.154,0.178,0.0428,0.029,0.0618,0.0018,0.0012,0.0025,0.355,0.311,0.415,0.015,0.013,0.017,24.04,23.87,24.19,0.941,0.935,0.948,0.97,0.97,0.972,0.913,0.907,0.921,33.79,30.56,38.27,32.79,29.64,37.21,0,0,0,0,0,0,0.364,0,0.085,0.32,0.68,0.32,41
831333600000,1996,5,1995,8,32,7,0.239,0.0889,0.15,8924.05,57.7,57.7,53.12,2,1,1.8571428571428572,394.5,375.1,415.1,247.5,228.1,147,147,147,4.06e-15,-2.842e-14,2.842e-14,0.373,0.354,0.392,247.5,228.1,268.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.144,0.137,0.151,0.0186,0.0151,0.0255,0.00075,0.00061,0.001,0.294,0.255,0.402,0.012,0.01,0.016,24.34,24.23,24.44,0.933,0.925,0.958,0.971,0.97,0.98,0.907,0.897,0.939,31.28,25.97,52.14,30,25.19,48.2,0,0,0,0,0,0,0.295,0,0.089,0.37,0.63,0.37,37.3
831938400000,1996,5,1995,8,33,7,0.213,0.0889,0.124,7691.39,48.2,48.2,45.78,1,1,1,351.8,336,368.8,204.8,189,147,147,147,0,-2.842e-14,2.842e-14,0.418,0.399,0.437,204.8,189,221.8,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.129,0.123,0.135,0.0132,0.0118,0.0146,0.00053,0.00047,0.00059,0.361,0.333,0.391,0.015,0.013,0.016,24.48,24.36,24.59,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,46.98,43.37,50.8,45.78,42.5,48.2,0,0,0,0,0,0,0.254,0,0.089,0.42,0.58,0.42,36.1
832543200000,1996,5,1995,8,34,7,0.192,0.0889,0.103,6402.4,41.33,41.33,38.11,1,1,1,317.6,305.1,330.8,170.6,158.1,147,147,147,-8.12e-15,-2.842e-14,2.842e-14,0.463,0.444,0.482,170.6,158.1,183.8,990,990,990,965,964.9,965.1,25,24.9,25.1,0.117,0.112,0.121,0.0102,0.00919,0.0114,0.00041,0.00037,0.00046,0.3,0.277,0.323,0.012,0.011,0.013,24.71,24.62,24.8,0.946,0.942,0.95,0.974,0.97,0.98,0.922,0.914,0.931,39.11,36.22,42.17,38.11,35.14,41.33,0,0,0,0,0,0,0.212,0,0.089,0.46,0.54,0.46,33.3
833148000000,1996,5,1995,8,35,7,0.176,0.0841,0.0914,5648.67,36.6,36.6,33.62,1,1,1,290.2,279.1,301.6,151.2,139.3,139,119,147,-4.06e-15,-2.842e-14,2.842e-14,0.478,0.421,0.514,151.2,139.3,163.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.109,0.106,0.113,0.0086,0.00759,0.00966,0.00034,0.0003,0.00038,0.265,0.244,0.286,0.011,0.0097,0.011,24.87,24.82,24.91,0.939,0.935,0.944,0.97,0.97,0.971,0.911,0.907,0.916,34.66,31.81,37.69,33.62,30.85,36.6,0,0,0,0,0,0,0.187,0,0.0846,0.48,0.52,0.48,32.1
833752800000,1996,6,1995,9,36,7,0.162,0.072,0.0899,5567.93,35.2,35.2,33.14,1,1,1,267.7,258.6,276.7,148.7,139.6,119,119,119,8.12e-15,-2.842e-14,2.842e-14,0.445,0.43,0.46,148.7,139.6,157.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.111,0.00839,0.00762,0.00915,0.00033,0.0003,0.00036,0.259,0.243,0.275,0.01,0.0096,0.011,24.97,24.92,25.02,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,34.17,32.04,36.29,33.14,31.08,35.2,0,0,0,0,0,0,0.184,0,0.0721,0.44,0.55,0.45,34.4
834357600000,1996,6,1995,9,37,7,0.15,0.072,0.0782,4821.92,30.39,30.39,28.7,1,1,1,248.3,240.9,255.6,129.3,121.9,119,119,119,0,-1.421e-14,1.421e-14,0.48,0.466,0.494,129.3,121.9,136.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.098,0.103,0.00674,0.00611,0.00736,0.00027,0.00024,0.00029,0.224,0.211,0.237,0.0089,0.0083,0.0094,25.09,25.04,25.14,0.93,0.927,0.934,0.97,0.97,0.97,0.902,0.899,0.906,29.59,27.85,31.32,28.7,27.01,30.39,0,0,0,0,0,0,0.159,0,0.0718,0.48,0.52,0.48,32.1
834962400000,1996,6,1995,9,38,7,0.14,0.072,0.0684,4196.75,26.44,26.44,24.98,1,1,1,232.1,226.4,238.4,113.1,107.4,119,119,119,-8.121e-15,-1.421e-14,0,0.513,0.499,0.526,113.1,107.4,119.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0949,0.0928,0.0971,0.00536,0.00488,0.0059,0.00021,0.00019,0.00023,0.195,0.185,0.207,0.0077,0.0073,0.0081,25.21,25.16,25.26,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.889,0.897,25.75,24.38,27.26,24.98,23.65,26.44,0,0,0,0,0,0,0.139,0,0.0716,0.51,0.49,0.51,30
835567200000,1996,6,1995,9,39,7,0.132,0.072,0.0603,3681.51,23.2,23.2,21.91,1,1,1,218.7,213,224.5,99.72,93.98,119,119,119,2.03e-15,-1.421e-14,1.421e-14,0.544,0.53,0.559,99.72,93.98,105.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0901,0.0881,0.0922,0.00423,0.00374,0.00471,0.00017,0.00015,0.00019,0.171,0.161,0.182,0.0067,0.0063,0.0071,25.32,25.27,25.36,0.914,0.911,0.917,0.968,0.966,0.97,0.885,0.883,0.888,22.63,21.44,23.92,21.91,20.71,23.2,0,0,0,0,0,0,0.122,0,0.0717,0.55,0.46,0.54,27.9
836172000000,1996,7,1995,10,40,7,0.124,0.0653,0.0589,1601.78,22.7,22.7,9.534,1,1,1,205.3,199.6,211.1,97.32,91.58,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.526,0.512,0.541,97.32,91.58,103.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0879,0.0859,0.0899,0.00402,0.00353,0.00451,0.00016,0.00014,0.00018,0.166,0.156,0.176,0.0065,0.0061,0.0069,25.4,25.36,25.44,0.391,0,0.913,0.415,0,0.97,0.379,0,0.886,9.837,0,23.4,9.534,0,22.7,0,4,0,0,0.571,0,0.053,0.571,0.0651,0.53,0.48,0.52,12.9
836776800000,1996,7,1995,10,41,7,0.117,0.0653,0.0517,0,0,0,0,1,1,1,193.6,189.5,197.7,85.56,81.46,108,108,108,4.06e-15,-1.421e-14,1.421e-14,0.558,0.546,0.57,85.56,81.46,89.66,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0837,0.0823,0.0852,0.00302,0.00267,0.00337,0.00012,0.0001,0.00013,0.145,0.137,0.152,0.0057,0.0054,0.0059,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0653,0.56,0.44,0.56,0
837381600000,1996,7,1995,10,42,7,0.111,0.0653,0.046,0,0,0,0,1,1,1,184,179.9,188.1,75.99,71.89,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.587,0.574,0.6,75.99,71.89,80.09,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0804,0.0789,0.0818,0.00221,0.00186,0.00256,0.000086,0.000073,0.0001,0.128,0.12,0.135,0.005,0.0047,0.0053,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.065,0.59,0.41,0.59,0
837986400000,1996,7,1995,10,43,7,0.106,0.0653,0.0403,0,0,0,0,1,1,1,174.7,170.9,178.5,66.66,62.87,108,108,108,1.015e-15,-1.421e-14,1.421e-14,0.618,0.605,0.632,66.66,62.87,70.52,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0771,0.0757,0.0784,0.00142,0.00109,0.00174,0.000055,0.000043,0.000068,0.111,0.104,0.118,0.0043,0.0041,0.0046,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0657,0.62,0.38,0.62,0
838591200000,1996,7,1995,10,44,7,0.1,0.0601,0.0402,0,0,0,0,1,1,1,165.9,159.1,170.6,66.44,60.95,99.43,93,108,-1.015e-15,-1.421e-14,1.421e-14,0.599,0.557,0.639,66.44,60.95,74.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.076,0.075,0.0779,0.0014,0.000931,0.00204,0.000055,0.000036,0.00008,0.11,0.101,0.122,0.0043,0.0039,0.0048,25.42,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0598,0.6,0.4,0.6,0
839196000000,1996,8,1995,11,45,7,0.0916,0.0562,0.0353,0,0,0,0,1,1,1,151.4,145.7,156.7,58.37,52.71,93,93,93,1.015e-15,-1.421e-14,7.105e-15,0.615,0.594,0.638,58.37,52.71,63.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0708,0.0742,0.000712,0.00023,0.00116,0.000028,0.000009,0.000045,0.0945,0.0847,0.104,0.0037,0.0033,0.0041,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.61,0.39,0.61,0
839800800000,1996,8,1995,11,46,7,0.0842,0.0562,0.00439,0,0,0,0,1,0,0.14285714285714285,139.2,135.1,143.8,46.23,42.05,93,93,93,38.97,1.421e-14,48.88,0.668,0.647,0.689,7.257,0,50.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000971,0,0.000068,3.8e-7,0,0.0000027,0.0724,0.0708,0.082,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,7,0,0.857,1,0,0,1.86,0.07981,0.67,0.052,0.95,0
840405600000,1996,8,1995,11,47,7,0.0788,0.0562,0,0,0,0,0,0,0,0,130.3,127.7,133.7,37.28,34.66,93,93,93,37.28,34.66,40.68,0.714,0.696,0.728,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0788,0.71,0,1,0
841010400000,1996,8,1995,11,48,7,0.0751,0.0544,0,0,0,0,0,0,0,0,124.2,120.8,126.8,34.22,29.74,90,72,93,34.22,29.74,48.83,0.724,0.596,0.758,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0751,0.72,0,1,0
841615200000,1996,9,1995,12,49,7,0.0684,0.0435,0,0,0,0,0,0,0,0,113.1,107.4,118.4,41.09,35.43,72,72,72,41.09,35.43,46.37,0.637,0.608,0.67,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0684,0.64,0,1,0
842220000000,1996,9,1995,12,50,7,0.0618,0.0435,0,0,0,0,0,0,0,0,102.1,98.95,106.1,30.12,26.95,72,72,72,30.12,26.95,34.06,0.706,0.679,0.728,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0618,0.7,0,1,0
842824800000,1996,9,1995,12,51,7,0.0579,0.0435,0,0,0,0,0,0,0,0,95.67,93.21,98.13,23.67,21.21,72,72,72,23.67,21.21,26.13,0.753,0.734,0.772,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0579,0.75,0,1,0
843429600000,1996,9,1995,12,52,7,0.0544,0.0435,0,0,0,0,0,0,0,0,89.93,87.47,92.39,17.93,15.47,72,72,72,17.93,15.47,20.39,0.801,0.779,0.823,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0544,0.8,0,1,0
844034400000,1996,9,1995,12,53,7,0.0514,0.0332,0,0,0,0,0,0,0,0,84.97,83.91,86.65,30.11,14.65,54.86,52,72,30.11,14.65,33.83,0.645,0.606,0.831,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0514,0.65,0,1,0
844639200000,1996,10,1996,1,1,7,0.0499,0.0314,0,0,0,0,0,0,0,0,82.43,81.18,83.64,30.43,29.18,52,52,52,30.43,29.18,31.64,0.631,0.622,0.641,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0499,0.63,0,1,0
845244000000,1996,10,1996,1,2,7,0.0483,0.0314,0,0,0,0,0,0,0,0,79.81,78.45,81.18,27.81,26.45,52,52,52,27.81,26.45,29.18,0.652,0.641,0.663,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0483,0.65,0,1,0
845848800000,1996,10,1996,1,3,7,0.0482,0.0314,0,0,0,0,0,0,0,0,79.62,77.62,80.91,27.62,25.62,52,52,52,27.62,25.62,28.91,0.653,0.643,0.67,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0482,0.65,0,1,0
846453600000,1996,10,1996,1,4,7,0.0503,0.0309,0,0,0,0,0,0,0,0,83.25,80.09,87.2,32.11,28.09,51.14,50,52,32.11,28.09,37.2,0.615,0.573,0.649,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0503,0.61,0,1,0
847058400000,1996,11,1996,2,5,7,0.0557,0.0302,0,0,0,0,0,0,0,0,92.04,88.56,95.67,42.04,38.56,50,50,50,42.04,38.56,45.67,0.544,0.523,0.565,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0557,0.54,0,1,0
847663200000,1996,11,1996,2,6,7,0.0632,0.0302,0.033,0,0,0,0,1,1,1,104.6,100.3,112.3,54.58,50.32,50,50,50,0,-7.105e-15,7.105e-15,0.479,0.445,0.498,54.58,50.32,62.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000389,0.0000272,0.00105,0.000015,0.0000011,0.000041,0.0874,0.0813,0.0985,0.0034,0.0032,0.0039,25.41,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.48,0.52,0.48,0
848268000000,1996,11,1996,2,7,7,0.0708,0.0302,0.0405,2415.61,15.03,15.03,14.38,1,1,1,117,114.8,119.2,67.04,64.81,50,50,50,0,0,0,0.427,0.419,0.436,67.04,64.81,69.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00145,0.00126,0.00163,0.000057,0.000049,0.000064,0.105,0.102,0.108,0.0041,0.004,0.0042,25.39,25.39,25.4,0.897,0.884,0.909,0.96,0.96,0.96,0.861,0.849,0.872,14.98,14.28,15.66,14.38,13.71,15.03,0,0,0,0,0,0,0.0799,0,0.0303,0.43,0.57,0.43,34.1
848872800000,1996,11,1996,2,8,7,0.0774,0.031,0.0464,2859.88,18.15,18.15,17.02,1,1,1,127.9,120.5,131.5,76.65,70.55,51.29,50,59,2.03e-15,-1.421e-14,1.421e-14,0.401,0.38,0.452,76.65,70.55,81.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.0708,0.0745,0.00227,0.00175,0.00268,0.000089,0.000068,0.0001,0.121,0.11,0.13,0.0048,0.0043,0.0051,25.38,25.37,25.39,0.929,0.916,0.935,0.96,0.96,0.961,0.892,0.88,0.898,17.73,16.1,18.89,17.02,15.45,18.15,0,0,0,0,0,0,0.0946,0,0.031,0.4,0.6,0.4,36.9
849477600000,1996,12,1996,3,9,7,0.082,0.0357,0.0463,2878.02,17.65,17.65,17.13,1,1,1,135.6,131.8,138.1,76.63,72.77,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.435,0.427,0.448,76.63,72.77,79.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0742,0.0729,0.0751,0.00226,0.00194,0.00247,0.000089,0.000076,0.000097,0.122,0.116,0.127,0.0048,0.0045,0.005,25.38,25.37,25.38,0.936,0.928,0.939,0.96,0.96,0.96,0.898,0.891,0.901,17.84,16.82,18.39,17.13,16.14,17.65,0,0,0,0,0,0,0.0952,0,0.0357,0.44,0.56,0.44,35.1
850082400000,1996,12,1996,3,10,7,0.0866,0.0357,0.051,3142.71,19.32,19.32,18.71,1,1,1,143.2,138.6,146.3,84.25,79.6,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.412,0.403,0.426,84.25,79.6,87.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0753,0.078,0.00291,0.00252,0.00317,0.00011,0.000099,0.00012,0.136,0.128,0.141,0.0053,0.005,0.0055,25.36,25.36,25.37,0.928,0.924,0.934,0.962,0.96,0.963,0.893,0.89,0.897,19.45,18.5,20.06,18.71,17.76,19.32,0,0,0,0,0,0,0.104,0,0.0356,0.41,0.59,0.41,36.3
850687200000,1996,12,1996,3,11,7,0.0905,0.0357,0.0548,3361.71,21.85,21.85,20.01,1,1,1,149.6,144.3,158.6,90.62,85.34,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.395,0.372,0.409,90.62,85.34,99.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.0773,0.0823,0.00345,0.003,0.00421,0.00014,0.00012,0.00017,0.147,0.138,0.163,0.0058,0.0054,0.0064,25.36,25.35,25.36,0.921,0.911,0.927,0.965,0.962,0.969,0.888,0.883,0.892,20.74,19.67,22.56,20.01,18.93,21.85,0,0,0,0,0,0,0.111,0,0.0357,0.39,0.61,0.39,37.1
851292000000,1996,12,1996,3,12,7,0.102,0.0357,0.0667,4105.75,26.26,26.26,24.44,1,1,1,169.3,162.7,176.9,110.3,103.7,59,59,59,6.09e-15,0,1.421e-14,0.349,0.334,0.363,110.3,103.7,117.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0861,0.0838,0.0888,0.00513,0.00456,0.00577,0.0002,0.00018,0.00023,0.183,0.171,0.196,0.0072,0.0067,0.0077,25.36,25.35,25.36,0.918,0.913,0.923,0.97,0.97,0.97,0.891,0.886,0.896,25.19,23.54,27.07,24.44,22.84,26.26,0,0,0,0,0,0,0.136,0,0.0353,0.35,0.65,0.35,40.3
851896800000,1996,12,1996,3,13,7,0.112,0.0417,0.07,4328.68,27.59,27.59,25.77,1,1,1,184.8,179.3,191.4,115.8,110.2,69,59,73,2.03e-15,-1.421e-14,1.421e-14,0.373,0.324,0.399,115.8,110.2,123.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0878,0.0907,0.00559,0.00511,0.00623,0.00022,0.0002,0.00024,0.194,0.184,0.206,0.0076,0.0072,0.0081,25.38,25.36,25.38,0.922,0.918,0.927,0.97,0.97,0.97,0.894,0.89,0.899,26.56,25.17,28.45,25.77,24.42,27.59,0,0,0,0,0,0,0.143,0,0.042,0.37,0.63,0.37,38.6
852501600000,1997,1,1996,4,14,7,0.123,0.0442,0.0789,4913.75,32.84,32.84,29.25,1,1,1,203.4,193.3,219,130.4,120.3,73,73,73,-6.09e-15,-1.421e-14,0,0.36,0.333,0.378,130.4,120.3,146,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.095,0.0914,0.1,0.00683,0.00597,0.00816,0.00027,0.00023,0.00032,0.22,0.202,0.248,0.0086,0.0079,0.0097,25.34,25.24,25.39,0.93,0.925,0.937,0.97,0.97,0.97,0.902,0.897,0.909,30.15,27.7,33.86,29.25,26.87,32.84,0,0,0,0,0,0,0.162,0,0.0441,0.36,0.64,0.36,39.9
853106400000,1997,1,1996,4,15,7,0.149,0.0442,0.105,6624.15,44.83,44.83,39.43,1,1,1,246.9,225.3,269.6,173.9,152.3,73,73,73,-8.12e-15,-2.842e-14,0,0.297,0.271,0.324,173.9,152.3,196.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.11,0.103,0.118,0.0105,0.00869,0.0125,0.00042,0.00034,0.00049,0.298,0.259,0.339,0.012,0.01,0.013,25.03,24.88,25.19,0.946,0.939,0.954,0.976,0.97,0.98,0.923,0.911,0.935,40.4,35.34,45.75,39.43,34.28,44.83,0,0,0,0,0,0,0.219,0,0.044,0.3,0.7,0.3,44.5
853711200000,1997,1,1996,4,16,7,0.187,0.0442,0.142,8709.27,58.88,58.88,51.84,2,1,1.5714285714285714,308.6,278.6,342.6,235.6,205.6,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.238,0.213,0.262,235.6,205.6,269.6,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.132,0.122,0.144,0.0173,0.0132,0.0262,0.00069,0.00053,0.0011,0.313,0.246,0.386,0.012,0.0098,0.015,24.74,24.59,24.83,0.941,0.924,0.959,0.974,0.97,0.98,0.917,0.896,0.94,37.55,26.17,51.88,36.16,25.38,48.2,0,0,0,0,0,0,0.288,0,0.045,0.24,0.76,0.24,46.6
854316000000,1997,1,1996,4,17,7,0.245,0.0462,0.199,12063.1,83.7,83.7,71.8,2,2,2,405.7,352.7,468.6,329.3,279.7,76.43,73,85,0,0,0,0.189,0.173,0.207,329.3,279.7,383.6,990,990,990,965.4,965.2,965.7,24.6,24.3,24.8,0.165,0.148,0.185,0.0544,0.031,0.0801,0.0022,0.0012,0.0033,0.385,0.31,0.467,0.016,0.012,0.019,24.2,23.82,24.53,0.945,0.936,0.953,0.973,0.97,0.98,0.919,0.908,0.934,36.89,31.48,42.71,35.9,30.53,41.85,0,0,0,0,0,0,0.399,0,0.046,0.19,0.81,0.19,49.2
