datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
854920800000,1997,2,1996,5,18,7,0.345,0.0514,0.293,17156,115,115,102.1,3,2,2.5714285714285716,569.7,493.5,636.8,484.7,408.5,85,85,85,-8.12e-15,-5.684e-14,0,0.15,0.133,0.172,484.7,408.5,551.8,990,990,990,966.2,965.8,966.4,23.8,23.6,24.2,0.228,0.194,0.263,0.13,0.0918,0.17,0.0055,0.0038,0.0072,0.561,0.504,0.624,0.024,0.021,0.026,23.28,22.93,23.67,0.952,0.945,0.957,0.975,0.97,0.98,0.928,0.917,0.938,41.92,35.17,50.7,40.7,34.12,48.2,0,0,0,0,0,0,0.567,0,0.052,0.15,0.85,0.15,49.7
855525600000,1997,2,1996,5,19,7,0.422,0.0618,0.36,20708.1,130.4,130.4,123.3,3,3,3,697.8,653.5,739.3,595.7,564.6,102.1,85,105,0,0,0,0.146,0.13,0.157,595.7,564.6,634.3,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.291,0.273,0.314,0.199,0.178,0.225,0.0085,0.0076,0.0097,0.701,0.649,0.766,0.03,0.028,0.033,22.61,22.38,22.83,0.954,0.952,0.956,0.979,0.976,0.98,0.933,0.929,0.937,41.98,40.01,44.35,41.09,39.05,43.46,0,0,0,0,0,0,0.685,0,0.062,0.15,0.85,0.15,49.1
856130400000,1997,2,1996,5,20,7,0.463,0.0635,0.399,22675.5,137.6,137.6,135,3,3,3,765.5,747.3,780.7,660.5,642.3,105,105,105,0,0,0,0.137,0.134,0.141,660.5,642.3,675.7,990,990,990,967,966.9,967,23,23,23.1,0.329,0.318,0.337,0.242,0.23,0.252,0.011,0.01,0.011,0.81,0.78,0.836,0.035,0.034,0.036,22.23,22.14,22.33,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,45.91,44.82,46.81,44.99,43.93,45.87,0,0,0,0,0,0,0.75,0,0.064,0.14,0.86,0.14,49
856735200000,1997,2,1996,5,21,7,0.49,0.0677,0.422,23704.5,143.7,143.7,141.1,3,3,3,809.6,787.7,835.6,697.8,682.7,111.9,105,129,0,0,0,0.138,0.128,0.156,697.8,682.7,712.2,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.351,0.341,0.36,0.267,0.257,0.277,0.012,0.011,0.012,0.875,0.848,0.898,0.038,0.037,0.039,21.99,21.86,22.1,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.99,47.21,48.86,47.03,46.26,47.89,0,0,0,0,0,0,0.784,0,0.068,0.14,0.86,0.14,48.4
857340000000,1997,3,1996,6,22,7,0.519,0.078,0.441,24270.3,144.6,144.6,144.5,3,3,3,858.8,845.3,865.4,729.8,716.3,129,129,129,0,0,0,0.15,0.149,0.153,729.8,716.3,736.4,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.375,0.365,0.38,0.288,0.279,0.293,0.013,0.012,0.013,0.934,0.91,0.947,0.041,0.04,0.042,21.73,21.69,21.81,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.6,48.86,49.97,48.16,47.89,48.2,0,0,0,0,0,0,0.803,0,0.078,0.15,0.85,0.15,46.8
857944800000,1997,3,1996,6,23,7,0.504,0.078,0.426,23821.9,144.6,144.6,141.8,3,3,3,833.9,817.2,851.3,704.9,688.2,129,129,129,0,0,0,0.155,0.152,0.158,704.9,688.2,722.3,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.359,0.349,0.369,0.272,0.261,0.283,0.012,0.011,0.012,0.891,0.862,0.92,0.039,0.038,0.041,21.87,21.78,21.97,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.23,47.29,49.19,47.27,46.35,48.2,0,0,0,0,0,0,0.788,0,0.078,0.15,0.85,0.15,47.3
858549600000,1997,3,1996,6,24,7,0.479,0.0723,0.407,22952.3,138.2,138.2,136.6,3,3,3,791.8,775.7,811.9,672.2,661.7,119.6,107,129,0,0,0,0.151,0.136,0.163,672.2,661.7,682.9,990,990,990,967.1,967,967.1,22.9,22.9,23,0.339,0.334,0.346,0.25,0.243,0.257,0.011,0.011,0.011,0.834,0.818,0.853,0.036,0.036,0.037,22.1,22,22.17,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.47,45.77,47,45.54,44.85,46.06,0,0,0,0,0,0,0.759,0,0.072,0.15,0.85,0.15,47.9
859154400000,1997,3,1996,6,25,7,0.46,0.0647,0.395,22449.7,135.8,135.8,133.6,3,3,3,760.1,753,772.4,653.1,646,107,107,107,0,0,0,0.141,0.139,0.142,653.1,646,665.4,990,990,990,966.9,966.9,967,23.1,23,23.1,0.326,0.322,0.333,0.237,0.233,0.245,0.01,0.01,0.011,0.8,0.788,0.82,0.035,0.034,0.036,22.26,22.19,22.3,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.45,45.03,46.18,44.54,44.13,45.26,0,0,0,0,0,0,0.742,0,0.065,0.14,0.86,0.14,48.8
859759200000,1997,3,1996,6,26,7,0.475,0.074,0.401,22657.1,139.5,139.5,134.9,3,3,3,785.1,763.1,815.4,662.6,645,122.4,107,125,0,0,0,0.156,0.14,0.162,662.6,645,690.4,990,990,990,967,967,967.2,23,22.8,23,0.335,0.326,0.352,0.244,0.232,0.262,0.011,0.01,0.011,0.82,0.791,0.867,0.036,0.034,0.038,22.14,21.97,22.24,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.87,44.81,47.45,44.95,43.91,46.5,0,0,0,0,0,0,0.749,0,0.074,0.16,0.84,0.16,47.7
860364000000,1997,4,1996,7,27,7,0.543,0.0756,0.467,25330.5,164.2,164.2,150.8,4,3,3.4285714285714284,897.7,831.8,971.1,772.7,706.8,125,125,125,0,0,0,0.14,0.129,0.15,772.7,706.8,846.1,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.416,0.361,0.483,0.311,0.273,0.349,0.014,0.012,0.016,0.977,0.895,1.06,0.043,0.039,0.048,21.53,21.16,21.88,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.09,39.83,51.79,44.55,38.86,48.2,0,0,0,0,0,0,0.838,0,0.076,0.14,0.86,0.14,46.6
860968800000,1997,4,1996,7,28,7,0.654,0.0756,0.579,30344.2,191.3,191.3,180.6,4,4,4,1082,998,1161,957.1,873,125,125,125,-1.624e-14,-1.137e-13,0,0.116,0.108,0.125,957.1,873,1036,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.593,0.507,0.69,0.416,0.362,0.505,0.019,0.016,0.023,1.27,1.11,1.48,0.058,0.05,0.069,20.57,20.11,21,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.08,42.93,48.81,45.16,42.07,47.83,0,0,0,0,0,0,1,0,0.075,0.12,0.89,0.11,46.4
861573600000,1997,4,1996,7,29,7,0.698,0.0756,0.622,31963.2,192.8,192.8,190.3,4,4,4,1154,1109,1178,1029,984.3,125,125,125,0,0,0,0.108,0.106,0.113,1029,984.3,1053,990,990,990,968.4,968.2,968.5,21.6,21.5,21.8,0.679,0.614,0.715,0.491,0.415,0.542,0.023,0.019,0.025,1.46,1.3,1.55,0.067,0.06,0.072,20.16,19.99,20.45,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.56,47.17,49.3,47.56,46.22,48.2,0,0,0,0,0,0,1.06,0,0.076,0.11,0.89,0.11,45.8
862178400000,1997,4,1996,7,30,7,0.615,0.0832,0.531,28322.5,181.4,181.4,168.6,4,4,4,1016,949.6,1085,878.8,802.6,137.6,125,147,0,0,0,0.136,0.115,0.155,878.8,802.6,960.2,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.513,0.444,0.587,0.364,0.327,0.404,0.017,0.015,0.018,1.12,0.985,1.26,0.051,0.044,0.058,20.94,20.57,21.32,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.936,43.04,39.99,46.29,42.15,39.03,45.36,0,0,0,0,0,0,0.937,0,0.084,0.14,0.86,0.14,46.1
862783200000,1997,5,1996,8,31,7,0.527,0.0889,0.438,23834.1,144.6,144.6,141.9,3,3,3,871.1,817.2,928.7,724.1,670.2,147,147,147,0,0,0,0.169,0.158,0.18,724.1,670.2,781.7,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.377,0.341,0.425,0.284,0.249,0.317,0.013,0.011,0.014,0.928,0.834,1.03,0.041,0.037,0.046,21.69,21.35,22,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.09,46.11,52.18,47.29,45.19,48.2,0,0,0,0,0,0,0.788,0,0.089,0.17,0.83,0.17,45.2
863388000000,1997,5,1996,8,32,7,0.467,0.0889,0.378,21440.8,133.5,133.5,127.6,3,3,3,772,734.1,805,625,587.1,147,147,147,0,0,0,0.191,0.183,0.2,625,587.1,658,990,990,990,967,966.8,967.1,23,22.9,23.2,0.315,0.294,0.334,0.218,0.193,0.241,0.0095,0.0083,0.011,0.757,0.694,0.813,0.033,0.03,0.036,22.25,22.07,22.47,0.955,0.953,0.956,0.98,0.978,0.98,0.936,0.933,0.937,43.42,41.12,45.4,42.54,40.23,44.49,0,0,0,0,0,0,0.709,0,0.089,0.19,0.81,0.19,45.9
863992800000,1997,5,1996,8,33,7,0.41,0.0889,0.322,18407.6,117.7,117.7,109.6,3,3,3,678.6,640.9,719.1,531.6,493.9,147,147,147,-8.12e-15,-5.684e-14,0,0.217,0.204,0.229,531.6,493.9,572.1,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.262,0.241,0.285,0.156,0.132,0.183,0.0067,0.0056,0.0079,0.6,0.538,0.668,0.026,0.023,0.029,22.79,22.56,23,0.949,0.946,0.952,0.972,0.97,0.976,0.922,0.917,0.93,37.57,35.12,40.17,36.52,34.06,39.22,0,0,0,0,0,0,0.609,0,0.088,0.22,0.79,0.21,44.9
864597600000,1997,5,1996,8,34,7,0.361,0.0865,0.275,15995.8,96.4,96.4,95.21,2,2,2,597.2,565.7,629.7,454.2,428.8,143,119,147,1.624e-14,-5.684e-14,5.684e-14,0.239,0.21,0.255,454.2,428.8,482.7,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.219,0.208,0.234,0.113,0.101,0.127,0.0048,0.0043,0.0054,0.581,0.541,0.63,0.025,0.023,0.027,23.14,22.95,23.29,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.32,46.81,51.94,47.61,45.88,48.2,0,0,0,0,0,0,0.529,0,0.086,0.24,0.76,0.24,44.3
865202400000,1997,6,1996,9,35,7,0.32,0.072,0.248,14881.6,94.01,94.01,88.58,2,2,2,529.5,503.6,556.7,410.5,384.6,119,119,119,8.12e-15,-5.684e-14,5.684e-14,0.225,0.214,0.236,410.5,384.6,437.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.2,0.191,0.209,0.0927,0.0806,0.106,0.0039,0.0033,0.0044,0.512,0.473,0.553,0.021,0.02,0.023,23.51,23.34,23.66,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,45.19,42.53,47.96,44.29,41.68,47,0,0,0,0,0,0,0.492,0,0.072,0.22,0.78,0.22,46.5
865807200000,1997,6,1996,9,36,7,0.287,0.072,0.215,12887.7,81.68,81.68,76.71,2,2,2,473.7,452.5,495.7,354.7,333.5,119,119,119,0,0,0,0.251,0.24,0.263,354.7,333.5,376.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.18,0.173,0.188,0.0664,0.0564,0.0768,0.0027,0.0023,0.0032,0.428,0.397,0.461,0.018,0.016,0.019,23.84,23.71,23.97,0.949,0.946,0.952,0.975,0.97,0.98,0.925,0.918,0.933,39.35,37.08,41.69,38.36,35.96,40.84,0,0,0,0,0,0,0.426,0,0.072,0.25,0.75,0.25,44.9
866412000000,1997,6,1996,9,37,7,0.259,0.072,0.187,11229.7,70.73,70.73,66.84,2,2,2,428.4,410.7,446.8,309.4,291.7,119,119,119,0,0,0,0.278,0.266,0.29,309.4,291.7,327.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.164,0.158,0.171,0.045,0.0367,0.0537,0.0018,0.0015,0.0022,0.36,0.334,0.388,0.015,0.014,0.016,24.11,24,24.22,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,34.46,32.52,36.46,33.42,31.54,35.36,0,0,0,0,0,0,0.371,0,0.072,0.28,0.72,0.28,43.4
867016800000,1997,6,1996,9,38,7,0.236,0.072,0.164,9875.01,62.08,62.08,58.78,2,2,2,390.7,375.9,406,271.7,256.9,119,119,119,0,0,0,0.305,0.293,0.317,271.7,256.9,287,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.151,0.146,0.156,0.0272,0.0203,0.0345,0.0011,0.00082,0.0014,0.304,0.282,0.327,0.012,0.011,0.013,24.34,24.25,24.44,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,30.3,28.67,32,29.39,27.81,31.04,0,0,0,0,0,0,0.327,0,0.072,0.31,0.69,0.31,41.8
867621600000,1997,6,1996,9,39,7,0.217,0.0663,0.151,9106.06,56.34,56.34,54.2,2,2,2,359.5,347.8,371.3,250,239.8,109.6,108,119,-4.06e-15,-2.842e-14,2.842e-14,0.305,0.294,0.32,250,239.8,259.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.142,0.138,0.145,0.0181,0.0161,0.0216,0.00073,0.00065,0.00087,0.271,0.259,0.285,0.011,0.01,0.011,24.53,24.47,24.6,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,27.94,26.79,29.04,27.1,25.99,28.17,0,0,0,0,0,0,0.301,0,0.066,0.31,0.7,0.3,42
868226400000,1997,7,1996,10,40,7,0.202,0.0653,0.137,8255.9,51.19,51.19,49.14,2,1,1.4285714285714286,333.7,324,344.2,225.7,216,108,108,108,8.12e-15,0,2.842e-14,0.324,0.314,0.333,225.7,216,236.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.13,0.137,0.0149,0.0141,0.0158,0.0006,0.00056,0.00064,0.328,0.247,0.395,0.013,0.0099,0.016,24.6,24.54,24.67,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.23,25.57,52.05,38.34,24.81,48.2,0,0,0,0,0,0,0.273,0,0.065,0.32,0.68,0.32,40.9
868831200000,1997,7,1996,10,41,7,0.189,0.0653,0.123,7764.8,48.2,48.2,46.22,1,1,1,312,302.9,321,204,194.9,108,108,108,8.12e-15,-2.842e-14,2.842e-14,0.346,0.336,0.357,204,194.9,213,990,990,990,965,964.9,965,25,25,25.1,0.126,0.122,0.129,0.0131,0.0123,0.0139,0.00052,0.00049,0.00055,0.356,0.34,0.373,0.014,0.014,0.015,24.68,24.62,24.74,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.17,45.09,49.22,46.22,44.19,48.2,0,0,0,0,0,0,0.257,0,0.066,0.35,0.65,0.35,41.1
869436000000,1997,7,1996,10,42,7,0.176,0.0653,0.111,6972.61,43.5,43.5,41.5,1,1,1,291.4,283.5,299.9,183.4,175.5,108,108,108,1.218e-14,-2.842e-14,2.842e-14,0.371,0.36,0.381,183.4,175.5,191.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.115,0.121,0.0113,0.0107,0.0121,0.00045,0.00042,0.00048,0.32,0.306,0.335,0.013,0.012,0.013,24.81,24.77,24.86,0.95,0.947,0.952,0.979,0.977,0.98,0.93,0.926,0.933,42.38,40.53,44.39,41.5,39.61,43.5,0,0,0,0,0,0,0.231,0,0.065,0.37,0.63,0.37,39.6
870040800000,1997,7,1996,10,43,7,0.165,0.0614,0.104,6489.29,40.39,40.39,38.63,1,1,1,273,263,281.1,171.4,165.7,101.6,93,108,4.06e-15,-2.842e-14,2.842e-14,0.372,0.343,0.395,171.4,165.7,178.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.112,0.115,0.0103,0.00983,0.0109,0.00041,0.00039,0.00043,0.297,0.288,0.309,0.012,0.011,0.012,24.91,24.87,24.95,0.946,0.944,0.948,0.975,0.972,0.979,0.922,0.918,0.928,39.61,38.22,41.27,38.63,37.16,40.39,0,0,0,0,0,0,0.215,0,0.061,0.37,0.63,0.37,39.3
870645600000,1997,8,1996,11,44,7,0.151,0.0562,0.0949,5911.56,37.45,37.45,35.19,1,1,1,249.9,240.9,259.5,156.9,147.9,93,93,93,-4.06e-15,-2.842e-14,0,0.372,0.358,0.386,156.9,147.9,166.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.104,0.111,0.00909,0.00832,0.0099,0.00036,0.00033,0.00039,0.271,0.254,0.288,0.011,0.01,0.011,25.04,24.97,25.1,0.941,0.938,0.944,0.971,0.97,0.973,0.913,0.91,0.919,36.25,34.15,38.5,35.19,33.12,37.45,0,0,0,0,0,0,0.195,0,0.0561,0.37,0.63,0.37,39.1
871250400000,1997,8,1996,11,45,7,0.139,0.0562,0.0829,5148.13,32.43,32.43,30.64,1,1,1,230,222.6,237.9,137,129.6,93,93,93,0,0,0,0.404,0.391,0.418,137,129.6,144.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0975,0.103,0.0074,0.00676,0.00806,0.00029,0.00027,0.00032,0.235,0.222,0.249,0.0092,0.0087,0.0098,25.18,25.12,25.24,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.59,29.84,33.44,30.64,28.94,32.43,0,0,0,0,0,0,0.17,0,0.0561,0.4,0.6,0.4,37
871855200000,1997,8,1996,11,46,7,0.13,0.0562,0.0737,4562.51,28.39,28.39,27.16,1,1,1,214.8,209.2,220.1,121.8,116.2,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.433,0.423,0.445,121.8,116.2,127.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0948,0.0928,0.0966,0.0061,0.00562,0.00655,0.00024,0.00022,0.00026,0.208,0.198,0.217,0.0081,0.0077,0.0085,25.3,25.26,25.35,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.895,0.902,28,26.63,29.26,27.16,25.83,28.39,0,0,0,0,0,0,0.151,0,0.0563,0.43,0.57,0.43,35.1
872460000000,1997,8,1996,11,47,7,0.122,0.0562,0.0658,1794.92,25.38,25.38,10.68,1,1,1,201.7,197.4,207.2,108.7,104.4,93,93,93,0,-1.421e-14,1.421e-14,0.461,0.449,0.471,108.7,104.4,114.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0886,0.0921,0.00499,0.00462,0.00546,0.0002,0.00018,0.00021,0.184,0.177,0.194,0.0072,0.0069,0.0076,25.4,25.36,25.42,0.394,0,0.921,0.416,0,0.97,0.382,0,0.893,11.01,0,26.16,10.68,0,25.38,0,4,0,0,0.571,0,0.0594,0.571,0.0562,0.46,0.54,0.46,14.7
873064800000,1997,9,1996,12,48,7,0.114,0.0435,0.0702,4339.53,27.65,27.65,25.83,1,1,1,188,181.8,195.5,116,109.8,72,72,72,0,-1.421e-14,1.421e-14,0.383,0.368,0.396,116,109.8,123.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0884,0.0932,0.00561,0.00508,0.00625,0.00022,0.0002,0.00024,0.195,0.184,0.209,0.0076,0.0072,0.0082,25.38,25.38,25.38,0.922,0.918,0.927,0.97,0.97,0.97,0.894,0.89,0.9,26.63,25.08,28.5,25.83,24.32,27.65,0,0,0,0,0,0,0.144,0,0.0438,0.38,0.62,0.38,38.1
873669600000,1997,9,1996,12,49,7,0.106,0.0435,0.062,3795.58,23.87,23.87,22.59,1,1,1,174.5,170.1,179.9,102.5,98.05,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.413,0.4,0.423,102.5,98.05,107.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0858,0.0843,0.0877,0.00447,0.00408,0.00492,0.00017,0.00016,0.00019,0.171,0.163,0.181,0.0067,0.0064,0.0071,25.38,25.38,25.38,0.913,0.911,0.916,0.969,0.968,0.97,0.885,0.883,0.889,23.31,22.28,24.6,22.59,21.56,23.87,0,0,0,0,0,0,0.126,0,0.044,0.41,0.58,0.42,35.8
874274400000,1997,9,1996,12,50,7,0.0998,0.0435,0.0562,3448.45,21.5,21.5,20.53,1,1,1,165,159.9,169.8,92.97,87.93,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.437,0.424,0.45,92.97,87.93,97.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0807,0.0842,0.00365,0.00322,0.00406,0.00014,0.00013,0.00016,0.154,0.145,0.163,0.006,0.0057,0.0064,25.38,25.37,25.38,0.919,0.913,0.925,0.966,0.964,0.968,0.887,0.884,0.891,21.25,20.23,22.22,20.53,19.49,21.5,0,0,0,0,0,0,0.114,0,0.0436,0.44,0.56,0.44,34.6
874879200000,1997,9,1996,12,51,7,0.0934,0.0435,0.0499,3084.2,19.21,19.21,18.36,1,1,1,154.5,150.4,158.6,82.46,78.36,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.466,0.454,0.479,82.46,78.36,86.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0773,0.0802,0.00276,0.00241,0.00311,0.00011,0.000095,0.00012,0.135,0.128,0.143,0.0053,0.005,0.0056,25.37,25.37,25.37,0.931,0.926,0.935,0.961,0.96,0.963,0.895,0.892,0.898,19.1,18.24,19.95,18.36,17.51,19.21,0,0,0,0,0,0,0.102,0,0.0435,0.47,0.53,0.47,33
875484000000,1997,9,1996,12,52,7,0.0883,0.0349,0.0534,3281.58,20.75,20.75,19.53,1,1,1,146,143.5,149,88.27,75.62,57.71,52,72,0,-1.421e-14,1.421e-14,0.395,0.356,0.488,88.27,75.62,94.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0763,0.0794,0.00325,0.00218,0.00376,0.00013,0.000085,0.00015,0.143,0.123,0.153,0.0056,0.0048,0.006,25.36,25.35,25.38,0.924,0.917,0.939,0.964,0.96,0.966,0.89,0.886,0.902,20.26,17.67,21.48,19.53,16.97,20.75,0,0,0,0,0,0,0.109,0,0.0349,0.4,0.6,0.4,37.2
876088800000,1997,10,1997,1,1,7,0.0861,0.0314,0.0546,3352.25,20.25,20.25,19.95,1,1,1,142.4,141.1,143.8,90.35,89.06,52,52,52,0,-1.421e-14,1.421e-14,0.365,0.362,0.369,90.35,89.06,91.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.0776,0.0785,0.00343,0.00332,0.00355,0.00013,0.00013,0.00014,0.146,0.144,0.149,0.0057,0.0056,0.0058,25.35,25.35,25.36,0.921,0.919,0.922,0.964,0.964,0.965,0.888,0.887,0.889,20.69,20.43,20.98,19.95,19.69,20.25,0,0,0,0,0,0,0.111,0,0.0315,0.36,0.63,0.37,38.9
876693600000,1997,10,1997,1,2,7,0.0856,0.0314,0.0541,3324.15,20.3,20.3,19.79,1,1,1,141.5,138.1,144.1,89.53,86.05,52,52,52,0,-1.421e-14,1.421e-14,0.368,0.361,0.377,89.53,86.05,92.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0777,0.0765,0.0786,0.00336,0.00306,0.00358,0.00013,0.00012,0.00014,0.144,0.138,0.149,0.0057,0.0054,0.0058,25.36,25.35,25.36,0.922,0.919,0.926,0.964,0.963,0.965,0.889,0.887,0.891,20.52,19.82,21.04,19.79,19.08,20.3,0,0,0,0,0,0,0.11,0,0.0315,0.37,0.63,0.37,38.8
877298400000,1997,10,1997,1,3,7,0.0804,0.0314,0.049,3031.49,18.8,18.8,18.04,1,1,1,133,130.1,136.7,80.98,78.12,52,52,52,-4.06e-15,-1.421e-14,0,0.391,0.38,0.4,80.98,78.12,84.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0747,0.0737,0.076,0.00263,0.00239,0.00295,0.0001,0.000094,0.00012,0.129,0.124,0.136,0.0051,0.0049,0.0053,25.37,25.36,25.38,0.932,0.928,0.936,0.961,0.96,0.962,0.896,0.892,0.899,18.78,18.2,19.54,18.04,17.47,18.8,0,0,0,0,0,0,0.1,0,0.0314,0.39,0.61,0.39,37.7
877903200000,1997,10,1997,1,4,7,0.08,0.0311,0.0489,3028.72,18.59,18.59,18.03,1,1,1,132.3,128.5,135.6,80.88,76.48,51.43,50,52,-2.03e-15,-1.421e-14,1.421e-14,0.389,0.374,0.405,80.88,76.48,83.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0746,0.0731,0.0756,0.00263,0.00225,0.00286,0.0001,0.000088,0.00011,0.129,0.121,0.134,0.0051,0.0047,0.0052,25.37,25.37,25.38,0.933,0.929,0.938,0.961,0.96,0.962,0.896,0.893,0.901,18.76,17.86,19.34,18.03,17.15,18.59,0,0,0,0,0,0,0.1,0,0.0311,0.39,0.61,0.39,37.9
878508000000,1997,11,1997,2,5,7,0.0843,0.0302,0.054,3316.48,20.71,20.71,19.74,1,1,1,139.3,132.9,144.1,89.3,82.86,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.359,0.347,0.376,89.3,82.86,94.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.075,0.079,0.00334,0.00279,0.00375,0.00013,0.00011,0.00015,0.144,0.132,0.152,0.0056,0.0052,0.006,25.36,25.35,25.37,0.922,0.917,0.93,0.964,0.961,0.966,0.889,0.886,0.894,20.48,19.17,21.44,19.74,18.43,20.71,0,0,0,0,0,0,0.11,0,0.0303,0.36,0.64,0.36,39.3
879112800000,1997,11,1997,2,6,7,0.0927,0.0302,0.0625,3828.23,24.59,24.59,22.79,1,1,1,153.3,143.5,161,103.3,93.52,50,50,50,6.09e-15,-1.421e-14,1.421e-14,0.327,0.311,0.348,103.3,93.52,111,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0788,0.0849,0.00453,0.0037,0.00519,0.00018,0.00015,0.0002,0.169,0.151,0.183,0.0066,0.0059,0.0072,25.34,25.34,25.35,0.916,0.911,0.919,0.969,0.966,0.97,0.887,0.883,0.891,23.52,21.33,25.35,22.79,20.6,24.59,0,0,0,0,0,0,0.127,0,0.0302,0.33,0.67,0.33,41.3
879717600000,1997,11,1997,2,7,7,0.0951,0.0302,0.0648,3976.45,24.78,24.78,23.67,1,1,1,157.2,154.2,161.8,107.2,104.2,50,50,50,0,-1.421e-14,1.421e-14,0.318,0.309,0.324,107.2,104.2,111.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0825,0.0852,0.00486,0.00461,0.00526,0.00019,0.00018,0.00021,0.176,0.17,0.184,0.0069,0.0067,0.0072,25.34,25.34,25.34,0.916,0.914,0.919,0.97,0.97,0.97,0.889,0.886,0.892,24.4,23.66,25.55,23.67,22.95,24.78,0,0,0,0,0,0,0.131,0,0.0303,0.32,0.68,0.32,41.8
880322400000,1997,11,1997,2,8,7,0.0953,0.0302,0.0651,3993.63,24.32,24.32,23.77,1,1,1,157.6,154.5,159.9,107.6,104.5,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.317,0.313,0.324,107.6,104.5,109.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0826,0.0846,0.0049,0.00463,0.00509,0.00019,0.00018,0.0002,0.176,0.171,0.181,0.0069,0.0067,0.0071,25.34,25.34,25.34,0.916,0.914,0.918,0.97,0.97,0.97,0.889,0.887,0.89,24.51,23.73,25.08,23.77,23.02,24.32,0,0,0,0,0,0,0.132,0,0.0302,0.32,0.68,0.32,41.9
880927200000,1997,12,1997,3,9,7,0.0969,0.0357,0.0612,3740.07,24.21,24.21,22.26,1,1,1,160.2,156.1,168.4,101.2,97.1,59,59,59,0,-1.421e-14,1.421e-14,0.369,0.35,0.378,101.2,97.1,109.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.0814,0.0858,0.00435,0.004,0.00505,0.00017,0.00016,0.0002,0.166,0.159,0.181,0.0065,0.0062,0.0071,25.35,25.35,25.36,0.914,0.911,0.917,0.969,0.967,0.97,0.885,0.883,0.89,22.98,22.06,24.96,22.26,21.34,24.21,0,0,0,0,0,0,0.124,0,0.0357,0.37,0.63,0.37,38.6
881532000000,1997,12,1997,3,10,7,0.1,0.0357,0.0646,3960.75,24.67,24.67,23.58,1,1,1,165.8,162.1,170.3,106.8,103.1,59,59,59,-6.09e-15,-1.421e-14,0,0.356,0.346,0.364,106.8,103.1,111.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0849,0.0836,0.0865,0.00482,0.00452,0.00521,0.00019,0.00018,0.0002,0.176,0.17,0.184,0.0069,0.0067,0.0072,25.36,25.35,25.36,0.916,0.913,0.919,0.97,0.97,0.97,0.888,0.886,0.891,24.31,23.41,25.43,23.58,22.71,24.67,0,0,0,0,0,0,0.131,0,0.0354,0.36,0.65,0.35,39.6
882136800000,1997,12,1997,3,11,7,0.0991,0.0357,0.0635,3886.07,24.34,24.34,23.13,1,1,1,163.9,158.8,168.9,104.9,99.84,59,59,59,-6.09e-15,-1.421e-14,0,0.36,0.349,0.371,104.9,99.84,110,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.0824,0.086,0.00467,0.00424,0.0051,0.00018,0.00017,0.0002,0.173,0.164,0.182,0.0068,0.0064,0.0071,25.35,25.35,25.36,0.914,0.911,0.918,0.97,0.969,0.97,0.887,0.882,0.89,23.85,22.61,25.09,23.13,21.91,24.34,0,0,0,0,0,0,0.129,0,0.0356,0.36,0.64,0.36,39.2
882741600000,1997,12,1997,3,12,7,0.108,0.0357,0.0718,4448.45,28.12,28.12,26.48,1,1,1,177.8,171.4,184.5,118.8,112.4,59,59,59,-2.03e-15,-1.421e-14,0,0.332,0.32,0.344,118.8,112.4,125.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0891,0.0869,0.0915,0.00585,0.0053,0.00642,0.00023,0.00021,0.00025,0.198,0.186,0.21,0.0077,0.0073,0.0082,25.36,25.36,25.36,0.924,0.92,0.929,0.97,0.97,0.97,0.896,0.892,0.901,27.3,25.7,28.99,26.48,24.93,28.12,0,0,0,0,0,0,0.147,0,0.0362,0.33,0.66,0.34,41.2
883346400000,1997,12,1997,3,13,7,0.117,0.0405,0.0769,4790.84,30.28,30.28,28.52,1,1,1,194.2,187.6,207.8,127.2,117.5,67,59,73,2.03e-15,0,1.421e-14,0.344,0.313,0.383,127.2,117.5,134.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0904,0.0965,0.00656,0.00574,0.00721,0.00026,0.00022,0.00028,0.214,0.197,0.228,0.0084,0.0077,0.0089,25.36,25.33,25.38,0.929,0.923,0.932,0.97,0.97,0.97,0.901,0.895,0.904,29.4,27.01,31.21,28.52,26.2,30.28,0,0,0,0,0,0,0.158,0,0.0401,0.35,0.66,0.34,40.9
883951200000,1998,1,1997,4,14,7,0.138,0.0442,0.0937,5865.73,38.5,38.5,34.92,1,1,1,227.9,213.5,243.1,154.9,140.5,73,73,73,0,0,0,0.321,0.3,0.342,154.9,140.5,170.1,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.104,0.0985,0.109,0.00892,0.00769,0.0102,0.00035,0.0003,0.0004,0.264,0.238,0.291,0.01,0.0093,0.011,25.17,25.05,25.28,0.94,0.935,0.945,0.971,0.97,0.975,0.913,0.907,0.921,35.95,32.57,39.49,34.92,31.59,38.5,0,0,0,0,0,0,0.194,0,0.0443,0.32,0.68,0.32,42.5
884556000000,1998,1,1997,4,15,7,0.169,0.0442,0.125,7779.53,50.52,50.52,46.31,2,1,1.1428571428571428,280.1,252.6,304.6,207.1,179.6,73,73,73,0,-2.842e-14,2.842e-14,0.262,0.24,0.289,207.1,179.6,231.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.122,0.112,0.131,0.0134,0.011,0.0154,0.00053,0.00044,0.00062,0.335,0.245,0.386,0.013,0.0098,0.015,24.84,24.73,24.98,0.95,0.923,0.959,0.979,0.97,0.98,0.93,0.896,0.94,44.19,26.04,51.88,42.7,25.26,48.2,0,0,0,0,0,0,0.257,0,0.044,0.26,0.74,0.26,46
885160800000,1998,1,1997,4,16,7,0.207,0.0442,0.163,9876.66,64.79,64.79,58.79,2,2,2,342.2,315.2,369.9,269.2,242.2,73,73,73,0,0,0,0.214,0.197,0.232,269.2,242.2,296.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.144,0.134,0.154,0.0265,0.0163,0.0392,0.0011,0.00065,0.0016,0.295,0.257,0.336,0.012,0.01,0.014,24.59,24.41,24.77,0.933,0.927,0.94,0.97,0.97,0.97,0.905,0.899,0.911,30.3,27.27,33.4,29.39,26.45,32.4,0,0,0,0,0,0,0.327,0,0.044,0.21,0.79,0.21,47.7
885765600000,1998,1,1997,4,17,7,0.25,0.0452,0.205,12415.7,79.37,79.37,73.9,2,2,2,413.7,380.6,446.8,339,307.6,74.71,73,85,0,0,0,0.181,0.167,0.192,339,307.6,363.1,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.169,0.158,0.178,0.059,0.0442,0.0704,0.0024,0.0018,0.0029,0.399,0.352,0.435,0.016,0.014,0.018,24.14,23.96,24.35,0.946,0.941,0.95,0.973,0.97,0.977,0.921,0.913,0.929,37.97,34.57,40.61,36.95,33.53,39.68,0,0,0,0,0,0,0.411,0,0.045,0.18,0.82,0.18,49.7
886370400000,1998,2,1997,5,18,7,0.297,0.0514,0.246,14831.3,96.4,96.4,88.28,2,2,2,491.5,455.8,532.9,406.5,370.8,85,85,85,-8.12e-15,-5.684e-14,0,0.173,0.16,0.186,406.5,370.8,447.9,990,990,990,965.8,965.7,966,24.2,24,24.3,0.193,0.181,0.208,0.0908,0.074,0.11,0.0038,0.003,0.0046,0.501,0.448,0.563,0.021,0.018,0.023,23.69,23.44,23.9,0.955,0.951,0.958,0.98,0.979,0.98,0.936,0.931,0.939,45.07,41.34,49.32,44.14,40.46,48.2,0,0,0,0,0,0,0.49,0,0.051,0.17,0.83,0.17,49.9
886975200000,1998,2,1997,5,19,7,0.366,0.0514,0.314,18130.2,120.9,120.9,107.9,3,2,2.7142857142857144,604.9,547.4,665.5,519.9,462.4,85,85,85,0,0,0,0.141,0.128,0.155,519.9,462.4,580.5,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.245,0.213,0.28,0.15,0.117,0.189,0.0063,0.0049,0.0081,0.602,0.53,0.672,0.025,0.022,0.029,23.09,22.77,23.35,0.952,0.946,0.957,0.975,0.97,0.98,0.928,0.917,0.938,42.21,35.64,52.16,40.56,34.58,48.2,0,0,0,0,0,0,0.6,0,0.052,0.14,0.86,0.14,49.5
887580000000,1998,2,1997,5,20,7,0.441,0.0549,0.386,22094.4,135.4,135.4,131.5,3,3,3,729.6,686,757.1,638.9,601,90.71,85,105,0,0,0,0.124,0.114,0.14,638.9,601,660.1,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.314,0.291,0.325,0.228,0.202,0.242,0.0098,0.0087,0.01,0.772,0.707,0.806,0.033,0.03,0.035,22.41,22.28,22.65,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.73,42.47,46.06,43.84,41.63,45.14,0,0,0,0,0,0,0.731,0,0.055,0.12,0.88,0.12,50.1
888184800000,1998,2,1997,5,21,7,0.457,0.0637,0.393,22360.5,133.8,133.8,133.1,3,3,3,755.1,750.8,758.5,649.8,643.8,105.3,105,107,0,0,0,0.139,0.138,0.143,649.8,643.8,653.5,990,990,990,966.9,966.9,966.9,23.1,23.1,23.1,0.323,0.321,0.325,0.235,0.231,0.238,0.01,0.01,0.01,0.793,0.784,0.799,0.034,0.034,0.035,22.29,22.27,22.31,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,45.27,44.9,45.49,44.37,44,44.58,0,0,0,0,0,0,0.739,0,0.064,0.14,0.86,0.14,48.9
888789600000,1998,3,1997,6,22,7,0.444,0.0647,0.379,21660.6,131.1,131.1,128.9,3,3,3,733.6,721,745.6,626.6,614,107,107,107,0,0,0,0.146,0.144,0.148,626.6,614,638.6,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.311,0.304,0.318,0.22,0.211,0.228,0.0095,0.0091,0.0098,0.755,0.734,0.775,0.033,0.032,0.034,22.41,22.34,22.48,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.85,43.09,44.58,42.98,42.23,43.69,0,0,0,0,0,0,0.716,0,0.065,0.15,0.85,0.15,48.8
889394400000,1998,3,1997,6,23,7,0.441,0.0647,0.377,21539.7,131.5,131.5,128.2,3,3,3,729.5,717.2,748.1,622.5,610.2,107,107,107,0,0,0,0.147,0.143,0.149,622.5,610.2,641.1,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.309,0.302,0.319,0.217,0.209,0.229,0.0094,0.009,0.0099,0.748,0.727,0.779,0.032,0.031,0.034,22.43,22.33,22.5,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.61,42.86,44.73,42.74,42,43.84,0,0,0,0,0,0,0.712,0,0.064,0.15,0.85,0.15,48.8
889999200000,1998,3,1997,6,24,7,0.477,0.0647,0.412,23251.8,143,143,138.4,3,3,3,788,759.9,815.4,681,652.9,107,107,107,0,0,0,0.136,0.131,0.141,681,652.9,708.4,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.342,0.326,0.358,0.256,0.237,0.274,0.011,0.01,0.012,0.847,0.799,0.893,0.037,0.035,0.039,22.1,21.95,22.26,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.08,45.44,48.63,46.13,44.53,47.66,0,0,0,0,0,0,0.769,0,0.065,0.14,0.86,0.14,48.7
890604000000,1998,3,1997,6,25,7,0.513,0.0647,0.448,24289.3,144.6,144.6,144.6,3,3,3,848.5,824.4,875.9,741.5,717.4,107,107,107,0,0,0,0.126,0.122,0.13,741.5,717.4,768.9,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.381,0.363,0.405,0.296,0.28,0.311,0.013,0.012,0.014,0.952,0.908,1,0.042,0.04,0.044,21.75,21.6,21.89,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.45,49.13,51.91,48.19,48.15,48.2,0,0,0,0,0,0,0.803,0,0.065,0.13,0.87,0.13,47.3
891208800000,1998,3,1997,6,26,7,0.565,0.0725,0.492,26695.7,167.5,167.5,158.9,4,4,4,934.2,886.5,993,814.3,779.5,119.9,107,125,0,0,0,0.128,0.119,0.137,814.3,779.5,868,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.451,0.414,0.503,0.333,0.316,0.359,0.015,0.014,0.016,1,0.936,1.1,0.045,0.042,0.05,21.36,21.03,21.62,0.954,0.952,0.955,0.977,0.975,0.98,0.932,0.928,0.936,40.65,39.35,42.74,39.73,38.35,41.88,0,0,0,0,0,0,0.883,0,0.073,0.13,0.87,0.13,47.2
891813600000,1998,4,1997,7,27,7,0.646,0.0756,0.57,30035,185.6,185.6,178.8,4,4,4,1068,1015,1115,942.6,890.4,125,125,125,8.12e-14,0,1.137e-13,0.117,0.112,0.123,942.6,890.4,989.7,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.572,0.523,0.622,0.395,0.37,0.418,0.018,0.017,0.019,1.23,1.14,1.32,0.056,0.052,0.061,20.66,20.42,20.92,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.61,43.62,47.36,44.69,42.75,46.41,0,0,0,0,0,0,0.993,0,0.076,0.12,0.88,0.12,46.5
892418400000,1998,4,1997,7,28,7,0.681,0.0756,0.605,31429.1,188.1,188.1,187.1,4,4,4,1126,1112,1134,1001,987,125,125,125,-1.624e-14,-1.137e-13,0,0.111,0.11,0.112,1001,987,1009,990,990,990,968.3,968.3,968.3,21.7,21.7,21.7,0.638,0.618,0.65,0.429,0.417,0.443,0.02,0.019,0.02,1.35,1.31,1.37,0.062,0.06,0.063,20.36,20.31,20.44,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.72,47.26,47.99,46.77,46.32,47.03,0,0,0,0,0,0,1.04,0,0.076,0.11,0.89,0.11,46.2
893023200000,1998,4,1997,7,29,7,0.633,0.0756,0.557,29498.9,183.4,183.4,175.6,4,4,4,1046,985.7,1099,921.2,860.7,125,125,125,-3.248e-14,-1.137e-13,0,0.12,0.114,0.127,921.2,860.7,973.5,990,990,990,968,967.8,968.2,22,21.8,22.2,0.551,0.496,0.599,0.385,0.356,0.41,0.018,0.016,0.019,1.19,1.08,1.28,0.054,0.049,0.059,20.77,20.51,21.07,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.79,42.45,46.78,43.9,41.6,45.85,0,0,0,0,0,0,0.975,0,0.076,0.12,0.88,0.12,46.6
893628000000,1998,4,1997,7,30,7,0.548,0.0813,0.467,25299.1,163,163,150.6,4,3,3.4285714285714284,906.5,857.3,963.9,772.1,710.3,134.4,125,147,0,0,0,0.149,0.13,0.171,772.1,710.3,838.9,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.416,0.364,0.476,0.311,0.275,0.345,0.014,0.012,0.016,0.976,0.901,1.05,0.043,0.04,0.047,21.5,21.2,21.77,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.98,39.93,52.13,44.5,38.96,48.2,0,0,0,0,0,0,0.837,0,0.081,0.15,0.85,0.15,46.2
894232800000,1998,5,1997,8,31,7,0.488,0.0889,0.399,22464.2,139.9,139.9,133.7,3,3,3,806.7,774.5,843.4,659.7,627.5,147,147,147,0,0,0,0.182,0.174,0.19,659.7,627.5,696.4,990,990,990,967.1,967,967.3,22.9,22.7,23,0.335,0.317,0.356,0.242,0.22,0.266,0.011,0.0096,0.012,0.816,0.762,0.878,0.036,0.033,0.039,22.06,21.85,22.24,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.48,43.59,47.59,44.57,42.71,46.64,0,0,0,0,0,0,0.743,0,0.089,0.18,0.82,0.18,46
894837600000,1998,5,1997,8,32,7,0.437,0.0889,0.348,19842.8,126.5,126.5,118.1,3,3,3,721.8,680,765.3,574.8,533,147,147,147,0,0,0,0.204,0.192,0.216,574.8,533,618.3,990,990,990,966.8,966.6,967,23.2,23,23.4,0.287,0.263,0.311,0.185,0.157,0.214,0.008,0.0067,0.0093,0.673,0.602,0.746,0.029,0.026,0.032,22.54,22.29,22.78,0.952,0.949,0.955,0.976,0.971,0.98,0.93,0.922,0.936,40.32,37.68,43.03,39.37,36.59,42.17,0,0,0,0,0,0,0.656,0,0.089,0.2,0.8,0.2,45.4
895442400000,1998,5,1997,8,33,7,0.382,0.0889,0.293,16797.9,107.3,107.3,99.99,3,2,2.4285714285714284,631.6,597.7,667.7,484.6,450.7,147,147,147,2.436e-14,-5.684e-14,5.684e-14,0.233,0.22,0.246,484.6,450.7,520.7,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.235,0.216,0.256,0.129,0.112,0.149,0.0055,0.0047,0.0064,0.585,0.54,0.632,0.025,0.023,0.027,22.99,22.85,23.14,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.31,35.22,52.1,42.5,34.17,48.2,0,0,0,0,0,0,0.555,0,0.089,0.23,0.77,0.23,44
896047200000,1998,5,1997,8,34,7,0.337,0.0889,0.248,14796.8,93.95,93.95,88.08,2,2,2,557.4,529.1,587,410.4,382.1,147,147,147,0,-5.684e-14,5.684e-14,0.264,0.25,0.278,410.4,382.1,440,990,990,990,966.1,966,966.2,23.9,23.8,24,0.201,0.191,0.212,0.0927,0.0793,0.107,0.0039,0.0033,0.0045,0.513,0.471,0.558,0.021,0.02,0.023,23.38,23.2,23.55,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.938,44.94,42.03,47.93,44.04,41.19,46.97,0,0,0,0,0,0,0.489,0,0.089,0.26,0.74,0.26,43.9
896652000000,1998,6,1997,9,35,7,0.301,0.072,0.229,13771.8,86.95,86.95,81.97,2,2,2,497.6,475.2,521.1,378.6,356.2,119,119,119,-8.12e-15,-5.684e-14,0,0.239,0.228,0.25,378.6,356.2,402.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.189,0.181,0.197,0.0777,0.0671,0.0888,0.0032,0.0028,0.0037,0.464,0.431,0.5,0.019,0.018,0.021,23.7,23.56,23.83,0.952,0.949,0.955,0.979,0.975,0.98,0.932,0.926,0.936,41.88,39.51,44.36,40.99,38.52,43.47,0,0,0,0,0,0,0.455,0,0.072,0.24,0.76,0.24,45.8
897256800000,1998,6,1997,9,36,7,0.271,0.072,0.199,11947.9,75.38,75.38,71.12,2,2,2,448.4,429.5,467.8,329.4,310.5,119,119,119,0,0,0,0.265,0.254,0.277,329.4,310.5,348.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.165,0.178,0.0545,0.0456,0.0636,0.0022,0.0019,0.0026,0.391,0.362,0.42,0.016,0.015,0.017,23.99,23.88,24.1,0.945,0.942,0.948,0.971,0.97,0.973,0.918,0.914,0.923,36.63,34.59,38.72,35.56,33.55,37.69,0,0,0,0,0,0,0.395,0,0.072,0.27,0.73,0.27,44.1
897861600000,1998,6,1997,9,37,7,0.247,0.072,0.175,10488.4,65.89,65.89,62.43,2,2,2,407.7,392.1,423.8,288.7,273.1,119,119,119,0,0,0,0.292,0.281,0.304,288.7,273.1,304.8,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.157,0.151,0.163,0.0352,0.0279,0.0429,0.0014,0.0011,0.0018,0.329,0.306,0.354,0.013,0.012,0.014,24.24,24.14,24.33,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.18,30.45,33.96,31.22,29.54,32.94,0,0,0,0,0,0,0.347,0,0.072,0.29,0.71,0.29,42.5
898466400000,1998,6,1997,9,38,7,0.226,0.072,0.154,9246.98,57.97,57.97,55.04,2,2,2,373.3,360.6,386.9,254.3,241.6,119,119,119,8.12e-15,0,2.842e-14,0.319,0.308,0.33,254.3,241.6,267.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.145,0.14,0.149,0.0198,0.0163,0.0254,0.0008,0.00066,0.001,0.279,0.262,0.298,0.011,0.011,0.012,24.45,24.37,24.53,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.37,26.94,29.88,27.52,26.13,28.98,0,0,0,0,0,0,0.306,0,0.072,0.32,0.68,0.32,40.9
899071200000,1998,6,1997,9,39,7,0.208,0.0672,0.141,8442.46,52.1,52.1,50.25,2,1,1.7142857142857142,344.5,333,356.5,233.3,225,111.1,108,119,-8.12e-15,-2.842e-14,2.842e-14,0.323,0.31,0.338,233.3,225,240.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.133,0.139,0.0156,0.0149,0.0162,0.00063,0.0006,0.00065,0.296,0.25,0.4,0.012,0.01,0.016,24.58,24.52,24.65,0.935,0.924,0.959,0.973,0.97,0.98,0.909,0.896,0.94,33.75,25.92,52.68,32.01,25.14,48.2,0,0,0,0,0,0,0.279,0,0.067,0.32,0.68,0.32,40.6
899676000000,1998,7,1997,10,40,7,0.193,0.0653,0.128,7967,48.2,48.2,47.42,1,1,1,319.5,310.3,329.5,211.5,202.3,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.338,0.328,0.348,211.5,202.3,221.5,990,990,990,965,965,965,25,25,25,0.128,0.125,0.132,0.0137,0.0129,0.0146,0.00055,0.00052,0.00058,0.37,0.354,0.388,0.015,0.014,0.016,24.63,24.56,24.69,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.88,46.8,51.14,47.42,45.87,48.2,0,0,0,0,0,0,0.263,0,0.065,0.34,0.66,0.34,41.3
900280800000,1998,7,1997,10,41,7,0.18,0.0653,0.115,7244.4,45.19,45.19,43.12,1,1,1,298.3,289.3,307.3,190.3,181.3,108,108,108,-8.12e-15,-2.842e-14,2.842e-14,0.362,0.351,0.373,190.3,181.3,199.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.118,0.124,0.0119,0.0112,0.0127,0.00048,0.00044,0.00051,0.332,0.316,0.348,0.013,0.013,0.014,24.77,24.72,24.83,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.935,44,41.88,46.11,43.12,41.05,45.19,0,0,0,0,0,0,0.24,0,0.065,0.36,0.64,0.36,40.2
900885600000,1998,7,1997,10,42,7,0.169,0.0653,0.103,6459.97,40.29,40.29,38.45,1,1,1,278.9,271.5,286.3,170.9,163.5,108,108,108,0,-2.842e-14,2.842e-14,0.387,0.377,0.398,170.9,163.5,178.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.111,0.116,0.0103,0.00965,0.0109,0.00041,0.00038,0.00043,0.297,0.284,0.31,0.012,0.011,0.012,24.89,24.84,24.93,0.946,0.943,0.948,0.975,0.971,0.979,0.922,0.916,0.928,39.44,37.71,41.18,38.45,36.62,40.29,0,0,0,0,0,0,0.214,0,0.066,0.39,0.61,0.39,38.2
901490400000,1998,7,1997,10,43,7,0.158,0.0627,0.0955,5938.73,36.77,36.77,35.35,1,1,1,261.6,254.3,269,157.9,151.2,103.7,93,108,-4.06e-15,-2.842e-14,2.842e-14,0.396,0.362,0.417,157.9,151.2,163.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.107,0.11,0.00917,0.0086,0.00967,0.00036,0.00034,0.00038,0.274,0.262,0.283,0.011,0.01,0.011,24.98,24.94,25,0.942,0.94,0.943,0.97,0.97,0.971,0.914,0.911,0.916,36.43,34.83,37.86,35.35,33.78,36.77,0,0,0,0,0,0,0.196,0,0.0625,0.4,0.6,0.4,37.6
902095200000,1998,8,1997,11,44,7,0.147,0.0562,0.091,5660.83,35.47,35.47,33.7,1,1,1,243.4,235.9,251.3,150.4,142.9,93,93,93,0,0,0,0.382,0.37,0.394,150.4,142.9,158.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.108,0.00853,0.0079,0.0092,0.00034,0.00031,0.00036,0.259,0.246,0.273,0.01,0.0097,0.011,25.08,25.02,25.14,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.913,34.74,32.99,36.57,33.7,32,35.47,0,0,0,0,0,0,0.187,0,0.056,0.38,0.62,0.38,38.5
902700000000,1998,8,1997,11,45,7,0.138,0.0562,0.0814,5058.28,31.43,31.43,30.11,1,1,1,227.7,222,233.5,134.7,129,93,93,93,0,0,0,0.409,0.398,0.419,134.7,129,140.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0993,0.0973,0.101,0.0072,0.00672,0.00769,0.00028,0.00026,0.0003,0.231,0.221,0.241,0.0091,0.0087,0.0095,25.2,25.16,25.25,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,31.04,29.71,32.41,30.11,28.82,31.43,0,0,0,0,0,0,0.167,0,0.0566,0.41,0.59,0.41,36.7
903304800000,1998,8,1997,11,46,7,0.13,0.0562,0.0734,4544.1,28.39,28.39,27.05,1,1,1,214.3,208.6,220.1,121.3,115.6,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.434,0.423,0.446,121.3,115.6,127.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0946,0.0926,0.0966,0.00606,0.00558,0.00655,0.00024,0.00022,0.00026,0.207,0.197,0.217,0.0081,0.0077,0.0085,25.31,25.26,25.35,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.902,27.88,26.49,29.26,27.05,25.7,28.39,0,0,0,0,0,0,0.15,0,0.0566,0.43,0.56,0.44,35
903909600000,1998,8,1997,11,47,7,0.122,0.0562,0.0658,1785.68,25.25,25.25,10.63,1,1,1,201.7,197.4,206.7,108.7,104.4,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.461,0.45,0.471,108.7,104.4,113.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0886,0.0919,0.00499,0.00462,0.00541,0.0002,0.00018,0.00021,0.184,0.177,0.193,0.0072,0.0069,0.0076,25.4,25.37,25.42,0.394,0,0.92,0.416,0,0.97,0.382,0,0.893,10.96,0,26.03,10.63,0,25.25,0,4,0,0,0.571,0,0.0591,0.571,0.0562,0.46,0.54,0.46,14.6
904514400000,1998,8,1997,11,48,7,0.114,0.0454,0.0687,3698.44,27.45,27.45,22.01,1,1,1,188.6,180.7,196,113.6,103,75,72,93,0,-1.421e-14,1.421e-14,0.397,0.37,0.474,113.6,103,122.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.088,0.0929,0.00541,0.00451,0.00618,0.00021,0.00018,0.00024,0.191,0.174,0.207,0.0075,0.0068,0.0081,25.39,25.38,25.42,0.79,0,0.927,0.831,0,0.97,0.766,0,0.899,22.7,0,28.3,22.01,0,27.45,0,1,0,0,0.143,0,0.122,0.143,0.0453,0.4,0.6,0.4,32.4
905119200000,1998,9,1997,12,49,7,0.104,0.0435,0.0607,3716.33,23.47,23.47,22.12,1,1,1,172.4,166.8,178.3,100.4,94.77,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.418,0.404,0.432,100.4,94.77,106.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0851,0.0831,0.0871,0.00429,0.00381,0.00478,0.00017,0.00015,0.00019,0.167,0.157,0.178,0.0066,0.0062,0.007,25.38,25.38,25.38,0.914,0.911,0.917,0.969,0.966,0.97,0.885,0.883,0.888,22.83,21.62,24.2,22.12,20.9,23.47,0,0,0,0,0,0,0.123,0,0.0433,0.42,0.58,0.42,35.7
905724000000,1998,9,1997,12,50,7,0.0967,0.0435,0.0532,3275.95,20.5,20.5,19.5,1,1,1,160,155.6,164.8,87.97,83.55,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.45,0.437,0.463,87.97,83.55,92.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0791,0.0824,0.00323,0.00285,0.00364,0.00013,0.00011,0.00014,0.145,0.137,0.154,0.0057,0.0054,0.006,25.37,25.37,25.38,0.925,0.919,0.93,0.964,0.962,0.966,0.891,0.887,0.894,20.24,19.33,21.23,19.5,18.58,20.5,0,0,0,0,0,0,0.108,0,0.0435,0.45,0.55,0.45,33.9
906328800000,1998,9,1997,12,51,7,0.0916,0.0435,0.048,2979.1,18.53,18.53,17.73,1,1,1,151.4,148.2,155.3,79.41,76.17,72,72,72,0,-1.421e-14,1.421e-14,0.476,0.464,0.486,79.41,76.17,83.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0777,0.0765,0.079,0.0025,0.00222,0.00283,0.000098,0.000087,0.00011,0.13,0.124,0.137,0.0051,0.0049,0.0054,25.37,25.37,25.38,0.934,0.93,0.938,0.96,0.96,0.961,0.897,0.894,0.901,18.46,17.79,19.27,17.73,17.08,18.53,0,0,0,0,0,0,0.0985,0,0.0436,0.47,0.52,0.48,32.5
906933600000,1998,9,1997,12,52,7,0.0885,0.0366,0.0519,3197.5,20.69,20.69,19.03,1,1,1,146.4,143,148.7,85.8,75.9,60.57,52,72,-6.09e-15,-1.421e-14,1.421e-14,0.413,0.356,0.487,85.8,75.9,93.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.0764,0.0793,0.00304,0.0022,0.00374,0.00012,0.000086,0.00015,0.139,0.124,0.152,0.0055,0.0048,0.006,25.36,25.35,25.38,0.927,0.917,0.939,0.963,0.96,0.966,0.893,0.886,0.901,19.76,17.73,21.42,19.03,17.02,20.69,0,0,0,0,0,0,0.106,0,0.0366,0.41,0.59,0.41,36.1
907538400000,1998,10,1998,1,1,7,0.0832,0.0314,0.0517,3186.16,19.8,19.8,18.97,1,1,1,137.5,133.4,141.6,85.51,81.41,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.378,0.367,0.39,85.51,81.41,89.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0763,0.0749,0.0777,0.00302,0.00267,0.00337,0.00012,0.0001,0.00013,0.137,0.13,0.145,0.0054,0.0051,0.0057,25.36,25.36,25.37,0.927,0.922,0.932,0.962,0.961,0.964,0.892,0.889,0.895,19.71,18.87,20.54,18.97,18.13,19.8,0,0,0,0,0,0,0.105,0,0.0315,0.38,0.62,0.38,38.3
908143200000,1998,10,1998,1,2,7,0.0783,0.0314,0.0469,2914.68,17.85,17.85,17.35,1,1,1,129.5,127.1,132,77.5,75.12,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.402,0.394,0.409,77.5,75.12,80.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0735,0.0726,0.0744,0.00234,0.00214,0.00255,0.000092,0.000084,0.0001,0.123,0.119,0.127,0.0048,0.0047,0.005,25.38,25.37,25.38,0.937,0.934,0.94,0.96,0.96,0.96,0.9,0.896,0.903,18.07,17.58,18.59,17.35,16.88,17.85,0,0,0,0,0,0,0.0964,0,0.0314,0.4,0.6,0.4,37.2
908748000000,1998,10,1998,1,3,7,0.0745,0.0314,0.0431,2631.09,16.28,16.28,15.66,1,1,1,123.2,120.8,125.2,71.21,68.83,52,52,52,0,0,0,0.422,0.415,0.43,71.21,68.83,73.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.072,0.0018,0.0016,0.00197,0.000071,0.000063,0.000077,0.112,0.108,0.115,0.0044,0.0042,0.0045,25.39,25.38,25.39,0.92,0.907,0.931,0.96,0.96,0.96,0.883,0.871,0.894,16.31,15.54,16.96,15.66,14.92,16.28,0,0,0,0,0,0,0.087,0,0.0314,0.42,0.58,0.42,35.3
909352800000,1998,10,1998,1,4,7,0.0722,0.0313,0.0409,2445.34,15.12,15.12,14.56,1,1,1,119.3,118.6,120.5,67.63,66.64,51.71,50,52,0,0,0,0.433,0.419,0.438,67.63,66.64,69.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0015,0.00141,0.00165,0.000059,0.000055,0.000065,0.106,0.105,0.109,0.0042,0.0041,0.0043,25.39,25.39,25.4,0.9,0.895,0.91,0.96,0.96,0.96,0.864,0.859,0.874,15.16,14.85,15.75,14.56,14.26,15.12,0,0,0,0,0,0,0.0809,0,0.0313,0.43,0.57,0.43,33.9
909957600000,1998,11,1998,2,5,7,0.0757,0.0302,0.0454,2791.26,18.76,18.76,16.61,1,1,1,125.1,119.7,134.5,75.08,69.73,50,50,50,-2.03e-15,-1.421e-14,0,0.401,0.372,0.418,75.08,69.73,84.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0708,0.0756,0.00213,0.00168,0.00293,0.000084,0.000066,0.00012,0.118,0.109,0.135,0.0046,0.0043,0.0053,25.38,25.36,25.39,0.925,0.912,0.939,0.96,0.96,0.962,0.889,0.875,0.902,17.3,15.83,19.5,16.61,15.2,18.76,0,0,0,0,0,0,0.0923,0,0.0303,0.4,0.6,0.4,36.9
910562400000,1998,11,1998,2,6,7,0.0847,0.0302,0.0545,3341.93,21.27,21.27,19.89,1,1,1,140,133.9,146.8,90.05,83.95,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.357,0.341,0.373,90.05,83.95,96.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0754,0.0799,0.0034,0.00289,0.00398,0.00013,0.00011,0.00016,0.145,0.134,0.157,0.0057,0.0053,0.0062,25.35,25.34,25.37,0.921,0.914,0.929,0.964,0.962,0.967,0.889,0.884,0.893,20.63,19.39,21.99,19.89,18.65,21.27,0,0,0,0,0,0,0.111,0,0.0302,0.36,0.64,0.36,39.5
911167200000,1998,11,1998,2,7,7,0.0914,0.0302,0.0611,3729.85,22.56,22.56,22.2,1,1,1,151.1,150.1,152.6,101.1,100.1,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.331,0.328,0.333,101.1,100.1,102.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0811,0.082,0.00434,0.00426,0.00447,0.00017,0.00017,0.00018,0.165,0.163,0.167,0.0065,0.0064,0.0066,25.34,25.34,25.34,0.912,0.911,0.913,0.969,0.969,0.97,0.884,0.883,0.885,22.91,22.66,23.26,22.2,21.95,22.56,0,0,0,0,0,0,0.123,0,0.0303,0.33,0.67,0.33,40.8
911772000000,1998,11,1998,2,8,7,0.0932,0.0302,0.063,3851.84,23.8,23.8,22.93,1,1,1,154.1,150.9,157.7,104.1,100.9,50,50,50,4.06e-15,0,1.421e-14,0.325,0.317,0.331,104.1,100.9,107.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0814,0.0838,0.0046,0.00433,0.00491,0.00018,0.00017,0.00019,0.17,0.164,0.177,0.0067,0.0064,0.0069,25.34,25.34,25.34,0.914,0.912,0.916,0.97,0.969,0.97,0.886,0.883,0.889,23.64,22.86,24.53,22.93,22.15,23.8,0,0,0,0,0,0,0.127,0,0.0302,0.32,0.68,0.32,41.3
912376800000,1998,11,1998,2,9,7,0.0995,0.0349,0.0646,3960.16,25.4,25.4,23.57,1,1,1,164.5,158,173.3,106.7,100.9,57.71,50,59,6.09e-15,-1.421e-14,1.421e-14,0.351,0.316,0.369,106.7,100.9,114.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.0828,0.0875,0.00482,0.00433,0.00547,0.00019,0.00017,0.00021,0.176,0.166,0.19,0.0069,0.0065,0.0074,25.35,25.34,25.36,0.916,0.911,0.921,0.97,0.969,0.97,0.888,0.883,0.893,24.3,22.87,26.18,23.57,22.17,25.4,0,0,0,0,0,0,0.131,0,0.0349,0.35,0.65,0.35,39.8
912981600000,1998,12,1998,3,10,7,0.108,0.0357,0.0727,4505.94,27.66,27.66,26.82,1,1,1,179.2,174.7,182.6,120.2,115.7,59,59,59,0,-1.421e-14,1.421e-14,0.33,0.323,0.338,120.2,115.7,123.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.088,0.0908,0.00597,0.00558,0.00626,0.00023,0.00022,0.00024,0.2,0.192,0.206,0.0078,0.0075,0.0081,25.36,25.36,25.36,0.925,0.922,0.927,0.97,0.97,0.97,0.897,0.894,0.9,27.65,26.52,28.51,26.82,25.73,27.66,0,0,0,0,0,0,0.149,0,0.0353,0.33,0.67,0.33,41.7
913586400000,1998,12,1998,3,11,7,0.115,0.0357,0.0791,4933.5,31.31,31.31,29.37,1,1,1,189.8,183.7,197.9,130.8,124.7,59,59,59,0,0,0,0.311,0.298,0.321,130.8,124.7,138.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0912,0.0962,0.00687,0.00635,0.00756,0.00027,0.00025,0.0003,0.219,0.208,0.234,0.0086,0.0082,0.0091,25.36,25.36,25.36,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.27,28.79,32.28,29.37,27.93,31.31,0,0,0,0,0,0,0.163,0,0.0359,0.31,0.69,0.31,42.9
914191200000,1998,12,1998,3,12,7,0.132,0.0357,0.0966,6083.86,42.04,42.04,36.21,1,1,1,218.8,199.3,243.1,159.8,140.3,59,59,59,0,0,0,0.271,0.243,0.296,159.8,140.3,184.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.104,0.0967,0.112,0.00933,0.00768,0.0114,0.00037,0.0003,0.00045,0.271,0.236,0.314,0.011,0.0092,0.012,25.22,25.03,25.36,0.942,0.935,0.95,0.973,0.97,0.98,0.916,0.906,0.931,37.21,32.61,42.9,36.21,31.63,42.04,0,0,0,0,0,0,0.201,0,0.0354,0.27,0.73,0.27,46.1
914796000000,1998,12,1998,3,13,7,0.171,0.0393,0.132,8130.04,53.69,53.69,48.39,2,1,1.2857142857142858,282.5,252.1,318.8,217.5,193.1,65,59,73,8.12e-15,0,2.842e-14,0.23,0.211,0.25,217.5,193.1,245.8,990,990,990,964.8,964.7,965,25.2,25,25.3,0.125,0.115,0.136,0.0142,0.0122,0.0166,0.00057,0.00048,0.00067,0.329,0.245,0.381,0.013,0.0098,0.015,24.84,24.75,24.96,0.947,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.939,42.47,26.07,51.58,40.95,25.29,48.2,0,0,0,0,0,0,0.269,0,0.039,0.23,0.77,0.23,47.5
915400800000,1999,1,1998,4,14,7,0.226,0.0442,0.182,11043.5,76.99,76.99,65.74,2,2,2,374.3,331.1,425.7,301.3,258.1,73,73,73,0,0,0,0.196,0.171,0.22,301.3,258.1,352.7,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.155,0.14,0.173,0.0412,0.0208,0.0655,0.0017,0.00083,0.0027,0.342,0.278,0.419,0.014,0.011,0.017,24.39,24.06,24.67,0.94,0.931,0.949,0.971,0.97,0.975,0.912,0.903,0.925,33.85,29.07,39.48,32.87,28.19,38.49,0,0,0,0,0,0,0.365,0,0.044,0.2,0.81,0.19,48.9
916005600000,1999,1,1998,4,15,7,0.314,0.0442,0.27,15970.2,108.7,108.7,95.06,3,2,2.2857142857142856,519.2,447.3,593.3,446.2,374.3,73,73,73,0,-5.684e-14,5.684e-14,0.142,0.123,0.163,446.2,374.3,520.3,990,990,990,965.9,965.6,966.3,24.1,23.7,24.4,0.209,0.181,0.244,0.11,0.0757,0.149,0.0046,0.0031,0.0063,0.53,0.452,0.598,0.022,0.019,0.025,23.53,23.16,23.94,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.917,0.939,43.78,35.78,51.6,42.46,34.71,48.2,0,0,0,0,0,0,0.528,0,0.044,0.14,0.86,0.14,50.9
