datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1165183200000,2006,12,2006,3,10,7,0.118,0.0357,0.0827,5170.13,32.59,32.59,30.77,1,1,1,195.7,185.9,203.4,136.7,126.9,59,59,59,0,0,0,0.302,0.29,0.317,136.7,126.9,144.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.092,0.0981,0.00737,0.00654,0.00802,0.00029,0.00026,0.00031,0.23,0.212,0.244,0.009,0.0083,0.0095,25.36,25.34,25.36,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,31.73,29.33,33.59,30.77,28.45,32.59,0,0,0,0,0,0,0.171,0,0.0353,0.3,0.7,0.3,43.8
1165788000000,2006,12,2006,3,11,7,0.128,0.0357,0.0923,5793.22,36.55,36.55,34.48,1,1,1,211.7,203.7,220.6,152.7,144.7,59,59,59,0,0,0,0.279,0.267,0.29,152.7,144.7,161.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0982,0.104,0.00873,0.00805,0.00949,0.00034,0.00031,0.00037,0.258,0.244,0.274,0.01,0.0095,0.011,25.27,25.2,25.33,0.939,0.936,0.942,0.97,0.97,0.971,0.911,0.908,0.915,35.54,33.66,37.64,34.48,32.65,36.55,0,0,0,0,0,0,0.192,0,0.0357,0.28,0.72,0.28,45.3
1166392800000,2006,12,2006,3,12,7,0.14,0.0357,0.104,6566.68,40.49,40.49,39.09,1,1,1,230.9,223.1,236.5,171.9,164.1,59,59,59,0,0,0,0.256,0.249,0.264,171.9,164.1,177.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.105,0.11,0.0104,0.0097,0.0108,0.00041,0.00038,0.00043,0.293,0.279,0.303,0.012,0.011,0.012,25.12,25.08,25.18,0.946,0.943,0.947,0.976,0.972,0.979,0.923,0.917,0.928,40.04,38.22,41.36,39.09,37.16,40.49,0,0,0,0,0,0,0.217,0,0.036,0.26,0.74,0.26,46.9
1166997600000,2006,12,2006,3,13,7,0.153,0.0357,0.117,7414.35,48.2,48.2,44.13,1,1,1,252.5,237.6,272,193.5,178.6,59,59,59,8.12e-15,0,2.842e-14,0.234,0.217,0.248,193.5,178.6,213,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.115,0.11,0.122,0.0122,0.0109,0.0139,0.00048,0.00043,0.00055,0.331,0.305,0.366,0.013,0.012,0.015,24.97,24.85,25.07,0.952,0.948,0.957,0.98,0.979,0.98,0.933,0.928,0.938,45.11,41.62,49.68,44.13,40.76,48.2,0,0,0,0,0,0,0.245,0,0.036,0.23,0.76,0.24,48.5
1167602400000,2007,1,2006,4,14,7,0.193,0.0442,0.149,9081.42,63.79,63.79,54.06,2,1,1.7142857142857142,318.8,280.5,365.3,245.8,207.5,73,73,73,-8.12e-15,-2.842e-14,2.842e-14,0.231,0.2,0.26,245.8,207.5,292.3,990,990,990,965,964.8,965.2,25,24.8,25.2,0.136,0.122,0.152,0.0207,0.0134,0.037,0.00083,0.00053,0.0015,0.306,0.242,0.375,0.012,0.0096,0.015,24.7,24.44,24.85,0.938,0.923,0.958,0.973,0.97,0.98,0.913,0.895,0.939,34.94,25.73,50.5,33.85,24.95,48.2,0,0,0,0,0,0,0.3,0,0.044,0.23,0.77,0.23,47.1
1168207200000,2007,1,2006,4,15,7,0.272,0.0442,0.228,13793.4,96.4,96.4,82.1,2,2,2,450.4,385.8,521.4,377.4,312.8,73,73,73,-8.12e-15,-5.684e-14,0,0.164,0.14,0.189,377.4,312.8,448.4,990,990,990,965.6,965.3,965.9,24.4,24.1,24.7,0.182,0.159,0.207,0.0771,0.0466,0.111,0.0032,0.0019,0.0046,0.456,0.36,0.563,0.019,0.015,0.023,23.92,23.49,24.31,0.951,0.942,0.958,0.977,0.97,0.98,0.929,0.914,0.939,42.06,35.14,49.49,41.05,34.08,48.2,0,0,0,0,0,0,0.456,0,0.044,0.16,0.84,0.16,50.7
1168812000000,2007,1,2006,4,16,7,0.394,0.0482,0.346,19856.4,133.4,133.4,118.2,3,2,2.857142857142857,651.3,551.8,753,571.5,478.8,79.71,73,120,-8.12e-15,-5.684e-14,0,0.122,0.101,0.159,571.5,478.8,646.9,990,990,990,966.5,966.1,966.9,23.5,23.1,23.9,0.274,0.22,0.316,0.183,0.125,0.233,0.0078,0.0052,0.01,0.672,0.551,0.783,0.029,0.023,0.034,22.83,22.32,23.31,0.953,0.947,0.956,0.977,0.97,0.98,0.932,0.919,0.937,43.09,36.65,52.3,41.69,35.55,48.2,0,0,0,0,0,0,0.657,0,0.048,0.12,0.88,0.12,50.4
1169416800000,2007,1,2006,4,17,7,0.509,0.0726,0.436,24003.2,155.4,155.4,142.9,4,3,3.142857142857143,841.6,775.7,912.9,721.6,655.7,120,120,120,0,0,0,0.143,0.131,0.155,721.6,655.7,792.9,990,990,990,967.3,967,967.6,22.7,22.4,23,0.371,0.328,0.427,0.281,0.239,0.323,0.012,0.01,0.014,0.907,0.805,1,0.04,0.035,0.044,21.83,21.49,22.19,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.3,39.81,51.77,45.78,38.84,48.2,0,0,0,0,0,0,0.794,0,0.073,0.14,0.86,0.14,47.2
1170021600000,2007,1,2006,4,18,7,0.61,0.0871,0.523,27965.4,174.5,174.5,166.5,4,4,4,1009,938,1083,864.9,818,144,120,162,-3.248e-14,-1.137e-13,0,0.142,0.122,0.161,864.9,818,920.6,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.5,0.45,0.556,0.358,0.335,0.385,0.016,0.015,0.018,1.09,1,1.19,0.049,0.045,0.055,20.99,20.65,21.34,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.48,40.83,44.52,41.62,39.92,43.63,0,0,0,0,0,0,0.925,0,0.087,0.14,0.86,0.14,45.8
1170626400000,2007,2,2006,5,19,7,0.771,0.098,0.641,31879.3,192.8,192.8,189.8,4,4,4,1274,1123,1420,1112,960.8,162,162,162,51.53,0,158.5,0.128,0.114,0.144,1061,960.8,1100,990,990,990,968.8,968.3,969.2,21.2,20.8,21.7,0.757,0.593,0.859,0.569,0.404,0.648,0.027,0.019,0.031,1.62,1.26,1.81,0.076,0.058,0.087,19.62,18.97,20.45,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.61,46.02,50.15,47.44,45.1,48.2,0,0,0,0,0,0,1.05,0,0.13,0.13,0.83,0.17,41.3
1171231200000,2007,2,2006,5,20,7,0.954,0.098,0.665,31140.1,189.7,189.7,185.4,4,4,4,1577,1455,1721,1415,1293,162,162,162,314.6,192.7,459.4,0.103,0.0941,0.111,1100,1100,1100,990,990,990,969.7,969.3,970.2,20.3,19.8,20.7,0.899,0.873,0.916,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.86,0.091,0.088,0.094,18.42,17.94,18.84,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.29,46.01,48.39,46.34,45.09,47.42,0,0,0,0,0,0,1.03,0,0.289,0.1,0.7,0.3,32.6
1171836000000,2007,2,2006,5,21,7,1.19,0.098,0.665,28945.4,178.3,178.3,172.3,4,4,4,1962,1779,2153,1800,1617,162,162,162,700.4,517,891.4,0.0829,0.0752,0.0911,1100,1100,1100,990,990,990,970.9,970.4,971.5,19.1,18.5,19.6,0.925,0.921,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.18,16.66,17.75,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.95,42.54,45.49,43.07,41.69,44.58,0,0,0,0,0,0,0.957,0,0.525,0.082,0.56,0.44,24.3
1172440800000,2007,2,2006,5,22,7,1.39,0.125,0.665,27353.3,165.2,165.2,162.8,4,4,4,2303,2216,2357,2097,2054,206,162,239,997.3,953.8,1028,0.0891,0.0707,0.103,1100,1100,1100,990,990,990,971.8,971.6,972,18.2,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.29,16.16,16.5,0.946,0.945,0.947,0.979,0.979,0.98,0.926,0.925,0.928,41.56,41.22,42.13,40.7,40.33,41.29,0,0,0,0,0,0,0.905,0,0.725,0.09,0.48,0.52,19.7
1173045600000,2007,3,2006,6,23,7,1.44,0.145,0.665,26975.2,161,161,160.6,4,4,4,2385,2369,2406,2146,2130,239,239,239,1046,1030,1067,0.1,0.0993,0.101,1100,1100,1100,990,990,990,972,972,972.1,18,17.9,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.1,16.04,16.14,0.945,0.945,0.945,0.978,0.978,0.978,0.925,0.924,0.925,41.03,40.9,41.14,40.14,40,40.26,0,0,0,0,0,0,0.892,0,0.775,0.1,0.46,0.54,18.7
1173650400000,2007,3,2006,6,24,7,1.48,0.145,0.665,26700.2,159.9,159.9,158.9,4,4,4,2444,2410,2479,2205,2171,239,239,239,1105,1071,1140,0.0978,0.0964,0.0992,1100,1100,1100,990,990,990,972.2,972.1,972.3,17.8,17.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.95,15.87,16.04,0.945,0.944,0.945,0.977,0.977,0.978,0.923,0.923,0.924,40.65,40.43,40.87,39.73,39.49,39.97,0,0,0,0,0,0,0.883,0,0.815,0.098,0.45,0.55,18
1174255200000,2007,3,2006,6,25,7,1.53,0.12,0.665,26323.7,157.7,157.7,156.7,4,4,4,2525,2490,2559,2326,2251,199,183,239,1226,1151,1276,0.0789,0.0715,0.096,1100,1100,1100,990,990,990,972.4,972.3,972.4,17.6,17.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.76,15.68,15.84,0.944,0.944,0.944,0.976,0.976,0.977,0.922,0.921,0.922,40.12,39.9,40.35,39.17,38.93,39.41,0,0,0,0,0,0,0.87,0,0.865,0.078,0.43,0.57,17.2
1174860000000,2007,3,2006,6,26,7,1.59,0.114,0.665,25835.7,155.2,155.2,153.8,4,4,4,2629,2579,2664,2441,2396,187.9,183,217,1341,1296,1377,0.0714,0.0688,0.0815,1100,1100,1100,990,990,990,972.6,972.5,972.7,17.4,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.51,15.42,15.63,0.943,0.943,0.944,0.975,0.974,0.976,0.919,0.918,0.92,39.44,39.21,39.77,38.45,38.2,38.8,0,0,0,0,0,0,0.854,0,0.925,0.072,0.42,0.58,16.2
1175464800000,2007,4,2006,7,27,7,1.59,0.131,0.665,25874.6,155.5,155.5,154,4,4,4,2621,2567,2660,2404,2350,217,217,217,1304,1250,1343,0.0828,0.0816,0.0845,1100,1100,1100,990,990,990,972.6,972.5,972.7,17.4,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.53,15.43,15.66,0.943,0.943,0.944,0.975,0.974,0.976,0.919,0.919,0.921,39.49,39.24,39.85,38.5,38.23,38.88,0,0,0,0,0,0,0.856,0,0.925,0.082,0.42,0.58,16.3
1176069600000,2007,4,2006,7,28,7,1.51,0.131,0.665,26454.6,158.6,158.6,157.5,4,4,4,2497,2456,2548,2280,2239,217,217,217,1180,1139,1231,0.0869,0.0852,0.0884,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.83,15.7,15.93,0.944,0.944,0.945,0.977,0.976,0.977,0.922,0.921,0.923,40.31,39.97,40.58,39.37,39.01,39.65,0,0,0,0,0,0,0.875,0,0.845,0.087,0.44,0.56,17.5
1176674400000,2007,4,2006,7,29,7,1.48,0.131,0.665,26667.3,158.9,158.9,158.7,4,4,4,2451,2444,2460,2234,2227,217,217,217,1134,1127,1143,0.0885,0.0882,0.0888,1100,1100,1100,990,990,990,972.2,972.2,972.2,17.8,17.8,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.11,0.11,15.94,15.92,15.95,0.945,0.945,0.945,0.977,0.977,0.977,0.923,0.923,0.923,40.6,40.55,40.65,39.68,39.63,39.73,0,0,0,0,0,0,0.882,0,0.815,0.089,0.45,0.55,18
1177279200000,2007,4,2006,7,30,7,1.48,0.131,0.665,26700.3,159.9,159.9,158.9,4,4,4,2444,2410,2463,2227,2193,217,217,217,1127,1093,1146,0.0888,0.0881,0.09,1100,1100,1100,990,990,990,972.2,972.1,972.2,17.8,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.1,0.11,15.95,15.91,16.04,0.945,0.945,0.945,0.977,0.977,0.978,0.923,0.923,0.924,40.65,40.53,40.87,39.73,39.6,39.97,0,0,0,0,0,0,0.883,0,0.815,0.089,0.45,0.55,18
1177884000000,2007,4,2006,7,31,7,1.41,0.162,0.665,27209.4,163.5,163.5,162,4,4,4,2335,2279,2391,2067,2003,267.6,217,276,967.2,902.7,1074,0.115,0.0908,0.121,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.22,16.08,16.35,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.925,0.927,41.36,41,41.72,40.49,40.1,40.88,0,0,0,0,0,0,0.9,0,0.745,0.11,0.47,0.53,19.3
1178488800000,2007,5,2006,8,32,7,1.29,0.167,0.665,28104.3,170.3,170.3,167.3,4,4,4,2132,2013,2253,1856,1737,276,276,276,756.1,636.7,876.7,0.13,0.123,0.137,1100,1100,1100,990,990,990,971.4,971.1,971.7,18.6,18.3,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.71,16.42,17,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.68,41.89,43.45,41.82,41.05,42.58,0,0,0,0,0,0,0.929,0,0.625,0.13,0.52,0.48,21.8
1179093600000,2007,5,2006,8,33,7,1.12,0.167,0.665,29486.4,179.4,179.4,175.5,4,4,4,1859,1745,1974,1583,1469,276,276,276,482.6,369,597.6,0.149,0.14,0.158,1100,1100,1100,990,990,990,970.6,970.3,971,19.4,19,19.7,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.48,17.11,17.85,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.77,43.76,45.78,43.88,42.89,44.86,0,0,0,0,0,0,0.975,0,0.455,0.15,0.59,0.41,26.3
1179698400000,2007,5,2006,8,34,7,0.969,0.167,0.665,30989.4,188,188,184.5,4,4,4,1602,1505,1708,1326,1229,276,276,276,226.2,129.3,332,0.173,0.162,0.183,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.904,0.871,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.82,1.87,0.092,0.089,0.094,18.33,17.97,18.68,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.06,46.11,47.96,46.12,45.19,47,0,0,0,0,0,0,1.02,0,0.304,0.17,0.69,0.31,32
1180303200000,2007,5,2006,8,35,7,0.831,0.15,0.658,32082.1,192.8,192.8,191,4,4,4,1374,1246,1477,1126,1036,247.7,210,276,37.92,0,100.8,0.18,0.157,0.198,1088,1036,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.813,0.718,0.859,0.621,0.505,0.648,0.03,0.024,0.031,1.73,1.51,1.81,0.083,0.071,0.088,19.19,18.78,19.82,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.77,48.07,49.5,47.74,47.11,48.2,0,0,0,0,0,0,1.06,0,0.173,0.18,0.79,0.21,38.6
1180908000000,2007,6,2006,9,36,7,0.673,0.127,0.546,28559.5,184.1,184.1,170,4,4,4,1112,1031,1209,902.3,820.6,210,210,210,-3.248e-14,-1.137e-13,1.137e-13,0.189,0.174,0.204,902.3,820.6,999.1,990,990,990,968.3,968,968.6,21.7,21.4,22,0.555,0.477,0.663,0.376,0.336,0.423,0.017,0.015,0.02,1.18,1.03,1.37,0.054,0.047,0.064,20.57,20.08,20.97,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,43.4,40.23,46.98,42.5,39.28,46.04,0,0,0,0,0,0,0.944,0,0.127,0.19,0.81,0.19,42.4
1181512800000,2007,6,2006,9,37,7,0.575,0.0974,0.477,25552,163.1,163.1,152.1,4,3,3.5714285714285716,950.1,899.5,1008,789.1,738.5,161,161,161,0,0,0,0.17,0.16,0.179,789.1,738.5,846.9,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.436,0.39,0.489,0.321,0.294,0.349,0.014,0.013,0.016,1,0.959,1.07,0.045,0.043,0.048,21.3,21.01,21.54,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.938,44.75,39.2,51.42,43.19,38.2,48.2,0,0,0,0,0,0,0.845,0,0.098,0.17,0.83,0.17,44.4
1182117600000,2007,6,2006,9,38,7,0.51,0.0974,0.413,23060.2,143.9,143.9,137.3,3,3,3,844,810.1,884.4,683,649.1,161,161,161,0,0,0,0.191,0.182,0.199,683,649.1,723.4,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.351,0.332,0.376,0.257,0.235,0.284,0.011,0.01,0.013,0.858,0.801,0.928,0.038,0.035,0.041,21.87,21.63,22.06,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.69,44.75,48.95,45.75,43.86,47.97,0,0,0,0,0,0,0.763,0,0.097,0.19,0.81,0.19,45.2
1182722400000,2007,6,2006,9,39,7,0.471,0.0995,0.372,21050.8,130.1,130.1,125.3,3,3,3,779.1,753.3,801.7,614.6,567.3,164.6,161,186,0,0,0,0.212,0.201,0.247,614.6,567.3,640.7,990,990,990,967,966.9,967.1,23,22.9,23.1,0.313,0.288,0.327,0.212,0.18,0.229,0.0092,0.0078,0.01,0.743,0.666,0.787,0.032,0.029,0.034,22.24,22.11,22.42,0.955,0.952,0.956,0.979,0.975,0.98,0.935,0.928,0.937,42.65,39.58,44.25,41.77,38.59,43.37,0,0,0,0,0,0,0.696,0,0.099,0.21,0.79,0.21,44.7
1183327200000,2007,7,2006,10,40,7,0.428,0.112,0.316,17859.2,113.5,113.5,106.3,3,2,2.857142857142857,708.3,675.9,742.1,522.3,489.9,186,186,186,0,-5.684e-14,5.684e-14,0.263,0.251,0.275,522.3,489.9,556.1,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.263,0.244,0.282,0.15,0.13,0.172,0.0065,0.0056,0.0075,0.606,0.553,0.648,0.026,0.024,0.028,22.66,22.48,22.8,0.95,0.946,0.956,0.972,0.97,0.98,0.923,0.918,0.937,39.23,35.31,52.25,37.73,34.25,48.2,0,0,0,0,0,0,0.591,0,0.112,0.26,0.74,0.26,41.7
1183932000000,2007,7,2006,10,41,7,0.386,0.112,0.273,15861.9,96.4,96.4,94.42,2,2,2,638.2,611.6,665.8,452.2,425.6,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.292,0.279,0.304,452.2,425.6,479.8,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.223,0.21,0.238,0.112,0.0999,0.125,0.0048,0.0042,0.0054,0.583,0.54,0.63,0.025,0.023,0.027,22.96,22.81,23.11,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.72,46.14,51.32,47.21,45.22,48.2,0,0,0,0,0,0,0.525,0,0.113,0.29,0.71,0.29,41.1
1184536800000,2007,7,2006,10,42,7,0.351,0.12,0.231,13655.1,88.77,88.77,81.28,2,2,2,579.6,557.2,603.2,381.9,330.2,197.7,186,227,8.12e-15,-5.684e-14,5.684e-14,0.342,0.308,0.407,381.9,330.2,417.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.196,0.18,0.207,0.0793,0.0549,0.0959,0.0033,0.0023,0.004,0.475,0.401,0.527,0.02,0.017,0.022,23.32,23.16,23.49,0.952,0.946,0.956,0.977,0.97,0.98,0.93,0.917,0.937,41.58,35.97,45.29,40.64,34.89,44.38,0,0,0,0,0,0,0.452,0,0.12,0.34,0.66,0.34,38.9
1185141600000,2007,7,2006,10,43,7,0.32,0.137,0.183,10766,68.27,68.27,64.08,2,2,2,529.6,510.5,549.9,302.6,283.5,227,227,227,-1.624e-14,-5.684e-14,0,0.429,0.413,0.445,302.6,283.5,322.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.171,0.164,0.178,0.0418,0.0328,0.0514,0.0017,0.0014,0.0021,0.359,0.33,0.39,0.015,0.014,0.016,23.66,23.54,23.77,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.03,30.98,35.19,32.04,30.05,34.14,0,0,0,0,0,0,0.356,0,0.137,0.43,0.57,0.43,33.6
1185746400000,2007,7,2006,10,44,7,0.293,0.119,0.175,10342.3,65.79,65.79,61.56,2,2,2,485,465.9,504.2,288.7,270.9,196.3,184,227,0,0,0,0.404,0.374,0.456,288.7,270.9,308.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.163,0.159,0.169,0.0353,0.0269,0.0445,0.0015,0.0011,0.0018,0.336,0.312,0.364,0.014,0.013,0.015,23.88,23.81,23.98,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,31.73,29.61,33.91,30.78,28.72,32.9,0,0,0,0,0,0,0.342,0,0.118,0.41,0.6,0.4,35.3
1186351200000,2007,8,2006,11,45,7,0.267,0.111,0.156,9262.22,58.92,58.92,55.13,2,2,2,441.9,425.7,459.6,257.9,241.7,184,184,184,0,-2.842e-14,2.842e-14,0.417,0.4,0.432,257.9,241.7,275.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.146,0.158,0.0214,0.0163,0.0291,0.00088,0.00067,0.0012,0.29,0.268,0.316,0.012,0.011,0.013,24.12,24.02,24.22,0.932,0.927,0.936,0.97,0.97,0.97,0.904,0.899,0.908,28.42,26.61,30.37,27.57,25.81,29.46,0,0,0,0,0,0,0.306,0,0.111,0.42,0.58,0.42,34.7
1186956000000,2007,8,2006,11,46,7,0.245,0.111,0.134,8084.76,50.48,50.48,48.12,2,1,1.1428571428571428,405.7,391.5,420.5,221.7,207.5,184,184,184,-8.12e-15,-2.842e-14,2.842e-14,0.454,0.438,0.47,221.7,207.5,236.5,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.139,0.134,0.144,0.0146,0.0134,0.0159,0.00059,0.00054,0.00065,0.372,0.262,0.412,0.015,0.011,0.017,24.2,24.12,24.27,0.953,0.925,0.958,0.979,0.97,0.98,0.932,0.898,0.939,46.4,26.02,52.37,44.52,25.24,48.2,0,0,0,0,0,0,0.267,0,0.111,0.45,0.55,0.45,33
1187560800000,2007,8,2006,11,47,7,0.227,0.111,0.116,7160.09,45.28,45.28,42.62,1,1,1,375,362.8,386.9,191,178.8,184,184,184,0,-2.842e-14,2.842e-14,0.491,0.476,0.507,191,178.8,202.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.128,0.124,0.132,0.012,0.0109,0.013,0.00048,0.00044,0.00053,0.34,0.319,0.362,0.014,0.013,0.015,24.38,24.3,24.47,0.952,0.949,0.955,0.98,0.978,0.98,0.933,0.927,0.936,43.51,40.71,46.2,42.62,39.8,45.28,0,0,0,0,0,0,0.237,0,0.111,0.49,0.51,0.49,31.5
1188165600000,2007,8,2006,11,48,7,0.21,0.103,0.107,6616.79,45.72,45.72,39.39,1,1,1,347.8,335.8,358.7,177,160.5,170.9,138,184,8.12e-15,0,2.842e-14,0.49,0.405,0.534,177,160.5,202.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.122,0.117,0.128,0.0108,0.00939,0.013,0.00043,0.00038,0.00052,0.314,0.286,0.357,0.013,0.011,0.014,24.55,24.5,24.59,0.948,0.943,0.955,0.975,0.97,0.98,0.924,0.915,0.936,40.4,36.5,46.66,39.39,35.41,45.72,0,0,0,0,0,0,0.219,0,0.103,0.49,0.51,0.49,31.5
1188770400000,2007,9,2006,12,49,7,0.193,0.0835,0.11,6847.57,43.51,43.51,40.76,1,1,1,319.3,307.6,331.1,181.3,169.6,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.433,0.417,0.449,181.3,169.6,193.1,990,990,990,965,964.9,965.1,25,24.9,25.1,0.12,0.116,0.125,0.0112,0.0102,0.0122,0.00045,0.00041,0.00049,0.319,0.298,0.34,0.013,0.012,0.014,24.68,24.6,24.76,0.949,0.946,0.953,0.978,0.974,0.98,0.928,0.921,0.934,41.67,38.94,44.39,40.76,37.92,43.51,0,0,0,0,0,0,0.226,0,0.083,0.43,0.57,0.43,35.5
1189375200000,2007,9,2006,12,50,7,0.178,0.0731,0.105,6543.33,41.26,41.26,38.95,1,1,1,294.1,284.9,304,173.2,166,120.9,118,138,4.06e-15,-2.842e-14,2.842e-14,0.411,0.393,0.454,173.2,166,182.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.118,0.0105,0.00986,0.0113,0.00042,0.00039,0.00045,0.302,0.29,0.318,0.012,0.012,0.013,24.82,24.78,24.87,0.947,0.944,0.949,0.976,0.972,0.98,0.924,0.918,0.93,39.91,38.12,42.1,38.95,37.05,41.26,0,0,0,0,0,0,0.216,0,0.073,0.41,0.59,0.41,36.8
1189980000000,2007,9,2006,12,51,7,0.165,0.0714,0.0938,5816.63,36.66,36.66,34.62,1,1,1,273.1,264.9,281.9,155.1,146.9,118,118,118,4.06e-15,0,2.842e-14,0.432,0.419,0.445,155.1,146.9,163.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.111,0.00893,0.00824,0.00968,0.00035,0.00033,0.00038,0.269,0.254,0.284,0.011,0.01,0.011,24.94,24.89,24.99,0.941,0.938,0.944,0.97,0.97,0.971,0.913,0.91,0.916,35.69,33.77,37.74,34.62,32.76,36.66,0,0,0,0,0,0,0.192,0,0.0712,0.43,0.57,0.43,35.3
1190584800000,2007,9,2006,12,52,7,0.154,0.0714,0.0829,5123.72,32.19,32.19,30.5,1,1,1,255.1,247.7,262.5,137.1,129.7,118,118,118,4.06e-15,0,2.842e-14,0.463,0.45,0.476,137.1,129.7,144.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.099,0.104,0.0074,0.00677,0.00803,0.00029,0.00027,0.00032,0.237,0.223,0.25,0.0094,0.0088,0.0099,25.04,25,25.09,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.44,29.7,33.19,30.5,28.81,32.19,0,0,0,0,0,0,0.169,0,0.0711,0.46,0.54,0.46,33.3
1191189600000,2007,10,2007,1,1,7,0.148,0.0587,0.0889,5527.49,33.55,33.55,32.9,1,1,1,244,239.2,246.9,147,142.2,97,97,97,0,0,0,0.397,0.393,0.405,147,142.2,149.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.102,0.104,0.00825,0.00784,0.00849,0.00033,0.00031,0.00034,0.253,0.244,0.258,0.01,0.0096,0.01,25.08,25.06,25.12,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,33.92,32.79,34.59,32.9,31.81,33.55,0,0,0,0,0,0,0.183,0,0.0591,0.4,0.6,0.4,37.3
1191794400000,2007,10,2007,1,2,7,0.14,0.0587,0.0816,5062.09,31.37,31.37,30.13,1,1,1,231.9,226.4,237.3,134.9,129.4,97,97,97,0,0,0,0.418,0.409,0.429,134.9,129.4,140.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.099,0.0971,0.101,0.00721,0.00675,0.00768,0.00028,0.00027,0.0003,0.231,0.221,0.241,0.0091,0.0087,0.0095,25.18,25.14,25.22,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,31.06,29.77,32.34,30.13,28.88,31.37,0,0,0,0,0,0,0.167,0,0.0584,0.42,0.58,0.42,36.2
1192399200000,2007,10,2007,1,3,7,0.132,0.0587,0.0737,4557.8,28.44,28.44,27.13,1,1,1,218.8,213.5,224.5,121.8,116.5,97,97,97,6.09e-15,-1.421e-14,1.421e-14,0.443,0.432,0.454,121.8,116.5,127.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0944,0.0925,0.0964,0.0061,0.00565,0.00658,0.00024,0.00022,0.00026,0.207,0.198,0.218,0.0081,0.0078,0.0085,25.28,25.24,25.32,0.926,0.923,0.93,0.97,0.97,0.97,0.898,0.895,0.902,27.97,26.7,29.32,27.13,25.89,28.44,0,0,0,0,0,0,0.151,0,0.0583,0.44,0.56,0.44,34.5
1193004000000,2007,10,2007,1,4,7,0.128,0.0587,0.0696,4291.99,26.28,26.28,25.55,1,1,1,212,209.7,215.2,115,112.7,97,97,97,0,-1.421e-14,1.421e-14,0.458,0.451,0.463,115,112.7,118.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.092,0.0912,0.0931,0.00553,0.00533,0.00579,0.00022,0.00021,0.00023,0.195,0.191,0.201,0.0077,0.0075,0.0079,25.33,25.31,25.35,0.922,0.92,0.924,0.97,0.97,0.97,0.894,0.892,0.896,26.34,25.77,27.09,25.55,25,26.28,0,0,0,0,0,0,0.142,0,0.0584,0.46,0.54,0.46,33.5
1193608800000,2007,10,2007,1,5,7,0.132,0.0573,0.0745,4616.83,28.26,28.26,27.48,1,1,1,217.9,216.3,219.5,123.2,119.8,94.71,93,97,-2.03e-15,-1.421e-14,1.421e-14,0.434,0.424,0.447,123.2,119.8,126.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0947,0.0937,0.0957,0.00622,0.00593,0.00651,0.00024,0.00023,0.00026,0.21,0.204,0.216,0.0082,0.008,0.0085,25.28,25.27,25.3,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.33,27.49,29.14,27.48,26.66,28.26,0,0,0,0,0,0,0.153,0,0.0575,0.43,0.56,0.44,35
1194213600000,2007,11,2007,2,6,7,0.132,0.0562,0.0761,4716.93,29.13,29.13,28.08,1,1,1,218.8,214.9,223.4,125.8,121.9,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.425,0.416,0.433,125.8,121.9,130.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0954,0.0941,0.0971,0.00644,0.00611,0.00683,0.00025,0.00024,0.00027,0.214,0.207,0.222,0.0084,0.0081,0.0087,25.27,25.24,25.3,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.899,0.903,28.95,28.02,30.03,28.08,27.18,29.13,0,0,0,0,0,0,0.156,0,0.0559,0.43,0.58,0.42,35.7
1194818400000,2007,11,2007,2,7,7,0.131,0.0562,0.0744,4609.22,28.2,28.2,27.44,1,1,1,216,212.7,219.3,123,119.7,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.431,0.424,0.437,123,119.7,126.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0945,0.0933,0.0956,0.0062,0.00592,0.00648,0.00024,0.00023,0.00025,0.209,0.203,0.215,0.0082,0.008,0.0084,25.29,25.27,25.32,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.28,27.49,29.07,27.44,26.66,28.2,0,0,0,0,0,0,0.152,0,0.0566,0.43,0.57,0.43,35.2
1195423200000,2007,11,2007,2,8,7,0.132,0.045,0.0868,5419.6,34.57,34.57,32.26,1,1,1,217.9,215.4,220.4,143.5,122.4,74.43,67,93,2.03e-15,0,1.421e-14,0.342,0.304,0.432,143.5,122.4,153.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0994,0.0943,0.102,0.00794,0.00616,0.00879,0.00031,0.00024,0.00034,0.244,0.208,0.26,0.0096,0.0082,0.01,25.25,25.22,25.3,0.936,0.927,0.94,0.97,0.97,0.97,0.908,0.899,0.912,33.26,28.15,35.64,32.26,27.31,34.57,0,0,0,0,0,0,0.179,0,0.0452,0.34,0.66,0.34,41.1
1196028000000,2007,11,2007,2,9,7,0.131,0.0391,0.0922,5776.7,36.42,36.42,34.39,1,1,1,217.2,213.5,220.1,152.4,146.5,64.71,59,67,0,0,0,0.298,0.268,0.314,152.4,146.5,161.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0996,0.104,0.00871,0.0082,0.00944,0.00034,0.00032,0.00037,0.258,0.248,0.273,0.01,0.0097,0.011,25.24,25.21,25.27,0.939,0.937,0.942,0.97,0.97,0.971,0.911,0.909,0.915,35.44,34.03,37.52,34.39,33.01,36.42,0,0,0,0,0,0,0.191,0,0.0388,0.3,0.7,0.3,44.1
1196632800000,2007,12,2007,3,10,7,0.14,0.0357,0.105,6609.13,40.83,40.83,39.34,1,1,1,231.9,223.6,237.9,172.9,164.6,59,59,59,0,0,0,0.255,0.248,0.264,172.9,164.6,178.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.105,0.11,0.0104,0.00974,0.011,0.00041,0.00038,0.00043,0.295,0.28,0.305,0.012,0.011,0.012,25.11,25.07,25.18,0.946,0.943,0.948,0.977,0.972,0.98,0.924,0.917,0.929,40.28,38.35,41.68,39.34,37.29,40.83,0,0,0,0,0,0,0.219,0,0.035,0.26,0.75,0.25,47.2
1197237600000,2007,12,2007,3,11,7,0.151,0.0357,0.115,7327.67,45.71,45.71,43.62,1,1,1,249.9,240.9,258.9,190.9,181.9,59,59,59,4.06e-15,0,2.842e-14,0.236,0.228,0.245,190.9,181.9,199.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.115,0.111,0.118,0.012,0.0112,0.0127,0.00047,0.00044,0.0005,0.327,0.311,0.343,0.013,0.012,0.014,24.98,24.92,25.04,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.51,42.39,46.64,43.62,41.54,45.71,0,0,0,0,0,0,0.242,0,0.036,0.24,0.76,0.24,48.5
1197842400000,2007,12,2007,3,12,7,0.164,0.0357,0.129,8007.79,48.2,48.2,47.67,1,1,1,271.7,261.4,283.8,212.7,202.4,59,59,59,0,-2.842e-14,2.842e-14,0.217,0.208,0.226,212.7,202.4,224.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.122,0.119,0.127,0.0138,0.013,0.0149,0.00055,0.00051,0.00059,0.366,0.347,0.387,0.015,0.014,0.015,24.85,24.78,24.91,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.61,47.21,52.4,47.67,46.27,48.2,0,0,0,0,0,0,0.265,0,0.035,0.22,0.79,0.21,48.8
1198447200000,2007,12,2007,3,13,7,0.183,0.0357,0.147,8948.42,57.33,57.33,53.26,2,2,2,302.3,288.4,320.7,243.3,229.4,59,59,59,4.06e-15,0,2.842e-14,0.196,0.184,0.205,243.3,229.4,261.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.133,0.128,0.14,0.0173,0.0153,0.0225,0.00069,0.00061,0.0009,0.257,0.241,0.281,0.01,0.0096,0.011,24.83,24.72,24.91,0.927,0.923,0.932,0.97,0.97,0.97,0.899,0.895,0.904,27.46,25.86,29.55,26.63,25.08,28.66,0,0,0,0,0,0,0.296,0,0.036,0.2,0.8,0.2,48.9
1199052000000,2007,12,2007,3,14,7,0.212,0.0429,0.169,10257.2,66.14,66.14,61.05,2,2,2,350.6,327.6,376.2,279.6,261.4,71,59,73,0,0,0,0.203,0.18,0.218,279.6,261.4,303.2,990,990,990,965.2,965,965.3,24.8,24.7,25,0.147,0.141,0.156,0.031,0.0224,0.0421,0.0012,0.0009,0.0017,0.31,0.282,0.345,0.012,0.011,0.014,24.54,24.37,24.67,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.913,31.47,29.43,34.09,30.53,28.55,33.07,0,0,0,0,0,0,0.339,0,0.043,0.2,0.8,0.2,48.4
1199656800000,2008,1,2007,4,15,7,0.257,0.0442,0.213,12903,86.57,86.57,76.8,2,2,2,425,386.9,469.5,352,313.9,73,73,73,0,0,0,0.173,0.155,0.189,352,313.9,396.5,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.173,0.16,0.189,0.0651,0.0472,0.0861,0.0027,0.0019,0.0035,0.418,0.361,0.485,0.017,0.015,0.02,24.07,23.8,24.3,0.948,0.942,0.955,0.975,0.97,0.98,0.924,0.914,0.935,39.39,35.26,44.17,38.4,34.2,43.29,0,0,0,0,0,0,0.427,0,0.044,0.17,0.83,0.17,50.2
1200261600000,2008,1,2007,4,16,7,0.346,0.0442,0.302,17680.8,123.5,123.5,105.2,3,2,2.5714285714285716,572.7,492.2,665,499.7,419.2,73,73,73,-8.12e-15,-5.684e-14,0,0.129,0.11,0.148,499.7,419.2,592,990,990,990,966.2,965.8,966.6,23.8,23.4,24.2,0.234,0.197,0.285,0.14,0.0968,0.196,0.0059,0.004,0.0084,0.584,0.519,0.69,0.025,0.021,0.029,23.25,22.75,23.67,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,43.11,35.56,51.25,41.84,34.5,48.2,0,0,0,0,0,0,0.585,0,0.044,0.13,0.87,0.13,51.1
1200866400000,2008,1,2007,4,17,7,0.482,0.0726,0.409,22728.1,144.6,144.6,135.3,3,3,3,796.6,699.7,895.2,676.6,579.7,120,120,120,0,0,0,0.152,0.134,0.172,676.6,579.7,775.2,990,990,990,967.1,966.7,967.5,22.9,22.5,23.3,0.343,0.285,0.411,0.252,0.188,0.314,0.011,0.0081,0.014,0.841,0.677,1.01,0.037,0.029,0.045,22.07,21.51,22.62,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,46.59,40.86,52.11,45.1,39.95,48.2,0,0,0,0,0,0,0.752,0,0.073,0.15,0.85,0.15,47.2
1201471200000,2008,1,2007,4,18,7,0.618,0.0835,0.535,28494.9,179.2,179.2,169.6,4,4,4,1023,928.7,1115,884.5,808.7,138,120,162,0,-1.137e-13,1.137e-13,0.134,0.117,0.153,884.5,808.7,952.7,990,990,990,968,967.6,968.3,22,21.7,22.4,0.516,0.442,0.586,0.367,0.33,0.4,0.017,0.015,0.018,1.12,0.988,1.25,0.051,0.044,0.057,20.92,20.49,21.4,0.955,0.954,0.956,0.98,0.977,0.98,0.935,0.932,0.936,43.29,40.46,45.72,42.4,39.53,44.81,0,0,0,0,0,0,0.942,0,0.083,0.14,0.87,0.13,46.1
1202076000000,2008,2,2007,5,19,7,0.75,0.098,0.639,31980.1,192.8,192.8,190.4,4,4,4,1240,1145,1359,1078,982.7,162,162,162,20.73,0,97.15,0.131,0.119,0.142,1057,982.7,1100,990,990,990,968.7,968.4,969,21.3,21,21.6,0.738,0.62,0.833,0.556,0.415,0.648,0.026,0.019,0.031,1.58,1.31,1.78,0.074,0.06,0.085,19.76,19.19,20.34,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.84,46.81,50.24,47.59,45.88,48.2,0,0,0,0,0,0,1.06,0,0.111,0.13,0.85,0.15,42.6
1202680800000,2008,2,2007,5,20,7,0.925,0.098,0.665,31421.4,191.6,191.6,187,4,4,4,1530,1405,1675,1368,1243,162,162,162,267.7,143,412.6,0.106,0.0967,0.115,1100,1100,1100,990,990,990,969.6,969.2,970,20.4,20,20.8,0.888,0.852,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.086,0.093,18.58,18.09,19.02,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.71,46.42,48.87,46.76,45.49,47.89,0,0,0,0,0,0,1.04,0,0.26,0.11,0.72,0.28,34
1203285600000,2008,2,2007,5,21,7,1.15,0.098,0.665,29241.9,180,180,174.1,4,4,4,1904,1732,2052,1742,1570,162,162,162,641.9,469.5,790,0.0854,0.0789,0.0936,1100,1100,1100,990,990,990,970.8,970.2,971.2,19.2,18.8,19.8,0.924,0.917,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.86,1.87,0.097,0.094,0.1,17.35,16.9,17.9,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.4,43.19,45.92,43.51,42.33,45,0,0,0,0,0,0,0.967,0,0.485,0.085,0.58,0.42,25.4
1203890400000,2008,2,2007,5,22,7,1.3,0.111,0.665,28057.1,168.5,168.5,167,4,4,4,2143,2084,2179,1959,1922,184,162,239,859.1,822.4,902.4,0.0858,0.0748,0.11,1100,1100,1100,990,990,990,971.4,971.3,971.5,18.6,18.5,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.68,16.59,16.82,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.929,42.6,42.37,42.98,41.75,41.52,42.12,0,0,0,0,0,0,0.928,0,0.635,0.085,0.51,0.49,21.6
1204495200000,2008,3,2007,6,23,7,1.3,0.145,0.665,28001.6,167.5,167.5,166.7,4,4,4,2156,2124,2183,1917,1885,239,239,239,817,785.3,843.7,0.111,0.109,0.113,1100,1100,1100,990,990,990,971.5,971.4,971.5,18.5,18.5,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.65,16.58,16.73,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.52,42.35,42.73,41.67,41.5,41.87,0,0,0,0,0,0,0.926,0,0.635,0.11,0.51,0.49,21.5
1205100000000,2008,3,2007,6,24,7,1.25,0.116,0.665,28393.4,170.1,170.1,169,4,4,4,2064,2020,2106,1873,1837,191,183,239,773.4,736.8,805,0.0924,0.0876,0.113,1100,1100,1100,990,990,990,971.3,971.1,971.4,18.7,18.6,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.87,16.77,16.98,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.11,42.84,43.4,42.25,41.99,42.54,0,0,0,0,0,0,0.939,0,0.585,0.093,0.53,0.47,22.7
1205704800000,2008,3,2007,6,25,7,1.19,0.111,0.665,28837.8,173.3,173.3,171.7,4,4,4,1971,1924,2009,1788,1741,183,183,183,688.1,641.3,726.1,0.0929,0.0911,0.0951,1100,1100,1100,990,990,990,971,970.9,971.1,19,18.9,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.099,17.12,17,17.27,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.79,43.47,44.2,42.91,42.6,43.31,0,0,0,0,0,0,0.954,0,0.525,0.093,0.56,0.44,24.2
1206309600000,2008,3,2007,6,26,7,1.13,0.111,0.665,29451.4,176.5,176.5,175.3,4,4,4,1865,1830,1907,1682,1647,183,183,183,581.5,547.4,623.7,0.0982,0.096,0.1,1100,1100,1100,990,990,990,970.7,970.6,970.8,19.3,19.2,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.46,17.33,17.57,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.72,44.35,45.02,43.83,43.46,44.12,0,0,0,0,0,0,0.974,0,0.465,0.098,0.59,0.41,26.1
1206914400000,2008,3,2007,6,27,7,1.08,0.128,0.665,29886.6,179,179,177.9,4,4,4,1789,1759,1820,1577,1542,212.1,183,217,477.1,441.6,537,0.119,0.101,0.123,1100,1100,1100,990,990,990,970.4,970.3,970.5,19.6,19.5,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.71,17.61,17.81,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.38,45.11,45.65,44.47,44.21,44.74,0,0,0,0,0,0,0.988,0,0.415,0.12,0.62,0.38,27.7
1207519200000,2008,4,2007,7,28,7,1.02,0.113,0.665,30448.7,183.5,183.5,181.2,4,4,4,1692,1628,1748,1505,1480,187.4,148,217,405,380.3,431.4,0.11,0.0884,0.128,1100,1100,1100,990,990,990,970.1,969.9,970.3,19.9,19.7,20.1,0.923,0.917,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.095,18.02,17.84,18.24,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.24,45.74,46.8,45.31,44.83,45.86,0,0,0,0,0,0,1.01,0,0.355,0.11,0.65,0.35,29.9
1208124000000,2008,4,2007,7,29,7,0.929,0.0895,0.665,31354.8,189.2,189.2,186.6,4,4,4,1536,1464,1605,1388,1316,148,148,148,287.7,216.2,357.3,0.0965,0.0922,0.101,1100,1100,1100,990,990,990,969.6,969.4,969.8,20.4,20.2,20.6,0.907,0.887,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.84,1.86,0.091,0.089,0.092,18.54,18.31,18.8,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.61,47,48.27,46.66,46.06,47.31,0,0,0,0,0,0,1.04,0,0.264,0.096,0.72,0.28,33.8
1208728800000,2008,4,2007,7,30,7,0.808,0.0895,0.663,32274.9,192.8,192.8,192.1,4,4,4,1336,1221,1436,1188,1073,148,148,148,92.02,0,188,0.111,0.103,0.121,1096,1073,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.828,0.755,0.874,0.639,0.586,0.648,0.03,0.027,0.031,1.77,1.64,1.82,0.084,0.076,0.088,19.27,18.9,19.77,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.37,48.54,50.27,48.03,47.57,48.2,0,0,0,0,0,0,1.07,0,0.145,0.11,0.82,0.18,39.9
1209333600000,2008,4,2007,7,31,7,0.667,0.0892,0.578,30207.7,190.4,190.4,179.8,4,4,4,1103,1038,1184,955.7,891.3,147.4,147,148,0,-1.137e-13,1.137e-13,0.134,0.125,0.142,955.7,891.3,1036,990,990,990,968.2,968,968.5,21.8,21.5,22,0.595,0.525,0.701,0.412,0.37,0.503,0.019,0.017,0.023,1.27,1.14,1.49,0.058,0.052,0.069,20.5,20.03,20.84,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.87,43.5,48.58,44.95,42.63,47.61,0,0,0,0,0,0,0.999,0,0.089,0.13,0.87,0.13,45.3
1209938400000,2008,5,2007,8,32,7,0.586,0.0889,0.497,26617.4,167.8,167.8,158.4,4,3,3.857142857142857,969.3,919.6,1020,822.3,772.6,147,147,147,0,0,0,0.152,0.144,0.16,822.3,772.6,873.5,990,990,990,967.8,967.6,968,22.2,22,22.4,0.462,0.416,0.509,0.337,0.313,0.362,0.015,0.014,0.016,1.03,0.96,1.11,0.046,0.043,0.05,21.2,20.93,21.41,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,42.61,39.42,51.7,41.33,38.42,48.2,0,0,0,0,0,0,0.88,0,0.089,0.15,0.85,0.15,45.4
1210543200000,2008,5,2007,8,33,7,0.527,0.0889,0.439,24047.2,144.6,144.6,143.1,3,3,3,872.1,841.4,904,725.1,694.4,147,147,147,0,0,0,0.169,0.163,0.175,725.1,694.4,757,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.376,0.355,0.402,0.285,0.265,0.305,0.013,0.012,0.014,0.929,0.875,0.989,0.041,0.038,0.044,21.68,21.5,21.86,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.17,47.48,50.88,47.71,46.53,48.2,0,0,0,0,0,0,0.795,0,0.088,0.17,0.83,0.17,45.6
1211148000000,2008,5,2007,8,34,7,0.487,0.0889,0.398,22443.8,138,138,133.6,3,3,3,805.9,782,831.8,658.9,635,147,147,147,0,0,0,0.183,0.177,0.188,658.9,635,684.8,990,990,990,967.1,967,967.2,22.9,22.8,23,0.334,0.321,0.349,0.241,0.225,0.258,0.011,0.0098,0.011,0.815,0.774,0.858,0.036,0.034,0.038,22.06,21.91,22.2,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.44,44.03,46.95,44.53,43.15,46.01,0,0,0,0,0,0,0.742,0,0.089,0.18,0.82,0.18,46.1
1211752800000,2008,5,2007,8,35,7,0.456,0.0865,0.37,21050.2,128.8,128.8,125.3,3,3,3,754.2,724.9,778.1,611.2,588,143,119,147,0,0,0,0.19,0.164,0.2,611.2,588,631.1,990,990,990,966.9,966.8,967,23.1,23,23.2,0.307,0.294,0.319,0.209,0.194,0.223,0.0091,0.0084,0.0097,0.734,0.695,0.768,0.032,0.03,0.033,22.35,22.22,22.48,0.955,0.953,0.955,0.98,0.979,0.98,0.935,0.933,0.936,42.63,41.17,43.8,41.77,40.28,42.92,0,0,0,0,0,0,0.696,0,0.086,0.19,0.81,0.19,46.2
1212357600000,2008,6,2007,9,36,7,0.413,0.072,0.341,19612.9,123,123,116.7,3,3,3,683.4,654,714.2,564.4,535,119,119,119,0,0,0,0.174,0.167,0.182,564.4,535,595.2,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.279,0.262,0.296,0.178,0.158,0.199,0.0076,0.0067,0.0085,0.653,0.603,0.705,0.028,0.026,0.03,22.71,22.54,22.88,0.952,0.95,0.954,0.976,0.972,0.98,0.929,0.923,0.935,39.88,38,41.84,38.91,36.93,41,0,0,0,0,0,0,0.649,0,0.072,0.17,0.83,0.17,47.5
1212962400000,2008,6,2007,9,37,7,0.375,0.072,0.303,17315,108.8,108.8,103.1,3,2,2.7142857142857144,620.2,595.2,644.5,501.2,476.2,119,119,119,0,-5.684e-14,5.684e-14,0.192,0.185,0.2,501.2,476.2,525.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.243,0.228,0.256,0.137,0.124,0.152,0.0058,0.0052,0.0065,0.579,0.534,0.63,0.024,0.023,0.027,23.04,22.93,23.12,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.917,0.937,40.8,35.24,52.33,38.95,34.18,48.2,0,0,0,0,0,0,0.573,0,0.072,0.19,0.81,0.19,46.2
1213567200000,2008,6,2007,9,38,7,0.341,0.0792,0.261,15431.7,96.4,96.4,91.86,2,2,2,563.2,540.8,586.8,432.2,379.8,131,119,161,8.12e-15,-5.684e-14,5.684e-14,0.234,0.203,0.298,432.2,379.8,467.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.209,0.192,0.224,0.103,0.0783,0.12,0.0043,0.0033,0.005,0.546,0.469,0.602,0.023,0.02,0.025,23.32,23.16,23.5,0.956,0.952,0.958,0.98,0.98,0.98,0.937,0.933,0.939,47.25,41.68,50.83,45.93,40.83,48.2,0,0,0,0,0,0,0.51,0,0.08,0.23,0.77,0.23,45.3
1214172000000,2008,6,2007,9,39,7,0.311,0.0974,0.214,12713,80.01,80.01,75.67,2,2,2,514,495.2,533.5,353,334.2,161,161,161,8.12e-15,0,5.684e-14,0.313,0.302,0.325,353,334.2,372.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.183,0.176,0.19,0.0656,0.0567,0.0748,0.0027,0.0023,0.0031,0.429,0.401,0.458,0.018,0.017,0.019,23.66,23.54,23.77,0.949,0.946,0.951,0.974,0.97,0.978,0.924,0.918,0.93,38.86,36.85,40.91,37.84,35.75,40,0,0,0,0,0,0,0.42,0,0.097,0.31,0.69,0.31,40.9
1214776800000,2008,6,2007,9,40,7,0.285,0.0839,0.201,12032.3,74.97,74.97,71.62,2,2,2,471.8,455.5,488.9,333.1,320.5,138.7,135,161,0,0,0,0.294,0.279,0.329,333.1,320.5,348.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.174,0.169,0.179,0.0562,0.0503,0.0633,0.0023,0.0021,0.0026,0.398,0.379,0.42,0.016,0.016,0.017,23.88,23.81,23.97,0.946,0.944,0.948,0.971,0.97,0.973,0.918,0.916,0.922,36.89,35.57,38.53,35.81,34.5,37.49,0,0,0,0,0,0,0.398,0,0.084,0.29,0.71,0.29,42.2
1215381600000,2008,7,2007,10,41,7,0.263,0.0816,0.181,10863,67.91,67.91,64.66,2,2,2,435,420.2,450.3,300,285.2,135,135,135,0,0,0,0.311,0.3,0.321,300,285.2,315.3,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.162,0.157,0.168,0.0406,0.0336,0.0478,0.0017,0.0014,0.002,0.348,0.326,0.371,0.014,0.013,0.015,24.09,24,24.18,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.33,31.71,35,32.33,30.76,33.95,0,0,0,0,0,0,0.359,0,0.082,0.31,0.69,0.31,41.3
1215986400000,2008,7,2007,10,42,7,0.244,0.0816,0.162,9719.82,60.52,60.52,57.86,2,2,2,403.2,391,415.6,268.2,256,135,135,135,4.06e-15,0,2.842e-14,0.335,0.325,0.345,268.2,256,280.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.151,0.147,0.155,0.0256,0.0198,0.0314,0.001,0.0008,0.0013,0.3,0.282,0.319,0.012,0.011,0.013,24.29,24.21,24.36,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,29.82,28.47,31.19,28.93,27.62,30.26,0,0,0,0,0,0,0.321,0,0.082,0.33,0.66,0.34,39.8
1216591200000,2008,7,2007,10,43,7,0.227,0.0816,0.145,8676.16,54.36,54.36,51.64,2,1,1.8571428571428572,375.4,364.5,386.9,240.4,229.5,135,135,135,-1.218e-14,-2.842e-14,0,0.36,0.349,0.37,240.4,229.5,251.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.141,0.137,0.145,0.0163,0.0153,0.0179,0.00066,0.00062,0.00073,0.284,0.254,0.405,0.011,0.01,0.016,24.44,24.37,24.51,0.931,0.924,0.958,0.971,0.97,0.98,0.905,0.896,0.939,30.58,25.87,52.55,29.26,25.1,48.2,0,0,0,0,0,0,0.287,0,0.082,0.36,0.64,0.36,38.2
1217196000000,2008,7,2007,10,44,7,0.212,0.0765,0.136,8146.31,50.23,50.23,48.49,2,1,1.1428571428571428,350.6,339.6,360.9,224.1,216.3,126.4,115,135,4.06e-15,-2.842e-14,2.842e-14,0.36,0.331,0.384,224.1,216.3,232.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.134,0.133,0.136,0.0148,0.0141,0.0155,0.0006,0.00057,0.00062,0.372,0.25,0.401,0.015,0.01,0.016,24.48,24.4,24.61,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.896,0.94,47.58,25.89,52.62,44.9,25.11,48.2,0,0,0,0,0,0,0.269,0,0.076,0.36,0.64,0.36,38.4
1217800800000,2008,8,2007,11,45,7,0.196,0.0696,0.126,7885.15,48.2,48.2,46.94,1,1,1,324,313.1,335.5,209,198.1,115,115,115,8.12e-15,-2.842e-14,2.842e-14,0.355,0.343,0.367,209,198.1,220.5,990,990,990,965,965,965.1,25,24.9,25,0.127,0.123,0.131,0.0135,0.0126,0.0145,0.00054,0.0005,0.00058,0.365,0.346,0.386,0.015,0.014,0.015,24.61,24.54,24.69,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.23,45.76,50.84,46.94,44.84,48.2,0,0,0,0,0,0,0.261,0,0.07,0.36,0.64,0.36,40.2
1218405600000,2008,8,2007,11,46,7,0.182,0.0696,0.113,7089.92,44.28,44.28,42.2,1,1,1,301.6,292.6,310.6,186.6,177.6,115,115,115,-1.218e-14,-2.842e-14,0,0.381,0.37,0.393,186.6,177.6,195.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.123,0.0116,0.0108,0.0124,0.00046,0.00043,0.00049,0.325,0.309,0.341,0.013,0.012,0.014,24.76,24.71,24.82,0.951,0.948,0.953,0.98,0.978,0.98,0.931,0.927,0.934,43.08,40.97,45.18,42.2,40.07,44.28,0,0,0,0,0,0,0.234,0,0.069,0.38,0.62,0.38,39
1219010400000,2008,8,2007,11,47,7,0.17,0.0696,0.101,6279.18,39.32,39.32,37.38,1,1,1,281.7,274.2,289.5,166.7,159.2,115,115,115,0,-2.842e-14,2.842e-14,0.408,0.397,0.419,166.7,159.2,174.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.11,0.115,0.00992,0.00928,0.0106,0.00039,0.00037,0.00042,0.29,0.276,0.304,0.012,0.011,0.012,24.88,24.84,24.93,0.944,0.942,0.947,0.973,0.97,0.977,0.919,0.914,0.925,38.42,36.67,40.26,37.38,35.57,39.32,0,0,0,0,0,0,0.208,0,0.069,0.41,0.59,0.41,36.9
1219615200000,2008,8,2007,11,48,7,0.16,0.0696,0.0908,5626.63,35.01,35.01,33.49,1,1,1,265.1,259.2,271.8,150.1,144.2,115,115,115,-8.12e-15,-2.842e-14,2.842e-14,0.434,0.423,0.444,150.1,144.2,156.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.109,0.00851,0.00801,0.00908,0.00034,0.00032,0.00036,0.26,0.25,0.272,0.01,0.0099,0.011,24.98,24.94,25.01,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,34.53,33.14,36.1,33.49,32.14,35.01,0,0,0,0,0,0,0.186,0,0.0692,0.43,0.57,0.43,35.2
1220220000000,2008,9,2007,12,49,7,0.149,0.055,0.0938,5845.89,37.15,37.15,34.8,1,1,1,246.1,237,256.2,155.1,146,91,91,91,0,0,0,0.37,0.355,0.384,155.1,146,165.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.109,0.00894,0.00816,0.00979,0.00035,0.00032,0.00039,0.267,0.25,0.285,0.011,0.0099,0.011,25.06,24.99,25.13,0.941,0.937,0.944,0.97,0.97,0.972,0.913,0.909,0.918,35.86,33.73,38.21,34.8,32.72,37.15,0,0,0,0,0,0,0.193,0,0.0552,0.37,0.63,0.37,39.2
1220824800000,2008,9,2007,12,50,7,0.137,0.055,0.0818,5080.53,32.03,32.03,30.24,1,1,1,226.2,218.7,234,135.2,127.7,91,91,91,0,0,0,0.402,0.389,0.416,135.2,127.7,143,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0988,0.0961,0.102,0.00724,0.00661,0.00791,0.00028,0.00026,0.00031,0.231,0.218,0.245,0.0091,0.0085,0.0096,25.21,25.15,25.27,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.18,29.43,33.02,30.24,28.54,32.03,0,0,0,0,0,0,0.168,0,0.0552,0.4,0.6,0.4,37.1
1221429600000,2008,9,2007,12,51,7,0.128,0.055,0.0726,4492.82,27.98,27.98,26.74,1,1,1,211,205.3,216.3,120,114.3,91,91,91,-8.121e-15,-1.421e-14,0,0.431,0.421,0.443,120,114.3,125.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0934,0.0914,0.0953,0.00595,0.00547,0.0064,0.00023,0.00021,0.00025,0.204,0.194,0.213,0.008,0.0076,0.0084,25.33,25.29,25.37,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.57,26.2,28.85,26.74,25.41,27.98,0,0,0,0,0,0,0.149,0,0.0554,0.43,0.57,0.43,35.1
1222034400000,2008,9,2007,12,52,7,0.12,0.055,0.0645,599.069,24.96,24.96,3.566,1,1,1,197.7,191.9,203.4,106.7,100.9,91,91,91,2.03e-15,-1.421e-14,1.421e-14,0.46,0.447,0.474,106.7,100.9,112.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0867,0.0907,0.00482,0.00433,0.0053,0.00019,0.00017,0.00021,0.18,0.17,0.19,0.007,0.0066,0.0074,25.41,25.39,25.42,0.131,0,0.919,0.139,0,0.97,0.127,0,0.892,3.676,0,25.73,3.566,0,24.96,0,6,0,0,0.857,0,0.0198,0.857,0.0555,0.46,0.54,0.46,4.99
1222639200000,2008,9,2007,12,53,7,0.113,0.0382,0.0746,3587.89,30.55,30.55,21.36,1,1,1,186.5,182.3,190.6,123.3,98.19,63.14,52,91,2.03e-15,0,1.421e-14,0.338,0.277,0.481,123.3,98.19,135.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0857,0.0941,0.00623,0.0041,0.00729,0.00024,0.00016,0.00029,0.206,0.165,0.227,0.0081,0.0064,0.0089,25.37,25.35,25.41,0.665,0,0.933,0.693,0,0.97,0.646,0,0.905,22.02,0,31.49,21.36,0,30.55,0,2,0,0,0.286,0,0.119,0.286,0.0384,0.34,0.66,0.34,31.8
1223244000000,2008,10,2008,1,1,7,0.107,0.0314,0.0759,4717.23,28.92,28.92,28.08,1,1,1,177.4,173.9,181,125.4,121.9,52,52,52,0,-1.421e-14,1.421e-14,0.293,0.287,0.299,125.4,121.9,129,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0891,0.0916,0.00641,0.00611,0.00671,0.00025,0.00024,0.00026,0.209,0.202,0.215,0.0082,0.0079,0.0084,25.35,25.35,25.35,0.928,0.926,0.93,0.97,0.97,0.97,0.901,0.898,0.902,28.95,28.06,29.82,28.08,27.22,28.92,0,0,0,0,0,0,0.156,0,0.0311,0.29,0.71,0.29,44.1
1223848800000,2008,10,2008,1,2,7,0.103,0.0314,0.072,4454.38,26.89,26.89,26.51,1,1,1,171,169.2,172.5,119,117.2,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.304,0.301,0.307,119,117.2,120.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0881,0.0875,0.0887,0.00586,0.00571,0.00599,0.00023,0.00022,0.00023,0.197,0.194,0.2,0.0077,0.0076,0.0078,25.34,25.34,25.35,0.924,0.923,0.925,0.97,0.97,0.97,0.897,0.895,0.898,27.33,26.89,27.72,26.51,26.09,26.89,0,0,0,0,0,0,0.147,0,0.031,0.3,0.7,0.3,43.2
1224453600000,2008,10,2008,1,3,7,0.104,0.0423,0.0619,3786.56,26.02,26.02,22.54,1,1,1,172.3,168.9,175.8,102.3,96.77,70,52,73,-4.06e-15,-1.421e-14,1.421e-14,0.406,0.308,0.43,102.3,96.77,117,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0846,0.0831,0.0874,0.00444,0.00398,0.00569,0.00017,0.00016,0.00022,0.17,0.16,0.193,0.0066,0.0063,0.0076,25.37,25.34,25.38,0.914,0.911,0.923,0.969,0.967,0.97,0.885,0.882,0.895,23.26,22.02,26.82,22.54,21.31,26.02,0,0,0,0,0,0,0.125,0,0.0421,0.41,0.6,0.4,36.4
1225058400000,2008,10,2008,1,4,7,0.0997,0.0402,0.0595,3656.32,25.38,25.38,21.76,1,1,1,164.8,161.8,169.2,98.38,89.12,66.43,50,73,-2.03e-15,-1.421e-14,1.421e-14,0.403,0.304,0.45,98.38,89.12,114.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0804,0.0861,0.00411,0.00333,0.00547,0.00016,0.00013,0.00021,0.162,0.147,0.188,0.0064,0.0057,0.0074,25.37,25.34,25.38,0.92,0.915,0.923,0.967,0.964,0.97,0.889,0.885,0.893,22.51,20.48,26.16,21.76,19.74,25.38,0,0,0,0,0,0,0.121,0,0.0402,0.4,0.6,0.4,36.7
1225663200000,2008,11,2008,2,5,7,0.111,0.0302,0.081,5055.33,32.13,32.13,30.09,1,1,1,183.9,170.6,192.5,133.9,120.6,50,50,50,-2.03e-15,-1.421e-14,0,0.272,0.26,0.293,133.9,120.6,142.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.093,0.0883,0.096,0.00713,0.006,0.00786,0.00028,0.00023,0.00031,0.223,0.2,0.239,0.0087,0.0078,0.0093,25.34,25.34,25.35,0.932,0.925,0.935,0.97,0.97,0.97,0.904,0.898,0.907,31.02,27.73,33.13,30.09,26.9,32.13,0,0,0,0,0,0,0.167,0,0.03,0.27,0.73,0.27,45.5
1226268000000,2008,11,2008,2,6,7,0.121,0.0391,0.0817,5103.07,32.59,32.59,30.38,1,1,1,199.6,194.4,202.9,135,131.2,64.57,50,67,0,0,0,0.323,0.257,0.338,135,131.2,144.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0952,0.0942,0.0967,0.00723,0.0069,0.00802,0.00028,0.00027,0.00031,0.227,0.221,0.242,0.0089,0.0086,0.0095,25.36,25.35,25.38,0.932,0.931,0.936,0.97,0.97,0.97,0.904,0.903,0.908,31.31,30.4,33.6,30.38,29.48,32.59,0,0,0,0,0,0,0.169,0,0.0393,0.32,0.68,0.32,42.2
1226872800000,2008,11,2008,2,7,7,0.125,0.0361,0.0891,5590.19,37.85,37.85,33.27,1,1,1,207,197.9,216.5,147.3,130.9,59.71,50,67,0,0,0,0.29,0.231,0.338,147.3,130.9,166.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.099,0.0941,0.105,0.00827,0.00688,0.00991,0.00032,0.00027,0.00039,0.249,0.22,0.282,0.0097,0.0086,0.011,25.31,25.22,25.38,0.937,0.931,0.944,0.971,0.97,0.974,0.91,0.903,0.919,34.27,30.33,38.87,33.27,29.42,37.85,0,0,0,0,0,0,0.185,0,0.0359,0.29,0.71,0.29,44.7
