datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1227477600000,2008,11,2008,2,8,7,0.134,0.0302,0.104,6590.45,40.78,40.78,39.23,1,1,1,222.1,217.9,228.3,172.1,167.9,50,50,50,0,0,0,0.225,0.219,0.229,172.1,167.9,178.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.106,0.105,0.109,0.0104,0.01,0.0109,0.00041,0.00039,0.00043,0.292,0.284,0.303,0.011,0.011,0.012,25.18,25.13,25.21,0.946,0.944,0.948,0.976,0.974,0.98,0.923,0.92,0.928,40.18,39.19,41.63,39.23,38.19,40.78,0,0,0,0,0,0,0.218,0,0.03,0.23,0.78,0.22,49.2
1228082400000,2008,12,2008,3,9,7,0.138,0.0357,0.103,6474.96,39.12,39.12,38.54,1,1,1,228.7,226.9,231,169.7,167.9,59,59,59,0,0,0,0.258,0.255,0.26,169.7,167.9,172,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.106,0.108,0.0102,0.01,0.0104,0.0004,0.00039,0.00041,0.289,0.286,0.293,0.011,0.011,0.012,25.14,25.12,25.15,0.945,0.944,0.946,0.975,0.974,0.976,0.921,0.92,0.923,39.53,39.12,40.08,38.54,38.1,39.12,0,0,0,0,0,0,0.214,0,0.035,0.26,0.75,0.25,46.9
1228687200000,2008,12,2008,3,10,7,0.144,0.0357,0.108,6838.67,42.92,42.92,40.71,1,1,1,237.5,228.3,246.9,178.5,169.3,59,59,59,0,0,0,0.248,0.239,0.258,178.5,169.3,187.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.107,0.113,0.0109,0.0101,0.0117,0.00043,0.0004,0.00046,0.305,0.288,0.321,0.012,0.011,0.013,25.07,25,25.14,0.948,0.945,0.951,0.978,0.975,0.98,0.927,0.921,0.932,41.61,39.44,43.79,40.71,38.44,42.92,0,0,0,0,0,0,0.226,0,0.036,0.25,0.75,0.25,47.5
1229292000000,2008,12,2008,3,11,7,0.158,0.0357,0.122,7722.85,48.2,48.2,45.97,1,1,1,260.9,249.3,275.1,201.9,190.3,59,59,59,8.12e-15,0,2.842e-14,0.227,0.215,0.237,201.9,190.3,216.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.114,0.123,0.0129,0.0119,0.0141,0.00051,0.00047,0.00056,0.346,0.326,0.372,0.014,0.013,0.015,24.91,24.83,24.98,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.08,44.37,50.38,45.97,43.48,48.2,0,0,0,0,0,0,0.255,0,0.036,0.23,0.77,0.23,48.9
1229896800000,2008,12,2008,3,12,7,0.176,0.0357,0.14,8510.5,53.36,53.36,50.66,2,1,1.7142857142857142,291.2,279.1,302.7,232.2,220.2,59,59,59,-8.12e-15,-2.842e-14,2.842e-14,0.203,0.195,0.211,232.2,220.2,243.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.129,0.125,0.133,0.0155,0.0145,0.0165,0.00062,0.00057,0.00066,0.287,0.241,0.388,0.011,0.0096,0.015,24.85,24.77,24.9,0.935,0.923,0.959,0.973,0.97,0.98,0.909,0.895,0.94,33.85,25.92,52.52,32.21,25.14,48.2,0,0,0,0,0,0,0.281,0,0.036,0.2,0.8,0.2,48.4
1230501600000,2008,12,2008,3,13,7,0.197,0.0405,0.156,9505.32,59.53,59.53,56.58,2,2,2,325.7,304,345.6,258.7,245,67,59,73,-4.06e-15,-2.842e-14,0,0.205,0.185,0.223,258.7,245,272.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.139,0.134,0.145,0.0214,0.0166,0.0277,0.00086,0.00066,0.0011,0.278,0.258,0.299,0.011,0.01,0.012,24.69,24.57,24.82,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,29.16,27.66,30.68,28.29,26.83,29.76,0,0,0,0,0,0,0.314,0,0.041,0.21,0.79,0.21,48.3
1231106400000,2009,1,2008,4,14,7,0.231,0.0442,0.187,11295.4,73.47,73.47,67.23,2,2,2,381.5,350.8,410.4,308.5,277.8,73,73,73,0,0,0,0.192,0.178,0.208,308.5,277.8,337.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.158,0.147,0.168,0.0446,0.0301,0.0583,0.0018,0.0012,0.0024,0.353,0.307,0.397,0.014,0.012,0.016,24.34,24.16,24.54,0.941,0.935,0.946,0.97,0.97,0.971,0.913,0.907,0.919,34.65,31.26,37.82,33.62,30.33,36.73,0,0,0,0,0,0,0.374,0,0.044,0.19,0.81,0.19,48.9
1231711200000,2009,1,2008,4,15,7,0.264,0.0442,0.22,13340.6,84.69,84.69,79.41,2,2,2,436.5,416.1,460.4,363.5,343.1,73,73,73,0,0,0,0.167,0.159,0.175,363.5,343.1,387.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.177,0.17,0.186,0.0706,0.061,0.0819,0.0029,0.0025,0.0034,0.436,0.405,0.472,0.018,0.017,0.019,24,23.86,24.12,0.95,0.947,0.953,0.977,0.973,0.98,0.928,0.921,0.934,40.64,38.44,43.21,39.7,37.39,42.35,0,0,0,0,0,0,0.441,0,0.044,0.17,0.83,0.17,50.5
1232316000000,2009,1,2008,4,16,7,0.291,0.0442,0.247,14931.7,91.77,91.77,88.88,2,2,2,480.8,465.6,495.2,407.8,392.6,73,73,73,0,0,0,0.152,0.147,0.157,407.8,392.6,422.2,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.193,0.188,0.198,0.0915,0.0843,0.0983,0.0038,0.0035,0.0041,0.502,0.479,0.524,0.021,0.02,0.022,23.73,23.65,23.83,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45.35,43.76,46.82,44.44,42.89,45.89,0,0,0,0,0,0,0.494,0,0.044,0.15,0.85,0.15,51.3
1232920800000,2009,1,2008,4,17,7,0.308,0.0452,0.263,15824.2,96.14,96.14,94.19,2,2,2,509.1,499.8,523.3,434.4,426.8,74.71,73,85,0,-5.684e-14,5.684e-14,0.147,0.141,0.162,434.4,426.8,444,990,990,990,965.9,965.8,966,24.1,24,24.2,0.202,0.2,0.206,0.104,0.1,0.109,0.0043,0.0042,0.0045,0.542,0.531,0.556,0.022,0.022,0.023,23.57,23.5,23.62,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.06,47.3,49.05,47.1,46.35,48.07,0,0,0,0,0,0,0.523,0,0.045,0.15,0.85,0.15,51.4
1233525600000,2009,2,2008,5,18,7,0.336,0.0514,0.284,16521.2,104.3,104.3,98.34,3,2,2.2857142857142856,555,529.1,583.8,470,444.1,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.153,0.146,0.161,470,444.1,498.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.218,0.207,0.233,0.121,0.109,0.134,0.0051,0.0045,0.0057,0.567,0.521,0.612,0.024,0.022,0.026,23.34,23.24,23.46,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.21,35.24,52.16,44.24,34.19,48.2,0,0,0,0,0,0,0.546,0,0.052,0.15,0.85,0.15,49.2
1234130400000,2009,2,2008,5,19,7,0.389,0.0514,0.338,19525.1,126,126,116.2,3,3,3,643.1,594.4,692.3,558.1,509.4,85,85,85,-8.12e-15,-5.684e-14,0,0.133,0.123,0.143,558.1,509.4,607.3,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.267,0.239,0.295,0.174,0.141,0.207,0.0074,0.006,0.0089,0.634,0.552,0.717,0.027,0.023,0.031,22.89,22.61,23.17,0.951,0.947,0.955,0.975,0.97,0.98,0.928,0.919,0.936,39.71,36.55,42.86,38.74,35.45,42.01,0,0,0,0,0,0,0.646,0,0.051,0.13,0.87,0.13,50.2
1234735200000,2009,2,2008,5,20,7,0.447,0.0549,0.393,22397.9,136.6,136.6,133.3,3,3,3,739.7,706.8,767,649,621.8,90.71,85,105,0,0,0,0.122,0.113,0.138,649,621.8,666.6,990,990,990,966.9,966.7,967,23.1,23,23.3,0.32,0.303,0.329,0.235,0.216,0.246,0.01,0.0093,0.011,0.789,0.742,0.817,0.034,0.032,0.035,22.35,22.22,22.53,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.35,43.75,46.46,44.44,42.88,45.53,0,0,0,0,0,0,0.741,0,0.054,0.12,0.88,0.12,50.1
1235340000000,2009,2,2008,5,21,7,0.471,0.0656,0.406,22957.9,138.5,138.5,136.7,3,3,3,779.1,770.5,790.7,670.7,661.7,108.4,105,129,0,0,0,0.139,0.134,0.163,670.7,661.7,681.2,990,990,990,967,967,967.1,23,22.9,23,0.335,0.331,0.34,0.249,0.243,0.256,0.011,0.011,0.011,0.828,0.818,0.845,0.036,0.036,0.037,22.16,22.11,22.2,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.48,45.77,47.13,45.55,44.85,46.18,0,0,0,0,0,0,0.759,0,0.065,0.14,0.86,0.14,48.7
1235944800000,2009,3,2008,6,22,7,0.486,0.078,0.408,22991.6,139.3,139.3,136.9,3,3,3,804.1,792.2,819,675.1,663.2,129,129,129,0,0,0,0.161,0.158,0.163,675.1,663.2,690,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.342,0.335,0.35,0.252,0.244,0.262,0.011,0.011,0.011,0.84,0.82,0.865,0.037,0.036,0.038,22.04,21.96,22.11,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.55,45.86,47.4,45.62,44.94,46.45,0,0,0,0,0,0,0.76,0,0.078,0.16,0.84,0.16,47.3
1236549600000,2009,3,2008,6,23,7,0.523,0.0685,0.454,24733.7,159.2,159.2,147.2,4,3,3.2857142857142856,864.7,828.1,919.6,751.4,699.1,113.3,107,129,0,0,0,0.132,0.116,0.156,751.4,699.1,812.6,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.393,0.356,0.445,0.3,0.268,0.332,0.013,0.012,0.015,0.947,0.881,1,0.042,0.039,0.044,21.69,21.43,21.91,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.08,39.71,51.91,45.33,38.74,48.2,0,0,0,0,0,0,0.818,0,0.069,0.13,0.87,0.13,47.3
1237154400000,2009,3,2008,6,24,7,0.658,0.0685,0.587,30452.3,192.8,192.8,181.3,4,4,4,1088,949.6,1258,974.4,842.6,113.3,107,129,4.15,-1.137e-13,29.05,0.105,0.0948,0.113,970.3,842.6,1100,990,990,990,968.2,967.7,968.7,21.8,21.3,22.3,0.612,0.472,0.793,0.455,0.347,0.648,0.021,0.016,0.03,1.33,1.05,1.74,0.061,0.047,0.082,20.5,19.55,21.26,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.45,41.91,50.29,45.32,41.07,48.2,0,0,0,0,0,0,1.01,0,0.071,0.1,0.89,0.11,46.3
1237759200000,2009,3,2008,6,25,7,0.9,0.078,0.665,31632.5,192.8,192.8,188.3,4,4,4,1488,1332,1628,1359,1203,129,129,129,259.1,103,399.3,0.087,0.0792,0.0968,1100,1100,1100,990,990,990,969.4,968.9,969.9,20.6,20.1,21.1,0.88,0.824,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.77,1.86,0.089,0.084,0.092,18.73,18.24,19.28,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.09,46.82,49.58,47.07,45.88,48.2,0,0,0,0,0,0,1.05,0,0.235,0.087,0.74,0.26,35.1
1238364000000,2009,3,2008,6,26,7,1.09,0.0862,0.665,29790.2,182.1,182.1,177.3,4,4,4,1807,1671,1945,1664,1542,142.6,129,148,564.1,442.2,697.3,0.0789,0.0752,0.0842,1100,1100,1100,990,990,990,970.5,970,970.9,19.5,19.1,20,0.923,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.093,0.098,17.65,17.2,18.1,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.24,44.01,46.44,44.33,43.13,45.51,0,0,0,0,0,0,0.985,0,0.425,0.079,0.61,0.39,27.3
1238968800000,2009,4,2008,7,27,7,1.24,0.0895,0.665,28475.7,171.2,171.2,169.5,4,4,4,2046,1984,2077,1898,1836,148,148,148,798,736.2,829.2,0.0724,0.0712,0.0746,1100,1100,1100,990,990,990,971.2,971,971.3,18.8,18.7,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.92,16.84,17.08,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.24,43.03,43.67,42.37,42.17,42.8,0,0,0,0,0,0,0.942,0,0.575,0.072,0.54,0.46,23
1239573600000,2009,4,2008,7,28,7,1.23,0.0895,0.665,28540.4,171.3,171.3,169.9,4,4,4,2031,1981,2074,1883,1833,148,148,148,783.1,732.7,825.6,0.0729,0.0714,0.0747,1100,1100,1100,990,990,990,971.2,971,971.3,18.8,18.7,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.95,16.85,17.09,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.34,43.05,43.7,42.47,42.19,42.83,0,0,0,0,0,0,0.944,0,0.565,0.073,0.54,0.46,23.2
1240178400000,2009,4,2008,7,29,7,1.14,0.0895,0.665,29347.3,177.2,177.2,174.7,4,4,4,1883,1810,1956,1735,1662,148,148,148,634.5,561.8,707.9,0.0787,0.0757,0.0818,1100,1100,1100,990,990,990,970.7,970.5,971,19.3,19,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.41,17.17,17.64,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.56,43.92,45.2,43.67,43.04,44.3,0,0,0,0,0,0,0.97,0,0.475,0.079,0.58,0.42,25.7
1240783200000,2009,4,2008,7,30,7,1.03,0.101,0.665,30403.7,184,184,181,4,4,4,1701,1612,1786,1534,1420,166.9,148,192,433.9,319.8,537.8,0.0986,0.0829,0.119,1100,1100,1100,990,990,990,970.1,969.8,970.4,19.9,19.6,20.2,0.921,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18,17.72,18.29,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.17,45.41,46.95,45.24,44.5,46.01,0,0,0,0,0,0,1.01,0,0.365,0.098,0.65,0.35,29.5
1241388000000,2009,5,2008,8,31,7,0.905,0.116,0.665,31612.9,191.2,191.2,188.2,4,4,4,1497,1417,1582,1305,1225,192,192,192,205.1,125.4,290.5,0.128,0.121,0.135,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.883,0.849,0.91,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.086,0.092,18.69,18.39,18.99,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48,47.21,48.77,47.04,46.26,47.79,0,0,0,0,0,0,1.05,0,0.24,0.13,0.73,0.27,34.9
1241992800000,2009,5,2008,8,32,7,0.769,0.116,0.638,31807.3,192.8,192.8,189.3,4,4,4,1271,1161,1396,1079,969.3,192,192,192,25,-1.137e-13,103.8,0.152,0.138,0.165,1054,969.3,1100,990,990,990,968.8,968.4,969.1,21.2,20.9,21.6,0.74,0.605,0.84,0.553,0.408,0.648,0.026,0.019,0.031,1.58,1.28,1.79,0.075,0.059,0.086,19.66,19.06,20.31,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.45,46.11,49.86,47.33,45.18,48.2,0,0,0,0,0,0,1.05,0,0.131,0.15,0.83,0.17,41.4
1242597600000,2009,5,2008,8,33,7,0.639,0.116,0.523,27669.8,176.4,176.4,164.7,4,4,4,1056,990.6,1131,864.1,798.6,192,192,192,-1.624e-14,-1.137e-13,0,0.182,0.17,0.194,864.1,798.6,939,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.507,0.447,0.576,0.357,0.326,0.393,0.016,0.015,0.018,1.1,0.985,1.23,0.05,0.044,0.057,20.83,20.46,21.15,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.08,39.47,44.99,41.18,38.47,44.09,0,0,0,0,0,0,0.915,0,0.116,0.18,0.82,0.18,43.3
1243202400000,2009,5,2008,8,34,7,0.56,0.116,0.444,23969.7,144.6,144.6,142.7,3,3,3,926.7,886.5,973.5,734.7,694.5,192,192,192,0,0,0,0.207,0.197,0.217,734.7,694.5,781.5,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.39,0.359,0.432,0.291,0.265,0.317,0.013,0.012,0.014,0.953,0.879,1.04,0.043,0.039,0.047,21.44,21.17,21.67,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,49.24,47.08,51.72,47.56,46.13,48.2,0,0,0,0,0,0,0.793,0,0.116,0.21,0.79,0.21,42.8
1243807200000,2009,6,2008,9,35,7,0.512,0.072,0.44,24139.2,144.6,144.6,143.7,3,3,3,845.8,817.2,875.9,726.8,698.2,119,119,119,0,0,0,0.141,0.136,0.146,726.8,698.2,756.9,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.374,0.355,0.398,0.286,0.267,0.305,0.013,0.012,0.014,0.929,0.879,0.985,0.041,0.038,0.044,21.79,21.61,21.95,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.53,47.95,51.15,47.9,46.99,48.2,0,0,0,0,0,0,0.798,0,0.072,0.14,0.86,0.14,47.1
1244412000000,2009,6,2008,9,36,7,0.475,0.0865,0.389,21973.6,139.5,139.5,130.8,3,3,3,785.4,763.7,808.4,642.4,602.7,143,119,161,0,0,0,0.183,0.147,0.211,642.4,602.7,689.4,990,990,990,967,967,967.1,23,22.9,23,0.326,0.305,0.35,0.23,0.204,0.262,0.01,0.0088,0.011,0.787,0.723,0.864,0.034,0.031,0.038,22.17,22,22.32,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.49,41.97,47.46,43.6,41.13,46.51,0,0,0,0,0,0,0.727,0,0.086,0.18,0.82,0.18,46.3
1245016800000,2009,6,2008,9,37,7,0.433,0.0974,0.336,19144.5,120.9,120.9,114,3,3,3,716.3,683.6,750.8,555.3,522.6,161,161,161,0,0,0,0.225,0.214,0.236,555.3,522.6,589.8,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.278,0.26,0.298,0.172,0.15,0.195,0.0074,0.0064,0.0084,0.643,0.588,0.701,0.028,0.025,0.03,22.59,22.4,22.78,0.951,0.949,0.954,0.974,0.97,0.979,0.926,0.92,0.933,39,36.91,41.18,37.99,35.8,40.29,0,0,0,0,0,0,0.633,0,0.097,0.22,0.78,0.22,44.2
1245621600000,2009,6,2008,9,38,7,0.39,0.0974,0.292,16706.6,105.4,105.4,99.44,3,2,2.4285714285714284,644.5,617.7,672.9,483.5,456.7,161,161,161,8.12e-15,-5.684e-14,5.684e-14,0.25,0.239,0.261,483.5,456.7,511.9,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.238,0.222,0.254,0.128,0.115,0.143,0.0054,0.0048,0.0061,0.586,0.539,0.633,0.025,0.023,0.027,22.94,22.84,23.04,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.16,34.95,51.86,42.33,33.9,48.2,0,0,0,0,0,0,0.552,0,0.098,0.25,0.75,0.25,42.8
1246226400000,2009,6,2008,9,39,7,0.354,0.0861,0.268,15861,96.4,96.4,94.41,2,2,2,585.2,562.7,609.2,442.8,427.7,142.4,135,161,2.436e-14,-5.684e-14,5.684e-14,0.243,0.228,0.268,442.8,427.7,457.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.214,0.207,0.22,0.108,0.101,0.115,0.0045,0.0042,0.0048,0.563,0.539,0.586,0.024,0.023,0.025,23.2,23.09,23.33,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.24,46.81,49.7,47.21,45.87,48.2,0,0,0,0,0,0,0.525,0,0.086,0.24,0.76,0.24,44.8
1246831200000,2009,7,2008,10,40,7,0.323,0.0905,0.233,13896,90.29,90.29,82.71,2,2,2,534.7,515.4,555.3,385.2,329.4,149.6,135,186,1.624e-14,-5.684e-14,5.684e-14,0.281,0.243,0.361,385.2,329.4,420.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.193,0.176,0.205,0.0808,0.0545,0.0974,0.0034,0.0023,0.0041,0.477,0.395,0.528,0.02,0.016,0.022,23.52,23.37,23.69,0.953,0.945,0.956,0.977,0.97,0.98,0.931,0.917,0.937,42.31,36.17,46.06,41.36,35.08,45.14,0,0,0,0,0,0,0.46,0,0.09,0.28,0.72,0.28,43
1247436000000,2009,7,2008,10,41,7,0.297,0.112,0.184,10937.5,68.87,68.87,65.1,2,2,2,491,473.6,509.1,305,287.6,186,186,186,0,0,0,0.379,0.365,0.393,305,287.6,323.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.168,0.161,0.174,0.043,0.0347,0.0515,0.0018,0.0014,0.0021,0.359,0.333,0.386,0.015,0.014,0.016,23.83,23.72,23.94,0.942,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.56,31.67,35.5,32.55,30.72,34.43,0,0,0,0,0,0,0.362,0,0.113,0.38,0.62,0.38,36.8
1248040800000,2009,7,2008,10,42,7,0.274,0.112,0.162,9600.71,60.45,60.45,57.15,2,2,2,453.4,438.3,468.9,267.4,252.3,186,186,186,4.06e-15,0,2.842e-14,0.41,0.397,0.424,267.4,252.3,282.9,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.154,0.149,0.16,0.0252,0.0181,0.0325,0.001,0.00074,0.0013,0.302,0.28,0.326,0.012,0.011,0.013,24.06,23.96,24.15,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.903,0.909,29.46,27.8,31.16,28.57,26.96,30.22,0,0,0,0,0,0,0.317,0,0.112,0.41,0.59,0.41,35
1248645600000,2009,7,2008,10,43,7,0.254,0.107,0.147,8697.46,55.02,55.02,51.77,2,1,1.8571428571428572,419.8,404.7,433.6,242.6,230.1,177.1,155,186,0,-2.842e-14,2.842e-14,0.422,0.377,0.447,242.6,230.1,255.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.145,0.141,0.147,0.0167,0.0153,0.0198,0.00068,0.00062,0.00081,0.29,0.258,0.41,0.012,0.011,0.017,24.22,24.12,24.31,0.932,0.924,0.957,0.971,0.97,0.98,0.906,0.897,0.938,30.58,25.69,52.12,29.33,24.92,48.2,0,0,0,0,0,0,0.288,0,0.107,0.42,0.58,0.42,34.2
1249250400000,2009,8,2008,11,44,7,0.231,0.0937,0.137,8282.2,52.27,52.27,49.3,2,1,1.4285714285714286,382.2,366.6,398.4,227.2,211.7,155,155,155,0,-2.842e-14,2.842e-14,0.406,0.389,0.423,227.2,211.7,243.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.132,0.143,0.0151,0.0137,0.0164,0.00061,0.00055,0.00067,0.333,0.253,0.402,0.013,0.01,0.016,24.36,24.29,24.41,0.944,0.924,0.958,0.976,0.97,0.98,0.921,0.896,0.939,39.94,25.64,51.87,38.37,24.87,48.2,0,0,0,0,0,0,0.274,0,0.094,0.41,0.59,0.41,35.9
1249855200000,2009,8,2008,11,45,7,0.211,0.0937,0.118,7340.05,46.45,46.45,43.69,1,1,1,349.6,337.4,362,194.6,182.4,155,155,155,0,-2.842e-14,2.842e-14,0.444,0.428,0.459,194.6,182.4,207,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.126,0.121,0.13,0.0123,0.0113,0.0133,0.00049,0.00045,0.00054,0.343,0.321,0.365,0.014,0.013,0.015,24.51,24.42,24.59,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.93,0.937,44.58,41.77,47.4,43.69,40.93,46.45,0,0,0,0,0,0,0.243,0,0.093,0.44,0.56,0.44,34.8
1250460000000,2009,8,2008,11,46,7,0.195,0.0937,0.101,6258.96,39.92,39.92,37.26,1,1,1,322.3,312.5,333.3,167.3,157.5,155,155,155,0,-2.842e-14,2.842e-14,0.481,0.465,0.496,167.3,157.5,178.3,990,990,990,965,965,965.1,25,24.9,25,0.116,0.113,0.12,0.00997,0.00914,0.0109,0.0004,0.00036,0.00044,0.294,0.277,0.314,0.012,0.011,0.013,24.69,24.62,24.76,0.945,0.942,0.948,0.973,0.97,0.978,0.919,0.914,0.927,38.29,36.02,40.83,37.26,34.94,39.92,0,0,0,0,0,0,0.207,0,0.094,0.48,0.52,0.48,32.1
1251064800000,2009,8,2008,11,47,7,0.182,0.0937,0.088,5414.39,34.27,34.27,32.23,1,1,1,300.5,291.4,309.5,145.5,136.4,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.516,0.501,0.532,145.5,136.4,154.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.108,0.105,0.112,0.00812,0.00735,0.00888,0.00032,0.00029,0.00035,0.255,0.239,0.272,0.01,0.0095,0.011,24.84,24.78,24.89,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.23,31.11,35.33,32.23,30.17,34.27,0,0,0,0,0,0,0.179,0,0.094,0.51,0.48,0.52,29.7
1251669600000,2009,8,2008,11,48,7,0.168,0.0746,0.0939,5821.21,37.53,37.53,34.65,1,1,1,278.6,269.3,288.4,155.3,133.4,123.3,118,155,-8.12e-15,-2.842e-14,0,0.442,0.413,0.537,155.3,133.4,167.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.104,0.112,0.00895,0.00709,0.00998,0.00036,0.00028,0.0004,0.27,0.234,0.291,0.011,0.0093,0.012,24.92,24.87,24.96,0.941,0.933,0.945,0.971,0.97,0.973,0.913,0.905,0.919,35.7,30.4,38.58,34.65,29.49,37.53,0,0,0,0,0,0,0.193,0,0.0741,0.44,0.56,0.44,34.7
1252274400000,2009,9,2008,12,49,7,0.156,0.0644,0.0915,5682.49,36.81,36.81,33.82,1,1,1,257.7,249.9,266.3,151.3,139.3,106.4,91,118,-4.06e-15,-2.842e-14,2.842e-14,0.412,0.357,0.459,151.3,139.3,163.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.102,0.109,0.00861,0.00759,0.00967,0.00034,0.0003,0.00038,0.261,0.24,0.282,0.01,0.0095,0.011,25.01,24.98,25.03,0.939,0.935,0.943,0.97,0.97,0.971,0.911,0.907,0.916,34.86,31.96,37.89,33.82,31,36.81,0,0,0,0,0,0,0.188,0,0.0645,0.41,0.59,0.41,36.4
1252879200000,2009,9,2008,12,50,7,0.146,0.055,0.0906,5638.58,35.07,35.07,33.56,1,1,1,240.8,234.8,247.4,149.8,143.8,91,91,91,0,0,0,0.378,0.368,0.387,149.8,143.8,156.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.102,0.106,0.00848,0.00798,0.00905,0.00033,0.00031,0.00036,0.257,0.247,0.269,0.01,0.0097,0.011,25.1,25.05,25.14,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,34.6,33.22,36.16,33.56,32.22,35.07,0,0,0,0,0,0,0.186,0,0.0554,0.38,0.62,0.38,38.6
1253484000000,2009,9,2008,12,51,7,0.137,0.0714,0.066,4044.96,25.41,25.41,24.08,1,1,1,227.2,221.4,232.9,109.2,103.5,118,118,118,0,-1.421e-14,1.421e-14,0.52,0.507,0.533,109.2,103.5,114.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0917,0.0897,0.0937,0.00503,0.00454,0.00552,0.0002,0.00018,0.00022,0.187,0.176,0.197,0.0073,0.0069,0.0078,25.25,25.21,25.29,0.918,0.914,0.922,0.97,0.97,0.97,0.89,0.886,0.894,24.82,23.45,26.2,24.08,22.75,25.41,0,0,0,0,0,0,0.134,0,0.071,0.52,0.48,0.52,29.5
1254088800000,2009,9,2008,12,52,7,0.132,0.0558,0.076,4707.53,32.78,32.78,28.02,1,1,1,217.9,215.7,219.5,125.7,99.62,92.29,73,118,-2.03e-15,-1.421e-14,0,0.423,0.334,0.542,125.7,99.62,145.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0951,0.0883,0.1,0.00643,0.00422,0.00814,0.00025,0.00017,0.00032,0.214,0.17,0.248,0.0084,0.0067,0.0097,25.28,25.24,25.32,0.926,0.911,0.937,0.97,0.968,0.97,0.898,0.883,0.909,28.9,22.55,33.8,28.02,21.84,32.78,0,0,0,0,0,0,0.156,0,0.056,0.42,0.58,0.42,35.7
1254693600000,2009,10,2009,1,1,7,0.126,0.0462,0.0798,4973.88,31.65,31.65,29.61,1,1,1,208.4,203.4,213.8,132,106.4,76.43,73,97,0,0,0,0.367,0.341,0.477,132,106.4,140.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0959,0.089,0.0986,0.00697,0.00479,0.00772,0.00027,0.00019,0.0003,0.224,0.18,0.239,0.0088,0.007,0.0094,25.33,25.28,25.4,0.93,0.915,0.935,0.97,0.97,0.97,0.903,0.888,0.907,30.52,24.25,32.63,29.61,23.53,31.65,0,0,0,0,0,0,0.164,0,0.0462,0.37,0.63,0.37,39.5
1255298400000,2009,10,2009,1,2,7,0.12,0.0587,0.0614,0,0,0,0,1,1,1,198.6,194.4,202.6,101.6,97.38,97,97,97,2.03e-15,0,1.421e-14,0.489,0.479,0.499,101.6,97.38,105.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0858,0.0887,0.00438,0.00403,0.00473,0.00017,0.00016,0.00018,0.171,0.164,0.178,0.0067,0.0064,0.007,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0586,0.49,0.51,0.49,0
1255903200000,2009,10,2009,1,3,7,0.114,0.0483,0.0661,3066.35,26.4,26.4,18.25,1,1,1,189.1,184.8,192.5,109.3,95.2,79.86,73,97,2.03e-15,-1.421e-14,1.421e-14,0.422,0.381,0.505,109.3,95.2,118.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.085,0.0907,0.00504,0.00384,0.00581,0.0002,0.00015,0.00023,0.183,0.16,0.199,0.0072,0.0062,0.0078,25.39,25.38,25.42,0.658,0,0.924,0.693,0,0.97,0.638,0,0.896,18.82,0,27.22,18.25,0,26.4,0,2,0,0,0.286,0,0.101,0.286,0.0479,0.42,0.58,0.42,26.9
1256508000000,2009,10,2009,1,4,7,0.11,0.0436,0.066,4060.76,25.79,25.79,24.17,1,1,1,181.3,179.3,183.4,109.2,106.3,72.14,67,73,2.03e-15,-1.421e-14,1.421e-14,0.398,0.366,0.407,109.2,106.3,115.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0865,0.0888,0.00503,0.00479,0.0056,0.0002,0.00019,0.00022,0.182,0.177,0.193,0.0071,0.0069,0.0076,25.38,25.37,25.38,0.917,0.915,0.922,0.97,0.97,0.97,0.89,0.888,0.894,24.92,24.22,26.59,24.17,23.5,25.79,0,0,0,0,0,0,0.134,0,0.044,0.4,0.6,0.4,36.9
1257112800000,2009,11,2009,2,5,7,0.12,0.0405,0.0793,4947.56,30.88,30.88,29.45,1,1,1,198.1,188.1,204.2,131.1,121.1,67,67,67,2.03e-15,0,1.421e-14,0.338,0.328,0.356,131.1,121.1,137.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0906,0.0963,0.0069,0.00604,0.00741,0.00027,0.00024,0.00029,0.221,0.203,0.231,0.0086,0.0079,0.0091,25.36,25.34,25.38,0.931,0.926,0.933,0.97,0.97,0.97,0.903,0.898,0.905,30.36,27.89,31.83,29.45,27.05,30.88,0,0,0,0,0,0,0.164,0,0.0407,0.34,0.66,0.34,41.2
1257717600000,2009,11,2009,2,6,7,0.123,0.0405,0.0824,5149.98,31.13,31.13,30.65,1,1,1,203.3,201.5,205.3,136.3,134.5,67,67,67,0,0,0,0.33,0.326,0.333,136.3,134.5,138.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.096,0.0953,0.0967,0.00733,0.00718,0.00751,0.00029,0.00028,0.00029,0.23,0.227,0.233,0.009,0.0089,0.0091,25.35,25.33,25.36,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.6,31.19,32.09,30.65,30.25,31.13,0,0,0,0,0,0,0.17,0,0.0406,0.33,0.67,0.33,41.9
1258322400000,2009,11,2009,2,7,7,0.133,0.0405,0.0923,5782.09,35.87,35.87,34.42,1,1,1,219.7,209.4,226.1,152.7,142.4,67,67,67,0,0,0,0.305,0.296,0.32,152.7,142.4,159.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0981,0.104,0.00873,0.00786,0.00927,0.00034,0.00031,0.00036,0.259,0.241,0.271,0.01,0.0094,0.011,25.22,25.17,25.3,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.913,35.48,33.06,36.98,34.42,32.07,35.87,0,0,0,0,0,0,0.191,0,0.0407,0.3,0.69,0.31,43.5
1258927200000,2009,11,2009,2,8,7,0.138,0.0405,0.0971,6086.28,38.28,38.28,36.23,1,1,1,227.5,222.8,235.9,160.5,155.8,67,67,67,0,0,0,0.295,0.284,0.301,160.5,155.8,168.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.103,0.108,0.00939,0.00899,0.0101,0.00037,0.00035,0.0004,0.273,0.265,0.288,0.011,0.01,0.011,25.16,25.1,25.2,0.942,0.941,0.945,0.971,0.97,0.974,0.915,0.912,0.921,37.3,36.22,39.29,36.23,35.13,38.28,0,0,0,0,0,0,0.201,0,0.0409,0.29,0.7,0.3,44.1
1259532000000,2009,11,2009,2,9,7,0.145,0.0457,0.0994,6228.39,38.35,38.35,37.07,1,1,1,239.9,236.2,245.5,164.4,159.5,75.57,67,77,0,0,0,0.315,0.284,0.326,164.4,159.5,169.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.106,0.109,0.00972,0.00931,0.0101,0.00038,0.00037,0.0004,0.281,0.273,0.289,0.011,0.011,0.011,25.08,25.04,25.11,0.943,0.942,0.945,0.972,0.97,0.975,0.917,0.914,0.921,38.14,36.99,39.35,37.07,35.88,38.35,0,0,0,0,0,0,0.206,0,0.0456,0.32,0.69,0.31,43
1260136800000,2009,12,2009,3,10,7,0.162,0.0419,0.12,7447.09,48.2,48.2,44.33,1,1,1,267.8,250.2,284.1,198.5,173.2,69.29,59,77,4.06e-15,0,2.842e-14,0.261,0.208,0.308,198.5,173.2,225.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.11,0.127,0.0126,0.0105,0.0149,0.0005,0.00041,0.00059,0.342,0.297,0.388,0.014,0.012,0.015,24.89,24.78,25,0.953,0.946,0.959,0.979,0.976,0.98,0.933,0.924,0.94,46.18,40.18,52.46,44.33,39.23,48.2,0,0,0,0,0,0,0.246,0,0.042,0.26,0.74,0.26,46
1260741600000,2009,12,2009,3,11,7,0.179,0.0357,0.143,8702.41,53.06,53.06,51.8,2,2,2,295.7,286.5,301.3,236.7,227.5,59,59,59,-8.12e-15,-2.842e-14,2.842e-14,0.2,0.196,0.206,236.7,227.5,242.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.131,0.127,0.133,0.0159,0.0151,0.0163,0.00063,0.0006,0.00065,0.249,0.239,0.255,0.0099,0.0095,0.01,24.87,24.84,24.92,0.925,0.922,0.927,0.97,0.97,0.97,0.897,0.895,0.899,26.7,25.64,27.35,25.9,24.87,26.53,0,0,0,0,0,0,0.288,0,0.036,0.2,0.8,0.2,48.6
1261346400000,2009,12,2009,3,12,7,0.193,0.0357,0.158,9598.02,59.11,59.11,57.13,2,2,2,319.8,306.5,328.9,260.8,247.5,59,59,59,-4.06e-15,-2.842e-14,0,0.184,0.179,0.193,260.8,247.5,269.9,990,990,990,965,964.9,965,25,25,25.1,0.139,0.135,0.142,0.0222,0.0168,0.0264,0.00089,0.00067,0.0011,0.28,0.261,0.294,0.011,0.01,0.012,24.72,24.66,24.81,0.931,0.928,0.933,0.97,0.97,0.97,0.904,0.901,0.905,29.45,27.95,30.47,28.57,27.11,29.56,0,0,0,0,0,0,0.317,0,0.035,0.18,0.82,0.18,49.7
1261951200000,2009,12,2009,3,13,7,0.214,0.0393,0.175,10599.4,64.85,64.85,63.09,2,2,2,353.6,334.1,370.2,288.6,275.1,65,59,73,0,0,0,0.183,0.166,0.202,288.6,275.1,297.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.15,0.144,0.154,0.0352,0.0289,0.0393,0.0014,0.0012,0.0016,0.322,0.301,0.336,0.013,0.012,0.014,24.51,24.41,24.63,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.911,32.52,31.05,33.43,31.55,30.12,32.43,0,0,0,0,0,0,0.351,0,0.039,0.18,0.82,0.18,49.5
1262556000000,2010,1,2009,4,14,7,0.244,0.0442,0.2,12122.7,79.37,79.37,72.16,2,2,2,404,375.4,436.1,331,302.4,73,73,73,0,0,0,0.181,0.167,0.194,331,302.4,363.1,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.166,0.156,0.177,0.0552,0.0417,0.0704,0.0022,0.0017,0.0029,0.387,0.344,0.435,0.016,0.014,0.018,24.2,24,24.38,0.945,0.941,0.95,0.972,0.97,0.977,0.919,0.912,0.929,37.11,34,40.61,36.08,32.98,39.68,0,0,0,0,0,0,0.401,0,0.044,0.18,0.82,0.18,49.7
1263160800000,2010,1,2009,4,15,7,0.294,0.0442,0.25,15074.1,96.4,96.4,89.73,2,2,2,486.3,448.9,526.1,413.3,375.9,73,73,73,-8.12e-15,-5.684e-14,0,0.151,0.139,0.163,413.3,375.9,453.1,990,990,990,965.8,965.6,966,24.2,24,24.4,0.195,0.182,0.209,0.0941,0.0764,0.113,0.0039,0.0031,0.0047,0.51,0.454,0.57,0.021,0.019,0.024,23.7,23.46,23.93,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,45.89,41.98,49.94,44.86,41.14,48.2,0,0,0,0,0,0,0.498,0,0.044,0.15,0.85,0.15,51.3
1263765600000,2010,1,2009,4,16,7,0.359,0.0504,0.309,17856.5,115.5,115.5,106.3,3,2,2.857142857142857,593.4,542.2,646.1,510.1,469.2,83.29,73,91,2.436e-14,0,5.684e-14,0.14,0.127,0.154,510.1,469.2,555.1,990,990,990,966.3,966,966.5,23.7,23.5,24,0.24,0.215,0.266,0.143,0.12,0.172,0.006,0.005,0.0073,0.57,0.514,0.631,0.024,0.022,0.027,23.17,22.89,23.37,0.949,0.945,0.957,0.973,0.97,0.98,0.923,0.916,0.937,39.1,35.07,51.43,37.72,34.02,48.2,0,0,0,0,0,0,0.59,0,0.05,0.14,0.86,0.14,49.7
1264370400000,2010,1,2009,4,17,7,0.447,0.055,0.392,22317.3,143,143,132.8,3,3,3,738.5,665.5,796.9,647.5,574.5,91,91,91,0,0,0,0.124,0.114,0.137,647.5,574.5,705.9,990,990,990,966.9,966.6,967.1,23.1,22.9,23.4,0.319,0.277,0.352,0.234,0.185,0.273,0.01,0.0079,0.012,0.786,0.663,0.885,0.034,0.028,0.039,22.36,22.03,22.77,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.931,0.938,45.2,40.74,48.64,44.28,39.83,47.67,0,0,0,0,0,0,0.738,0,0.055,0.12,0.88,0.12,49.9
1264975200000,2010,2,2009,5,18,7,0.529,0.0829,0.447,24431.7,155.8,155.8,145.4,4,3,3.2857142857142856,875.4,811.9,935.6,738.4,674.9,137,137,137,0,0,0,0.157,0.146,0.169,738.4,674.9,798.6,990,990,990,967.4,967.1,967.6,22.6,22.4,22.9,0.386,0.341,0.436,0.292,0.252,0.326,0.013,0.011,0.015,0.927,0.839,0.995,0.041,0.037,0.044,21.67,21.38,22.01,0.956,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,46.19,39.25,51.28,44.8,38.24,48.2,0,0,0,0,0,0,0.808,0,0.082,0.16,0.84,0.16,46.2
1265580000000,2010,2,2009,5,19,7,0.624,0.0915,0.532,28312.9,179.2,179.2,168.5,4,4,4,1031,956.8,1115,880.1,819.8,151.3,137,162,-1.624e-14,-1.137e-13,1.137e-13,0.146,0.137,0.158,880.1,819.8,952.7,990,990,990,968,967.7,968.3,22,21.7,22.3,0.516,0.456,0.586,0.365,0.336,0.4,0.017,0.015,0.018,1.12,1.01,1.25,0.051,0.045,0.057,20.89,20.49,21.26,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.932,0.936,43.01,40.75,45.72,42.13,39.84,44.81,0,0,0,0,0,0,0.936,0,0.092,0.15,0.85,0.15,45.4
1266184800000,2010,2,2009,5,20,7,0.784,0.098,0.648,32013.3,192.8,192.8,190.6,4,4,4,1297,1150,1439,1135,988.2,162,162,162,63.64,0,177.1,0.126,0.113,0.141,1071,988.2,1100,990,990,990,968.8,968.4,969.3,21.2,20.7,21.6,0.776,0.628,0.867,0.586,0.417,0.648,0.028,0.019,0.031,1.66,1.32,1.81,0.078,0.061,0.088,19.51,18.9,20.31,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.82,47.01,49.93,47.64,46.07,48.2,0,0,0,0,0,0,1.06,0,0.136,0.13,0.83,0.17,40.8
1266789600000,2010,2,2009,5,21,7,0.974,0.098,0.665,30943.9,189,189,184.2,4,4,4,1610,1474,1742,1448,1312,162,162,162,348.1,211.6,479.6,0.101,0.093,0.11,1100,1100,1100,990,990,990,969.8,969.4,970.3,20.2,19.7,20.6,0.904,0.881,0.918,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.83,1.87,0.092,0.089,0.095,18.31,17.87,18.77,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.99,45.82,48.21,46.05,44.91,47.24,0,0,0,0,0,0,1.02,0,0.309,0.1,0.68,0.32,31.8
1267394400000,2010,3,2009,6,22,7,1.16,0.145,0.665,29128.6,178.3,178.3,173.4,4,4,4,1924,1779,2066,1685,1540,239,239,239,584.6,440,727.4,0.124,0.116,0.134,1100,1100,1100,990,990,990,970.8,970.4,971.3,19.2,18.7,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.28,16.87,17.74,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.23,43.1,45.47,43.35,42.24,44.56,0,0,0,0,0,0,0.963,0,0.495,0.13,0.57,0.43,25.1
1267999200000,2010,3,2009,6,23,7,1.39,0.125,0.665,27339.7,167.6,167.6,162.7,4,4,4,2304,2121,2479,2097,1882,207,183,239,997.2,781.6,1196,0.0906,0.0738,0.113,1100,1100,1100,990,990,990,971.8,971.4,972.3,18.2,17.7,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.29,15.87,16.73,0.946,0.944,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.56,40.43,42.75,40.68,39.49,41.89,0,0,0,0,0,0,0.904,0,0.725,0.09,0.48,0.52,19.7
1268604000000,2010,3,2009,6,24,7,1.6,0.111,0.665,25739.2,156.4,156.4,153.2,4,4,4,2650,2536,2731,2467,2353,183,183,183,1367,1253,1448,0.0691,0.067,0.0722,1100,1100,1100,990,990,990,972.7,972.4,972.9,17.3,17.1,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.46,15.26,15.73,0.943,0.942,0.944,0.975,0.973,0.976,0.919,0.917,0.921,39.3,38.77,40.05,38.3,37.74,39.09,0,0,0,0,0,0,0.851,0,0.935,0.069,0.42,0.58,16.1
1269208800000,2010,3,2009,6,25,7,1.68,0.111,0.665,25153.5,150.4,150.4,149.7,4,4,4,2776,2751,2790,2593,2568,183,183,183,1493,1468,1507,0.0659,0.0656,0.0665,1100,1100,1100,990,990,990,973,972.9,973,17,17,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.15,15.12,15.21,0.942,0.941,0.942,0.973,0.973,0.973,0.916,0.916,0.917,38.48,38.39,38.65,37.43,37.33,37.61,0,0,0,0,0,0,0.832,0,1.015,0.066,0.4,0.6,15
1269813600000,2010,3,2009,6,26,7,1.66,0.122,0.665,25302.5,151.4,151.4,150.6,4,4,4,2744,2715,2778,2541,2498,202.4,183,217,1441,1398,1495,0.0738,0.0659,0.0799,1100,1100,1100,990,990,990,972.9,972.8,973,17.1,17,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.23,15.15,15.3,0.942,0.942,0.942,0.973,0.973,0.974,0.917,0.916,0.917,38.69,38.46,38.88,37.65,37.42,37.85,0,0,0,0,0,0,0.837,0,0.995,0.073,0.4,0.6,15.2
1270418400000,2010,4,2009,7,27,7,1.66,0.131,0.665,25331.2,151.5,151.5,150.8,4,4,4,2738,2711,2782,2521,2494,217,217,217,1421,1394,1465,0.0793,0.078,0.08,1100,1100,1100,990,990,990,972.9,972.8,973,17.1,17,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.25,15.14,15.31,0.942,0.942,0.942,0.973,0.973,0.974,0.917,0.916,0.917,38.73,38.44,38.9,37.7,37.39,37.88,0,0,0,0,0,0,0.838,0,0.995,0.079,0.4,0.6,15.3
1271023200000,2010,4,2009,7,28,7,1.7,0.131,0.665,24962.2,149,149,148.6,4,4,4,2817,2802,2826,2600,2585,217,217,217,1500,1485,1509,0.077,0.0768,0.0774,1100,1100,1100,990,990,990,973.1,973,973.1,16.9,16.9,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.05,15.03,15.09,0.941,0.941,0.941,0.972,0.972,0.972,0.915,0.915,0.915,38.21,38.15,38.31,37.15,37.09,37.25,0,0,0,0,0,0,0.825,0,1.035,0.077,0.39,0.61,14.7
1271628000000,2010,4,2009,7,29,7,1.69,0.131,0.665,25064.4,150,150,149.2,4,4,4,2795,2766,2814,2578,2549,217,217,217,1478,1449,1497,0.0776,0.0771,0.0784,1100,1100,1100,990,990,990,973,973,973.1,17,16.9,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.11,15.06,15.18,0.941,0.941,0.942,0.972,0.972,0.973,0.916,0.915,0.916,38.35,38.23,38.54,37.3,37.17,37.5,0,0,0,0,0,0,0.829,0,1.025,0.078,0.39,0.61,14.8
1272232800000,2010,4,2009,7,30,7,1.64,0.141,0.665,25417.3,152.3,152.3,151.3,4,4,4,2719,2684,2755,2485,2408,233.9,217,276,1385,1308,1438,0.0861,0.0788,0.103,1100,1100,1100,990,990,990,972.8,972.8,972.9,17.2,17.1,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.29,15.2,15.38,0.942,0.942,0.943,0.974,0.973,0.974,0.917,0.916,0.918,38.85,38.62,39.08,37.82,37.58,38.07,0,0,0,0,0,0,0.841,0,0.975,0.086,0.41,0.59,15.5
1272837600000,2010,5,2009,8,31,7,1.56,0.167,0.665,26052.6,157.8,157.8,155.1,4,4,4,2583,2486,2664,2307,2210,276,276,276,1207,1110,1288,0.107,0.104,0.111,1100,1100,1100,990,990,990,972.5,972.3,972.7,17.5,17.3,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.62,15.42,15.85,0.943,0.943,0.944,0.975,0.974,0.977,0.92,0.918,0.923,39.74,39.21,40.38,38.77,38.2,39.44,0,0,0,0,0,0,0.862,0,0.895,0.11,0.43,0.57,16.7
1273442400000,2010,5,2009,8,32,7,1.41,0.167,0.665,27218.8,165.6,165.6,162,4,4,4,2332,2197,2452,2056,1921,276,276,276,956,821.4,1076,0.119,0.113,0.126,1100,1100,1100,990,990,990,971.9,971.6,972.2,18.1,17.8,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.22,15.93,16.55,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.38,40.6,42.25,40.5,39.68,41.41,0,0,0,0,0,0,0.9,0,0.745,0.12,0.47,0.53,19.3
1274047200000,2010,5,2009,8,33,7,1.21,0.167,0.665,28746.3,175.5,175.5,171.1,4,4,4,1997,1858,2142,1721,1582,276,276,276,620.7,482,766.5,0.139,0.129,0.149,1100,1100,1100,990,990,990,971.1,970.6,971.4,18.9,18.6,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.07,16.68,17.48,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.65,42.61,44.78,42.78,41.76,43.88,0,0,0,0,0,0,0.951,0,0.545,0.14,0.55,0.45,23.8
1274652000000,2010,5,2009,8,34,7,1.03,0.167,0.665,30396.7,184.7,184.7,180.9,4,4,4,1702,1592,1813,1426,1316,276,276,276,325.9,216.2,437.2,0.162,0.152,0.173,1100,1100,1100,990,990,990,970.1,969.8,970.5,19.9,19.5,20.2,0.92,0.912,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.99,17.63,18.36,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.16,45.17,47.12,45.23,44.27,46.18,0,0,0,0,0,0,1.01,0,0.365,0.16,0.65,0.35,29.5
1275256800000,2010,5,2009,8,35,7,0.89,0.133,0.665,31767.7,192.3,192.3,189.1,4,4,4,1471,1387,1557,1252,1177,219.4,210,276,151.5,76.58,217.6,0.149,0.137,0.177,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.878,0.843,0.91,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.091,18.78,18.49,19.09,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.24,47.46,49.05,47.27,46.51,48.07,0,0,0,0,0,0,1.05,0,0.225,0.15,0.75,0.25,35.7
1275861600000,2010,6,2009,9,36,7,0.735,0.127,0.606,30777.3,192.8,192.8,183.2,4,4,4,1215,1112,1335,1005,902,210,210,210,3.571,-1.137e-13,25,0.173,0.157,0.189,1002,902,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.675,0.551,0.822,0.479,0.376,0.648,0.022,0.017,0.031,1.43,1.17,1.77,0.067,0.054,0.084,19.99,19.28,20.57,0.955,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.8,43.45,49.56,45.8,42.58,48.2,0,0,0,0,0,0,1.02,0,0.129,0.17,0.82,0.18,41.9
1276466400000,2010,6,2009,9,37,7,0.614,0.127,0.487,25768.3,165.8,165.8,153.4,4,3,3.5714285714285716,1016,956.8,1083,805.9,746.8,210,210,210,-1.624e-14,-1.137e-13,0,0.207,0.194,0.219,805.9,746.8,872.6,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.463,0.409,0.524,0.329,0.3,0.361,0.015,0.013,0.017,1.04,0.987,1.12,0.047,0.044,0.051,21.02,20.72,21.29,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.05,39.5,51.47,43.51,38.51,48.2,0,0,0,0,0,0,0.852,0,0.127,0.21,0.79,0.21,42
1277071200000,2010,6,2009,9,38,7,0.541,0.127,0.414,22857.1,143.6,143.6,136.1,3,3,3,893.8,849.3,940.3,683.8,639.3,210,210,210,0,0,0,0.235,0.223,0.247,683.8,639.3,730.3,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.361,0.334,0.394,0.258,0.228,0.289,0.011,0.01,0.013,0.869,0.792,0.954,0.039,0.035,0.043,21.66,21.38,21.91,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,46.28,43.75,48.84,45.35,42.87,47.86,0,0,0,0,0,0,0.756,0,0.127,0.23,0.77,0.23,42.2
1277676000000,2010,6,2009,9,39,7,0.491,0.119,0.373,20994.9,126.9,126.9,125,3,3,3,812.6,787.7,839.5,616.3,601.7,196.3,186,210,0,0,0,0.241,0.229,0.256,616.3,601.7,629.5,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.318,0.308,0.328,0.213,0.203,0.221,0.0093,0.0088,0.0097,0.751,0.724,0.775,0.033,0.032,0.034,22.1,21.97,22.23,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.51,41.71,43.17,41.66,40.87,42.31,0,0,0,0,0,0,0.694,0,0.118,0.24,0.76,0.24,42.8
1278280800000,2010,7,2009,10,40,7,0.456,0.116,0.34,19141.4,121.2,121.2,113.9,3,2,2.857142857142857,753.2,719.9,780.7,561.4,492.9,191.9,186,227,-8.12e-15,-5.684e-14,0,0.255,0.238,0.315,561.4,492.9,594.7,990,990,990,966.9,966.8,967,23.1,23,23.2,0.286,0.252,0.304,0.176,0.132,0.198,0.0076,0.0057,0.0086,0.673,0.629,0.712,0.029,0.027,0.031,22.41,22.27,22.56,0.953,0.95,0.956,0.976,0.972,0.98,0.93,0.924,0.937,41.66,38.22,52.14,40.27,37.15,48.2,0,0,0,0,0,0,0.633,0,0.116,0.25,0.75,0.25,42
1278885600000,2010,7,2009,10,41,7,0.409,0.137,0.272,15708.3,96.4,96.4,93.5,2,2,2,676.5,646.4,708.2,449.5,419.4,227,227,227,0,-5.684e-14,5.684e-14,0.336,0.321,0.351,449.5,419.4,481.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.228,0.212,0.245,0.111,0.0969,0.126,0.0048,0.0041,0.0054,0.585,0.534,0.639,0.025,0.023,0.027,22.81,22.63,22.98,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.1,45.18,51.07,46.75,44.27,48.2,0,0,0,0,0,0,0.519,0,0.137,0.33,0.67,0.33,38.4
1279490400000,2010,7,2009,10,42,7,0.369,0.137,0.232,13625.6,86.67,86.67,81.1,2,2,2,610,584.3,636.8,383,357.3,227,227,227,0,-5.684e-14,5.684e-14,0.372,0.356,0.388,383,357.3,409.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.199,0.19,0.208,0.0798,0.0676,0.0924,0.0034,0.0028,0.0039,0.48,0.441,0.52,0.02,0.019,0.022,23.18,23.03,23.33,0.953,0.95,0.955,0.978,0.973,0.98,0.932,0.924,0.936,41.47,38.81,44.22,40.55,37.78,43.33,0,0,0,0,0,0,0.451,0,0.137,0.37,0.63,0.37,36.9
1280095200000,2010,7,2009,10,43,7,0.335,0.134,0.202,11850.1,74.2,74.2,70.54,2,2,2,554.1,532.1,576.4,333.3,312.5,220.9,184,227,3.248e-14,0,5.684e-14,0.398,0.346,0.421,333.3,312.5,349.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.181,0.174,0.187,0.0563,0.0465,0.0639,0.0024,0.0019,0.0027,0.405,0.374,0.429,0.017,0.016,0.018,23.5,23.38,23.6,0.946,0.943,0.949,0.971,0.97,0.972,0.918,0.915,0.922,36.34,34.09,38.17,35.27,33.07,37.1,0,0,0,0,0,0,0.392,0,0.133,0.4,0.6,0.4,35.4
1280700000000,2010,8,2009,11,44,7,0.304,0.111,0.192,11400.7,72.31,72.31,67.86,2,2,2,502.2,480.9,523.6,318.2,296.9,184,184,184,0,0,0,0.367,0.351,0.383,318.2,296.9,339.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.173,0.165,0.18,0.0492,0.0392,0.0593,0.002,0.0016,0.0025,0.379,0.347,0.411,0.016,0.014,0.017,23.76,23.63,23.89,0.944,0.94,0.947,0.97,0.97,0.97,0.915,0.912,0.919,34.98,32.71,37.27,33.93,31.73,36.15,0,0,0,0,0,0,0.377,0,0.112,0.37,0.63,0.37,37.5
1281304800000,2010,8,2009,11,45,7,0.276,0.111,0.165,9788.55,62.23,62.23,58.27,2,2,2,456.6,438.6,475.2,272.6,254.6,184,184,184,0,0,0,0.403,0.387,0.42,272.6,254.6,291.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.157,0.15,0.163,0.0277,0.0192,0.0364,0.0011,0.00078,0.0015,0.311,0.284,0.339,0.013,0.012,0.014,24.03,23.92,24.14,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,30.03,28.06,32.08,29.13,27.21,31.11,0,0,0,0,0,0,0.324,0,0.111,0.4,0.6,0.4,35.5
1281909600000,2010,8,2009,11,46,7,0.253,0.111,0.141,8420.6,53.2,53.2,50.12,2,1,1.5714285714285714,417.8,402.7,432.8,233.8,218.7,184,184,184,0,-2.842e-14,2.842e-14,0.441,0.425,0.457,233.8,218.7,248.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.143,0.138,0.148,0.0156,0.0143,0.0169,0.00064,0.00058,0.00069,0.324,0.259,0.408,0.013,0.011,0.017,24.2,24.14,24.26,0.94,0.924,0.958,0.974,0.97,0.98,0.916,0.897,0.939,36.94,25.71,51.83,35.39,24.94,48.2,0,0,0,0,0,0,0.278,0,0.112,0.44,0.56,0.44,33.3
1282514400000,2010,8,2009,11,47,7,0.233,0.111,0.121,7528.38,47.71,47.71,44.81,1,1,1,384.9,372.4,398.1,200.9,188.4,184,184,184,-1.218e-14,-2.842e-14,0,0.478,0.462,0.494,200.9,188.4,214.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.131,0.127,0.136,0.0128,0.0118,0.0139,0.00052,0.00048,0.00057,0.358,0.336,0.382,0.015,0.014,0.016,24.32,24.23,24.4,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,45.73,42.9,48.69,44.81,42.04,47.71,0,0,0,0,0,0,0.249,0,0.112,0.48,0.52,0.48,32.3
1283119200000,2010,8,2009,11,48,7,0.214,0.0914,0.122,7594.77,48.2,48.2,45.21,1,1,1,353.6,338.2,368.3,202.4,180.2,151.1,138,184,8.12e-15,-2.842e-14,2.842e-14,0.427,0.384,0.505,202.4,180.2,221,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.129,0.124,0.134,0.013,0.0111,0.0145,0.00052,0.00045,0.00059,0.358,0.321,0.39,0.014,0.013,0.016,24.47,24.42,24.56,0.955,0.949,0.958,0.98,0.978,0.98,0.935,0.928,0.939,46.39,41.02,50.71,45.21,40.13,48.2,0,0,0,0,0,0,0.251,0,0.092,0.43,0.57,0.43,35.5
1283724000000,2010,9,2009,12,49,7,0.194,0.0835,0.11,6880.13,43.94,43.94,40.95,1,1,1,320.2,307.9,333,182.2,169.9,138,138,138,0,-2.842e-14,2.842e-14,0.431,0.414,0.448,182.2,169.9,195,990,990,990,965,964.9,965.1,25,24.9,25.1,0.121,0.116,0.125,0.0112,0.0102,0.0123,0.00045,0.00041,0.00049,0.32,0.298,0.343,0.013,0.012,0.014,24.68,24.59,24.76,0.949,0.946,0.953,0.978,0.974,0.98,0.929,0.921,0.934,41.86,39.01,44.84,40.95,37.99,43.94,0,0,0,0,0,0,0.228,0,0.084,0.43,0.57,0.43,35.5
1284328800000,2010,9,2009,12,50,7,0.177,0.0835,0.0936,5786.52,36.98,36.98,34.44,1,1,1,292.8,283,303.8,154.8,145,138,138,138,1.218e-14,0,2.842e-14,0.472,0.454,0.488,154.8,145,165.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.108,0.115,0.00891,0.00807,0.00984,0.00035,0.00032,0.00039,0.271,0.254,0.291,0.011,0.01,0.012,24.86,24.79,24.91,0.941,0.937,0.944,0.97,0.97,0.972,0.913,0.909,0.918,35.5,33.2,38.06,34.44,32.21,36.98,0,0,0,0,0,0,0.191,0,0.0834,0.47,0.53,0.47,32.7
1284933600000,2010,9,2009,12,51,7,0.164,0.0835,0.0804,4948.51,31.52,31.52,29.46,1,1,1,270.9,261.9,280,132.9,123.9,138,138,138,2.03e-15,-2.842e-14,2.842e-14,0.51,0.493,0.527,132.9,123.9,142,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.103,0.1,0.106,0.00705,0.00628,0.00782,0.00028,0.00025,0.00031,0.232,0.216,0.248,0.0092,0.0086,0.0099,24.98,24.93,25.04,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,30.37,28.24,32.49,29.46,27.39,31.52,0,0,0,0,0,0,0.164,0,0.0836,0.51,0.49,0.51,30.2
1285538400000,2010,9,2009,12,52,7,0.153,0.0728,0.0798,4924.2,34.05,34.05,29.31,1,1,1,252.4,248,258.9,132,113.5,120.4,97,138,4.06e-15,-1.421e-14,2.842e-14,0.476,0.389,0.549,132,113.5,152.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0964,0.105,0.00697,0.0054,0.00868,0.00028,0.00021,0.00034,0.228,0.198,0.262,0.009,0.0078,0.01,25.06,25.04,25.1,0.931,0.922,0.94,0.97,0.97,0.97,0.903,0.894,0.912,30.22,25.75,35.1,29.31,24.98,34.05,0,0,0,0,0,0,0.163,0,0.0732,0.48,0.52,0.48,32.2
1286143200000,2010,10,2010,1,1,7,0.144,0.0587,0.085,5280.45,33.12,33.12,31.43,1,1,1,237.6,230.2,245,140.6,133.2,97,97,97,0,0,0,0.408,0.396,0.421,140.6,133.2,148,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0984,0.104,0.0077,0.00707,0.00833,0.0003,0.00028,0.00033,0.241,0.228,0.254,0.0095,0.009,0.01,25.13,25.08,25.19,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.4,30.67,34.14,31.43,29.75,33.12,0,0,0,0,0,0,0.175,0,0.059,0.41,0.59,0.41,36.7
1286748000000,2010,10,2010,1,2,7,0.136,0.0587,0.0774,4797.95,29.44,29.44,28.56,1,1,1,225,221.2,228.8,128,124.2,97,97,97,-2.03e-15,-1.421e-14,0,0.431,0.424,0.439,128,124.2,131.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0966,0.0952,0.0979,0.00663,0.00631,0.00696,0.00026,0.00025,0.00027,0.218,0.212,0.225,0.0086,0.0083,0.0089,25.23,25.2,25.26,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,29.44,28.55,30.35,28.56,27.69,29.44,0,0,0,0,0,0,0.159,0,0.0586,0.43,0.57,0.43,35.3
1287352800000,2010,10,2010,1,3,7,0.13,0.0587,0.0717,4427.41,27.37,27.37,26.35,1,1,1,215.5,210,219.8,118.5,113,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.45,0.441,0.462,118.5,113,122.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0932,0.0913,0.0948,0.00582,0.00535,0.00619,0.00023,0.00021,0.00024,0.201,0.192,0.209,0.0079,0.0075,0.0082,25.31,25.27,25.35,0.924,0.92,0.927,0.97,0.97,0.97,0.896,0.892,0.899,27.17,25.84,28.22,26.35,25.06,27.37,0,0,0,0,0,0,0.146,0,0.0583,0.45,0.55,0.45,34.1
1287957600000,2010,10,2010,1,4,7,0.128,0.0587,0.069,4253.45,26.41,26.41,25.32,1,1,1,211.1,204.8,215.7,114.1,107.8,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.46,0.45,0.474,114.1,107.8,118.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0917,0.0894,0.0933,0.00545,0.00491,0.00584,0.00021,0.00019,0.00023,0.194,0.182,0.202,0.0076,0.0071,0.0079,25.34,25.3,25.39,0.921,0.916,0.924,0.97,0.97,0.97,0.893,0.889,0.896,26.1,24.58,27.23,25.32,23.84,26.41,0,0,0,0,0,0,0.141,0,0.059,0.46,0.54,0.46,33.2
1288562400000,2010,11,2010,2,5,7,0.129,0.0562,0.0724,4478.24,28.01,28.01,26.66,1,1,1,212.7,203.4,218.4,119.7,110.4,93,93,93,-4.06e-15,-1.421e-14,1.421e-14,0.438,0.426,0.457,119.7,110.4,125.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0933,0.09,0.0953,0.00592,0.00513,0.00641,0.00023,0.0002,0.00025,0.203,0.187,0.214,0.008,0.0073,0.0084,25.32,25.28,25.39,0.925,0.918,0.929,0.97,0.97,0.97,0.897,0.89,0.901,27.48,25.24,28.88,26.66,24.48,28.01,0,0,0,0,0,0,0.148,0,0.0566,0.44,0.56,0.44,34.7
1289167200000,2010,11,2010,2,6,7,0.132,0.0562,0.0758,4696.99,29.13,29.13,27.96,1,1,1,218.3,215.4,223.4,125.3,122.4,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.426,0.416,0.432,125.3,122.4,130.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0953,0.0943,0.0971,0.0064,0.00616,0.00683,0.00025,0.00024,0.00027,0.213,0.208,0.222,0.0084,0.0082,0.0087,25.28,25.24,25.3,0.928,0.927,0.931,0.97,0.97,0.97,0.9,0.899,0.903,28.82,28.15,30.03,27.96,27.31,29.13,0,0,0,0,0,0,0.155,0,0.0562,0.43,0.57,0.43,35.6
