datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1289772000000,2010,11,2010,2,7,7,0.132,0.054,0.0777,4825.81,33.2,33.2,28.73,1,1,1,217.7,214.3,220.9,128.5,123.3,89.29,67,93,-8.121e-15,-1.421e-14,0,0.41,0.313,0.43,128.5,123.3,147.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0959,0.0946,0.0999,0.00667,0.00623,0.00827,0.00026,0.00024,0.00032,0.219,0.21,0.25,0.0086,0.0082,0.0098,25.28,25.26,25.29,0.93,0.927,0.938,0.97,0.97,0.97,0.902,0.9,0.909,29.61,28.35,34.23,28.73,27.5,33.2,0,0,0,0,0,0,0.16,0,0.0543,0.41,0.59,0.41,36.6
1290376800000,2010,11,2010,2,8,7,0.136,0.0405,0.0953,5969.18,37.07,37.07,35.53,1,1,1,224.5,215.7,231,157.5,148.7,67,67,67,0,0,0,0.299,0.29,0.311,157.5,148.7,164,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.1,0.106,0.00914,0.00839,0.00969,0.00036,0.00033,0.00038,0.268,0.252,0.279,0.011,0.0099,0.011,25.19,25.13,25.25,0.941,0.938,0.943,0.971,0.97,0.972,0.913,0.91,0.917,36.61,34.55,38.13,35.53,33.51,37.07,0,0,0,0,0,0,0.197,0,0.0407,0.3,0.7,0.3,43.9
1290981600000,2010,11,2010,2,9,7,0.149,0.0448,0.104,6569.17,40.95,40.95,39.1,1,1,1,246.6,235.7,257,172.5,165.2,74.14,67,77,0,0,0,0.3,0.281,0.318,172.5,165.2,180,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.107,0.113,0.0104,0.00979,0.0111,0.00041,0.00039,0.00044,0.296,0.283,0.309,0.012,0.011,0.012,25.03,24.96,25.1,0.946,0.944,0.948,0.976,0.972,0.98,0.923,0.918,0.929,40.06,38.33,41.79,39.1,37.27,40.95,0,0,0,0,0,0,0.217,0,0.045,0.3,0.7,0.3,44.1
1291586400000,2010,12,2010,3,10,7,0.164,0.0466,0.117,7403.8,46.33,46.33,44.07,1,1,1,270.4,258.9,280.2,193.4,181.9,77,77,77,8.12e-15,-2.842e-14,2.842e-14,0.285,0.275,0.297,193.4,181.9,203.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.113,0.121,0.0122,0.0112,0.013,0.00048,0.00044,0.00052,0.333,0.313,0.351,0.013,0.012,0.014,24.88,24.83,24.95,0.953,0.949,0.955,0.98,0.98,0.98,0.934,0.93,0.936,44.97,42.24,47.27,44.07,41.4,46.33,0,0,0,0,0,0,0.245,0,0.047,0.28,0.71,0.29,45.1
1292191200000,2010,12,2010,3,11,7,0.179,0.0466,0.133,8122.92,50.07,50.07,48.35,2,1,1.1428571428571428,296.4,284.9,306.8,219.4,207.9,77,77,77,8.12e-15,-2.842e-14,2.842e-14,0.26,0.251,0.27,219.4,207.9,229.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.127,0.123,0.13,0.0144,0.0134,0.0153,0.00057,0.00053,0.00061,0.358,0.243,0.389,0.014,0.0097,0.016,24.76,24.7,24.82,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.895,0.94,47.06,25.81,52.18,44.77,25.04,48.2,0,0,0,0,0,0,0.269,0,0.046,0.26,0.74,0.26,45.4
1292796000000,2010,12,2010,3,12,7,0.211,0.0372,0.174,10565.1,71.55,71.55,62.89,2,2,2,349.2,316.3,386.9,287.6,239.3,61.57,59,77,-4.06e-15,-2.842e-14,0,0.178,0.153,0.243,287.6,239.3,327.9,990,990,990,965.1,965,965.3,24.9,24.7,25,0.149,0.134,0.163,0.0353,0.0161,0.0538,0.0014,0.00064,0.0022,0.321,0.254,0.38,0.013,0.01,0.015,24.53,24.29,24.76,0.937,0.926,0.945,0.97,0.97,0.97,0.909,0.898,0.916,32.42,26.91,36.88,31.44,26.1,35.78,0,0,0,0,0,0,0.349,0,0.037,0.18,0.82,0.18,50.1
1293400800000,2010,12,2010,3,13,7,0.287,0.0462,0.241,14583.7,95.65,95.65,86.81,2,2,2,475.3,405.2,549.6,398.9,346.2,76.43,59,120,8.12e-15,0,5.684e-14,0.158,0.118,0.229,398.9,346.2,440.3,990,990,990,965.7,965.4,966.1,24.3,23.9,24.6,0.19,0.169,0.205,0.0873,0.0624,0.107,0.0036,0.0025,0.0044,0.489,0.408,0.549,0.02,0.017,0.023,23.77,23.39,24.17,0.954,0.948,0.958,0.979,0.974,0.98,0.934,0.923,0.939,44.33,38.88,48.8,43.4,37.85,47.83,0,0,0,0,0,0,0.482,0,0.046,0.16,0.84,0.16,50.8
1294005600000,2011,1,2010,4,14,7,0.397,0.0726,0.325,18631.9,129.4,129.4,110.9,3,2,2.7142857142857144,657.1,575,751.1,537.1,455,120,120,120,0,0,0,0.184,0.16,0.209,537.1,455,631.1,990,990,990,966.5,966.2,966.9,23.5,23.1,23.8,0.261,0.214,0.314,0.162,0.114,0.223,0.0069,0.0048,0.0096,0.637,0.55,0.763,0.027,0.023,0.033,22.84,22.33,23.23,0.953,0.947,0.958,0.977,0.97,0.98,0.931,0.918,0.939,42.99,36.01,51.93,41.56,34.93,48.2,0,0,0,0,0,0,0.616,0,0.072,0.18,0.82,0.18,46.9
1294610400000,2011,1,2010,4,15,7,0.533,0.0824,0.451,24588.7,165.3,165.3,146.4,4,3,3.2857142857142856,882,779.4,995.5,745.7,659.4,136.3,120,139,0,0,0,0.155,0.14,0.172,745.7,659.4,856.5,990,990,990,967.4,967,967.9,22.6,22.1,23,0.398,0.33,0.493,0.294,0.241,0.354,0.013,0.011,0.016,0.942,0.811,1.08,0.042,0.035,0.049,21.63,21.04,22.17,0.956,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,46.38,40.56,51.96,44.93,39.63,48.2,0,0,0,0,0,0,0.813,0,0.082,0.15,0.85,0.15,46.1
1295215200000,2011,1,2010,4,16,7,0.694,0.0869,0.607,31207.8,192.8,192.8,185.8,4,4,4,1147,1038,1229,1003,899.3,143.7,139,150,-1.624e-14,-1.137e-13,0,0.125,0.12,0.134,1003,899.3,1079,990,990,990,968.4,968,968.6,21.6,21.4,22,0.655,0.532,0.762,0.474,0.374,0.601,0.022,0.017,0.028,1.41,1.15,1.66,0.065,0.052,0.078,20.23,19.72,20.83,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.48,43.87,49.8,46.44,42.99,48.2,0,0,0,0,0,0,1.03,0,0.087,0.13,0.87,0.13,45
1295820000000,2011,1,2010,4,17,7,0.788,0.0907,0.665,32387.7,192.8,192.8,192.8,4,4,4,1302,1244,1374,1152,1094,150,150,150,53.02,0,124.4,0.115,0.109,0.121,1099,1094,1100,990,990,990,968.8,968.7,969.1,21.2,20.9,21.3,0.813,0.783,0.844,0.646,0.633,0.648,0.031,0.03,0.031,1.76,1.71,1.79,0.083,0.08,0.086,19.39,19.13,19.62,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.82,49.16,50.28,48.2,48.17,48.2,0,0,0,0,0,0,1.07,0,0.123,0.12,0.84,0.16,41.1
1296424800000,2011,1,2010,4,18,7,0.901,0.115,0.665,31644.9,191.6,191.6,188.4,4,4,4,1490,1402,1592,1300,1227,190.3,150,197,200.2,126.6,295.2,0.128,0.107,0.138,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.886,0.856,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.087,0.092,18.71,18.36,19.03,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.05,47.12,48.88,47.09,46.18,47.91,0,0,0,0,0,0,1.05,0,0.236,0.13,0.74,0.26,35.1
1297029600000,2011,2,2010,5,19,7,1.08,0.11,0.665,29939.5,183.3,183.3,178.2,4,4,4,1781,1635,1921,1599,1438,182,162,197,498.9,337.8,658.7,0.103,0.0843,0.121,1100,1100,1100,990,990,990,970.4,969.9,970.8,19.6,19.2,20.1,0.922,0.914,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.098,17.74,17.28,18.22,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.46,44.23,46.75,44.55,43.34,45.82,0,0,0,0,0,0,0.99,0,0.415,0.1,0.62,0.38,27.7
1297634400000,2011,2,2010,5,20,7,1.24,0.098,0.665,28430.1,172,172,169.2,4,4,4,2058,1959,2132,1896,1797,162,162,162,796,697.5,869.5,0.0788,0.076,0.0827,1100,1100,1100,990,990,990,971.2,971,971.4,18.8,18.6,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.89,16.71,17.16,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.17,42.68,43.89,42.31,41.82,43.01,0,0,0,0,0,0,0.94,0,0.575,0.079,0.54,0.46,22.9
1298239200000,2011,2,2010,5,21,7,1.31,0.098,0.665,27981.6,166.8,166.8,166.6,4,4,4,2161,2150,2168,1999,1988,162,162,162,898.7,887.8,906,0.075,0.0747,0.0754,1100,1100,1100,990,990,990,971.5,971.5,971.5,18.5,18.5,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.64,16.62,16.66,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.49,42.44,42.56,41.64,41.59,41.71,0,0,0,0,0,0,0.925,0,0.645,0.075,0.51,0.49,21.4
1298844000000,2011,2,2010,5,22,7,1.3,0.138,0.665,28055.1,167.2,167.2,167,4,4,4,2144,2135,2153,1916,1896,228,162,239,815.5,796.2,891.4,0.106,0.0752,0.112,1100,1100,1100,990,990,990,971.4,971.4,971.5,18.6,18.5,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.68,16.66,16.7,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.6,42.54,42.65,41.75,41.69,41.8,0,0,0,0,0,0,0.928,0,0.635,0.11,0.51,0.49,21.6
1299448800000,2011,3,2010,6,23,7,1.29,0.13,0.665,28106.3,167.6,167.6,167.3,4,4,4,2132,2121,2142,1917,1893,215,183,239,816.5,792.5,844.9,0.101,0.086,0.112,1100,1100,1100,990,990,990,971.4,971.4,971.4,18.6,18.6,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.71,16.68,16.73,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.68,42.61,42.75,41.82,41.76,41.89,0,0,0,0,0,0,0.929,0,0.625,0.1,0.52,0.48,21.8
1300053600000,2011,3,2010,6,24,7,1.29,0.111,0.665,28090.7,167.5,167.5,167.2,4,4,4,2135,2124,2146,1952,1941,183,183,183,852.2,841.3,863.1,0.0857,0.0853,0.0861,1100,1100,1100,990,990,990,971.4,971.4,971.5,18.6,18.5,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.7,16.67,16.73,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.65,42.58,42.73,41.8,41.73,41.87,0,0,0,0,0,0,0.929,0,0.625,0.086,0.52,0.48,21.8
1300658400000,2011,3,2010,6,25,7,1.32,0.111,0.665,27887.6,166.8,166.8,166,4,4,4,2183,2150,2216,2000,1967,183,183,183,899.7,866.8,932.8,0.0838,0.0826,0.0851,1100,1100,1100,990,990,990,971.5,971.5,971.6,18.5,18.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.58,16.5,16.66,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.35,42.13,42.56,41.5,41.29,41.71,0,0,0,0,0,0,0.922,0,0.655,0.084,0.5,0.5,21.1
1301263200000,2011,3,2010,6,26,7,1.39,0.119,0.665,27381.3,164.7,164.7,163,4,4,4,2297,2234,2376,2100,2051,197.6,183,217,999.9,951.2,1059,0.0859,0.0799,0.0937,1100,1100,1100,990,990,990,971.8,971.7,972,18.2,18,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.31,16.12,16.46,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.925,0.927,41.6,41.09,42.01,40.75,40.2,41.17,0,0,0,0,0,0,0.905,0,0.725,0.086,0.48,0.52,19.7
1301868000000,2011,4,2010,7,27,7,1.54,0.131,0.665,26211.4,159.9,159.9,156,4,4,4,2549,2410,2680,2332,2193,217,217,217,1232,1093,1363,0.0852,0.081,0.09,1100,1100,1100,990,990,990,972.4,972.1,972.7,17.6,17.3,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.7,15.38,16.04,0.944,0.943,0.945,0.976,0.974,0.978,0.921,0.918,0.924,39.97,39.11,40.87,39.01,38.09,39.97,0,0,0,0,0,0,0.867,0,0.875,0.085,0.43,0.57,17
1302472800000,2011,4,2010,7,28,7,1.67,0.131,0.665,25218.8,151.4,151.4,150.1,4,4,4,2762,2715,2782,2545,2498,217,217,217,1445,1398,1465,0.0786,0.078,0.0799,1100,1100,1100,990,990,990,972.9,972.8,973,17.1,17,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.19,15.14,15.3,0.942,0.942,0.942,0.973,0.973,0.974,0.916,0.916,0.917,38.57,38.44,38.88,37.53,37.39,37.85,0,0,0,0,0,0,0.834,0,1.005,0.078,0.4,0.6,15.1
1303077600000,2011,4,2010,7,29,7,1.64,0.131,0.665,25435.3,153.5,153.5,151.4,4,4,4,2715,2641,2774,2498,2424,217,217,217,1398,1324,1457,0.0799,0.0782,0.0822,1100,1100,1100,990,990,990,972.8,972.6,973,17.2,17,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.3,15.16,15.48,0.942,0.942,0.943,0.974,0.973,0.975,0.917,0.916,0.919,38.88,38.49,39.36,37.85,37.44,38.37,0,0,0,0,0,0,0.841,0,0.975,0.08,0.41,0.59,15.5
1303682400000,2011,4,2010,7,30,7,1.52,0.136,0.665,26394.7,160,160,157.1,4,4,4,2510,2406,2614,2284,2130,225.4,217,276,1184,1030,1297,0.0901,0.083,0.115,1100,1100,1100,990,990,990,972.3,972.1,972.6,17.7,17.4,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.8,15.54,16.04,0.944,0.943,0.945,0.977,0.975,0.978,0.922,0.92,0.924,40.22,39.54,40.9,39.28,38.55,40,0,0,0,0,0,0,0.873,0,0.855,0.089,0.44,0.56,17.4
1304287200000,2011,5,2010,8,31,7,1.37,0.167,0.665,27548.2,167.4,167.4,164,4,4,4,2259,2128,2372,1983,1852,276,276,276,883,751.9,996.3,0.122,0.116,0.13,1100,1100,1100,990,990,990,971.7,971.4,972,18.3,18,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.4,16.13,16.72,0.946,0.945,0.947,0.98,0.978,0.98,0.927,0.925,0.928,41.85,41.12,42.7,40.99,40.23,41.85,0,0,0,0,0,0,0.911,0,0.705,0.12,0.49,0.51,20.1
1304892000000,2011,5,2010,8,32,7,1.18,0.167,0.665,28967.9,176.4,176.4,172.4,4,4,4,1952,1834,2081,1676,1558,276,276,276,576.5,457.8,704.8,0.142,0.133,0.151,1100,1100,1100,990,990,990,970.9,970.6,971.3,19.1,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.19,16.83,17.56,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.929,0.931,43.99,43.01,44.99,43.11,42.15,44.09,0,0,0,0,0,0,0.958,0,0.515,0.14,0.56,0.44,24.5
1305496800000,2011,5,2010,8,33,7,1.02,0.167,0.665,30439.6,184.4,184.4,181.2,4,4,4,1695,1602,1796,1419,1326,276,276,276,318.6,226,420.1,0.163,0.154,0.172,1100,1100,1100,990,990,990,970.1,969.8,970.4,19.9,19.6,20.2,0.92,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.02,17.68,18.32,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.22,45.32,47.03,45.3,44.42,46.09,0,0,0,0,0,0,1.01,0,0.355,0.16,0.65,0.35,29.8
1306101600000,2011,5,2010,8,34,7,0.899,0.167,0.665,31701.6,191.9,191.9,188.7,4,4,4,1487,1402,1573,1211,1126,276,276,276,110.7,25.94,196.7,0.186,0.175,0.197,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.865,0.828,0.909,0.648,0.648,0.648,0.032,0.031,0.032,1.81,1.78,1.86,0.088,0.085,0.092,18.74,18.42,19.06,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.14,47.29,48.96,47.18,46.35,47.98,0,0,0,0,0,0,1.05,0,0.234,0.19,0.74,0.26,35.3
1306706400000,2011,5,2010,8,35,7,0.747,0.117,0.629,31656.3,192.8,192.8,188.4,4,4,4,1235,1126,1362,1041,964.5,193.9,161,276,0.8286,0,5.8,0.156,0.127,0.211,1040,964.5,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.712,0.596,0.797,0.523,0.406,0.648,0.025,0.019,0.03,1.52,1.27,1.74,0.071,0.059,0.082,19.84,19.25,20.44,0.955,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.25,46.17,50.21,47.11,45.25,48.2,0,0,0,0,0,0,1.05,0,0.118,0.16,0.84,0.16,42.4
1307311200000,2011,6,2010,9,36,7,0.619,0.0974,0.521,27762.8,176.6,176.6,165.3,4,4,4,1023,959.1,1096,861.8,798.1,161,161,161,0,-1.137e-13,1.137e-13,0.158,0.147,0.168,861.8,798.1,934.9,990,990,990,968,967.7,968.2,22,21.8,22.3,0.502,0.444,0.569,0.356,0.325,0.391,0.016,0.015,0.018,1.09,0.981,1.22,0.05,0.044,0.056,20.94,20.58,21.28,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.93,0.936,42.21,39.69,45.06,41.31,38.71,44.16,0,0,0,0,0,0,0.918,0,0.098,0.16,0.84,0.16,44.9
1307916000000,2011,6,2010,9,37,7,0.542,0.0974,0.444,24023.9,144.6,144.6,143,3,3,3,895.9,851.3,942.6,734.9,690.3,161,161,161,0,0,0,0.18,0.171,0.189,734.9,690.3,781.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.388,0.355,0.429,0.291,0.262,0.317,0.013,0.012,0.014,0.951,0.87,1.03,0.042,0.038,0.046,21.57,21.29,21.82,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.55,47.12,52.03,47.67,46.18,48.2,0,0,0,0,0,0,0.794,0,0.098,0.18,0.82,0.18,44.3
1308520800000,2011,6,2010,9,38,7,0.489,0.0974,0.391,22040.4,136.3,136.3,131.2,3,3,3,808.1,783.4,837.5,647.1,622.4,161,161,161,0,0,0,0.199,0.192,0.206,647.1,622.4,676.5,990,990,990,967.1,967,967.3,22.9,22.7,23,0.331,0.317,0.347,0.233,0.217,0.253,0.01,0.0094,0.011,0.798,0.756,0.847,0.035,0.033,0.037,22.07,21.9,22.21,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.62,43.16,46.35,43.73,42.3,45.42,0,0,0,0,0,0,0.729,0,0.098,0.2,0.8,0.2,45.1
1309125600000,2011,6,2010,9,39,7,0.452,0.104,0.348,19781.9,125.7,125.7,117.7,3,3,3,747.6,713.6,776.9,575.8,527.6,171.7,161,186,0,0,0,0.23,0.207,0.261,575.8,527.6,615.9,990,990,990,966.9,966.8,967,23.1,23,23.2,0.291,0.266,0.313,0.186,0.153,0.212,0.008,0.0066,0.0092,0.679,0.599,0.745,0.029,0.026,0.032,22.43,22.25,22.65,0.952,0.949,0.955,0.976,0.97,0.98,0.93,0.92,0.936,40.2,37.07,42.77,39.25,35.96,41.91,0,0,0,0,0,0,0.654,0,0.104,0.23,0.77,0.23,43.8
1309730400000,2011,7,2010,10,40,7,0.406,0.112,0.293,16711.6,105.6,105.6,99.47,3,2,2.4285714285714284,670.8,640.6,701.9,484.8,454.6,186,186,186,0,-5.684e-14,5.684e-14,0.277,0.265,0.29,484.8,454.6,515.9,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.241,0.224,0.259,0.128,0.114,0.146,0.0055,0.0048,0.0063,0.591,0.545,0.638,0.025,0.023,0.027,22.83,22.71,22.95,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.04,34.95,51.75,42.33,33.9,48.2,0,0,0,0,0,0,0.553,0,0.113,0.28,0.72,0.28,41.2
1310335200000,2011,7,2010,10,41,7,0.365,0.112,0.253,14946.6,94.25,94.25,88.97,2,2,2,604.2,578.6,631.1,418.2,392.6,186,186,186,-1.624e-14,-5.684e-14,5.684e-14,0.308,0.295,0.321,418.2,392.6,445.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.208,0.198,0.219,0.0964,0.0843,0.109,0.0041,0.0035,0.0046,0.529,0.49,0.571,0.022,0.021,0.024,23.16,23.01,23.31,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.39,42.8,48.09,44.48,41.94,47.12,0,0,0,0,0,0,0.494,0,0.112,0.31,0.69,0.31,40.9
1310940000000,2011,7,2010,10,42,7,0.331,0.127,0.204,12076.1,82.16,82.16,71.88,2,2,2,547.4,525.2,570.1,338,298.2,209.4,186,227,0,-5.684e-14,5.684e-14,0.384,0.326,0.432,338,298.2,384.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.181,0.169,0.195,0.0585,0.0398,0.0803,0.0024,0.0017,0.0034,0.411,0.353,0.477,0.017,0.015,0.02,23.53,23.36,23.68,0.946,0.941,0.953,0.974,0.97,0.98,0.921,0.912,0.934,36.9,32.58,41.92,35.94,31.6,41.08,0,0,0,0,0,0,0.399,0,0.127,0.38,0.62,0.38,36.5
1311544800000,2011,7,2010,10,43,7,0.302,0.137,0.164,9689.17,61.77,61.77,57.67,2,2,2,499,480.1,518.4,272,253.1,227,227,227,-8.12e-15,-5.684e-14,0,0.455,0.438,0.473,272,253.1,291.4,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.16,0.153,0.167,0.0274,0.0185,0.0365,0.0011,0.00076,0.0015,0.313,0.285,0.342,0.013,0.012,0.014,23.84,23.72,23.95,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,29.73,27.68,31.84,28.84,26.85,30.88,0,0,0,0,0,0,0.32,0,0.138,0.45,0.54,0.46,32.1
1312149600000,2011,8,2010,11,44,7,0.275,0.111,0.163,9695,61.94,61.94,57.71,2,2,2,454,435,473.8,270,251,184,184,184,0,0,0,0.405,0.388,0.423,270,251,289.8,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.149,0.163,0.0264,0.0175,0.0358,0.0011,0.00072,0.0015,0.307,0.279,0.337,0.013,0.011,0.014,24.05,23.93,24.16,0.934,0.93,0.939,0.97,0.97,0.97,0.906,0.902,0.911,29.75,27.67,31.93,28.85,26.84,30.97,0,0,0,0,0,0,0.321,0,0.112,0.4,0.59,0.41,35.3
1312754400000,2011,8,2010,11,45,7,0.25,0.101,0.149,8863.94,55.6,55.6,52.76,2,2,2,413.6,398.1,429.3,246.2,234.9,167.4,155,184,-4.06e-15,-2.842e-14,2.842e-14,0.404,0.375,0.439,246.2,234.9,258.7,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.145,0.143,0.148,0.0173,0.0157,0.0211,0.00071,0.00064,0.00086,0.271,0.26,0.287,0.011,0.011,0.012,24.27,24.2,24.34,0.928,0.925,0.932,0.97,0.97,0.97,0.9,0.897,0.904,27.2,25.83,28.66,26.38,25.06,27.8,0,0,0,0,0,0,0.293,0,0.101,0.4,0.6,0.4,35.5
1313359200000,2011,8,2010,11,46,7,0.229,0.0937,0.136,8193.18,51.07,51.07,48.77,2,1,1.2857142857142858,379.3,366.6,392.9,224.3,211.7,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.409,0.395,0.423,224.3,211.7,237.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.132,0.141,0.0148,0.0137,0.016,0.0006,0.00055,0.00065,0.351,0.255,0.404,0.014,0.01,0.016,24.35,24.28,24.4,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.939,43.34,25.8,52.15,41.55,25.02,48.2,0,0,0,0,0,0,0.271,0,0.093,0.41,0.59,0.41,35.8
1313964000000,2011,8,2010,11,47,7,0.212,0.0937,0.118,7366.66,46.58,46.58,43.85,1,1,1,350.3,338.5,362.6,195.3,183.5,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.443,0.428,0.458,195.3,183.5,207.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.122,0.13,0.0124,0.0113,0.0134,0.0005,0.00046,0.00054,0.345,0.323,0.366,0.014,0.013,0.015,24.5,24.42,24.58,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.74,42.02,47.53,43.85,41.18,46.58,0,0,0,0,0,0,0.244,0,0.094,0.44,0.56,0.44,34.7
1314568800000,2011,8,2010,11,48,7,0.195,0.081,0.114,7153.61,46.65,46.65,42.58,1,1,1,322.9,309.2,334.9,189.1,172.8,133.9,118,155,0,-2.842e-14,2.842e-14,0.414,0.364,0.473,189.1,172.8,206.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.122,0.118,0.126,0.0118,0.0104,0.0133,0.00047,0.00042,0.00053,0.331,0.304,0.36,0.013,0.012,0.014,24.65,24.61,24.72,0.951,0.947,0.956,0.979,0.975,0.98,0.931,0.923,0.937,43.51,39.56,47.6,42.58,38.58,46.65,0,0,0,0,0,0,0.237,0,0.081,0.42,0.58,0.42,36.7
1315173600000,2011,9,2010,12,49,7,0.177,0.0714,0.106,6611.29,42.2,42.2,39.35,1,1,1,292.8,281.1,304.6,174.8,163.1,118,118,118,0,-2.842e-14,2.842e-14,0.403,0.387,0.42,174.8,163.1,186.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.111,0.119,0.0106,0.00961,0.0116,0.00042,0.00038,0.00046,0.304,0.283,0.325,0.012,0.011,0.013,24.82,24.75,24.89,0.947,0.943,0.951,0.976,0.971,0.98,0.924,0.916,0.932,40.31,37.55,43.06,39.35,36.45,42.2,0,0,0,0,0,0,0.219,0,0.071,0.4,0.6,0.4,37.4
1315778400000,2011,9,2010,12,50,7,0.162,0.0714,0.0907,5618.03,35.62,35.62,33.44,1,1,1,267.9,258.9,277.5,149.9,140.9,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.441,0.425,0.456,149.9,140.9,159.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.00849,0.00773,0.00931,0.00034,0.00031,0.00037,0.26,0.243,0.277,0.01,0.0096,0.011,24.97,24.91,25.02,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,34.47,32.34,36.72,33.44,31.37,35.62,0,0,0,0,0,0,0.186,0,0.0713,0.44,0.56,0.44,34.7
1316383200000,2011,9,2010,12,51,7,0.15,0.0714,0.0782,4827.08,30.69,30.69,28.73,1,1,1,247.4,239.5,255.9,129.4,121.5,118,118,118,0,-1.421e-14,1.421e-14,0.477,0.461,0.493,129.4,121.5,137.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0988,0.0961,0.102,0.00674,0.00608,0.00747,0.00027,0.00024,0.0003,0.223,0.209,0.238,0.0088,0.0082,0.0094,25.1,25.04,25.15,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.899,0.906,29.62,27.77,31.63,28.73,26.94,30.69,0,0,0,0,0,0,0.16,0,0.0718,0.48,0.52,0.48,32.2
1316988000000,2011,9,2010,12,52,7,0.14,0.0677,0.072,4432.1,29.44,29.44,26.38,1,1,1,231,226.4,237,119,110.3,112,97,118,-2.03e-15,-1.421e-14,1.421e-14,0.485,0.424,0.517,119,110.3,131.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0947,0.0921,0.0979,0.00586,0.00512,0.00696,0.00023,0.0002,0.00027,0.204,0.189,0.225,0.008,0.0074,0.0089,25.21,25.17,25.24,0.924,0.919,0.931,0.97,0.97,0.97,0.897,0.891,0.903,27.2,25.08,30.35,26.38,24.33,29.44,0,0,0,0,0,0,0.147,0,0.068,0.48,0.51,0.49,31.7
1317592800000,2011,10,2011,1,1,7,0.136,0.0587,0.0774,4795.39,30.12,30.12,28.54,1,1,1,224.9,217.6,231.8,127.9,120.6,97,97,97,2.03e-15,0,1.421e-14,0.431,0.418,0.446,127.9,120.6,134.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0966,0.094,0.099,0.00662,0.006,0.00721,0.00026,0.00024,0.00028,0.218,0.205,0.231,0.0086,0.0081,0.0091,25.23,25.18,25.29,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.43,27.69,31.05,28.54,26.86,30.12,0,0,0,0,0,0,0.159,0,0.0586,0.43,0.57,0.43,35.3
1318197600000,2011,10,2011,1,2,7,0.127,0.0587,0.0683,4207.32,26.28,26.28,25.04,1,1,1,209.9,204.2,215.2,112.9,107.2,97,97,97,0,-1.421e-14,1.421e-14,0.462,0.451,0.475,112.9,107.2,118.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0913,0.0893,0.0931,0.00535,0.00486,0.00579,0.00021,0.00019,0.00023,0.192,0.181,0.201,0.0075,0.0071,0.0079,25.35,25.31,25.39,0.92,0.916,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.82,24.45,27.09,25.04,23.72,26.28,0,0,0,0,0,0,0.139,0,0.0587,0.46,0.54,0.46,33.1
1318802400000,2011,10,2011,1,3,7,0.123,0.0587,0.0645,2289.1,24.1,24.1,13.63,1,1,1,203.6,201.5,205.9,106.6,104.5,97,97,97,0,-1.421e-14,1.421e-14,0.476,0.471,0.481,106.6,104.5,108.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.0883,0.0898,0.00481,0.00463,0.005,0.00019,0.00018,0.0002,0.18,0.176,0.184,0.007,0.0069,0.0072,25.4,25.38,25.41,0.523,0,0.917,0.554,0,0.97,0.508,0,0.889,14.05,0,24.85,13.63,0,24.1,0,3,0,0,0.429,0,0.0757,0.429,0.0585,0.48,0.52,0.48,18.6
1319407200000,2011,10,2011,1,4,7,0.117,0.0587,0.0587,0,0,0,0,1,1,1,194.1,188.4,200.4,97.11,91.37,97,97,97,0,-1.421e-14,1.421e-14,0.5,0.484,0.515,97.11,91.37,103.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0857,0.0837,0.0879,0.004,0.00352,0.00454,0.00016,0.00014,0.00018,0.163,0.153,0.175,0.0064,0.006,0.0068,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0583,0.5,0.5,0.5,0
1320012000000,2011,10,2011,1,5,7,0.114,0.0431,0.0706,3904.14,27.73,27.73,23.24,1,1,1,188.1,185.6,190.8,116.8,89.45,71.29,67,97,0,-1.421e-14,1.421e-14,0.379,0.351,0.52,116.8,89.45,123.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.083,0.0916,0.00568,0.00335,0.00628,0.00022,0.00013,0.00025,0.195,0.15,0.208,0.0076,0.0058,0.0081,25.38,25.37,25.42,0.794,0,0.928,0.831,0,0.97,0.77,0,0.9,23.96,0,28.58,23.24,0,27.73,0,1,0,0,0.143,0,0.129,0.143,0.0434,0.38,0.62,0.38,34.2
1320616800000,2011,11,2011,2,6,7,0.118,0.0405,0.0776,4839.87,29.29,29.29,28.81,1,1,1,195.4,193,197.4,128.4,126,67,67,67,0,-1.421e-14,1.421e-14,0.343,0.339,0.347,128.4,126,130.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0924,0.0939,0.00666,0.00646,0.00683,0.00026,0.00025,0.00027,0.216,0.211,0.219,0.0084,0.0083,0.0086,25.38,25.37,25.38,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.7,29.13,30.2,28.81,28.25,29.29,0,0,0,0,0,0,0.16,0,0.0404,0.34,0.66,0.34,41
1321221600000,2011,11,2011,2,7,7,0.123,0.0405,0.0828,5175.19,32.07,32.07,30.8,1,1,1,203.9,198.5,209.4,136.9,131.5,67,67,67,0,0,0,0.329,0.32,0.338,136.9,131.5,142.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0962,0.0943,0.0981,0.00739,0.00693,0.00786,0.00029,0.00027,0.00031,0.231,0.221,0.241,0.009,0.0086,0.0094,25.34,25.3,25.38,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.76,30.46,33.06,30.8,29.55,32.07,0,0,0,0,0,0,0.171,0,0.0402,0.33,0.67,0.33,42.1
1321826400000,2011,11,2011,2,8,7,0.129,0.0405,0.0887,5552.72,35.75,35.75,33.05,1,1,1,213.7,207.8,225.6,146.7,140.8,67,67,67,0,0,0,0.314,0.297,0.322,146.7,140.8,158.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0997,0.0976,0.104,0.00822,0.00772,0.00923,0.00032,0.0003,0.00036,0.248,0.238,0.27,0.0097,0.0093,0.011,25.27,25.18,25.32,0.937,0.935,0.941,0.97,0.97,0.97,0.909,0.907,0.913,34.07,32.67,36.86,33.05,31.69,35.75,0,0,0,0,0,0,0.184,0,0.0403,0.31,0.69,0.31,43
1322431200000,2011,11,2011,2,9,7,0.144,0.044,0.0998,6257.04,38.49,38.49,37.24,1,1,1,237.7,230.2,244.4,164.9,160,72.71,67,77,0,0,0,0.306,0.283,0.325,164.9,160,169.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.105,0.108,0.00977,0.00935,0.0102,0.00039,0.00037,0.0004,0.282,0.274,0.29,0.011,0.011,0.011,25.09,25.05,25.14,0.944,0.942,0.945,0.972,0.97,0.975,0.918,0.914,0.921,38.3,37.12,39.48,37.24,36,38.49,0,0,0,0,0,0,0.207,0,0.0442,0.31,0.69,0.31,43.5
1323036000000,2011,12,2011,3,10,7,0.157,0.045,0.112,7066.03,48.2,48.2,42.06,1,1,1,259.8,249.1,273.1,185.4,172.1,74.43,59,77,0,-2.842e-14,2.842e-14,0.287,0.216,0.309,185.4,172.1,214.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.11,0.123,0.0115,0.0104,0.014,0.00046,0.00041,0.00055,0.319,0.295,0.368,0.013,0.012,0.015,24.94,24.84,25.01,0.95,0.946,0.957,0.979,0.976,0.98,0.93,0.923,0.938,43.08,39.92,49.94,42.06,38.96,48.2,0,0,0,0,0,0,0.234,0,0.045,0.29,0.71,0.29,45
1323640800000,2011,12,2011,3,11,7,0.179,0.0357,0.143,8665.24,54.89,54.89,51.58,2,1,1.7142857142857142,295.2,278.3,309.5,236.2,219.3,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.2,0.191,0.212,236.2,219.3,250.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.131,0.125,0.136,0.0159,0.0144,0.0172,0.00063,0.00057,0.00069,0.291,0.243,0.389,0.012,0.0097,0.015,24.83,24.77,24.9,0.936,0.923,0.959,0.973,0.97,0.98,0.91,0.896,0.94,34.3,26.08,52.58,32.68,25.3,48.2,0,0,0,0,0,0,0.287,0,0.036,0.2,0.8,0.2,48.4
1324245600000,2011,12,2011,3,12,7,0.201,0.0357,0.165,10057.5,62.91,62.91,59.87,2,2,2,332.4,316.9,346.4,273.4,257.9,59,59,59,0,0,0,0.178,0.17,0.186,273.4,257.9,287.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.144,0.138,0.149,0.028,0.0207,0.0347,0.0011,0.00083,0.0014,0.299,0.275,0.32,0.012,0.011,0.013,24.64,24.55,24.74,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,30.86,29.12,32.43,29.93,28.25,31.46,0,0,0,0,0,0,0.333,0,0.036,0.18,0.82,0.18,50
1324850400000,2011,12,2011,3,13,7,0.218,0.0369,0.181,11004.4,68.54,68.54,65.5,2,2,2,360.6,347.8,377.3,299.6,288.8,61,59,73,0,0,0,0.169,0.158,0.193,299.6,288.8,313.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.153,0.149,0.158,0.0404,0.0353,0.047,0.0016,0.0014,0.0019,0.338,0.322,0.359,0.014,0.013,0.015,24.46,24.37,24.54,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,33.76,32.58,35.33,32.75,31.6,34.27,0,0,0,0,0,0,0.364,0,0.037,0.17,0.83,0.17,50.5
1325455200000,2012,1,2011,4,14,7,0.242,0.0442,0.198,11997.9,75.98,75.98,71.42,2,2,2,400.8,382.5,421.3,327.8,309.5,73,73,73,0,0,0,0.182,0.173,0.191,327.8,309.5,348.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.165,0.158,0.172,0.0537,0.0451,0.0634,0.0022,0.0018,0.0026,0.382,0.355,0.413,0.016,0.014,0.017,24.22,24.09,24.33,0.945,0.942,0.948,0.971,0.97,0.974,0.917,0.914,0.923,36.77,34.78,39.01,35.71,33.74,37.99,0,0,0,0,0,0,0.397,0,0.044,0.18,0.82,0.18,49.6
1326060000000,2012,1,2011,4,15,7,0.274,0.0442,0.23,13950.6,88.09,88.09,83.04,2,2,2,453,429.8,476.8,380,356.8,73,73,73,0,0,0,0.162,0.153,0.17,380,356.8,403.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.183,0.175,0.191,0.0783,0.0674,0.0896,0.0032,0.0028,0.0037,0.46,0.426,0.496,0.019,0.017,0.02,23.9,23.76,24.04,0.952,0.949,0.955,0.979,0.976,0.98,0.932,0.926,0.936,42.41,39.93,44.94,41.52,38.96,44.04,0,0,0,0,0,0,0.461,0,0.044,0.16,0.84,0.16,50.9
1326664800000,2012,1,2011,4,16,7,0.307,0.0473,0.26,15636.6,96.03,96.03,93.07,2,2,2,507.3,485.3,526.9,429.2,412.3,78.14,73,91,0,0,0,0.154,0.141,0.174,429.2,412.3,443.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.201,0.194,0.205,0.102,0.0936,0.108,0.0042,0.0039,0.0045,0.535,0.509,0.556,0.022,0.021,0.023,23.58,23.48,23.71,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.49,45.81,48.99,46.54,44.9,48.01,0,0,0,0,0,0,0.517,0,0.047,0.15,0.85,0.15,50.9
1327269600000,2012,1,2011,4,17,7,0.339,0.055,0.284,16549.3,105.6,105.6,98.51,3,2,2.2857142857142856,560.8,534.3,597.2,469.8,443.3,91,91,91,-2.436e-14,-5.684e-14,5.684e-14,0.162,0.152,0.17,469.8,443.3,506.2,990,990,990,966.1,966,966.3,23.9,23.7,24,0.219,0.207,0.239,0.121,0.108,0.139,0.0051,0.0045,0.0059,0.568,0.524,0.614,0.024,0.022,0.026,23.31,23.16,23.44,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.1,35.29,52.12,44.29,34.24,48.2,0,0,0,0,0,0,0.547,0,0.055,0.16,0.84,0.16,48.8
1327874400000,2012,1,2011,4,18,7,0.396,0.0611,0.334,19295.1,123.1,123.1,114.9,3,3,3,654,609.5,699.1,553,518.5,101,91,105,0,0,0,0.154,0.146,0.164,553,518.5,594.1,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.267,0.246,0.291,0.17,0.147,0.198,0.0073,0.0062,0.0085,0.629,0.569,0.699,0.027,0.024,0.03,22.86,22.6,23.09,0.951,0.948,0.954,0.974,0.97,0.98,0.927,0.92,0.935,39.28,37.11,41.88,38.28,36,41.05,0,0,0,0,0,0,0.638,0,0.062,0.15,0.84,0.16,48.7
1328479200000,2012,2,2011,5,19,7,0.451,0.0635,0.387,22076.6,134.6,134.6,131.4,3,3,3,745.2,715.3,763.4,640.2,610.3,105,105,105,0,0,0,0.141,0.138,0.147,640.2,610.3,658.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.317,0.3,0.327,0.229,0.209,0.241,0.0099,0.009,0.01,0.776,0.726,0.807,0.034,0.031,0.035,22.34,22.24,22.51,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.7,42.88,45.79,43.8,42.03,44.87,0,0,0,0,0,0,0.73,0,0.064,0.14,0.86,0.14,49
1329084000000,2012,2,2011,5,20,7,0.464,0.0635,0.401,22739.6,135.6,135.6,135.4,3,3,3,767.6,764.8,768.9,662.6,659.8,105,105,105,0,0,0,0.137,0.137,0.137,662.6,659.8,663.9,990,990,990,967,967,967,23,23,23,0.33,0.328,0.331,0.244,0.242,0.244,0.011,0.01,0.011,0.814,0.809,0.816,0.035,0.035,0.035,22.22,22.21,22.23,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.04,45.87,46.11,45.12,44.95,45.19,0,0,0,0,0,0,0.752,0,0.063,0.14,0.86,0.14,49
1329688800000,2012,2,2011,5,21,7,0.455,0.0635,0.391,22263.5,135.1,135.1,132.5,3,3,3,751.5,737.7,766.1,646.5,632.7,105,105,105,0,0,0,0.14,0.137,0.142,646.5,632.7,661.1,990,990,990,966.9,966.9,967,23.1,23,23.1,0.321,0.313,0.329,0.233,0.224,0.243,0.01,0.0097,0.011,0.787,0.764,0.812,0.034,0.033,0.035,22.31,22.22,22.39,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.08,44.25,45.95,44.17,43.36,45.03,0,0,0,0,0,0,0.736,0,0.064,0.14,0.86,0.14,48.9
1330293600000,2012,2,2011,5,22,7,0.452,0.0642,0.388,22090.9,134.3,134.3,131.5,3,3,3,747,737.4,763.7,640.9,632.4,106.1,105,107,0,0,0,0.142,0.14,0.144,640.9,632.4,656.7,990,990,990,966.9,966.8,967,23.1,23,23.2,0.318,0.313,0.328,0.229,0.223,0.24,0.0099,0.0097,0.01,0.778,0.763,0.806,0.034,0.033,0.035,22.33,22.24,22.39,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,44.73,44.23,45.67,43.83,43.35,44.75,0,0,0,0,0,0,0.731,0,0.064,0.14,0.86,0.14,48.9
1330898400000,2012,3,2011,6,23,7,0.482,0.0647,0.418,23498.2,144.6,144.6,139.9,3,3,3,797.7,770.5,831.8,690.7,663.5,107,107,107,0,0,0,0.134,0.129,0.139,690.7,663.5,724.8,990,990,990,967.1,967,967.2,22.9,22.8,23,0.347,0.332,0.367,0.262,0.244,0.285,0.011,0.011,0.013,0.863,0.817,0.921,0.038,0.036,0.04,22.05,21.85,22.2,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.63,46.07,49.55,46.62,45.15,48.2,0,0,0,0,0,0,0.777,0,0.064,0.13,0.87,0.13,48.8
1331503200000,2012,3,2011,6,24,7,0.533,0.0647,0.468,25214.4,159.6,159.6,150.1,4,3,3.4285714285714284,880.8,841.4,921.9,773.8,734.4,107,107,107,0,0,0,0.122,0.116,0.127,773.8,734.4,814.9,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.409,0.373,0.447,0.313,0.292,0.333,0.014,0.013,0.015,0.973,0.938,1.01,0.043,0.041,0.045,21.6,21.41,21.8,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.43,39.71,52.13,44.41,38.74,48.2,0,0,0,0,0,0,0.834,0,0.065,0.12,0.88,0.12,47.3
1332108000000,2012,3,2011,6,25,7,0.573,0.0742,0.499,27006,161.9,161.9,160.7,4,4,4,947.7,928.7,961.5,825,813.6,122.7,107,129,0,0,0,0.129,0.114,0.137,825,813.6,832.5,990,990,990,967.7,967.6,967.7,22.3,22.3,22.4,0.46,0.451,0.468,0.338,0.333,0.342,0.015,0.015,0.015,1.02,1,1.03,0.046,0.045,0.046,21.29,21.22,21.38,0.954,0.954,0.954,0.978,0.977,0.979,0.933,0.932,0.934,41.08,40.57,41.36,40.19,39.65,40.48,0,0,0,0,0,0,0.893,0,0.074,0.13,0.87,0.13,47.1
1332712800000,2012,3,2011,6,26,7,0.596,0.0777,0.519,27849.3,169.8,169.8,165.8,4,4,4,985.8,963.9,1008,857.3,834.9,128.4,125,129,0,0,0,0.13,0.124,0.134,857.3,834.9,882.9,990,990,990,967.8,967.8,967.9,22.2,22.1,22.2,0.491,0.47,0.516,0.354,0.343,0.366,0.016,0.015,0.017,1.08,1.04,1.12,0.049,0.047,0.051,21.08,20.95,21.21,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.3,41.42,43.32,41.44,40.55,42.45,0,0,0,0,0,0,0.921,0,0.077,0.13,0.87,0.13,46.7
1333317600000,2012,4,2011,7,27,7,0.618,0.0756,0.543,28903.1,174.9,174.9,172,4,4,4,1022,1010,1041,897.3,885.4,125,125,125,0,-1.137e-13,1.137e-13,0.122,0.12,0.124,897.3,885.4,915.9,990,990,990,968,967.9,968,22,22,22.1,0.529,0.519,0.546,0.373,0.368,0.382,0.017,0.017,0.017,1.15,1.13,1.18,0.052,0.051,0.054,20.88,20.79,20.94,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.89,43.42,44.61,43.01,42.55,43.72,0,0,0,0,0,0,0.956,0,0.075,0.12,0.88,0.12,46.8
1333922400000,2012,4,2011,7,28,7,0.655,0.0756,0.58,30432.6,186.8,186.8,181.1,4,4,4,1084,1049,1123,958.6,923.6,125,125,125,-4.872e-14,-1.137e-13,1.137e-13,0.115,0.111,0.119,958.6,923.6,997.8,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.588,0.553,0.634,0.403,0.386,0.422,0.018,0.018,0.019,1.26,1.19,1.33,0.058,0.054,0.061,20.58,20.38,20.75,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.21,44.9,47.64,45.29,44.01,46.69,0,0,0,0,0,0,1.01,0,0.075,0.12,0.89,0.11,46.5
1334527200000,2012,4,2011,7,29,7,0.684,0.0756,0.608,31531.2,189.1,189.1,187.7,4,4,4,1131,1109,1142,1006,984.3,125,125,125,0,0,0,0.111,0.109,0.113,1006,984.3,1017,990,990,990,968.3,968.2,968.3,21.7,21.7,21.8,0.645,0.614,0.662,0.44,0.415,0.461,0.02,0.019,0.021,1.37,1.3,1.41,0.063,0.06,0.065,20.32,20.25,20.45,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.88,47.17,48.23,46.92,46.22,47.27,0,0,0,0,0,0,1.04,0,0.076,0.11,0.89,0.11,46.1
1335132000000,2012,4,2011,7,30,7,0.624,0.0756,0.549,29139.5,182.2,182.2,173.4,4,4,4,1032,968.7,1091,907,843.7,125,125,125,0,0,0,0.121,0.115,0.129,907,843.7,965.5,990,990,990,968,967.8,968.2,22,21.8,22.2,0.538,0.48,0.592,0.378,0.347,0.406,0.017,0.016,0.019,1.16,1.05,1.27,0.053,0.047,0.058,20.84,20.55,21.17,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,44.25,41.79,46.48,43.36,40.95,45.55,0,0,0,0,0,0,0.964,0,0.075,0.12,0.88,0.12,46.7
1335736800000,2012,4,2011,7,31,7,0.545,0.087,0.458,24789.8,160.2,160.2,147.6,4,3,3.2857142857142856,900.3,855.3,947.3,756.5,708.3,143.9,125,147,0,0,0,0.16,0.132,0.172,756.5,708.3,822.3,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.402,0.363,0.461,0.303,0.274,0.337,0.013,0.012,0.015,0.962,0.898,1.02,0.043,0.04,0.046,21.54,21.29,21.78,0.956,0.952,0.957,0.979,0.974,0.98,0.936,0.928,0.938,47.06,39.23,51.47,45.46,38.22,48.2,0,0,0,0,0,0,0.82,0,0.087,0.16,0.84,0.16,45.5
1336341600000,2012,5,2011,8,32,7,0.487,0.0889,0.398,22418,139.6,139.6,133.4,3,3,3,805.1,773.4,841.4,658.1,626.4,147,147,147,0,0,0,0.183,0.175,0.19,658.1,626.4,694.4,990,990,990,967.1,967,967.3,22.9,22.7,23,0.334,0.316,0.355,0.241,0.219,0.265,0.011,0.0095,0.012,0.813,0.76,0.875,0.036,0.033,0.038,22.07,21.86,22.25,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.39,43.52,47.48,44.48,42.65,46.53,0,0,0,0,0,0,0.741,0,0.089,0.18,0.82,0.18,46
1336946400000,2012,5,2011,8,33,7,0.435,0.0889,0.346,19780.7,126.1,126.1,117.7,3,3,3,719.9,679.2,762.9,572.9,532.2,147,147,147,0,0,0,0.205,0.193,0.216,572.9,532.2,615.9,990,990,990,966.8,966.6,967,23.2,23,23.4,0.286,0.262,0.31,0.184,0.157,0.212,0.0079,0.0067,0.0092,0.67,0.601,0.742,0.029,0.026,0.032,22.55,22.31,22.78,0.952,0.949,0.955,0.976,0.971,0.98,0.929,0.922,0.936,40.2,37.63,42.88,39.25,36.53,42.02,0,0,0,0,0,0,0.654,0,0.089,0.2,0.8,0.2,45.5
1337551200000,2012,5,2011,8,34,7,0.382,0.0889,0.293,16795.1,107.1,107.1,99.97,3,2,2.4285714285714284,631.8,599.1,666.3,484.8,452.1,147,147,147,8.12e-15,-5.684e-14,5.684e-14,0.233,0.221,0.245,484.8,452.1,519.3,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.236,0.217,0.255,0.129,0.112,0.148,0.0055,0.0047,0.0063,0.585,0.54,0.632,0.025,0.023,0.027,22.99,22.86,23.13,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.33,35.24,52.07,42.5,34.19,48.2,0,0,0,0,0,0,0.555,0,0.089,0.23,0.77,0.23,44
1338156000000,2012,5,2011,8,35,7,0.34,0.0816,0.258,15375.1,94.32,94.32,91.52,2,2,2,561.6,535.4,589,426.6,413.8,135,119,147,0,-5.684e-14,5.684e-14,0.24,0.216,0.262,426.6,413.8,441.9,990,990,990,966.1,966,966.3,23.9,23.7,24,0.206,0.202,0.212,0.1,0.0943,0.108,0.0042,0.0039,0.0045,0.537,0.519,0.561,0.022,0.022,0.024,23.34,23.19,23.47,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.938,46.69,45.3,48.12,45.76,44.39,47.16,0,0,0,0,0,0,0.508,0,0.082,0.24,0.76,0.24,45.2
1338760800000,2012,6,2011,9,36,7,0.305,0.072,0.233,14009.7,88.1,88.1,83.39,2,2,2,504.2,482,526.9,385.2,363,119,119,119,8.12e-15,0,5.684e-14,0.236,0.226,0.247,385.2,363,407.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.191,0.183,0.199,0.0808,0.0704,0.0915,0.0033,0.0029,0.0038,0.474,0.441,0.508,0.02,0.018,0.021,23.66,23.52,23.79,0.953,0.95,0.955,0.979,0.977,0.98,0.933,0.928,0.936,42.58,40.24,44.95,41.7,39.3,44.05,0,0,0,0,0,0,0.463,0,0.072,0.24,0.76,0.24,45.9
1339365600000,2012,6,2011,9,37,7,0.276,0.072,0.204,12238.1,77.05,77.05,72.85,2,2,2,456.3,438,475.2,337.3,319,119,119,119,0,0,0,0.261,0.25,0.272,337.3,319,356.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.174,0.168,0.181,0.0582,0.0496,0.0671,0.0024,0.002,0.0028,0.402,0.375,0.431,0.017,0.015,0.018,23.94,23.83,24.05,0.946,0.944,0.949,0.972,0.97,0.975,0.92,0.915,0.926,37.49,35.51,39.51,36.42,34.44,38.52,0,0,0,0,0,0,0.405,0,0.072,0.26,0.74,0.26,44.3
1339970400000,2012,6,2011,9,38,7,0.252,0.072,0.18,10810,67.68,67.68,64.35,2,2,2,416.6,401.1,432.3,297.6,282.1,119,119,119,0,0,0,0.286,0.275,0.297,297.6,282.1,313.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.16,0.155,0.166,0.0395,0.0322,0.0469,0.0016,0.0013,0.0019,0.343,0.32,0.366,0.014,0.013,0.015,24.18,24.09,24.28,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.914,33.17,31.45,34.88,32.17,30.51,33.84,0,0,0,0,0,0,0.357,0,0.072,0.29,0.71,0.29,42.9
1340575200000,2012,6,2011,9,39,7,0.232,0.071,0.161,9654.27,60.02,60.02,57.47,2,2,2,382.9,370.2,396.4,265.5,255.3,117.4,108,119,0,0,0,0.307,0.292,0.318,265.5,255.3,277.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.148,0.145,0.153,0.0243,0.0195,0.03,0.00098,0.00079,0.0012,0.294,0.279,0.313,0.012,0.011,0.013,24.39,24.31,24.46,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,29.62,28.49,30.94,28.73,27.63,30.01,0,0,0,0,0,0,0.319,0,0.071,0.31,0.69,0.31,41.6
1341180000000,2012,7,2011,10,40,7,0.214,0.0653,0.149,8957.39,55.99,55.99,53.32,2,2,2,353.9,342,366.1,245.9,234,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.305,0.295,0.316,245.9,234,258.1,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.14,0.136,0.145,0.0173,0.0156,0.0208,0.0007,0.00063,0.00084,0.266,0.252,0.282,0.011,0.01,0.011,24.56,24.49,24.64,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,27.48,26.13,28.86,26.66,25.35,28,0,0,0,0,0,0,0.296,0,0.065,0.31,0.7,0.3,41.9
1341784800000,2012,7,2011,10,41,7,0.198,0.0653,0.133,8124.42,49.91,49.91,48.36,2,1,1.1428571428571428,328,318.3,338.5,220,210.3,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.329,0.319,0.339,220,210.3,230.5,990,990,990,965,965,965.1,25,24.9,25,0.131,0.128,0.135,0.0144,0.0136,0.0153,0.00058,0.00054,0.00062,0.363,0.248,0.398,0.015,0.01,0.016,24.6,24.53,24.66,0.953,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.87,25.73,52.34,44.79,24.96,48.2,0,0,0,0,0,0,0.269,0,0.065,0.33,0.67,0.33,41
1342389600000,2012,7,2011,10,42,7,0.185,0.0653,0.12,7548.2,46.96,46.96,44.93,1,1,1,306.2,297.2,315.2,198.2,189.2,108,108,108,8.12e-15,-2.842e-14,2.842e-14,0.353,0.343,0.363,198.2,189.2,207.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.12,0.127,0.0126,0.0118,0.0134,0.0005,0.00047,0.00053,0.346,0.33,0.362,0.014,0.013,0.014,24.72,24.66,24.78,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.85,43.75,47.92,44.93,42.87,46.96,0,0,0,0,0,0,0.25,0,0.065,0.35,0.65,0.35,40.8
1342994400000,2012,7,2011,10,43,7,0.173,0.0653,0.108,6769.41,42.18,42.18,40.29,1,1,1,286.3,278.9,294.2,178.3,170.9,108,108,108,0,-2.842e-14,2.842e-14,0.377,0.367,0.387,178.3,170.9,186.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.114,0.119,0.0109,0.0103,0.0116,0.00043,0.00041,0.00046,0.311,0.297,0.325,0.012,0.012,0.013,24.84,24.8,24.89,0.948,0.946,0.951,0.978,0.975,0.98,0.927,0.922,0.932,41.2,39.44,43.04,40.29,38.45,42.18,0,0,0,0,0,0,0.224,0,0.065,0.38,0.62,0.38,39.1
1343599200000,2012,7,2011,10,44,7,0.162,0.0588,0.103,6446.18,40.46,40.46,38.37,1,1,1,267.5,258.4,276.4,170.3,165.4,97.29,93,108,0,-2.842e-14,2.842e-14,0.363,0.343,0.394,170.3,165.4,178.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.11,0.115,0.0102,0.00981,0.0109,0.00041,0.00039,0.00043,0.295,0.286,0.309,0.012,0.011,0.012,24.93,24.9,24.98,0.945,0.944,0.948,0.975,0.972,0.979,0.922,0.918,0.928,39.37,38.24,41.33,38.37,37.18,40.46,0,0,0,0,0,0,0.213,0,0.059,0.36,0.64,0.36,39.8
1344204000000,2012,8,2011,11,45,7,0.149,0.0562,0.093,5790.98,36.43,36.43,34.47,1,1,1,246.8,238.9,255.4,153.8,145.9,93,93,93,0,0,0,0.377,0.364,0.389,153.8,145.9,162.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.109,0.00882,0.00816,0.00955,0.00035,0.00032,0.00038,0.265,0.251,0.28,0.01,0.0099,0.011,25.06,25,25.12,0.94,0.937,0.943,0.97,0.97,0.971,0.912,0.909,0.915,35.53,33.69,37.53,34.47,32.68,36.43,0,0,0,0,0,0,0.192,0,0.056,0.38,0.62,0.38,38.9
1344808800000,2012,8,2011,11,46,7,0.139,0.0562,0.0827,5140.53,32.12,32.12,30.6,1,1,1,229.8,223.9,236.5,136.8,130.9,93,93,93,0,0,0,0.405,0.393,0.415,136.8,130.9,143.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.098,0.102,0.00738,0.00688,0.00795,0.00029,0.00027,0.00031,0.235,0.224,0.247,0.0092,0.0088,0.0097,25.19,25.13,25.23,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.54,30.16,33.11,30.6,29.25,32.12,0,0,0,0,0,0,0.17,0,0.0563,0.4,0.59,0.41,37
1345413600000,2012,8,2011,11,47,7,0.131,0.0562,0.0745,4618.98,28.82,28.82,27.49,1,1,1,216.3,210.5,222,123.3,117.5,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.43,0.419,0.442,123.3,117.5,129,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0953,0.0932,0.0973,0.00623,0.00574,0.00672,0.00024,0.00022,0.00026,0.21,0.2,0.221,0.0083,0.0078,0.0087,25.29,25.25,25.34,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.896,0.902,28.34,26.96,29.71,27.49,26.15,28.82,0,0,0,0,0,0,0.153,0,0.0565,0.43,0.57,0.43,35.3
1346018400000,2012,8,2011,11,48,7,0.123,0.0526,0.0699,3750.16,28.37,28.37,22.32,1,1,1,202.6,196,208.6,115.6,108,87,72,93,2.03e-15,-1.421e-14,1.421e-14,0.429,0.363,0.463,115.6,108,126.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.092,0.0899,0.0943,0.00558,0.00493,0.0065,0.00022,0.00019,0.00025,0.196,0.183,0.214,0.0077,0.0072,0.0084,25.38,25.35,25.41,0.791,0,0.929,0.831,0,0.97,0.767,0,0.901,23.01,0,29.25,22.32,0,28.37,0,1,0,0,0.143,0,0.124,0.143,0.0531,0.43,0.57,0.43,30.5
1346623200000,2012,9,2011,12,49,7,0.112,0.0435,0.0682,4207.82,27.05,27.05,25.05,1,1,1,184.8,177.2,193,112.8,105.2,72,72,72,0,-1.421e-14,1.421e-14,0.39,0.373,0.406,112.8,105.2,121,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0868,0.0924,0.00534,0.00469,0.00604,0.00021,0.00018,0.00024,0.19,0.176,0.204,0.0074,0.0069,0.008,25.38,25.38,25.38,0.92,0.914,0.926,0.97,0.97,0.97,0.892,0.887,0.898,25.82,23.93,27.88,25.05,23.21,27.05,0,0,0,0,0,0,0.139,0,0.0438,0.39,0.61,0.39,37.6
1347228000000,2012,9,2011,12,50,7,0.103,0.0435,0.0593,3627.9,22.88,22.88,21.59,1,1,1,170,164.3,175.8,98.05,92.3,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.424,0.41,0.438,98.05,92.3,103.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0843,0.0822,0.0863,0.00408,0.0036,0.00457,0.00016,0.00014,0.00018,0.163,0.153,0.173,0.0064,0.006,0.0068,25.38,25.38,25.38,0.914,0.911,0.92,0.968,0.965,0.97,0.885,0.882,0.888,22.31,21.12,23.59,21.59,20.39,22.88,0,0,0,0,0,0,0.12,0,0.0437,0.42,0.58,0.42,35.2
1347832800000,2012,9,2011,12,51,7,0.0954,0.0435,0.0519,3201.26,20,20,19.06,1,1,1,157.8,153.6,162.4,85.82,81.64,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.456,0.443,0.469,85.82,81.64,90.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0799,0.0785,0.0815,0.00304,0.00269,0.00343,0.00012,0.00011,0.00013,0.141,0.134,0.15,0.0055,0.0052,0.0059,25.37,25.37,25.38,0.927,0.922,0.932,0.963,0.961,0.965,0.892,0.889,0.895,19.8,18.93,20.73,19.06,18.19,20,0,0,0,0,0,0,0.106,0,0.0435,0.46,0.54,0.46,33.6
1348437600000,2012,9,2011,12,52,7,0.0905,0.0435,0.047,2918.82,17.9,17.9,17.37,1,1,1,149.7,147.3,152.3,77.66,75.35,72,72,72,4.06e-15,0,1.421e-14,0.481,0.473,0.489,77.66,75.35,80.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0762,0.078,0.00235,0.00215,0.00257,0.000092,0.000084,0.0001,0.127,0.123,0.131,0.005,0.0048,0.0052,25.37,25.37,25.38,0.937,0.933,0.94,0.96,0.96,0.96,0.899,0.896,0.902,18.1,17.62,18.64,17.37,16.91,17.9,0,0,0,0,0,0,0.0965,0,0.0435,0.48,0.52,0.48,32.3
1349042400000,2012,10,2012,1,1,7,0.0868,0.0314,0.0553,3389.69,20.58,20.58,20.18,1,1,1,143.4,141.1,145.4,91.44,89.06,52,52,52,0,-1.421e-14,1.421e-14,0.363,0.358,0.369,91.44,89.06,93.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0784,0.0776,0.0791,0.00352,0.00332,0.00369,0.00014,0.00013,0.00014,0.148,0.144,0.151,0.0058,0.0056,0.0059,25.35,25.35,25.36,0.92,0.918,0.922,0.965,0.964,0.966,0.887,0.886,0.889,20.91,20.43,21.31,20.18,19.69,20.58,0,0,0,0,0,0,0.112,0,0.0315,0.36,0.64,0.36,39.1
1349647200000,2012,10,2012,1,2,7,0.0861,0.0314,0.0547,3353.6,20.86,20.86,19.96,1,1,1,142.4,139.4,146.8,90.39,87.42,52,52,52,0,-1.421e-14,1.421e-14,0.365,0.354,0.373,90.39,87.42,94.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.077,0.0796,0.00343,0.00318,0.00381,0.00013,0.00012,0.00015,0.146,0.141,0.154,0.0057,0.0055,0.006,25.35,25.35,25.36,0.921,0.916,0.924,0.965,0.963,0.966,0.888,0.885,0.89,20.7,20.09,21.59,19.96,19.36,20.86,0,0,0,0,0,0,0.111,0,0.0314,0.36,0.64,0.36,39
1350252000000,2012,10,2012,1,3,7,0.0862,0.0314,0.0547,3357.7,20.58,20.58,19.99,1,1,1,142.5,139.7,145.4,90.51,87.7,52,52,52,0,-1.421e-14,1.421e-14,0.365,0.358,0.372,90.51,87.7,93.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0771,0.0791,0.00344,0.0032,0.00369,0.00014,0.00013,0.00014,0.146,0.141,0.151,0.0057,0.0055,0.0059,25.35,25.35,25.36,0.921,0.918,0.924,0.965,0.963,0.966,0.888,0.886,0.89,20.72,20.15,21.31,19.99,19.41,20.58,0,0,0,0,0,0,0.111,0,0.0315,0.36,0.63,0.37,39
1350856800000,2012,10,2012,1,4,7,0.0872,0.0314,0.0557,3412.47,20.69,20.69,20.31,1,1,1,144.1,141.9,146,92.11,89.88,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.361,0.356,0.367,92.11,89.88,93.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0778,0.0793,0.00358,0.00339,0.00374,0.00014,0.00013,0.00015,0.149,0.145,0.152,0.0058,0.0057,0.006,25.35,25.35,25.35,0.919,0.917,0.921,0.965,0.964,0.966,0.887,0.886,0.889,21.04,20.59,21.42,20.31,19.86,20.69,0,0,0,0,0,0,0.113,0,0.0315,0.36,0.64,0.36,39.1
1351461600000,2012,10,2012,1,5,7,0.0851,0.0308,0.0543,3332.59,20.66,20.66,19.84,1,1,1,140.6,137.2,143.8,89.78,85.23,50.86,50,52,-4.06e-15,-1.421e-14,1.421e-14,0.362,0.348,0.379,89.78,85.23,93.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0776,0.0762,0.0789,0.00338,0.00299,0.00372,0.00013,0.00012,0.00015,0.145,0.137,0.152,0.0057,0.0054,0.0059,25.36,25.35,25.36,0.922,0.917,0.927,0.964,0.962,0.966,0.889,0.886,0.892,20.57,19.65,21.39,19.84,18.91,20.66,0,0,0,0,0,0,0.11,0,0.0308,0.36,0.64,0.36,39.2
