datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1414360800000,2014,10,2014,1,4,7,0.108,0.0431,0.065,3995.81,24.42,24.42,23.78,1,1,1,178.8,176.3,183.2,107.6,103.6,71.29,67,73,-4.06e-15,-1.421e-14,1.421e-14,0.399,0.378,0.413,107.6,103.6,110.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0866,0.0855,0.0878,0.00489,0.00456,0.00511,0.00019,0.00018,0.0002,0.179,0.172,0.184,0.007,0.0067,0.0072,25.38,25.37,25.38,0.916,0.913,0.918,0.97,0.97,0.97,0.888,0.886,0.89,24.52,23.55,25.17,23.78,22.84,24.42,0,0,0,0,0,0,0.132,0,0.043,0.4,0.6,0.4,37
1414965600000,2014,11,2014,2,5,7,0.112,0.0405,0.0717,4439.89,27.66,27.66,26.43,1,1,1,185.5,180.2,190.6,118.5,113.2,67,67,67,2.03e-15,-1.421e-14,1.421e-14,0.361,0.352,0.372,118.5,113.2,123.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0878,0.0915,0.00582,0.00537,0.00625,0.00023,0.00021,0.00024,0.198,0.188,0.207,0.0077,0.0074,0.0081,25.37,25.37,25.37,0.924,0.92,0.927,0.97,0.97,0.97,0.896,0.892,0.9,27.25,25.9,28.51,26.43,25.13,27.66,0,0,0,0,0,0,0.147,0,0.0403,0.36,0.64,0.36,39.6
1415570400000,2014,11,2014,2,6,7,0.119,0.0405,0.0786,4906.68,29.74,29.74,29.21,1,1,1,197,195.2,199.3,130,128.2,67,67,67,0,0,0,0.34,0.336,0.343,130,128.2,132.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0931,0.0946,0.0068,0.00665,0.007,0.00027,0.00026,0.00027,0.219,0.215,0.223,0.0085,0.0084,0.0087,25.38,25.38,25.38,0.93,0.93,0.931,0.97,0.97,0.97,0.903,0.902,0.903,30.11,29.66,30.66,29.21,28.77,29.74,0,0,0,0,0,0,0.162,0,0.0404,0.34,0.66,0.34,41.2
1416175200000,2014,11,2014,2,7,7,0.117,0.0361,0.0809,5050.92,32.72,32.72,30.07,1,1,1,193.4,191.7,194.9,133.7,125.5,59.71,50,67,2.03e-15,0,1.421e-14,0.309,0.257,0.348,133.7,125.5,144.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0922,0.0969,0.00711,0.00641,0.00807,0.00028,0.00025,0.00032,0.224,0.21,0.243,0.0088,0.0082,0.0095,25.36,25.35,25.37,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,30.99,28.99,33.74,30.07,28.12,32.72,0,0,0,0,0,0,0.167,0,0.0361,0.31,0.69,0.31,43.2
1416780000000,2014,11,2014,2,8,7,0.117,0.0302,0.0871,5459.73,33.05,33.05,32.5,1,1,1,194,191.9,196.3,144,141.9,50,50,50,0,0,0,0.258,0.255,0.261,144,141.9,146.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0966,0.0959,0.0974,0.00799,0.00781,0.00819,0.00031,0.00031,0.00032,0.241,0.238,0.246,0.0094,0.0093,0.0096,25.35,25.35,25.35,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,33.5,32.99,34.07,32.5,32,33.05,0,0,0,0,0,0,0.181,0,0.0299,0.26,0.74,0.26,46.7
1417384800000,2014,12,2014,3,9,7,0.123,0.0357,0.0878,5499.22,34.9,34.9,32.73,1,1,1,204.1,194.9,213.5,145.1,135.9,59,59,59,0,0,0,0.29,0.276,0.303,145.1,135.9,154.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0984,0.0952,0.102,0.00808,0.0073,0.00888,0.00032,0.00029,0.00035,0.245,0.228,0.262,0.0096,0.0089,0.01,25.32,25.26,25.36,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.75,31.54,35.98,32.73,30.59,34.9,0,0,0,0,0,0,0.182,0,0.0352,0.29,0.71,0.29,44.7
1417989600000,2014,12,2014,3,10,7,0.13,0.0357,0.0943,5916.9,35.89,35.89,35.22,1,1,1,214.9,211.9,217.9,155.9,152.9,59,59,59,0,0,0,0.275,0.271,0.278,155.9,152.9,158.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.103,0.009,0.00874,0.00926,0.00035,0.00034,0.00036,0.264,0.259,0.27,0.01,0.01,0.011,25.25,25.22,25.27,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,36.31,35.59,37,35.22,34.53,35.89,0,0,0,0,0,0,0.196,0,0.0357,0.27,0.73,0.27,45.5
1418594400000,2014,12,2014,3,11,7,0.136,0.0357,0.1,6306.2,39.94,39.94,37.54,1,1,1,224.6,215.7,234.3,165.6,156.7,59,59,59,0,0,0,0.263,0.252,0.274,165.6,156.7,175.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.106,0.102,0.109,0.00982,0.00907,0.0107,0.00039,0.00036,0.00042,0.281,0.266,0.299,0.011,0.01,0.012,25.17,25.1,25.24,0.944,0.941,0.947,0.973,0.97,0.978,0.918,0.913,0.926,38.57,36.49,40.85,37.54,35.4,39.94,0,0,0,0,0,0,0.209,0,0.036,0.26,0.74,0.26,46.4
1419199200000,2014,12,2014,3,12,7,0.146,0.0357,0.111,7013.84,43.23,43.23,41.75,1,1,1,241.9,234.6,248.3,182.9,175.6,59,59,59,0,0,0,0.244,0.238,0.252,182.9,175.6,189.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.109,0.114,0.0113,0.0107,0.0118,0.00045,0.00042,0.00047,0.312,0.299,0.324,0.012,0.012,0.013,25.04,24.99,25.09,0.949,0.947,0.951,0.979,0.978,0.98,0.93,0.926,0.932,42.62,40.91,44.11,41.75,40.01,43.23,0,0,0,0,0,0,0.232,0,0.035,0.24,0.76,0.24,48
1419804000000,2014,12,2014,3,13,7,0.158,0.0405,0.117,7443.17,46.65,46.65,44.3,1,1,1,261.1,247.4,277.5,194.1,188.4,67,59,73,8.12e-15,0,2.842e-14,0.256,0.231,0.279,194.1,188.4,204.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.114,0.121,0.0123,0.0118,0.0131,0.00049,0.00046,0.00052,0.334,0.322,0.353,0.013,0.013,0.014,24.92,24.84,24.99,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.936,45.21,43.8,47.6,44.3,42.92,46.65,0,0,0,0,0,0,0.246,0,0.041,0.26,0.74,0.26,47.1
1420408800000,2015,1,2014,4,14,7,0.181,0.0442,0.136,8373.93,53.93,53.93,49.84,2,1,1.4285714285714286,298.7,282.2,319.9,225.7,209.2,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.245,0.228,0.259,225.7,209.2,246.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.123,0.136,0.0149,0.0135,0.0167,0.0006,0.00054,0.00067,0.322,0.245,0.388,0.013,0.0098,0.015,24.78,24.72,24.83,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.19,26.04,52.14,38.66,25.26,48.2,0,0,0,0,0,0,0.277,0,0.045,0.24,0.75,0.25,46.3
1421013600000,2015,1,2014,4,15,7,0.217,0.0442,0.173,10485.5,69.9,69.9,62.41,2,2,2,359,327.8,394,286,254.8,73,73,73,0,0,0,0.204,0.185,0.223,286,254.8,321,990,990,990,965.2,965,965.4,24.8,24.6,25,0.15,0.139,0.162,0.034,0.0193,0.0505,0.0014,0.00077,0.0021,0.319,0.273,0.372,0.013,0.011,0.015,24.49,24.26,24.69,0.937,0.93,0.944,0.97,0.97,0.97,0.909,0.902,0.915,32.17,28.7,36.03,31.21,27.84,34.95,0,0,0,0,0,0,0.347,0,0.044,0.2,0.8,0.2,48.3
1421618400000,2015,1,2014,4,16,7,0.268,0.0442,0.223,13553.7,87.76,87.76,80.68,2,2,2,442.5,406.3,475.2,369.5,333.3,73,73,73,0,0,0,0.165,0.154,0.18,369.5,333.3,402.2,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.179,0.167,0.191,0.0734,0.0563,0.0888,0.003,0.0023,0.0037,0.445,0.39,0.494,0.018,0.016,0.02,23.96,23.77,24.18,0.951,0.946,0.955,0.977,0.97,0.98,0.929,0.918,0.936,41.28,37.37,44.77,40.34,36.26,43.88,0,0,0,0,0,0,0.448,0,0.045,0.16,0.83,0.17,50.6
1422223200000,2015,1,2014,4,17,7,0.325,0.0452,0.28,16407.2,106.7,106.7,97.66,3,2,2.2857142857142856,537.1,486.4,596.3,462.4,413.4,74.71,73,85,-8.12e-15,-5.684e-14,5.684e-14,0.139,0.127,0.15,462.4,413.4,511.3,990,990,990,966,965.8,966.3,24,23.7,24.2,0.215,0.195,0.24,0.118,0.0941,0.143,0.0049,0.0039,0.006,0.555,0.511,0.611,0.023,0.021,0.026,23.43,23.16,23.7,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.43,36.06,52.33,43.79,34.97,48.2,0,0,0,0,0,0,0.543,0,0.045,0.14,0.86,0.14,50.5
1422828000000,2015,2,2014,5,18,7,0.416,0.0514,0.365,20971.5,138.1,138.1,124.8,3,3,3,688.1,620.1,760.1,603.1,535.1,85,85,85,0,0,0,0.124,0.112,0.137,603.1,535.1,675.1,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.293,0.254,0.333,0.204,0.158,0.252,0.0087,0.0067,0.011,0.71,0.596,0.832,0.03,0.025,0.036,22.64,22.23,23.02,0.954,0.95,0.957,0.978,0.972,0.98,0.933,0.923,0.938,42.54,38.25,46.96,41.61,37.18,46.02,0,0,0,0,0,0,0.694,0,0.051,0.12,0.88,0.12,50.4
1423432800000,2015,2,2014,5,19,7,0.506,0.0739,0.432,23885,144.6,144.6,142.2,3,3,3,836,778.1,899.5,713.9,674.9,122.1,85,137,0,0,0,0.145,0.107,0.169,713.9,674.9,762.5,990,990,990,967.2,967,967.5,22.8,22.5,23,0.364,0.341,0.403,0.278,0.252,0.308,0.012,0.011,0.014,0.904,0.839,0.995,0.04,0.037,0.044,21.85,21.51,22.13,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.78,46.48,51.28,47.39,45.55,48.2,0,0,0,0,0,0,0.79,0,0.074,0.15,0.85,0.15,47.2
1424037600000,2015,2,2014,5,20,7,0.594,0.0829,0.511,27446.6,172,172,163.4,4,4,4,981.8,924.2,1036,844.8,787.2,137,137,137,0,0,0,0.14,0.132,0.148,844.8,787.2,898.7,990,990,990,967.8,967.6,968,22.2,22,22.4,0.479,0.426,0.528,0.348,0.32,0.374,0.016,0.014,0.017,1.05,0.954,1.15,0.048,0.043,0.052,21.13,20.84,21.45,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,41.74,39.44,43.87,40.84,38.44,42.99,0,0,0,0,0,0,0.908,0,0.083,0.14,0.86,0.14,46.2
1424642400000,2015,2,2014,5,21,7,0.639,0.0868,0.552,29213.2,175.9,175.9,173.9,4,4,4,1056,1049,1062,912.8,870.8,143.6,137,183,-4.872e-14,-1.137e-13,0,0.136,0.129,0.174,912.8,870.8,924.6,990,990,990,968.1,968.1,968.1,21.9,21.9,21.9,0.542,0.513,0.552,0.381,0.36,0.386,0.017,0.016,0.018,1.17,1.11,1.19,0.054,0.051,0.054,20.75,20.71,20.82,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.36,42.43,44.86,43.47,41.58,43.97,0,0,0,0,0,0,0.966,0,0.087,0.14,0.86,0.14,45.7
1425247200000,2015,3,2014,6,22,7,0.63,0.111,0.519,27608.1,165.9,165.9,164.3,4,4,4,1041,1031,1051,858.2,847.6,183,183,183,1.624e-14,-1.137e-13,1.137e-13,0.176,0.174,0.178,858.2,847.6,868.2,990,990,990,968,968,968.1,22,21.9,22,0.502,0.492,0.511,0.354,0.349,0.359,0.016,0.016,0.016,1.09,1.07,1.11,0.05,0.049,0.05,20.88,20.83,20.93,0.954,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.935,41.93,41.51,42.33,41.08,40.65,41.48,0,0,0,0,0,0,0.913,0,0.111,0.18,0.82,0.18,43.8
1425852000000,2015,3,2014,6,23,7,0.616,0.0874,0.529,28195.9,171.5,171.5,167.8,4,4,4,1018,1010,1028,873.9,842.5,144.4,129,183,-1.624e-14,-1.137e-13,0,0.142,0.126,0.178,873.9,842.5,894,990,990,990,968,967.9,968,22,22,22.1,0.509,0.488,0.525,0.362,0.347,0.372,0.016,0.016,0.017,1.11,1.06,1.14,0.05,0.048,0.052,20.93,20.89,20.96,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.83,41.3,43.74,41.96,40.43,42.86,0,0,0,0,0,0,0.932,0,0.087,0.14,0.86,0.14,45.8
1426456800000,2015,3,2014,6,24,7,0.638,0.078,0.559,29585.6,183.5,183.5,176.1,4,4,4,1054,1015,1104,925.1,886.4,129,129,129,0,-1.137e-13,1.137e-13,0.123,0.117,0.127,925.1,886.4,974.9,990,990,990,968.1,967.9,968.2,21.9,21.8,22.1,0.553,0.518,0.599,0.387,0.368,0.411,0.018,0.017,0.019,1.19,1.13,1.28,0.054,0.051,0.059,20.74,20.49,20.92,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.92,43.44,46.81,44.03,42.57,45.87,0,0,0,0,0,0,0.978,0,0.079,0.12,0.88,0.12,46.4
1427061600000,2015,3,2014,6,25,7,0.718,0.078,0.64,32173.7,192.8,192.8,191.5,4,4,4,1188,1128,1223,1059,999.3,129,129,129,0,0,0,0.109,0.105,0.114,1059,999.3,1094,990,990,990,968.5,968.3,968.6,21.5,21.4,21.7,0.72,0.633,0.772,0.555,0.423,0.635,0.026,0.019,0.03,1.57,1.34,1.71,0.073,0.062,0.08,19.94,19.69,20.36,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,49.4,47.67,50.42,47.88,46.72,48.2,0,0,0,0,0,0,1.06,0,0.078,0.11,0.89,0.11,44.8
1427666400000,2015,3,2014,6,26,7,0.722,0.0862,0.636,32128,192.8,192.8,191.2,4,4,4,1194,1164,1221,1052,1016,142.6,129,148,0,0,0,0.12,0.106,0.127,1052,1016,1092,990,990,990,968.5,968.4,968.6,21.5,21.4,21.6,0.72,0.672,0.768,0.539,0.459,0.629,0.025,0.021,0.029,1.55,1.41,1.7,0.072,0.066,0.079,19.94,19.71,20.17,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.08,48,50.34,47.81,47.04,48.2,0,0,0,0,0,0,1.06,0,0.086,0.12,0.88,0.12,44.5
1428271200000,2015,4,2014,7,27,7,0.671,0.0855,0.585,30577.2,185.8,185.8,182,4,4,4,1109,1085,1145,968,947.9,141.4,125,148,3.248e-14,-1.137e-13,1.137e-13,0.127,0.115,0.135,968,947.9,996.7,990,990,990,968.2,968.2,968.4,21.8,21.6,21.8,0.603,0.583,0.644,0.408,0.398,0.421,0.019,0.018,0.019,1.28,1.24,1.34,0.059,0.057,0.062,20.48,20.3,20.57,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.43,45.64,47.4,45.5,44.73,46.45,0,0,0,0,0,0,1.01,0,0.086,0.13,0.87,0.13,45.6
1428876000000,2015,4,2014,7,28,7,0.68,0.0756,0.604,31352.6,192.8,192.8,186.6,4,4,4,1124,1088,1175,998.8,962.9,125,125,125,1.624e-14,-1.137e-13,1.137e-13,0.111,0.106,0.115,998.8,962.9,1050,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.637,0.589,0.711,0.443,0.405,0.536,0.02,0.019,0.025,1.36,1.26,1.54,0.063,0.058,0.071,20.35,20.01,20.56,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.61,46.39,49.22,46.66,45.46,48.2,0,0,0,0,0,0,1.04,0,0.076,0.11,0.89,0.11,46.1
1429480800000,2015,4,2014,7,29,7,0.766,0.0756,0.663,32390.4,192.8,192.8,192.8,4,4,4,1267,1201,1317,1142,1076,125,125,125,45.64,0,92.03,0.0987,0.0949,0.104,1097,1076,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.798,0.748,0.822,0.64,0.593,0.648,0.03,0.028,0.031,1.74,1.64,1.77,0.082,0.076,0.084,19.52,19.33,19.83,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.06,49.71,50.58,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.103,0.099,0.87,0.13,42.3
1430085600000,2015,4,2014,7,30,7,0.777,0.093,0.655,32287,192.8,192.8,192.2,4,4,4,1285,1232,1320,1131,1040,153.7,125,192,48.34,0,95.01,0.12,0.0947,0.156,1083,1040,1100,990,990,990,968.8,968.6,968.9,21.2,21.1,21.4,0.784,0.709,0.823,0.61,0.513,0.648,0.029,0.024,0.031,1.69,1.51,1.77,0.08,0.071,0.084,19.51,19.32,19.86,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.41,48.35,49.94,48.05,47.38,48.2,0,0,0,0,0,0,1.07,0,0.122,0.12,0.84,0.16,41.6
1430690400000,2015,5,2014,8,31,7,0.684,0.116,0.568,29610.7,186.6,186.6,176.3,4,4,4,1132,1059,1206,939.7,867,192,192,192,-4.872e-14,-1.137e-13,0,0.17,0.159,0.181,939.7,867,1014,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.582,0.51,0.671,0.397,0.359,0.455,0.018,0.016,0.021,1.24,1.1,1.41,0.057,0.05,0.066,20.45,20.04,20.81,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.96,42.22,47.61,44.06,41.38,46.65,0,0,0,0,0,0,0.979,0,0.116,0.17,0.83,0.17,43.3
1431295200000,2015,5,2014,8,32,7,0.589,0.0889,0.5,26732,170.1,170.1,159.1,4,3,3.857142857142857,973.6,919.6,1036,826.6,772.6,147,147,147,0,0,0,0.151,0.142,0.16,826.6,772.6,888.7,990,990,990,967.8,967.6,968,22.2,22,22.4,0.466,0.416,0.522,0.339,0.313,0.369,0.015,0.014,0.017,1.04,0.96,1.13,0.047,0.043,0.052,21.17,20.85,21.41,0.954,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,42.78,39.42,51.7,41.5,38.42,48.2,0,0,0,0,0,0,0.884,0,0.089,0.15,0.85,0.15,45.4
1431900000000,2015,5,2014,8,33,7,0.521,0.0889,0.432,23785.5,144.6,144.6,141.6,3,3,3,860.8,822.6,904,713.8,675.6,147,147,147,0,0,0,0.171,0.163,0.179,713.8,675.6,757,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.368,0.344,0.402,0.278,0.252,0.305,0.012,0.011,0.014,0.91,0.843,0.989,0.04,0.037,0.044,21.75,21.5,21.97,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.54,46.42,50.88,47.19,45.5,48.2,0,0,0,0,0,0,0.787,0,0.089,0.17,0.83,0.17,45.7
1432504800000,2015,5,2014,8,34,7,0.478,0.0889,0.389,22002.1,135,135,131,3,3,3,790.7,772.4,813.6,643.7,625.4,147,147,147,0,0,0,0.186,0.181,0.19,643.7,625.4,666.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.326,0.315,0.339,0.231,0.219,0.246,0.01,0.0095,0.011,0.789,0.758,0.828,0.034,0.033,0.036,22.15,22.02,22.25,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.55,43.46,45.9,43.65,42.59,44.99,0,0,0,0,0,0,0.728,0,0.089,0.19,0.81,0.19,46
1433109600000,2015,6,2014,9,35,7,0.456,0.072,0.384,21864.9,132.8,132.8,130.1,3,3,3,754.1,744,769.1,635.1,625,119,119,119,0,0,0,0.158,0.155,0.16,635.1,625,650.1,990,990,990,966.9,966.9,967,23.1,23,23.1,0.319,0.313,0.327,0.225,0.218,0.235,0.0098,0.0094,0.01,0.772,0.755,0.798,0.033,0.033,0.035,22.31,22.23,22.37,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.27,43.66,45.17,43.38,42.79,44.27,0,0,0,0,0,0,0.723,0,0.072,0.16,0.84,0.16,47.9
1433714400000,2015,6,2014,9,36,7,0.444,0.072,0.372,21271.5,128,128,126.6,3,3,3,734.2,722.9,742.1,615.2,603.9,119,119,119,0,0,0,0.162,0.16,0.165,615.2,603.9,623.1,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.307,0.301,0.312,0.212,0.204,0.217,0.0092,0.0088,0.0094,0.739,0.72,0.752,0.032,0.031,0.033,22.42,22.38,22.49,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.07,42.38,43.54,42.21,41.53,42.67,0,0,0,0,0,0,0.703,0,0.072,0.16,0.84,0.16,47.9
1434319200000,2015,6,2014,9,37,7,0.422,0.0756,0.346,19875.2,123.8,123.8,118.3,3,3,3,697.6,675.1,718.3,572.6,514.1,125,119,161,0,0,0,0.179,0.166,0.238,572.6,514.1,599.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.284,0.255,0.298,0.184,0.144,0.201,0.0079,0.0062,0.0087,0.668,0.573,0.712,0.029,0.025,0.031,22.64,22.51,22.83,0.952,0.948,0.954,0.977,0.97,0.98,0.93,0.919,0.935,40.36,36.35,42.09,39.43,35.26,41.25,0,0,0,0,0,0,0.657,0,0.076,0.18,0.82,0.18,47.1
1434924000000,2015,6,2014,9,38,7,0.387,0.0974,0.289,16517.3,104.2,104.2,98.32,3,2,2.2857142857142856,639.6,612.5,666.6,478.6,451.5,161,161,161,-1.624e-14,-5.684e-14,0,0.252,0.242,0.263,478.6,451.5,505.6,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.235,0.219,0.25,0.125,0.112,0.139,0.0053,0.0047,0.0059,0.593,0.545,0.641,0.025,0.023,0.027,22.95,22.87,23.07,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.29,35.24,52.26,44.24,34.18,48.2,0,0,0,0,0,0,0.546,0,0.098,0.25,0.75,0.25,42.7
1435528800000,2015,6,2014,9,39,7,0.349,0.0861,0.263,15618.7,96.19,96.19,92.97,2,2,2,577.1,551.5,603.5,434.6,416.5,142.4,135,161,8.12e-15,-5.684e-14,5.684e-14,0.247,0.231,0.271,434.6,416.5,450.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.21,0.203,0.216,0.104,0.0956,0.112,0.0044,0.004,0.0047,0.55,0.523,0.574,0.023,0.022,0.024,23.25,23.12,23.4,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.43,45.68,49.08,46.48,44.76,48.09,0,0,0,0,0,0,0.516,0,0.086,0.25,0.75,0.25,44.8
1436133600000,2015,7,2014,10,40,7,0.314,0.0905,0.224,13371.4,87.85,87.85,79.59,2,2,2,519.5,497.1,543,369.9,311.1,149.6,135,186,-1.624e-14,-5.684e-14,0,0.289,0.249,0.374,369.9,311.1,408,990,990,990,965.9,965.8,966,24.1,24,24.2,0.188,0.17,0.2,0.0736,0.0458,0.0916,0.0031,0.0019,0.0038,0.454,0.368,0.51,0.019,0.015,0.021,23.61,23.45,23.8,0.951,0.943,0.955,0.977,0.97,0.98,0.929,0.914,0.936,40.71,34.21,44.82,39.8,33.19,43.92,0,0,0,0,0,0,0.442,0,0.09,0.29,0.71,0.29,42.6
1436738400000,2015,7,2014,10,41,7,0.284,0.112,0.171,10172.7,64.84,64.84,60.55,2,2,2,469.4,450.3,489.7,283.4,264.3,186,186,186,0,0,0,0.397,0.38,0.413,283.4,264.3,303.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.153,0.167,0.0328,0.0238,0.0423,0.0014,0.00097,0.0018,0.326,0.298,0.357,0.013,0.012,0.015,23.96,23.84,24.08,0.937,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.913,31.21,29.12,33.43,30.28,28.25,32.42,0,0,0,0,0,0,0.336,0,0.113,0.39,0.6,0.4,35.8
1437343200000,2015,7,2014,10,42,7,0.258,0.112,0.146,8621.3,55.15,55.15,51.32,2,1,1.7142857142857142,426.7,410.7,444,240.7,224.7,186,186,186,0,-2.842e-14,2.842e-14,0.436,0.419,0.453,240.7,224.7,258,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.145,0.139,0.151,0.0168,0.0148,0.0208,0.00068,0.0006,0.00085,0.31,0.259,0.409,0.013,0.011,0.017,24.17,24.11,24.25,0.937,0.925,0.959,0.973,0.97,0.98,0.912,0.897,0.939,34.08,25.78,52.06,32.54,25.01,48.2,0,0,0,0,0,0,0.285,0,0.112,0.43,0.57,0.43,33.4
1437948000000,2015,7,2014,10,43,7,0.236,0.1,0.136,8308.26,57.52,57.52,49.45,2,1,1.2857142857142858,390.1,374.3,405.5,224.4,199.2,165.7,115,186,-4.06e-15,-2.842e-14,2.842e-14,0.423,0.302,0.483,224.4,199.2,265.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.137,0.13,0.147,0.0162,0.0127,0.0244,0.00066,0.00051,0.00099,0.348,0.284,0.391,0.014,0.011,0.016,24.3,24.18,24.44,0.949,0.932,0.958,0.977,0.97,0.98,0.928,0.904,0.939,42.36,28.95,49.86,41.33,28.09,48.2,0,0,0,0,0,0,0.275,0,0.1,0.42,0.58,0.42,35.2
1438552800000,2015,8,2014,11,44,7,0.214,0.0696,0.145,8660.66,55.17,55.17,51.55,2,1,1.7142857142857142,354.3,339.6,369.7,239.3,224.6,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.325,0.311,0.339,239.3,224.6,254.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.138,0.133,0.143,0.0163,0.0148,0.0192,0.00066,0.0006,0.00078,0.302,0.252,0.402,0.012,0.01,0.016,24.53,24.47,24.6,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.897,0.94,34.4,26.08,52.74,32.66,25.3,48.2,0,0,0,0,0,0,0.286,0,0.069,0.33,0.68,0.32,40.5
1439157600000,2015,8,2014,11,45,7,0.195,0.0696,0.126,7855.7,48.2,48.2,46.76,1,1,1,323.1,310.9,334.9,208.1,195.9,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.356,0.343,0.37,208.1,195.9,219.9,990,990,990,965,965,965.1,25,24.9,25,0.127,0.123,0.131,0.0134,0.0124,0.0144,0.00054,0.0005,0.00058,0.364,0.342,0.385,0.015,0.014,0.015,24.62,24.54,24.7,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.934,0.939,48.04,45.25,50.72,46.76,44.34,48.2,0,0,0,0,0,0,0.26,0,0.069,0.36,0.65,0.35,40.3
1439762400000,2015,8,2014,11,46,7,0.18,0.0696,0.11,6908.94,43.53,43.53,41.12,1,1,1,297,287.6,307.3,182,172.6,115,115,115,-8.12e-15,-2.842e-14,0,0.387,0.374,0.4,182,172.6,192.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.114,0.121,0.0112,0.0104,0.0121,0.00045,0.00041,0.00048,0.317,0.3,0.336,0.013,0.012,0.013,24.79,24.73,24.85,0.949,0.946,0.952,0.979,0.976,0.98,0.929,0.923,0.933,42.02,39.81,44.42,41.12,38.84,43.53,0,0,0,0,0,0,0.228,0,0.07,0.39,0.61,0.39,38.4
1440367200000,2015,8,2014,11,47,7,0.167,0.0696,0.0971,6035.43,38.09,38.09,35.93,1,1,1,275.6,266.6,284.6,160.6,151.6,115,115,115,-8.12e-15,-2.842e-14,2.842e-14,0.417,0.404,0.431,160.6,151.6,169.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.113,0.0094,0.00863,0.0102,0.00037,0.00034,0.0004,0.279,0.263,0.295,0.011,0.01,0.012,24.92,24.87,24.97,0.943,0.94,0.945,0.971,0.97,0.974,0.915,0.912,0.921,36.99,34.88,39.11,35.93,33.83,38.09,0,0,0,0,0,0,0.2,0,0.0699,0.42,0.58,0.42,36.1
1440972000000,2015,8,2014,11,48,7,0.153,0.0571,0.0955,5949.82,38.23,38.23,35.42,1,1,1,252.3,240.6,264.1,157.8,149.1,94.43,91,115,0,0,0,0.374,0.349,0.435,157.8,149.1,169.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.107,0.104,0.111,0.00917,0.00842,0.0102,0.00036,0.00033,0.0004,0.272,0.257,0.292,0.011,0.01,0.012,25.02,24.97,25.1,0.942,0.939,0.945,0.971,0.97,0.974,0.914,0.911,0.921,36.47,34.3,39.24,35.42,33.27,38.23,0,0,0,0,0,0,0.197,0,0.0575,0.37,0.62,0.38,38.9
1441576800000,2015,9,2014,12,49,7,0.138,0.055,0.0825,5129.99,32.72,32.72,30.54,1,1,1,227.5,218.4,237,136.5,127.5,91,91,91,-2.03e-15,-1.421e-14,0,0.4,0.384,0.417,136.5,127.5,146,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0992,0.096,0.103,0.00735,0.00658,0.00816,0.00029,0.00026,0.00032,0.233,0.217,0.25,0.0092,0.0085,0.0099,25.2,25.13,25.27,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.48,29.36,33.73,30.54,28.48,32.72,0,0,0,0,0,0,0.17,0,0.0555,0.4,0.6,0.4,37.2
1442181600000,2015,9,2014,12,50,7,0.125,0.055,0.0703,3765.68,27.79,27.79,22.41,1,1,1,207.2,199.6,215.4,116.2,108.6,91,91,91,0,-1.421e-14,1.421e-14,0.439,0.422,0.456,116.2,108.6,124.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0921,0.0894,0.095,0.00563,0.00498,0.00633,0.00022,0.00019,0.00025,0.197,0.183,0.212,0.0077,0.0072,0.0083,25.36,25.3,25.42,0.791,0,0.928,0.831,0,0.97,0.767,0,0.9,23.11,0,28.65,22.41,0,27.79,0,1,0,0,0.143,0,0.125,0.143,0.0547,0.44,0.56,0.44,30.1
1442786400000,2015,9,2014,12,51,7,0.116,0.0435,0.0722,4473.42,28.05,28.05,26.63,1,1,1,191.3,185.6,197.1,119.3,113.6,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.376,0.365,0.388,119.3,113.6,125.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0898,0.0938,0.00589,0.00541,0.00639,0.00023,0.00021,0.00025,0.201,0.191,0.212,0.0079,0.0075,0.0083,25.38,25.38,25.38,0.924,0.92,0.928,0.97,0.97,0.97,0.897,0.893,0.901,27.45,26.03,28.92,26.63,25.25,28.05,0,0,0,0,0,0,0.148,0,0.0438,0.37,0.62,0.38,38.6
1443391200000,2015,9,2014,12,52,7,0.108,0.0366,0.0719,4450.61,28.34,28.34,26.49,1,1,1,179.4,176.9,183.7,118.8,107.9,60.57,52,72,0,-1.421e-14,1.421e-14,0.337,0.291,0.4,118.8,107.9,126.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0877,0.0908,0.00585,0.00492,0.0065,0.00023,0.00019,0.00025,0.198,0.181,0.211,0.0078,0.0071,0.0082,25.36,25.35,25.38,0.924,0.916,0.929,0.97,0.97,0.97,0.896,0.889,0.901,27.31,24.6,29.22,26.49,23.87,28.34,0,0,0,0,0,0,0.147,0,0.0361,0.34,0.67,0.33,41.2
1443996000000,2015,10,2015,1,1,7,0.104,0.0314,0.073,4528.09,27.95,27.95,26.95,1,1,1,172.8,168.7,176.9,120.8,116.7,52,52,52,4.06e-15,0,1.421e-14,0.301,0.294,0.308,120.8,116.7,124.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0887,0.0873,0.0902,0.00602,0.00567,0.00636,0.00024,0.00022,0.00025,0.2,0.193,0.208,0.0078,0.0076,0.0081,25.35,25.34,25.35,0.926,0.923,0.928,0.97,0.97,0.97,0.898,0.895,0.901,27.79,26.76,28.82,26.95,25.95,27.95,0,0,0,0,0,0,0.15,0,0.031,0.3,0.7,0.3,43.5
1444600800000,2015,10,2015,1,2,7,0.1,0.0314,0.0686,4227.07,25.62,25.62,25.16,1,1,1,165.4,163.5,167.3,113.4,111.5,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.314,0.311,0.318,113.4,111.5,115.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0861,0.0855,0.0868,0.00539,0.00523,0.00555,0.00021,0.0002,0.00022,0.187,0.184,0.191,0.0073,0.0072,0.0075,25.34,25.34,25.34,0.92,0.919,0.922,0.97,0.97,0.97,0.893,0.891,0.894,25.94,25.46,26.42,25.16,24.7,25.62,0,0,0,0,0,0,0.14,0,0.0314,0.31,0.69,0.31,42.3
1445205600000,2015,10,2015,1,3,7,0.095,0.0314,0.0636,3891.25,24.37,24.37,23.16,1,1,1,157.1,152.3,162.1,105.1,100.3,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.331,0.321,0.341,105.1,100.3,110.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.0815,0.085,0.00468,0.00427,0.00511,0.00018,0.00017,0.0002,0.172,0.164,0.181,0.0068,0.0064,0.0071,25.34,25.34,25.34,0.914,0.911,0.918,0.97,0.969,0.97,0.887,0.883,0.89,23.88,22.7,25.13,23.16,22,24.37,0,0,0,0,0,0,0.129,0,0.0314,0.33,0.67,0.33,41
1445810400000,2015,10,2015,1,4,7,0.09,0.0313,0.0587,3584.74,21.78,21.78,21.34,1,1,1,148.8,146.8,150.9,97.12,94.8,51.71,50,52,2.03e-15,-1.421e-14,1.421e-14,0.347,0.335,0.354,97.12,94.8,99.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.0796,0.081,0.00401,0.00381,0.00419,0.00016,0.00015,0.00016,0.158,0.154,0.162,0.0062,0.006,0.0063,25.34,25.34,25.35,0.914,0.912,0.916,0.967,0.966,0.968,0.884,0.883,0.885,22.06,21.59,22.49,21.34,20.86,21.78,0,0,0,0,0,0,0.119,0,0.0313,0.35,0.65,0.35,39.8
1446415200000,2015,11,2015,2,5,7,0.0939,0.0302,0.0636,3896.39,23.6,23.6,23.19,1,1,1,155.2,153.4,156.9,105.2,103.4,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.322,0.319,0.326,105.2,103.4,106.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.0822,0.0835,0.00469,0.00454,0.00484,0.00018,0.00018,0.00019,0.172,0.169,0.175,0.0067,0.0066,0.0069,25.34,25.34,25.34,0.915,0.913,0.916,0.97,0.97,0.97,0.887,0.886,0.888,23.91,23.46,24.33,23.19,22.76,23.6,0,0,0,0,0,0,0.129,0,0.0303,0.32,0.68,0.32,41.5
1447020000000,2015,11,2015,2,6,7,0.0973,0.0302,0.0671,4124.33,25.31,25.31,24.55,1,1,1,160.9,157.5,164,110.9,107.5,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.311,0.305,0.318,110.9,107.5,114,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0849,0.0837,0.086,0.00517,0.00488,0.00544,0.0002,0.00019,0.00021,0.182,0.176,0.188,0.0071,0.0069,0.0074,25.34,25.34,25.34,0.919,0.916,0.921,0.97,0.97,0.97,0.891,0.889,0.893,25.31,24.47,26.09,24.55,23.73,25.31,0,0,0,0,0,0,0.136,0,0.0302,0.31,0.69,0.31,42.4
1447624800000,2015,11,2015,2,7,7,0.105,0.0302,0.0752,4667.47,30.5,30.5,27.78,1,1,1,174.3,163.2,185.6,124.3,113.2,50,50,50,2.03e-15,0,1.421e-14,0.287,0.269,0.306,124.3,113.2,135.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0896,0.0857,0.0936,0.00631,0.00537,0.00728,0.00025,0.00021,0.00028,0.206,0.186,0.227,0.0081,0.0073,0.0089,25.34,25.34,25.34,0.927,0.92,0.933,0.97,0.97,0.97,0.899,0.893,0.905,28.64,25.89,31.44,27.78,25.11,30.5,0,0,0,0,0,0,0.154,0,0.0298,0.29,0.72,0.28,44.5
1448229600000,2015,11,2015,2,8,7,0.114,0.0302,0.0841,5261.82,31.81,31.81,31.32,1,1,1,189.1,187,191.1,139.1,137,50,50,50,0,0,0,0.264,0.262,0.267,139.1,137,141.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0948,0.0941,0.0956,0.00757,0.0074,0.00774,0.0003,0.00029,0.0003,0.233,0.229,0.236,0.0091,0.009,0.0092,25.35,25.35,25.35,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.29,31.78,32.79,31.32,30.83,31.81,0,0,0,0,0,0,0.174,0,0.0299,0.26,0.74,0.26,46.2
1448834400000,2015,11,2015,2,9,7,0.119,0.0349,0.0842,5267.64,33.65,33.65,31.35,1,1,1,196.9,190,208.1,139.2,132.1,57.71,50,59,0,0,0,0.293,0.263,0.309,139.2,132.1,149.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0961,0.0938,0.0998,0.00758,0.00698,0.00842,0.0003,0.00027,0.00033,0.234,0.222,0.252,0.0092,0.0087,0.0099,25.35,25.3,25.36,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,32.32,30.6,34.69,31.35,29.68,33.65,0,0,0,0,0,0,0.174,0,0.0348,0.29,0.71,0.29,44.3
1449439200000,2015,12,2015,3,10,7,0.132,0.0357,0.0964,6061,38.65,38.65,36.08,1,1,1,218.4,210.5,229.1,159.4,151.5,59,59,59,0,0,0,0.27,0.258,0.28,159.4,151.5,170.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.101,0.107,0.0093,0.00863,0.0102,0.00037,0.00034,0.0004,0.271,0.256,0.29,0.011,0.01,0.011,25.22,25.14,25.28,0.942,0.939,0.945,0.972,0.97,0.975,0.915,0.911,0.922,37.13,35.28,39.63,36.08,34.22,38.65,0,0,0,0,0,0,0.2,0,0.0356,0.27,0.73,0.27,45.9
1450044000000,2015,12,2015,3,11,7,0.146,0.0357,0.11,6971.44,44.18,44.18,41.5,1,1,1,240.9,229.9,252.3,181.9,170.9,59,59,59,0,0,0,0.245,0.234,0.257,181.9,170.9,193.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.108,0.115,0.0112,0.0103,0.0122,0.00044,0.0004,0.00048,0.311,0.291,0.331,0.012,0.011,0.013,25.04,24.96,25.13,0.949,0.945,0.953,0.979,0.976,0.98,0.929,0.922,0.934,42.4,39.82,45.08,41.5,38.85,44.18,0,0,0,0,0,0,0.231,0,0.036,0.24,0.75,0.25,47.7
1450648800000,2015,12,2015,3,12,7,0.16,0.0357,0.124,7796.82,48.2,48.2,46.41,1,1,1,264.5,252.1,280.5,205.5,193.1,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.223,0.21,0.234,205.5,193.1,221.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.115,0.125,0.0132,0.0122,0.0146,0.00052,0.00048,0.00058,0.353,0.331,0.381,0.014,0.013,0.015,24.89,24.8,24.96,0.955,0.952,0.959,0.98,0.98,0.98,0.936,0.933,0.939,47.93,45.02,51.64,46.41,44.12,48.2,0,0,0,0,0,0,0.258,0,0.036,0.22,0.78,0.22,48.7
1451253600000,2015,12,2015,3,13,7,0.183,0.0393,0.144,8723.78,53.87,53.87,51.93,2,2,2,302.5,287.4,319.6,237.5,228.3,65,59,73,8.12e-15,-2.842e-14,2.842e-14,0.214,0.195,0.239,237.5,228.3,246.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.132,0.128,0.136,0.0159,0.0152,0.0167,0.00064,0.0006,0.00067,0.251,0.24,0.262,0.01,0.0095,0.01,24.83,24.74,24.91,0.925,0.922,0.928,0.97,0.97,0.97,0.898,0.895,0.9,26.77,25.73,27.77,25.96,24.96,26.94,0,0,0,0,0,0,0.288,0,0.039,0.21,0.79,0.21,47.7
1451858400000,2016,1,2015,4,14,7,0.22,0.0442,0.176,10650.3,70.99,70.99,63.39,2,2,2,363.6,332.5,399.2,290.6,259.5,73,73,73,0,0,0,0.201,0.183,0.22,290.6,259.5,326.2,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.152,0.141,0.164,0.0362,0.0215,0.053,0.0015,0.00086,0.0022,0.326,0.28,0.38,0.013,0.011,0.015,24.46,24.22,24.66,0.938,0.931,0.944,0.97,0.97,0.97,0.91,0.903,0.916,32.68,29.22,36.59,31.7,28.34,35.5,0,0,0,0,0,0,0.352,0,0.044,0.2,0.8,0.2,48.4
1452463200000,2016,1,2015,4,15,7,0.276,0.0442,0.232,14070,92.87,92.87,83.75,2,2,2,457,413.7,500.6,384,340.7,73,73,73,0,0,0,0.16,0.146,0.176,384,340.7,427.6,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.184,0.169,0.2,0.0802,0.0598,0.101,0.0033,0.0024,0.0042,0.466,0.401,0.532,0.019,0.016,0.022,23.88,23.62,24.14,0.952,0.947,0.957,0.978,0.972,0.98,0.932,0.92,0.938,42.81,38.18,47.38,41.88,37.11,46.43,0,0,0,0,0,0,0.465,0,0.044,0.16,0.84,0.16,51
1453068000000,2016,1,2015,4,16,7,0.325,0.0504,0.275,16171.9,96.4,96.4,96.26,2,2,2,537.3,513.5,556.7,454,440.5,83.29,73,91,1.624e-14,-5.684e-14,5.684e-14,0.155,0.137,0.169,454,440.5,465.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.21,0.204,0.216,0.113,0.107,0.119,0.0047,0.0044,0.005,0.572,0.551,0.591,0.024,0.023,0.025,23.41,23.3,23.54,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,49.91,48.69,50.92,48.13,47.71,48.2,0,0,0,0,0,0,0.535,0,0.05,0.16,0.85,0.15,49.8
1453672800000,2016,1,2015,4,17,7,0.347,0.055,0.292,16675.7,104.6,104.6,99.26,3,2,2.4285714285714284,573.3,560.8,592,482.3,469.8,91,91,91,0,-5.684e-14,5.684e-14,0.159,0.154,0.162,482.3,469.8,501,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.225,0.218,0.236,0.127,0.121,0.136,0.0053,0.0051,0.0057,0.572,0.516,0.613,0.024,0.022,0.026,23.25,23.2,23.29,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.916,0.938,44.73,34.93,52.07,42.27,33.88,48.2,0,0,0,0,0,0,0.551,0,0.055,0.16,0.84,0.16,48.1
1454277600000,2016,2,2015,5,18,7,0.384,0.0635,0.32,18494.1,117.2,117.2,110.1,3,3,3,634.8,600.4,669.9,529.8,495.4,105,105,105,8.12e-15,0,5.684e-14,0.166,0.157,0.175,529.8,495.4,564.9,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.254,0.235,0.274,0.155,0.133,0.178,0.0066,0.0056,0.0076,0.59,0.533,0.649,0.025,0.022,0.028,22.97,22.77,23.17,0.949,0.946,0.952,0.972,0.97,0.976,0.922,0.917,0.929,37.74,35.48,40.02,36.69,34.42,39.07,0,0,0,0,0,0,0.612,0,0.064,0.17,0.83,0.17,48.2
1454882400000,2016,2,2015,5,19,7,0.431,0.0635,0.368,21088,132.6,132.6,125.5,3,3,3,712.9,680.5,752.2,607.9,575.5,105,105,105,0,0,0,0.147,0.14,0.154,607.9,575.5,647.2,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.299,0.28,0.321,0.207,0.185,0.233,0.0089,0.0079,0.01,0.722,0.667,0.788,0.031,0.029,0.034,22.53,22.3,22.71,0.954,0.953,0.956,0.979,0.978,0.98,0.935,0.931,0.937,42.72,40.71,45.12,41.84,39.79,44.22,0,0,0,0,0,0,0.697,0,0.063,0.15,0.85,0.15,48.9
1455487200000,2016,2,2015,5,20,7,0.487,0.0635,0.423,23670.8,144.6,144.6,140.9,3,3,3,805.1,767.2,847.3,700.1,662.2,105,105,105,0,0,0,0.131,0.124,0.137,700.1,662.2,742.3,990,990,990,967.1,967,967.3,22.9,22.7,23,0.351,0.33,0.377,0.269,0.243,0.297,0.012,0.011,0.013,0.878,0.813,0.951,0.038,0.035,0.042,22,21.76,22.22,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.17,46.02,50.52,46.97,45.1,48.2,0,0,0,0,0,0,0.783,0,0.064,0.13,0.87,0.13,48.6
1456092000000,2016,2,2015,5,21,7,0.555,0.0635,0.491,26593.2,168.3,168.3,158.3,4,3,3.857142857142857,917.3,865.4,973.5,812.3,760.4,105,105,105,0,0,0,0.115,0.108,0.121,812.3,760.4,868.5,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.442,0.394,0.493,0.332,0.307,0.359,0.015,0.014,0.016,1,0.933,1.09,0.045,0.041,0.049,21.43,21.12,21.65,0.954,0.952,0.957,0.978,0.975,0.98,0.933,0.928,0.937,42.54,39.37,51.49,41.29,38.37,48.2,0,0,0,0,0,0,0.879,0,0.064,0.11,0.88,0.12,47.9
1456696800000,2016,2,2015,5,22,7,0.639,0.0759,0.564,29766.3,185,185,177.2,4,4,4,1057,995.5,1115,931.7,889,125.6,105,129,-1.624e-14,-1.137e-13,1.137e-13,0.119,0.105,0.127,931.7,889,985.7,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.559,0.513,0.613,0.39,0.369,0.416,0.018,0.017,0.019,1.21,1.13,1.3,0.055,0.051,0.06,20.72,20.44,20.99,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.2,43.54,47.19,44.3,42.67,46.25,0,0,0,0,0,0,0.984,0,0.075,0.12,0.88,0.12,46.6
1457301600000,2016,3,2015,6,23,7,0.705,0.092,0.613,31536.4,191.7,191.7,187.7,4,4,4,1165,1128,1195,1013,995,152.1,129,183,1.624e-14,0,1.137e-13,0.13,0.11,0.155,1013,995,1041,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.66,0.633,0.694,0.453,0.421,0.514,0.021,0.019,0.024,1.4,1.34,1.5,0.065,0.062,0.069,20.19,20.07,20.36,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.89,47.08,48.91,46.93,46.13,47.93,0,0,0,0,0,0,1.04,0,0.092,0.13,0.87,0.13,44.7
1457906400000,2016,3,2015,6,24,7,0.779,0.111,0.651,32206.5,192.8,192.8,191.7,4,4,4,1287,1209,1393,1104,1026,183,183,183,28.41,0,109.7,0.142,0.131,0.151,1076,1026,1100,990,990,990,968.8,968.6,969.1,21.2,20.9,21.4,0.773,0.688,0.843,0.594,0.482,0.648,0.028,0.022,0.031,1.66,1.46,1.79,0.078,0.068,0.086,19.53,19.07,19.99,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.13,48.02,49.87,47.93,47.06,48.2,0,0,0,0,0,0,1.07,0,0.128,0.14,0.84,0.16,41.3
1458511200000,2016,3,2015,6,25,7,0.911,0.078,0.665,31551.9,190.9,190.9,187.8,4,4,4,1506,1420,1592,1377,1291,129,129,129,276.7,191.5,363.2,0.0858,0.081,0.0908,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.89,0.861,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.092,18.66,18.36,18.96,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.91,47.13,48.71,46.95,46.19,47.74,0,0,0,0,0,0,1.04,0,0.246,0.086,0.73,0.27,34.6
1459116000000,2016,3,2015,6,26,7,1.01,0.0829,0.665,30623.1,184,184,182.3,4,4,4,1664,1615,1695,1527,1486,137.1,129,148,426.6,386.1,446.6,0.0824,0.0772,0.088,1100,1100,1100,990,990,990,970,969.9,970.1,20,19.9,20.1,0.917,0.91,0.923,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.094,18.12,18.02,18.29,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.5,46.22,46.93,45.57,45.3,45.99,0,0,0,0,0,0,1.01,0,0.345,0.082,0.66,0.34,30.3
1459720800000,2016,4,2015,7,27,7,1.03,0.0895,0.665,30361.9,181.1,181.1,180.7,4,4,4,1708,1698,1718,1560,1550,148,148,148,460,449.9,470.1,0.0867,0.0861,0.0872,1100,1100,1100,990,990,990,970.2,970.1,970.2,19.8,19.8,19.9,0.924,0.923,0.925,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.094,0.094,0.095,17.97,17.94,18,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.1,46.01,46.19,45.18,45.09,45.27,0,0,0,0,0,0,1,0,0.365,0.087,0.65,0.35,29.5
1460325600000,2016,4,2015,7,28,7,1.05,0.0895,0.665,30239.3,180.3,180.3,180,4,4,4,1729,1721,1735,1581,1573,148,148,148,480.6,473.4,486.9,0.0856,0.0853,0.086,1100,1100,1100,990,990,990,970.2,970.2,970.2,19.8,19.8,19.8,0.925,0.925,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.095,17.9,17.88,17.93,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.92,45.86,45.98,45,44.94,45.06,0,0,0,0,0,0,1,0,0.385,0.085,0.63,0.37,28.8
1460930400000,2016,4,2015,7,29,7,1.02,0.0895,0.665,30493,183.1,183.1,181.5,4,4,4,1685,1638,1725,1537,1490,148,148,148,437.1,390.1,476.8,0.0878,0.0858,0.0903,1100,1100,1100,990,990,990,970.1,969.9,970.2,19.9,19.8,20.1,0.922,0.918,0.925,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.095,18.05,17.92,18.2,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.3,45.95,46.71,45.38,45.03,45.78,0,0,0,0,0,0,1.01,0,0.355,0.088,0.65,0.35,29.9
1461535200000,2016,4,2015,7,30,7,0.936,0.0933,0.665,31291.7,188.8,188.8,186.3,4,4,4,1547,1480,1615,1393,1288,154.3,148,192,292.9,187.9,367.1,0.1,0.0916,0.13,1100,1100,1100,990,990,990,969.6,969.4,969.9,20.4,20.1,20.6,0.907,0.876,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.089,0.093,18.51,18.28,18.76,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.52,46.91,48.17,46.57,45.97,47.2,0,0,0,0,0,0,1.03,0,0.271,0.1,0.71,0.29,33.4
1462140000000,2016,5,2015,8,31,7,0.833,0.116,0.664,32206.3,192.8,192.8,191.7,4,4,4,1378,1276,1458,1186,1084,192,192,192,88,0,165.9,0.14,0.132,0.151,1098,1084,1100,990,990,990,969.1,968.8,969.3,20.9,20.7,21.2,0.83,0.773,0.866,0.643,0.611,0.648,0.031,0.029,0.031,1.77,1.68,1.81,0.085,0.079,0.088,19.14,18.84,19.55,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.07,48.38,49.78,47.93,47.41,48.2,0,0,0,0,0,0,1.07,0,0.169,0.14,0.8,0.2,38.7
1462744800000,2016,5,2015,8,32,7,0.696,0.116,0.58,30030.6,190.2,190.2,178.8,4,4,4,1150,1072,1238,958.3,880,192,192,192,-3.248e-14,-1.137e-13,0,0.167,0.155,0.179,958.3,880,1046,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.605,0.522,0.717,0.418,0.365,0.526,0.019,0.017,0.025,1.29,1.13,1.53,0.06,0.051,0.072,20.34,19.82,20.75,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.6,42.74,48.51,44.69,41.88,47.54,0,0,0,0,0,0,0.993,0,0.116,0.17,0.83,0.17,43.1
1463349600000,2016,5,2015,8,33,7,0.598,0.108,0.489,26102.9,163.9,163.9,155.4,4,3,3.857142857142857,988.4,935.6,1049,809.3,776.7,179.1,147,192,-1.624e-14,-1.137e-13,0,0.181,0.154,0.198,809.3,776.7,856.6,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.455,0.427,0.5,0.331,0.315,0.354,0.015,0.014,0.016,1.01,0.96,1.09,0.046,0.043,0.049,21.14,20.86,21.4,0.954,0.953,0.956,0.977,0.974,0.98,0.932,0.928,0.937,41.84,39.27,51.47,40.57,38.26,48.2,0,0,0,0,0,0,0.863,0,0.109,0.18,0.82,0.18,43.7
1463954400000,2016,5,2015,8,34,7,0.529,0.0889,0.44,23980.2,144.6,144.6,142.7,3,3,3,874.6,831.8,919.6,727.6,684.8,147,147,147,0,0,0,0.168,0.16,0.177,727.6,684.8,772.6,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.379,0.349,0.416,0.286,0.258,0.313,0.013,0.011,0.014,0.934,0.858,1.02,0.041,0.038,0.045,21.67,21.41,21.91,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.29,46.95,51.7,47.58,46.01,48.2,0,0,0,0,0,0,0.793,0,0.089,0.17,0.83,0.17,45.3
1464559200000,2016,5,2015,8,35,7,0.48,0.0768,0.403,22755.4,138.4,138.4,135.4,3,3,3,793.6,770.2,819,666.6,651.2,127,119,147,0,0,0,0.16,0.148,0.181,666.6,651.2,682.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.337,0.328,0.346,0.246,0.236,0.257,0.011,0.01,0.011,0.826,0.799,0.853,0.036,0.035,0.037,22.1,21.99,22.22,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.07,45.23,47.08,45.15,44.33,46.14,0,0,0,0,0,0,0.752,0,0.077,0.16,0.84,0.16,47.4
1465164000000,2016,6,2015,9,36,7,0.437,0.072,0.365,20888.7,130.7,130.7,124.3,3,3,3,722.4,689,757.4,603.4,570,119,119,119,0,0,0,0.165,0.157,0.173,603.4,570,638.4,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.301,0.282,0.321,0.204,0.182,0.227,0.0088,0.0078,0.0099,0.719,0.663,0.778,0.031,0.028,0.034,22.49,22.29,22.68,0.954,0.952,0.956,0.979,0.977,0.98,0.934,0.93,0.937,42.33,40.24,44.47,41.45,39.3,43.58,0,0,0,0,0,0,0.691,0,0.072,0.16,0.84,0.16,47.8
1465768800000,2016,6,2015,9,37,7,0.392,0.072,0.32,18434.7,115.7,115.7,109.7,3,3,3,648.6,619.9,678.4,529.6,500.9,119,119,119,-8.12e-15,-5.684e-14,0,0.183,0.175,0.192,529.6,500.9,559.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.259,0.242,0.276,0.155,0.136,0.175,0.0066,0.0057,0.0075,0.594,0.546,0.645,0.025,0.023,0.028,22.91,22.74,23.07,0.949,0.946,0.951,0.972,0.97,0.975,0.922,0.918,0.928,37.64,35.75,39.56,36.58,34.68,38.58,0,0,0,0,0,0,0.61,0,0.072,0.18,0.82,0.18,47
1466373600000,2016,6,2015,9,38,7,0.354,0.0937,0.26,15388.7,102.3,102.3,91.6,3,2,2.142857142857143,585.6,561.1,610.8,430.6,400.1,155,119,161,-1.624e-14,-5.684e-14,5.684e-14,0.265,0.195,0.287,430.6,400.1,491.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.211,0.199,0.237,0.102,0.0878,0.131,0.0043,0.0037,0.0055,0.53,0.5,0.561,0.022,0.021,0.024,23.24,23.12,23.38,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.938,44.3,35.15,47.88,43.36,34.09,46.92,0,0,0,0,0,0,0.509,0,0.094,0.26,0.73,0.27,43.5
1466978400000,2016,6,2015,9,39,7,0.321,0.0906,0.231,13808.5,84.2,84.2,82.19,2,2,2,531.5,509.9,553.1,381.7,370.5,149.9,135,161,-1.624e-14,-5.684e-14,0,0.282,0.258,0.303,381.7,370.5,392.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.192,0.189,0.197,0.0792,0.0739,0.0841,0.0033,0.0031,0.0035,0.471,0.455,0.488,0.02,0.019,0.02,23.54,23.42,23.65,0.953,0.951,0.954,0.979,0.978,0.98,0.933,0.93,0.935,41.96,40.7,42.96,41.1,39.79,42.1,0,0,0,0,0,0,0.457,0,0.09,0.28,0.72,0.28,43
1467583200000,2016,7,2015,10,40,7,0.293,0.0816,0.211,12656.2,79.47,79.47,75.33,2,2,2,484.7,465.9,503.1,349.7,330.9,135,135,135,0,0,0,0.279,0.268,0.29,349.7,330.9,368.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.18,0.173,0.186,0.0641,0.0552,0.0727,0.0026,0.0023,0.003,0.422,0.394,0.45,0.017,0.016,0.019,23.8,23.69,23.91,0.948,0.946,0.951,0.973,0.97,0.977,0.923,0.917,0.929,38.69,36.68,40.65,37.67,35.58,39.73,0,0,0,0,0,0,0.419,0,0.082,0.28,0.72,0.28,43.2
1468188000000,2016,7,2015,10,41,7,0.269,0.0816,0.187,11185.3,69.97,69.97,66.58,2,2,2,444,428.4,460.2,309,293.4,135,135,135,0,0,0,0.304,0.293,0.315,309,293.4,325.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.165,0.16,0.171,0.0449,0.0375,0.0525,0.0018,0.0015,0.0022,0.361,0.338,0.386,0.015,0.014,0.016,24.04,23.94,24.13,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.916,34.32,32.62,36.07,33.29,31.64,34.98,0,0,0,0,0,0,0.37,0,0.082,0.3,0.7,0.3,41.6
1468792800000,2016,7,2015,10,42,7,0.247,0.0816,0.166,9922.77,62.16,62.16,59.06,2,2,2,408.8,394.8,423.3,273.8,259.8,135,135,135,0,0,0,0.33,0.319,0.342,273.8,259.8,288.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.153,0.148,0.158,0.0283,0.0216,0.0351,0.0012,0.00088,0.0014,0.309,0.288,0.33,0.013,0.012,0.013,24.25,24.17,24.34,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,30.45,28.89,32.04,29.53,28.03,31.08,0,0,0,0,0,0,0.328,0,0.081,0.33,0.67,0.33,40.2
1469397600000,2016,7,2015,10,43,7,0.229,0.0816,0.148,8837.67,55.29,55.29,52.61,2,2,2,379,366.6,391.3,244,231.7,135,135,135,4.06e-15,-2.842e-14,2.842e-14,0.356,0.345,0.368,244,231.7,256.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.142,0.138,0.147,0.017,0.0154,0.02,0.00069,0.00062,0.00081,0.267,0.252,0.282,0.011,0.01,0.011,24.44,24.36,24.51,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,27.12,25.72,28.5,26.3,24.95,27.65,0,0,0,0,0,0,0.292,0,0.081,0.36,0.65,0.35,38.6
1470002400000,2016,8,2015,11,44,7,0.211,0.0696,0.141,8495.43,53.63,53.63,50.57,2,1,1.7142857142857142,348.8,336.3,362.6,233.8,221.3,115,115,115,0,-2.842e-14,2.842e-14,0.33,0.317,0.342,233.8,221.3,247.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.132,0.141,0.0156,0.0146,0.0168,0.00063,0.00058,0.00068,0.295,0.247,0.395,0.012,0.0099,0.016,24.56,24.5,24.63,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.94,33.68,25.58,51.94,32.17,24.81,48.2,0,0,0,0,0,0,0.281,0,0.07,0.33,0.67,0.33,40.3
1470607200000,2016,8,2015,11,45,7,0.194,0.0696,0.124,7785.02,48.2,48.2,46.34,1,1,1,320.4,309.2,332.2,205.4,194.2,115,115,115,-8.12e-15,-2.842e-14,2.842e-14,0.359,0.346,0.372,205.4,194.2,217.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.122,0.13,0.0132,0.0123,0.0142,0.00053,0.00049,0.00057,0.359,0.339,0.38,0.014,0.014,0.015,24.64,24.56,24.71,0.956,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,47.42,44.87,50.1,46.34,43.97,48.2,0,0,0,0,0,0,0.257,0,0.07,0.36,0.64,0.36,40.1
1471212000000,2016,8,2015,11,46,7,0.18,0.0696,0.11,6913.17,43.16,43.16,41.15,1,1,1,297.1,288.2,305.7,182.1,173.2,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.387,0.376,0.399,182.1,173.2,190.7,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.115,0.121,0.0112,0.0105,0.012,0.00045,0.00042,0.00048,0.317,0.301,0.333,0.013,0.012,0.013,24.79,24.74,24.85,0.949,0.946,0.952,0.979,0.976,0.98,0.929,0.924,0.933,42.04,39.94,44.04,41.15,38.97,43.16,0,0,0,0,0,0,0.229,0,0.07,0.39,0.61,0.39,38.4
1471816800000,2016,8,2015,11,47,7,0.167,0.0696,0.0977,6074.94,38.23,38.23,36.16,1,1,1,276.6,268.8,285.2,161.6,153.8,115,115,115,8.12e-15,-2.842e-14,2.842e-14,0.416,0.403,0.428,161.6,153.8,170.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.114,0.00949,0.00882,0.0102,0.00038,0.00035,0.00041,0.281,0.267,0.296,0.011,0.011,0.012,24.91,24.86,24.96,0.943,0.94,0.946,0.971,0.97,0.974,0.916,0.912,0.921,37.23,35.39,39.23,36.16,34.33,38.23,0,0,0,0,0,0,0.201,0,0.0693,0.42,0.59,0.41,36.4
1472421600000,2016,8,2015,11,48,7,0.156,0.0613,0.0945,5882.08,37.82,37.82,35.01,1,1,1,257.6,247.2,266.3,156.3,146.4,101.3,91,115,0,-2.842e-14,2.842e-14,0.392,0.351,0.44,156.3,146.4,167.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.11,0.00904,0.00819,0.01,0.00036,0.00032,0.0004,0.27,0.253,0.29,0.011,0.01,0.011,25,24.97,25.05,0.941,0.938,0.945,0.971,0.97,0.974,0.913,0.91,0.92,36.07,33.65,38.85,35.01,32.64,37.82,0,0,0,0,0,0,0.195,0,0.0615,0.39,0.61,0.39,37.7
1473026400000,2016,9,2015,12,49,7,0.142,0.055,0.0871,5420.28,34.21,34.21,32.26,1,1,1,235,226.1,243.6,144,135.1,91,91,91,0,0,0,0.387,0.374,0.402,144,135.1,152.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0987,0.105,0.00799,0.00723,0.00872,0.00031,0.00028,0.00034,0.247,0.231,0.262,0.0097,0.0091,0.01,25.14,25.08,25.21,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.26,31.16,35.27,32.26,30.22,34.21,0,0,0,0,0,0,0.179,0,0.0549,0.39,0.61,0.39,38.2
1473631200000,2016,9,2015,12,50,7,0.131,0.055,0.0757,4692.54,29.54,29.54,27.93,1,1,1,216.1,210,223.1,125.1,119,91,91,91,0,-1.421e-14,1.421e-14,0.421,0.408,0.433,125.1,119,132.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0952,0.093,0.0977,0.00638,0.00586,0.00698,0.00025,0.00023,0.00027,0.213,0.202,0.225,0.0084,0.0079,0.0089,25.29,25.24,25.34,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.904,28.8,27.32,30.45,27.93,26.5,29.54,0,0,0,0,0,0,0.155,0,0.0553,0.42,0.58,0.42,35.8
1474236000000,2016,9,2015,12,51,7,0.122,0.055,0.0669,1831.05,25.8,25.8,10.9,1,1,1,201.7,196,207,110.7,105,91,91,91,6.09e-15,0,1.421e-14,0.451,0.44,0.464,110.7,105,116,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0881,0.092,0.00516,0.00468,0.00561,0.0002,0.00018,0.00022,0.187,0.177,0.197,0.0073,0.0069,0.0077,25.4,25.36,25.42,0.395,0,0.922,0.416,0,0.97,0.383,0,0.894,11.24,0,26.59,10.9,0,25.8,0,4,0,0,0.571,0,0.0606,0.571,0.0551,0.45,0.55,0.45,15
1474840800000,2016,9,2015,12,52,7,0.114,0.0483,0.0658,1430.45,29.83,29.83,8.515,1,1,1,188.7,184.5,194.1,108.8,95.45,79.86,52,91,-2.03e-15,-1.421e-14,1.421e-14,0.422,0.281,0.488,108.8,95.45,132.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.0847,0.093,0.005,0.00386,0.00704,0.0002,0.00015,0.00028,0.182,0.16,0.222,0.0071,0.0063,0.0087,25.39,25.35,25.41,0.266,0,0.932,0.277,0,0.97,0.258,0,0.904,8.778,0,30.76,8.515,0,29.83,0,5,0,0,0.714,0,0.0473,0.714,0.0482,0.42,0.58,0.42,12.5
1475445600000,2016,10,2016,1,1,7,0.109,0.0314,0.0771,4797.15,29.64,29.64,28.55,1,1,1,179.4,176.1,184,127.4,124.1,52,52,52,2.03e-15,0,1.421e-14,0.29,0.283,0.295,127.4,124.1,132,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0899,0.0927,0.00658,0.0063,0.00697,0.00026,0.00025,0.00027,0.212,0.206,0.22,0.0083,0.0081,0.0086,25.35,25.35,25.35,0.929,0.928,0.931,0.97,0.97,0.97,0.901,0.9,0.903,29.44,28.61,30.56,28.55,27.75,29.64,0,0,0,0,0,0,0.159,0,0.0319,0.29,0.71,0.29,44
