datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1525125600000,2018,5,2017,8,31,4.71,0.667,2.94,132953,192.5,192.5,178.7,4,4,4,1760,1291,2150,1511,1015,248.9,192,276,415,0,858.2,0.147,0.0893,0.214,1096,1015,1100,990,990,990,970.3,968.8,971.5,19.7,18.5,21.2,0.896,0.692,0.926,0.639,0.456,0.648,0.033,0.022,0.035,1.83,1.43,1.87,0.093,0.068,0.1,17.86,16.66,19.76,0.95,0.947,0.955,0.98,0.98,0.98,0.931,0.928,0.935,45.59,42.56,49.11,44.68,41.71,48.12,0,0,0,0,0,0,0.993,0,1.77,0.14,0.62,0.38,28.2
1527804000000,2018,6,2017,9,30,2.45,0.417,2.03,109493,192.8,192.8,152.1,4,3,3.433333333333333,946,770,1253,785,609,161,161,161,-3.79e-15,-1.137e-13,1.137e-13,0.174,0.129,0.209,785,609,1092,990,990,990,967.6,967,968.7,22.4,21.3,23,0.447,0.309,0.78,0.321,0.208,0.629,0.014,0.009,0.03,1.02,0.733,1.71,0.046,0.032,0.08,21.33,19.6,22.29,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.55,39.51,51.8,44.41,38.52,48.2,0,0,0,0,0,0,0.845,0,0.42,0.17,0.83,0.17,44.7
1530396000000,2018,7,2017,10,31,1.65,0.537,1.12,64570,117.1,117.1,86.79,3,2,2.2580645161290325,616.9,502.9,759.9,416.4,275.9,200.5,186,227,-1.834e-15,-5.684e-14,5.684e-14,0.333,0.245,0.451,416.4,275.9,573.9,990,990,990,966.4,965.9,966.9,23.6,23.1,24.1,0.215,0.161,0.292,0.0973,0.0292,0.184,0.0041,0.0012,0.008,0.504,0.319,0.677,0.021,0.013,0.029,23.14,22.38,23.82,0.949,0.936,0.958,0.974,0.97,0.98,0.925,0.908,0.939,39.87,30.15,51.92,38.69,29.24,48.2,0,0,0,0,0,0,0.482,0,0.53,0.33,0.68,0.32,39.1
1533074400000,2018,8,2017,11,31,1.11,0.493,0.618,37252.5,66.71,66.71,50.07,2,1,1.4516129032258065,414.8,349.4,496.6,230.8,165.4,184,184,184,-9.168e-16,-2.842e-14,2.842e-14,0.448,0.371,0.527,230.8,165.4,312.6,990,990,990,965.5,965.1,965.8,24.5,24.2,24.9,0.142,0.119,0.171,0.0196,0.00981,0.0465,0.0008,0.00039,0.0019,0.333,0.262,0.412,0.014,0.011,0.017,24.21,23.79,24.56,0.945,0.925,0.958,0.975,0.97,0.98,0.921,0.897,0.939,38.07,25.99,52.32,36.93,25.21,48.2,0,0,0,0,0,0,0.278,0,0.492,0.44,0.56,0.44,33.6
1535752800000,2018,9,2017,12,30,0.763,0.358,0.406,25137.9,46.82,46.82,34.91,1,1,1,294.5,253.8,345.9,156.5,115.8,138,138,138,1.895e-15,-2.842e-14,2.842e-14,0.472,0.399,0.544,156.5,115.8,207.9,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.112,0.0972,0.13,0.00905,0.00559,0.0134,0.00036,0.00022,0.00054,0.274,0.202,0.366,0.011,0.008,0.015,24.84,24.5,25.08,0.94,0.923,0.956,0.973,0.97,0.98,0.915,0.895,0.937,35.86,26.28,47.77,34.91,25.49,46.82,0,0,0,0,0,0,0.194,0,0.357,0.47,0.53,0.47,32.9
1538344800000,2018,10,2018,1,31,0.603,0.26,0.344,19624.9,34.55,34.55,26.38,1,1,1,225.3,199.3,251.3,128.3,102.3,97,97,97,0,-1.421e-14,1.421e-14,0.432,0.386,0.487,128.3,102.3,154.3,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0967,0.0875,0.106,0.00666,0.00445,0.00886,0.00026,0.00017,0.00035,0.219,0.173,0.266,0.0086,0.0067,0.01,25.23,25.03,25.43,0.84,0,0.94,0.876,0,0.97,0.815,0,0.912,27.19,0,35.62,26.38,0,34.55,0,3,0,0,0.0968,0,0.147,0.0968,0.259,0.43,0.57,0.43,32.5
1541023200000,2018,11,2018,2,30,0.541,0.196,0.345,19779.8,33.96,33.96,27.47,1,1,1,208.6,198.5,217.7,133,105.5,75.67,67,93,-4.737e-16,-1.421e-14,1.421e-14,0.364,0.308,0.468,133,105.5,150.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0959,0.0883,0.101,0.00705,0.00472,0.00856,0.00028,0.00018,0.00034,0.225,0.178,0.256,0.0088,0.007,0.01,25.32,25.24,25.42,0.839,0,0.939,0.873,0,0.97,0.814,0,0.911,28.32,0,35.01,27.47,0,33.96,0,3,0,0,0.1,0,0.153,0.1,0.196,0.36,0.64,0.36,36.6
1543615200000,2018,12,2018,3,31,0.614,0.158,0.456,28757.2,41.1,41.1,38.65,1,1,1,229.1,218.2,239,170.1,159.2,59,59,59,0,0,0,0.258,0.247,0.27,170.1,159.2,180,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.103,0.111,0.0102,0.00928,0.011,0.0004,0.00036,0.00044,0.29,0.27,0.307,0.011,0.011,0.012,25.14,25.06,25.22,0.945,0.942,0.948,0.975,0.97,0.98,0.922,0.913,0.929,39.63,37.07,41.94,38.65,35.96,41.1,0,0,0,0,0,0,0.215,0,0.158,0.26,0.74,0.26,46.8
1546293600000,2019,1,2018,4,31,0.703,0.196,0.508,31855,52.17,52.17,42.82,2,1,1.064516129032258,262.5,238.4,312,189.5,165.4,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.279,0.234,0.306,189.5,165.4,239,990,990,990,964.7,964.6,965,25.3,25,25.4,0.116,0.107,0.133,0.0119,0.00981,0.0161,0.00047,0.00039,0.00064,0.316,0.246,0.391,0.013,0.0098,0.016,24.94,24.71,25.09,0.948,0.924,0.959,0.978,0.97,0.98,0.927,0.896,0.94,42.23,26.17,52.51,41.16,25.38,48.2,0,0,0,0,0,0,0.238,0,0.195,0.28,0.72,0.28,45.3
1548972000000,2019,2,2018,5,28,1.04,0.206,0.83,49770.3,96.4,96.4,74.06,2,2,2,428.2,316.6,563.5,343.2,231.6,85,85,85,-1.015e-15,-5.684e-14,5.684e-14,0.205,0.151,0.268,343.2,231.6,478.6,990,990,990,965.5,965,966.1,24.5,23.9,25,0.171,0.132,0.222,0.0614,0.0154,0.125,0.0025,0.00062,0.0052,0.407,0.246,0.612,0.017,0.0098,0.026,24.08,23.25,24.77,0.945,0.924,0.958,0.974,0.97,0.98,0.92,0.896,0.939,38.19,25.98,52.16,37.03,25.2,48.2,0,0,0,0,0,0,0.411,0,0.21,0.2,0.8,0.2,47.9
1551391200000,2019,3,2018,6,31,1.8,0.287,1.51,86819.3,127,127,116.7,3,2,2.935483870967742,671.1,576.4,723,564.1,469.4,107,107,107,1.834e-15,-5.684e-14,5.684e-14,0.16,0.148,0.186,564.1,469.4,616,990,990,990,966.6,966.2,966.8,23.4,23.2,23.8,0.275,0.222,0.305,0.178,0.121,0.212,0.0076,0.0051,0.0092,0.657,0.533,0.737,0.028,0.022,0.032,22.76,22.47,23.2,0.952,0.946,0.957,0.976,0.97,0.98,0.93,0.917,0.938,41.05,35.37,52.22,39.93,34.31,48.2,0,0,0,0,0,0,0.648,0,0.29,0.16,0.84,0.16,48.2
1554069600000,2019,4,2018,7,30,1.41,0.324,1.09,64283.8,96.4,96.4,89.28,2,2,2,544.1,471.9,607.9,419.1,346.9,125,125,125,1.895e-15,-5.684e-14,5.684e-14,0.231,0.206,0.265,419.1,346.9,482.9,990,990,990,966,965.7,966.3,24,23.7,24.3,0.205,0.178,0.234,0.0968,0.0628,0.127,0.004,0.0026,0.0054,0.527,0.418,0.629,0.022,0.017,0.027,23.42,23.04,23.86,0.955,0.948,0.958,0.979,0.973,0.98,0.935,0.922,0.939,45.94,38.48,52.15,44.64,37.43,48.2,0,0,0,0,0,0,0.496,0,0.32,0.23,0.77,0.23,45.6
1556661600000,2019,5,2018,8,31,1.07,0.394,0.676,40792.3,68.68,68.68,54.83,2,1,1.6451612903225807,399.5,329.5,466.8,252.5,182.5,147,147,147,0,-2.842e-14,2.842e-14,0.372,0.315,0.446,252.5,182.5,319.8,990,990,990,965.4,965,965.7,24.6,24.3,25,0.145,0.121,0.169,0.0248,0.0113,0.0499,0.001,0.00045,0.0021,0.332,0.255,0.404,0.014,0.01,0.016,24.28,23.92,24.63,0.943,0.924,0.959,0.974,0.97,0.98,0.918,0.897,0.939,36.61,25.94,52.32,35.48,25.16,48.2,0,0,0,0,0,0,0.305,0,0.394,0.37,0.63,0.37,38.1
1559340000000,2019,6,2018,9,30,0.723,0.308,0.415,25805.1,46.67,46.67,35.84,1,1,1,278.9,239.3,325.4,159.9,120.3,119,119,119,3.79e-15,-2.842e-14,2.842e-14,0.43,0.366,0.497,159.9,120.3,206.4,990,990,990,964.8,964.6,965,25.2,25,25.4,0.111,0.0974,0.128,0.00934,0.00597,0.0133,0.00037,0.00024,0.00053,0.279,0.208,0.362,0.011,0.0082,0.015,24.9,24.61,25.16,0.942,0.926,0.956,0.974,0.97,0.98,0.917,0.898,0.937,36.79,27.46,47.62,35.84,26.64,46.67,0,0,0,0,0,0,0.199,0,0.308,0.43,0.57,0.43,35.7
1561932000000,2019,7,2018,10,31,0.549,0.289,0.26,8927.95,28.67,28.67,12,1,1,1,205,179.9,236.8,97.02,71.92,108,108,108,-1.375e-15,-1.421e-14,1.421e-14,0.53,0.456,0.6,97.02,71.92,128.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0878,0.0789,0.099,0.004,0.00186,0.0067,0.00016,0.000073,0.00026,0.165,0.12,0.222,0.0065,0.0047,0.0087,25.37,25.16,25.44,0.445,0,0.93,0.469,0,0.97,0.432,0,0.902,12.37,0,29.56,12,0,28.67,0,16,0,0,0.516,0,0.0667,0.516,0.289,0.53,0.47,0.53,16.3
1564610400000,2019,8,2018,11,31,0.41,0.249,0.121,0,0,0,0,1,0,0.6774193548387096,152.9,135.3,178.6,59.89,42.35,93,93,93,14.83,-1.421e-14,49.73,0.613,0.521,0.687,45.06,0,85.55,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0739,0.0708,0.082,0.000951,0,0.00302,0.000037,0,0.00012,0.0967,0.0708,0.143,0.0038,0.0028,0.0056,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10,31,0,0.323,1,0,0,1.32,0.289,0.61,0.3,0.7,0
1567288800000,2019,9,2018,12,30,0.291,0.187,0.0293,0,0,0,0,1,0,0.2,112.2,97.62,133.4,40.17,25.62,72,72,72,28.86,-7.105e-15,49.95,0.647,0.54,0.738,11.31,0,61.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0713,0.000112,0,0.000972,0.0000044,0,0.000038,0.0747,0.0708,0.0977,0.0029,0.0028,0.0038,25.43,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24,30,0,0.8,1,0,0,1.8,0.2617,0.64,0.1,0.9,0
1569880800000,2019,10,2019,1,31,0.244,0.139,0,0,0,0,0,0,0,0,91.04,85.86,96.8,39.04,33.86,52,52,52,39.04,33.86,44.8,0.572,0.537,0.606,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,31,0,1,1,0,0,2,0.244,0.57,0,1,0
1572559200000,2019,11,2019,2,30,0.276,0.13,0.103,4532.4,17.23,17.23,6.295,1,0,0.6,106.7,87.23,126.9,56.67,37.23,50,50,50,16.82,-7.105e-15,48.44,0.477,0.394,0.573,39.85,0,76.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0729,0.000837,0,0.00228,0.000033,0,0.00009,0.0912,0.0708,0.121,0.0036,0.0028,0.0048,25.41,25.38,25.43,0.368,0,0.939,0.384,0,0.96,0.353,0,0.902,6.557,0,17.95,6.295,0,17.23,12,18,0,0.4,0.6,0,0.035,1,0.173,0.47,0.37,0.63,16.4
1575151200000,2019,12,2019,3,31,0.411,0.158,0.253,15520,27.73,27.73,20.86,1,1,1,153.4,127.2,182.9,94.43,68.15,59,59,59,-4.584e-16,-1.421e-14,1.421e-14,0.387,0.323,0.464,94.43,68.15,123.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0805,0.0712,0.0909,0.00378,0.00154,0.00628,0.00015,0.000061,0.00025,0.154,0.107,0.207,0.006,0.0042,0.0081,25.36,25.35,25.39,0.92,0.903,0.939,0.966,0.96,0.97,0.888,0.867,0.901,21.59,15.33,28.59,20.86,14.71,27.73,0,0,0,0,0,0,0.116,0,0.158,0.38,0.62,0.38,37.8
1577829600000,2020,1,2019,4,31,0.647,0.196,0.452,28133.9,54.06,54.06,37.81,2,1,1.064516129032258,241.6,187.6,320.5,168.6,114.6,73,73,73,0,-2.842e-14,2.842e-14,0.309,0.228,0.389,168.6,114.6,247.5,990,990,990,964.6,964.4,965,25.4,25,25.6,0.108,0.0894,0.136,0.0101,0.00549,0.0168,0.0004,0.00021,0.00067,0.278,0.192,0.392,0.011,0.0075,0.016,25.09,24.71,25.39,0.941,0.921,0.959,0.974,0.97,0.98,0.916,0.893,0.94,37.27,26.27,52.68,36.11,25.48,48.2,0,0,0,0,0,0,0.21,0,0.195,0.3,0.7,0.3,43.5
1580508000000,2020,2,2019,5,29,1.54,0.213,1.33,75038.3,192.8,192.8,107.8,4,2,2.6551724137931036,615.3,332.2,1145,530.3,247.2,85,85,85,9.801e-16,-1.137e-13,5.684e-14,0.16,0.0742,0.256,530.3,247.2,1060,990,990,990,966.3,965.1,968.4,23.7,21.6,24.9,0.282,0.137,0.7,0.17,0.0168,0.558,0.0075,0.00067,0.026,0.653,0.263,1.55,0.028,0.011,0.072,23.05,20.09,24.68,0.949,0.928,0.957,0.976,0.97,0.98,0.926,0.901,0.938,40.68,27.77,51.29,39.56,26.94,48.2,0,0,0,0,0,0,0.599,0,0.21,0.14,0.86,0.14,48.7
1583013600000,2020,3,2019,6,31,4.65,0.49,2.93,133203,192.8,192.8,179,4,4,4,1736,1181,2085,1553,998.1,183,183,183,459.4,0,801.9,0.109,0.0878,0.155,1094,998.1,1100,990,990,990,970.2,968.5,971.3,19.8,18.7,21.5,0.886,0.647,0.926,0.634,0.422,0.648,0.032,0.02,0.035,1.82,1.35,1.87,0.092,0.063,0.1,17.95,16.82,20.18,0.95,0.947,0.955,0.98,0.98,0.98,0.931,0.929,0.936,45.71,42.98,49.91,44.76,42.12,48.2,0,0,0,0,0,0,0.995,0,1.72,0.11,0.63,0.37,28.6
1585692000000,2020,4,2019,7,30,5.68,0.503,2.85,119346,170.9,170.9,165.8,4,4,4,2192,1992,2268,1998,1844,194,148,217,898.2,743.7,994,0.0883,0.066,0.103,1100,1100,1100,990,990,990,971.6,971.1,971.7,18.4,18.3,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.56,16.38,17.05,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.29,41.79,43.61,41.44,40.95,42.73,0,0,0,0,0,0,0.921,0,2.83,0.089,0.5,0.5,21
1588284000000,2020,5,2019,8,31,3.87,0.514,2.77,133325,192.8,192.8,179.2,4,3,3.967741935483871,1445,978.6,1953,1253,786.6,192,192,192,217.4,-1.137e-13,660.8,0.139,0.0983,0.196,1035,786.6,1100,990,990,990,969.3,967.8,970.9,20.7,19.1,22.2,0.78,0.436,0.926,0.561,0.32,0.648,0.027,0.014,0.034,1.63,1,1.87,0.079,0.045,0.098,19.06,17.18,21.14,0.953,0.949,0.956,0.98,0.976,0.98,0.933,0.93,0.937,46.24,39.87,51.98,45.19,38.9,48.2,0,0,0,0,0,0,0.996,0,1.1,0.13,0.72,0.28,34.5
1590962400000,2020,6,2019,9,30,2.02,0.417,1.61,89601.1,155.3,155.3,124.4,4,2,2.933333333333333,780.7,628.1,961.8,619.7,467.1,161,161,161,-1.895e-15,-5.684e-14,5.684e-14,0.209,0.167,0.256,619.7,467.1,800.8,990,990,990,967,966.4,967.7,23,22.3,23.6,0.318,0.228,0.447,0.215,0.119,0.327,0.0094,0.0051,0.015,0.762,0.543,1.04,0.033,0.023,0.047,22.22,21.27,22.98,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.917,0.938,44.05,35.15,52.16,42.66,34.1,48.2,0,0,0,0,0,0,0.691,0,0.41,0.21,0.8,0.2,44.4
1593554400000,2020,7,2019,10,31,1.36,0.498,0.858,50822.4,91.79,91.79,68.31,2,1,1.967741935483871,506.3,415.1,618.5,320.3,229.1,186,186,186,-1.834e-15,-5.684e-14,5.684e-14,0.373,0.301,0.448,320.3,229.1,432.5,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.173,0.141,0.213,0.0508,0.0152,0.103,0.0021,0.00062,0.0044,0.387,0.259,0.55,0.016,0.011,0.023,23.73,23.08,24.25,0.943,0.925,0.958,0.973,0.97,0.98,0.918,0.897,0.939,35.96,25.76,51.91,34.93,24.98,48.2,0,0,0,0,0,0,0.379,0,0.502,0.37,0.63,0.37,37.4
1596232800000,2020,8,2019,11,31,0.912,0.415,0.497,30458,54.79,54.79,40.94,2,1,1.1612903225806452,340.6,286.3,409.9,185.6,131.3,155,155,155,-2.75e-15,-2.842e-14,2.842e-14,0.46,0.378,0.541,185.6,131.3,254.9,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.123,0.103,0.147,0.0116,0.00691,0.0193,0.00047,0.00027,0.00079,0.301,0.23,0.402,0.012,0.0091,0.016,24.6,24.27,24.92,0.943,0.924,0.958,0.974,0.97,0.98,0.919,0.896,0.939,37.82,25.71,51.88,36.73,24.93,48.2,0,0,0,0,0,0,0.227,0,0.415,0.46,0.54,0.46,33.4
1598911200000,2020,9,2019,12,30,0.614,0.259,0.355,22025,37.14,37.14,30.59,1,1,1,237,202.6,283.8,137,111.6,100,91,118,-2.842e-15,-2.842e-14,2.842e-14,0.422,0.368,0.472,137,111.6,165.8,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.1,0.0905,0.112,0.0074,0.00524,0.00985,0.00029,0.0002,0.00039,0.235,0.189,0.288,0.0093,0.0074,0.011,25.15,24.88,25.4,0.933,0.919,0.944,0.97,0.97,0.972,0.905,0.891,0.918,31.53,25.54,38.2,30.59,24.78,37.14,0,0,0,0,0,0,0.17,0,0.259,0.42,0.58,0.42,35.9
1601503200000,2020,10,2020,1,31,0.485,0.196,0.289,17832.3,28.66,28.66,23.97,1,1,1,181,163,200.7,108,89.97,73,73,73,-9.168e-16,-1.421e-14,1.421e-14,0.405,0.364,0.448,108,89.97,127.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0871,0.0807,0.094,0.00493,0.0034,0.0066,0.00019,0.00013,0.00026,0.18,0.148,0.216,0.0071,0.0058,0.0084,25.38,25.38,25.39,0.919,0.911,0.929,0.969,0.964,0.97,0.891,0.883,0.902,24.73,20.65,29.54,23.97,19.92,28.66,0,0,0,0,0,0,0.133,0,0.196,0.4,0.6,0.4,36.8
1604181600000,2020,11,2020,2,30,0.488,0.13,0.359,22422.5,36.43,36.43,31.14,1,1,1,188.4,162.7,210.8,138.4,112.7,50,50,50,9.474e-16,-1.421e-14,1.421e-14,0.267,0.237,0.307,138.4,112.7,160.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0946,0.0855,0.103,0.00751,0.00533,0.00942,0.00029,0.00021,0.00037,0.231,0.186,0.272,0.0091,0.0073,0.011,25.33,25.26,25.35,0.933,0.92,0.942,0.97,0.97,0.971,0.905,0.892,0.914,32.1,25.76,37.53,31.14,24.99,36.43,0,0,0,0,0,0,0.173,0,0.129,0.27,0.74,0.26,45.9
1606773600000,2020,12,2020,3,31,0.735,0.158,0.577,35780.3,72.26,72.26,48.09,2,1,1.3225806451612903,274.6,210.3,390.2,215.6,151.3,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.222,0.151,0.281,215.6,151.3,331.2,990,990,990,964.8,964.5,965.4,25.2,24.6,25.5,0.123,0.101,0.164,0.018,0.00861,0.0553,0.00072,0.00034,0.0022,0.314,0.244,0.389,0.012,0.0097,0.016,24.89,24.26,25.28,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,39.41,26.21,52.59,38.24,25.42,48.2,0,0,0,0,0,0,0.267,0,0.158,0.21,0.79,0.21,48.7
1609452000000,2021,1,2020,4,31,1.68,0.281,1.4,80826.9,144.6,144.6,108.6,3,2,2.5483870967741935,626.9,405.2,847.5,522.1,332.2,104.8,73,120,-3.667e-15,-5.684e-14,0,0.168,0.136,0.217,522.1,332.2,727.5,990,990,990,966.4,965.4,967.3,23.6,22.7,24.6,0.255,0.166,0.369,0.157,0.0558,0.287,0.0067,0.0023,0.013,0.632,0.389,0.926,0.027,0.016,0.041,22.98,21.78,24.19,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.07,35.41,51.91,42.9,34.35,48.2,0,0,0,0,0,0,0.604,0,0.28,0.17,0.83,0.17,48.1
1612130400000,2021,2,2020,5,28,2.93,0.37,2.26,113515,192.8,192.8,168.9,4,3,3.7142857142857144,1209,857.5,1865,1056,695.5,153.1,137,162,123.2,-1.137e-13,603.3,0.135,0.0868,0.189,932.9,695.5,1100,990,990,990,968.5,967.3,970.7,21.5,19.3,22.7,0.633,0.358,0.926,0.464,0.266,0.648,0.022,0.012,0.034,1.37,0.879,1.87,0.065,0.039,0.097,20.09,17.46,21.79,0.954,0.95,0.957,0.98,0.974,0.98,0.935,0.928,0.938,46.89,39.26,51.74,45.64,38.26,48.2,0,0,0,0,0,0,0.938,0,0.67,0.13,0.77,0.23,38.7
1614549600000,2021,3,2020,6,31,5,0.539,2.95,130383,180.4,180.4,175.2,4,4,4,1867,1718,1960,1666,1535,201.1,183,239,565.6,435.4,655.7,0.108,0.0944,0.126,1100,1100,1100,990,990,990,970.7,970.2,971,19.3,19,19.8,0.925,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.094,0.098,17.46,17.16,17.94,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.71,43.89,46.02,43.81,43.01,45.1,0,0,0,0,0,0,0.974,0,2.05,0.11,0.59,0.41,26.1
1617228000000,2021,4,2020,7,30,4.26,0.384,2.85,131703,188.7,188.7,182.9,4,4,4,1644,1477,1708,1496,1329,148,148,148,396,229.1,460.4,0.0902,0.0866,0.1,1100,1100,1100,990,990,990,969.9,969.4,970.2,20.1,19.8,20.6,0.918,0.897,0.924,0.648,0.648,0.648,0.032,0.031,0.033,1.87,1.84,1.87,0.093,0.09,0.094,18.18,17.97,18.74,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.66,46.1,48.14,45.73,45.18,47.17,0,0,0,0,0,0,1.02,0,1.41,0.09,0.67,0.33,30.9
1619820000000,2021,5,2020,8,31,3.01,0.471,2.48,127566,192.8,192.8,171.5,4,3,3.870967741935484,1122,880.3,1455,946.2,733.3,176,147,192,21.64,-1.137e-13,163.1,0.158,0.132,0.189,924.6,733.3,1100,990,990,990,968.3,967.4,969.3,21.7,20.7,22.6,0.591,0.38,0.865,0.435,0.291,0.648,0.02,0.013,0.031,1.29,0.944,1.81,0.06,0.042,0.088,20.44,18.85,21.63,0.954,0.952,0.957,0.979,0.975,0.98,0.934,0.928,0.938,45.6,39.33,51.84,44.42,38.33,48.2,0,0,0,0,0,0,0.953,0,0.53,0.16,0.82,0.18,42.4
1622498400000,2021,6,2020,9,30,1.87,0.381,1.48,84123.2,144.6,144.6,116.8,3,2,2.7,719.8,575.9,869.8,572.8,414.9,147,119,161,0,-5.684e-14,5.684e-14,0.21,0.137,0.28,572.8,414.9,750.8,990,990,990,966.8,966.2,967.4,23.2,22.6,23.8,0.288,0.205,0.393,0.187,0.0948,0.302,0.0081,0.004,0.013,0.705,0.522,0.975,0.03,0.022,0.043,22.52,21.65,23.29,0.955,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.96,35.31,52.26,43.65,34.25,48.2,0,0,0,0,0,0,0.649,0,0.39,0.2,0.79,0.21,45
1625090400000,2021,7,2020,10,31,1.25,0.41,0.839,50306.6,92.66,92.66,67.62,2,1,1.7419354838709677,466.3,385.3,567.4,313.2,199.3,153.1,135,186,-3.667e-15,-5.684e-14,5.684e-14,0.338,0.238,0.483,313.2,199.3,432.4,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.168,0.13,0.209,0.0507,0.0127,0.103,0.0021,0.00051,0.0043,0.41,0.262,0.546,0.017,0.011,0.023,23.89,23.3,24.32,0.949,0.926,0.958,0.976,0.97,0.98,0.927,0.898,0.939,41.04,26.07,52.45,39.87,25.28,48.2,0,0,0,0,0,0,0.376,0,0.411,0.33,0.67,0.33,40.2
1627768800000,2021,8,2020,11,31,0.846,0.308,0.538,33124.3,57.41,57.41,44.52,2,1,1.2258064516129032,316,265.8,380.1,201,150.8,115,115,115,-3.667e-15,-2.842e-14,2.842e-14,0.368,0.303,0.433,201,150.8,265.1,990,990,990,965,964.8,965.3,25,24.7,25.2,0.124,0.107,0.147,0.0132,0.00857,0.0241,0.00053,0.00034,0.00098,0.313,0.252,0.402,0.013,0.01,0.016,24.7,24.41,24.98,0.945,0.924,0.959,0.975,0.97,0.98,0.922,0.897,0.94,39.66,26.08,52.74,38.43,25.3,48.2,0,0,0,0,0,0,0.247,0,0.308,0.36,0.64,0.36,39.2
1630447200000,2021,9,2020,12,30,0.568,0.236,0.333,16261,38.65,38.65,22.58,1,1,1,219.3,187,262.2,128.3,96.03,91,91,91,1.421e-15,-1.421e-14,2.842e-14,0.419,0.347,0.487,128.3,96.03,171.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0963,0.085,0.111,0.00666,0.00391,0.0103,0.00026,0.00015,0.00041,0.219,0.161,0.295,0.0086,0.0063,0.012,25.25,24.96,25.42,0.684,0,0.946,0.712,0,0.975,0.664,0,0.922,23.27,0,39.63,22.58,0,38.65,0,8,0,0,0.267,0,0.125,0.267,0.235,0.42,0.59,0.41,28.6
1633039200000,2021,10,2021,1,31,0.483,0.177,0.305,18860.6,31.73,31.73,25.35,1,1,1,180.3,168.4,192.8,114,95.44,66.23,52,73,0,-1.421e-14,1.421e-14,0.37,0.27,0.433,114,95.44,140.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0883,0.0826,0.0958,0.00544,0.00386,0.00772,0.00021,0.00015,0.0003,0.19,0.158,0.236,0.0074,0.0062,0.0092,25.37,25.35,25.38,0.92,0.911,0.935,0.97,0.967,0.97,0.892,0.883,0.907,26.14,21.76,32.71,25.35,21.04,31.73,0,0,0,0,0,0,0.141,0,0.178,0.37,0.63,0.37,39
1635717600000,2021,11,2021,2,30,0.484,0.159,0.325,20200.4,32.34,32.34,28.06,1,1,1,186.7,175.6,194.1,125.3,108.5,61.33,50,67,-9.474e-16,-1.421e-14,1.421e-14,0.329,0.259,0.382,125.3,108.5,143.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0862,0.0963,0.0064,0.00498,0.00793,0.00025,0.00019,0.00031,0.21,0.18,0.24,0.0082,0.0071,0.0094,25.36,25.34,25.37,0.927,0.917,0.936,0.97,0.97,0.97,0.899,0.889,0.908,28.92,24.76,33.34,28.06,24.02,32.34,0,0,0,0,0,0,0.156,0,0.159,0.33,0.67,0.33,41.7
1638309600000,2021,12,2021,3,31,0.548,0.158,0.39,24431.4,40.02,40.02,32.84,1,1,1,204.6,179.9,234.6,145.6,120.9,59,59,59,-4.584e-16,-1.421e-14,1.421e-14,0.29,0.251,0.328,145.6,120.9,175.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0986,0.0899,0.109,0.00813,0.00603,0.0107,0.00032,0.00024,0.00042,0.246,0.202,0.299,0.0096,0.0079,0.012,25.28,25.09,25.36,0.936,0.926,0.947,0.971,0.97,0.978,0.909,0.898,0.926,33.81,27.83,40.92,32.84,27,40.02,0,0,0,0,0,0,0.182,0,0.158,0.29,0.71,0.29,44.6
1640988000000,2022,1,2021,4,31,0.79,0.196,0.594,36348.9,62.08,62.08,48.86,2,1,1.3870967741935485,294.9,236,357.4,221.9,163,73,73,73,3.667e-15,-2.842e-14,2.842e-14,0.25,0.204,0.309,221.9,163,284.4,990,990,990,964.9,964.6,965.2,25.1,24.8,25.4,0.127,0.106,0.149,0.0159,0.0096,0.0332,0.00063,0.00038,0.0013,0.319,0.246,0.393,0.013,0.0098,0.016,24.79,24.5,25.11,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,39.88,26.11,52.74,38.21,25.32,48.2,0,0,0,0,0,0,0.271,0,0.196,0.25,0.75,0.25,46
1643666400000,2022,2,2021,5,28,1.19,0.206,0.984,58310.7,136.7,136.7,86.77,3,2,2.2142857142857144,491.8,364.8,752.2,406.8,279.8,85,85,85,-2.03e-15,-5.684e-14,0,0.18,0.113,0.233,406.8,279.8,667.2,990,990,990,965.8,965.2,966.9,24.2,23.1,24.8,0.199,0.149,0.329,0.0946,0.0311,0.247,0.004,0.0013,0.011,0.483,0.311,0.818,0.02,0.013,0.035,23.71,22.27,24.47,0.949,0.936,0.958,0.975,0.97,0.98,0.925,0.908,0.938,40.2,31.41,52.56,39.05,30.47,48.2,0,0,0,0,0,0,0.482,0,0.206,0.17,0.83,0.17,49
1646085600000,2022,3,2021,6,31,2.78,0.327,2.46,129869,187.2,187.2,174.6,4,3,3.838709677419355,1040,774.7,1131,917.9,667.7,121.9,107,129,-7.335e-15,-1.137e-13,1.137e-13,0.118,0.104,0.138,917.9,667.7,1002,990,990,990,968,967,968.3,22,21.7,23,0.55,0.334,0.637,0.382,0.247,0.428,0.017,0.011,0.02,1.2,0.824,1.35,0.055,0.036,0.062,20.81,20.34,22.18,0.956,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.57,39.54,51.26,45.54,38.56,48.2,0,0,0,0,0,0,0.97,0,0.32,0.12,0.88,0.12,46.7
1648764000000,2022,4,2021,7,30,3.06,0.344,2.71,136894,192.8,192.8,190.1,4,4,4,1179,1134,1232,1046,986,132.7,125,148,0.244,0,7.32,0.113,0.101,0.131,1046,986,1100,990,990,990,968.5,968.3,968.6,21.5,21.4,21.7,0.708,0.628,0.787,0.532,0.416,0.648,0.025,0.019,0.03,1.53,1.32,1.73,0.071,0.061,0.081,20.01,19.64,20.36,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.97,47.03,50.56,47.53,46.09,48.2,0,0,0,0,0,0,1.06,0,0.35,0.11,0.89,0.11,44.7
1651356000000,2022,5,2021,8,31,2.7,0.394,2.31,121742,192.8,192.8,163.6,4,3,3.6129032258064515,1008,771.5,1235,860.7,624.5,147,147,147,0,0,0,0.15,0.119,0.191,860.7,624.5,1088,990,990,990,967.9,967,968.6,22.1,21.4,23,0.516,0.315,0.768,0.381,0.218,0.621,0.017,0.0095,0.029,1.16,0.757,1.69,0.053,0.033,0.079,20.98,19.67,22.26,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.51,39.43,51.48,45.34,38.43,48.2,0,0,0,0,0,0,0.909,0,0.39,0.15,0.86,0.14,45.1
1654034400000,2022,6,2021,9,30,1.54,0.345,1.2,69677.7,131,131,96.77,3,2,2.433333333333333,595.4,467.3,759.1,462.4,306.3,133,119,161,0,-5.684e-14,5.684e-14,0.232,0.157,0.345,462.4,306.3,640.1,990,990,990,966.3,965.7,966.9,23.7,23.1,24.3,0.23,0.166,0.322,0.123,0.0436,0.229,0.0052,0.0018,0.0099,0.552,0.359,0.781,0.023,0.015,0.034,23.19,22.28,23.94,0.951,0.942,0.958,0.975,0.97,0.98,0.928,0.914,0.939,41.19,33.86,52.11,39.99,32.85,48.2,0,0,0,0,0,0,0.538,0,0.34,0.22,0.78,0.22,45.2
1656626400000,2022,7,2021,10,31,1.02,0.362,0.658,39838.8,70.03,70.03,53.55,2,1,1.5806451612903225,380.5,316.1,460.5,245.5,181.1,135,135,135,-9.168e-16,-2.842e-14,2.842e-14,0.359,0.293,0.427,245.5,181.1,325.5,990,990,990,965.3,965,965.7,24.7,24.3,25,0.143,0.12,0.171,0.023,0.0111,0.0526,0.00093,0.00045,0.0022,0.332,0.252,0.401,0.013,0.01,0.016,24.37,23.94,24.7,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.939,37.42,25.72,52.05,36.28,24.95,48.2,0,0,0,0,0,0,0.297,0,0.362,0.35,0.65,0.35,39.1
1659304800000,2022,8,2021,11,31,0.703,0.249,0.454,28373.8,48.2,48.2,38.14,1,1,1,262.4,223.9,312.5,169.4,130.9,93,93,93,-2.75e-15,-2.842e-14,2.842e-14,0.358,0.298,0.415,169.4,130.9,219.5,990,990,990,964.7,964.5,965,25.3,25,25.5,0.112,0.098,0.129,0.0101,0.00688,0.0144,0.0004,0.00027,0.00058,0.293,0.224,0.383,0.012,0.0088,0.015,24.97,24.65,25.23,0.945,0.931,0.958,0.975,0.97,0.98,0.921,0.903,0.939,39.18,30.17,50.86,38.14,29.26,48.2,0,0,0,0,0,0,0.212,0,0.249,0.35,0.65,0.35,40.4
1661983200000,2022,9,2021,12,30,0.474,0.187,0.287,17755.2,33.53,33.53,24.66,1,1,1,182.8,155,220.9,110.8,83.04,72,72,72,2.842e-15,-1.421e-14,1.421e-14,0.398,0.326,0.464,110.8,83.04,148.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0888,0.079,0.102,0.00517,0.00281,0.00841,0.0002,0.00011,0.00033,0.186,0.136,0.254,0.0073,0.0053,0.01,25.36,25.22,25.38,0.923,0.911,0.938,0.968,0.961,0.97,0.894,0.883,0.91,25.46,19.22,34.56,24.66,18.48,33.53,0,0,0,0,0,0,0.137,0,0.187,0.39,0.61,0.39,37.5
1664575200000,2022,10,2022,1,31,0.383,0.139,0.244,14966.4,22.34,22.34,20.12,1,1,1,143.1,135.6,153.7,91.11,83.63,52,52,52,-4.584e-16,-1.421e-14,1.421e-14,0.364,0.338,0.383,91.11,83.63,101.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0756,0.082,0.00349,0.00286,0.00439,0.00014,0.00011,0.00017,0.147,0.134,0.166,0.0058,0.0053,0.0065,25.35,25.34,25.37,0.921,0.911,0.929,0.965,0.962,0.97,0.888,0.883,0.893,20.85,19.33,23.05,20.12,18.58,22.34,0,0,0,0,0,0,0.112,0,0.139,0.36,0.64,0.36,39.1
1667253600000,2022,11,2022,2,30,0.447,0.13,0.318,19721.4,31.62,31.62,27.39,1,1,1,172.5,139.2,190.3,122.5,89.18,50,50,50,1.895e-15,-1.421e-14,1.421e-14,0.292,0.263,0.359,122.5,89.18,140.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.089,0.0772,0.0953,0.00617,0.00333,0.00768,0.00024,0.00013,0.0003,0.203,0.143,0.235,0.0079,0.0056,0.0092,25.34,25.34,25.36,0.927,0.912,0.935,0.969,0.964,0.97,0.899,0.883,0.907,28.25,20.45,32.59,27.39,19.72,31.62,0,0,0,0,0,0,0.152,0,0.129,0.29,0.71,0.29,44.1
1669845600000,2022,12,2022,3,31,0.605,0.158,0.447,28097.9,49.56,49.56,37.77,2,1,1.032258064516129,225.9,182.4,285.7,166.9,123.4,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.266,0.206,0.324,166.9,123.4,226.7,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.106,0.0907,0.127,0.00993,0.00624,0.015,0.00039,0.00024,0.0006,0.279,0.206,0.372,0.011,0.0081,0.015,25.15,24.83,25.36,0.942,0.922,0.958,0.974,0.97,0.98,0.918,0.894,0.939,37.95,25.54,50.39,36.97,24.78,48.2,0,0,0,0,0,0,0.21,0,0.158,0.26,0.74,0.26,46.4