datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
853106400000,1997,1,1996,4,15,7,0.125,0.0442,0.0811,5060.09,33.29,33.29,30.12,1,1,1,207.1,194.1,220.9,134.1,121.1,73,73,73,0,-1.421e-14,1.421e-14,0.353,0.33,0.376,134.1,121.1,147.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0963,0.0917,0.101,0.00715,0.00605,0.00832,0.00028,0.00024,0.00033,0.227,0.204,0.252,0.0089,0.008,0.0099,25.32,25.22,25.39,0.932,0.926,0.938,0.97,0.97,0.97,0.904,0.898,0.91,31.05,27.92,34.32,30.12,27.08,33.29,0,0,0,0,0,0,0.167,0,0.0439,0.35,0.65,0.35,40.5
853711200000,1997,1,1996,4,16,7,0.147,0.0442,0.102,6444.27,42.87,42.87,38.36,1,1,1,242.4,225.6,261.1,169.4,152.6,73,73,73,0,0,0,0.302,0.28,0.324,169.4,152.6,188.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.103,0.115,0.0102,0.00872,0.0117,0.0004,0.00034,0.00046,0.29,0.26,0.324,0.011,0.01,0.013,25.06,24.93,25.19,0.945,0.94,0.951,0.975,0.97,0.98,0.921,0.911,0.932,39.35,35.41,43.74,38.36,34.35,42.87,0,0,0,0,0,0,0.213,0,0.045,0.3,0.69,0.31,43.8
854316000000,1997,1,1996,4,17,7,0.179,0.0462,0.132,8170.05,54.43,54.43,48.63,2,1,1.4285714285714286,295.2,264.7,334.7,218.8,191.7,76.43,73,85,-8.12e-15,-2.842e-14,2.842e-14,0.259,0.24,0.276,218.8,191.7,249.7,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.126,0.117,0.138,0.0143,0.012,0.017,0.00057,0.00048,0.00068,0.31,0.244,0.377,0.012,0.0097,0.015,24.8,24.66,24.91,0.942,0.923,0.958,0.976,0.97,0.98,0.92,0.896,0.939,38.6,25.98,50.76,37.49,25.2,48.2,0,0,0,0,0,0,0.27,0,0.047,0.26,0.74,0.26,45.6
854920800000,1997,2,1996,5,18,7,0.244,0.0514,0.193,11654.1,80.43,80.43,69.37,2,2,2,403.7,350.3,453.6,318.7,265.3,85,85,85,0,0,0,0.212,0.187,0.243,318.7,265.3,368.6,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.162,0.144,0.18,0.0494,0.0242,0.073,0.002,0.00097,0.003,0.369,0.289,0.444,0.015,0.012,0.018,24.22,23.91,24.56,0.943,0.933,0.951,0.972,0.97,0.978,0.916,0.905,0.93,35.67,29.79,41.1,34.68,28.9,40.22,0,0,0,0,0,0,0.385,0,0.051,0.21,0.79,0.21,47.8
855525600000,1997,2,1996,5,19,7,0.309,0.0514,0.258,15357.2,96.4,96.4,91.41,2,2,2,511.6,468.7,556.2,426.6,383.7,85,85,85,-2.436e-14,-5.684e-14,0,0.167,0.153,0.181,426.6,383.7,471.2,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.201,0.185,0.218,0.1,0.0801,0.121,0.0042,0.0033,0.0051,0.532,0.467,0.6,0.022,0.019,0.025,23.57,23.3,23.82,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.11,42.71,51.49,45.71,41.86,48.2,0,0,0,0,0,0,0.508,0,0.051,0.17,0.83,0.17,49.7
856130400000,1997,2,1996,5,20,7,0.371,0.0514,0.32,18433.8,120.9,120.9,109.7,3,2,2.857142857142857,614.2,569,665.8,529.2,484,85,85,85,0,0,0,0.139,0.128,0.149,529.2,484,580.8,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.251,0.225,0.28,0.155,0.127,0.189,0.0066,0.0053,0.0081,0.602,0.529,0.673,0.025,0.022,0.029,23.05,22.76,23.26,0.95,0.946,0.956,0.974,0.97,0.98,0.926,0.917,0.937,40.38,35.61,52.66,38.87,34.54,48.2,0,0,0,0,0,0,0.61,0,0.051,0.14,0.86,0.14,49.7
856735200000,1997,2,1996,5,21,7,0.453,0.0552,0.398,22642.7,142.2,142.2,134.8,3,3,3,749.2,685.8,810.4,657.9,600.8,91.29,85,107,0,0,0,0.122,0.11,0.136,657.9,600.8,703.4,990,990,990,966.9,966.6,967.1,23.1,22.9,23.4,0.325,0.291,0.355,0.241,0.202,0.271,0.01,0.0087,0.012,0.804,0.706,0.884,0.035,0.03,0.039,22.3,21.97,22.65,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.84,42.46,48.35,44.93,41.61,47.38,0,0,0,0,0,0,0.749,0,0.055,0.12,0.88,0.12,50
857340000000,1997,3,1996,6,22,7,0.537,0.0647,0.472,25550.8,159.6,159.6,152.1,4,3,3.5714285714285716,887.4,834,922.2,780.4,727,107,107,107,0,0,0,0.121,0.116,0.128,780.4,727,815.2,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.415,0.368,0.447,0.316,0.287,0.334,0.014,0.013,0.015,0.973,0.924,1,0.043,0.041,0.045,21.58,21.41,21.84,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,44.85,39.63,52.03,43.19,38.65,48.2,0,0,0,0,0,0,0.845,0,0.065,0.12,0.88,0.12,47.6
857944800000,1997,3,1996,6,23,7,0.551,0.0761,0.475,25516.5,159.2,159.2,151.9,4,3,3.7142857142857144,911.2,897.6,919.9,785.4,768.6,125.9,107,129,0,0,0,0.138,0.116,0.144,785.4,768.6,812.9,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.424,0.41,0.445,0.319,0.311,0.332,0.014,0.014,0.015,0.975,0.946,1.02,0.043,0.042,0.045,21.48,21.43,21.51,0.954,0.952,0.956,0.977,0.974,0.98,0.932,0.928,0.937,43.15,39.28,52.02,41.41,38.27,48.2,0,0,0,0,0,0,0.844,0,0.076,0.14,0.86,0.14,46.3
858549600000,1997,3,1996,6,24,7,0.523,0.0723,0.451,24292.8,144.6,144.6,144.6,3,3,3,864.6,834,891.1,745.1,727,119.6,107,129,0,0,0,0.138,0.125,0.149,745.1,727,762.1,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.386,0.368,0.404,0.298,0.287,0.308,0.013,0.013,0.014,0.962,0.924,0.995,0.042,0.041,0.044,21.68,21.54,21.84,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.52,49.66,51.33,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.072,0.14,0.86,0.14,46.4
859154400000,1997,3,1996,6,25,7,0.483,0.0647,0.418,23539.1,144.5,144.5,140.1,3,3,3,798.1,779.5,824.6,691.1,672.5,107,107,107,0,0,0,0.134,0.13,0.137,691.1,672.5,717.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.348,0.337,0.363,0.263,0.25,0.28,0.011,0.011,0.012,0.864,0.833,0.909,0.038,0.036,0.04,22.04,21.89,22.15,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.66,46.61,49.15,46.7,45.67,48.16,0,0,0,0,0,0,0.778,0,0.065,0.13,0.87,0.13,48.7
859759200000,1997,3,1996,6,26,7,0.469,0.074,0.395,22359.6,136.8,136.8,133.1,3,3,3,774.8,770.5,778.3,652.3,645.5,122.4,107,125,0,0,0,0.158,0.137,0.162,652.3,645.5,671.3,990,990,990,967,967,967,23,23,23,0.33,0.326,0.336,0.237,0.232,0.249,0.01,0.01,0.011,0.802,0.792,0.83,0.035,0.034,0.036,22.2,22.16,22.23,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.27,44.84,46.53,44.36,43.95,45.6,0,0,0,0,0,0,0.739,0,0.074,0.16,0.84,0.16,47.7
860364000000,1997,4,1996,7,27,7,0.47,0.0756,0.395,22365.6,134.9,134.9,133.1,3,3,3,777.9,770.5,787.9,652.9,645.5,125,125,125,0,0,0,0.161,0.159,0.162,652.9,645.5,662.9,990,990,990,967,967,967.1,23,22.9,23,0.331,0.326,0.336,0.237,0.232,0.244,0.01,0.01,0.011,0.804,0.792,0.821,0.035,0.034,0.036,22.18,22.13,22.23,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.28,44.84,45.87,44.38,43.95,44.95,0,0,0,0,0,0,0.74,0,0.075,0.16,0.84,0.16,47.6
860968800000,1997,4,1996,7,28,7,0.491,0.0756,0.415,23337.1,142.6,142.6,138.9,3,3,3,811.9,792.4,834,686.9,667.4,125,125,125,0,0,0,0.154,0.15,0.158,686.9,667.4,709,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.35,0.339,0.362,0.26,0.247,0.275,0.011,0.011,0.012,0.861,0.828,0.898,0.038,0.036,0.039,21.99,21.87,22.1,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.25,46.14,48.49,46.3,45.21,47.52,0,0,0,0,0,0,0.772,0,0.076,0.15,0.85,0.15,47.5
861573600000,1997,4,1996,7,29,7,0.502,0.0756,0.426,23834.7,143.2,143.2,141.9,3,3,3,829.8,813.8,837.8,704.8,688.8,125,125,125,0,0,0,0.151,0.149,0.154,704.8,688.8,712.8,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.36,0.351,0.365,0.272,0.261,0.277,0.012,0.011,0.012,0.891,0.865,0.905,0.039,0.038,0.04,21.89,21.84,21.98,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.26,47.37,48.7,47.29,46.42,47.73,0,0,0,0,0,0,0.788,0,0.076,0.15,0.85,0.15,47.5
862178400000,1997,4,1996,7,30,7,0.473,0.0832,0.39,22071.5,137.8,137.8,131.4,3,3,3,782.4,757.1,805.2,644.8,610.1,137.6,125,147,0,0,0,0.176,0.155,0.194,644.8,610.1,680.2,990,990,990,967,966.9,967.1,23,22.9,23.1,0.326,0.307,0.346,0.232,0.209,0.255,0.01,0.009,0.011,0.791,0.732,0.85,0.034,0.032,0.037,22.18,22.03,22.34,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.69,42.54,46.88,43.79,41.69,45.94,0,0,0,0,0,0,0.73,0,0.083,0.18,0.82,0.18,46.7
862783200000,1997,5,1996,8,31,7,0.427,0.0889,0.338,19317,122.7,122.7,115,3,3,3,705.8,667.7,744.3,558.8,520.7,147,147,147,0,0,0,0.209,0.198,0.22,558.8,520.7,597.3,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.278,0.256,0.299,0.174,0.149,0.2,0.0075,0.0064,0.0086,0.646,0.582,0.711,0.028,0.025,0.031,22.63,22.41,22.85,0.951,0.948,0.954,0.975,0.97,0.98,0.927,0.92,0.935,39.32,36.88,41.75,38.33,35.78,40.91,0,0,0,0,0,0,0.639,0,0.089,0.21,0.79,0.21,45.2
863388000000,1997,5,1996,8,32,7,0.377,0.0889,0.288,16519.6,105.2,105.2,98.33,3,2,2.2857142857142856,622.7,590.4,656.5,475.7,443.4,147,147,147,-1.624e-14,-5.684e-14,0,0.236,0.224,0.249,475.7,443.4,509.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.231,0.213,0.25,0.124,0.108,0.141,0.0052,0.0046,0.006,0.586,0.543,0.635,0.025,0.023,0.027,23.02,22.91,23.18,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.12,35.37,52.25,44.21,34.31,48.2,0,0,0,0,0,0,0.546,0,0.089,0.24,0.76,0.24,43.8
863992800000,1997,5,1996,8,33,7,0.334,0.0889,0.245,14644.5,92.61,92.61,87.17,2,2,2,552.9,526.6,580.2,405.9,379.6,147,147,147,8.12e-15,-5.684e-14,5.684e-14,0.266,0.253,0.279,405.9,379.6,433.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.2,0.19,0.209,0.0906,0.0782,0.103,0.0038,0.0033,0.0044,0.507,0.467,0.548,0.021,0.019,0.023,23.41,23.24,23.56,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,44.48,41.77,47.25,43.58,40.93,46.31,0,0,0,0,0,0,0.484,0,0.089,0.27,0.73,0.27,43.8
864597600000,1997,5,1996,8,34,7,0.3,0.0865,0.214,12760.3,80.08,80.08,75.95,2,2,2,496,473.9,518.7,353,334.3,143,119,147,8.12e-15,0,5.684e-14,0.288,0.251,0.305,353,334.3,371.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.181,0.174,0.188,0.0656,0.0568,0.0744,0.0027,0.0023,0.0031,0.427,0.399,0.455,0.018,0.016,0.019,23.74,23.61,23.84,0.949,0.946,0.951,0.974,0.97,0.978,0.924,0.918,0.93,38.99,36.96,40.94,37.98,35.85,40.04,0,0,0,0,0,0,0.422,0,0.086,0.29,0.71,0.29,42.5
865202400000,1997,6,1996,9,35,7,0.271,0.072,0.199,11936.1,75.2,75.2,71.05,2,2,2,448.1,429.3,467,329.1,310.3,119,119,119,0,0,0,0.266,0.255,0.277,329.1,310.3,348,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.164,0.178,0.0543,0.0455,0.0633,0.0022,0.0019,0.0026,0.39,0.362,0.418,0.016,0.015,0.017,23.99,23.88,24.11,0.945,0.942,0.948,0.971,0.97,0.973,0.918,0.914,0.923,36.6,34.56,38.64,35.52,33.52,37.6,0,0,0,0,0,0,0.395,0,0.072,0.27,0.73,0.27,44
865807200000,1997,6,1996,9,36,7,0.247,0.072,0.175,10496.6,65.84,65.84,62.48,2,2,2,407.9,392.4,423.6,288.9,273.4,119,119,119,0,0,0,0.292,0.281,0.303,288.9,273.4,304.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.157,0.151,0.162,0.0354,0.028,0.0427,0.0014,0.0011,0.0017,0.33,0.306,0.353,0.013,0.012,0.014,24.24,24.14,24.33,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.21,30.49,33.94,31.24,29.57,32.92,0,0,0,0,0,0,0.347,0,0.072,0.29,0.71,0.29,42.5
866412000000,1997,6,1996,9,37,7,0.226,0.072,0.155,9289.6,58.15,58.15,55.3,2,2,2,374.5,362,387.7,255.5,243,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.318,0.307,0.329,255.5,243,268.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.145,0.141,0.15,0.0201,0.0164,0.0258,0.00081,0.00066,0.001,0.28,0.264,0.3,0.011,0.011,0.012,24.45,24.36,24.53,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,28.5,27.1,29.97,27.65,26.29,29.07,0,0,0,0,0,0,0.307,0,0.071,0.32,0.69,0.31,41.1
867016800000,1997,6,1996,9,38,7,0.209,0.072,0.137,8282.04,51.67,51.67,49.3,2,1,1.4285714285714286,346.1,335,357.9,227.1,216,119,119,119,-8.12e-15,-2.842e-14,2.842e-14,0.344,0.332,0.355,227.1,216,238.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.135,0.131,0.139,0.0151,0.0141,0.0161,0.00061,0.00057,0.00065,0.331,0.25,0.398,0.013,0.01,0.016,24.54,24.47,24.6,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.34,25.7,52.15,38.42,24.93,48.2,0,0,0,0,0,0,0.274,0,0.072,0.34,0.66,0.34,39.6
867621600000,1997,6,1996,9,39,7,0.195,0.0663,0.129,8030.28,48.2,48.2,47.8,1,1,1,322.9,313.9,331.4,213.3,205.9,109.6,108,119,1.624e-14,0,2.842e-14,0.339,0.328,0.359,213.3,205.9,220.9,990,990,990,965,965,965.1,25,24.9,25,0.129,0.126,0.132,0.0139,0.0133,0.0145,0.00056,0.00053,0.00058,0.373,0.36,0.387,0.015,0.014,0.016,24.61,24.57,24.67,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.27,47.62,51.02,47.8,46.66,48.2,0,0,0,0,0,0,0.266,0,0.066,0.34,0.66,0.34,41.2
868226400000,1997,7,1996,10,40,7,0.183,0.0653,0.118,7400.43,45.99,45.99,44.05,1,1,1,302.3,294.5,310.9,194.3,186.5,108,108,108,0,-2.842e-14,2.842e-14,0.357,0.347,0.367,194.3,186.5,202.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.125,0.0123,0.0116,0.013,0.00049,0.00046,0.00052,0.339,0.325,0.355,0.014,0.013,0.014,24.75,24.69,24.8,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,44.95,43.11,46.93,44.05,42.25,45.99,0,0,0,0,0,0,0.245,0,0.065,0.36,0.64,0.36,40.4
868831200000,1997,7,1996,10,41,7,0.172,0.0653,0.107,6700.35,41.68,41.68,39.88,1,1,1,284.6,277.3,292,176.7,169.3,108,108,108,-8.12e-15,-2.842e-14,2.842e-14,0.38,0.37,0.39,176.7,169.3,184,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.113,0.118,0.0108,0.0101,0.0114,0.00043,0.0004,0.00045,0.308,0.294,0.321,0.012,0.012,0.013,24.85,24.81,24.9,0.948,0.945,0.95,0.977,0.974,0.98,0.926,0.921,0.931,40.8,39.07,42.53,39.88,38.05,41.68,0,0,0,0,0,0,0.222,0,0.065,0.38,0.62,0.38,39
869436000000,1997,7,1996,10,42,7,0.162,0.0653,0.0971,6039.3,37.44,37.44,35.95,1,1,1,268.6,262.8,274.8,160.6,154.8,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.402,0.393,0.411,160.6,154.8,166.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.108,0.112,0.0094,0.00891,0.00993,0.00037,0.00035,0.00039,0.279,0.268,0.29,0.011,0.011,0.012,24.95,24.91,24.98,0.943,0.941,0.944,0.971,0.97,0.973,0.915,0.912,0.919,37.03,35.67,38.49,35.95,34.6,37.44,0,0,0,0,0,0,0.2,0,0.0649,0.4,0.6,0.4,37.3
870040800000,1997,7,1996,10,43,7,0.153,0.0614,0.0921,5721.01,35.67,35.67,34.05,1,1,1,253.8,244.4,260.9,152.2,147.1,101.6,93,108,-4.06e-15,-2.842e-14,0,0.4,0.369,0.423,152.2,147.1,159.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.108,0.00869,0.00826,0.00927,0.00034,0.00033,0.00037,0.263,0.255,0.274,0.01,0.01,0.011,25.02,24.99,25.07,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.11,33.87,36.77,34.05,32.85,35.67,0,0,0,0,0,0,0.189,0,0.0609,0.4,0.6,0.4,37.4
870645600000,1997,8,1996,11,44,7,0.141,0.0562,0.0847,5264.53,33.38,33.38,31.34,1,1,1,233,224.5,242,140,131.5,93,93,93,0,0,0,0.399,0.384,0.414,140,131.5,149,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.101,0.0982,0.104,0.00765,0.00693,0.00841,0.0003,0.00027,0.00033,0.24,0.225,0.256,0.0095,0.0088,0.01,25.16,25.09,25.23,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.91,32.31,30.29,34.41,31.34,29.39,33.38,0,0,0,0,0,0,0.174,0,0.0563,0.4,0.6,0.4,37.3
871250400000,1997,8,1996,11,45,7,0.13,0.0562,0.074,4583.25,28.83,28.83,27.28,1,1,1,215.4,209.4,222,122.4,116.5,93,93,93,0,-1.421e-14,1.421e-14,0.432,0.419,0.444,122.4,116.5,129,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0949,0.0929,0.0973,0.00615,0.00565,0.00672,0.00024,0.00022,0.00026,0.209,0.198,0.221,0.0082,0.0078,0.0087,25.3,25.25,25.35,0.926,0.922,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.13,26.7,29.72,27.28,25.9,28.83,0,0,0,0,0,0,0.152,0,0.056,0.43,0.57,0.43,35.3
871855200000,1997,8,1996,11,46,7,0.122,0.0562,0.0658,1800.1,25.45,25.45,10.71,1,1,1,201.8,196.1,207.5,108.8,103,93,93,93,4.06e-15,-1.421e-14,1.421e-14,0.461,0.448,0.474,108.8,103,114.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0902,0.0881,0.0922,0.005,0.00451,0.00549,0.0002,0.00018,0.00021,0.185,0.174,0.195,0.0072,0.0068,0.0076,25.4,25.36,25.42,0.394,0,0.921,0.416,0,0.97,0.382,0,0.893,11.05,0,26.24,10.71,0,25.45,0,4,0,0,0.571,0,0.0595,0.571,0.0562,0.46,0.54,0.46,14.8
872460000000,1997,8,1996,11,47,7,0.115,0.0562,0.0588,0,0,0,0,1,1,1,190.2,187,194.1,97.19,94.03,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.489,0.479,0.497,97.19,94.03,101.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0861,0.085,0.0875,0.00401,0.00374,0.00435,0.00016,0.00015,0.00017,0.164,0.158,0.171,0.0064,0.0062,0.0067,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.49,0.51,0.49,0
873064800000,1997,9,1996,12,48,7,0.108,0.0435,0.0643,3947.69,25.12,25.12,23.5,1,1,1,178.4,172.5,185.1,106.4,100.5,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.404,0.389,0.417,106.4,100.5,113.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0872,0.0851,0.0896,0.00479,0.0043,0.00537,0.00019,0.00017,0.00021,0.178,0.168,0.19,0.007,0.0066,0.0074,25.38,25.38,25.38,0.915,0.911,0.92,0.97,0.969,0.97,0.888,0.883,0.892,24.23,22.79,25.9,23.5,22.09,25.12,0,0,0,0,0,0,0.131,0,0.0437,0.4,0.6,0.4,36.6
873669600000,1997,9,1996,12,49,7,0.1,0.0435,0.0567,3477.83,21.68,21.68,20.7,1,1,1,165.8,162.4,170.6,93.82,90.42,72,72,72,0,-1.421e-14,1.421e-14,0.434,0.422,0.443,93.82,90.42,98.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0816,0.0845,0.00372,0.00344,0.00413,0.00015,0.00013,0.00016,0.156,0.15,0.164,0.0061,0.0059,0.0064,25.38,25.38,25.38,0.918,0.912,0.922,0.966,0.965,0.968,0.887,0.883,0.889,21.43,20.74,22.39,20.7,20.01,21.68,0,0,0,0,0,0,0.115,0,0.0433,0.43,0.57,0.43,34.8
874274400000,1997,9,1996,12,50,7,0.0954,0.0435,0.0519,3198.25,19.95,19.95,19.04,1,1,1,157.7,153.4,162.2,85.73,81.4,72,72,72,2.03e-15,0,1.421e-14,0.457,0.444,0.469,85.73,81.4,90.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0799,0.0784,0.0815,0.00304,0.00267,0.00341,0.00012,0.0001,0.00013,0.141,0.133,0.149,0.0055,0.0052,0.0058,25.37,25.37,25.38,0.927,0.922,0.932,0.963,0.961,0.964,0.892,0.889,0.895,19.78,18.88,20.69,19.04,18.14,19.95,0,0,0,0,0,0,0.106,0,0.0435,0.46,0.54,0.46,33.5
874879200000,1997,9,1996,12,51,7,0.0895,0.0435,0.0459,2845.68,17.85,17.85,16.94,1,1,1,147.9,143.8,152,75.93,71.83,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.487,0.474,0.501,75.93,71.83,80.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0764,0.075,0.0779,0.0022,0.00186,0.00255,0.000086,0.000073,0.0001,0.124,0.116,0.131,0.0048,0.0046,0.0051,25.38,25.37,25.38,0.934,0.923,0.939,0.96,0.96,0.96,0.896,0.886,0.901,17.64,16.5,18.59,16.94,15.84,17.85,0,0,0,0,0,0,0.0941,0,0.0436,0.49,0.51,0.49,31.8
875484000000,1997,9,1996,12,52,7,0.0846,0.0349,0.0497,3046.69,19.64,19.64,18.14,1,1,1,139.9,137.5,142.5,82.21,69.09,57.71,52,72,2.03e-15,-1.421e-14,1.421e-14,0.412,0.369,0.51,82.21,69.09,88.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.074,0.0775,0.00274,0.00162,0.0033,0.00011,0.000064,0.00013,0.132,0.111,0.143,0.0052,0.0044,0.0056,25.37,25.36,25.39,0.921,0.908,0.927,0.962,0.96,0.964,0.886,0.872,0.892,18.84,15.62,20.38,18.14,14.99,19.64,0,0,0,0,0,0,0.101,0,0.0349,0.41,0.59,0.41,36
876088800000,1997,10,1997,1,1,7,0.0823,0.0314,0.0509,3139.06,19.03,19.03,18.68,1,1,1,136.1,135.1,137.8,84.13,83.08,52,52,52,0,-1.421e-14,1.421e-14,0.382,0.377,0.385,84.13,83.08,85.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0758,0.0754,0.0764,0.0029,0.00281,0.00304,0.00011,0.00011,0.00012,0.135,0.133,0.138,0.0053,0.0052,0.0054,25.37,25.36,25.37,0.928,0.926,0.93,0.962,0.961,0.963,0.893,0.891,0.894,19.43,19.21,19.77,18.68,18.47,19.03,0,0,0,0,0,0,0.104,0,0.0314,0.38,0.62,0.38,38.1
876693600000,1997,10,1997,1,2,7,0.0823,0.0314,0.0509,3137.68,19.08,19.08,18.68,1,1,1,136.1,133.7,138.1,84.09,81.71,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.382,0.377,0.389,84.09,81.71,86.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0758,0.075,0.0765,0.0029,0.0027,0.00307,0.00011,0.00011,0.00012,0.135,0.13,0.138,0.0053,0.0051,0.0054,25.37,25.36,25.37,0.928,0.926,0.931,0.962,0.961,0.963,0.893,0.891,0.895,19.42,18.93,19.83,18.68,18.19,19.08,0,0,0,0,0,0,0.104,0,0.0314,0.38,0.62,0.38,38.1
877298400000,1997,10,1997,1,3,7,0.0786,0.0314,0.0471,2927.41,18.02,18.02,17.43,1,1,1,129.9,127.4,132.9,77.88,75.42,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.4,0.391,0.408,77.88,75.42,80.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0727,0.0747,0.00237,0.00216,0.00263,0.000093,0.000085,0.0001,0.124,0.119,0.129,0.0048,0.0047,0.0051,25.38,25.37,25.38,0.936,0.932,0.94,0.96,0.96,0.96,0.899,0.895,0.902,18.15,17.64,18.77,17.43,16.94,18.02,0,0,0,0,0,0,0.0968,0,0.0315,0.4,0.6,0.4,37.2
877903200000,1997,10,1997,1,4,7,0.0779,0.0311,0.0468,2906.6,17.93,17.93,17.3,1,1,1,128.8,125.8,131.3,77.4,73.78,51.43,50,52,4.06e-15,0,1.421e-14,0.399,0.383,0.413,77.4,73.78,80.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0733,0.0722,0.0742,0.00233,0.00202,0.00259,0.000091,0.000079,0.0001,0.123,0.116,0.128,0.0048,0.0046,0.005,25.38,25.37,25.38,0.936,0.933,0.939,0.96,0.96,0.96,0.898,0.896,0.901,18.02,17.15,18.67,17.3,16.47,17.93,0,0,0,0,0,0,0.0961,0,0.0311,0.4,0.6,0.4,37.3
878508000000,1997,11,1997,2,5,7,0.0814,0.0302,0.0511,3154.23,19.6,19.6,18.78,1,1,1,134.6,129.6,138.6,84.57,79.61,50,50,50,6.09e-15,0,1.421e-14,0.372,0.361,0.386,84.57,79.61,88.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0739,0.077,0.00294,0.00252,0.00328,0.00012,0.000099,0.00013,0.135,0.126,0.142,0.0053,0.005,0.0056,25.36,25.36,25.37,0.928,0.923,0.934,0.962,0.96,0.964,0.893,0.889,0.897,19.52,18.51,20.34,18.78,17.77,19.6,0,0,0,0,0,0,0.104,0,0.0303,0.37,0.63,0.37,38.7
879112800000,1997,11,1997,2,6,7,0.0894,0.0302,0.0592,3619.37,23.15,23.15,21.54,1,1,1,147.8,138.1,155,97.81,88.09,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.339,0.322,0.362,97.81,88.09,105,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.0769,0.0828,0.00406,0.00324,0.00468,0.00016,0.00013,0.00018,0.159,0.142,0.172,0.0062,0.0055,0.0067,25.34,25.34,25.36,0.916,0.912,0.924,0.968,0.964,0.97,0.886,0.883,0.89,22.26,20.23,23.87,21.54,19.49,23.15,0,0,0,0,0,0,0.12,0,0.0302,0.34,0.66,0.34,40.5
879717600000,1997,11,1997,2,7,7,0.0913,0.0302,0.061,3723.82,23.22,23.22,22.17,1,1,1,150.9,148.2,155.3,100.9,98.2,50,50,50,0,-1.421e-14,1.421e-14,0.331,0.322,0.337,100.9,98.2,105.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0804,0.0829,0.00433,0.0041,0.0047,0.00017,0.00016,0.00018,0.164,0.16,0.172,0.0064,0.0063,0.0068,25.34,25.34,25.34,0.912,0.911,0.915,0.969,0.968,0.97,0.884,0.883,0.887,22.88,22.27,23.94,22.17,21.56,23.22,0,0,0,0,0,0,0.123,0,0.0303,0.33,0.67,0.33,40.8
880322400000,1997,11,1997,2,8,7,0.0909,0.0302,0.0607,3701.76,22.63,22.63,22.03,1,1,1,150.3,147.9,152.8,100.3,97.93,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.333,0.327,0.338,100.3,97.93,102.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0803,0.0821,0.00428,0.00407,0.00449,0.00017,0.00016,0.00018,0.163,0.159,0.168,0.0064,0.0062,0.0066,25.34,25.34,25.34,0.912,0.912,0.913,0.969,0.968,0.97,0.884,0.883,0.886,22.74,22.22,23.33,22.03,21.5,22.63,0,0,0,0,0,0,0.122,0,0.0302,0.33,0.67,0.33,40.7
880927200000,1997,12,1997,3,9,7,0.0919,0.0357,0.0562,3444.67,22.24,22.24,20.5,1,1,1,152,147.4,160.2,92.99,88.38,59,59,59,0,-1.421e-14,1.421e-14,0.388,0.368,0.4,92.99,88.38,101.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0784,0.0829,0.00365,0.00326,0.00435,0.00014,0.00013,0.00017,0.152,0.143,0.166,0.0059,0.0056,0.0065,25.35,25.35,25.36,0.918,0.912,0.923,0.966,0.964,0.969,0.887,0.884,0.89,21.23,20.29,22.95,20.5,19.55,22.24,0,0,0,0,0,0,0.114,0,0.0357,0.39,0.61,0.39,37.5
881532000000,1997,12,1997,3,10,7,0.0943,0.0357,0.0586,3580.16,22.45,22.45,21.31,1,1,1,155.9,151.8,161.1,96.86,92.76,59,59,59,6.09e-15,-1.421e-14,1.421e-14,0.379,0.366,0.389,96.86,92.76,102,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0799,0.0832,0.00398,0.00363,0.00442,0.00016,0.00014,0.00017,0.159,0.151,0.168,0.0062,0.0059,0.0066,25.35,25.35,25.35,0.915,0.911,0.918,0.967,0.966,0.97,0.885,0.883,0.887,22.03,21.18,23.15,21.31,20.45,22.45,0,0,0,0,0,0,0.118,0,0.0357,0.38,0.62,0.38,38
882136800000,1997,12,1997,3,11,7,0.0921,0.0357,0.0564,3451.65,21.46,21.46,20.55,1,1,1,152.2,147.9,156.7,93.23,88.93,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.388,0.377,0.399,93.23,88.93,97.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0786,0.0817,0.00367,0.00331,0.00405,0.00014,0.00013,0.00016,0.152,0.144,0.16,0.006,0.0057,0.0063,25.35,25.35,25.36,0.918,0.913,0.922,0.966,0.964,0.968,0.886,0.884,0.889,21.27,20.4,22.18,20.55,19.66,21.46,0,0,0,0,0,0,0.114,0,0.0357,0.39,0.61,0.39,37.5
882741600000,1997,12,1997,3,12,7,0.0988,0.0357,0.0631,3864.95,24.15,24.15,23.01,1,1,1,163.4,157.8,168.2,104.4,98.77,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.361,0.351,0.374,104.4,98.77,109.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.084,0.082,0.0857,0.00462,0.00415,0.00503,0.00018,0.00016,0.0002,0.172,0.162,0.181,0.0067,0.0063,0.0071,25.35,25.35,25.36,0.914,0.912,0.917,0.97,0.968,0.97,0.886,0.883,0.89,23.72,22.4,24.9,23.01,21.69,24.15,0,0,0,0,0,0,0.128,0,0.0357,0.36,0.64,0.36,39.1
883346400000,1997,12,1997,3,13,7,0.105,0.0405,0.0643,3950.68,24.61,24.61,23.52,1,1,1,173.4,167.9,182.7,106.4,96.8,67,59,73,6.09e-15,-1.421e-14,1.421e-14,0.386,0.347,0.43,106.4,96.8,111.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0857,0.0831,0.0876,0.00479,0.00398,0.00519,0.00019,0.00016,0.0002,0.177,0.16,0.184,0.0069,0.0063,0.0072,25.37,25.36,25.38,0.916,0.912,0.919,0.97,0.967,0.97,0.888,0.884,0.891,24.25,22.03,25.37,23.52,21.31,24.61,0,0,0,0,0,0,0.131,0,0.0407,0.39,0.61,0.39,37.6
883951200000,1998,1,1997,4,14,7,0.118,0.0442,0.0739,4592.64,29.1,29.1,27.34,1,1,1,195.2,186.8,202.6,122.2,113.8,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.374,0.36,0.391,122.2,113.8,129.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0891,0.0947,0.00614,0.00542,0.00677,0.00024,0.00021,0.00026,0.206,0.191,0.219,0.008,0.0075,0.0086,25.38,25.37,25.39,0.926,0.92,0.93,0.97,0.97,0.97,0.898,0.893,0.902,28.18,26.06,30,27.34,25.28,29.1,0,0,0,0,0,0,0.152,0,0.0441,0.37,0.63,0.37,38.9
884556000000,1998,1,1997,4,15,7,0.136,0.0442,0.0915,5720.34,37.09,37.09,34.05,1,1,1,224.3,208.9,237.3,151.3,135.9,73,73,73,0,0,0,0.326,0.308,0.349,151.3,135.9,164.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0969,0.107,0.00861,0.0073,0.00972,0.00034,0.00029,0.00038,0.258,0.23,0.281,0.01,0.009,0.011,25.2,25.09,25.32,0.939,0.933,0.943,0.97,0.97,0.972,0.911,0.905,0.917,35.09,31.48,38.16,34.05,30.53,37.09,0,0,0,0,0,0,0.189,0,0.0445,0.33,0.67,0.33,42.1
885160800000,1998,1,1997,4,16,7,0.156,0.0442,0.111,7047.72,45.79,45.79,41.95,1,1,1,257.3,243.1,273.7,184.3,170.1,73,73,73,-8.12e-15,-2.842e-14,0,0.284,0.267,0.3,184.3,170.1,200.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.109,0.12,0.0114,0.0102,0.0128,0.00045,0.0004,0.00051,0.317,0.291,0.346,0.013,0.011,0.014,24.96,24.86,25.05,0.95,0.945,0.955,0.979,0.975,0.98,0.93,0.922,0.936,42.85,39.5,46.72,41.95,38.51,45.79,0,0,0,0,0,0,0.233,0,0.045,0.28,0.71,0.29,45.2
885765600000,1998,1,1997,4,17,7,0.183,0.0452,0.138,8428.83,53.39,53.39,50.17,2,1,1.5714285714285714,302.9,281.1,323.8,228.1,208.1,74.71,73,85,-8.12e-15,-2.842e-14,2.842e-14,0.247,0.23,0.263,228.1,208.1,244.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.13,0.122,0.135,0.0151,0.0134,0.0165,0.0006,0.00053,0.00066,0.304,0.243,0.386,0.012,0.0097,0.015,24.78,24.73,24.84,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,36.75,25.89,51.83,35.36,25.11,48.2,0,0,0,0,0,0,0.279,0,0.045,0.25,0.75,0.25,46.1
886370400000,1998,2,1997,5,18,7,0.211,0.0514,0.16,9668.14,63.24,63.24,57.55,2,2,2,349.1,328.4,375.4,264.1,243.4,85,85,85,-1.218e-14,-2.842e-14,0,0.244,0.226,0.259,264.1,243.4,290.4,990,990,990,965.1,965,965.3,24.9,24.7,25,0.143,0.136,0.153,0.0241,0.0164,0.0361,0.00097,0.00066,0.0015,0.288,0.259,0.327,0.012,0.01,0.013,24.57,24.4,24.7,0.932,0.927,0.938,0.97,0.97,0.97,0.904,0.899,0.91,29.66,27.33,32.6,28.77,26.51,31.62,0,0,0,0,0,0,0.32,0,0.051,0.24,0.76,0.24,45.8
886975200000,1998,2,1997,5,19,7,0.258,0.0514,0.207,12501,84.39,84.39,74.41,2,2,2,426.8,385,471.9,341.8,300,85,85,85,0,0,0,0.2,0.18,0.221,341.8,300,386.9,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.171,0.156,0.187,0.0603,0.0406,0.0816,0.0025,0.0016,0.0034,0.404,0.341,0.472,0.017,0.014,0.019,24.08,23.8,24.33,0.947,0.94,0.953,0.974,0.97,0.98,0.922,0.912,0.934,38.19,33.66,43.06,37.21,32.65,42.2,0,0,0,0,0,0,0.413,0,0.051,0.2,0.8,0.2,48.5
887580000000,1998,2,1997,5,20,7,0.319,0.0514,0.267,15806.4,96.4,96.4,94.09,2,2,2,527,487.5,555.4,442,402.5,85,85,85,-8.12e-15,-5.684e-14,0,0.161,0.153,0.174,442,402.5,470.4,990,990,990,966,965.8,966.1,24,23.9,24.2,0.206,0.192,0.217,0.108,0.089,0.121,0.0045,0.0037,0.0051,0.555,0.495,0.598,0.023,0.02,0.025,23.47,23.3,23.71,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.67,44.7,51.41,47.04,43.81,48.2,0,0,0,0,0,0,0.523,0,0.052,0.16,0.84,0.16,49.5
888184800000,1998,2,1997,5,21,7,0.345,0.0533,0.292,16644.2,103.6,103.6,99.07,3,2,2.4285714285714284,570.7,560,582.4,482.6,475,88.14,85,107,-1.624e-14,-5.684e-14,5.684e-14,0.154,0.147,0.184,482.6,475,495,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.225,0.22,0.231,0.127,0.123,0.133,0.0053,0.0052,0.0056,0.573,0.514,0.615,0.024,0.022,0.026,23.26,23.17,23.32,0.951,0.945,0.956,0.976,0.97,0.98,0.928,0.916,0.937,44.81,34.94,52.34,42.21,33.89,48.2,0,0,0,0,0,0,0.55,0,0.053,0.15,0.85,0.15,48.2
888789600000,1998,3,1997,6,22,7,0.36,0.0647,0.295,16807.4,104.1,104.1,100,3,2,2.5714285714285716,594.8,583.2,606.8,487.8,476.2,107,107,107,8.12e-15,-5.684e-14,5.684e-14,0.18,0.176,0.183,487.8,476.2,499.8,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.232,0.226,0.239,0.129,0.124,0.135,0.0054,0.0052,0.0057,0.57,0.523,0.628,0.024,0.022,0.026,23.15,23.11,23.2,0.95,0.945,0.956,0.974,0.97,0.98,0.926,0.917,0.937,42.52,34.94,52.52,40.23,33.89,48.2,0,0,0,0,0,0,0.556,0,0.065,0.18,0.82,0.18,46.7
889394400000,1998,3,1997,6,23,7,0.393,0.0647,0.328,18916.3,121.3,121.3,112.6,3,3,3,649.5,613,692.3,542.5,506.1,107,107,107,-8.12e-15,-5.684e-14,0,0.165,0.155,0.175,542.5,506.1,585.3,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.263,0.243,0.288,0.163,0.139,0.192,0.007,0.0059,0.0082,0.613,0.552,0.685,0.026,0.023,0.029,22.89,22.65,23.1,0.95,0.947,0.953,0.973,0.97,0.979,0.925,0.918,0.933,38.55,36.18,41.31,37.53,35.09,40.43,0,0,0,0,0,0,0.626,0,0.065,0.16,0.83,0.17,48.1
889999200000,1998,3,1997,6,24,7,0.458,0.0647,0.393,22340.5,138.2,138.2,133,3,3,3,756.6,710.1,786.4,649.6,603.1,107,107,107,0,0,0,0.142,0.136,0.151,649.6,603.1,679.4,990,990,990,966.9,966.7,967,23.1,23,23.3,0.324,0.298,0.341,0.235,0.204,0.255,0.01,0.0088,0.011,0.794,0.715,0.844,0.034,0.031,0.037,22.28,22.11,22.54,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.23,42.43,47,44.33,41.58,46.06,0,0,0,0,0,0,0.739,0,0.065,0.14,0.86,0.14,48.8
890604000000,1998,3,1997,6,25,7,0.479,0.0647,0.414,23369.3,139.7,139.7,139.1,3,3,3,792,787.9,795.5,685,680.9,107,107,107,0,0,0,0.135,0.135,0.136,685,680.9,688.5,990,990,990,967.1,967.1,967.1,22.9,22.9,22.9,0.344,0.342,0.346,0.259,0.256,0.261,0.011,0.011,0.011,0.853,0.847,0.859,0.037,0.037,0.037,22.08,22.06,22.1,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.31,47.08,47.51,46.37,46.14,46.56,0,0,0,0,0,0,0.773,0,0.065,0.14,0.86,0.14,48.8
891208800000,1998,3,1997,6,26,7,0.479,0.0725,0.407,22951.2,139.2,139.2,136.6,3,3,3,792.2,789.3,795.5,672.3,664.3,119.9,107,125,0,0,0,0.151,0.135,0.158,672.3,664.3,685.4,990,990,990,967.1,967.1,967.1,22.9,22.9,22.9,0.34,0.337,0.344,0.25,0.245,0.259,0.011,0.011,0.011,0.835,0.823,0.854,0.036,0.036,0.037,22.1,22.08,22.12,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.47,45.96,47.34,45.54,45.04,46.39,0,0,0,0,0,0,0.759,0,0.072,0.15,0.85,0.15,47.9
891813600000,1998,4,1997,7,27,7,0.484,0.0756,0.408,23009.8,137.3,137.3,137,3,3,3,800,797,801.9,675,672,125,125,125,0,0,0,0.156,0.156,0.157,675,672,676.9,990,990,990,967.1,967.1,967.1,22.9,22.9,22.9,0.343,0.341,0.344,0.252,0.25,0.253,0.011,0.011,0.011,0.841,0.836,0.844,0.037,0.036,0.037,22.06,22.05,22.08,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.59,46.41,46.69,45.65,45.48,45.76,0,0,0,0,0,0,0.761,0,0.076,0.16,0.84,0.16,47.5
892418400000,1998,4,1997,7,28,7,0.477,0.0756,0.402,22703.2,136.7,136.7,135.1,3,3,3,789.5,775.8,798.6,664.5,650.8,125,125,125,0,0,0,0.158,0.157,0.161,664.5,650.8,673.6,990,990,990,967.1,967,967.1,22.9,22.9,23,0.337,0.329,0.342,0.245,0.236,0.251,0.011,0.01,0.011,0.824,0.8,0.839,0.036,0.035,0.037,22.12,22.07,22.2,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,45.97,45.16,46.51,45.05,44.25,45.58,0,0,0,0,0,0,0.751,0,0.075,0.16,0.84,0.16,47.6
893023200000,1998,4,1997,7,29,7,0.446,0.0756,0.37,21133.2,131.7,131.7,125.8,3,3,3,737.1,701.1,770,612.1,576.1,125,125,125,0,0,0,0.17,0.162,0.178,612.1,576.1,645,990,990,990,966.8,966.7,967,23.2,23,23.3,0.307,0.287,0.326,0.21,0.186,0.232,0.0091,0.008,0.01,0.735,0.674,0.791,0.032,0.029,0.034,22.42,22.23,22.62,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,42.81,40.58,44.81,41.93,39.66,43.91,0,0,0,0,0,0,0.699,0,0.076,0.17,0.83,0.17,47.4
893628000000,1998,4,1997,7,30,7,0.394,0.0813,0.312,17864.3,116.4,116.4,106.3,3,2,2.7142857142857144,650.9,615,688.2,516.4,468,134.4,125,147,0,-5.684e-14,5.684e-14,0.207,0.182,0.239,516.4,468,563.2,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.253,0.226,0.28,0.148,0.12,0.177,0.0063,0.0051,0.0076,0.606,0.533,0.653,0.026,0.023,0.028,22.89,22.69,23.04,0.951,0.945,0.957,0.975,0.97,0.98,0.927,0.917,0.938,41.62,34.92,51.67,40.04,33.87,48.2,0,0,0,0,0,0,0.591,0,0.082,0.21,0.79,0.21,45.3
894232800000,1998,5,1997,8,31,7,0.346,0.0889,0.257,15279.6,96.4,96.4,90.95,2,2,2,572.5,541.4,603.8,425.5,394.4,147,147,147,-1.624e-14,-5.684e-14,0,0.257,0.243,0.272,425.5,394.4,456.8,990,990,990,966.2,966,966.3,23.8,23.7,24,0.207,0.196,0.22,0.0998,0.0852,0.115,0.0042,0.0036,0.0048,0.536,0.489,0.585,0.023,0.02,0.025,23.29,23.1,23.47,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.46,43.32,49.55,45.48,42.45,48.2,0,0,0,0,0,0,0.505,0,0.089,0.26,0.74,0.26,44.2
894837600000,1998,5,1997,8,32,7,0.306,0.0889,0.217,12941.9,83.06,83.06,77.04,2,2,2,505.2,479.3,532.4,358.2,332.3,147,147,147,-8.12e-15,-5.684e-14,0,0.291,0.276,0.307,358.2,332.3,385.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.183,0.174,0.192,0.068,0.0559,0.0809,0.0028,0.0023,0.0034,0.435,0.396,0.476,0.018,0.016,0.02,23.69,23.53,23.85,0.949,0.946,0.953,0.975,0.97,0.98,0.926,0.917,0.934,39.5,36.76,42.38,38.52,35.65,41.53,0,0,0,0,0,0,0.428,0,0.089,0.29,0.71,0.29,42.3
895442400000,1998,5,1997,8,33,7,0.272,0.0889,0.183,10919.2,69.65,69.65,65,2,2,2,449.3,427.7,471.4,302.3,280.7,147,147,147,0,0,0,0.328,0.312,0.344,302.3,280.7,324.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.163,0.155,0.171,0.0417,0.0315,0.0521,0.0017,0.0013,0.0021,0.351,0.319,0.384,0.014,0.013,0.016,24.03,23.89,24.16,0.941,0.937,0.945,0.97,0.97,0.97,0.913,0.908,0.916,33.5,31.13,35.9,32.5,30.2,34.83,0,0,0,0,0,0,0.361,0,0.089,0.33,0.67,0.33,40.1
896047200000,1998,5,1997,8,34,7,0.244,0.0889,0.155,9265.95,59.17,59.17,55.15,2,2,2,403.3,385.3,421.9,256.3,238.3,147,147,147,-8.12e-15,-2.842e-14,0,0.365,0.348,0.382,256.3,238.3,274.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.147,0.14,0.153,0.021,0.016,0.0288,0.00085,0.00065,0.0012,0.283,0.26,0.31,0.012,0.011,0.013,24.3,24.19,24.41,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,28.43,26.41,30.5,27.58,25.62,29.58,0,0,0,0,0,0,0.306,0,0.089,0.36,0.64,0.36,38
896652000000,1998,6,1997,9,35,7,0.222,0.072,0.15,8991.65,56.62,56.62,53.52,2,2,2,366.4,353.3,380.6,247.4,234.3,119,119,119,-8.12e-15,-2.842e-14,2.842e-14,0.325,0.313,0.337,247.4,234.3,261.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.142,0.138,0.147,0.0179,0.0157,0.0225,0.00072,0.00063,0.00091,0.27,0.254,0.289,0.011,0.01,0.012,24.5,24.41,24.58,0.928,0.924,0.932,0.97,0.97,0.97,0.901,0.897,0.904,27.59,26.1,29.19,26.76,25.32,28.31,0,0,0,0,0,0,0.297,0,0.072,0.32,0.68,0.32,40.5
897256800000,1998,6,1997,9,36,7,0.204,0.072,0.132,8076.72,49.73,49.73,48.08,2,1,1.1428571428571428,337,325.1,349.2,218,206.1,119,119,119,0,-2.842e-14,2.842e-14,0.353,0.341,0.366,218,206.1,230.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.128,0.136,0.0143,0.0133,0.0153,0.00057,0.00053,0.00062,0.361,0.249,0.397,0.014,0.01,0.016,24.55,24.48,24.61,0.953,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.32,25.64,52.04,44.52,24.87,48.2,0,0,0,0,0,0,0.267,0,0.072,0.35,0.65,0.35,39.6
897861600000,1998,6,1997,9,37,7,0.188,0.072,0.116,7305.55,45.82,45.82,43.49,1,1,1,311.3,301.9,321.6,192.3,182.9,119,119,119,-8.12e-15,-2.842e-14,0,0.382,0.37,0.394,192.3,182.9,202.6,990,990,990,965,964.9,965,25,25,25.1,0.123,0.119,0.126,0.0121,0.0113,0.013,0.00048,0.00045,0.00052,0.337,0.32,0.355,0.013,0.013,0.014,24.71,24.64,24.77,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,44.37,42.18,46.75,43.49,41.34,45.82,0,0,0,0,0,0,0.242,0,0.072,0.38,0.62,0.38,38.9
898466400000,1998,6,1997,9,38,7,0.175,0.072,0.103,6446.72,40.62,40.62,38.37,1,1,1,289.8,280.8,298.9,170.8,161.8,119,119,119,-8.12e-15,-2.842e-14,2.842e-14,0.411,0.398,0.424,170.8,161.8,179.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.118,0.0103,0.0095,0.011,0.00041,0.00038,0.00044,0.299,0.283,0.315,0.012,0.011,0.013,24.84,24.79,24.89,0.946,0.943,0.949,0.975,0.97,0.979,0.922,0.915,0.929,39.37,37.25,41.48,38.37,36.14,40.62,0,0,0,0,0,0,0.213,0,0.072,0.41,0.59,0.41,36.8
899071200000,1998,6,1997,9,39,7,0.164,0.0672,0.0963,5983.94,36.97,36.97,35.62,1,1,1,270.4,263.1,277.8,159.3,155.1,111.1,108,119,8.12e-15,0,2.842e-14,0.411,0.396,0.432,159.3,155.1,164.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.108,0.112,0.00929,0.00893,0.00977,0.00037,0.00035,0.00039,0.277,0.269,0.287,0.011,0.011,0.011,24.94,24.91,24.98,0.942,0.941,0.944,0.97,0.97,0.972,0.914,0.913,0.917,36.71,35.73,38.04,35.62,34.66,36.97,0,0,0,0,0,0,0.198,0,0.0677,0.41,0.59,0.41,36.5
899676000000,1998,7,1997,10,40,7,0.154,0.0653,0.0882,5471.86,34.1,34.1,32.57,1,1,1,253.9,248,260.6,145.9,140,108,108,108,-4.06e-15,-2.842e-14,0,0.425,0.414,0.435,145.9,140,152.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.107,0.00815,0.00765,0.00872,0.00032,0.0003,0.00035,0.253,0.242,0.265,0.01,0.0096,0.01,25.03,24.99,25.07,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,33.58,32.18,35.16,32.57,31.22,34.1,0,0,0,0,0,0,0.181,0,0.0658,0.42,0.57,0.43,35.5
900280800000,1998,7,1997,10,41,7,0.145,0.0653,0.08,4952.55,30.78,30.78,29.48,1,1,1,240.4,234.6,246.1,132.4,126.6,108,108,108,2.03e-15,0,1.421e-14,0.449,0.439,0.46,132.4,126.6,138.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0982,0.102,0.007,0.00651,0.00749,0.00028,0.00026,0.0003,0.228,0.218,0.239,0.009,0.0086,0.0094,25.13,25.08,25.17,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.39,29.05,31.73,29.48,28.18,30.78,0,0,0,0,0,0,0.164,0,0.065,0.45,0.55,0.45,34.2
900885600000,1998,7,1997,10,42,7,0.137,0.0653,0.0719,4435.33,27.74,27.74,26.4,1,1,1,227,221.2,232.7,119,113.2,108,108,108,-4.06e-15,-1.421e-14,1.421e-14,0.476,0.464,0.488,119,113.2,124.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0955,0.0935,0.0975,0.00586,0.00537,0.00635,0.00023,0.00021,0.00025,0.204,0.194,0.215,0.008,0.0076,0.0085,25.23,25.19,25.28,0.925,0.921,0.928,0.97,0.97,0.97,0.897,0.893,0.901,27.22,25.83,28.6,26.4,25.06,27.74,0,0,0,0,0,0,0.147,0,0.0651,0.48,0.52,0.48,32.4
901490400000,1998,7,1997,10,43,7,0.13,0.0627,0.0673,4137.38,26.61,26.61,24.63,1,1,1,215,209.4,219.3,111.2,105.8,103.7,93,108,2.03e-15,-1.421e-14,1.421e-14,0.482,0.438,0.505,111.2,105.8,119.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0923,0.0909,0.0939,0.00521,0.00475,0.0059,0.0002,0.00019,0.00023,0.19,0.181,0.204,0.0075,0.0071,0.008,25.32,25.29,25.35,0.919,0.915,0.925,0.97,0.97,0.97,0.891,0.888,0.897,25.39,24.06,27.43,24.63,23.34,26.61,0,0,0,0,0,0,0.137,0,0.0627,0.48,0.52,0.48,31.8
902095200000,1998,8,1997,11,44,7,0.122,0.0562,0.0658,1797,25.32,25.32,10.7,1,1,1,201.7,196.1,207,108.7,103,93,93,93,8.121e-15,0,1.421e-14,0.461,0.449,0.474,108.7,103,114,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0881,0.092,0.00499,0.00451,0.00544,0.0002,0.00018,0.00021,0.184,0.174,0.194,0.0072,0.0068,0.0076,25.4,25.36,25.42,0.394,0,0.921,0.416,0,0.97,0.382,0,0.893,11.03,0,26.1,10.7,0,25.32,0,4,0,0,0.571,0,0.0594,0.571,0.0562,0.46,0.54,0.46,14.7
902700000000,1998,8,1997,11,45,7,0.114,0.0562,0.0578,0,0,0,0,1,1,1,188.6,183.8,194.1,95.63,90.75,93,93,93,-6.09e-15,-1.421e-14,0,0.493,0.479,0.506,95.63,90.75,101.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0855,0.0838,0.0875,0.00388,0.00346,0.00435,0.00015,0.00014,0.00017,0.161,0.152,0.171,0.0063,0.006,0.0067,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.49,0.51,0.49,0
903304800000,1998,8,1997,11,46,7,0.108,0.0562,0.0516,0,0,0,0,1,1,1,178.3,174.2,182.4,85.28,81.18,93,93,93,4.06e-15,0,1.421e-14,0.522,0.51,0.534,85.28,81.18,89.38,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0819,0.0804,0.0833,0.003,0.00265,0.00335,0.00012,0.0001,0.00013,0.142,0.135,0.15,0.0056,0.0053,0.0059,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0564,0.52,0.48,0.52,0
903909600000,1998,8,1997,11,47,7,0.102,0.0562,0.0459,0,0,0,0,1,1,1,168.9,165.7,172.8,75.87,72.7,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.551,0.538,0.561,75.87,72.7,79.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.0774,0.0799,0.0022,0.00193,0.00253,0.000086,0.000076,0.000099,0.126,0.12,0.133,0.0049,0.0047,0.0052,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0561,0.55,0.45,0.55,0
904514400000,1998,8,1997,11,48,7,0.0955,0.0454,0.0502,2713.79,20.12,20.12,16.15,1,1,1,158,151.8,164.9,82.97,71.88,75,72,93,-4.06e-15,-1.421e-14,1.421e-14,0.474,0.442,0.564,82.97,71.88,90.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.0771,0.0818,0.0028,0.00186,0.00348,0.00011,0.000073,0.00014,0.137,0.119,0.151,0.0054,0.0046,0.0059,25.38,25.37,25.41,0.796,0,0.934,0.825,0,0.965,0.765,0,0.897,16.79,0,20.85,16.15,0,20.12,0,1,0,0,0.143,0,0.0897,0.143,0.0453,0.48,0.53,0.47,28.4
905119200000,1998,9,1997,12,49,7,0.0872,0.0435,0.0437,2671.34,17.41,17.41,15.9,1,1,1,144.2,138.9,149.8,72.18,66.91,72,72,72,4.06e-15,0,1.421e-14,0.5,0.481,0.518,72.18,66.91,77.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0751,0.0733,0.0771,0.00189,0.00144,0.00237,0.000074,0.000056,0.000093,0.117,0.108,0.127,0.0046,0.0042,0.005,25.38,25.37,25.39,0.921,0.896,0.939,0.96,0.96,0.96,0.884,0.86,0.901,16.56,14.93,18.13,15.9,14.33,17.41,0,0,0,0,0,0,0.0883,0,0.0435,0.5,0.5,0.5,30.6
905724000000,1998,9,1997,12,50,7,0.0807,0.0435,0.0372,973.169,13.92,13.92,5.793,1,1,1,133.4,129.3,137.5,61.44,57.34,72,72,72,-5.075e-15,-1.421e-14,1.421e-14,0.54,0.523,0.557,61.44,57.34,65.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0728,0.000972,0.000624,0.00132,0.000038,0.000024,0.000052,0.0979,0.0914,0.105,0.0038,0.0036,0.0041,25.4,25.39,25.41,0.377,0,0.888,0.411,0,0.96,0.362,0,0.853,6.034,0,14.5,5.793,0,13.92,0,4,0,0,0.571,0,0.0322,0.571,0.0435,0.54,0.46,0.54,12.1
906328800000,1998,9,1997,12,51,7,0.0763,0.0435,0.0328,0,0,0,0,1,1,1,126.2,123.6,129.1,54.21,51.59,72,72,72,3.045e-15,0,7.105e-15,0.571,0.558,0.583,54.21,51.59,57.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000358,0.000135,0.0006,0.000014,0.0000053,0.000024,0.0869,0.0831,0.091,0.0034,0.0033,0.0036,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0435,0.57,0.43,0.57,0
906933600000,1998,9,1997,12,52,7,0.074,0.0366,0.0374,1445.59,15.44,15.44,8.605,1,1,1,122.3,120,124.1,61.77,51.32,60.57,52,72,0,-7.105e-15,7.105e-15,0.494,0.424,0.584,61.77,51.32,70.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.071,0.001,0.000112,0.00174,0.000039,0.0000044,0.000068,0.0977,0.0827,0.11,0.0038,0.0032,0.0043,25.4,25.39,25.42,0.52,0,0.916,0.549,0,0.96,0.499,0,0.879,8.963,0,16.08,8.605,0,15.44,0,3,0,0,0.429,0,0.0478,0.429,0.0366,0.49,0.51,0.49,19.5
907538400000,1998,10,1998,1,1,7,0.0706,0.0314,0.0392,1672.61,14.43,14.43,9.956,1,1,1,116.8,114.3,119.2,64.76,62.3,52,52,52,1.015e-15,0,7.105e-15,0.445,0.436,0.455,64.76,62.3,67.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00125,0.00105,0.00146,0.000049,0.000041,0.000057,0.102,0.0985,0.106,0.004,0.0039,0.0041,25.4,25.39,25.4,0.635,0,0.898,0.686,0,0.96,0.609,0,0.862,10.37,0,15.03,9.956,0,14.43,0,2,0,0,0.286,0,0.0553,0.286,0.0314,0.44,0.56,0.44,23.7
908143200000,1998,10,1998,1,2,7,0.0671,0.0314,0.0357,0,0,0,0,1,1,1,111,108.5,113.5,59.02,56.55,52,52,52,-1.015e-15,-7.105e-15,7.105e-15,0.468,0.458,0.479,59.02,56.55,61.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000767,0.000557,0.000976,0.00003,0.000022,0.000038,0.0938,0.0902,0.0973,0.0037,0.0035,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.47,0.53,0.47,0
908748000000,1998,10,1998,1,3,7,0.0637,0.0314,0.0323,0,0,0,0,1,1,1,105.3,103.4,107.7,53.35,51.36,52,52,52,-1.015e-15,-7.105e-15,7.105e-15,0.494,0.483,0.503,53.35,51.36,55.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000285,0.000116,0.000487,0.000011,0.0000045,0.000019,0.0856,0.0828,0.089,0.0034,0.0032,0.0035,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.49,0.51,0.49,0
909352800000,1998,10,1998,1,4,7,0.0621,0.0313,0.0265,0,0,0,0,1,0,0.8571428571428571,102.7,102,103.1,51.02,49.99,51.71,50,52,7.141,-7.105e-15,49.99,0.503,0.485,0.51,43.88,0,53.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000869,0,0.000263,0.0000034,0,0.00001,0.0809,0.0708,0.0853,0.0032,0.0028,0.0033,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,7,0,0.143,1,0,0,1.14,0.0356,0.5,0.43,0.57,0
909957600000,1998,11,1998,2,5,7,0.0658,0.0302,0.0356,680.244,14.71,14.71,4.049,1,1,1,108.9,103.4,118.1,58.87,53.36,50,50,50,1.015e-15,0,7.105e-15,0.46,0.423,0.484,58.87,53.36,68.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000754,0.000286,0.00154,0.00003,0.000011,0.00006,0.0935,0.0856,0.107,0.0037,0.0034,0.0042,25.41,25.39,25.41,0.255,0,0.903,0.274,0,0.96,0.245,0,0.867,4.218,0,15.32,4.049,0,14.71,0,5,0,0,0.714,0,0.0225,0.714,0.0302,0.46,0.54,0.46,10.3
910562400000,1998,11,1998,2,6,7,0.0744,0.0302,0.0441,2712.45,17.5,17.5,16.15,1,1,1,123,117.6,128.2,72.97,67.58,50,50,50,2.03e-15,0,1.421e-14,0.407,0.39,0.425,72.97,67.58,78.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.0708,0.0734,0.00195,0.00149,0.0024,0.000077,0.000059,0.000094,0.115,0.106,0.124,0.0045,0.0042,0.0049,25.39,25.38,25.39,0.925,0.9,0.94,0.96,0.96,0.96,0.888,0.864,0.902,16.82,15.15,18.23,16.15,14.54,17.5,0,0,0,0,0,0,0.0897,0,0.0303,0.41,0.59,0.41,36.5
911167200000,1998,11,1998,2,7,7,0.0803,0.0302,0.0501,3092.51,18.65,18.65,18.41,1,1,1,132.8,132.1,134,82.77,82.07,50,50,50,-4.06e-15,-1.421e-14,0,0.377,0.373,0.379,82.77,82.07,83.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.075,0.0747,0.0754,0.00279,0.00273,0.00289,0.00011,0.00011,0.00011,0.132,0.131,0.134,0.0052,0.0051,0.0053,25.37,25.37,25.37,0.93,0.928,0.931,0.961,0.961,0.962,0.894,0.893,0.894,19.15,19.01,19.4,18.41,18.26,18.65,0,0,0,0,0,0,0.102,0,0.0302,0.38,0.62,0.38,38.5
911772000000,1998,11,1998,2,8,7,0.0814,0.0302,0.0512,3155.5,19.44,19.44,18.78,1,1,1,134.6,131.8,137.8,84.61,81.8,50,50,50,0,-1.421e-14,1.421e-14,0.371,0.363,0.379,84.61,81.8,87.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0746,0.0768,0.00294,0.0027,0.00321,0.00012,0.00011,0.00013,0.135,0.13,0.141,0.0053,0.0051,0.0055,25.36,25.36,25.37,0.928,0.924,0.931,0.962,0.961,0.963,0.892,0.89,0.895,19.52,18.95,20.17,18.78,18.21,19.44,0,0,0,0,0,0,0.104,0,0.0302,0.37,0.63,0.37,38.8
912376800000,1998,11,1998,2,9,7,0.087,0.0349,0.0521,3205.5,20.62,20.62,19.08,1,1,1,143.8,137.8,152.6,86.08,80.18,57.71,50,59,4.06e-15,-1.421e-14,1.421e-14,0.402,0.363,0.424,86.08,80.18,93.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0774,0.0755,0.0802,0.00307,0.00257,0.0037,0.00012,0.0001,0.00015,0.139,0.129,0.153,0.0055,0.0051,0.006,25.36,25.35,25.37,0.926,0.917,0.933,0.963,0.96,0.966,0.891,0.886,0.896,19.82,18.62,21.35,19.08,17.87,20.62,0,0,0,0,0,0,0.106,0,0.0349,0.4,0.6,0.4,36.8
912981600000,1998,12,1998,3,10,7,0.0958,0.0357,0.0601,3672.39,22.65,22.65,21.86,1,1,1,158.4,154.5,161.9,99.44,95.49,59,59,59,6.09e-15,-1.421e-14,1.421e-14,0.372,0.364,0.382,99.44,95.49,102.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0809,0.0835,0.0042,0.00387,0.00449,0.00016,0.00015,0.00018,0.163,0.156,0.169,0.0064,0.0061,0.0066,25.35,25.35,25.35,0.913,0.911,0.916,0.969,0.967,0.97,0.884,0.883,0.885,22.57,21.74,23.35,21.86,21.01,22.65,0,0,0,0,0,0,0.121,0,0.0357,0.37,0.63,0.37,38.3
913586400000,1998,12,1998,3,11,7,0.0999,0.0357,0.0642,3938.44,24.48,24.48,23.44,1,1,1,165.2,161.9,169.5,106.2,102.9,59,59,59,2.03e-15,0,1.421e-14,0.357,0.348,0.364,106.2,102.9,110.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.0835,0.0862,0.00478,0.00449,0.00515,0.00019,0.00018,0.0002,0.175,0.169,0.183,0.0069,0.0066,0.0072,25.36,25.35,25.36,0.915,0.913,0.918,0.97,0.97,0.97,0.888,0.885,0.891,24.17,23.35,25.24,23.44,22.65,24.48,0,0,0,0,0,0,0.13,0,0.0357,0.36,0.64,0.36,39.4
914191200000,1998,12,1998,3,12,7,0.111,0.0357,0.075,4657.14,31.64,31.64,27.72,1,1,1,183,169.3,199.3,124,110.3,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.324,0.296,0.349,124,110.3,140.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0909,0.0861,0.0967,0.00629,0.00512,0.00768,0.00025,0.0002,0.0003,0.207,0.183,0.236,0.0081,0.0071,0.0092,25.36,25.36,25.36,0.926,0.918,0.935,0.97,0.97,0.97,0.899,0.891,0.907,28.58,25.17,32.62,27.72,24.42,31.64,0,0,0,0,0,0,0.154,0,0.036,0.32,0.68,0.32,42
