datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
914796000000,1998,12,1998,3,13,7,0.133,0.0393,0.0936,5864.79,37.36,37.36,34.91,1,1,1,219.7,205.1,238.4,154.7,146.1,65,59,73,0,0,0,0.295,0.271,0.326,154.7,146.1,165.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.103,0.0987,0.107,0.0089,0.00817,0.00981,0.00035,0.00032,0.00039,0.263,0.247,0.283,0.01,0.0096,0.011,25.22,25.09,25.32,0.94,0.937,0.944,0.97,0.97,0.973,0.912,0.909,0.918,35.97,33.99,38.41,34.91,32.97,37.36,0,0,0,0,0,0,0.194,0,0.0394,0.3,0.7,0.3,44.1
915400800000,1999,1,1998,4,14,7,0.159,0.0442,0.115,7243.15,48.2,48.2,43.11,1,1,1,262.8,243.6,287.4,189.8,170.6,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.279,0.254,0.3,189.8,170.6,214.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.109,0.125,0.0119,0.0103,0.014,0.00047,0.0004,0.00056,0.327,0.292,0.37,0.013,0.012,0.015,24.92,24.78,25.05,0.951,0.945,0.957,0.979,0.975,0.98,0.931,0.922,0.938,44.13,39.62,49.88,43.11,38.64,48.2,0,0,0,0,0,0,0.24,0,0.044,0.28,0.72,0.28,45.6
916005600000,1999,1,1998,4,15,7,0.202,0.0442,0.158,9549.13,64.98,64.98,56.84,2,1,1.8571428571428572,334.1,299.1,370.8,261.1,226.1,73,73,73,8.12e-15,0,2.842e-14,0.22,0.197,0.244,261.1,226.1,297.8,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.141,0.129,0.154,0.0244,0.015,0.0396,0.00098,0.0006,0.0016,0.306,0.251,0.392,0.012,0.01,0.016,24.62,24.41,24.8,0.936,0.925,0.959,0.971,0.97,0.98,0.91,0.898,0.94,33.26,26.7,52.57,31.86,25.9,48.2,0,0,0,0,0,0,0.316,0,0.044,0.22,0.78,0.22,47.3
916610400000,1999,1,1998,4,16,7,0.249,0.0442,0.204,12383.1,80.88,80.88,73.71,2,2,2,410.9,379.3,442.7,337.9,306.3,73,73,73,0,0,0,0.178,0.165,0.192,337.9,306.3,369.7,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.168,0.157,0.179,0.0585,0.0436,0.0735,0.0024,0.0018,0.003,0.397,0.35,0.445,0.016,0.014,0.018,24.16,23.96,24.35,0.946,0.941,0.951,0.973,0.97,0.979,0.921,0.913,0.931,37.87,34.42,41.31,36.85,33.39,40.44,0,0,0,0,0,0,0.409,0,0.045,0.18,0.82,0.18,49.7
917215200000,1999,1,1998,4,17,7,0.293,0.0442,0.249,15032.6,95.76,95.76,89.48,2,2,2,483.9,453.4,515.2,410.9,380.4,73,73,73,-8.12e-15,-5.684e-14,0,0.151,0.142,0.161,410.9,380.4,442.2,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.194,0.183,0.205,0.093,0.0785,0.108,0.0038,0.0032,0.0045,0.507,0.461,0.554,0.021,0.019,0.023,23.72,23.53,23.9,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,45.65,42.45,48.86,44.74,41.61,47.88,0,0,0,0,0,0,0.497,0,0.044,0.15,0.85,0.15,51.3
917820000000,1999,2,1998,5,18,7,0.365,0.0514,0.314,18214,124.5,124.5,108.4,3,2,2.7142857142857144,603.7,532.4,683.9,518.7,447.4,85,85,85,8.12e-15,0,5.684e-14,0.142,0.124,0.16,518.7,447.4,598.9,990,990,990,966.3,966,966.6,23.7,23.4,24,0.245,0.208,0.29,0.15,0.11,0.201,0.0063,0.0046,0.0086,0.601,0.522,0.703,0.025,0.022,0.03,23.09,22.66,23.44,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,42.02,35.3,51.19,40.73,34.24,48.2,0,0,0,0,0,0,0.602,0,0.051,0.14,0.86,0.14,49.9
918424800000,1999,2,1998,5,19,7,0.475,0.0583,0.417,23419.5,144.6,144.6,139.4,3,3,3,786.1,714.8,847.5,689.6,629.8,96.43,85,105,0,0,0,0.122,0.11,0.133,689.6,629.8,742.5,990,990,990,967,966.8,967.3,23,22.7,23.2,0.344,0.308,0.378,0.262,0.222,0.297,0.011,0.0095,0.013,0.859,0.755,0.951,0.037,0.032,0.042,22.1,21.76,22.49,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.936,0.938,47.64,44.24,50.54,46.47,43.35,48.2,0,0,0,0,0,0,0.774,0,0.058,0.12,0.88,0.12,49.3
919029600000,1999,2,1998,5,20,7,0.551,0.0663,0.485,26088.7,163.6,163.6,155.3,4,3,3.7142857142857144,911.6,865.7,959.4,802,760.7,109.6,105,137,0,0,0,0.12,0.111,0.143,802,760.7,837.9,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.433,0.394,0.465,0.327,0.307,0.345,0.015,0.014,0.015,0.997,0.952,1.03,0.044,0.042,0.046,21.46,21.25,21.65,0.954,0.953,0.957,0.978,0.976,0.98,0.934,0.93,0.937,43.97,39.83,52.27,42.27,38.86,48.2,0,0,0,0,0,0,0.863,0,0.066,0.12,0.88,0.12,47.3
919634400000,1999,2,1998,5,21,7,0.628,0.0829,0.545,28925,182.1,182.1,172.2,4,4,4,1038,976.2,1104,900.9,839.2,137,137,137,0,-1.137e-13,1.137e-13,0.132,0.124,0.14,900.9,839.2,967.2,990,990,990,968,967.8,968.2,22,21.8,22.2,0.53,0.474,0.591,0.375,0.345,0.407,0.017,0.016,0.019,1.15,1.04,1.27,0.052,0.047,0.058,20.83,20.51,21.15,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,43.93,41.52,46.46,43.04,40.66,45.54,0,0,0,0,0,0,0.957,0,0.083,0.13,0.87,0.13,46.1
920239200000,1999,3,1998,6,22,7,0.742,0.111,0.627,31538,192.8,192.8,187.7,4,4,4,1228,1129,1329,1045,945.6,183,183,183,8.557,-1.137e-13,46.34,0.15,0.138,0.162,1036,945.6,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.708,0.582,0.816,0.524,0.397,0.648,0.025,0.018,0.031,1.52,1.24,1.76,0.071,0.057,0.084,19.87,19.3,20.46,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.11,45.3,49.94,46.93,44.39,48.2,0,0,0,0,0,0,1.04,0,0.115,0.15,0.85,0.15,42.5
920844000000,1999,3,1998,6,23,7,0.818,0.111,0.665,32390.4,192.8,192.8,192.8,4,4,4,1352,1338,1363,1169,1155,183,183,183,68.73,55.35,79.54,0.136,0.134,0.137,1100,1100,1100,990,990,990,969,969,969,21,21,21,0.826,0.82,0.83,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.77,1.78,0.084,0.084,0.085,19.22,19.18,19.27,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.4,49.3,49.53,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.153,0.14,0.81,0.19,39.6
921448800000,1999,3,1998,6,24,7,0.827,0.106,0.665,32341.6,192.8,192.8,192.5,4,4,4,1368,1341,1402,1193,1158,175.3,129,183,92.55,58.36,173.3,0.128,0.092,0.136,1100,1100,1100,990,990,990,969.1,969,969.2,20.9,20.8,21,0.833,0.821,0.853,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.77,1.8,0.085,0.084,0.086,19.16,19.03,19.26,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.24,48.89,49.5,48.13,47.91,48.2,0,0,0,0,0,0,1.07,0,0.162,0.13,0.8,0.2,39.1
922053600000,1999,3,1998,6,25,7,0.887,0.078,0.665,31788.6,191.3,191.3,189.2,4,4,4,1467,1412,1525,1338,1283,129,129,129,237.6,182.6,295.8,0.088,0.0846,0.0914,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.88,0.857,0.9,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.81,1.85,0.089,0.087,0.09,18.8,18.59,19,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.27,47.72,48.8,47.3,46.77,47.82,0,0,0,0,0,0,1.05,0,0.222,0.088,0.75,0.25,35.8
922658400000,1999,3,1998,6,26,7,0.96,0.0846,0.665,31063.2,186.3,186.3,184.9,4,4,4,1587,1547,1619,1447,1418,139.9,129,148,346.8,318.2,370.8,0.0881,0.0817,0.0931,1100,1100,1100,990,990,990,969.8,969.6,969.9,20.2,20.1,20.4,0.911,0.904,0.917,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.092,0.091,0.093,18.38,18.27,18.51,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.17,46.88,47.52,46.22,45.94,46.57,0,0,0,0,0,0,1.03,0,0.295,0.088,0.69,0.31,32.4
923263200000,1999,4,1998,7,27,7,0.99,0.0895,0.665,30766.6,183.4,183.4,183.1,4,4,4,1638,1629,1645,1490,1481,148,148,148,389.6,380.6,397.1,0.0904,0.09,0.0909,1100,1100,1100,990,990,990,969.9,969.9,970,20.1,20,20.1,0.918,0.918,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.87,1.87,0.093,0.093,0.093,18.2,18.18,18.23,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.72,46.65,46.8,45.78,45.72,45.86,0,0,0,0,0,0,1.02,0,0.325,0.09,0.67,0.33,31.1
923868000000,1999,4,1998,7,28,7,0.976,0.0895,0.665,30903.5,185.1,185.1,183.9,4,4,4,1614,1580,1639,1466,1432,148,148,148,365.7,331.6,390.5,0.0917,0.0903,0.0937,1100,1100,1100,990,990,990,969.9,969.7,969.9,20.1,20.1,20.3,0.916,0.914,0.918,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.093,0.092,0.093,18.28,18.2,18.4,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,46.93,46.71,47.22,45.99,45.78,46.28,0,0,0,0,0,0,1.02,0,0.311,0.092,0.68,0.32,31.7
924472800000,1999,4,1998,7,29,7,0.908,0.0895,0.665,31557.6,190.3,190.3,187.8,4,4,4,1502,1436,1563,1354,1288,148,148,148,253.8,188.4,315.4,0.0986,0.0947,0.103,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.9,0.874,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.09,0.088,0.092,18.66,18.45,18.9,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.92,47.36,48.54,46.96,46.42,47.57,0,0,0,0,0,0,1.04,0,0.243,0.099,0.73,0.27,34.8
925077600000,1999,4,1998,7,30,7,0.795,0.0971,0.653,32118.9,192.8,192.8,191.2,4,4,4,1314,1207,1415,1153,1015,160.6,148,192,73.07,-1.137e-13,166.6,0.123,0.105,0.159,1080,1015,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.797,0.671,0.865,0.603,0.456,0.648,0.029,0.021,0.031,1.7,1.41,1.81,0.08,0.066,0.087,19.42,18.98,20.04,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49,47.61,50.1,47.8,46.66,48.2,0,0,0,0,0,0,1.06,0,0.142,0.12,0.82,0.18,40.4
925682400000,1999,5,1998,8,31,7,0.664,0.116,0.548,28787.3,182.7,182.7,171.4,4,4,4,1098,1031,1176,906.5,838.9,192,192,192,1.624e-14,-1.137e-13,1.137e-13,0.175,0.163,0.186,906.5,838.9,983.5,990,990,990,968.2,968,968.5,21.8,21.5,22,0.547,0.484,0.626,0.378,0.345,0.415,0.017,0.016,0.019,1.17,1.05,1.32,0.054,0.048,0.061,20.62,20.23,20.95,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,43.72,41.1,46.61,42.84,40.21,45.68,0,0,0,0,0,0,0.952,0,0.116,0.17,0.83,0.17,43.4
926287200000,1999,5,1998,8,32,7,0.582,0.0928,0.489,26049.1,163.9,163.9,155.1,4,3,3.7142857142857144,962.4,913.1,1013,809,766.1,153.4,147,192,0,0,0,0.159,0.148,0.189,809,766.1,848.8,990,990,990,967.7,967.6,967.9,22.3,22.1,22.4,0.451,0.41,0.486,0.331,0.31,0.35,0.015,0.014,0.016,1.02,0.977,1.06,0.046,0.044,0.048,21.23,21.03,21.44,0.954,0.953,0.956,0.978,0.976,0.98,0.934,0.93,0.937,43.88,39.81,52.19,42.21,38.84,48.2,0,0,0,0,0,0,0.861,0,0.093,0.16,0.84,0.16,44.8
926892000000,1999,5,1998,8,33,7,0.519,0.0889,0.43,23755.3,144.6,144.6,141.4,3,3,3,857.6,824.6,897.6,710.6,677.6,147,147,147,0,0,0,0.171,0.164,0.178,710.6,677.6,750.6,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.366,0.345,0.396,0.276,0.254,0.302,0.012,0.011,0.013,0.904,0.846,0.979,0.04,0.037,0.043,21.77,21.53,21.96,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.37,46.54,50.55,47.13,45.61,48.2,0,0,0,0,0,0,0.786,0,0.089,0.17,0.83,0.17,45.8
927496800000,1999,5,1998,8,34,7,0.477,0.0889,0.388,21937.4,135.3,135.3,130.6,3,3,3,788.5,763.7,815.6,641.5,616.7,147,147,147,0,0,0,0.186,0.18,0.192,641.5,616.7,668.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.325,0.311,0.34,0.23,0.213,0.248,0.01,0.0092,0.011,0.785,0.744,0.831,0.034,0.032,0.036,22.16,22.01,22.3,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.41,42.93,46.02,43.53,42.07,45.1,0,0,0,0,0,0,0.725,0,0.089,0.19,0.81,0.19,46
928101600000,1999,5,1998,8,35,7,0.434,0.0744,0.36,20596.7,127.7,127.7,122.6,3,3,3,717.5,684.7,751.4,594.5,565.7,123,119,147,0,0,0,0.171,0.161,0.196,594.5,565.7,621.2,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.296,0.279,0.311,0.198,0.179,0.216,0.0085,0.0077,0.0093,0.704,0.655,0.749,0.03,0.028,0.032,22.53,22.37,22.71,0.954,0.952,0.955,0.979,0.976,0.98,0.934,0.929,0.936,41.75,39.97,43.43,40.87,39.01,42.56,0,0,0,0,0,0,0.681,0,0.074,0.17,0.83,0.17,47.5
928706400000,1999,6,1998,9,36,7,0.39,0.072,0.318,18307.6,114.9,114.9,109,3,3,3,644.8,616.6,674,525.8,497.6,119,119,119,0,0,0,0.185,0.177,0.193,525.8,497.6,555,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.257,0.241,0.273,0.152,0.134,0.172,0.0065,0.0057,0.0073,0.588,0.541,0.637,0.025,0.023,0.027,22.93,22.77,23.09,0.949,0.946,0.951,0.971,0.97,0.974,0.922,0.918,0.927,37.39,35.54,39.29,36.32,34.47,38.28,0,0,0,0,0,0,0.605,0,0.072,0.18,0.82,0.18,46.9
929311200000,1999,6,1998,9,37,7,0.353,0.072,0.281,16259.6,101.7,101.7,96.78,3,2,2.142857142857143,582.9,558.4,607.6,463.9,439.4,119,119,119,0,-5.684e-14,5.684e-14,0.204,0.196,0.213,463.9,439.4,488.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.222,0.21,0.235,0.118,0.106,0.13,0.005,0.0045,0.0055,0.58,0.527,0.624,0.024,0.022,0.026,23.2,23.08,23.33,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.91,34.93,52.01,45.97,33.88,48.2,0,0,0,0,0,0,0.538,0,0.072,0.2,0.8,0.2,46.1
929916000000,1999,6,1998,9,38,7,0.32,0.0974,0.223,13292.4,83.88,83.88,79.12,2,2,2,529.6,508.3,551.5,368.6,347.3,161,161,161,-8.12e-15,-5.684e-14,0,0.304,0.292,0.317,368.6,347.3,390.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.188,0.181,0.196,0.073,0.0629,0.0833,0.003,0.0026,0.0035,0.453,0.421,0.485,0.019,0.017,0.02,23.56,23.43,23.69,0.951,0.948,0.954,0.977,0.972,0.98,0.929,0.922,0.935,40.5,38.26,42.79,39.56,37.2,41.94,0,0,0,0,0,0,0.44,0,0.097,0.3,0.7,0.3,41.5
930520800000,1999,6,1998,9,39,7,0.293,0.0884,0.204,12182.3,75.11,75.11,72.51,2,2,2,483.9,465.9,502.6,337.8,329,146.1,135,161,0,0,0,0.302,0.279,0.329,337.8,329,348.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.176,0.173,0.179,0.0584,0.0543,0.0636,0.0024,0.0022,0.0026,0.405,0.393,0.421,0.017,0.016,0.017,23.82,23.73,23.91,0.947,0.945,0.948,0.971,0.97,0.973,0.919,0.917,0.923,37.35,36.3,38.6,36.26,35.21,37.55,0,0,0,0,0,0,0.403,0,0.089,0.3,0.7,0.3,41.6
931125600000,1999,7,1998,10,40,7,0.269,0.0816,0.187,11203.1,69.97,69.97,66.68,2,2,2,444.5,429,460.2,309.5,294,135,135,135,0,0,0,0.304,0.293,0.315,309.5,294,325.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.166,0.16,0.171,0.0451,0.0378,0.0525,0.0018,0.0015,0.0022,0.362,0.339,0.386,0.015,0.014,0.016,24.04,23.94,24.13,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.916,34.37,32.68,36.07,33.34,31.7,34.99,0,0,0,0,0,0,0.37,0,0.082,0.3,0.7,0.3,41.6
931730400000,1999,7,1998,10,41,7,0.249,0.0816,0.168,10036.7,62.29,62.29,59.74,2,2,2,412,399.2,423.8,277,264.2,135,135,135,0,0,0,0.328,0.319,0.338,277,264.2,288.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.154,0.15,0.158,0.0297,0.0237,0.0353,0.0012,0.00096,0.0014,0.313,0.294,0.331,0.013,0.012,0.014,24.23,24.16,24.31,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,30.79,29.38,32.11,29.87,28.5,31.14,0,0,0,0,0,0,0.332,0,0.081,0.33,0.67,0.33,40.3
932335200000,1999,7,1998,10,42,7,0.231,0.0816,0.149,8956.58,56,56,53.31,2,2,2,382.2,370,394.6,247.2,235,135,135,135,0,-2.842e-14,2.842e-14,0.353,0.342,0.365,247.2,235,259.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.144,0.139,0.148,0.0176,0.0157,0.0215,0.00071,0.00064,0.00087,0.271,0.256,0.287,0.011,0.01,0.012,24.42,24.34,24.49,0.928,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,27.48,26.09,28.87,26.66,25.31,28,0,0,0,0,0,0,0.296,0,0.082,0.35,0.65,0.35,38.8
932940000000,1999,7,1998,10,43,7,0.215,0.0799,0.135,8126.07,49.72,49.72,48.37,2,1,1.1428571428571428,354.7,344,365.9,222.6,212.5,132.1,115,135,0,-2.842e-14,2.842e-14,0.372,0.334,0.388,222.6,212.5,230.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.135,0.131,0.138,0.0147,0.0138,0.0154,0.00059,0.00056,0.00062,0.37,0.252,0.401,0.015,0.01,0.016,24.46,24.39,24.52,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.896,0.939,47.21,25.63,52.69,44.82,24.86,48.2,0,0,0,0,0,0,0.269,0,0.08,0.37,0.63,0.37,37.8
933544800000,1999,8,1998,11,44,7,0.198,0.0696,0.128,7943.13,48.2,48.2,47.28,1,1,1,327,314.7,338.8,212,199.7,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.352,0.339,0.365,212,199.7,223.8,990,990,990,965,965,965.1,25,24.9,25,0.128,0.124,0.133,0.0138,0.0127,0.0148,0.00055,0.00051,0.00059,0.371,0.349,0.392,0.015,0.014,0.016,24.59,24.51,24.68,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,48.91,46.15,51.59,47.28,45.22,48.2,0,0,0,0,0,0,0.263,0,0.07,0.35,0.65,0.35,40.1
934149600000,1999,8,1998,11,45,7,0.182,0.0696,0.113,7075.6,44.41,44.41,42.12,1,1,1,301.2,292,311.2,186.2,177,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.382,0.37,0.394,186.2,177,196.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.123,0.0116,0.0108,0.0124,0.00046,0.00043,0.0005,0.325,0.308,0.343,0.013,0.012,0.014,24.77,24.7,24.82,0.951,0.948,0.954,0.98,0.978,0.98,0.931,0.927,0.935,42.99,40.84,45.32,42.12,39.94,44.41,0,0,0,0,0,0,0.234,0,0.069,0.38,0.62,0.38,38.9
934754400000,1999,8,1998,11,46,7,0.169,0.0696,0.0998,6214.8,39.19,39.19,36.99,1,1,1,280.1,271.5,289,165.1,156.5,115,115,115,-8.12e-15,-2.842e-14,2.842e-14,0.411,0.398,0.424,165.1,156.5,174,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.115,0.00978,0.00905,0.0105,0.00039,0.00036,0.00042,0.287,0.272,0.303,0.011,0.011,0.012,24.89,24.84,24.94,0.944,0.941,0.947,0.972,0.97,0.976,0.918,0.913,0.924,38.04,36.04,40.14,36.99,34.96,39.19,0,0,0,0,0,0,0.206,0,0.0692,0.41,0.59,0.41,36.8
935359200000,1999,8,1998,11,47,7,0.158,0.0696,0.0887,5495.59,34.4,34.4,32.71,1,1,1,261.7,254.3,269.1,146.7,139.3,115,115,115,8.12e-15,0,2.842e-14,0.439,0.427,0.452,146.7,139.3,154.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.103,0.108,0.00822,0.00759,0.00885,0.00033,0.0003,0.00035,0.254,0.241,0.267,0.01,0.0095,0.011,25,24.96,25.04,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.912,33.72,31.98,35.46,32.71,31.02,34.4,0,0,0,0,0,0,0.182,0,0.0693,0.44,0.56,0.44,34.8
935964000000,1999,8,1998,11,48,7,0.148,0.0592,0.0884,5491.78,34.96,34.96,32.69,1,1,1,244,235.4,251.8,146.1,134.4,97.86,91,115,0,0,0,0.401,0.369,0.461,146.1,134.4,155.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.106,0.00817,0.00717,0.009,0.00032,0.00028,0.00036,0.251,0.232,0.268,0.0099,0.0092,0.011,25.09,25.05,25.14,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,33.7,30.82,36.04,32.69,29.89,34.96,0,0,0,0,0,0,0.182,0,0.0596,0.4,0.6,0.4,37.1
936568800000,1999,9,1998,12,49,7,0.136,0.0518,0.0844,5251.75,33.34,33.34,31.26,1,1,1,225,217.7,232.4,139.5,131.6,85.57,72,91,0,0,0,0.38,0.327,0.409,139.5,131.6,148.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0999,0.0975,0.102,0.0076,0.00693,0.00834,0.0003,0.00027,0.00033,0.238,0.225,0.253,0.0094,0.0088,0.0099,25.21,25.16,25.25,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,32.23,30.33,34.37,31.26,29.42,33.34,0,0,0,0,0,0,0.174,0,0.0516,0.38,0.62,0.38,38.6
937173600000,1999,9,1998,12,50,7,0.127,0.0435,0.0838,5232.2,32.46,32.46,31.14,1,1,1,210.5,204.8,216.3,138.5,132.8,72,72,72,0,0,0,0.342,0.333,0.352,138.5,132.8,144.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0985,0.0965,0.101,0.00753,0.00704,0.00801,0.00029,0.00028,0.00031,0.236,0.225,0.246,0.0092,0.0088,0.0096,25.3,25.26,25.35,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.11,30.75,33.46,31.14,29.83,32.46,0,0,0,0,0,0,0.173,0,0.0432,0.34,0.66,0.34,41.2
937778400000,1999,9,1998,12,51,7,0.119,0.0435,0.0757,4710.59,29.39,29.39,28.04,1,1,1,197.1,191.4,202.9,125.1,119.4,72,72,72,-2.03e-15,-1.421e-14,0,0.365,0.355,0.376,125.1,119.4,130.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0918,0.0958,0.00639,0.0059,0.00688,0.00025,0.00023,0.00027,0.212,0.201,0.222,0.0083,0.0079,0.0087,25.38,25.36,25.38,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.91,27.48,30.3,28.04,26.65,29.39,0,0,0,0,0,0,0.156,0,0.0433,0.37,0.64,0.36,39.6
938383200000,1999,9,1998,12,52,7,0.113,0.0384,0.0743,4614.93,29.91,29.91,27.47,1,1,1,186.3,182.4,190,122.9,115,63.43,52,72,-2.03e-15,-1.421e-14,1.421e-14,0.34,0.281,0.385,122.9,115,133.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0902,0.0931,0.0062,0.00553,0.00707,0.00024,0.00022,0.00028,0.206,0.194,0.222,0.0081,0.0076,0.0087,25.37,25.35,25.38,0.926,0.921,0.932,0.97,0.97,0.97,0.898,0.894,0.904,28.32,26.38,30.83,27.47,25.59,29.91,0,0,0,0,0,0,0.153,0,0.0387,0.34,0.66,0.34,40.8
938988000000,1999,10,1999,1,1,7,0.109,0.0314,0.0778,4843.65,29.65,29.65,28.83,1,1,1,180.6,176.6,184,128.6,124.6,52,52,52,-4.06e-15,-1.421e-14,0,0.288,0.283,0.294,128.6,124.6,132,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0901,0.0927,0.00668,0.00634,0.00697,0.00026,0.00025,0.00027,0.214,0.207,0.22,0.0084,0.0081,0.0086,25.35,25.35,25.35,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,29.72,28.76,30.56,28.83,27.9,29.65,0,0,0,0,0,0,0.16,0,0.0312,0.29,0.71,0.29,44.4
939592800000,1999,10,1999,1,2,7,0.104,0.0442,0.06,3667.38,22.52,22.52,21.83,1,1,1,172.2,168.2,175.3,99.19,95.16,73,73,73,4.06e-15,0,1.421e-14,0.424,0.417,0.434,99.19,95.16,102.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0839,0.0825,0.085,0.00418,0.00384,0.00444,0.00016,0.00015,0.00017,0.165,0.157,0.17,0.0064,0.0062,0.0067,25.38,25.38,25.38,0.913,0.911,0.916,0.968,0.967,0.97,0.884,0.883,0.886,22.54,21.7,23.22,21.83,20.98,22.52,0,0,0,0,0,0,0.121,0,0.044,0.43,0.58,0.42,35.3
940197600000,1999,10,1999,1,3,7,0.0984,0.0369,0.0615,3776.22,24.51,24.51,22.48,1,1,1,162.7,158.6,166.8,101.7,91.06,61,52,73,4.06e-15,-1.421e-14,1.421e-14,0.374,0.32,0.445,101.7,91.06,110.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.0811,0.0852,0.00439,0.00349,0.00516,0.00017,0.00014,0.0002,0.167,0.15,0.182,0.0066,0.0059,0.0071,25.36,25.34,25.38,0.918,0.916,0.921,0.968,0.965,0.97,0.889,0.887,0.891,23.21,20.88,25.27,22.48,20.14,24.51,0,0,0,0,0,0,0.125,0,0.0369,0.38,0.63,0.37,38.4
940802400000,1999,10,1999,1,4,7,0.0945,0.0314,0.0631,3858.59,23.46,23.46,22.97,1,1,1,156.3,153.9,158.3,104.3,102,52,52,52,-2.03e-15,-1.421e-14,0,0.333,0.328,0.338,104.3,102,106.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.0821,0.0836,0.00461,0.00442,0.00479,0.00018,0.00017,0.00019,0.171,0.167,0.174,0.0067,0.0065,0.0068,25.34,25.34,25.34,0.914,0.912,0.915,0.97,0.97,0.97,0.886,0.885,0.888,23.68,23.11,24.19,22.97,22.41,23.46,0,0,0,0,0,0,0.128,0,0.0314,0.33,0.67,0.33,40.8
941407200000,1999,11,1999,2,5,7,0.0953,0.0302,0.0651,3993.29,24.27,24.27,23.77,1,1,1,157.6,153.7,159.7,107.6,103.7,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.317,0.313,0.325,107.6,103.7,109.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0837,0.0824,0.0845,0.0049,0.00456,0.00507,0.00019,0.00018,0.0002,0.176,0.169,0.18,0.0069,0.0066,0.0071,25.34,25.34,25.34,0.916,0.914,0.918,0.97,0.97,0.97,0.889,0.886,0.89,24.5,23.53,25.02,23.77,22.83,24.27,0,0,0,0,0,0,0.132,0,0.0302,0.32,0.68,0.32,41.9
942012000000,1999,11,1999,2,6,7,0.1,0.0302,0.0701,4329.94,26.71,26.71,25.77,1,1,1,165.9,160.5,169.8,115.9,110.5,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.301,0.294,0.312,115.9,110.5,119.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0867,0.0848,0.088,0.0056,0.00514,0.00593,0.00022,0.0002,0.00023,0.191,0.182,0.198,0.0075,0.0071,0.0078,25.34,25.34,25.34,0.922,0.918,0.925,0.97,0.97,0.97,0.894,0.891,0.897,26.57,25.22,27.53,25.77,24.46,26.71,0,0,0,0,0,0,0.143,0,0.0299,0.3,0.7,0.3,43.3
942616800000,1999,11,1999,2,7,7,0.101,0.0302,0.0709,4378.93,26.78,26.78,26.07,1,1,1,167.1,165.7,170.1,117.1,115.7,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.299,0.294,0.302,117.1,115.7,120.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0871,0.0866,0.0881,0.00571,0.00558,0.00596,0.00022,0.00022,0.00023,0.193,0.191,0.199,0.0076,0.0075,0.0078,25.34,25.34,25.34,0.923,0.922,0.925,0.97,0.97,0.97,0.895,0.894,0.897,26.87,26.51,27.61,26.07,25.71,26.78,0,0,0,0,0,0,0.145,0,0.0301,0.3,0.7,0.3,43.4
943221600000,1999,11,1999,2,8,7,0.101,0.0302,0.071,4390.47,27.51,27.51,26.13,1,1,1,167.4,162.7,173.1,117.4,112.7,50,50,50,0,-1.421e-14,1.421e-14,0.299,0.289,0.307,117.4,112.7,123.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0872,0.0855,0.0892,0.00573,0.00533,0.00621,0.00022,0.00021,0.00024,0.194,0.186,0.204,0.0076,0.0073,0.008,25.34,25.34,25.34,0.923,0.92,0.927,0.97,0.97,0.97,0.895,0.892,0.899,26.94,25.76,28.36,26.13,24.99,27.51,0,0,0,0,0,0,0.145,0,0.03,0.3,0.7,0.3,43.5
943826400000,1999,11,1999,2,9,7,0.106,0.0341,0.0723,4481.73,28.56,28.56,26.68,1,1,1,176.1,173.9,177.7,119.6,114.9,56.43,50,59,6.09e-15,-1.421e-14,1.421e-14,0.321,0.282,0.339,119.6,114.9,127.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.089,0.0877,0.0908,0.00592,0.00552,0.00658,0.00023,0.00022,0.00026,0.199,0.191,0.212,0.0078,0.0075,0.0083,25.35,25.34,25.36,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.894,0.902,27.5,26.33,29.44,26.68,25.54,28.56,0,0,0,0,0,0,0.148,0,0.0337,0.32,0.68,0.32,42.3
944431200000,1999,12,1999,3,10,7,0.107,0.0357,0.0713,4414.64,27.73,27.73,26.28,1,1,1,177,172.8,182.9,118,113.8,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.334,0.323,0.341,118,113.8,123.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0888,0.0873,0.0909,0.00578,0.00542,0.00628,0.00023,0.00021,0.00025,0.196,0.189,0.207,0.0077,0.0074,0.0081,25.36,25.36,25.36,0.923,0.921,0.928,0.97,0.97,0.97,0.896,0.893,0.9,27.09,26.05,28.59,26.28,25.27,27.73,0,0,0,0,0,0,0.146,0,0.0357,0.33,0.67,0.33,41.3
945036000000,1999,12,1999,3,11,7,0.112,0.0357,0.0768,4781.8,29.17,29.17,28.46,1,1,1,186,182.7,188.9,127,123.7,59,59,59,4.06e-15,0,1.421e-14,0.317,0.312,0.323,127,123.7,129.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.0908,0.093,0.00654,0.00626,0.0068,0.00026,0.00024,0.00027,0.212,0.207,0.218,0.0083,0.0081,0.0085,25.36,25.36,25.36,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.903,29.34,28.52,30.07,28.46,27.67,29.17,0,0,0,0,0,0,0.158,0,0.0352,0.32,0.69,0.31,42.7
945640800000,1999,12,1999,3,12,7,0.114,0.0357,0.0787,4908,29.62,29.62,29.21,1,1,1,189.1,186.8,190.9,130.1,127.8,59,59,59,-2.03e-15,-1.421e-14,0,0.312,0.309,0.316,130.1,127.8,131.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0923,0.0937,0.00681,0.00661,0.00696,0.00027,0.00026,0.00027,0.218,0.214,0.221,0.0085,0.0084,0.0086,25.36,25.36,25.36,0.93,0.93,0.931,0.97,0.97,0.97,0.903,0.902,0.903,30.12,29.54,30.54,29.21,28.65,29.62,0,0,0,0,0,0,0.162,0,0.0353,0.31,0.69,0.31,43.1
946245600000,1999,12,1999,3,13,7,0.112,0.0381,0.0744,4619.72,29.04,29.04,27.5,1,1,1,186,184,188.4,123,111,63,59,73,2.03e-15,-1.421e-14,1.421e-14,0.339,0.313,0.397,123,111,129.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0881,0.0928,0.0062,0.00519,0.00675,0.00024,0.0002,0.00026,0.206,0.186,0.217,0.008,0.0073,0.0085,25.37,25.36,25.38,0.926,0.918,0.93,0.97,0.97,0.97,0.899,0.891,0.902,28.35,25.38,29.94,27.5,24.62,29.04,0,0,0,0,0,0,0.153,0,0.0376,0.34,0.66,0.34,41.2
946850400000,2000,1,1999,4,14,7,0.121,0.0442,0.0768,4776.68,31.1,31.1,28.43,1,1,1,199.9,187.8,211.4,126.9,114.8,73,73,73,2.03e-15,0,1.421e-14,0.366,0.345,0.389,126.9,114.8,138.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0937,0.0895,0.0978,0.00654,0.00551,0.00751,0.00026,0.00022,0.00029,0.214,0.193,0.235,0.0084,0.0075,0.0092,25.36,25.3,25.38,0.928,0.921,0.934,0.97,0.97,0.97,0.901,0.894,0.906,29.31,26.34,32.06,28.43,25.55,31.1,0,0,0,0,0,0,0.158,0,0.0442,0.37,0.63,0.37,39.5
947455200000,2000,1,1999,4,15,7,0.128,0.0442,0.0841,5248.25,32.16,32.16,31.24,1,1,1,212,208.6,216,139,135.6,73,73,73,0,0,0,0.344,0.338,0.35,139,135.6,143,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.098,0.0968,0.0994,0.00756,0.00728,0.00791,0.0003,0.00028,0.00031,0.236,0.23,0.243,0.0092,0.009,0.0095,25.29,25.26,25.32,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,32.21,31.41,33.16,31.24,30.47,32.16,0,0,0,0,0,0,0.174,0,0.0439,0.35,0.66,0.34,41
948060000000,2000,1,1999,4,16,7,0.139,0.0442,0.0952,5959.46,37.97,37.97,35.47,1,1,1,230.4,220.1,240.9,157.4,147.1,73,73,73,0,0,0,0.317,0.303,0.332,157.4,147.1,167.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.101,0.108,0.00913,0.00826,0.01,0.00036,0.00032,0.0004,0.269,0.25,0.287,0.011,0.0098,0.011,25.15,25.07,25.23,0.941,0.938,0.945,0.971,0.97,0.974,0.914,0.909,0.92,36.53,34.13,38.99,35.47,33.1,37.97,0,0,0,0,0,0,0.197,0,0.0438,0.32,0.68,0.32,42.9
948664800000,2000,1,1999,4,17,7,0.155,0.0442,0.111,7026.71,44.97,44.97,41.83,1,1,1,256.8,242.8,270.2,183.8,169.8,73,73,73,4.06e-15,0,2.842e-14,0.285,0.27,0.301,183.8,169.8,197.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.109,0.119,0.0114,0.0102,0.0125,0.00045,0.0004,0.0005,0.316,0.291,0.34,0.012,0.011,0.013,24.96,24.88,25.05,0.95,0.945,0.954,0.979,0.975,0.98,0.929,0.921,0.935,42.73,39.43,45.88,41.83,38.44,44.97,0,0,0,0,0,0,0.232,0,0.044,0.29,0.72,0.28,45.3
949269600000,2000,1,1999,4,18,7,0.174,0.0504,0.124,7778.08,48.2,48.2,46.3,1,1,1,287.8,273.2,304.9,204.5,193.9,83.29,73,85,4.06e-15,-2.842e-14,2.842e-14,0.289,0.267,0.305,204.5,193.9,219.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.122,0.118,0.128,0.0131,0.0122,0.0144,0.00052,0.00049,0.00058,0.354,0.335,0.381,0.014,0.013,0.015,24.79,24.69,24.86,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,47.51,45.03,51.03,46.3,44.13,48.2,0,0,0,0,0,0,0.257,0,0.05,0.29,0.71,0.29,44.7
949874400000,2000,2,1999,5,19,7,0.203,0.0514,0.152,9170.27,59.52,59.52,54.58,2,2,2,335.6,313.9,358.2,250.6,228.9,85,85,85,8.12e-15,0,2.842e-14,0.254,0.237,0.271,250.6,228.9,273.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.138,0.131,0.146,0.0197,0.0152,0.028,0.00079,0.00061,0.0011,0.27,0.243,0.301,0.011,0.0097,0.012,24.65,24.51,24.79,0.929,0.923,0.934,0.97,0.97,0.97,0.901,0.895,0.906,28.14,25.67,30.68,27.29,24.9,29.76,0,0,0,0,0,0,0.303,0,0.051,0.25,0.75,0.25,45.2
950479200000,2000,2,1999,5,20,7,0.24,0.0514,0.188,11364.2,73.56,73.56,67.64,2,2,2,396.1,366.1,423.6,311.1,281.1,85,85,85,0,0,0,0.215,0.201,0.232,311.1,281.1,338.6,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.16,0.149,0.169,0.0458,0.0317,0.0588,0.0019,0.0013,0.0024,0.358,0.313,0.399,0.015,0.013,0.016,24.26,24.09,24.46,0.942,0.936,0.947,0.97,0.97,0.971,0.914,0.908,0.919,34.86,31.56,37.86,33.82,30.61,36.78,0,0,0,0,0,0,0.376,0,0.052,0.21,0.78,0.22,47.4
951084000000,2000,2,1999,5,21,7,0.277,0.0514,0.226,13674.2,85.65,85.65,81.39,2,2,2,458.3,431.5,478,373.3,346.5,85,85,85,0,0,0,0.186,0.178,0.197,373.3,346.5,393,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.182,0.172,0.189,0.0752,0.0625,0.0845,0.0031,0.0026,0.0035,0.451,0.411,0.481,0.019,0.017,0.02,23.89,23.77,24.05,0.951,0.948,0.954,0.978,0.973,0.98,0.931,0.922,0.935,41.6,38.72,43.7,40.7,37.69,42.82,0,0,0,0,0,0,0.452,0,0.051,0.19,0.82,0.18,49.4
951688800000,2000,2,1999,5,22,7,0.312,0.0609,0.251,15117.3,94.72,94.72,89.98,2,2,2,516.5,486.4,547.1,415.8,399.1,100.7,85,107,8.12e-15,0,5.684e-14,0.195,0.171,0.211,415.8,399.1,440.1,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.199,0.192,0.209,0.0952,0.0874,0.107,0.004,0.0036,0.0045,0.517,0.493,0.555,0.021,0.02,0.023,23.56,23.38,23.72,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,45.91,44.16,48.33,44.99,43.27,47.36,0,0,0,0,0,0,0.5,0,0.061,0.2,0.8,0.2,48.5
952293600000,2000,3,1999,6,23,7,0.361,0.0647,0.296,17110.6,110.4,110.4,101.8,3,2,2.5714285714285716,596.6,558.9,638.8,489.6,451.9,107,107,107,-1.624e-14,-5.684e-14,0,0.18,0.168,0.191,489.6,451.9,531.8,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.233,0.213,0.257,0.131,0.112,0.156,0.0055,0.0047,0.0066,0.572,0.523,0.611,0.024,0.022,0.026,23.15,22.95,23.31,0.951,0.945,0.958,0.974,0.97,0.98,0.927,0.917,0.939,42.45,34.95,51.6,40.84,33.91,48.2,0,0,0,0,0,0,0.566,0,0.065,0.18,0.82,0.18,47.4
952898400000,2000,3,1999,6,24,7,0.437,0.0647,0.372,21282.5,138.2,138.2,126.7,3,3,3,722.7,657.1,786.4,615.7,550.1,107,107,107,0,0,0,0.149,0.136,0.163,615.7,550.1,679.4,990,990,990,966.8,966.5,967,23.2,23,23.5,0.305,0.268,0.341,0.212,0.168,0.255,0.0092,0.0072,0.011,0.737,0.626,0.844,0.032,0.027,0.037,22.47,22.11,22.85,0.954,0.951,0.957,0.979,0.974,0.98,0.934,0.926,0.938,43.14,39.06,47,42.23,38.04,46.06,0,0,0,0,0,0,0.704,0,0.065,0.15,0.85,0.15,48.7
953503200000,2000,3,1999,6,25,7,0.567,0.0647,0.502,26910.1,184.3,184.3,160.2,4,3,3.5714285714285716,936.9,813.8,1083,829.9,706.8,107,107,107,0,-1.137e-13,1.137e-13,0.115,0.0988,0.131,829.9,706.8,975.9,990,990,990,967.6,967.2,968.2,22.4,21.8,22.8,0.462,0.357,0.594,0.339,0.273,0.411,0.015,0.012,0.019,1.06,0.89,1.28,0.047,0.039,0.058,21.31,20.56,21.95,0.956,0.954,0.957,0.98,0.978,0.98,0.936,0.933,0.938,46.73,41,52.37,45.19,40.1,48.2,0,0,0,0,0,0,0.89,0,0.065,0.11,0.89,0.11,47.5
954108000000,2000,3,1999,6,26,7,0.771,0.0718,0.659,32360.7,192.8,192.8,192.6,4,4,4,1274,1140,1366,1156,1033,118.7,107,148,66.54,0,122.3,0.0929,0.0805,0.11,1089,1033,1100,990,990,990,968.8,968.3,969.1,21.2,20.9,21.7,0.79,0.673,0.845,0.623,0.496,0.648,0.029,0.023,0.031,1.71,1.46,1.79,0.081,0.067,0.086,19.53,19.16,20.21,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.71,48.87,50.54,48.16,47.89,48.2,0,0,0,0,0,0,1.07,0,0.112,0.093,0.85,0.15,42
954712800000,2000,4,1999,7,27,7,0.826,0.0895,0.665,32363.3,192.8,192.8,192.6,4,4,4,1366,1332,1381,1218,1184,148,148,148,118.5,84.34,132.8,0.108,0.107,0.111,1100,1100,1100,990,990,990,969.1,968.9,969.1,20.9,20.9,21.1,0.845,0.831,0.851,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.78,1.8,0.086,0.084,0.086,19.15,19.1,19.28,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.22,49.08,49.56,48.16,48.1,48.2,0,0,0,0,0,0,1.07,0,0.161,0.11,0.81,0.19,39.2
955317600000,2000,4,1999,7,28,7,0.749,0.0895,0.649,32224.1,192.8,192.8,191.8,4,4,4,1238,1162,1311,1090,1014,148,148,148,17.47,-1.137e-13,63.41,0.12,0.113,0.127,1072,1014,1100,990,990,990,968.6,968.4,968.9,21.4,21.1,21.6,0.762,0.669,0.822,0.586,0.454,0.648,0.027,0.021,0.031,1.64,1.4,1.77,0.077,0.065,0.084,19.71,19.35,20.19,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.43,47.93,50.21,47.95,46.97,48.2,0,0,0,0,0,0,1.07,0,0.1,0.12,0.87,0.13,43
955922400000,2000,4,1999,7,29,7,0.644,0.0835,0.561,29576.4,184.7,184.7,176,4,4,4,1065,995.8,1137,927.1,870.8,138.1,125,148,1.624e-14,0,1.137e-13,0.13,0.12,0.139,927.1,870.8,988.8,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.563,0.505,0.632,0.388,0.36,0.418,0.018,0.016,0.019,1.21,1.1,1.33,0.055,0.05,0.061,20.69,20.34,21.01,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.91,42.84,47.12,44.01,41.98,46.18,0,0,0,0,0,0,0.978,0,0.083,0.13,0.87,0.13,45.9
956527200000,2000,4,1999,7,30,7,0.562,0.0756,0.487,26121.2,165.3,165.3,155.5,4,3,3.7142857142857144,929.7,882.5,978.6,804.7,757.5,125,125,125,0,0,0,0.135,0.128,0.142,804.7,757.5,853.6,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.445,0.401,0.489,0.328,0.306,0.352,0.015,0.014,0.016,1.01,0.958,1.07,0.045,0.043,0.048,21.37,21.11,21.58,0.954,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.937,43.91,39.56,51.91,42.31,38.58,48.2,0,0,0,0,0,0,0.864,0,0.075,0.13,0.87,0.13,46.5
957132000000,2000,5,1999,8,31,7,0.501,0.0889,0.412,23059.8,143.9,143.9,137.3,3,3,3,827.7,790.8,867.8,680.7,643.8,147,147,147,0,0,0,0.178,0.169,0.186,680.7,643.8,720.8,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.347,0.326,0.37,0.256,0.231,0.282,0.011,0.01,0.012,0.851,0.789,0.919,0.037,0.034,0.041,21.94,21.71,22.15,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.69,44.56,48.94,45.75,43.67,47.96,0,0,0,0,0,0,0.763,0,0.089,0.18,0.82,0.18,46
957736800000,2000,5,1999,8,32,7,0.453,0.0889,0.364,20745,129.3,129.3,123.5,3,3,3,749.4,713.4,780.9,602.4,566.4,147,147,147,0,0,0,0.196,0.188,0.206,602.4,566.4,633.9,990,990,990,966.9,966.8,967,23.1,23,23.2,0.302,0.282,0.32,0.203,0.179,0.224,0.0088,0.0077,0.0098,0.719,0.659,0.772,0.031,0.028,0.034,22.38,22.2,22.59,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.929,0.936,42.05,39.81,43.96,41.16,38.84,43.08,0,0,0,0,0,0,0.686,0,0.089,0.2,0.8,0.2,45.8
958341600000,2000,5,1999,8,33,7,0.404,0.0889,0.316,17960.9,114.3,114.3,106.9,3,2,2.857142857142857,668.8,636.6,702.2,521.8,489.6,147,147,147,-8.12e-15,-5.684e-14,0,0.22,0.209,0.231,521.8,489.6,555.2,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.257,0.238,0.276,0.15,0.13,0.172,0.0064,0.0055,0.0074,0.599,0.547,0.641,0.026,0.023,0.027,22.83,22.65,22.96,0.95,0.946,0.956,0.972,0.97,0.98,0.924,0.918,0.937,39.47,35.53,52.57,37.93,34.47,48.2,0,0,0,0,0,0,0.594,0,0.088,0.22,0.78,0.22,44.5
958946400000,2000,5,1999,8,34,7,0.362,0.0889,0.273,15928.8,96.4,96.4,94.81,2,2,2,599.1,572.9,626.5,452.1,425.9,147,147,147,8.12e-15,-5.684e-14,5.684e-14,0.246,0.235,0.257,452.1,425.9,479.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.218,0.207,0.233,0.112,0.1,0.125,0.0047,0.0042,0.0053,0.578,0.537,0.624,0.024,0.023,0.026,23.13,22.97,23.29,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.07,46.51,51.65,47.41,45.58,48.2,0,0,0,0,0,0,0.527,0,0.089,0.25,0.75,0.25,44
959551200000,2000,5,1999,8,35,7,0.328,0.0792,0.248,14861.3,91.04,91.04,88.46,2,2,2,541.8,520.1,564.4,410.8,401.1,131,119,147,-8.12e-15,-5.684e-14,5.684e-14,0.241,0.22,0.268,410.8,401.1,422.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.201,0.196,0.204,0.0929,0.0883,0.0985,0.0039,0.0037,0.0041,0.513,0.498,0.53,0.021,0.021,0.022,23.45,23.34,23.56,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.13,44.06,46.45,44.23,43.18,45.52,0,0,0,0,0,0,0.491,0,0.08,0.24,0.76,0.24,45.3
960156000000,2000,6,1999,9,36,7,0.299,0.072,0.227,13675.8,85.34,85.34,81.4,2,2,2,494.8,476.1,513.2,375.8,357.1,119,119,119,0,0,0,0.241,0.232,0.25,375.8,357.1,394.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.188,0.181,0.194,0.0764,0.0675,0.0851,0.0032,0.0028,0.0035,0.46,0.432,0.488,0.019,0.018,0.02,23.71,23.6,23.83,0.952,0.949,0.954,0.978,0.975,0.98,0.931,0.926,0.935,41.6,39.6,43.54,40.7,38.62,42.67,0,0,0,0,0,0,0.452,0,0.072,0.24,0.76,0.24,45.7
960760800000,2000,6,1999,9,37,7,0.275,0.072,0.203,12156.2,75.94,75.94,72.36,2,2,2,454.2,438.6,470.3,335.2,319.6,119,119,119,0,0,0,0.262,0.253,0.271,335.2,319.6,351.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.173,0.168,0.179,0.0572,0.0498,0.0648,0.0023,0.002,0.0027,0.399,0.376,0.423,0.016,0.015,0.017,23.96,23.86,24.05,0.946,0.944,0.949,0.971,0.97,0.974,0.919,0.915,0.924,37.25,35.57,38.99,36.18,34.5,37.97,0,0,0,0,0,0,0.402,0,0.072,0.26,0.74,0.26,44.2
961365600000,2000,6,1999,9,38,7,0.253,0.072,0.181,10895.6,67.91,67.91,64.85,2,2,2,419,405,433.4,300,286,119,119,119,0,0,0,0.284,0.275,0.294,300,286,314.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.161,0.156,0.166,0.0406,0.034,0.0474,0.0017,0.0014,0.0019,0.346,0.325,0.368,0.014,0.013,0.015,24.17,24.08,24.25,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.43,31.88,35.01,32.43,30.92,33.96,0,0,0,0,0,0,0.36,0,0.072,0.28,0.72,0.28,43.1
961970400000,2000,6,1999,9,39,7,0.235,0.0701,0.165,9937.9,61.08,61.08,59.15,2,2,2,389.1,376.8,401.4,273.2,266,115.9,108,119,0,0,0,0.298,0.284,0.309,273.2,266,282.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.151,0.148,0.155,0.028,0.0246,0.0323,0.0011,0.001,0.0013,0.306,0.295,0.32,0.012,0.012,0.013,24.35,24.27,24.42,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,30.49,29.67,31.49,29.58,28.78,30.54,0,0,0,0,0,0,0.329,0,0.07,0.3,0.7,0.3,42.3
962575200000,2000,7,1999,10,40,7,0.218,0.0653,0.153,9205.62,57.41,57.41,54.8,2,2,2,360.6,349.2,372.7,252.6,241.2,108,108,108,8.12e-15,0,2.842e-14,0.3,0.29,0.309,252.6,241.2,264.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.143,0.139,0.147,0.0191,0.0163,0.0239,0.00077,0.00065,0.00097,0.275,0.26,0.292,0.011,0.01,0.012,24.52,24.44,24.59,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.25,26.95,29.59,27.4,26.14,28.71,0,0,0,0,0,0,0.304,0,0.065,0.3,0.7,0.3,42.2
963180000000,2000,7,1999,10,41,7,0.203,0.0653,0.138,8278.23,51.5,51.5,49.28,2,1,1.4285714285714286,335.7,326.5,345.6,227.7,218.5,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.322,0.312,0.331,227.7,218.5,237.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.134,0.131,0.137,0.0151,0.0143,0.0159,0.00061,0.00057,0.00064,0.331,0.248,0.398,0.013,0.01,0.016,24.59,24.53,24.66,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.6,25.73,52.34,38.41,24.96,48.2,0,0,0,0,0,0,0.274,0,0.065,0.32,0.68,0.32,40.8
963784800000,2000,7,1999,10,42,7,0.19,0.0653,0.125,7845.28,48.2,48.2,46.7,1,1,1,314.5,305.4,323.5,206.5,197.4,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.344,0.334,0.354,206.5,197.4,215.5,990,990,990,965,964.9,965,25,25,25.1,0.126,0.123,0.13,0.0133,0.0125,0.0141,0.00053,0.0005,0.00056,0.361,0.345,0.377,0.014,0.014,0.015,24.67,24.61,24.73,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.74,45.67,49.79,46.7,44.76,48.2,0,0,0,0,0,0,0.259,0,0.065,0.34,0.66,0.34,41.3
964389600000,2000,7,1999,10,43,7,0.178,0.0653,0.113,7118.33,44.07,44.07,42.37,1,1,1,295,287.7,302.4,187,179.7,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.366,0.357,0.375,187,179.7,194.4,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.117,0.122,0.0116,0.011,0.0123,0.00046,0.00044,0.00049,0.326,0.313,0.339,0.013,0.012,0.014,24.79,24.75,24.84,0.951,0.948,0.953,0.98,0.979,0.98,0.932,0.929,0.934,43.24,41.51,44.97,42.37,40.64,44.07,0,0,0,0,0,0,0.235,0,0.065,0.37,0.63,0.37,40
964994400000,2000,7,1999,10,44,7,0.167,0.0575,0.11,6912.57,43.1,43.1,41.15,1,1,1,276.6,267.7,285.2,181.5,174.7,95.14,93,108,8.12e-15,-2.842e-14,2.842e-14,0.344,0.329,0.379,181.5,174.7,189.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.113,0.119,0.0112,0.0106,0.0119,0.00044,0.00042,0.00047,0.315,0.302,0.329,0.012,0.012,0.013,24.88,24.84,24.93,0.949,0.947,0.952,0.979,0.977,0.98,0.929,0.925,0.933,42.02,40.44,43.98,41.15,39.5,43.1,0,0,0,0,0,0,0.229,0,0.057,0.34,0.66,0.34,41.4
965599200000,2000,8,1999,11,45,7,0.156,0.0562,0.0994,6204.81,38.75,38.75,36.93,1,1,1,257.3,249.9,264.7,164.3,156.9,93,93,93,0,-2.842e-14,2.842e-14,0.361,0.351,0.372,164.3,156.9,171.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.107,0.112,0.00972,0.00909,0.0103,0.00038,0.00036,0.00041,0.284,0.271,0.297,0.011,0.011,0.012,24.99,24.94,25.03,0.944,0.941,0.946,0.972,0.97,0.975,0.917,0.913,0.923,37.99,36.26,39.73,36.93,35.17,38.75,0,0,0,0,0,0,0.205,0,0.0566,0.36,0.64,0.36,39.8
966204000000,2000,8,1999,11,46,7,0.146,0.0562,0.0902,5614.48,34.61,34.61,33.42,1,1,1,242.2,236.5,247.5,149.2,143.5,93,93,93,0,0,0,0.384,0.376,0.393,149.2,143.5,154.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.106,0.00843,0.00795,0.00888,0.00033,0.00031,0.00035,0.257,0.247,0.266,0.01,0.0097,0.011,25.09,25.05,25.13,0.939,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,34.45,33.12,35.68,33.42,32.13,34.61,0,0,0,0,0,0,0.186,0,0.0558,0.38,0.62,0.38,38.5
966808800000,2000,8,1999,11,47,7,0.138,0.0562,0.0822,5104.42,31.69,31.69,30.38,1,1,1,228.9,223.1,234.6,135.9,130.1,93,93,93,0,0,0,0.406,0.396,0.417,135.9,130.1,141.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0997,0.0977,0.102,0.0073,0.00681,0.00779,0.00029,0.00027,0.00031,0.233,0.223,0.243,0.0092,0.0087,0.0096,25.19,25.15,25.24,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.32,29.98,32.67,30.38,29.08,31.69,0,0,0,0,0,0,0.169,0,0.0558,0.41,0.6,0.4,37
967413600000,2000,8,1999,11,48,7,0.13,0.0508,0.0791,4922.7,31.83,31.83,29.3,1,1,1,214.8,206.4,221.2,130.8,123,84,72,93,4.06e-15,0,1.421e-14,0.39,0.337,0.431,130.8,123,141.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.097,0.0952,0.0996,0.00687,0.00621,0.00778,0.00027,0.00024,0.0003,0.223,0.21,0.241,0.0087,0.0082,0.0094,25.29,25.25,25.33,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,30.21,28.29,32.82,29.3,27.44,31.83,0,0,0,0,0,0,0.163,0,0.0509,0.39,0.61,0.39,37.9
968018400000,2000,9,1999,12,49,7,0.118,0.0435,0.0745,4630.24,29.64,29.64,27.56,1,1,1,195.2,187,204,123.2,115,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.369,0.353,0.385,123.2,115,132,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0902,0.0962,0.00622,0.00553,0.00697,0.00024,0.00022,0.00027,0.208,0.194,0.224,0.0081,0.0076,0.0088,25.38,25.35,25.38,0.927,0.921,0.931,0.97,0.97,0.97,0.899,0.894,0.903,28.41,26.38,30.56,27.56,25.59,29.64,0,0,0,0,0,0,0.153,0,0.0435,0.37,0.63,0.37,39.2
968623200000,2000,9,1999,12,50,7,0.108,0.0435,0.0644,3951.03,24.99,24.99,23.52,1,1,1,178.4,173.6,184.6,106.4,101.6,72,72,72,0,-1.421e-14,1.421e-14,0.404,0.39,0.415,106.4,101.6,112.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0872,0.0855,0.0894,0.0048,0.00439,0.00532,0.00019,0.00017,0.00021,0.178,0.17,0.189,0.007,0.0066,0.0074,25.38,25.38,25.38,0.915,0.912,0.92,0.97,0.97,0.97,0.888,0.884,0.892,24.25,23.06,25.76,23.52,22.36,24.99,0,0,0,0,0,0,0.131,0,0.0436,0.4,0.6,0.4,36.6
969228000000,2000,9,1999,12,51,7,0.102,0.0435,0.0583,3569.95,22.29,22.29,21.25,1,1,1,168.5,163,173.4,96.48,90.97,72,72,72,8.121e-15,0,1.421e-14,0.428,0.415,0.442,96.48,90.97,101.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0837,0.0818,0.0854,0.00395,0.00348,0.00437,0.00015,0.00014,0.00017,0.16,0.151,0.169,0.0063,0.0059,0.0066,25.38,25.38,25.38,0.915,0.911,0.921,0.967,0.965,0.969,0.885,0.882,0.889,21.97,20.85,23,21.25,20.12,22.29,0,0,0,0,0,0,0.118,0,0.0437,0.43,0.57,0.43,35
969832800000,2000,9,1999,12,52,7,0.0946,0.0418,0.0528,3252.96,22,22,19.36,1,1,1,156.5,152.3,161.1,87.34,81.67,69.14,52,72,0,-1.421e-14,1.421e-14,0.441,0.341,0.469,87.34,81.67,100.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0785,0.0815,0.00317,0.00269,0.00428,0.00012,0.00011,0.00017,0.144,0.134,0.164,0.0056,0.0053,0.0064,25.37,25.34,25.37,0.925,0.911,0.932,0.963,0.961,0.969,0.891,0.883,0.895,20.1,18.94,22.71,19.36,18.19,22,0,0,0,0,0,0,0.108,0,0.0418,0.44,0.56,0.44,34.4
970437600000,2000,10,2000,1,1,7,0.0902,0.0314,0.0588,3586.79,21.94,21.94,21.35,1,1,1,149.2,146.6,152,97.18,94.56,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.349,0.342,0.355,97.18,94.56,100,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0804,0.0795,0.0814,0.00401,0.00379,0.00425,0.00016,0.00015,0.00017,0.158,0.153,0.163,0.0062,0.006,0.0064,25.34,25.34,25.35,0.914,0.911,0.916,0.967,0.966,0.969,0.884,0.882,0.885,22.07,21.54,22.65,21.35,20.81,21.94,0,0,0,0,0,0,0.119,0,0.0314,0.35,0.65,0.35,39.8
971042400000,2000,10,2000,1,2,7,0.0868,0.0314,0.0554,3394.88,20.65,20.65,20.21,1,1,1,143.6,141.4,145.7,91.59,89.37,52,52,52,0,-1.421e-14,1.421e-14,0.362,0.357,0.368,91.59,89.37,93.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0784,0.0777,0.0792,0.00354,0.00335,0.00372,0.00014,0.00013,0.00015,0.148,0.144,0.152,0.0058,0.0057,0.006,25.35,25.35,25.36,0.92,0.917,0.922,0.965,0.964,0.966,0.887,0.886,0.889,20.94,20.49,21.37,20.21,19.75,20.65,0,0,0,0,0,0,0.112,0,0.0314,0.36,0.64,0.36,39.1
971647200000,2000,10,2000,1,3,7,0.0835,0.0314,0.0521,3206.16,19.59,19.59,19.08,1,1,1,138.1,135.6,140.6,86.09,83.63,52,52,52,0,-1.421e-14,1.421e-14,0.377,0.37,0.383,86.09,83.63,88.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0765,0.0756,0.0774,0.00307,0.00286,0.00328,0.00012,0.00011,0.00013,0.138,0.134,0.143,0.0054,0.0053,0.0056,25.36,25.36,25.37,0.926,0.923,0.929,0.963,0.962,0.964,0.891,0.889,0.893,19.82,19.33,20.32,19.08,18.58,19.59,0,0,0,0,0,0,0.106,0,0.0314,0.38,0.62,0.38,38.4
972252000000,2000,10,2000,1,4,7,0.081,0.0314,0.0495,3062.55,18.41,18.41,18.23,1,1,1,133.9,133.2,134.8,81.9,81.16,52,52,52,-6.09e-15,-1.421e-14,1.421e-14,0.388,0.386,0.391,81.9,81.16,82.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.075,0.0748,0.0753,0.00271,0.00265,0.00279,0.00011,0.0001,0.00011,0.131,0.129,0.132,0.0051,0.0051,0.0052,25.37,25.37,25.37,0.931,0.93,0.932,0.961,0.96,0.961,0.895,0.894,0.895,18.97,18.82,19.16,18.23,18.08,18.41,0,0,0,0,0,0,0.101,0,0.0315,0.39,0.61,0.39,37.8
972856800000,2000,10,2000,1,5,7,0.0821,0.0306,0.0516,3177.37,19.77,19.77,18.91,1,1,1,135.8,132.6,139.4,85.25,80.62,50.57,50,52,-2.03e-15,-1.421e-14,1.421e-14,0.373,0.359,0.392,85.25,80.62,89.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.076,0.0746,0.0773,0.003,0.0026,0.00335,0.00012,0.0001,0.00013,0.137,0.129,0.144,0.0054,0.005,0.0056,25.36,25.36,25.37,0.927,0.922,0.933,0.962,0.96,0.964,0.892,0.889,0.896,19.65,18.71,20.51,18.91,17.97,19.77,0,0,0,0,0,0,0.105,0,0.0305,0.37,0.63,0.37,38.7
973461600000,2000,11,2000,2,6,7,0.0882,0.0302,0.058,3541.43,21.73,21.73,21.08,1,1,1,145.9,140.3,149,95.86,90.27,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.343,0.336,0.356,95.86,90.27,99.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0776,0.0807,0.0039,0.00342,0.00417,0.00015,0.00013,0.00016,0.155,0.145,0.161,0.0061,0.0057,0.0063,25.34,25.34,25.35,0.915,0.912,0.921,0.967,0.964,0.968,0.885,0.883,0.888,21.8,20.67,22.44,21.08,19.94,21.73,0,0,0,0,0,0,0.117,0,0.0302,0.34,0.66,0.34,40.2
974066400000,2000,11,2000,2,7,7,0.091,0.0302,0.0607,3704.59,22.36,22.36,22.05,1,1,1,150.4,147.7,151.8,100.4,97.66,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.332,0.329,0.339,100.4,97.66,101.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0802,0.0817,0.00429,0.00405,0.0044,0.00017,0.00016,0.00017,0.164,0.159,0.166,0.0064,0.0062,0.0065,25.34,25.34,25.34,0.912,0.911,0.913,0.969,0.968,0.97,0.884,0.883,0.884,22.76,22.16,23.07,22.05,21.45,22.36,0,0,0,0,0,0,0.123,0,0.0303,0.33,0.67,0.33,40.7
974671200000,2000,11,2000,2,8,7,0.0882,0.0302,0.058,3541.35,21.39,21.39,21.08,1,1,1,145.9,144.9,147.4,95.86,94.92,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.343,0.339,0.345,95.86,94.92,97.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0793,0.0801,0.0039,0.00382,0.00403,0.00015,0.00015,0.00016,0.155,0.154,0.158,0.0061,0.006,0.0062,25.34,25.34,25.35,0.915,0.913,0.916,0.967,0.966,0.968,0.885,0.884,0.885,21.8,21.61,22.11,21.08,20.89,21.39,0,0,0,0,0,0,0.117,0,0.0302,0.34,0.66,0.34,40.2
975276000000,2000,11,2000,2,9,7,0.0992,0.0326,0.0666,4094.06,25.39,25.39,24.37,1,1,1,163.9,153.7,172.8,110.1,103.7,53.86,50,59,-2.03e-15,-1.421e-14,0,0.328,0.304,0.348,110.1,103.7,114.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.0824,0.0873,0.00511,0.00456,0.00547,0.0002,0.00018,0.00021,0.181,0.169,0.189,0.0071,0.0066,0.0074,25.35,25.34,25.36,0.918,0.914,0.921,0.97,0.97,0.97,0.89,0.886,0.893,25.12,23.53,26.17,24.37,22.83,25.39,0,0,0,0,0,0,0.135,0,0.0326,0.33,0.67,0.33,41.3
975880800000,2000,12,2000,3,10,7,0.109,0.0357,0.0735,4557.45,29.17,29.17,27.13,1,1,1,180.5,175.8,188.9,121.5,116.8,59,59,59,-4.06e-15,-1.421e-14,0,0.327,0.312,0.336,121.5,116.8,129.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0884,0.093,0.00607,0.00568,0.0068,0.00024,0.00022,0.00027,0.203,0.194,0.218,0.0079,0.0076,0.0085,25.36,25.36,25.36,0.926,0.923,0.93,0.97,0.97,0.97,0.898,0.895,0.903,27.97,26.8,30.07,27.13,26,29.17,0,0,0,0,0,0,0.151,0,0.0355,0.33,0.67,0.33,41.8
