datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
976485600000,2000,12,2000,3,11,7,0.115,0.0357,0.0789,4922.07,30.66,30.66,29.3,1,1,1,189.5,187,195.2,130.5,128,59,59,59,0,0,0,0.311,0.302,0.315,130.5,128,136.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0924,0.0953,0.00684,0.00663,0.00733,0.00027,0.00026,0.00029,0.219,0.214,0.229,0.0086,0.0084,0.0089,25.36,25.36,25.36,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.2,29.6,31.61,29.3,28.71,30.66,0,0,0,0,0,0,0.163,0,0.0361,0.31,0.69,0.31,42.8
977090400000,2000,12,2000,3,12,7,0.129,0.0357,0.093,5836.3,37.78,37.78,34.74,1,1,1,212.7,199.9,225.6,153.7,140.9,59,59,59,0,0,0,0.278,0.262,0.295,153.7,140.9,166.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0969,0.106,0.00882,0.00772,0.00991,0.00035,0.0003,0.00039,0.26,0.237,0.283,0.01,0.0093,0.011,25.26,25.16,25.36,0.94,0.935,0.944,0.971,0.97,0.973,0.912,0.907,0.919,35.79,32.76,38.81,34.74,31.77,37.78,0,0,0,0,0,0,0.193,0,0.036,0.28,0.72,0.28,45.2
977695200000,2000,12,2000,3,13,7,0.15,0.0357,0.115,7277.33,48.2,48.2,43.32,1,1,1,248.8,230.8,270.2,189.8,171.8,59,59,59,8.12e-15,0,2.842e-14,0.238,0.218,0.256,189.8,171.8,211.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.108,0.122,0.0119,0.0104,0.0137,0.00047,0.00041,0.00054,0.325,0.293,0.363,0.013,0.012,0.014,24.99,24.86,25.12,0.951,0.946,0.957,0.979,0.976,0.98,0.931,0.923,0.938,44.25,40.02,49.25,43.32,39.06,48.2,0,0,0,0,0,0,0.241,0,0.035,0.24,0.77,0.23,48.5
978300000000,2001,1,2000,4,14,7,0.189,0.0442,0.145,8836.94,60.78,60.78,52.6,2,1,1.5714285714285714,312.8,280.8,351.4,239.8,207.8,73,73,73,4.06e-15,0,2.842e-14,0.235,0.208,0.26,239.8,207.8,278.4,990,990,990,965,964.8,965.2,25,24.8,25.2,0.134,0.122,0.147,0.0184,0.0134,0.0304,0.00074,0.00053,0.0012,0.319,0.25,0.391,0.013,0.01,0.016,24.71,24.54,24.82,0.942,0.925,0.959,0.974,0.97,0.98,0.918,0.897,0.94,38.16,26.55,52.51,36.57,25.75,48.2,0,0,0,0,0,0,0.292,0,0.044,0.23,0.77,0.23,46.8
978904800000,2001,1,2000,4,15,7,0.236,0.0442,0.192,11603.2,74.29,74.29,69.07,2,2,2,390,363.7,414,317,290.7,73,73,73,0,0,0,0.188,0.176,0.201,317,290.7,341,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.161,0.152,0.169,0.0486,0.0362,0.0599,0.002,0.0015,0.0024,0.366,0.326,0.402,0.015,0.013,0.016,24.29,24.14,24.46,0.943,0.938,0.947,0.97,0.97,0.972,0.915,0.91,0.92,35.59,32.7,38.21,34.53,31.72,37.15,0,0,0,0,0,0,0.384,0,0.044,0.19,0.81,0.19,49.2
979509600000,2001,1,2000,4,16,7,0.272,0.0442,0.228,13849.6,88.81,88.81,82.44,2,2,2,450.5,419.7,480.4,377.5,346.7,73,73,73,0,0,0,0.162,0.152,0.174,377.5,346.7,407.4,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.182,0.171,0.193,0.0772,0.0627,0.0913,0.0032,0.0026,0.0038,0.457,0.411,0.502,0.019,0.017,0.021,23.92,23.74,24.1,0.952,0.948,0.955,0.978,0.974,0.98,0.931,0.923,0.936,42.13,38.83,45.31,41.22,37.81,44.41,0,0,0,0,0,0,0.458,0,0.044,0.16,0.84,0.16,50.9
980114400000,2001,1,2000,4,17,7,0.305,0.0442,0.261,15714.5,96.4,96.4,93.54,2,2,2,504.6,489.4,522.8,431.6,416.4,73,73,73,-8.12e-15,-5.684e-14,0,0.145,0.14,0.149,431.6,416.4,449.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.201,0.196,0.208,0.103,0.0956,0.111,0.0043,0.0039,0.0046,0.538,0.515,0.565,0.022,0.021,0.024,23.59,23.48,23.68,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.79,46.24,49.63,46.77,45.31,48.2,0,0,0,0,0,0,0.52,0,0.044,0.14,0.86,0.14,51.5
980719200000,2001,1,2000,4,18,7,0.335,0.0483,0.287,16354.7,103,103,97.35,3,2,2.142857142857143,553.6,529.6,577.2,473.7,456.6,79.86,73,85,8.12e-15,-5.684e-14,5.684e-14,0.144,0.134,0.154,473.7,456.6,492.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.219,0.21,0.23,0.123,0.115,0.131,0.0051,0.0048,0.0055,0.588,0.525,0.622,0.025,0.022,0.026,23.32,23.22,23.44,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,49.2,35.41,52.69,46.22,34.35,48.2,0,0,0,0,0,0,0.541,0,0.048,0.14,0.86,0.14,48.8
981324000000,2001,2,2000,5,19,7,0.378,0.0531,0.324,18779.6,117.7,117.7,111.8,3,3,3,624.3,586.8,666.6,536.4,501.8,87.86,85,105,-8.12e-15,-5.684e-14,0,0.141,0.131,0.158,536.4,501.8,565,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.255,0.235,0.272,0.159,0.136,0.178,0.0068,0.0057,0.0076,0.598,0.54,0.646,0.025,0.023,0.027,23.01,22.79,23.22,0.95,0.946,0.952,0.973,0.97,0.976,0.924,0.918,0.929,38.3,36.05,40.18,37.26,34.97,39.23,0,0,0,0,0,0,0.621,0,0.054,0.14,0.86,0.14,49.7
981928800000,2001,2,2000,5,20,7,0.463,0.0635,0.399,22508.8,144.6,144.6,134,3,3,3,764.8,688.2,849.5,659.8,583.2,105,105,105,0,0,0,0.138,0.124,0.153,659.8,583.2,744.5,990,990,990,967,966.7,967.3,23,22.7,23.3,0.329,0.285,0.38,0.242,0.191,0.298,0.011,0.0082,0.013,0.81,0.68,0.955,0.035,0.029,0.042,22.23,21.75,22.67,0.956,0.953,0.957,0.98,0.979,0.98,0.937,0.933,0.938,45.79,41.19,50.64,44.66,40.31,48.2,0,0,0,0,0,0,0.744,0,0.064,0.14,0.86,0.14,48.6
982533600000,2001,2,2000,5,21,7,0.666,0.0773,0.575,29738.6,192.8,192.8,177,4,4,4,1101,893.2,1369,972.9,788.2,127.9,105,137,21.86,-1.137e-13,131.6,0.117,0.1,0.136,951,788.2,1100,990,990,990,968.2,967.5,969.1,21.8,20.9,22.5,0.605,0.42,0.834,0.455,0.321,0.648,0.021,0.014,0.031,1.32,0.949,1.78,0.061,0.042,0.085,20.48,19.16,21.58,0.954,0.953,0.955,0.979,0.975,0.98,0.935,0.929,0.936,45.35,39.74,50.3,44.25,38.76,48.2,0,0,0,0,0,0,0.983,0,0.091,0.12,0.86,0.14,44.7
983138400000,2001,2,2000,5,22,7,0.994,0.118,0.665,30744.3,190.3,190.3,183,4,4,4,1644,1439,1834,1449,1302,195.3,137,239,348.8,202.5,495.2,0.117,0.0867,0.144,1100,1100,1100,990,990,990,969.9,969.3,970.6,20.1,19.4,20.7,0.906,0.864,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.81,1.87,0.093,0.087,0.096,18.2,17.56,18.9,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.68,44.99,48.54,45.75,44.09,47.57,0,0,0,0,0,0,1.02,0,0.329,0.12,0.67,0.33,30.9
983743200000,2001,3,2000,6,23,7,1.27,0.14,0.665,28302.3,174.3,174.3,168.5,4,4,4,2093,1893,2290,1862,1654,231,183,239,762.1,554.2,1007,0.111,0.0799,0.126,1100,1100,1100,990,990,990,971.3,970.8,971.8,18.7,18.2,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.82,16.33,17.37,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.98,41.65,44.47,42.12,40.8,43.58,0,0,0,0,0,0,0.936,0,0.605,0.11,0.52,0.48,22.3
984348000000,2001,3,2000,6,24,7,1.51,0.111,0.665,26457,161.8,161.8,157.5,4,4,4,2496,2339,2645,2313,2156,183,183,183,1213,1056,1362,0.0734,0.0692,0.0782,1100,1100,1100,990,990,990,972.3,971.9,972.7,17.7,17.3,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.83,15.47,16.21,0.944,0.943,0.946,0.977,0.975,0.979,0.922,0.919,0.926,40.31,39.33,41.33,39.37,38.34,40.46,0,0,0,0,0,0,0.875,0,0.845,0.074,0.44,0.56,17.5
984952800000,2001,3,2000,6,25,7,1.67,0.111,0.665,25203.3,152.4,152.4,150,4,4,4,2765,2680,2822,2582,2497,183,183,183,1482,1397,1539,0.0662,0.0648,0.0683,1100,1100,1100,990,990,990,972.9,972.7,973.1,17.1,16.9,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.18,15.04,15.38,0.942,0.941,0.943,0.973,0.972,0.974,0.916,0.915,0.918,38.55,38.18,39.1,37.5,37.11,38.09,0,0,0,0,0,0,0.833,0,1.005,0.066,0.4,0.6,15.1
985557600000,2001,3,2000,6,26,7,1.71,0.114,0.665,24918,148.6,148.6,148.3,4,4,4,2827,2818,2834,2639,2601,187.9,183,217,1539,1501,1551,0.0665,0.0646,0.077,1100,1100,1100,990,990,990,973.1,973.1,973.1,16.9,16.9,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.03,15.01,15.05,0.941,0.941,0.941,0.972,0.972,0.972,0.915,0.915,0.915,38.15,38.1,38.2,37.08,37.03,37.14,0,0,0,0,0,0,0.824,0,1.045,0.067,0.39,0.61,14.6
986162400000,2001,4,2000,7,27,7,1.68,0.131,0.665,25119.9,150.4,150.4,149.5,4,4,4,2783,2751,2807,2566,2534,217,217,217,1466,1434,1490,0.078,0.0773,0.0789,1100,1100,1100,990,990,990,973,972.9,973,17,17,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.13,15.08,15.21,0.942,0.941,0.942,0.973,0.972,0.973,0.916,0.915,0.917,38.43,38.28,38.64,37.38,37.22,37.6,0,0,0,0,0,0,0.831,0,1.015,0.078,0.4,0.6,15
986767200000,2001,4,2000,7,28,7,1.63,0.131,0.665,25519.3,153.3,153.3,151.9,4,4,4,2697,2645,2739,2480,2428,217,217,217,1380,1328,1422,0.0805,0.0792,0.082,1100,1100,1100,990,990,990,972.8,972.7,972.9,17.2,17.1,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.34,15.24,15.47,0.942,0.942,0.943,0.974,0.973,0.975,0.918,0.917,0.919,38.99,38.72,39.33,37.98,37.68,38.34,0,0,0,0,0,0,0.844,0,0.965,0.08,0.41,0.59,15.7
987372000000,2001,4,2000,7,29,7,1.54,0.131,0.665,26200.3,158.2,158.2,156,4,4,4,2551,2471,2626,2334,2254,217,217,217,1234,1154,1309,0.0851,0.0826,0.0878,1100,1100,1100,990,990,990,972.4,972.2,972.6,17.6,17.4,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.7,15.52,15.89,0.944,0.943,0.945,0.976,0.975,0.977,0.921,0.919,0.923,39.95,39.46,40.47,38.99,38.47,39.54,0,0,0,0,0,0,0.866,0,0.875,0.085,0.43,0.57,17
987976800000,2001,4,2000,7,30,7,1.42,0.131,0.665,27116.8,164.1,164.1,161.4,4,4,4,2355,2257,2445,2138,2040,217,217,217,1038,939.8,1128,0.0922,0.0888,0.0962,1100,1100,1100,990,990,990,972,971.7,972.2,18,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.17,15.95,16.41,0.946,0.945,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.23,40.65,41.87,40.35,39.73,41.03,0,0,0,0,0,0,0.897,0,0.755,0.092,0.47,0.53,19.1
988581600000,2001,4,2000,7,31,7,1.26,0.162,0.665,28347.1,172.2,172.2,168.7,4,4,4,2078,1956,2209,1810,1680,267.6,217,276,710.1,580.3,891.8,0.129,0.0982,0.141,1100,1100,1100,990,990,990,971.3,971,971.6,18.7,18.4,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.84,16.52,17.17,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.04,42.18,43.92,42.18,41.33,43.04,0,0,0,0,0,0,0.937,0,0.595,0.13,0.53,0.47,22.5
989186400000,2001,5,2000,8,32,7,1.09,0.145,0.665,29805.3,181.3,181.3,177.4,4,4,4,1804,1692,1918,1564,1500,240,192,276,463.9,399.6,541.6,0.132,0.109,0.153,1100,1100,1100,990,990,990,970.5,970.1,970.8,19.5,19.2,19.9,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.66,17.29,18.03,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.26,44.25,46.26,44.35,43.37,45.33,0,0,0,0,0,0,0.986,0,0.425,0.13,0.61,0.39,27.3
989791200000,2001,5,2000,8,33,7,0.952,0.116,0.665,31148,188.6,188.6,185.4,4,4,4,1574,1487,1662,1382,1295,192,192,192,281.6,194.6,369.7,0.122,0.116,0.129,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.905,0.878,0.917,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.86,0.091,0.089,0.093,18.43,18.13,18.73,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.3,46.52,48.1,46.35,45.59,47.14,0,0,0,0,0,0,1.03,0,0.287,0.12,0.7,0.3,32.7
990396000000,2001,5,2000,8,34,7,0.819,0.116,0.659,32168.8,192.8,192.8,191.5,4,4,4,1354,1235,1458,1162,1043,192,192,192,72.94,0,166.2,0.142,0.132,0.155,1089,1043,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.811,0.713,0.866,0.624,0.52,0.648,0.03,0.024,0.031,1.73,1.52,1.81,0.083,0.071,0.088,19.25,18.84,19.84,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.99,48.38,49.75,47.87,47.41,48.2,0,0,0,0,0,0,1.06,0,0.16,0.14,0.8,0.2,39.3
991000800000,2001,5,2000,8,35,7,0.673,0.108,0.565,29537.6,185.7,185.7,175.8,4,4,4,1112,1036,1198,933.7,875,178.7,161,192,4.872e-14,0,1.137e-13,0.16,0.149,0.173,933.7,875,1006,990,990,990,968.3,968,968.5,21.7,21.5,22,0.574,0.515,0.659,0.392,0.363,0.437,0.018,0.016,0.02,1.22,1.11,1.38,0.056,0.051,0.064,20.52,20.1,20.87,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.85,42.75,47.36,43.95,41.9,46.41,0,0,0,0,0,0,0.977,0,0.108,0.16,0.84,0.16,43.9
991605600000,2001,6,2000,9,36,7,0.582,0.0974,0.485,25734.4,164,164,153.2,4,3,3.5714285714285716,962.4,913.1,1013,801.4,752.1,161,161,161,0,0,0,0.167,0.159,0.176,801.4,752.1,852.2,990,990,990,967.7,967.6,967.9,22.3,22.1,22.4,0.447,0.402,0.494,0.327,0.303,0.351,0.015,0.013,0.016,1.02,0.986,1.08,0.046,0.044,0.049,21.23,20.98,21.46,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.32,39.8,52.16,43.46,38.83,48.2,0,0,0,0,0,0,0.851,0,0.097,0.17,0.83,0.17,44.2
992210400000,2001,6,2000,9,37,7,0.522,0.0974,0.424,23548.2,144.6,144.6,140.2,3,3,3,862.7,832.1,897.6,701.7,671.1,161,161,161,0,0,0,0.187,0.179,0.193,701.7,671.1,736.6,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.363,0.344,0.388,0.27,0.249,0.293,0.012,0.011,0.013,0.891,0.838,0.955,0.039,0.037,0.042,21.76,21.55,21.93,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.74,46.04,49.66,46.72,45.11,48.2,0,0,0,0,0,0,0.779,0,0.098,0.19,0.81,0.19,45.1
992815200000,2001,6,2000,9,38,7,0.483,0.0974,0.385,21746.9,133.8,133.8,129.4,3,3,3,798,775.8,822.8,637,614.8,161,161,161,0,0,0,0.202,0.196,0.208,637,614.8,661.8,990,990,990,967.1,967,967.2,22.9,22.8,23,0.325,0.312,0.339,0.227,0.212,0.243,0.0099,0.0092,0.011,0.781,0.743,0.822,0.034,0.032,0.036,22.13,21.99,22.25,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.03,42.7,45.49,43.15,41.85,44.58,0,0,0,0,0,0,0.719,0,0.098,0.2,0.8,0.2,45
993420000000,2001,6,2000,9,39,7,0.446,0.0995,0.346,19718.6,124.5,124.5,117.4,3,3,3,737.4,704.9,770,572.8,518.9,164.6,161,186,0,0,0,0.224,0.209,0.264,572.8,518.9,609,990,990,990,966.8,966.7,967,23.2,23,23.3,0.289,0.261,0.309,0.184,0.148,0.208,0.0079,0.0063,0.009,0.673,0.584,0.733,0.029,0.025,0.032,22.48,22.29,22.7,0.952,0.948,0.955,0.976,0.97,0.98,0.93,0.92,0.935,40.07,36.5,42.35,39.12,35.41,41.51,0,0,0,0,0,0,0.652,0,0.1,0.22,0.78,0.22,44.2
994024800000,2001,7,2000,10,40,7,0.402,0.112,0.289,16493.5,104.2,104.2,98.18,3,2,2.2857142857142856,664.6,636.3,694.3,478.6,450.3,186,186,186,0,-5.684e-14,5.684e-14,0.28,0.268,0.292,478.6,450.3,508.3,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.238,0.222,0.255,0.125,0.112,0.141,0.0053,0.0047,0.006,0.596,0.549,0.643,0.025,0.023,0.027,22.85,22.76,22.98,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.07,35.11,52.02,44.17,34.06,48.2,0,0,0,0,0,0,0.545,0,0.113,0.28,0.72,0.28,41
994629600000,2001,7,2000,10,41,7,0.365,0.112,0.252,14896.3,93.51,93.51,88.67,2,2,2,602.7,579.1,627.3,416.7,393.1,186,186,186,0,-5.684e-14,5.684e-14,0.309,0.297,0.321,416.7,393.1,441.3,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.207,0.199,0.217,0.0957,0.0846,0.107,0.004,0.0036,0.0045,0.527,0.491,0.564,0.022,0.021,0.024,23.17,23.03,23.3,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,45.24,42.86,47.71,44.33,42,46.75,0,0,0,0,0,0,0.493,0,0.113,0.31,0.69,0.31,40.8
995234400000,2001,7,2000,10,42,7,0.333,0.112,0.22,13057.1,82.5,82.5,77.72,2,2,2,550.1,529.1,571.8,364.1,343.1,186,186,186,8.12e-15,0,5.684e-14,0.338,0.325,0.352,364.1,343.1,385.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.188,0.181,0.196,0.0708,0.0609,0.0811,0.003,0.0025,0.0034,0.447,0.416,0.48,0.019,0.017,0.02,23.48,23.35,23.6,0.95,0.948,0.953,0.976,0.971,0.98,0.927,0.92,0.934,39.83,37.63,42.09,38.86,36.53,41.25,0,0,0,0,0,0,0.432,0,0.113,0.34,0.66,0.34,39.2
995839200000,2001,7,2000,10,43,7,0.305,0.112,0.193,11416.8,71.81,71.81,67.96,2,2,2,504.7,486.7,523.4,318.7,300.7,186,186,186,8.12e-15,0,5.684e-14,0.369,0.355,0.382,318.7,300.7,337.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.166,0.179,0.0494,0.0409,0.0582,0.002,0.0017,0.0024,0.379,0.352,0.407,0.016,0.015,0.017,23.75,23.64,23.86,0.944,0.941,0.947,0.97,0.97,0.97,0.915,0.913,0.918,35.03,33.11,37.02,33.98,32.11,35.91,0,0,0,0,0,0,0.378,0,0.112,0.37,0.63,0.37,37.4
996444000000,2001,7,2000,10,44,7,0.28,0.112,0.168,10001.6,63.01,63.01,59.53,2,2,2,463.1,444.3,481,278.6,260.3,184.6,184,186,0,0,0,0.399,0.387,0.414,278.6,260.3,295,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.152,0.164,0.0305,0.0219,0.0382,0.0013,0.0009,0.0016,0.32,0.293,0.344,0.013,0.012,0.014,24,23.89,24.11,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,30.69,28.69,32.48,29.77,27.83,31.51,0,0,0,0,0,0,0.331,0,0.112,0.4,0.6,0.4,35.7
997048800000,2001,8,2000,11,45,7,0.255,0.106,0.149,8805.37,55.02,55.02,52.41,2,1,1.8571428571428572,421.5,405.8,438.1,245.8,232.2,175.7,155,184,4.06e-15,-2.842e-14,2.842e-14,0.416,0.377,0.442,245.8,232.2,256,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.146,0.143,0.15,0.0172,0.0155,0.0198,0.0007,0.00063,0.00081,0.294,0.262,0.414,0.012,0.011,0.017,24.21,24.11,24.3,0.933,0.925,0.957,0.971,0.97,0.98,0.906,0.898,0.938,30.97,26.05,52.54,29.65,25.27,48.2,0,0,0,0,0,0,0.291,0,0.106,0.42,0.58,0.42,34.5
997653600000,2001,8,2000,11,46,7,0.234,0.0937,0.14,8346.45,52.76,52.76,49.68,2,1,1.4285714285714286,386.6,373.8,400.6,231.6,218.8,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.401,0.387,0.415,231.6,218.8,245.6,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.134,0.144,0.0154,0.0143,0.0166,0.00063,0.00058,0.00068,0.34,0.258,0.408,0.014,0.01,0.017,24.33,24.26,24.39,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.939,40.75,26.08,52.65,38.61,25.3,48.2,0,0,0,0,0,0,0.276,0,0.094,0.4,0.6,0.4,35.7
998258400000,2001,8,2000,11,47,7,0.216,0.0937,0.123,7648.97,48.14,48.14,45.53,1,1,1,357.9,346.7,369.7,202.9,191.7,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.433,0.419,0.447,202.9,191.7,214.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.129,0.125,0.133,0.013,0.012,0.014,0.00052,0.00048,0.00057,0.358,0.338,0.379,0.014,0.014,0.015,24.45,24.37,24.53,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.46,43.92,49.12,45.53,43.05,48.14,0,0,0,0,0,0,0.253,0,0.093,0.43,0.57,0.43,35.4
998863200000,2001,8,2000,11,48,7,0.203,0.0874,0.116,7232.18,47.75,47.75,43.05,1,1,1,335.9,324.6,345.4,191.4,178.3,144.4,118,155,0,-2.842e-14,2.842e-14,0.429,0.358,0.465,191.4,178.3,211.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.124,0.12,0.128,0.012,0.0109,0.0137,0.00048,0.00044,0.00055,0.336,0.314,0.369,0.014,0.013,0.015,24.58,24.54,24.62,0.952,0.948,0.957,0.98,0.978,0.98,0.933,0.927,0.938,43.95,40.83,48.72,43.05,39.93,47.75,0,0,0,0,0,0,0.239,0,0.087,0.43,0.57,0.43,35.6
999468000000,2001,9,2000,12,49,7,0.186,0.0714,0.115,7203.22,45.69,45.69,42.88,1,1,1,307.6,295.9,319.9,189.6,177.9,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.384,0.369,0.399,189.6,177.9,201.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.116,0.124,0.0119,0.0109,0.0129,0.00047,0.00043,0.00052,0.33,0.309,0.352,0.013,0.012,0.014,24.73,24.65,24.81,0.952,0.948,0.955,0.98,0.978,0.98,0.932,0.927,0.936,43.76,41.02,46.62,42.88,40.13,45.69,0,0,0,0,0,0,0.238,0,0.071,0.38,0.62,0.38,38.7
1000072800000,2001,9,2000,12,50,7,0.172,0.0714,0.1,6248.17,39.24,39.24,37.19,1,1,1,284,275.9,292.3,166,157.9,118,118,118,-1.624e-14,-2.842e-14,0,0.416,0.404,0.428,166,157.9,174.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.115,0.00986,0.00917,0.0106,0.00039,0.00036,0.00042,0.288,0.274,0.303,0.011,0.011,0.012,24.88,24.83,24.92,0.944,0.942,0.947,0.973,0.97,0.976,0.918,0.913,0.925,38.24,36.34,40.18,37.19,35.25,39.24,0,0,0,0,0,0,0.207,0,0.072,0.42,0.58,0.42,36.3
1000677600000,2001,9,2000,12,51,7,0.161,0.0714,0.0901,5579.22,34.7,34.7,33.21,1,1,1,266.9,259.8,273.4,148.9,141.8,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.442,0.432,0.454,148.9,141.8,155.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.108,0.00841,0.0078,0.00896,0.00033,0.00031,0.00036,0.258,0.245,0.269,0.01,0.0097,0.011,24.97,24.94,25.02,0.939,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,34.24,32.55,35.77,33.21,31.57,34.7,0,0,0,0,0,0,0.184,0,0.0709,0.44,0.56,0.44,34.7
1001282400000,2001,9,2000,12,52,7,0.151,0.0714,0.0798,4925.68,31,31,29.32,1,1,1,249.9,242.5,257.3,131.9,124.5,118,118,118,-2.03e-15,-1.421e-14,0,0.473,0.459,0.487,131.9,124.5,139.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0997,0.0971,0.102,0.00696,0.00634,0.00759,0.00028,0.00025,0.0003,0.227,0.214,0.24,0.009,0.0084,0.0095,25.08,25.03,25.13,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.23,28.5,31.96,29.32,27.64,31,0,0,0,0,0,0,0.163,0,0.0712,0.47,0.53,0.47,32.6
1001887200000,2001,10,2001,1,1,7,0.145,0.0587,0.0866,5377.33,32.62,32.62,32.01,1,1,1,240.1,235.7,242.8,143.1,138.7,97,97,97,0,0,0,0.404,0.399,0.412,143.1,138.7,145.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.1,0.103,0.00791,0.00754,0.00814,0.00031,0.0003,0.00032,0.246,0.238,0.25,0.0097,0.0094,0.0099,25.11,25.09,25.15,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,33,31.96,33.63,32.01,31,32.62,0,0,0,0,0,0,0.178,0,0.0584,0.4,0.6,0.4,37.1
1002492000000,2001,10,2001,1,2,7,0.138,0.0587,0.0793,4915.6,30.57,30.57,29.26,1,1,1,228,222.3,233.8,131,125.3,97,97,97,2.03e-15,0,1.421e-14,0.425,0.415,0.436,131,125.3,136.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0977,0.0956,0.0997,0.00689,0.0064,0.00738,0.00027,0.00025,0.00029,0.224,0.214,0.234,0.0088,0.0084,0.0092,25.21,25.16,25.25,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.16,28.82,31.51,29.26,27.95,30.57,0,0,0,0,0,0,0.163,0,0.0587,0.43,0.57,0.43,35.6
1003096800000,2001,10,2001,1,3,7,0.133,0.0587,0.074,4579.6,27.95,27.95,27.26,1,1,1,219.3,216.3,222.3,122.3,119.3,97,97,97,0,-1.421e-14,1.421e-14,0.442,0.436,0.448,122.3,119.3,125.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0946,0.0935,0.0956,0.00615,0.00589,0.0064,0.00024,0.00023,0.00025,0.208,0.203,0.214,0.0082,0.008,0.0084,25.28,25.25,25.3,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.1,27.37,28.82,27.26,26.54,27.95,0,0,0,0,0,0,0.151,0,0.059,0.44,0.56,0.44,34.4
1003701600000,2001,10,2001,1,4,7,0.132,0.0587,0.0736,4553.5,27.44,27.44,27.1,1,1,1,218.7,216,220.1,121.7,119,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.444,0.441,0.449,121.7,119,123.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0944,0.0934,0.0949,0.00609,0.00587,0.00622,0.00024,0.00023,0.00024,0.207,0.202,0.21,0.0081,0.0079,0.0082,25.28,25.27,25.3,0.926,0.924,0.927,0.97,0.97,0.97,0.898,0.897,0.899,27.94,27.3,28.29,27.1,26.48,27.44,0,0,0,0,0,0,0.151,0,0.0584,0.44,0.56,0.44,34.5
1004306400000,2001,10,2001,1,5,7,0.133,0.0573,0.0756,4687.32,28.14,28.14,27.9,1,1,1,219.7,217.7,223.1,125,122.8,94.71,93,97,-4.06e-15,-1.421e-14,0,0.431,0.426,0.441,125,122.8,126.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0953,0.0948,0.0959,0.00638,0.00619,0.00647,0.00025,0.00024,0.00025,0.213,0.209,0.215,0.0084,0.0082,0.0085,25.27,25.25,25.28,0.928,0.927,0.929,0.97,0.97,0.97,0.901,0.899,0.901,28.76,28.23,29.01,27.9,27.38,28.14,0,0,0,0,0,0,0.155,0,0.0574,0.43,0.57,0.43,35.2
1004911200000,2001,11,2001,2,6,7,0.134,0.0562,0.0774,4804.18,29.26,29.26,28.6,1,1,1,221,217.4,223.9,128,124.4,93,93,93,2.03e-15,0,1.421e-14,0.421,0.415,0.428,128,124.4,130.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0962,0.095,0.0973,0.00663,0.00632,0.00688,0.00026,0.00025,0.00027,0.218,0.212,0.223,0.0086,0.0083,0.0088,25.26,25.23,25.28,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,29.48,28.62,30.17,28.6,27.77,29.26,0,0,0,0,0,0,0.159,0,0.0566,0.42,0.58,0.42,35.9
1005516000000,2001,11,2001,2,7,7,0.139,0.0562,0.0827,5137.37,31.44,31.44,30.58,1,1,1,229.7,225.3,233.5,136.7,132.3,93,93,93,0,0,0,0.405,0.398,0.413,136.7,132.3,140.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0993,0.0978,0.101,0.00737,0.007,0.00769,0.00029,0.00027,0.0003,0.234,0.226,0.241,0.0092,0.0089,0.0095,25.19,25.16,25.22,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,31.53,30.49,32.42,30.58,29.57,31.44,0,0,0,0,0,0,0.17,0,0.0563,0.4,0.59,0.41,37
1006120800000,2001,11,2001,2,8,7,0.144,0.0562,0.0878,5462.3,33,33,32.51,1,1,1,238.2,234.3,240.3,145.2,141.3,93,93,93,0,0,0,0.39,0.387,0.397,145.2,141.3,147.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.101,0.103,0.00809,0.00776,0.00827,0.00032,0.00031,0.00033,0.249,0.242,0.253,0.0098,0.0095,0.01,25.12,25.11,25.15,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,33.52,32.61,34.03,32.51,31.63,33,0,0,0,0,0,0,0.181,0,0.0562,0.39,0.61,0.39,37.9
1006725600000,2001,11,2001,2,9,7,0.148,0.0535,0.0947,5910.08,37.89,37.89,35.18,1,1,1,245,243.9,246.9,156.6,150.9,88.43,77,93,0,0,0,0.361,0.315,0.381,156.6,150.9,167.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.108,0.00906,0.00858,0.01,0.00036,0.00034,0.0004,0.269,0.259,0.287,0.011,0.01,0.011,25.06,25.04,25.08,0.941,0.939,0.945,0.971,0.97,0.974,0.914,0.911,0.92,36.23,34.86,38.91,35.18,33.82,37.89,0,0,0,0,0,0,0.195,0,0.0533,0.36,0.64,0.36,39.9
1007330400000,2001,12,2001,3,10,7,0.148,0.0466,0.101,6340.53,38.49,38.49,37.74,1,1,1,244.1,241.7,247.2,167.1,164.7,77,77,77,0,0,0,0.315,0.312,0.319,167.1,164.7,170.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.107,0.109,0.00996,0.00975,0.0102,0.00039,0.00038,0.0004,0.286,0.282,0.292,0.011,0.011,0.012,25.05,25.03,25.07,0.944,0.944,0.945,0.973,0.972,0.975,0.919,0.917,0.922,38.77,38.21,39.48,37.74,37.15,38.49,0,0,0,0,0,0,0.21,0,0.047,0.31,0.68,0.32,42.8
1007935200000,2001,12,2001,3,11,7,0.148,0.0372,0.111,7024.66,43.49,43.49,41.81,1,1,1,244.9,241.7,249.4,183.3,168.6,61.57,59,77,0,0,0,0.251,0.237,0.314,183.3,168.6,190.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.109,0.114,0.0113,0.0101,0.0119,0.00045,0.0004,0.00047,0.313,0.289,0.326,0.012,0.011,0.013,25.02,24.98,25.04,0.949,0.945,0.952,0.979,0.974,0.98,0.93,0.92,0.933,42.7,39.1,44.38,41.81,38.09,43.49,0,0,0,0,0,0,0.232,0,0.037,0.25,0.75,0.25,47.5
1008540000000,2001,12,2001,3,12,7,0.15,0.0357,0.114,7228.55,44.25,44.25,43.03,1,1,1,247.3,240.3,252.7,188.3,181.3,59,59,59,0,0,0,0.239,0.234,0.245,188.3,181.3,193.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.114,0.111,0.116,0.0118,0.0112,0.0122,0.00046,0.00044,0.00048,0.322,0.31,0.332,0.013,0.012,0.013,25,24.96,25.05,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,43.91,42.26,45.16,43.03,41.42,44.25,0,0,0,0,0,0,0.239,0,0.036,0.24,0.76,0.24,48.2
1009144800000,2001,12,2001,3,13,7,0.144,0.0357,0.108,6873.9,41.61,41.61,40.92,1,1,1,238.2,236,241.2,179.2,177,59,59,59,0,0,0,0.248,0.245,0.25,179.2,177,182.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.11,0.11,0.111,0.011,0.0108,0.0112,0.00043,0.00043,0.00044,0.306,0.302,0.311,0.012,0.012,0.012,25.06,25.04,25.08,0.948,0.947,0.949,0.98,0.979,0.98,0.929,0.927,0.93,41.77,41.24,42.46,40.92,40.36,41.61,0,0,0,0,0,0,0.227,0,0.036,0.25,0.75,0.25,47.7
1009749600000,2001,12,2001,3,14,7,0.148,0.0429,0.105,6590.81,42.3,42.3,39.23,1,1,1,244,243.1,244.7,173,170.1,71,59,73,0,0,0,0.291,0.242,0.3,173,170.1,185.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.11,0.109,0.113,0.0105,0.0102,0.0115,0.00041,0.0004,0.00045,0.296,0.291,0.317,0.012,0.011,0.012,25.04,25.02,25.05,0.946,0.945,0.95,0.976,0.975,0.98,0.923,0.922,0.931,40.19,39.5,43.16,39.23,38.51,42.3,0,0,0,0,0,0,0.218,0,0.043,0.29,0.71,0.29,44.5
1010354400000,2002,1,2001,4,15,7,0.152,0.0442,0.108,6801.99,43.44,43.44,40.49,1,1,1,251.2,242.8,263.6,178.2,169.8,73,73,73,-8.12e-15,-2.842e-14,0,0.291,0.277,0.301,178.2,169.8,190.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.112,0.109,0.116,0.0109,0.0102,0.012,0.00043,0.0004,0.00047,0.306,0.291,0.328,0.012,0.011,0.013,24.99,24.92,25.05,0.948,0.945,0.952,0.978,0.975,0.98,0.927,0.921,0.933,41.4,39.43,44.33,40.49,38.44,43.44,0,0,0,0,0,0,0.225,0,0.044,0.29,0.71,0.29,44.7
1010959200000,2002,1,2001,4,16,7,0.162,0.0442,0.118,7459.05,46.53,46.53,44.4,1,1,1,267.7,264.1,277,194.7,191.1,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.273,0.264,0.276,194.7,191.1,204,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.118,0.116,0.121,0.0123,0.012,0.0131,0.00049,0.00048,0.00052,0.335,0.329,0.352,0.013,0.013,0.014,24.89,24.84,24.91,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,45.31,44.46,47.48,44.4,43.57,46.53,0,0,0,0,0,0,0.247,0,0.044,0.27,0.73,0.27,46
1011564000000,2002,1,2001,4,17,7,0.175,0.0442,0.131,8076.83,48.2,48.2,48.08,1,1,1,289.3,280.6,296.9,216.3,207.6,73,73,73,-4.06e-15,-2.842e-14,0,0.252,0.246,0.26,216.3,207.6,223.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.122,0.128,0.0141,0.0134,0.0148,0.00056,0.00053,0.00059,0.374,0.358,0.388,0.015,0.014,0.015,24.77,24.72,24.82,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.33,48.3,52.08,48.08,47.33,48.2,0,0,0,0,0,0,0.267,0,0.044,0.25,0.75,0.25,46.2
1012168800000,2002,1,2001,4,18,7,0.185,0.0473,0.137,8274.23,50.28,50.28,49.25,2,1,1.5714285714285714,305.2,299.4,313.6,227.1,219.9,78.14,73,85,-4.06e-15,-2.842e-14,2.842e-14,0.256,0.241,0.279,227.1,219.9,230.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.13,0.128,0.131,0.0151,0.0144,0.0153,0.0006,0.00058,0.00061,0.305,0.242,0.392,0.012,0.0096,0.016,24.77,24.66,24.85,0.938,0.923,0.959,0.974,0.97,0.98,0.914,0.895,0.94,37.01,25.64,52.62,34.95,24.87,48.2,0,0,0,0,0,0,0.274,0,0.048,0.26,0.74,0.26,44.7
1012773600000,2002,2,2001,5,19,7,0.195,0.0514,0.143,8671.63,53.45,53.45,51.62,2,2,2,322.1,315.6,330.3,237.1,230.6,85,85,85,8.12e-15,-2.842e-14,2.842e-14,0.264,0.257,0.269,237.1,230.6,245.3,990,990,990,965,965,965.1,25,24.9,25,0.134,0.131,0.137,0.0159,0.0153,0.0166,0.00064,0.00061,0.00067,0.252,0.245,0.261,0.01,0.0098,0.01,24.74,24.69,24.78,0.925,0.923,0.928,0.97,0.97,0.97,0.897,0.895,0.9,26.61,25.86,27.55,25.81,25.08,26.73,0,0,0,0,0,0,0.287,0,0.052,0.26,0.73,0.27,44.5
1013378400000,2002,2,2001,5,20,7,0.216,0.0514,0.165,9975.58,64.89,64.89,59.38,2,2,2,357.6,333.9,383.1,272.6,248.9,85,85,85,0,0,0,0.238,0.222,0.255,272.6,248.9,298.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.146,0.138,0.155,0.0277,0.0169,0.0397,0.0011,0.00068,0.0016,0.3,0.265,0.339,0.012,0.011,0.014,24.51,24.35,24.67,0.934,0.929,0.94,0.97,0.97,0.97,0.906,0.901,0.912,30.61,27.96,33.45,29.69,27.12,32.44,0,0,0,0,0,0,0.33,0,0.051,0.24,0.76,0.24,46.2
1013983200000,2002,2,2001,5,21,7,0.253,0.0514,0.202,12186.8,79.5,79.5,72.54,2,2,2,418.6,391.6,449.5,333.6,306.6,85,85,85,0,0,0,0.203,0.189,0.217,333.6,306.6,364.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.168,0.158,0.179,0.0564,0.0437,0.0711,0.0023,0.0018,0.0029,0.392,0.351,0.438,0.016,0.014,0.018,24.13,23.94,24.29,0.946,0.941,0.95,0.972,0.97,0.977,0.919,0.913,0.929,37.31,34.37,40.67,36.27,33.34,39.75,0,0,0,0,0,0,0.403,0,0.051,0.2,0.8,0.2,48.2
1014588000000,2002,2,2001,5,22,7,0.305,0.0571,0.248,14935.7,94.29,94.29,88.9,2,2,2,504.5,459.6,545,410,374.6,94.43,85,107,1.624e-14,0,5.684e-14,0.187,0.168,0.206,410,374.6,438,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.196,0.182,0.208,0.0925,0.0758,0.106,0.0038,0.0031,0.0044,0.508,0.453,0.552,0.021,0.019,0.023,23.62,23.4,23.88,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.932,0.938,45.36,41.75,48.11,44.45,40.9,47.14,0,0,0,0,0,0,0.494,0,0.057,0.19,0.81,0.19,49
1015192800000,2002,3,2001,6,23,7,0.352,0.0647,0.288,16550.8,104.6,104.6,98.52,3,2,2.2857142857142856,582.5,555.6,609.8,475.5,448.6,107,107,107,0,-5.684e-14,5.684e-14,0.184,0.175,0.193,475.5,448.6,502.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.225,0.212,0.241,0.123,0.111,0.137,0.0052,0.0046,0.0058,0.58,0.533,0.628,0.024,0.022,0.026,23.2,23.11,23.33,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.48,35.39,52.5,44.31,34.33,48.2,0,0,0,0,0,0,0.547,0,0.064,0.18,0.82,0.18,47
1015797600000,2002,3,2001,6,24,7,0.38,0.0647,0.316,18200.1,109.4,109.4,108.3,3,3,3,628.7,615.5,634.1,521.7,508.5,107,107,107,0,0,0,0.17,0.169,0.174,521.7,508.5,527.1,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.251,0.244,0.254,0.149,0.141,0.153,0.0063,0.006,0.0065,0.578,0.556,0.587,0.025,0.024,0.025,23.01,22.98,23.08,0.948,0.947,0.949,0.97,0.97,0.971,0.92,0.919,0.921,37.21,36.34,37.57,36.11,35.25,36.47,0,0,0,0,0,0,0.602,0,0.064,0.17,0.83,0.17,47.9
1016402400000,2002,3,2001,6,25,7,0.381,0.0647,0.316,18224.8,109.1,109.1,108.5,3,3,3,629.5,622.9,632.5,522.5,515.9,107,107,107,0,0,0,0.17,0.169,0.172,522.5,515.9,525.5,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.252,0.248,0.254,0.15,0.146,0.152,0.0064,0.0062,0.0064,0.58,0.568,0.585,0.025,0.024,0.025,23,22.99,23.04,0.949,0.948,0.949,0.97,0.97,0.971,0.92,0.919,0.921,37.27,36.83,37.46,36.16,35.73,36.36,0,0,0,0,0,0,0.603,0,0.065,0.17,0.83,0.17,47.8
1017007200000,2002,3,2001,6,26,7,0.369,0.0647,0.304,17596.5,106.5,106.5,104.7,3,3,3,610.3,595.8,619.3,503.3,488.8,107,107,107,0,-5.684e-14,5.684e-14,0.176,0.173,0.18,503.3,488.8,512.3,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.241,0.233,0.246,0.138,0.13,0.143,0.0058,0.0055,0.0061,0.548,0.525,0.562,0.023,0.022,0.024,23.11,23.06,23.19,0.947,0.945,0.947,0.97,0.97,0.97,0.918,0.917,0.919,35.99,35.03,36.59,34.91,33.98,35.5,0,0,0,0,0,0,0.582,0,0.065,0.18,0.82,0.18,47.7
1017612000000,2002,4,2001,7,27,7,0.348,0.0756,0.272,16045.6,96.4,96.4,95.51,2,2,2,574.6,562.7,590.1,449.6,437.7,125,125,125,1.624e-14,-5.684e-14,5.684e-14,0.218,0.212,0.222,449.6,437.7,465.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.216,0.21,0.224,0.111,0.106,0.119,0.0047,0.0044,0.005,0.573,0.554,0.599,0.024,0.023,0.025,23.24,23.15,23.31,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.07,47.91,50.52,47.75,46.95,48.2,0,0,0,0,0,0,0.531,0,0.076,0.22,0.78,0.22,46.1
1018216800000,2002,4,2001,7,28,7,0.347,0.0756,0.271,15965.6,96.4,96.4,95.03,2,2,2,573.6,560,594.2,448.6,435,125,125,125,1.624e-14,-5.684e-14,5.684e-14,0.218,0.21,0.223,448.6,435,469.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.216,0.21,0.226,0.111,0.104,0.12,0.0046,0.0044,0.0051,0.572,0.55,0.606,0.024,0.023,0.026,23.25,23.12,23.33,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.95,47.63,50.9,47.52,46.68,48.2,0,0,0,0,0,0,0.528,0,0.076,0.22,0.78,0.22,46
1018821600000,2002,4,2001,7,29,7,0.367,0.0756,0.291,16195.2,96.4,96.4,96.4,2,2,2,606.8,600.5,610.6,481.8,475.5,125,125,125,0,-5.684e-14,5.684e-14,0.206,0.205,0.208,481.8,475.5,485.6,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.233,0.23,0.235,0.126,0.123,0.128,0.0053,0.0052,0.0054,0.627,0.617,0.634,0.027,0.026,0.027,23.05,23.02,23.08,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,52.06,51.47,52.41,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.076,0.21,0.79,0.21,44.1
1019426400000,2002,4,2001,7,30,7,0.359,0.0756,0.283,16195.2,96.4,96.4,96.4,2,2,2,593.7,588.7,601.3,468.7,463.7,125,125,125,0,-5.684e-14,5.684e-14,0.211,0.208,0.212,468.7,463.7,476.3,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.226,0.223,0.23,0.12,0.118,0.124,0.0051,0.005,0.0052,0.605,0.596,0.618,0.025,0.025,0.026,23.12,23.08,23.15,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.85,50.4,51.55,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.076,0.21,0.79,0.21,45.1
1020031200000,2002,4,2001,7,31,7,0.363,0.0851,0.278,16170.3,96.4,96.4,96.25,2,2,2,600.1,589.5,612.5,459.4,447.4,140.7,125,147,1.624e-14,-5.684e-14,5.684e-14,0.234,0.211,0.247,459.4,447.4,466.4,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.221,0.214,0.225,0.116,0.11,0.119,0.0049,0.0046,0.005,0.589,0.569,0.601,0.025,0.024,0.025,23.11,23.05,23.16,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.85,48.67,50.65,48.13,47.7,48.2,0,0,0,0,0,0,0.535,0,0.085,0.23,0.77,0.23,44.5
1020636000000,2002,5,2001,8,32,7,0.371,0.0889,0.282,16195.2,96.4,96.4,96.4,2,2,2,613.9,602.9,619.3,466.9,455.9,147,147,147,-1.624e-14,-5.684e-14,5.684e-14,0.239,0.237,0.244,466.9,455.9,472.3,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.225,0.219,0.228,0.119,0.114,0.122,0.005,0.0048,0.0052,0.602,0.584,0.612,0.025,0.025,0.026,23.04,23.01,23.1,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,50.49,49.47,50.99,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.089,0.24,0.76,0.24,43.7
1021240800000,2002,5,2001,8,33,7,0.346,0.0889,0.257,15271.9,95.71,95.71,90.9,2,2,2,571.6,544.7,596.1,424.6,397.7,147,147,147,1.624e-14,0,5.684e-14,0.257,0.247,0.27,424.6,397.7,449.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.206,0.197,0.215,0.0994,0.0867,0.111,0.0042,0.0036,0.0047,0.535,0.494,0.572,0.022,0.021,0.024,23.29,23.15,23.45,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.38,43.66,48.83,45.45,42.79,47.86,0,0,0,0,0,0,0.505,0,0.089,0.26,0.74,0.26,44.1
1021845600000,2002,5,2001,8,34,7,0.306,0.0889,0.217,12988.6,83.62,83.62,77.31,2,2,2,506.4,477.7,535.1,359.4,330.7,147,147,147,-8.12e-15,-5.684e-14,0,0.291,0.275,0.308,359.4,330.7,388.1,990,990,990,965.9,965.7,966,24.1,24,24.3,0.183,0.173,0.193,0.0686,0.0551,0.0822,0.0028,0.0023,0.0034,0.437,0.394,0.48,0.018,0.016,0.02,23.68,23.51,23.86,0.95,0.946,0.953,0.975,0.97,0.98,0.926,0.917,0.934,39.63,36.58,42.66,38.66,35.48,41.81,0,0,0,0,0,0,0.43,0,0.089,0.29,0.71,0.29,42.4
1022450400000,2002,5,2001,8,35,7,0.268,0.0841,0.184,11018.6,69.08,69.08,65.59,2,2,2,443.6,420,468.7,304.6,287.8,139,119,147,0,0,0,0.313,0.279,0.338,304.6,287.8,321.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.163,0.158,0.17,0.0428,0.0348,0.0508,0.0018,0.0014,0.0021,0.354,0.329,0.38,0.015,0.013,0.016,24.05,23.91,24.16,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.81,31.92,35.61,32.79,30.96,34.54,0,0,0,0,0,0,0.364,0,0.084,0.31,0.69,0.31,41.1
1023055200000,2002,6,2001,9,36,7,0.238,0.072,0.166,9966.59,63.5,63.5,59.32,2,2,2,393.2,374.3,412.6,274.2,255.3,119,119,119,-4.06e-15,-2.842e-14,0,0.303,0.288,0.318,274.2,255.3,293.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.152,0.145,0.159,0.0284,0.0195,0.0376,0.0012,0.00079,0.0015,0.308,0.279,0.337,0.012,0.011,0.014,24.33,24.21,24.45,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,30.58,28.49,32.73,29.66,27.64,31.75,0,0,0,0,0,0,0.33,0,0.072,0.3,0.7,0.3,41.9
1023660000000,2002,6,2001,9,37,7,0.213,0.072,0.141,8488.9,54.04,54.04,50.53,2,1,1.5714285714285714,352.9,337.4,368.6,233.9,218.4,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.337,0.323,0.353,233.9,218.4,249.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.138,0.132,0.143,0.0156,0.0143,0.017,0.00063,0.00057,0.00069,0.318,0.254,0.402,0.013,0.01,0.016,24.52,24.46,24.58,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.897,0.94,37.46,26.07,52.6,35.59,25.29,48.2,0,0,0,0,0,0,0.281,0,0.072,0.34,0.66,0.34,39.9
1024264800000,2002,6,2001,9,38,7,0.193,0.072,0.122,7630.16,48.2,48.2,45.42,1,1,1,319.9,307.6,332.8,200.9,188.6,119,119,119,8.12e-15,-2.842e-14,2.842e-14,0.372,0.358,0.387,200.9,188.6,213.8,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.122,0.13,0.0128,0.0118,0.0139,0.00051,0.00047,0.00056,0.352,0.33,0.375,0.014,0.013,0.015,24.65,24.56,24.73,0.955,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.36,43.52,49.28,45.42,42.65,48.2,0,0,0,0,0,0,0.252,0,0.071,0.37,0.63,0.37,39.5
1024869600000,2002,6,2001,9,39,7,0.177,0.072,0.105,6551.33,41.72,41.72,39,1,1,1,292.4,281.6,303.5,173.4,162.6,119,119,119,0,-2.842e-14,2.842e-14,0.407,0.392,0.423,173.4,162.6,184.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.112,0.12,0.0105,0.00957,0.0114,0.00042,0.00038,0.00046,0.303,0.284,0.323,0.012,0.011,0.013,24.83,24.76,24.89,0.947,0.943,0.95,0.976,0.971,0.98,0.924,0.915,0.931,39.96,37.45,42.57,39,36.34,41.72,0,0,0,0,0,0,0.217,0,0.072,0.41,0.59,0.41,37
1025474400000,2002,7,2001,10,40,7,0.162,0.0653,0.0967,6012.31,38.25,38.25,35.79,1,1,1,267.8,258.4,278.1,159.8,150.4,108,108,108,0,-2.842e-14,2.842e-14,0.403,0.388,0.418,159.8,150.4,170.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.114,0.00933,0.00853,0.0102,0.00037,0.00034,0.00041,0.278,0.261,0.296,0.011,0.01,0.012,24.95,24.89,25.01,0.942,0.939,0.945,0.971,0.97,0.974,0.915,0.911,0.921,36.85,34.64,39.26,35.79,33.61,38.25,0,0,0,0,0,0,0.199,0,0.0653,0.4,0.6,0.4,37.1
1026079200000,2002,7,2001,10,41,7,0.149,0.0653,0.0837,5185.63,32.91,32.91,30.87,1,1,1,246.4,237.9,255.4,138.4,129.9,108,108,108,0,0,0,0.438,0.423,0.454,138.4,129.9,147.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0994,0.106,0.00752,0.00679,0.00828,0.0003,0.00027,0.00033,0.239,0.224,0.255,0.0095,0.0088,0.01,25.08,25.02,25.15,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,31.82,29.82,33.93,30.87,28.92,32.91,0,0,0,0,0,0,0.171,0,0.0653,0.44,0.56,0.44,34.8
1026684000000,2002,7,2001,10,42,7,0.138,0.0653,0.0727,4484.03,28.36,28.36,26.69,1,1,1,228.2,221.8,235.4,120.2,113.8,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.474,0.459,0.487,120.2,113.8,127.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.096,0.0937,0.0985,0.00597,0.00542,0.00658,0.00023,0.00021,0.00026,0.207,0.195,0.22,0.0081,0.0077,0.0087,25.22,25.17,25.27,0.925,0.921,0.93,0.97,0.97,0.97,0.898,0.893,0.902,27.52,25.97,29.24,26.69,25.19,28.36,0,0,0,0,0,0,0.148,0,0.0653,0.47,0.53,0.47,32.5
1027288800000,2002,7,2001,10,43,7,0.129,0.0653,0.0642,3931.26,24.74,24.74,23.4,1,1,1,214.1,208.4,219.8,106.1,100.4,108,108,108,6.09e-15,0,1.421e-14,0.505,0.491,0.518,106.1,100.4,111.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.091,0.089,0.093,0.00477,0.00428,0.00526,0.00019,0.00017,0.00021,0.181,0.171,0.192,0.0071,0.0067,0.0075,25.33,25.29,25.38,0.915,0.911,0.92,0.97,0.969,0.97,0.888,0.883,0.892,24.13,22.75,25.51,23.4,22.04,24.74,0,0,0,0,0,0,0.13,0,0.0648,0.51,0.5,0.5,30.5
1027893600000,2002,7,2001,10,44,7,0.121,0.0601,0.0608,519.763,21.66,21.66,3.094,1,1,1,200,192.8,206.4,100.6,94.62,99.43,93,108,-6.09e-15,-1.421e-14,1.421e-14,0.496,0.463,0.533,100.6,94.62,107.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.0869,0.0898,0.0043,0.00379,0.0049,0.00017,0.00015,0.00019,0.171,0.161,0.183,0.0067,0.0063,0.0071,25.41,25.39,25.42,0.13,0,0.912,0.138,0,0.968,0.126,0,0.883,3.196,0,22.37,3.094,0,21.66,0,6,0,0,0.857,0,0.0172,0.857,0.0602,0.5,0.5,0.5,4.3
1028498400000,2002,8,2001,11,45,7,0.112,0.0562,0.056,0,0,0,0,1,1,1,185.7,179.9,191.4,92.66,86.92,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.501,0.486,0.517,92.66,86.92,98.41,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0845,0.0824,0.0865,0.00363,0.00314,0.00411,0.00014,0.00012,0.00016,0.156,0.145,0.166,0.0061,0.0057,0.0065,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.5,0.5,0.5,0
1029103200000,2002,8,2001,11,46,7,0.104,0.0562,0.0482,0,0,0,0,1,1,1,172.7,168.2,178,79.73,75.16,93,93,93,0,-1.421e-14,1.421e-14,0.539,0.522,0.553,79.73,75.16,85.01,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0799,0.0783,0.0818,0.00253,0.00214,0.00298,0.000099,0.000084,0.00012,0.133,0.124,0.142,0.0052,0.0049,0.0056,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0558,0.54,0.46,0.54,0
1029708000000,2002,8,2001,11,47,7,0.0984,0.0562,0.0422,0,0,0,0,1,1,1,162.7,158.6,166.8,69.7,65.59,93,93,93,4.06e-15,-1.421e-14,1.421e-14,0.572,0.558,0.586,69.7,65.59,73.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0764,0.0749,0.0778,0.00167,0.00133,0.00202,0.000066,0.000052,0.000079,0.115,0.107,0.122,0.0045,0.0042,0.0048,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.57,0.43,0.57,0
1030312800000,2002,8,2001,11,48,7,0.0935,0.0544,0.039,424.391,17.68,17.68,2.526,1,1,1,154.5,151.2,157.2,64.53,60.13,90,72,93,0,-1.421e-14,1.421e-14,0.582,0.476,0.607,64.53,60.13,79.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0742,0.073,0.0776,0.00124,0.000861,0.00248,0.000048,0.000034,0.000097,0.105,0.0975,0.13,0.0041,0.0038,0.0051,25.4,25.37,25.41,0.134,0,0.935,0.137,0,0.96,0.128,0,0.897,2.631,0,18.42,2.526,0,17.68,0,6,0,0,0.857,0,0.014,0.857,0.0545,0.58,0.42,0.58,4.54
1030917600000,2002,9,2001,12,49,7,0.0864,0.0435,0.0429,2613.56,17.08,17.08,15.56,1,1,1,142.9,137.3,148.2,70.93,65.27,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.504,0.486,0.525,70.93,65.27,76.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0747,0.0727,0.0765,0.00178,0.0013,0.00223,0.00007,0.000051,0.000087,0.115,0.105,0.124,0.0045,0.0041,0.0049,25.39,25.38,25.4,0.917,0.887,0.939,0.96,0.96,0.96,0.88,0.851,0.902,16.21,14.42,17.79,15.56,13.84,17.08,0,0,0,0,0,0,0.0864,0,0.0435,0.5,0.5,0.5,30.2
1031522400000,2002,9,2001,12,50,7,0.0797,0.0435,0.0362,322.444,13.44,13.44,1.919,1,1,1,131.8,127.7,135.9,59.8,55.7,72,72,72,4.06e-15,0,1.421e-14,0.547,0.53,0.564,59.8,55.7,63.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0722,0.000833,0.000485,0.00118,0.000033,0.000019,0.000046,0.0953,0.089,0.102,0.0037,0.0035,0.004,25.4,25.4,25.41,0.126,0,0.879,0.137,0,0.96,0.121,0,0.844,1.999,0,13.99,1.919,0,13.44,0,6,0,0,0.857,0,0.0107,0.857,0.0435,0.55,0.45,0.55,4.05
1032127200000,2002,9,2001,12,51,7,0.0742,0.0435,0.0181,0,0,0,0,1,0,0.5714285714285714,122.7,119.8,126.3,50.7,47.77,72,72,72,20.82,-7.105e-15,49.95,0.587,0.57,0.601,29.87,0,54.33,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000111,0,0.000368,0.0000043,0,0.000014,0.0784,0.0708,0.087,0.0031,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,7,0,0.429,1,0,0,1.43,0.0561,0.59,0.24,0.76,0
1032732000000,2002,9,2001,12,52,7,0.0707,0.0435,0,0,0,0,0,0,0,0,116.9,115.1,119,44.88,43.12,72,72,72,44.88,43.12,46.95,0.616,0.605,0.625,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0707,0.62,0,1,0
1033336800000,2002,9,2001,12,53,7,0.0703,0.0332,0.0335,1660.67,14.18,14.18,9.885,1,0,0.8571428571428571,116.3,113.5,118.4,61.43,42.3,54.86,52,72,6.043,0,42.3,0.472,0.439,0.63,55.39,0,66.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00107,0,0.00139,0.000042,0,0.000055,0.0974,0.0708,0.104,0.0038,0.0028,0.0041,25.4,25.4,25.43,0.634,0,0.893,0.686,0,0.96,0.608,0,0.858,10.3,0,14.77,9.885,0,14.18,1,2,0,0.143,0.286,0,0.0549,0.429,0.0368,0.47,0.48,0.52,23.6
1033941600000,2002,10,2002,1,1,7,0.0695,0.0314,0.038,651.395,13.69,13.69,3.877,1,1,1,114.8,112.9,116.8,62.84,60.93,52,52,52,1.015e-15,-7.105e-15,7.105e-15,0.453,0.445,0.46,62.84,60.93,64.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00109,0.000929,0.00125,0.000043,0.000036,0.000049,0.0993,0.0965,0.102,0.0039,0.0038,0.004,25.4,25.4,25.4,0.252,0,0.884,0.274,0,0.96,0.242,0,0.849,4.039,0,14.26,3.877,0,13.69,0,5,0,0,0.714,0,0.0215,0.714,0.0315,0.45,0.55,0.45,9.37
1034546400000,2002,10,2002,1,2,7,0.0663,0.0314,0.0349,0,0,0,0,1,1,1,109.6,107.2,112.1,57.65,55.19,52,52,52,3.045e-15,0,7.105e-15,0.474,0.464,0.485,57.65,55.19,60.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00065,0.000441,0.000859,0.000025,0.000017,0.000034,0.0918,0.0883,0.0953,0.0036,0.0035,0.0037,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.47,0.53,0.47,0
1035151200000,2002,10,2002,1,3,7,0.0633,0.0314,0.0319,0,0,0,0,1,1,1,104.7,103.6,106.4,52.69,51.63,52,52,52,2.03e-15,-7.105e-15,7.105e-15,0.497,0.489,0.502,52.69,51.63,54.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000229,0.000139,0.000371,0.000009,0.0000054,0.000015,0.0847,0.0832,0.0871,0.0033,0.0033,0.0034,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.5,0.5,0.5,0
1035756000000,2002,10,2002,1,4,7,0.0623,0.0309,0.0185,0,0,0,0,1,0,0.5714285714285714,103.1,101.5,105.5,51.94,49.45,51.14,50,52,21.31,0,49.99,0.496,0.474,0.513,30.64,0,55.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000175,0,0.000472,0.0000069,0,0.000018,0.0795,0.0708,0.0888,0.0031,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,7,0,0.429,1,0,0,1.43,0.0438,0.5,0.3,0.7,0
1036360800000,2002,11,2002,2,5,7,0.0676,0.0302,0.0374,640.964,13.39,13.39,3.815,1,1,1,111.8,107.5,113.8,61.8,57.46,50,50,50,-1.015e-15,-7.105e-15,7.105e-15,0.448,0.44,0.465,61.8,57.46,63.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.001,0.000634,0.00117,0.000039,0.000025,0.000046,0.0978,0.0915,0.101,0.0038,0.0036,0.0039,25.4,25.4,25.41,0.251,0,0.879,0.274,0,0.96,0.241,0,0.843,3.974,0,13.95,3.815,0,13.39,0,5,0,0,0.714,0,0.0212,0.714,0.0302,0.45,0.55,0.45,9.48
1036965600000,2002,11,2002,2,6,7,0.069,0.0302,0.0387,2263.69,13.64,13.64,13.47,1,1,1,114,113.5,114.6,64.02,63.48,50,50,50,1.015e-15,0,7.105e-15,0.439,0.436,0.441,64.02,63.48,64.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00119,0.00115,0.00124,0.000047,0.000045,0.000049,0.101,0.1,0.102,0.004,0.0039,0.004,25.4,25.4,25.4,0.88,0.877,0.883,0.96,0.96,0.96,0.845,0.842,0.848,14.04,13.87,14.2,13.47,13.31,13.64,0,0,0,0,0,0,0.0749,0,0.0303,0.44,0.56,0.44,32.8
1037570400000,2002,11,2002,2,7,7,0.0677,0.0302,0.0375,319.528,13.31,13.31,1.902,1,1,1,112,109.9,113.5,61.95,59.92,50,50,50,-2.03e-15,-7.105e-15,7.105e-15,0.447,0.441,0.455,61.95,59.92,63.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00102,0.000843,0.00115,0.00004,0.000033,0.000045,0.098,0.0951,0.1,0.0038,0.0037,0.0039,25.4,25.4,25.4,0.125,0,0.877,0.137,0,0.96,0.12,0,0.842,1.981,0,13.87,1.902,0,13.31,0,6,0,0,0.857,0,0.0106,0.857,0.0302,0.45,0.55,0.45,4.72
1038175200000,2002,11,2002,2,8,7,0.07,0.031,0.0389,2008.54,14.21,14.21,11.96,1,1,1,115.7,114.8,116.5,64.38,56.94,51.29,50,59,0,0,0,0.443,0.429,0.509,64.38,56.94,66.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00122,0.00059,0.0014,0.000048,0.000023,0.000055,0.101,0.0908,0.104,0.004,0.0036,0.0041,25.4,25.4,25.41,0.762,0,0.894,0.823,0,0.96,0.732,0,0.858,12.45,0,14.8,11.96,0,14.21,0,1,0,0,0.143,0,0.0664,0.143,0.0311,0.44,0.56,0.44,28.7
